  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eabd94a8-1e32-464a-bfc1-69dae1b6c9e5}, !- Handle
  Htl OfficeGeneral A  - Story Mid Infiltration, !- Name
  {5ee282b9-572d-44b4-b10b-7438c597ca33}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9f213a67-765e-4f76-9e4e-05c4780ceb50}, !- Handle
  Htl OfficeGeneral A  - Story Top Infiltration, !- Name
  {7bf9e88e-c12f-422d-b027-2dc1b8f24b2c}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97ff9d67-18db-4f24-a031-4ae5430e5593}, !- Handle
  Htl OfficeGeneral C  - Story Ground Infiltration, !- Name
  {59f67e57-b2f0-4638-a61c-0a9428fb199f}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d6f8c3b6-fe4f-4f07-94a4-5166ea414f08}, !- Handle
  Htl OfficeGeneral C  - Story Mid Infiltration, !- Name
  {22e3da04-fe25-4dc5-9188-4845ee56e84a}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.00019304038277883,                    !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e5c9259-033d-4157-9054-12244c9ac3c9}, !- Handle
  Htl OfficeGeneral C  - Story Top Infiltration, !- Name
  {e2fb2fd1-ba3c-4f44-838f-4e51e08f25b4}, !- Space or SpaceType Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  7.48523933224035e-005,                  !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Site:GroundTemperature:BuildingSurface,
  {6e6d0430-ee3f-45d8-9dd5-903e0f87a721}, !- Handle
  19.527,                                 !- January Ground Temperature {C}
  19.502,                                 !- February Ground Temperature {C}
  19.536,                                 !- March Ground Temperature {C}
  19.598,                                 !- April Ground Temperature {C}
  20.002,                                 !- May Ground Temperature {C}
  21.64,                                  !- June Ground Temperature {C}
  22.225,                                 !- July Ground Temperature {C}
  22.375,                                 !- August Ground Temperature {C}
  21.449,                                 !- September Ground Temperature {C}
  20.121,                                 !- October Ground Temperature {C}
  19.802,                                 !- November Ground Temperature {C}
  19.633;                                 !- December Ground Temperature {C}

OS:Schedule:Ruleset,
  {4b4eb98f-8583-4ac0-8ae5-83eb3f0a5828}, !- Handle
  D_Htl_GRmO_Occup_Yr 1,                  !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {5145c4a2-686f-405b-b433-84ad78e4fb2d}, !- Default Day Schedule Name
  {ab16b1e4-c767-4036-8349-b74c95989151}, !- Summer Design Day Schedule Name
  {21bae4cb-ec3a-43ea-bef0-08a1c596196c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5145c4a2-686f-405b-b433-84ad78e4fb2d}, !- Handle
  D_Htl_GRmO_Occup_Yr Default 1,          !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Schedule:Day,
  {ab16b1e4-c767-4036-8349-b74c95989151}, !- Handle
  D_Htl_GRmO_Occup_Yr Summer Design Day 1, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Schedule:Day,
  {21bae4cb-ec3a-43ea-bef0-08a1c596196c}, !- Handle
  D_Htl_GRmO_Occup_Yr Winter Design Day 1, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  0.7,                                    !- Value Until Time 3
  9,                                      !- Hour 4
  0,                                      !- Minute 4
  0.2,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.1,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.5,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.8,                                    !- Value Until Time 8
  23,                                     !- Hour 9
  0,                                      !- Minute 9
  0.9,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  1;                                      !- Value Until Time 10

OS:Exterior:Lights:Definition,
  {24eff900-5d75-43d4-9260-1032909c2b14}, !- Handle
  Parking Areas and Drives Def (W/ft^2),  !- Name
  0.04;                                   !- Design Level {W}

OS:Exterior:Lights,
  {904980f7-4888-4b7c-a5a7-2d7741ba1a60}, !- Handle
  Parking Areas and Drives,               !- Name
  {24eff900-5d75-43d4-9260-1032909c2b14}, !- Exterior Lights Definition Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  183662.156561265,                       !- Multiplier
  Parking Areas and Drives;               !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {2ea1d6d6-414f-4b16-a5de-b8d1db8d2247}, !- Handle
  Building Facades Def (W/ft^2),          !- Name
  0.25;                                   !- Design Level {W}

OS:Exterior:Lights,
  {dfdeb938-2146-4e21-87f9-5f93fa546dd6}, !- Handle
  Building Facades,                       !- Name
  {2ea1d6d6-414f-4b16-a5de-b8d1db8d2247}, !- Exterior Lights Definition Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  8012.72548998016,                       !- Multiplier
  Building Facades;                       !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {3fdca0f3-da12-4423-a50b-a1b0fbb5ee03}, !- Handle
  Main Entries Def (W/ft),                !- Name
  30;                                     !- Design Level {W}

OS:Exterior:Lights,
  {c26a0ef3-7a2d-449e-a6c7-a26f38e87178}, !- Handle
  Main Entries,                           !- Name
  {3fdca0f3-da12-4423-a50b-a1b0fbb5ee03}, !- Exterior Lights Definition Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  98.8333404800001,                       !- Multiplier
  Main Entries;                           !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {ec7dd409-2a3a-413c-af40-356a8f28e831}, !- Handle
  Other Doors Def (W/ft),                 !- Name
  25;                                     !- Design Level {W}

OS:Exterior:Lights,
  {04b33a8f-6429-4ef1-bc6d-fd29595d4990}, !- Handle
  Other Doors,                            !- Name
  {ec7dd409-2a3a-413c-af40-356a8f28e831}, !- Exterior Lights Definition Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  30.2789246666667,                       !- Multiplier
  Other Doors;                            !- End-Use Subcategory

OS:Exterior:Lights:Definition,
  {b969ae95-5cad-4500-9aea-2e1483d47709}, !- Handle
  Entry Canopies Def (W/ft^2),            !- Name
  4;                                      !- Design Level {W}

OS:Exterior:Lights,
  {71866fd0-6016-48af-85ce-0fe01dc815a7}, !- Handle
  Entry Canopies,                         !- Name
  {b969ae95-5cad-4500-9aea-2e1483d47709}, !- Exterior Lights Definition Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  1620,                                   !- Multiplier
  Entry Canopies;                         !- End-Use Subcategory

OS:Schedule:Ruleset,
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Handle
  D_Htl_All_Fan_Yr,                       !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  {225f46e2-d231-4c65-95ff-8edbc262a8b0}, !- Default Day Schedule Name
  {e922edbe-8efb-4a0a-99f1-147042d4b143}, !- Summer Design Day Schedule Name
  {6f2e6dde-a89b-4ae6-9dce-47dfb944c8f0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {225f46e2-d231-4c65-95ff-8edbc262a8b0}, !- Handle
  D_Htl_All_Fan_Yr Default,               !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {6f2e6dde-a89b-4ae6-9dce-47dfb944c8f0}, !- Handle
  D_Htl_All_Fan_Yr Winter Design Day,     !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Day,
  {e922edbe-8efb-4a0a-99f1-147042d4b143}, !- Handle
  D_Htl_All_Fan_Yr Summer Design Day,     !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Fan:ZoneExhaust,
  {54490505-0171-4594-bec8-866744f15efd}, !- Handle
  Zone Htl BarCasino A  - Story Ground Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00223909656398295,                    !- Maximum Flow Rate {m3/s}
  {a1316b5e-913c-4344-8aba-321da103cf3a}, !- Air Inlet Node Name
  {221c1a4a-a9fd-47fe-b074-da374dd10627}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d5a044a4-d7bc-475a-b64f-27e3b9494134}, !- Handle
  Zone Htl BarCasino A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {b9f78f11-b71e-4ed2-bc8a-70eed74f8570}, !- Inlet Port
  {a1316b5e-913c-4344-8aba-321da103cf3a}; !- Outlet Port

OS:Connection,
  {b9f78f11-b71e-4ed2-bc8a-70eed74f8570}, !- Handle
  {edf2fefe-f6b1-49af-9bd5-04e177c12384}, !- Name
  {f3261849-24bc-4a8d-a652-3c98fb24b717}, !- Source Object
  3,                                      !- Outlet Port
  {d5a044a4-d7bc-475a-b64f-27e3b9494134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1316b5e-913c-4344-8aba-321da103cf3a}, !- Handle
  {934b4f4c-a559-449a-812f-05365a1fef62}, !- Name
  {d5a044a4-d7bc-475a-b64f-27e3b9494134}, !- Source Object
  3,                                      !- Outlet Port
  {54490505-0171-4594-bec8-866744f15efd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {17027e7a-3bce-4580-968c-4865a9a7aa59}, !- Handle
  Zone Htl BarCasino A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {221c1a4a-a9fd-47fe-b074-da374dd10627}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {221c1a4a-a9fd-47fe-b074-da374dd10627}, !- Handle
  {dd9e4c97-32f3-442d-b5c8-7a34fac34cb2}, !- Name
  {54490505-0171-4594-bec8-866744f15efd}, !- Source Object
  7,                                      !- Outlet Port
  {17027e7a-3bce-4580-968c-4865a9a7aa59}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {10ed769e-fe93-40ae-a820-6b847b2a7041}, !- Handle
  Zone Htl BarCasino A  - Story Mid Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00223909656398295,                    !- Maximum Flow Rate {m3/s}
  {6fd2d3d0-7e55-481e-a35d-fa65604d2875}, !- Air Inlet Node Name
  {ae87114a-bc46-4bcb-b003-eb56cc12f51c}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5c7f3d47-61b0-41d0-8b33-1cd3395aa65b}, !- Handle
  Zone Htl BarCasino A  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {c0d3ffdf-6a23-4be8-bde1-439b5e54ba94}, !- Inlet Port
  {6fd2d3d0-7e55-481e-a35d-fa65604d2875}; !- Outlet Port

OS:Connection,
  {c0d3ffdf-6a23-4be8-bde1-439b5e54ba94}, !- Handle
  {3a341ba8-1832-44fe-8c61-f09fea28f039}, !- Name
  {b3dce2c1-0007-4d5e-8f85-01ba98199d51}, !- Source Object
  3,                                      !- Outlet Port
  {5c7f3d47-61b0-41d0-8b33-1cd3395aa65b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd2d3d0-7e55-481e-a35d-fa65604d2875}, !- Handle
  {521bab3d-cf4d-4233-8c98-327a7be67d80}, !- Name
  {5c7f3d47-61b0-41d0-8b33-1cd3395aa65b}, !- Source Object
  3,                                      !- Outlet Port
  {10ed769e-fe93-40ae-a820-6b847b2a7041}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e5e9461-f215-4752-a081-91f894957766}, !- Handle
  Zone Htl BarCasino A  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {ae87114a-bc46-4bcb-b003-eb56cc12f51c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ae87114a-bc46-4bcb-b003-eb56cc12f51c}, !- Handle
  {f8ea392e-6176-4f16-a27f-1b48db3783ad}, !- Name
  {10ed769e-fe93-40ae-a820-6b847b2a7041}, !- Source Object
  7,                                      !- Outlet Port
  {3e5e9461-f215-4752-a081-91f894957766}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {2a6a527e-fa30-4159-afc3-43e90ea534a8}, !- Handle
  Zone Htl BarCasino A  - Story Top Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00223909656398295,                    !- Maximum Flow Rate {m3/s}
  {5222402d-8cff-4149-9f42-e223c05e315a}, !- Air Inlet Node Name
  {dd88cc11-cbfc-497f-90b9-d06756c103d6}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {9b0ec84a-f31d-4868-98d1-60f7da83f875}, !- Handle
  Zone Htl BarCasino A  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {1f4dc05c-cc72-4393-a196-4ecc2d2bb743}, !- Inlet Port
  {5222402d-8cff-4149-9f42-e223c05e315a}; !- Outlet Port

OS:Connection,
  {1f4dc05c-cc72-4393-a196-4ecc2d2bb743}, !- Handle
  {a5a8431b-613d-433a-9dce-8840887b79f9}, !- Name
  {6dee0cce-4a1b-45ae-9f2e-4fc25773fd97}, !- Source Object
  3,                                      !- Outlet Port
  {9b0ec84a-f31d-4868-98d1-60f7da83f875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5222402d-8cff-4149-9f42-e223c05e315a}, !- Handle
  {b8a9bcbc-7705-43fc-b393-97901284e468}, !- Name
  {9b0ec84a-f31d-4868-98d1-60f7da83f875}, !- Source Object
  3,                                      !- Outlet Port
  {2a6a527e-fa30-4159-afc3-43e90ea534a8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {69717507-aa81-4943-bfd1-5f233e7e9881}, !- Handle
  Zone Htl BarCasino A  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {dd88cc11-cbfc-497f-90b9-d06756c103d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dd88cc11-cbfc-497f-90b9-d06756c103d6}, !- Handle
  {e651ca2c-0770-44b4-8435-f6f59d2427cb}, !- Name
  {2a6a527e-fa30-4159-afc3-43e90ea534a8}, !- Source Object
  7,                                      !- Outlet Port
  {69717507-aa81-4943-bfd1-5f233e7e9881}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0a833d26-7ae6-4319-a5ba-ca18c1203ef0}, !- Handle
  Zone Htl BarCasino B  - Story Ground Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0112597596025194,                     !- Maximum Flow Rate {m3/s}
  {ddb2cacc-f81e-4eb5-826a-0ecf8e0d04b8}, !- Air Inlet Node Name
  {4716f84b-5050-4a64-a3bb-ec5bdb0b0726}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {abb683b7-78d5-495c-96ef-989346e9b46d}, !- Handle
  Zone Htl BarCasino B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {71f23135-d1f5-4904-ba65-7c9fd730af68}, !- Inlet Port
  {ddb2cacc-f81e-4eb5-826a-0ecf8e0d04b8}; !- Outlet Port

OS:Connection,
  {71f23135-d1f5-4904-ba65-7c9fd730af68}, !- Handle
  {0b6f8baa-944b-441e-9d57-9a7e9889e06d}, !- Name
  {16328e83-e6c2-4a2d-bd49-385463243056}, !- Source Object
  3,                                      !- Outlet Port
  {abb683b7-78d5-495c-96ef-989346e9b46d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb2cacc-f81e-4eb5-826a-0ecf8e0d04b8}, !- Handle
  {c5866f2c-463d-4101-9992-e45ba20a23da}, !- Name
  {abb683b7-78d5-495c-96ef-989346e9b46d}, !- Source Object
  3,                                      !- Outlet Port
  {0a833d26-7ae6-4319-a5ba-ca18c1203ef0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {31df16cd-dfe1-42d2-be2e-47efdfc4baae}, !- Handle
  Zone Htl BarCasino B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4716f84b-5050-4a64-a3bb-ec5bdb0b0726}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4716f84b-5050-4a64-a3bb-ec5bdb0b0726}, !- Handle
  {e0102b15-5902-4c4c-b963-134fdd995830}, !- Name
  {0a833d26-7ae6-4319-a5ba-ca18c1203ef0}, !- Source Object
  7,                                      !- Outlet Port
  {31df16cd-dfe1-42d2-be2e-47efdfc4baae}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {427b83fa-bda0-4dc3-b197-9337c9660e4f}, !- Handle
  Zone Htl BarCasino B  - Story Mid Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0112597596025194,                     !- Maximum Flow Rate {m3/s}
  {4b1d6d59-02e6-4330-af8b-6e09243c7b1a}, !- Air Inlet Node Name
  {d8e31950-6d07-4536-861a-7c66a0d6dfaf}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {52e40be8-69ac-4697-8d63-a21f0ce3fedf}, !- Handle
  Zone Htl BarCasino B  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {543fcf03-c4f2-4bdf-b43b-14549539006b}, !- Inlet Port
  {4b1d6d59-02e6-4330-af8b-6e09243c7b1a}; !- Outlet Port

OS:Connection,
  {543fcf03-c4f2-4bdf-b43b-14549539006b}, !- Handle
  {616c32a0-7af0-484d-8bf9-12a09edcbfd6}, !- Name
  {9cda9e24-07e9-4a1d-b9a7-4f822207933d}, !- Source Object
  3,                                      !- Outlet Port
  {52e40be8-69ac-4697-8d63-a21f0ce3fedf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b1d6d59-02e6-4330-af8b-6e09243c7b1a}, !- Handle
  {2038d4fb-37f5-46a9-848a-385399f3fc30}, !- Name
  {52e40be8-69ac-4697-8d63-a21f0ce3fedf}, !- Source Object
  3,                                      !- Outlet Port
  {427b83fa-bda0-4dc3-b197-9337c9660e4f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b106413e-272e-48d7-87ce-d026c27b6505}, !- Handle
  Zone Htl BarCasino B  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {d8e31950-6d07-4536-861a-7c66a0d6dfaf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d8e31950-6d07-4536-861a-7c66a0d6dfaf}, !- Handle
  {3f2a3f43-f08c-4bb7-8f2a-dd43b00aa9f7}, !- Name
  {427b83fa-bda0-4dc3-b197-9337c9660e4f}, !- Source Object
  7,                                      !- Outlet Port
  {b106413e-272e-48d7-87ce-d026c27b6505}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6944ff61-e732-44c3-a5cd-f52070b521f3}, !- Handle
  Zone Htl BarCasino B  - Story Top Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0112597596025194,                     !- Maximum Flow Rate {m3/s}
  {14ef02e3-a407-48b3-86f8-b6d62c4ba0aa}, !- Air Inlet Node Name
  {443b5071-58ea-4634-ac79-13b59b9bd0d4}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {2875df54-d1e1-4c79-a038-2bcc6a231871}, !- Handle
  Zone Htl BarCasino B  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {bd748899-b8c4-4141-8a26-ee48e478fdc3}, !- Inlet Port
  {14ef02e3-a407-48b3-86f8-b6d62c4ba0aa}; !- Outlet Port

OS:Connection,
  {bd748899-b8c4-4141-8a26-ee48e478fdc3}, !- Handle
  {8fc3abcc-c951-4a7c-b63f-1a343e726cad}, !- Name
  {26052473-b8db-418a-bcca-36f4567e49e0}, !- Source Object
  3,                                      !- Outlet Port
  {2875df54-d1e1-4c79-a038-2bcc6a231871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ef02e3-a407-48b3-86f8-b6d62c4ba0aa}, !- Handle
  {9e6784d1-5ba7-4faf-91b3-305deac0ca33}, !- Name
  {2875df54-d1e1-4c79-a038-2bcc6a231871}, !- Source Object
  3,                                      !- Outlet Port
  {6944ff61-e732-44c3-a5cd-f52070b521f3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b674784e-f025-407d-8eb4-47b445629399}, !- Handle
  Zone Htl BarCasino B  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {443b5071-58ea-4634-ac79-13b59b9bd0d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {443b5071-58ea-4634-ac79-13b59b9bd0d4}, !- Handle
  {e85fd247-a63d-4faa-9a1e-1e4158a9af9f}, !- Name
  {6944ff61-e732-44c3-a5cd-f52070b521f3}, !- Source Object
  7,                                      !- Outlet Port
  {b674784e-f025-407d-8eb4-47b445629399}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {30c8d1a0-6905-49c2-8794-2ccc6df32dc0}, !- Handle
  Zone Htl BarCasino C  - Story Ground Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00223909656398295,                    !- Maximum Flow Rate {m3/s}
  {e7ba95e3-eaff-4f5b-9c5e-6b5e4ef3a604}, !- Air Inlet Node Name
  {4300da9f-9184-4a2a-8d39-49f67bab30b1}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {1e787156-8d24-4e1e-8cd9-e06dbdd0bb1b}, !- Handle
  Zone Htl BarCasino C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {ba5595d4-9a58-49ce-9100-9367e35431df}, !- Inlet Port
  {e7ba95e3-eaff-4f5b-9c5e-6b5e4ef3a604}; !- Outlet Port

OS:Connection,
  {ba5595d4-9a58-49ce-9100-9367e35431df}, !- Handle
  {98eb75ff-6fbe-4a42-a70e-2bd1ff80b88d}, !- Name
  {850a65aa-03a5-453f-bbd0-0a713a2bada0}, !- Source Object
  3,                                      !- Outlet Port
  {1e787156-8d24-4e1e-8cd9-e06dbdd0bb1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7ba95e3-eaff-4f5b-9c5e-6b5e4ef3a604}, !- Handle
  {0225c216-d6c5-4425-840c-e33b552dfadd}, !- Name
  {1e787156-8d24-4e1e-8cd9-e06dbdd0bb1b}, !- Source Object
  3,                                      !- Outlet Port
  {30c8d1a0-6905-49c2-8794-2ccc6df32dc0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {150ea1e2-30be-4e04-a03f-84608be35af1}, !- Handle
  Zone Htl BarCasino C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {4300da9f-9184-4a2a-8d39-49f67bab30b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4300da9f-9184-4a2a-8d39-49f67bab30b1}, !- Handle
  {0efd2373-e1a9-4a2e-a647-907621ed0b99}, !- Name
  {30c8d1a0-6905-49c2-8794-2ccc6df32dc0}, !- Source Object
  7,                                      !- Outlet Port
  {150ea1e2-30be-4e04-a03f-84608be35af1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {dabb5c35-db93-4ad1-b257-7bdd4dc8530c}, !- Handle
  Zone Htl BarCasino C  - Story Mid Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00223909656398295,                    !- Maximum Flow Rate {m3/s}
  {b9a5909c-66b6-4552-929f-91339776c6fa}, !- Air Inlet Node Name
  {be44dd61-504a-4f5d-a8ba-2bd9140cf4aa}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e150873a-bc85-444d-a9cb-e8cc306fddae}, !- Handle
  Zone Htl BarCasino C  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {58ed9bf4-d7eb-4536-8daa-86a1fa160685}, !- Inlet Port
  {b9a5909c-66b6-4552-929f-91339776c6fa}; !- Outlet Port

OS:Connection,
  {58ed9bf4-d7eb-4536-8daa-86a1fa160685}, !- Handle
  {42f0e24c-33bd-414d-b52c-116e74d952ad}, !- Name
  {0ff806af-af37-4c9f-a1c3-540862457a96}, !- Source Object
  3,                                      !- Outlet Port
  {e150873a-bc85-444d-a9cb-e8cc306fddae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9a5909c-66b6-4552-929f-91339776c6fa}, !- Handle
  {aaa8e3c5-846e-453a-836f-c5ebec8e5857}, !- Name
  {e150873a-bc85-444d-a9cb-e8cc306fddae}, !- Source Object
  3,                                      !- Outlet Port
  {dabb5c35-db93-4ad1-b257-7bdd4dc8530c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1eeb7b4a-0384-4c75-920c-12fb3b287581}, !- Handle
  Zone Htl BarCasino C  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {be44dd61-504a-4f5d-a8ba-2bd9140cf4aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {be44dd61-504a-4f5d-a8ba-2bd9140cf4aa}, !- Handle
  {4a05669e-dd99-49f1-801c-715d85be2322}, !- Name
  {dabb5c35-db93-4ad1-b257-7bdd4dc8530c}, !- Source Object
  7,                                      !- Outlet Port
  {1eeb7b4a-0384-4c75-920c-12fb3b287581}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {22c30d87-48c9-483f-adbd-2fab046d66e3}, !- Handle
  Zone Htl BarCasino C  - Story Top Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.00223909656398295,                    !- Maximum Flow Rate {m3/s}
  {ba18359e-1802-4da3-8079-cb0343182c66}, !- Air Inlet Node Name
  {04407285-240a-4cc7-b53f-bab8007b593a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {13416c67-891c-45d4-bb5f-c04f922da502}, !- Handle
  Zone Htl BarCasino C  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {1765b20d-28af-4728-9cbd-16fa37cf657a}, !- Inlet Port
  {ba18359e-1802-4da3-8079-cb0343182c66}; !- Outlet Port

OS:Connection,
  {1765b20d-28af-4728-9cbd-16fa37cf657a}, !- Handle
  {a0164288-9c34-4cef-8bc5-ba2934477ba3}, !- Name
  {0d7cd7be-f437-4225-88de-3070c29cc9b3}, !- Source Object
  3,                                      !- Outlet Port
  {13416c67-891c-45d4-bb5f-c04f922da502}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba18359e-1802-4da3-8079-cb0343182c66}, !- Handle
  {b374f8fb-77ca-49c1-b043-0861dff88b74}, !- Name
  {13416c67-891c-45d4-bb5f-c04f922da502}, !- Source Object
  3,                                      !- Outlet Port
  {22c30d87-48c9-483f-adbd-2fab046d66e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {875b6f81-c2d7-432b-94dd-b69f3b68b0a1}, !- Handle
  Zone Htl BarCasino C  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {04407285-240a-4cc7-b53f-bab8007b593a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04407285-240a-4cc7-b53f-bab8007b593a}, !- Handle
  {46e19ca3-eb1f-44f8-bb41-063621122ff1}, !- Name
  {22c30d87-48c9-483f-adbd-2fab046d66e3}, !- Source Object
  7,                                      !- Outlet Port
  {875b6f81-c2d7-432b-94dd-b69f3b68b0a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Handle
  DEER Hotel Kitchen Exhaust Fan DCV Schedule, !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  {f0670071-fd28-4da7-b9f8-3cb7f2c2eaf8}, !- Default Day Schedule Name
  {ebdec409-248a-4902-85fd-5030b21ccdd7}, !- Summer Design Day Schedule Name
  {b700e869-82a3-4bcd-ab3e-bec1583d909a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f0670071-fd28-4da7-b9f8-3cb7f2c2eaf8}, !- Handle
  DEER Hotel Kitchen Exhaust Fan DCV Schedule Default, !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.83,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.83,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {b700e869-82a3-4bcd-ab3e-bec1583d909a}, !- Handle
  DEER Hotel Kitchen Exhaust Fan DCV Schedule Winter Design Day, !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.83,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.83,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Day,
  {ebdec409-248a-4902-85fd-5030b21ccdd7}, !- Handle
  DEER Hotel Kitchen Exhaust Fan DCV Schedule Summer Design Day, !- Name
  {29222691-5f21-4eeb-b16d-4a88b9e41814}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.83,                                   !- Value Until Time 2
  19,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  0.83,                                   !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Fan:ZoneExhaust,
  {3fe2cfbb-9de7-4bde-909b-524bd723c735}, !- Handle
  Zone Htl Kitchen A  - Story Ground Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0985202488152289,                     !- Maximum Flow Rate {m3/s}
  {481c753b-c091-4e81-a066-0f362ca7264c}, !- Air Inlet Node Name
  {d197df97-270f-4dad-8ab0-1fbe0f7896f9}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {b29ad711-0c6b-4369-9fe3-71146b604463}, !- Handle
  Zone Htl Kitchen A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {0508545c-ad55-4f98-a660-7ca4a6d1f420}, !- Inlet Port
  {481c753b-c091-4e81-a066-0f362ca7264c}; !- Outlet Port

OS:Connection,
  {0508545c-ad55-4f98-a660-7ca4a6d1f420}, !- Handle
  {fdcf33eb-b8ba-4d6a-9922-f8f82322295b}, !- Name
  {5a93c2ac-5565-443c-a55e-d30a1bf803e1}, !- Source Object
  3,                                      !- Outlet Port
  {b29ad711-0c6b-4369-9fe3-71146b604463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481c753b-c091-4e81-a066-0f362ca7264c}, !- Handle
  {3279b578-2939-4051-a7af-1f4afc9e14cf}, !- Name
  {b29ad711-0c6b-4369-9fe3-71146b604463}, !- Source Object
  3,                                      !- Outlet Port
  {3fe2cfbb-9de7-4bde-909b-524bd723c735}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f976b9d6-3b10-454f-a0ae-3a8db5adec7f}, !- Handle
  Zone Htl Kitchen A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {d197df97-270f-4dad-8ab0-1fbe0f7896f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d197df97-270f-4dad-8ab0-1fbe0f7896f9}, !- Handle
  {b7ef6155-349d-4901-99ba-2aae28a3197a}, !- Name
  {3fe2cfbb-9de7-4bde-909b-524bd723c735}, !- Source Object
  7,                                      !- Outlet Port
  {f976b9d6-3b10-454f-a0ae-3a8db5adec7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {bedc1eed-78f6-411d-911b-edaf9c3ab498}, !- Handle
  Zone Htl Kitchen A  - Story Mid Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0985202488152289,                     !- Maximum Flow Rate {m3/s}
  {46f72f73-c162-4800-ba7f-23010938c877}, !- Air Inlet Node Name
  {911f99fc-7d7a-482e-8976-c41813873299}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d39922d1-06e8-4ada-970f-b1215cbd7f7d}, !- Handle
  Zone Htl Kitchen A  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {429a71f1-c386-46a8-a56b-fe66f1bca02e}, !- Inlet Port
  {46f72f73-c162-4800-ba7f-23010938c877}; !- Outlet Port

OS:Connection,
  {429a71f1-c386-46a8-a56b-fe66f1bca02e}, !- Handle
  {9e4ccc76-de0e-4231-9052-d808b74821fc}, !- Name
  {679016d6-11f5-4031-b7b0-2a03601d8bc6}, !- Source Object
  3,                                      !- Outlet Port
  {d39922d1-06e8-4ada-970f-b1215cbd7f7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f72f73-c162-4800-ba7f-23010938c877}, !- Handle
  {deeca4f1-7bde-4bb3-90b5-c391698a4bfc}, !- Name
  {d39922d1-06e8-4ada-970f-b1215cbd7f7d}, !- Source Object
  3,                                      !- Outlet Port
  {bedc1eed-78f6-411d-911b-edaf9c3ab498}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {66c55de6-3c13-4aef-a4fa-bb2488ee1ef3}, !- Handle
  Zone Htl Kitchen A  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {911f99fc-7d7a-482e-8976-c41813873299}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {911f99fc-7d7a-482e-8976-c41813873299}, !- Handle
  {a4c9112a-d818-4481-ae5e-0fb113dec02e}, !- Name
  {bedc1eed-78f6-411d-911b-edaf9c3ab498}, !- Source Object
  7,                                      !- Outlet Port
  {66c55de6-3c13-4aef-a4fa-bb2488ee1ef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6d672477-598e-446d-a586-a418f319567e}, !- Handle
  Zone Htl Kitchen A  - Story Top Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0985202488152289,                     !- Maximum Flow Rate {m3/s}
  {99e27911-7e19-4d64-ae1b-09d1d02cc543}, !- Air Inlet Node Name
  {8e714a9d-f5f7-4b29-87d0-165441a3f999}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {94be7a5b-1c4c-45bc-97c2-510474a864b5}, !- Handle
  Zone Htl Kitchen A  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {d973536f-beb0-4486-8fd0-fadb2a4676a8}, !- Inlet Port
  {99e27911-7e19-4d64-ae1b-09d1d02cc543}; !- Outlet Port

OS:Connection,
  {d973536f-beb0-4486-8fd0-fadb2a4676a8}, !- Handle
  {3409c78d-21e9-4e75-9ee5-1afa1730b9f7}, !- Name
  {9bbdf0e0-456e-4728-a0ba-047f3828f7ff}, !- Source Object
  3,                                      !- Outlet Port
  {94be7a5b-1c4c-45bc-97c2-510474a864b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99e27911-7e19-4d64-ae1b-09d1d02cc543}, !- Handle
  {3139862c-93f8-4538-8117-69e2243cbeaf}, !- Name
  {94be7a5b-1c4c-45bc-97c2-510474a864b5}, !- Source Object
  3,                                      !- Outlet Port
  {6d672477-598e-446d-a586-a418f319567e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fcdfcc1c-483b-4c4e-afc5-b85f88453c11}, !- Handle
  Zone Htl Kitchen A  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {8e714a9d-f5f7-4b29-87d0-165441a3f999}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8e714a9d-f5f7-4b29-87d0-165441a3f999}, !- Handle
  {42b1bb6e-2c7e-41f0-b923-cccb125459f2}, !- Name
  {6d672477-598e-446d-a586-a418f319567e}, !- Source Object
  7,                                      !- Outlet Port
  {fcdfcc1c-483b-4c4e-afc5-b85f88453c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {87873118-aa9b-4e34-a99c-0b2e6221016d}, !- Handle
  Zone Htl Kitchen B  - Story Ground Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.495429422510749,                      !- Maximum Flow Rate {m3/s}
  {432db321-c06d-484f-8f7f-69227e73f374}, !- Air Inlet Node Name
  {fc1c9f08-5083-4664-bee8-bcbbacc41955}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a20979f6-f94c-49ec-a2a8-d47f948d7410}, !- Handle
  Zone Htl Kitchen B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {76f1008c-9588-4694-8710-aeabecbb0f69}, !- Inlet Port
  {432db321-c06d-484f-8f7f-69227e73f374}; !- Outlet Port

OS:Connection,
  {76f1008c-9588-4694-8710-aeabecbb0f69}, !- Handle
  {2394c429-a2c6-40df-99ab-9c4cdda9b9ce}, !- Name
  {b5a75541-c3f8-4f19-a969-9a8357947242}, !- Source Object
  3,                                      !- Outlet Port
  {a20979f6-f94c-49ec-a2a8-d47f948d7410}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {432db321-c06d-484f-8f7f-69227e73f374}, !- Handle
  {a92704b7-fb35-4e76-b90e-4ec0a676efa5}, !- Name
  {a20979f6-f94c-49ec-a2a8-d47f948d7410}, !- Source Object
  3,                                      !- Outlet Port
  {87873118-aa9b-4e34-a99c-0b2e6221016d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3150a25b-8982-4a6e-a0e1-fc5d176ba30d}, !- Handle
  Zone Htl Kitchen B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {fc1c9f08-5083-4664-bee8-bcbbacc41955}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc1c9f08-5083-4664-bee8-bcbbacc41955}, !- Handle
  {1feab803-9aec-4d23-ad77-b97bf07c13ff}, !- Name
  {87873118-aa9b-4e34-a99c-0b2e6221016d}, !- Source Object
  7,                                      !- Outlet Port
  {3150a25b-8982-4a6e-a0e1-fc5d176ba30d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {20345494-0742-4e3a-b24c-6a3cf539d990}, !- Handle
  Zone Htl Kitchen B  - Story Mid Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.495429422510749,                      !- Maximum Flow Rate {m3/s}
  {49bb7252-de91-4676-9330-d78e0b125577}, !- Air Inlet Node Name
  {a918eb89-fc15-4d90-ad9c-eaa30405c37a}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {f037a13a-3fcb-4e6e-afab-f15e3acb8a7b}, !- Handle
  Zone Htl Kitchen B  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {19be6a92-1312-4639-ae4b-6be948d01ef3}, !- Inlet Port
  {49bb7252-de91-4676-9330-d78e0b125577}; !- Outlet Port

OS:Connection,
  {19be6a92-1312-4639-ae4b-6be948d01ef3}, !- Handle
  {97177677-d770-4ef2-8058-005de04d4d05}, !- Name
  {a4c76ab3-81ba-4332-b8f2-467a9d394f84}, !- Source Object
  3,                                      !- Outlet Port
  {f037a13a-3fcb-4e6e-afab-f15e3acb8a7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49bb7252-de91-4676-9330-d78e0b125577}, !- Handle
  {87143692-81f7-48bd-b4a8-6f9e2fe37c32}, !- Name
  {f037a13a-3fcb-4e6e-afab-f15e3acb8a7b}, !- Source Object
  3,                                      !- Outlet Port
  {20345494-0742-4e3a-b24c-6a3cf539d990}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9bd662e-2fe5-448b-9a9a-b84f338800f9}, !- Handle
  Zone Htl Kitchen B  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {a918eb89-fc15-4d90-ad9c-eaa30405c37a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a918eb89-fc15-4d90-ad9c-eaa30405c37a}, !- Handle
  {bfc4c699-7f1e-41c4-bcdc-123bd7e80a4c}, !- Name
  {20345494-0742-4e3a-b24c-6a3cf539d990}, !- Source Object
  7,                                      !- Outlet Port
  {f9bd662e-2fe5-448b-9a9a-b84f338800f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {d17c2f2b-7fe7-4ed1-9313-6cbc93848bac}, !- Handle
  Zone Htl Kitchen B  - Story Top Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.495429422510749,                      !- Maximum Flow Rate {m3/s}
  {7ad24258-fe7b-4e38-910f-2be7e84f8fdf}, !- Air Inlet Node Name
  {330c5c4d-b607-4215-b91e-7ffdf44aaf11}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d321ccbc-be2e-4456-9c19-0304c5d3c387}, !- Handle
  Zone Htl Kitchen B  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {3d32452a-7892-4847-9a43-3fd477edd118}, !- Inlet Port
  {7ad24258-fe7b-4e38-910f-2be7e84f8fdf}; !- Outlet Port

OS:Connection,
  {3d32452a-7892-4847-9a43-3fd477edd118}, !- Handle
  {80b08c7d-d6e9-4865-9a46-1d1941fd9a3c}, !- Name
  {811c1995-7ad2-4b00-9024-571c74b6c5de}, !- Source Object
  3,                                      !- Outlet Port
  {d321ccbc-be2e-4456-9c19-0304c5d3c387}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad24258-fe7b-4e38-910f-2be7e84f8fdf}, !- Handle
  {4fec31f2-19d5-418d-b5ce-cd696f7f546e}, !- Name
  {d321ccbc-be2e-4456-9c19-0304c5d3c387}, !- Source Object
  3,                                      !- Outlet Port
  {d17c2f2b-7fe7-4ed1-9313-6cbc93848bac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7f4e2d8c-9776-406f-b23d-bd158e8a6936}, !- Handle
  Zone Htl Kitchen B  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {330c5c4d-b607-4215-b91e-7ffdf44aaf11}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {330c5c4d-b607-4215-b91e-7ffdf44aaf11}, !- Handle
  {394743c4-4b17-418e-ac89-337dbe8758a4}, !- Name
  {d17c2f2b-7fe7-4ed1-9313-6cbc93848bac}, !- Source Object
  7,                                      !- Outlet Port
  {7f4e2d8c-9776-406f-b23d-bd158e8a6936}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {8d6135db-d373-4835-ad9a-f0f71a9ae754}, !- Handle
  Zone Htl Kitchen C  - Story Ground Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0985202488152289,                     !- Maximum Flow Rate {m3/s}
  {0490a350-aeef-4364-ab77-fc9acc533f47}, !- Air Inlet Node Name
  {8bd647fa-3312-45fc-a2d9-d14a11234992}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {eb30eb05-4383-4c45-948b-4bb47a55014a}, !- Handle
  Zone Htl Kitchen C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {a4caa269-ec93-4f57-94ac-6b4eb8be0d20}, !- Inlet Port
  {0490a350-aeef-4364-ab77-fc9acc533f47}; !- Outlet Port

OS:Connection,
  {a4caa269-ec93-4f57-94ac-6b4eb8be0d20}, !- Handle
  {8f13afc3-e4fd-4a0d-b40f-a5fbd77fa5e5}, !- Name
  {b3a3a994-dc7c-4a8c-addf-33ee856995dd}, !- Source Object
  3,                                      !- Outlet Port
  {eb30eb05-4383-4c45-948b-4bb47a55014a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0490a350-aeef-4364-ab77-fc9acc533f47}, !- Handle
  {53e43ce4-c0cd-48cf-a723-c3148613fd4f}, !- Name
  {eb30eb05-4383-4c45-948b-4bb47a55014a}, !- Source Object
  3,                                      !- Outlet Port
  {8d6135db-d373-4835-ad9a-f0f71a9ae754}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d131cf58-f761-435e-92c3-8908c3765196}, !- Handle
  Zone Htl Kitchen C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {8bd647fa-3312-45fc-a2d9-d14a11234992}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8bd647fa-3312-45fc-a2d9-d14a11234992}, !- Handle
  {a0fe0c82-f654-4cda-bd17-f9d703280202}, !- Name
  {8d6135db-d373-4835-ad9a-f0f71a9ae754}, !- Source Object
  7,                                      !- Outlet Port
  {d131cf58-f761-435e-92c3-8908c3765196}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b61713a5-53d7-48c2-97e5-dbe0488b70c6}, !- Handle
  Zone Htl Kitchen C  - Story Mid Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0985202488152289,                     !- Maximum Flow Rate {m3/s}
  {d7ce6da3-36d5-4a99-9a1d-184ab809cea9}, !- Air Inlet Node Name
  {4c397145-a3ad-4462-bff9-da8dca12452b}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {558059f6-0987-4cc4-b4a1-40b8268024a2}, !- Handle
  Zone Htl Kitchen C  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {6a9030ed-647a-4576-9504-936db69c7ea6}, !- Inlet Port
  {d7ce6da3-36d5-4a99-9a1d-184ab809cea9}; !- Outlet Port

OS:Connection,
  {6a9030ed-647a-4576-9504-936db69c7ea6}, !- Handle
  {e989f8f1-60f6-4db6-bbc4-c9411f782db7}, !- Name
  {11161476-c85c-46bd-8b64-595b6b945041}, !- Source Object
  3,                                      !- Outlet Port
  {558059f6-0987-4cc4-b4a1-40b8268024a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7ce6da3-36d5-4a99-9a1d-184ab809cea9}, !- Handle
  {75cb1212-f213-4f13-8b9c-8477ff31ea00}, !- Name
  {558059f6-0987-4cc4-b4a1-40b8268024a2}, !- Source Object
  3,                                      !- Outlet Port
  {b61713a5-53d7-48c2-97e5-dbe0488b70c6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {affe252a-6b16-4600-858c-2b17df9ec666}, !- Handle
  Zone Htl Kitchen C  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {4c397145-a3ad-4462-bff9-da8dca12452b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4c397145-a3ad-4462-bff9-da8dca12452b}, !- Handle
  {5cb7708a-bb74-4705-9001-9049deff06e3}, !- Name
  {b61713a5-53d7-48c2-97e5-dbe0488b70c6}, !- Source Object
  7,                                      !- Outlet Port
  {affe252a-6b16-4600-858c-2b17df9ec666}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b90e99c5-98ce-472e-a2bd-e88f168914ed}, !- Handle
  Zone Htl Kitchen C  - Story Top Exhaust Fan, !- Name
  {3045236d-bd1d-4245-b162-782e96ed8aae}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0985202488152289,                     !- Maximum Flow Rate {m3/s}
  {51725abc-65c8-4332-b3d3-33a5e015603a}, !- Air Inlet Node Name
  {af99bcb8-a9f3-4955-ba5a-ea967b5d8d41}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {e6105b6f-e369-44b2-8b89-dc5b05540933}, !- Handle
  Zone Htl Kitchen C  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {77812088-1d19-4e95-b69e-82532040c818}, !- Inlet Port
  {51725abc-65c8-4332-b3d3-33a5e015603a}; !- Outlet Port

OS:Connection,
  {77812088-1d19-4e95-b69e-82532040c818}, !- Handle
  {0dc9f6a0-9aaa-402b-b88c-15565af4a00a}, !- Name
  {c062a0ed-8b70-4907-bb46-497fddb9bb71}, !- Source Object
  3,                                      !- Outlet Port
  {e6105b6f-e369-44b2-8b89-dc5b05540933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51725abc-65c8-4332-b3d3-33a5e015603a}, !- Handle
  {9a3bdf2a-002b-49d0-9bee-5bed839ce06d}, !- Name
  {e6105b6f-e369-44b2-8b89-dc5b05540933}, !- Source Object
  3,                                      !- Outlet Port
  {b90e99c5-98ce-472e-a2bd-e88f168914ed}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ca36f159-f3e8-4f16-b2f0-a7276b09c3ee}, !- Handle
  Zone Htl Kitchen C  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {af99bcb8-a9f3-4955-ba5a-ea967b5d8d41}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {af99bcb8-a9f3-4955-ba5a-ea967b5d8d41}, !- Handle
  {db292634-8e5d-4e5a-a825-6db547633a6f}, !- Name
  {b90e99c5-98ce-472e-a2bd-e88f168914ed}, !- Source Object
  7,                                      !- Outlet Port
  {ca36f159-f3e8-4f16-b2f0-a7276b09c3ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6766cb1c-7d01-40ca-aef2-0082bd8b729c}, !- Handle
  Zone Htl Laundry A  - Story Ground Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0229507397808222,                     !- Maximum Flow Rate {m3/s}
  {923b48d2-1941-4904-8aa0-5a52ddf8100d}, !- Air Inlet Node Name
  {48346015-3b9e-4827-8024-f8734a387c2d}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {6834c82e-ee7a-44bf-a24a-653536a7e087}, !- Handle
  Zone Htl Laundry A  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {1c773ecb-4909-4868-80d4-b4ebb512dd35}, !- Inlet Port
  {923b48d2-1941-4904-8aa0-5a52ddf8100d}; !- Outlet Port

OS:Connection,
  {1c773ecb-4909-4868-80d4-b4ebb512dd35}, !- Handle
  {789f1414-c299-4b62-bca1-4ec151361ac9}, !- Name
  {a6b654ef-f4c0-446f-a945-cef2a2389e88}, !- Source Object
  3,                                      !- Outlet Port
  {6834c82e-ee7a-44bf-a24a-653536a7e087}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923b48d2-1941-4904-8aa0-5a52ddf8100d}, !- Handle
  {a8f1ec9f-ce0b-4f92-a325-ca7289d7cc49}, !- Name
  {6834c82e-ee7a-44bf-a24a-653536a7e087}, !- Source Object
  3,                                      !- Outlet Port
  {6766cb1c-7d01-40ca-aef2-0082bd8b729c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13803ada-38f9-463b-b3ad-e3d255534660}, !- Handle
  Zone Htl Laundry A  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {48346015-3b9e-4827-8024-f8734a387c2d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {48346015-3b9e-4827-8024-f8734a387c2d}, !- Handle
  {0a4c011b-fb03-415e-b28a-15e434e0b637}, !- Name
  {6766cb1c-7d01-40ca-aef2-0082bd8b729c}, !- Source Object
  7,                                      !- Outlet Port
  {13803ada-38f9-463b-b3ad-e3d255534660}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {61f9c921-8f0b-4150-a66a-dc847feaef2c}, !- Handle
  Zone Htl Laundry A  - Story Mid Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0229507397808222,                     !- Maximum Flow Rate {m3/s}
  {777fd7db-3403-4315-9638-a3520c273052}, !- Air Inlet Node Name
  {7db94b9a-605b-4c27-910e-9091927600b3}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {a07e396e-464f-464d-aab1-32417b34b5b9}, !- Handle
  Zone Htl Laundry A  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {f3e0d0bf-bebd-4f5e-91ce-6624488a2c89}, !- Inlet Port
  {777fd7db-3403-4315-9638-a3520c273052}; !- Outlet Port

OS:Connection,
  {f3e0d0bf-bebd-4f5e-91ce-6624488a2c89}, !- Handle
  {6827388d-c178-4d63-ba90-5029e95fa74b}, !- Name
  {15e913d9-058f-4223-86f0-7a97a8cc0784}, !- Source Object
  3,                                      !- Outlet Port
  {a07e396e-464f-464d-aab1-32417b34b5b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777fd7db-3403-4315-9638-a3520c273052}, !- Handle
  {60e05222-4fa1-4160-99d2-9fcbc795820b}, !- Name
  {a07e396e-464f-464d-aab1-32417b34b5b9}, !- Source Object
  3,                                      !- Outlet Port
  {61f9c921-8f0b-4150-a66a-dc847feaef2c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed131441-867e-450a-8393-f9d5e7ac7aef}, !- Handle
  Zone Htl Laundry A  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {7db94b9a-605b-4c27-910e-9091927600b3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7db94b9a-605b-4c27-910e-9091927600b3}, !- Handle
  {82dfd168-0934-48b3-9ead-6124f4881b29}, !- Name
  {61f9c921-8f0b-4150-a66a-dc847feaef2c}, !- Source Object
  7,                                      !- Outlet Port
  {ed131441-867e-450a-8393-f9d5e7ac7aef}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {b7a979ec-b9f2-41e8-bd23-ac9e05711395}, !- Handle
  Zone Htl Laundry A  - Story Top Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0229507397808222,                     !- Maximum Flow Rate {m3/s}
  {eace7ba8-ea51-4dfc-93ce-4a9004fd1e86}, !- Air Inlet Node Name
  {f239bd95-cf3f-4b40-9720-a46f834b6df7}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {cf5379af-acec-4c27-8637-4f906e7c2754}, !- Handle
  Zone Htl Laundry A  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {bed95d92-17f9-41e8-9834-548119769a91}, !- Inlet Port
  {eace7ba8-ea51-4dfc-93ce-4a9004fd1e86}; !- Outlet Port

OS:Connection,
  {bed95d92-17f9-41e8-9834-548119769a91}, !- Handle
  {c2318d0b-fce9-4718-9585-fdcf5e6c523d}, !- Name
  {11d1cacd-16da-41c0-935d-05bfa065af06}, !- Source Object
  3,                                      !- Outlet Port
  {cf5379af-acec-4c27-8637-4f906e7c2754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eace7ba8-ea51-4dfc-93ce-4a9004fd1e86}, !- Handle
  {773c0ec6-541e-4a21-a4bd-b281db1bd674}, !- Name
  {cf5379af-acec-4c27-8637-4f906e7c2754}, !- Source Object
  3,                                      !- Outlet Port
  {b7a979ec-b9f2-41e8-bd23-ac9e05711395}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ac14381f-429b-4c0f-bd11-cd72acf9452a}, !- Handle
  Zone Htl Laundry A  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {f239bd95-cf3f-4b40-9720-a46f834b6df7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f239bd95-cf3f-4b40-9720-a46f834b6df7}, !- Handle
  {d48ef79c-ced6-4c42-8eca-99549f2a1a91}, !- Name
  {b7a979ec-b9f2-41e8-bd23-ac9e05711395}, !- Source Object
  7,                                      !- Outlet Port
  {ac14381f-429b-4c0f-bd11-cd72acf9452a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {e169f0ba-788a-42c0-86ac-f5b2c32f7f82}, !- Handle
  Zone Htl Laundry B  - Story Ground Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.115412535925809,                      !- Maximum Flow Rate {m3/s}
  {bb80fe9b-80c7-4091-b067-c0d93bd1b3a2}, !- Air Inlet Node Name
  {e1ddc090-341c-4ff8-9fc4-13c599fe52d2}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {7b7368a0-dec5-4157-8cfe-9d32db8922cd}, !- Handle
  Zone Htl Laundry B  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {69870b62-a170-49a8-b506-f46d5edac49f}, !- Inlet Port
  {bb80fe9b-80c7-4091-b067-c0d93bd1b3a2}; !- Outlet Port

OS:Connection,
  {69870b62-a170-49a8-b506-f46d5edac49f}, !- Handle
  {a990df7a-8dc2-4b6a-b3d0-142864046dd8}, !- Name
  {6cd0b83b-d87e-48f3-a5d5-97f9b744b995}, !- Source Object
  3,                                      !- Outlet Port
  {7b7368a0-dec5-4157-8cfe-9d32db8922cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb80fe9b-80c7-4091-b067-c0d93bd1b3a2}, !- Handle
  {52b70a28-1b76-4026-96e5-d651a93631b0}, !- Name
  {7b7368a0-dec5-4157-8cfe-9d32db8922cd}, !- Source Object
  3,                                      !- Outlet Port
  {e169f0ba-788a-42c0-86ac-f5b2c32f7f82}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bfe314e5-84ce-4432-9b45-48d588afcb72}, !- Handle
  Zone Htl Laundry B  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {e1ddc090-341c-4ff8-9fc4-13c599fe52d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1ddc090-341c-4ff8-9fc4-13c599fe52d2}, !- Handle
  {e9448ca9-2750-4f4e-82dd-f45d5e0c1c82}, !- Name
  {e169f0ba-788a-42c0-86ac-f5b2c32f7f82}, !- Source Object
  7,                                      !- Outlet Port
  {bfe314e5-84ce-4432-9b45-48d588afcb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {f6374412-c4d3-4129-ac3d-4244226ccfcd}, !- Handle
  Zone Htl Laundry B  - Story Mid Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.115412535925809,                      !- Maximum Flow Rate {m3/s}
  {5f597f3d-96ac-48d6-ba9f-03e4f7f66c75}, !- Air Inlet Node Name
  {964cc055-9702-48c6-a2db-0da2d0bceda0}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {82b0dfb7-a5f5-49b8-8fc0-88017788793a}, !- Handle
  Zone Htl Laundry B  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {e21acc2e-1f6a-4d32-8fb5-d7b9f200c4c6}, !- Inlet Port
  {5f597f3d-96ac-48d6-ba9f-03e4f7f66c75}; !- Outlet Port

OS:Connection,
  {e21acc2e-1f6a-4d32-8fb5-d7b9f200c4c6}, !- Handle
  {bcb9d491-3163-4b08-ad25-f398e45864d7}, !- Name
  {af7e189a-bd5b-42a3-bf8d-e11cfe587020}, !- Source Object
  3,                                      !- Outlet Port
  {82b0dfb7-a5f5-49b8-8fc0-88017788793a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f597f3d-96ac-48d6-ba9f-03e4f7f66c75}, !- Handle
  {d88b064a-4712-4d6a-a197-b75109b8ccaf}, !- Name
  {82b0dfb7-a5f5-49b8-8fc0-88017788793a}, !- Source Object
  3,                                      !- Outlet Port
  {f6374412-c4d3-4129-ac3d-4244226ccfcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c5343964-0410-4ce4-8faf-47005dfd726d}, !- Handle
  Zone Htl Laundry B  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {964cc055-9702-48c6-a2db-0da2d0bceda0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {964cc055-9702-48c6-a2db-0da2d0bceda0}, !- Handle
  {5b656a48-0fd5-472e-b018-1e1bc6af4591}, !- Name
  {f6374412-c4d3-4129-ac3d-4244226ccfcd}, !- Source Object
  7,                                      !- Outlet Port
  {c5343964-0410-4ce4-8faf-47005dfd726d}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {4e0932ad-ad9d-4702-a591-1423823cc314}, !- Handle
  Zone Htl Laundry B  - Story Top Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.115412535925809,                      !- Maximum Flow Rate {m3/s}
  {6805c2f1-6013-4d91-9885-360aa1a17040}, !- Air Inlet Node Name
  {413d219c-0661-41d7-bf6a-af87a2a4f753}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {d5c18189-4ef4-44af-b02b-73cc6892e2d7}, !- Handle
  Zone Htl Laundry B  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {dca9d806-5fb5-4b10-9f4b-1c2ecea6956e}, !- Inlet Port
  {6805c2f1-6013-4d91-9885-360aa1a17040}; !- Outlet Port

OS:Connection,
  {dca9d806-5fb5-4b10-9f4b-1c2ecea6956e}, !- Handle
  {dbffb99c-ce7d-4624-832e-44df3fbc8065}, !- Name
  {f4dc1f95-283b-4c50-9eee-7013671b093f}, !- Source Object
  3,                                      !- Outlet Port
  {d5c18189-4ef4-44af-b02b-73cc6892e2d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6805c2f1-6013-4d91-9885-360aa1a17040}, !- Handle
  {2d1e62a3-72bb-4aee-8689-cc9a4f37256c}, !- Name
  {d5c18189-4ef4-44af-b02b-73cc6892e2d7}, !- Source Object
  3,                                      !- Outlet Port
  {4e0932ad-ad9d-4702-a591-1423823cc314}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {816ad0c1-6d71-4af4-a66c-a21e6aaeade8}, !- Handle
  Zone Htl Laundry B  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {413d219c-0661-41d7-bf6a-af87a2a4f753}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {413d219c-0661-41d7-bf6a-af87a2a4f753}, !- Handle
  {aa03e968-708b-4a26-a55d-d21fc399e067}, !- Name
  {4e0932ad-ad9d-4702-a591-1423823cc314}, !- Source Object
  7,                                      !- Outlet Port
  {816ad0c1-6d71-4af4-a66c-a21e6aaeade8}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {0c67bd24-7dda-45f5-994f-52d582195ace}, !- Handle
  Zone Htl Laundry C  - Story Ground Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0229507397808222,                     !- Maximum Flow Rate {m3/s}
  {4a95225f-4595-4438-91d8-97aca3b79079}, !- Air Inlet Node Name
  {37e051bd-b2f8-40e8-9ac6-f0f08215e1d8}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {ee4f4306-9704-4d67-9b40-bb6e8d2e7842}, !- Handle
  Zone Htl Laundry C  - Story Ground Exhaust Fan Inlet Air Node, !- Name
  {2bba05b5-00cb-49a2-a96b-3e8f7a74e95e}, !- Inlet Port
  {4a95225f-4595-4438-91d8-97aca3b79079}; !- Outlet Port

OS:Connection,
  {2bba05b5-00cb-49a2-a96b-3e8f7a74e95e}, !- Handle
  {a3dd9aac-dcab-4cc9-ab9e-dd444d9b8c30}, !- Name
  {b6f8d6f4-2868-41a7-b0d8-7fc122a1b8b4}, !- Source Object
  3,                                      !- Outlet Port
  {ee4f4306-9704-4d67-9b40-bb6e8d2e7842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a95225f-4595-4438-91d8-97aca3b79079}, !- Handle
  {46d17180-72a5-41aa-99f0-bab9f270d073}, !- Name
  {ee4f4306-9704-4d67-9b40-bb6e8d2e7842}, !- Source Object
  3,                                      !- Outlet Port
  {0c67bd24-7dda-45f5-994f-52d582195ace}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {23c8b7bd-5e80-454f-bd7d-c6349e369b58}, !- Handle
  Zone Htl Laundry C  - Story Ground Exhaust Fan Outlet Air Node, !- Name
  {37e051bd-b2f8-40e8-9ac6-f0f08215e1d8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {37e051bd-b2f8-40e8-9ac6-f0f08215e1d8}, !- Handle
  {fe8004da-008b-478c-948a-84ca093d7ff3}, !- Name
  {0c67bd24-7dda-45f5-994f-52d582195ace}, !- Source Object
  7,                                      !- Outlet Port
  {23c8b7bd-5e80-454f-bd7d-c6349e369b58}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {1c46d993-671e-4e46-90d7-9c5e56688c47}, !- Handle
  Zone Htl Laundry C  - Story Mid Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0229507397808222,                     !- Maximum Flow Rate {m3/s}
  {40e5adc7-6bf1-494e-a75a-ef8c571efe98}, !- Air Inlet Node Name
  {726a5378-347c-414c-96ca-8516508cb25f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {5139e2c8-0585-4013-9a8d-58ad4df461a6}, !- Handle
  Zone Htl Laundry C  - Story Mid Exhaust Fan Inlet Air Node, !- Name
  {965ab71b-c6c5-4dfe-bb5a-ace7da3cc5fd}, !- Inlet Port
  {40e5adc7-6bf1-494e-a75a-ef8c571efe98}; !- Outlet Port

OS:Connection,
  {965ab71b-c6c5-4dfe-bb5a-ace7da3cc5fd}, !- Handle
  {97c400bd-976a-4989-9cc2-055e52b4fc01}, !- Name
  {f805ade1-b6be-496a-9249-e996c768ea3e}, !- Source Object
  3,                                      !- Outlet Port
  {5139e2c8-0585-4013-9a8d-58ad4df461a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40e5adc7-6bf1-494e-a75a-ef8c571efe98}, !- Handle
  {0faa259b-59ad-4fd7-8add-7ff058b1273a}, !- Name
  {5139e2c8-0585-4013-9a8d-58ad4df461a6}, !- Source Object
  3,                                      !- Outlet Port
  {1c46d993-671e-4e46-90d7-9c5e56688c47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7353ac3-060d-4677-9a04-c5beca6e3053}, !- Handle
  Zone Htl Laundry C  - Story Mid Exhaust Fan Outlet Air Node, !- Name
  {726a5378-347c-414c-96ca-8516508cb25f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {726a5378-347c-414c-96ca-8516508cb25f}, !- Handle
  {5b0266bb-72db-4857-b5d7-7b36ee995360}, !- Name
  {1c46d993-671e-4e46-90d7-9c5e56688c47}, !- Source Object
  7,                                      !- Outlet Port
  {c7353ac3-060d-4677-9a04-c5beca6e3053}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {90841955-ffd8-45ea-81db-ab7f64986599}, !- Handle
  Zone Htl Laundry C  - Story Top Exhaust Fan, !- Name
  {0986750f-4141-49bd-90c7-564846d8f4fb}, !- Availability Schedule Name
  0.429,                                  !- Fan Total Efficiency
  124.544455,                             !- Pressure Rise {Pa}
  0.0229507397808222,                     !- Maximum Flow Rate {m3/s}
  {699508cb-da7d-47fa-9045-bf1ab61a73fc}, !- Air Inlet Node Name
  {12643968-69b1-4fcc-87a8-8ccf24b3ac5f}, !- Air Outlet Node Name
  Zone Exhaust Fans,                      !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {74724a1d-3175-4666-814b-f043ef5f892e}, !- Handle
  Zone Htl Laundry C  - Story Top Exhaust Fan Inlet Air Node, !- Name
  {e6fdebfa-6ca3-4ed1-8bd5-7ba2f59f63b2}, !- Inlet Port
  {699508cb-da7d-47fa-9045-bf1ab61a73fc}; !- Outlet Port

OS:Connection,
  {e6fdebfa-6ca3-4ed1-8bd5-7ba2f59f63b2}, !- Handle
  {fb2dbb76-c887-426d-81f3-3b20b5b9ee27}, !- Name
  {22830358-7555-4e9f-9779-7e6aa92b3998}, !- Source Object
  3,                                      !- Outlet Port
  {74724a1d-3175-4666-814b-f043ef5f892e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {699508cb-da7d-47fa-9045-bf1ab61a73fc}, !- Handle
  {1c83120f-2002-4842-9801-c97c5954ff74}, !- Name
  {74724a1d-3175-4666-814b-f043ef5f892e}, !- Source Object
  3,                                      !- Outlet Port
  {90841955-ffd8-45ea-81db-ab7f64986599}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d1b3451-af83-4d35-80d4-9189fee246ff}, !- Handle
  Zone Htl Laundry C  - Story Top Exhaust Fan Outlet Air Node, !- Name
  {12643968-69b1-4fcc-87a8-8ccf24b3ac5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {12643968-69b1-4fcc-87a8-8ccf24b3ac5f}, !- Handle
  {2c33f7e0-e7e4-45d3-8641-e1b734abfdee}, !- Name
  {90841955-ffd8-45ea-81db-ab7f64986599}, !- Source Object
  7,                                      !- Outlet Port
  {5d1b3451-af83-4d35-80d4-9189fee246ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bd180bca-a70e-4313-8d40-a71178dd844d}, !- Handle
  D_Htl_All_DHW_DHW_Yr,                   !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {aae64129-098e-40e9-8630-38233e7c048e}, !- Default Day Schedule Name
  {732ed312-b4ac-4c6c-9f9e-46127d74cb23}, !- Summer Design Day Schedule Name
  {311e9326-ea11-430d-a74c-69054a4e1a92}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {aae64129-098e-40e9-8630-38233e7c048e}, !- Handle
  D_Htl_All_DHW_DHW_Yr Default,           !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {311e9326-ea11-430d-a74c-69054a4e1a92}, !- Handle
  D_Htl_All_DHW_DHW_Yr Winter Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:Schedule:Day,
  {732ed312-b4ac-4c6c-9f9e-46127d74cb23}, !- Handle
  D_Htl_All_DHW_DHW_Yr Summer Design Day, !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.32,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.31,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.28,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.31,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.43,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.57,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.68,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.71,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.76,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.8,                                    !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.77,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.76,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.69,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.67,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.57,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.5,                                    !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.49,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.39,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.37;                                   !- Value Until Time 22

OS:WaterUse:Connections,
  {3804302d-8f47-4953-8b37-ef9e66b0df78}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 WUC 11.06gpm at 110F, !- Name
  {353264c4-a725-46a8-a88e-f22c932031f4}, !- Inlet Node Name
  {5fb890b2-82a6-45b6-8c2e-9ba3d02c2a68}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99167f44-eab9-428f-a5c6-30a9eccac3f4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3b0c8acc-02e3-4555-ad9a-c8de20f36ad5}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Service Water Use Def 11.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000697565967912713,                   !- Peak Flow Rate {m3/s}
  {7364b031-841d-4e78-be8a-707522f2a336}, !- Target Temperature Schedule Name
  {41a7fad4-df46-4d6b-9fb8-284f8a8c4f9d}, !- Sensible Fraction Schedule Name
  {98779486-0dbe-4e6b-9b2a-0f846d1b1752}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {41a7fad4-df46-4d6b-9fb8-284f8a8c4f9d}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {6a5ff46f-f8d4-44af-8e97-5948e2967204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a5ff46f-f8d4-44af-8e97-5948e2967204}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98779486-0dbe-4e6b-9b2a-0f846d1b1752}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  {9687dc7e-9b54-4a31-ab54-832bcd3cd164}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9687dc7e-9b54-4a31-ab54-832bcd3cd164}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {b29450c8-06af-4d07-8a2c-e4649e050b48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7364b031-841d-4e78-be8a-707522f2a336}, !- Handle
  Mixed Water At Faucet Temp - 110F,      !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {58da8ed7-44c0-48dc-8942-363bac00521d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {58da8ed7-44c0-48dc-8942-363bac00521d}, !- Handle
  Mixed Water At Faucet Temp - 110F Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  43.3333333333334;                       !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Handle
  Temperature,                            !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterUse:Equipment,
  {99167f44-eab9-428f-a5c6-30a9eccac3f4}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Service Water Use 11.06gpm at 110F, !- Name
  {3b0c8acc-02e3-4555-ad9a-c8de20f36ad5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bd180bca-a70e-4313-8d40-a71178dd844d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {f7345d80-e578-480c-bcfb-81f18fecde3d}, !- Handle
  Booster Htl Kitchen - DEER Pre-1975 WUC 1.69gpm at 180F, !- Name
  {78be855a-1d18-4cdc-a1ab-43da6abd511c}, !- Inlet Node Name
  {46a6dbfd-b85d-4d72-8dd9-3fcefa909b39}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {75a7e7ac-d608-4b78-b9d0-32e2ba22af23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab13e1ea-c272-4e68-be62-e69313ab5e6b}, !- Handle
  Booster Htl Kitchen - DEER Pre-1975 Service Water Use Def 1.69gpm, !- Name
  ,                                       !- End-Use Subcategory
  0.000106854590147241,                   !- Peak Flow Rate {m3/s}
  {e292c693-9437-4e77-a82b-2085df4442d6}, !- Target Temperature Schedule Name
  {41a7fad4-df46-4d6b-9fb8-284f8a8c4f9d}, !- Sensible Fraction Schedule Name
  {98779486-0dbe-4e6b-9b2a-0f846d1b1752}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e292c693-9437-4e77-a82b-2085df4442d6}, !- Handle
  Mixed Water At Faucet Temp - 180F,      !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {1a5a51d2-3ee7-43d8-a271-75893d06947f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a5a51d2-3ee7-43d8-a271-75893d06947f}, !- Handle
  Mixed Water At Faucet Temp - 180F Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {75a7e7ac-d608-4b78-b9d0-32e2ba22af23}, !- Handle
  Booster Htl Kitchen - DEER Pre-1975 Service Water Use 1.69gpm at 180F, !- Name
  {ab13e1ea-c272-4e68-be62-e69313ab5e6b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bd180bca-a70e-4313-8d40-a71178dd844d}; !- Flow Rate Fraction Schedule Name

OS:WaterUse:Connections,
  {77b31937-9780-4177-b6b9-87208d20a678}, !- Handle
  Htl Kitchen - DEER Pre-1975 WUC 1.13gpm at 135F, !- Name
  {cde05f3b-383c-418f-ab28-bb17de43eb98}, !- Inlet Node Name
  {1b51b5c0-c5c7-4109-9e94-06883678ec3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7ff6b094-458b-49ce-b369-2b8dcdb9a01b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {731cfa72-5de1-4a4f-b774-5e5baffac9bb}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Use Def 1.13gpm, !- Name
  ,                                       !- End-Use Subcategory
  7.12363934314942e-005,                  !- Peak Flow Rate {m3/s}
  {0b7f498b-9676-417b-8c8a-39e6f94c5359}, !- Target Temperature Schedule Name
  {41a7fad4-df46-4d6b-9fb8-284f8a8c4f9d}, !- Sensible Fraction Schedule Name
  {98779486-0dbe-4e6b-9b2a-0f846d1b1752}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b7f498b-9676-417b-8c8a-39e6f94c5359}, !- Handle
  Mixed Water At Faucet Temp - 135F,      !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {894bdb75-78ef-4566-9380-180416d4d717}; !- Default Day Schedule Name

OS:Schedule:Day,
  {894bdb75-78ef-4566-9380-180416d4d717}, !- Handle
  Mixed Water At Faucet Temp - 135F Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {7ff6b094-458b-49ce-b369-2b8dcdb9a01b}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Use 1.13gpm at 135F, !- Name
  {731cfa72-5de1-4a4f-b774-5e5baffac9bb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {bd180bca-a70e-4313-8d40-a71178dd844d}; !- Flow Rate Fraction Schedule Name

OS:PlantLoop,
  {66d6382a-d6c0-4647-b2c6-ece8a3bfe187}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d3b445bc-dd6c-445a-9b40-4554cf13e91b}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {5e47f182-6c98-4c0a-a2e5-e95fcec40207}, !- Plant Side Inlet Node Name
  {2e799aa2-6acd-4a4a-82cc-702f4dba74f8}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {c9964c01-3698-4d2e-93d5-928603a03e78}, !- Demand Side Inlet Node Name
  {f440c744-7ff5-4da2-b0de-207cea885a81}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {c131896f-b52b-47cc-a77b-db1247aa6da5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {d08ed43b-fbf9-48c1-8d4a-d411b46c99b2}, !- Demand Mixer Name
  {cef805fc-ca67-46b5-a49f-5b802fe77d87}, !- Demand Splitter Name
  {002f9629-f2a2-4198-bcf8-bf9742ef8317}, !- Supply Mixer Name
  {142c980d-53ad-4860-926e-de75b8b98709}; !- Supply Splitter Name

OS:Sizing:Plant,
  {4511786f-46a1-4ab5-a5b3-0207a2e1e473}, !- Handle
  {66d6382a-d6c0-4647-b2c6-ece8a3bfe187}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  57.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {890d8df4-8a2f-4cdf-9bc3-cc165dd03f50}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Supply Inlet Node, !- Name
  {5e47f182-6c98-4c0a-a2e5-e95fcec40207}, !- Inlet Port
  {3de0442b-0e21-4adb-bf10-383e9ac9b602}; !- Outlet Port

OS:Node,
  {d3b445bc-dd6c-445a-9b40-4554cf13e91b}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Supply Outlet Node, !- Name
  {97765a74-1d4d-4621-8cd5-459b71849483}, !- Inlet Port
  {2e799aa2-6acd-4a4a-82cc-702f4dba74f8}; !- Outlet Port

OS:Node,
  {2d6f6594-3306-49fa-9725-d3cbacd40228}, !- Handle
  142gal NaturalGas Water Heater - 142kBtu/hr Supply Inlet Water Node, !- Name
  {cb246932-4117-4cf8-8cd1-56a7c2e3fb2a}, !- Inlet Port
  {28b19a71-0f74-46c2-804c-c4dc83770263}; !- Outlet Port

OS:Connector:Mixer,
  {002f9629-f2a2-4198-bcf8-bf9742ef8317}, !- Handle
  Connector Mixer 1,                      !- Name
  {d9ebe813-a9fe-497c-beac-57e7ccdc6358}, !- Outlet Branch Name
  {7f51a8e2-cce8-43e9-a45c-02bcef7f2f35}, !- Inlet Branch Name 1
  {9cdaaf1c-a7ae-463a-8bca-c9746829801c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {142c980d-53ad-4860-926e-de75b8b98709}, !- Handle
  Connector Splitter 1,                   !- Name
  {32663efd-ed44-4fcc-9936-03fd21737cb2}, !- Inlet Branch Name
  {cb246932-4117-4cf8-8cd1-56a7c2e3fb2a}, !- Outlet Branch Name 1
  {67b0e064-e540-43bb-8ecd-d9788de4a0aa}; !- Outlet Branch Name 2

OS:Connection,
  {5e47f182-6c98-4c0a-a2e5-e95fcec40207}, !- Handle
  {ac24d23b-d464-46fd-8401-00742f0933f5}, !- Name
  {66d6382a-d6c0-4647-b2c6-ece8a3bfe187}, !- Source Object
  14,                                     !- Outlet Port
  {890d8df4-8a2f-4cdf-9bc3-cc165dd03f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb246932-4117-4cf8-8cd1-56a7c2e3fb2a}, !- Handle
  {fa2e3447-e19a-4f65-8abe-117c97ba13ee}, !- Name
  {142c980d-53ad-4860-926e-de75b8b98709}, !- Source Object
  3,                                      !- Outlet Port
  {2d6f6594-3306-49fa-9725-d3cbacd40228}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e799aa2-6acd-4a4a-82cc-702f4dba74f8}, !- Handle
  {9858af72-ac6f-40f7-8dfc-68bad8b01236}, !- Name
  {d3b445bc-dd6c-445a-9b40-4554cf13e91b}, !- Source Object
  3,                                      !- Outlet Port
  {66d6382a-d6c0-4647-b2c6-ece8a3bfe187}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9363b668-effc-4648-9768-7f09b78f4e02}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Demand Inlet Node, !- Name
  {c9964c01-3698-4d2e-93d5-928603a03e78}, !- Inlet Port
  {5d1b00a9-aba2-47a1-ac94-9da5a4372b80}; !- Outlet Port

OS:Node,
  {205b5519-92d7-4c0e-ab2f-1df4ed7f79d3}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Demand Outlet Node, !- Name
  {e785038b-d789-43d2-8ea6-92453d807522}, !- Inlet Port
  {f440c744-7ff5-4da2-b0de-207cea885a81}; !- Outlet Port

OS:Node,
  {9d98783d-6cdc-42b9-ba9f-e847e4dcde6d}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {c3accee6-3554-4c2b-8fd4-63410cd88c2c}, !- Inlet Port
  {cd535a2a-1cbb-4c69-8fe7-2408bac602df}; !- Outlet Port

OS:Connector:Mixer,
  {d08ed43b-fbf9-48c1-8d4a-d411b46c99b2}, !- Handle
  Connector Mixer 2,                      !- Name
  {c8452f0b-2479-4a36-afb6-ca28e4665432}, !- Outlet Branch Name
  {edf55f6d-bcad-489b-8803-3a234140a9d9}, !- Inlet Branch Name 1
  {941cda62-0e41-447d-b329-8ef83a4a9bb8}, !- Inlet Branch Name 2
  {8f49a5e4-5102-4bb1-9ec6-ba7c0cc919bc}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {cef805fc-ca67-46b5-a49f-5b802fe77d87}, !- Handle
  Connector Splitter 2,                   !- Name
  {2a068c2d-712a-4e0e-83fc-5261c7ae9660}, !- Inlet Branch Name
  {c3accee6-3554-4c2b-8fd4-63410cd88c2c}, !- Outlet Branch Name 1
  {d139c384-4160-498f-9efa-cc20102ca04a}, !- Outlet Branch Name 2
  {7dd5ba77-3c50-4c33-a8d0-9167340d3905}; !- Outlet Branch Name 3

OS:Connection,
  {c9964c01-3698-4d2e-93d5-928603a03e78}, !- Handle
  {22540395-bf8b-4c1e-9443-1e437ee653d6}, !- Name
  {66d6382a-d6c0-4647-b2c6-ece8a3bfe187}, !- Source Object
  17,                                     !- Outlet Port
  {9363b668-effc-4648-9768-7f09b78f4e02}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3accee6-3554-4c2b-8fd4-63410cd88c2c}, !- Handle
  {7340e883-7a56-4595-96f6-844e25a1e6f8}, !- Name
  {cef805fc-ca67-46b5-a49f-5b802fe77d87}, !- Source Object
  3,                                      !- Outlet Port
  {9d98783d-6cdc-42b9-ba9f-e847e4dcde6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f440c744-7ff5-4da2-b0de-207cea885a81}, !- Handle
  {120a384b-1769-4285-8e62-fdb0f62510cf}, !- Name
  {205b5519-92d7-4c0e-ab2f-1df4ed7f79d3}, !- Source Object
  3,                                      !- Outlet Port
  {66d6382a-d6c0-4647-b2c6-ece8a3bfe187}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {c131896f-b52b-47cc-a77b-db1247aa6da5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {771afaa3-07b2-4260-9b45-8779ee36a616}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {7751c84e-41a1-4b44-bc02-3bcf13b9ac11}, !- Handle
  Service Water Loop Temp - 135F,         !- Name
  {771afaa3-07b2-4260-9b45-8779ee36a616}, !- Schedule Type Limits Name
  {4253faff-0ac1-4c2b-b8f9-c095a202e132}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4253faff-0ac1-4c2b-b8f9-c095a202e132}, !- Handle
  Service Water Loop Temp - 135F Default, !- Name
  {771afaa3-07b2-4260-9b45-8779ee36a616}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  57.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {3a9b9f15-412b-4051-a2e7-4c9d38a4f17b}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {7751c84e-41a1-4b44-bc02-3bcf13b9ac11}, !- Schedule Name
  {d3b445bc-dd6c-445a-9b40-4554cf13e91b}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {f466f781-167e-4e03-adc0-e8c7c577fb72}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven, !- Name
  {3de0442b-0e21-4adb-bf10-383e9ac9b602}, !- Inlet Node Name
  {15f57c76-f9ff-41bd-9d29-afa615ce0e49}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {86f03838-a979-4e90-a9b0-c519553343ae}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {15f57c76-f9ff-41bd-9d29-afa615ce0e49}, !- Inlet Port
  {32663efd-ed44-4fcc-9936-03fd21737cb2}; !- Outlet Port

OS:Connection,
  {3de0442b-0e21-4adb-bf10-383e9ac9b602}, !- Handle
  {55e29e64-296e-4267-b389-46787b5a2a87}, !- Name
  {890d8df4-8a2f-4cdf-9bc3-cc165dd03f50}, !- Source Object
  3,                                      !- Outlet Port
  {f466f781-167e-4e03-adc0-e8c7c577fb72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15f57c76-f9ff-41bd-9d29-afa615ce0e49}, !- Handle
  {94e4c7e0-2dde-4ab8-ba9f-3c20609cf30e}, !- Name
  {f466f781-167e-4e03-adc0-e8c7c577fb72}, !- Source Object
  3,                                      !- Outlet Port
  {86f03838-a979-4e90-a9b0-c519553343ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32663efd-ed44-4fcc-9936-03fd21737cb2}, !- Handle
  {b60f2088-1e14-4f4d-ad0f-8969851b1fcb}, !- Name
  {86f03838-a979-4e90-a9b0-c519553343ae}, !- Source Object
  3,                                      !- Outlet Port
  {142c980d-53ad-4860-926e-de75b8b98709}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {49eaace2-4351-473c-a9be-60df9e08ff69}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {5fe4ece6-aac9-4656-a5be-9c119d8425be}, !- Handle
  142gal NaturalGas Water Heater - 142kBtu/hr, !- Name
  0.538547134342095,                      !- Tank Volume {m3}
  {7751c84e-41a1-4b44-bc02-3bcf13b9ac11}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  57.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  41694.9579087268,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.78,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {642583d6-d852-4914-9383-50e704bfec23}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  6,                                      !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  6,                                      !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {28b19a71-0f74-46c2-804c-c4dc83770263}, !- Use Side Inlet Node Name
  {75a6603e-40ff-4ca6-94ca-a3caf9b88c2f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {642583d6-d852-4914-9383-50e704bfec23}, !- Handle
  Water Heater Ambient Temp Schedule - 70F, !- Name
  {49eaace2-4351-473c-a9be-60df9e08ff69}, !- Schedule Type Limits Name
  {f46b1019-a8b4-4532-861d-a227aa922799}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f46b1019-a8b4-4532-861d-a227aa922799}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  {49eaace2-4351-473c-a9be-60df9e08ff69}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {fd961c88-2011-4672-98f9-fadfa9dcd095}, !- Handle
  142gal NaturalGas Water Heater - 142kBtu/hr Supply Outlet Water Node, !- Name
  {75a6603e-40ff-4ca6-94ca-a3caf9b88c2f}, !- Inlet Port
  {7f51a8e2-cce8-43e9-a45c-02bcef7f2f35}; !- Outlet Port

OS:Connection,
  {28b19a71-0f74-46c2-804c-c4dc83770263}, !- Handle
  {f484f9fb-35e5-4cf8-8b9c-b08f561db998}, !- Name
  {2d6f6594-3306-49fa-9725-d3cbacd40228}, !- Source Object
  3,                                      !- Outlet Port
  {5fe4ece6-aac9-4656-a5be-9c119d8425be}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {75a6603e-40ff-4ca6-94ca-a3caf9b88c2f}, !- Handle
  {b66cbb43-67bb-492c-8afb-ade20fb96eb3}, !- Name
  {5fe4ece6-aac9-4656-a5be-9c119d8425be}, !- Source Object
  32,                                     !- Outlet Port
  {fd961c88-2011-4672-98f9-fadfa9dcd095}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f51a8e2-cce8-43e9-a45c-02bcef7f2f35}, !- Handle
  {2b4c2f55-16b7-49d1-9938-5b6c8eb1a839}, !- Name
  {fd961c88-2011-4672-98f9-fadfa9dcd095}, !- Source Object
  3,                                      !- Outlet Port
  {002f9629-f2a2-4198-bcf8-bf9742ef8317}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {15e110c2-f989-48bf-a4bb-f161c1acd8a7}, !- Handle
  {5fe4ece6-aac9-4656-a5be-9c119d8425be}; !- Object Name

OS:Schedule:Ruleset,
  {1a95bab6-95d1-47c3-a7f2-14ba6174c188}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {b1b7ebe6-3918-4d6a-b499-06c2508abfae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1b7ebe6-3918-4d6a-b499-06c2508abfae}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {954678c0-a6e3-469a-8501-2d81159ad2d1}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {cb6123d6-61ef-49a1-a639-6f36856c5817}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb6123d6-61ef-49a1-a639-6f36856c5817}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {42b4de2e-c22b-4335-973f-0b3e2d433e1c}, !- Handle
  Copper pipe 0.75in type L,              !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {9702449b-3e33-4c02-b3e9-b0846a1348ad}, !- Handle
  Uninsulated copper pipe 0.75in type L,  !- Name
  ,                                       !- Surface Rendering Name
  {42b4de2e-c22b-4335-973f-0b3e2d433e1c}; !- Layer 1

OS:Pipe:Indoor,
  {4313fadb-cff8-4eb7-b6fd-99e29e1dd58e}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Pipe 20.0ft, !- Name
  {9702449b-3e33-4c02-b3e9-b0846a1348ad}, !- Construction
  {5d1b00a9-aba2-47a1-ac94-9da5a4372b80}, !- Fluid Inlet Node
  {658d2fe1-3eae-4cbf-8d7e-ab5a40f96bc1}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {1a95bab6-95d1-47c3-a7f2-14ba6174c188}, !- Ambient Temperature Schedule
  {954678c0-a6e3-469a-8501-2d81159ad2d1}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  6.096;                                  !- Pipe Length {m}

OS:Node,
  {f5928b52-8eb4-4d41-8510-aee55679237c}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Loop Pipe 20.0ft Outlet Water Node, !- Name
  {658d2fe1-3eae-4cbf-8d7e-ab5a40f96bc1}, !- Inlet Port
  {2a068c2d-712a-4e0e-83fc-5261c7ae9660}; !- Outlet Port

OS:Connection,
  {5d1b00a9-aba2-47a1-ac94-9da5a4372b80}, !- Handle
  {60d948e5-93b1-4ded-8d11-227001179eaa}, !- Name
  {9363b668-effc-4648-9768-7f09b78f4e02}, !- Source Object
  3,                                      !- Outlet Port
  {4313fadb-cff8-4eb7-b6fd-99e29e1dd58e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {658d2fe1-3eae-4cbf-8d7e-ab5a40f96bc1}, !- Handle
  {2b0df31a-03fe-4683-b31e-89ec53f14d13}, !- Name
  {4313fadb-cff8-4eb7-b6fd-99e29e1dd58e}, !- Source Object
  4,                                      !- Outlet Port
  {f5928b52-8eb4-4d41-8510-aee55679237c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a068c2d-712a-4e0e-83fc-5261c7ae9660}, !- Handle
  {a3bb1c2c-a0e0-46e6-b721-17c12166e7c7}, !- Name
  {f5928b52-8eb4-4d41-8510-aee55679237c}, !- Source Object
  3,                                      !- Outlet Port
  {cef805fc-ca67-46b5-a49f-5b802fe77d87}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c1f2d07e-a97c-48b4-8cae-40f21e5e8f89}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {20c89ed2-957a-4f78-82ef-97c6e5c80d65}, !- Inlet Node Name
  {f286f60c-482b-4caa-97be-9260fc81b391}; !- Outlet Node Name

OS:Node,
  {8e272674-1a49-4056-b719-8ded85a0bb36}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {67b0e064-e540-43bb-8ecd-d9788de4a0aa}, !- Inlet Port
  {20c89ed2-957a-4f78-82ef-97c6e5c80d65}; !- Outlet Port

OS:Connection,
  {67b0e064-e540-43bb-8ecd-d9788de4a0aa}, !- Handle
  {78289923-6cbf-45f6-98d4-0dac26b530ad}, !- Name
  {142c980d-53ad-4860-926e-de75b8b98709}, !- Source Object
  4,                                      !- Outlet Port
  {8e272674-1a49-4056-b719-8ded85a0bb36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27288844-5bb7-4f03-83e9-06982d4ee5e4}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f286f60c-482b-4caa-97be-9260fc81b391}, !- Inlet Port
  {9cdaaf1c-a7ae-463a-8bca-c9746829801c}; !- Outlet Port

OS:Connection,
  {20c89ed2-957a-4f78-82ef-97c6e5c80d65}, !- Handle
  {2a566206-9b6e-4e25-b459-ac08414e4029}, !- Name
  {8e272674-1a49-4056-b719-8ded85a0bb36}, !- Source Object
  3,                                      !- Outlet Port
  {c1f2d07e-a97c-48b4-8cae-40f21e5e8f89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f286f60c-482b-4caa-97be-9260fc81b391}, !- Handle
  {ce737d4d-1b66-4ef3-97e8-40ebe7d8c8d7}, !- Name
  {c1f2d07e-a97c-48b4-8cae-40f21e5e8f89}, !- Source Object
  3,                                      !- Outlet Port
  {27288844-5bb7-4f03-83e9-06982d4ee5e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cdaaf1c-a7ae-463a-8bca-c9746829801c}, !- Handle
  {7ae9da48-f4a4-4f66-92c4-17184cd70ad7}, !- Name
  {27288844-5bb7-4f03-83e9-06982d4ee5e4}, !- Source Object
  3,                                      !- Outlet Port
  {002f9629-f2a2-4198-bcf8-bf9742ef8317}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {7dad5ff1-f934-47ba-b2fa-ba7a10d57124}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {cd535a2a-1cbb-4c69-8fe7-2408bac602df}, !- Inlet Node Name
  {25f64360-9487-48d5-8070-4d1f4a2be909}; !- Outlet Node Name

OS:Node,
  {1b3f900a-d2b6-4b0b-abe2-6ae8f8f246b7}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {25f64360-9487-48d5-8070-4d1f4a2be909}, !- Inlet Port
  {edf55f6d-bcad-489b-8803-3a234140a9d9}; !- Outlet Port

OS:Connection,
  {cd535a2a-1cbb-4c69-8fe7-2408bac602df}, !- Handle
  {a8e90c49-01fa-46b4-9b71-6d960a1764ed}, !- Name
  {9d98783d-6cdc-42b9-ba9f-e847e4dcde6d}, !- Source Object
  3,                                      !- Outlet Port
  {7dad5ff1-f934-47ba-b2fa-ba7a10d57124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f64360-9487-48d5-8070-4d1f4a2be909}, !- Handle
  {aad4f9f4-f5c3-4bf8-867c-659d2133b5fb}, !- Name
  {7dad5ff1-f934-47ba-b2fa-ba7a10d57124}, !- Source Object
  3,                                      !- Outlet Port
  {1b3f900a-d2b6-4b0b-abe2-6ae8f8f246b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edf55f6d-bcad-489b-8803-3a234140a9d9}, !- Handle
  {73882868-01ca-4812-a717-6aa23c53ed7d}, !- Name
  {1b3f900a-d2b6-4b0b-abe2-6ae8f8f246b7}, !- Source Object
  3,                                      !- Outlet Port
  {d08ed43b-fbf9-48c1-8d4a-d411b46c99b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1b1e7ca-e4b6-41dc-8bb5-cfdce512805a}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {1c8e80ba-733d-4a8c-a71a-18eb24961d40}, !- Inlet Node Name
  {97765a74-1d4d-4621-8cd5-459b71849483}; !- Outlet Node Name

OS:Node,
  {79d12013-7a2c-4c56-afa8-e89c1994183e}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {d9ebe813-a9fe-497c-beac-57e7ccdc6358}, !- Inlet Port
  {1c8e80ba-733d-4a8c-a71a-18eb24961d40}; !- Outlet Port

OS:Connection,
  {d9ebe813-a9fe-497c-beac-57e7ccdc6358}, !- Handle
  {9390902c-5768-400b-aac8-d027a44fccb6}, !- Name
  {002f9629-f2a2-4198-bcf8-bf9742ef8317}, !- Source Object
  2,                                      !- Outlet Port
  {79d12013-7a2c-4c56-afa8-e89c1994183e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c8e80ba-733d-4a8c-a71a-18eb24961d40}, !- Handle
  {c701a432-5054-4ff4-ae6e-dbc53db47cf0}, !- Name
  {79d12013-7a2c-4c56-afa8-e89c1994183e}, !- Source Object
  3,                                      !- Outlet Port
  {f1b1e7ca-e4b6-41dc-8bb5-cfdce512805a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97765a74-1d4d-4621-8cd5-459b71849483}, !- Handle
  {55068ab3-69d3-440c-9263-abf922fbfc53}, !- Name
  {f1b1e7ca-e4b6-41dc-8bb5-cfdce512805a}, !- Source Object
  3,                                      !- Outlet Port
  {d3b445bc-dd6c-445a-9b40-4554cf13e91b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {52e42a74-0f9f-42aa-b97f-f147f1864cf5}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {c6b8ede1-9468-4bfb-ae63-329d759b1216}, !- Inlet Node Name
  {e785038b-d789-43d2-8ea6-92453d807522}; !- Outlet Node Name

OS:Node,
  {1154a245-bc65-47af-a7b2-a2992761bbe9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {c8452f0b-2479-4a36-afb6-ca28e4665432}, !- Inlet Port
  {c6b8ede1-9468-4bfb-ae63-329d759b1216}; !- Outlet Port

OS:Connection,
  {c8452f0b-2479-4a36-afb6-ca28e4665432}, !- Handle
  {4499f625-bc89-4467-a2f3-c12252035d7d}, !- Name
  {d08ed43b-fbf9-48c1-8d4a-d411b46c99b2}, !- Source Object
  2,                                      !- Outlet Port
  {1154a245-bc65-47af-a7b2-a2992761bbe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b8ede1-9468-4bfb-ae63-329d759b1216}, !- Handle
  {6d8e3828-be33-455d-b00e-97af58dae765}, !- Name
  {1154a245-bc65-47af-a7b2-a2992761bbe9}, !- Source Object
  3,                                      !- Outlet Port
  {52e42a74-0f9f-42aa-b97f-f147f1864cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e785038b-d789-43d2-8ea6-92453d807522}, !- Handle
  {3dbfcd4d-af7a-4b99-91c8-9740790c6fd9}, !- Name
  {52e42a74-0f9f-42aa-b97f-f147f1864cf5}, !- Source Object
  3,                                      !- Outlet Port
  {205b5519-92d7-4c0e-ab2f-1df4ed7f79d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9c00049b-1c7f-49d9-8de6-2999dff7c0dd}, !- Handle
  Htl Kitchen - DEER Pre-1975 WUC 1.13gpm at 135F Inlet Water Node, !- Name
  {d139c384-4160-498f-9efa-cc20102ca04a}, !- Inlet Port
  {cde05f3b-383c-418f-ab28-bb17de43eb98}; !- Outlet Port

OS:Connection,
  {d139c384-4160-498f-9efa-cc20102ca04a}, !- Handle
  {fddd68dd-9067-4adb-8a6d-83a1de288ab7}, !- Name
  {cef805fc-ca67-46b5-a49f-5b802fe77d87}, !- Source Object
  4,                                      !- Outlet Port
  {9c00049b-1c7f-49d9-8de6-2999dff7c0dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe35a5a3-b953-4520-b253-92a6e3055c11}, !- Handle
  Htl Kitchen - DEER Pre-1975 WUC 1.13gpm at 135F Outlet Water Node, !- Name
  {1b51b5c0-c5c7-4109-9e94-06883678ec3e}, !- Inlet Port
  {941cda62-0e41-447d-b329-8ef83a4a9bb8}; !- Outlet Port

OS:Connection,
  {cde05f3b-383c-418f-ab28-bb17de43eb98}, !- Handle
  {e8de0ea0-6356-4eba-b128-7b35e3023ff0}, !- Name
  {9c00049b-1c7f-49d9-8de6-2999dff7c0dd}, !- Source Object
  3,                                      !- Outlet Port
  {77b31937-9780-4177-b6b9-87208d20a678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b51b5c0-c5c7-4109-9e94-06883678ec3e}, !- Handle
  {b8c68488-166f-409b-abc0-655231111dc9}, !- Name
  {77b31937-9780-4177-b6b9-87208d20a678}, !- Source Object
  3,                                      !- Outlet Port
  {fe35a5a3-b953-4520-b253-92a6e3055c11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941cda62-0e41-447d-b329-8ef83a4a9bb8}, !- Handle
  {1f99d1a7-618c-4614-8236-4c7db1428feb}, !- Name
  {fe35a5a3-b953-4520-b253-92a6e3055c11}, !- Source Object
  3,                                      !- Outlet Port
  {d08ed43b-fbf9-48c1-8d4a-d411b46c99b2}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {04fe4dad-b5ee-4870-9016-47c5ff63da77}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Booster Loop, !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {583378b9-d622-471d-a1a2-83b07fae80cf}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {039c442c-239f-49cf-9402-758b4acb3d82}, !- Plant Side Inlet Node Name
  {cc0b4e19-2fc6-4a46-be33-907bba07fc64}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {78f87204-0bab-4248-b783-c7c64a465814}, !- Demand Side Inlet Node Name
  {1683d1a7-334a-45a0-9065-4dc6cbcd55a4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {eb3f5f5a-914c-4671-b6ab-5ff6306f3d57}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {dbdad02c-015e-4c85-b2d4-97ef93a51f2e}, !- Demand Mixer Name
  {c2594fb3-5112-4ed1-b795-bf0e31dd5561}, !- Demand Splitter Name
  {f67c9f23-07d3-4cc0-bc64-8d38dfc92602}, !- Supply Mixer Name
  {e5295ed8-38b7-46be-a5a9-0ac2943a182d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {cd51d4b0-0bbe-4780-8944-9ae23ce5509b}, !- Handle
  {04fe4dad-b5ee-4870-9016-47c5ff63da77}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {c36b9599-c221-4543-9604-658823c10788}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Booster Loop Supply Inlet Node, !- Name
  {039c442c-239f-49cf-9402-758b4acb3d82}, !- Inlet Port
  {1f195518-2543-4f9f-8031-80b4595b4ea5}; !- Outlet Port

OS:Node,
  {583378b9-d622-471d-a1a2-83b07fae80cf}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Booster Loop Supply Outlet Node, !- Name
  {1f948b94-d674-40a6-87cb-8fc3a52532bc}, !- Inlet Port
  {cc0b4e19-2fc6-4a46-be33-907bba07fc64}; !- Outlet Port

OS:Node,
  {69b495c3-d907-4844-b183-19b6cab99e51}, !- Handle
  6.0gal Electricity Booster Water Heater - 31kBtu/hr Supply Inlet Water Node, !- Name
  {481d6ebf-0ae1-41e4-b346-4e64535b6c5d}, !- Inlet Port
  {e69ce9ae-4717-4381-b284-ce541214e245}; !- Outlet Port

OS:Connector:Mixer,
  {f67c9f23-07d3-4cc0-bc64-8d38dfc92602}, !- Handle
  Connector Mixer 3,                      !- Name
  {7210f430-49be-4e13-b6fb-2c14c2085776}, !- Outlet Branch Name
  {74c01561-fe01-4f2f-92ba-4b53653b1910}, !- Inlet Branch Name 1
  {5655f976-8f2b-425c-a7e8-38efdc7ba265}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {e5295ed8-38b7-46be-a5a9-0ac2943a182d}, !- Handle
  Connector Splitter 3,                   !- Name
  {3b64b5cd-7473-475b-b4a0-ad672225e2ad}, !- Inlet Branch Name
  {481d6ebf-0ae1-41e4-b346-4e64535b6c5d}, !- Outlet Branch Name 1
  {b6477df4-ce9e-4dc6-a53d-9a25ae273687}; !- Outlet Branch Name 2

OS:Connection,
  {039c442c-239f-49cf-9402-758b4acb3d82}, !- Handle
  {404b3c40-e243-4c6b-a704-a4ee28f661fb}, !- Name
  {04fe4dad-b5ee-4870-9016-47c5ff63da77}, !- Source Object
  14,                                     !- Outlet Port
  {c36b9599-c221-4543-9604-658823c10788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {481d6ebf-0ae1-41e4-b346-4e64535b6c5d}, !- Handle
  {18d025d6-0b1d-424c-bab8-c7bd117fd86c}, !- Name
  {e5295ed8-38b7-46be-a5a9-0ac2943a182d}, !- Source Object
  3,                                      !- Outlet Port
  {69b495c3-d907-4844-b183-19b6cab99e51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc0b4e19-2fc6-4a46-be33-907bba07fc64}, !- Handle
  {3bfde308-c32a-4413-a23b-3d765fc8f0bc}, !- Name
  {583378b9-d622-471d-a1a2-83b07fae80cf}, !- Source Object
  3,                                      !- Outlet Port
  {04fe4dad-b5ee-4870-9016-47c5ff63da77}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {9744f49d-33d8-45dd-ad57-ff3aa3ea03e0}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Booster Loop Demand Inlet Node, !- Name
  {78f87204-0bab-4248-b783-c7c64a465814}, !- Inlet Port
  {cb1db251-4cb8-4a49-9067-7271566fc4bf}; !- Outlet Port

OS:Node,
  {3ac63258-9d13-45d8-bb57-361ecfd0aa42}, !- Handle
  Htl Kitchen - DEER Pre-1975 Service Water Booster Loop Demand Outlet Node, !- Name
  {4d0c900a-da8d-497d-b03b-8f6b8d40cc36}, !- Inlet Port
  {1683d1a7-334a-45a0-9065-4dc6cbcd55a4}; !- Outlet Port

OS:Node,
  {94bc9ce5-31f7-4ecf-8ff4-a3563328c33f}, !- Handle
  Pipe Adiabatic 6 Inlet Water Node,      !- Name
  {7f474bde-c741-4aa5-8dd7-050b366db96c}, !- Inlet Port
  {0e945a71-f613-4497-b366-e30a4b03bc6a}; !- Outlet Port

OS:Connector:Mixer,
  {dbdad02c-015e-4c85-b2d4-97ef93a51f2e}, !- Handle
  Connector Mixer 4,                      !- Name
  {01ef3339-1100-4c9b-95bd-bfd4a1ba0447}, !- Outlet Branch Name
  {a1517429-ced2-4fc2-bd21-56322be59165}, !- Inlet Branch Name 1
  {83a77054-17a8-4e89-bdd8-9aa46acdb494}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c2594fb3-5112-4ed1-b795-bf0e31dd5561}, !- Handle
  Connector Splitter 4,                   !- Name
  {52527e2d-7f44-42b4-b47d-d54584745eca}, !- Inlet Branch Name
  {7f474bde-c741-4aa5-8dd7-050b366db96c}, !- Outlet Branch Name 1
  {77264575-fcc5-4e28-aa3d-595187acb91f}; !- Outlet Branch Name 2

OS:Connection,
  {78f87204-0bab-4248-b783-c7c64a465814}, !- Handle
  {e57ecebf-918c-4b21-a855-1d05ef2542e5}, !- Name
  {04fe4dad-b5ee-4870-9016-47c5ff63da77}, !- Source Object
  17,                                     !- Outlet Port
  {9744f49d-33d8-45dd-ad57-ff3aa3ea03e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f474bde-c741-4aa5-8dd7-050b366db96c}, !- Handle
  {a48a1ad8-a59e-44f9-906c-9e5fe7d71a76}, !- Name
  {c2594fb3-5112-4ed1-b795-bf0e31dd5561}, !- Source Object
  3,                                      !- Outlet Port
  {94bc9ce5-31f7-4ecf-8ff4-a3563328c33f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1683d1a7-334a-45a0-9065-4dc6cbcd55a4}, !- Handle
  {b30afb82-0920-4dcb-a315-cdc64ac74e05}, !- Name
  {3ac63258-9d13-45d8-bb57-361ecfd0aa42}, !- Source Object
  3,                                      !- Outlet Port
  {04fe4dad-b5ee-4870-9016-47c5ff63da77}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {eb3f5f5a-914c-4671-b6ab-5ff6306f3d57}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {570d5c31-f9cd-4206-ba3f-962132d598e2}, !- Handle
  Temperature Schedule Type Limits 2,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {a95663ea-278b-4683-bac7-2806f59f392d}, !- Handle
  Service Water Booster Temp - 180.00000000000006F, !- Name
  {570d5c31-f9cd-4206-ba3f-962132d598e2}, !- Schedule Type Limits Name
  {bd3f9b31-548d-4746-8b25-4f6ee6fcc5fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd3f9b31-548d-4746-8b25-4f6ee6fcc5fa}, !- Handle
  Service Water Booster Temp - 180.00000000000006F Default, !- Name
  {570d5c31-f9cd-4206-ba3f-962132d598e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {2cb00cf8-baea-4944-8eb6-4575a08154db}, !- Handle
  Hot water booster setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {a95663ea-278b-4683-bac7-2806f59f392d}, !- Schedule Name
  {583378b9-d622-471d-a1a2-83b07fae80cf}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {bb808eb8-d435-482f-ac0c-44c8ecb0a2ae}, !- Handle
  Booster Water Loop Pump,                !- Name
  {f5a2f4d4-1924-4051-bbe9-c707b0a3177a}, !- Inlet Node Name
  {28585bbb-5f9e-41ea-8de2-b6621e9f07bd}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0,                                      !- Rated Pump Head {Pa}
  0,                                      !- Rated Power Consumption {W}
  1,                                      !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Minimum Flow Rate {m3/s}
  Continuous,                             !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {7fb32b2c-e27e-4499-954a-7606d8280d1d}, !- Handle
  Booster Water Loop Pump Outlet Water Node, !- Name
  {28585bbb-5f9e-41ea-8de2-b6621e9f07bd}, !- Inlet Port
  {3b64b5cd-7473-475b-b4a0-ad672225e2ad}; !- Outlet Port

OS:Connection,
  {28585bbb-5f9e-41ea-8de2-b6621e9f07bd}, !- Handle
  {aca1945f-5bc9-4a89-bdd8-90fd3ddf9eb8}, !- Name
  {bb808eb8-d435-482f-ac0c-44c8ecb0a2ae}, !- Source Object
  3,                                      !- Outlet Port
  {7fb32b2c-e27e-4499-954a-7606d8280d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b64b5cd-7473-475b-b4a0-ad672225e2ad}, !- Handle
  {1f7f8d6c-a311-44f4-a5ef-96132362c6ec}, !- Name
  {7fb32b2c-e27e-4499-954a-7606d8280d1d}, !- Source Object
  3,                                      !- Outlet Port
  {e5295ed8-38b7-46be-a5a9-0ac2943a182d}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterHeater:Mixed,
  {0ec9df8d-f052-4ae1-89b4-a818f81d300d}, !- Handle
  6.0gal Electricity Booster Water Heater - 31kBtu/hr, !- Name
  0.0227124707038191,                     !- Tank Volume {m3}
  {a95663ea-278b-4683-bac7-2806f59f392d}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  9006.11090828498,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {8f8d5065-356d-49d8-8668-11b320c1e570}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {e69ce9ae-4717-4381-b284-ce541214e245}, !- Use Side Inlet Node Name
  {69d8ddb8-fff7-4d0c-b3c2-4ebfffe0898a}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  Booster;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {8f8d5065-356d-49d8-8668-11b320c1e570}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 1, !- Name
  {570d5c31-f9cd-4206-ba3f-962132d598e2}, !- Schedule Type Limits Name
  {a912c77f-ecfc-460a-a936-cc742ca2f9a5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a912c77f-ecfc-460a-a936-cc742ca2f9a5}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 1, !- Name
  {570d5c31-f9cd-4206-ba3f-962132d598e2}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {b1ed00e3-4696-4f97-aba5-14a6c0f04e49}, !- Handle
  6.0gal Electricity Booster Water Heater - 31kBtu/hr Supply Outlet Water Node, !- Name
  {69d8ddb8-fff7-4d0c-b3c2-4ebfffe0898a}, !- Inlet Port
  {74c01561-fe01-4f2f-92ba-4b53653b1910}; !- Outlet Port

OS:Connection,
  {e69ce9ae-4717-4381-b284-ce541214e245}, !- Handle
  {3976fd94-b67a-4c49-be8a-0a33406eca45}, !- Name
  {69b495c3-d907-4844-b183-19b6cab99e51}, !- Source Object
  3,                                      !- Outlet Port
  {0ec9df8d-f052-4ae1-89b4-a818f81d300d}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {69d8ddb8-fff7-4d0c-b3c2-4ebfffe0898a}, !- Handle
  {7e8b48e1-8ca6-4a25-9400-b38caf7e1b0f}, !- Name
  {0ec9df8d-f052-4ae1-89b4-a818f81d300d}, !- Source Object
  32,                                     !- Outlet Port
  {b1ed00e3-4696-4f97-aba5-14a6c0f04e49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74c01561-fe01-4f2f-92ba-4b53653b1910}, !- Handle
  {2b1aa277-ecba-43a4-b900-fbf6aa4852dd}, !- Name
  {b1ed00e3-4696-4f97-aba5-14a6c0f04e49}, !- Source Object
  3,                                      !- Outlet Port
  {f67c9f23-07d3-4cc0-bc64-8d38dfc92602}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {96f036e1-9621-4bd7-9170-5d88e696e2a4}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {700f7f37-bacf-4cb8-a19a-d0b1769ee35e}, !- Inlet Node Name
  {76aa7681-51a8-4654-8cae-571406d23382}; !- Outlet Node Name

OS:Node,
  {eb9dc33a-76bd-4f39-8fb0-7365f2bf962f}, !- Handle
  Pipe Adiabatic 5 Inlet Water Node,      !- Name
  {b6477df4-ce9e-4dc6-a53d-9a25ae273687}, !- Inlet Port
  {700f7f37-bacf-4cb8-a19a-d0b1769ee35e}; !- Outlet Port

OS:Connection,
  {b6477df4-ce9e-4dc6-a53d-9a25ae273687}, !- Handle
  {3539dd36-c611-487a-9723-b1e7ae8d084e}, !- Name
  {e5295ed8-38b7-46be-a5a9-0ac2943a182d}, !- Source Object
  4,                                      !- Outlet Port
  {eb9dc33a-76bd-4f39-8fb0-7365f2bf962f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27a2ba71-e7b6-413b-b8ee-47fbf08b9e8b}, !- Handle
  Pipe Adiabatic 5 Outlet Water Node,     !- Name
  {76aa7681-51a8-4654-8cae-571406d23382}, !- Inlet Port
  {5655f976-8f2b-425c-a7e8-38efdc7ba265}; !- Outlet Port

OS:Connection,
  {700f7f37-bacf-4cb8-a19a-d0b1769ee35e}, !- Handle
  {61091c08-2f13-4413-b60f-00185495ded2}, !- Name
  {eb9dc33a-76bd-4f39-8fb0-7365f2bf962f}, !- Source Object
  3,                                      !- Outlet Port
  {96f036e1-9621-4bd7-9170-5d88e696e2a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76aa7681-51a8-4654-8cae-571406d23382}, !- Handle
  {bbd318c8-95e4-43ad-a906-35a27dfe0bd0}, !- Name
  {96f036e1-9621-4bd7-9170-5d88e696e2a4}, !- Source Object
  3,                                      !- Outlet Port
  {27a2ba71-e7b6-413b-b8ee-47fbf08b9e8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5655f976-8f2b-425c-a7e8-38efdc7ba265}, !- Handle
  {5f5249d9-b561-4bf3-a812-430deb64651c}, !- Name
  {27a2ba71-e7b6-413b-b8ee-47fbf08b9e8b}, !- Source Object
  3,                                      !- Outlet Port
  {f67c9f23-07d3-4cc0-bc64-8d38dfc92602}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0941dd1d-43e9-4332-87ed-b67ad722d5c2}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {0e945a71-f613-4497-b366-e30a4b03bc6a}, !- Inlet Node Name
  {d43630d8-b7f3-4433-b6ce-e8aff0f1fd54}; !- Outlet Node Name

OS:Node,
  {9418019c-2d0f-4635-9581-cf2a75de44ed}, !- Handle
  Pipe Adiabatic 6 Outlet Water Node,     !- Name
  {d43630d8-b7f3-4433-b6ce-e8aff0f1fd54}, !- Inlet Port
  {a1517429-ced2-4fc2-bd21-56322be59165}; !- Outlet Port

OS:Connection,
  {0e945a71-f613-4497-b366-e30a4b03bc6a}, !- Handle
  {facad611-e82f-4265-9c21-9292686b196a}, !- Name
  {94bc9ce5-31f7-4ecf-8ff4-a3563328c33f}, !- Source Object
  3,                                      !- Outlet Port
  {0941dd1d-43e9-4332-87ed-b67ad722d5c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43630d8-b7f3-4433-b6ce-e8aff0f1fd54}, !- Handle
  {71fea056-e53f-47d8-b6e1-a86a7a90851d}, !- Name
  {0941dd1d-43e9-4332-87ed-b67ad722d5c2}, !- Source Object
  3,                                      !- Outlet Port
  {9418019c-2d0f-4635-9581-cf2a75de44ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1517429-ced2-4fc2-bd21-56322be59165}, !- Handle
  {2cff34c7-ef00-4e69-b2c4-c4a1cc6f1446}, !- Name
  {9418019c-2d0f-4635-9581-cf2a75de44ed}, !- Source Object
  3,                                      !- Outlet Port
  {dbdad02c-015e-4c85-b2d4-97ef93a51f2e}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c48e3503-d545-48a6-9745-8ae1c78144a5}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {272c3eb9-626f-4063-ab2d-26f361d93b4b}, !- Inlet Node Name
  {1f948b94-d674-40a6-87cb-8fc3a52532bc}; !- Outlet Node Name

OS:Node,
  {11a82dc6-74f1-4e79-afa8-76c7f0f7f3ce}, !- Handle
  Pipe Adiabatic 7 Inlet Water Node,      !- Name
  {7210f430-49be-4e13-b6fb-2c14c2085776}, !- Inlet Port
  {272c3eb9-626f-4063-ab2d-26f361d93b4b}; !- Outlet Port

OS:Connection,
  {7210f430-49be-4e13-b6fb-2c14c2085776}, !- Handle
  {f26bf509-b383-46a3-93ea-cc6a30edface}, !- Name
  {f67c9f23-07d3-4cc0-bc64-8d38dfc92602}, !- Source Object
  2,                                      !- Outlet Port
  {11a82dc6-74f1-4e79-afa8-76c7f0f7f3ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {272c3eb9-626f-4063-ab2d-26f361d93b4b}, !- Handle
  {b2754fb8-b94b-4133-bc4a-7d5516d906ef}, !- Name
  {11a82dc6-74f1-4e79-afa8-76c7f0f7f3ce}, !- Source Object
  3,                                      !- Outlet Port
  {c48e3503-d545-48a6-9745-8ae1c78144a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f948b94-d674-40a6-87cb-8fc3a52532bc}, !- Handle
  {1c7fc58f-6717-4d8d-a6d8-63d6a10f43ad}, !- Name
  {c48e3503-d545-48a6-9745-8ae1c78144a5}, !- Source Object
  3,                                      !- Outlet Port
  {583378b9-d622-471d-a1a2-83b07fae80cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {63acd1dd-06db-4dd9-91b5-98ee20e736ad}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {cb1db251-4cb8-4a49-9067-7271566fc4bf}, !- Inlet Node Name
  {4d75ef26-8aca-4ec8-892b-54ab5d908cb4}; !- Outlet Node Name

OS:Node,
  {9229cc06-df24-403a-b01d-ae8079123000}, !- Handle
  Pipe Adiabatic 8 Outlet Water Node,     !- Name
  {4d75ef26-8aca-4ec8-892b-54ab5d908cb4}, !- Inlet Port
  {52527e2d-7f44-42b4-b47d-d54584745eca}; !- Outlet Port

OS:Connection,
  {cb1db251-4cb8-4a49-9067-7271566fc4bf}, !- Handle
  {da120fa9-71c5-4c92-a0f1-622c900d74d2}, !- Name
  {9744f49d-33d8-45dd-ad57-ff3aa3ea03e0}, !- Source Object
  3,                                      !- Outlet Port
  {63acd1dd-06db-4dd9-91b5-98ee20e736ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d75ef26-8aca-4ec8-892b-54ab5d908cb4}, !- Handle
  {7c686496-27f2-40e3-aa8d-4ab06f4aaa7b}, !- Name
  {63acd1dd-06db-4dd9-91b5-98ee20e736ad}, !- Source Object
  3,                                      !- Outlet Port
  {9229cc06-df24-403a-b01d-ae8079123000}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52527e2d-7f44-42b4-b47d-d54584745eca}, !- Handle
  {cfe57f60-2b20-47ff-b08a-73c4c268fe79}, !- Name
  {9229cc06-df24-403a-b01d-ae8079123000}, !- Source Object
  3,                                      !- Outlet Port
  {c2594fb3-5112-4ed1-b795-bf0e31dd5561}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9b3bd9e-4d20-4e97-b8a4-d15db1d7a833}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {50cd47c4-315f-42dd-9a46-c1ac10ead8a6}, !- Inlet Node Name
  {4d0c900a-da8d-497d-b03b-8f6b8d40cc36}; !- Outlet Node Name

OS:Node,
  {3fd2e0c2-eabd-4c4b-973d-17d9a4839f6c}, !- Handle
  Pipe Adiabatic 9 Inlet Water Node,      !- Name
  {01ef3339-1100-4c9b-95bd-bfd4a1ba0447}, !- Inlet Port
  {50cd47c4-315f-42dd-9a46-c1ac10ead8a6}; !- Outlet Port

OS:Connection,
  {01ef3339-1100-4c9b-95bd-bfd4a1ba0447}, !- Handle
  {323e7898-074f-4079-b647-6e2adb946572}, !- Name
  {dbdad02c-015e-4c85-b2d4-97ef93a51f2e}, !- Source Object
  2,                                      !- Outlet Port
  {3fd2e0c2-eabd-4c4b-973d-17d9a4839f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50cd47c4-315f-42dd-9a46-c1ac10ead8a6}, !- Handle
  {af8ad4d3-6ce7-4561-aa30-33b083914521}, !- Name
  {3fd2e0c2-eabd-4c4b-973d-17d9a4839f6c}, !- Source Object
  3,                                      !- Outlet Port
  {f9b3bd9e-4d20-4e97-b8a4-d15db1d7a833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d0c900a-da8d-497d-b03b-8f6b8d40cc36}, !- Handle
  {c0116ec5-d41f-4fbe-b6e2-b7946907c515}, !- Name
  {f9b3bd9e-4d20-4e97-b8a4-d15db1d7a833}, !- Source Object
  3,                                      !- Outlet Port
  {3ac63258-9d13-45d8-bb57-361ecfd0aa42}, !- Target Object
  2;                                      !- Inlet Port

OS:HeatExchanger:FluidToFluid,
  {55cf2e81-a43c-4115-9377-ed4aa2048ca4}, !- Handle
  HX for Booster Water Heating,           !- Name
  ,                                       !- Availability Schedule Name
  {309f9eb3-1085-4c6a-8888-a478898674dc}, !- Loop Demand Side Inlet Node
  {93c14031-38de-46d3-ac05-56565e30f3f9}, !- Loop Demand Side Outlet Node
  autosize,                               !- Loop Demand Side Design Flow Rate {m3/s}
  {1f195518-2543-4f9f-8031-80b4595b4ea5}, !- Loop Supply Side Inlet Node
  {14453481-2193-4983-a94c-5c17d8b0326f}, !- Loop Supply Side Outlet Node
  autosize,                               !- Loop Supply Side Design Flow Rate {m3/s}
  Ideal,                                  !- Heat Exchange Model Type
  autosize,                               !- Heat Exchanger U-Factor Times Area Value {W/K}
  UncontrolledOn,                         !- Control Type
  ,                                       !- Heat Exchanger Setpoint Node Name
  0.01,                                   !- Minimum Temperature Difference to Activate Heat Exchanger {deltaC}
  LoopToLoop,                             !- Heat Transfer Metering End Use Type
  ,                                       !- Component Override Loop Supply Side Inlet Node
  ,                                       !- Component Override Loop Demand Side Inlet Node
  Loop,                                   !- Component Override Cooling Control Temperature Mode
  1,                                      !- Sizing Factor
  0,                                      !- Operation Minimum Temperature Limit {C}
  100;                                    !- Operation Maximum Temperature Limit {C}

OS:Node,
  {7a041ca9-f074-4d1d-8ae9-0535b1619a37}, !- Handle
  HX for Booster Water Heating Supply Outlet Water Node, !- Name
  {14453481-2193-4983-a94c-5c17d8b0326f}, !- Inlet Port
  {f5a2f4d4-1924-4051-bbe9-c707b0a3177a}; !- Outlet Port

OS:Connection,
  {1f195518-2543-4f9f-8031-80b4595b4ea5}, !- Handle
  {ffd124a1-d109-4023-b282-fb9c542895b4}, !- Name
  {c36b9599-c221-4543-9604-658823c10788}, !- Source Object
  3,                                      !- Outlet Port
  {55cf2e81-a43c-4115-9377-ed4aa2048ca4}, !- Target Object
  6;                                      !- Inlet Port

OS:Connection,
  {14453481-2193-4983-a94c-5c17d8b0326f}, !- Handle
  {6883c6b8-9664-465d-9002-951987129401}, !- Name
  {55cf2e81-a43c-4115-9377-ed4aa2048ca4}, !- Source Object
  7,                                      !- Outlet Port
  {7a041ca9-f074-4d1d-8ae9-0535b1619a37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5a2f4d4-1924-4051-bbe9-c707b0a3177a}, !- Handle
  {192f73a5-3ffd-49e0-ad4b-6f4490134528}, !- Name
  {7a041ca9-f074-4d1d-8ae9-0535b1619a37}, !- Source Object
  3,                                      !- Outlet Port
  {bb808eb8-d435-482f-ac0c-44c8ecb0a2ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4f63febd-b493-4b04-bede-caf5e2604d26}, !- Handle
  HX for Booster Water Heating Demand Inlet Water Node, !- Name
  {7dd5ba77-3c50-4c33-a8d0-9167340d3905}, !- Inlet Port
  {309f9eb3-1085-4c6a-8888-a478898674dc}; !- Outlet Port

OS:Connection,
  {7dd5ba77-3c50-4c33-a8d0-9167340d3905}, !- Handle
  {b63674ca-002a-4f24-b439-18a704697ee3}, !- Name
  {cef805fc-ca67-46b5-a49f-5b802fe77d87}, !- Source Object
  5,                                      !- Outlet Port
  {4f63febd-b493-4b04-bede-caf5e2604d26}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e7e0fc5-214e-45f1-bd05-71f72c3b1fe6}, !- Handle
  Mains Water Makeup for SWH Booster Inlet Water Node, !- Name
  {93c14031-38de-46d3-ac05-56565e30f3f9}, !- Inlet Port
  {c4eac04f-e6ec-4667-8f6a-16c6853b1f02}; !- Outlet Port

OS:Connection,
  {309f9eb3-1085-4c6a-8888-a478898674dc}, !- Handle
  {5efc29ae-2f42-4325-995c-f85022ea45f7}, !- Name
  {4f63febd-b493-4b04-bede-caf5e2604d26}, !- Source Object
  3,                                      !- Outlet Port
  {55cf2e81-a43c-4115-9377-ed4aa2048ca4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93c14031-38de-46d3-ac05-56565e30f3f9}, !- Handle
  {ca24627f-86a8-46b9-9585-162a39cd68fe}, !- Name
  {55cf2e81-a43c-4115-9377-ed4aa2048ca4}, !- Source Object
  4,                                      !- Outlet Port
  {9e7e0fc5-214e-45f1-bd05-71f72c3b1fe6}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantComponent:TemperatureSource,
  {cbcbf24a-4dd4-4f88-9f05-7ba0a10ae168}, !- Handle
  Mains Water Makeup for SWH Booster,     !- Name
  {c4eac04f-e6ec-4667-8f6a-16c6853b1f02}, !- Inlet Node
  {faddae7c-cfc5-46c6-b2f6-c64b2a125e8b}, !- Outlet Node
  autosize,                               !- Design Volume Flow Rate {m3/s}
  Scheduled,                              !- Temperature Specification Type
  8,                                      !- Source Temperature {C}
  {e895160c-83a6-45a1-9b7a-49b6411267dc}; !- Source Temperature Schedule Name {C}

OS:Node,
  {70884ef5-8589-4dc1-8098-c419ccfdaf33}, !- Handle
  Mains Water Makeup for SWH Booster Outlet Water Node, !- Name
  {faddae7c-cfc5-46c6-b2f6-c64b2a125e8b}, !- Inlet Port
  {8f49a5e4-5102-4bb1-9ec6-ba7c0cc919bc}; !- Outlet Port

OS:Connection,
  {c4eac04f-e6ec-4667-8f6a-16c6853b1f02}, !- Handle
  {f5bb8fad-5625-46e8-8cba-df6088451ffb}, !- Name
  {9e7e0fc5-214e-45f1-bd05-71f72c3b1fe6}, !- Source Object
  3,                                      !- Outlet Port
  {cbcbf24a-4dd4-4f88-9f05-7ba0a10ae168}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faddae7c-cfc5-46c6-b2f6-c64b2a125e8b}, !- Handle
  {edf2e7bc-fb52-4cb2-b477-5c3374293608}, !- Name
  {cbcbf24a-4dd4-4f88-9f05-7ba0a10ae168}, !- Source Object
  3,                                      !- Outlet Port
  {70884ef5-8589-4dc1-8098-c419ccfdaf33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f49a5e4-5102-4bb1-9ec6-ba7c0cc919bc}, !- Handle
  {87050c83-6865-4625-80df-e9e5dc313ebb}, !- Name
  {70884ef5-8589-4dc1-8098-c419ccfdaf33}, !- Source Object
  3,                                      !- Outlet Port
  {d08ed43b-fbf9-48c1-8d4a-d411b46c99b2}, !- Target Object
  5;                                      !- Inlet Port

OS:EnergyManagementSystem:Sensor,
  {97cb3b5f-790a-49cf-b6f5-4d6b7a56263e}, !- Handle
  Mains_Water_Temp_Sen,                   !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Mains Water Temperature;           !- Output Variable or Output Meter Name

OS:Schedule:Constant,
  {e895160c-83a6-45a1-9b7a-49b6411267dc}, !- Handle
  Mains Water Temperature,                !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  10.0000000000001;                       !- Value

OS:EnergyManagementSystem:Actuator,
  {942a29c4-9cf1-4297-9ba1-831ba435d5e6}, !- Handle
  Mains_Water_Temp_Act,                   !- Name
  {e895160c-83a6-45a1-9b7a-49b6411267dc}, !- Actuated Component Name
  Schedule:Constant,                      !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {05eb9d5d-742c-4c14-9e65-75a4a6562a53}, !- Handle
  Mains_Water_Prg,                        !- Name
  SET {942a29c4-9cf1-4297-9ba1-831ba435d5e6} = {97cb3b5f-790a-49cf-b6f5-4d6b7a56263e}; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {faa7fca9-9d0e-4ce4-8574-19ddbbc469c0}, !- Handle
  Mains_Water_Prg_Mgr,                    !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {05eb9d5d-742c-4c14-9e65-75a4a6562a53}; !- Program Name 1

OS:Node,
  {55bbb858-4235-4646-ab1c-71e4ac8e61e4}, !- Handle
  Booster Htl Kitchen - DEER Pre-1975 WUC 1.69gpm at 180F Inlet Water Node, !- Name
  {77264575-fcc5-4e28-aa3d-595187acb91f}, !- Inlet Port
  {78be855a-1d18-4cdc-a1ab-43da6abd511c}; !- Outlet Port

OS:Connection,
  {77264575-fcc5-4e28-aa3d-595187acb91f}, !- Handle
  {588bfe5d-1553-4848-9d2c-4b54849d6e3e}, !- Name
  {c2594fb3-5112-4ed1-b795-bf0e31dd5561}, !- Source Object
  4,                                      !- Outlet Port
  {55bbb858-4235-4646-ab1c-71e4ac8e61e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca054442-a8bb-4a78-80ea-e308fb9e3372}, !- Handle
  Booster Htl Kitchen - DEER Pre-1975 WUC 1.69gpm at 180F Outlet Water Node, !- Name
  {46a6dbfd-b85d-4d72-8dd9-3fcefa909b39}, !- Inlet Port
  {83a77054-17a8-4e89-bdd8-9aa46acdb494}; !- Outlet Port

OS:Connection,
  {78be855a-1d18-4cdc-a1ab-43da6abd511c}, !- Handle
  {7fa086ae-5bfb-426c-9d85-b0cadb4c856c}, !- Name
  {55bbb858-4235-4646-ab1c-71e4ac8e61e4}, !- Source Object
  3,                                      !- Outlet Port
  {f7345d80-e578-480c-bcfb-81f18fecde3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a6dbfd-b85d-4d72-8dd9-3fcefa909b39}, !- Handle
  {90ca3bca-ae4a-4742-85e5-d41d9b91c9a1}, !- Name
  {f7345d80-e578-480c-bcfb-81f18fecde3d}, !- Source Object
  3,                                      !- Outlet Port
  {ca054442-a8bb-4a78-80ea-e308fb9e3372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83a77054-17a8-4e89-bdd8-9aa46acdb494}, !- Handle
  {a6ab0906-2e02-475f-85ee-3ab049d84f7f}, !- Name
  {ca054442-a8bb-4a78-80ea-e308fb9e3372}, !- Source Object
  3,                                      !- Outlet Port
  {dbdad02c-015e-4c85-b2d4-97ef93a51f2e}, !- Target Object
  4;                                      !- Inlet Port

OS:PlantLoop,
  {1b9f86d3-53fb-4124-83d3-842f57fd4e9f}, !- Handle
  Htl Shared Service Water Loop,          !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {bed9369c-bf97-4e02-a265-9c95c1573a91}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {8a28f81d-55ed-446b-961b-783730756746}, !- Plant Side Inlet Node Name
  {961a1ddd-0494-451d-9457-d2da2db86835}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {8fd46141-78b0-496f-851b-50ed36d075f4}, !- Demand Side Inlet Node Name
  {691127b5-8314-4953-aff7-f2bd2faf2572}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {4a94db4b-c506-464b-b9ef-35cd6d187ec0}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {c5054e38-f037-4444-ac88-d926f3db7590}, !- Demand Mixer Name
  {a3a44646-10a7-4c76-a29f-660a82a64f60}, !- Demand Splitter Name
  {e92b4dd0-f498-4c66-a474-5e5b58324de4}, !- Supply Mixer Name
  {485d4915-b157-451b-9450-26615c6b2582}; !- Supply Splitter Name

OS:Sizing:Plant,
  {130bfc31-6d71-461f-87b8-aa47df6ef7e6}, !- Handle
  {1b9f86d3-53fb-4124-83d3-842f57fd4e9f}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {5eb9db25-6adb-4be2-b403-e100b9079b8e}, !- Handle
  Htl Shared Service Water Loop Supply Inlet Node, !- Name
  {8a28f81d-55ed-446b-961b-783730756746}, !- Inlet Port
  {67275929-5cec-429e-bc89-34af184bdbe9}; !- Outlet Port

OS:Node,
  {bed9369c-bf97-4e02-a265-9c95c1573a91}, !- Handle
  Htl Shared Service Water Loop Supply Outlet Node, !- Name
  {74daf9db-e27e-4783-a7ad-cc0f4244b9f5}, !- Inlet Port
  {961a1ddd-0494-451d-9457-d2da2db86835}; !- Outlet Port

OS:Node,
  {b3a9e564-f30c-4c23-8a09-c78d5880b87a}, !- Handle
  557gal Electricity Water Heater - 557kBtu/hr Supply Inlet Water Node, !- Name
  {f77f5a67-d150-4284-a0db-ffd643a62699}, !- Inlet Port
  {eb3defe7-ff44-4f72-99c8-e3d603f87cc6}; !- Outlet Port

OS:Connector:Mixer,
  {e92b4dd0-f498-4c66-a474-5e5b58324de4}, !- Handle
  Connector Mixer 5,                      !- Name
  {696c6c4f-555f-4a68-8b03-a19724d229a3}, !- Outlet Branch Name
  {71c0ddc1-3efe-4535-a25e-24fcbb200d72}, !- Inlet Branch Name 1
  {1b0c6878-ce10-44c9-9a85-f9d6270f74f8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {485d4915-b157-451b-9450-26615c6b2582}, !- Handle
  Connector Splitter 5,                   !- Name
  {92374511-0edc-48d2-8e3e-5498139b307b}, !- Inlet Branch Name
  {f77f5a67-d150-4284-a0db-ffd643a62699}, !- Outlet Branch Name 1
  {3787d6ca-7673-4b44-8ca5-858167e4547c}; !- Outlet Branch Name 2

OS:Connection,
  {8a28f81d-55ed-446b-961b-783730756746}, !- Handle
  {4152b9cb-65e0-4f4c-a7a9-c8ebd1393a11}, !- Name
  {1b9f86d3-53fb-4124-83d3-842f57fd4e9f}, !- Source Object
  14,                                     !- Outlet Port
  {5eb9db25-6adb-4be2-b403-e100b9079b8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f77f5a67-d150-4284-a0db-ffd643a62699}, !- Handle
  {653d2712-070f-48a7-a4fa-ce8d9bc4dc18}, !- Name
  {485d4915-b157-451b-9450-26615c6b2582}, !- Source Object
  3,                                      !- Outlet Port
  {b3a9e564-f30c-4c23-8a09-c78d5880b87a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {961a1ddd-0494-451d-9457-d2da2db86835}, !- Handle
  {bc35aa08-55bb-4cf8-af3a-687e95d13ab2}, !- Name
  {bed9369c-bf97-4e02-a265-9c95c1573a91}, !- Source Object
  3,                                      !- Outlet Port
  {1b9f86d3-53fb-4124-83d3-842f57fd4e9f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {aaec2083-e9c9-401c-bee3-d105c90b6474}, !- Handle
  Htl Shared Service Water Loop Demand Inlet Node, !- Name
  {8fd46141-78b0-496f-851b-50ed36d075f4}, !- Inlet Port
  {635ef605-302a-4a27-9d1a-2d5c3f95cb2b}; !- Outlet Port

OS:Node,
  {ed1c392b-d3df-47a2-a469-d8ff76daa0ae}, !- Handle
  Htl Shared Service Water Loop Demand Outlet Node, !- Name
  {dad0f9e5-414d-45b6-a86d-cb1dde93f5d2}, !- Inlet Port
  {691127b5-8314-4953-aff7-f2bd2faf2572}; !- Outlet Port

OS:Node,
  {a9c400d5-47ba-49e6-bef4-9c4a996997d2}, !- Handle
  Pipe Adiabatic 11 Inlet Water Node,     !- Name
  {03e59d4e-a82c-4d28-ab1f-2b3756778435}, !- Inlet Port
  {d1ddf4ac-2d4d-4be3-b298-8b7b5d2d7b4e}; !- Outlet Port

OS:Connector:Mixer,
  {c5054e38-f037-4444-ac88-d926f3db7590}, !- Handle
  Connector Mixer 6,                      !- Name
  {9d7b5ad0-2076-425f-9ee3-89930ae1cbdd}, !- Outlet Branch Name
  {27911aac-a704-4648-bfe7-1de692fd1cc3}, !- Inlet Branch Name 1
  {d154c16c-f0b7-42a7-9eba-17d5296ff2ed}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {a3a44646-10a7-4c76-a29f-660a82a64f60}, !- Handle
  Connector Splitter 6,                   !- Name
  {9ca9fc8d-bede-4af8-8e52-f3bb5d45f9e3}, !- Inlet Branch Name
  {03e59d4e-a82c-4d28-ab1f-2b3756778435}, !- Outlet Branch Name 1
  {277f7b1a-a709-42b2-8f46-6ccc41f67bd2}; !- Outlet Branch Name 2

OS:Connection,
  {8fd46141-78b0-496f-851b-50ed36d075f4}, !- Handle
  {239bc16b-0593-41bf-bbf2-b05feb38864b}, !- Name
  {1b9f86d3-53fb-4124-83d3-842f57fd4e9f}, !- Source Object
  17,                                     !- Outlet Port
  {aaec2083-e9c9-401c-bee3-d105c90b6474}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e59d4e-a82c-4d28-ab1f-2b3756778435}, !- Handle
  {0bbb1ebe-cdd2-49dd-8da2-732a319abb08}, !- Name
  {a3a44646-10a7-4c76-a29f-660a82a64f60}, !- Source Object
  3,                                      !- Outlet Port
  {a9c400d5-47ba-49e6-bef4-9c4a996997d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {691127b5-8314-4953-aff7-f2bd2faf2572}, !- Handle
  {bdd09781-882c-4358-93ca-45906f70487c}, !- Name
  {ed1c392b-d3df-47a2-a469-d8ff76daa0ae}, !- Source Object
  3,                                      !- Outlet Port
  {1b9f86d3-53fb-4124-83d3-842f57fd4e9f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {4a94db4b-c506-464b-b9ef-35cd6d187ec0}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:ScheduleTypeLimits,
  {ea46a3d8-a82e-4837-bdcc-87244e9a3f6d}, !- Handle
  Temperature Schedule Type Limits 3,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {09f3e5dc-86ef-42e6-82d5-1fd13a087dbd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {ea46a3d8-a82e-4837-bdcc-87244e9a3f6d}, !- Schedule Type Limits Name
  {e11edb9f-23b2-43ac-a578-bf950e80ee1d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e11edb9f-23b2-43ac-a578-bf950e80ee1d}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {ea46a3d8-a82e-4837-bdcc-87244e9a3f6d}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {f5370b8b-9e7d-46f9-9a81-a4c4eda37291}, !- Handle
  Service hot water setpoint manager 1,   !- Name
  Temperature,                            !- Control Variable
  {09f3e5dc-86ef-42e6-82d5-1fd13a087dbd}, !- Schedule Name
  {bed9369c-bf97-4e02-a265-9c95c1573a91}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {0c79c3ec-1ead-4a69-bab6-4ded64d6074c}, !- Handle
  Htl Shared Service Water Loop Circulator Pump, !- Name
  {67275929-5cec-429e-bc89-34af184bdbe9}, !- Inlet Node Name
  {db5a347d-212f-403b-823d-4ef0b97548bb}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29890.6692,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.3,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {f34f03ac-5b49-4ce7-9dfd-ee15f23105be}, !- Handle
  Htl Shared Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {db5a347d-212f-403b-823d-4ef0b97548bb}, !- Inlet Port
  {92374511-0edc-48d2-8e3e-5498139b307b}; !- Outlet Port

OS:Connection,
  {67275929-5cec-429e-bc89-34af184bdbe9}, !- Handle
  {298401ad-a790-4269-85d6-16c4aa059708}, !- Name
  {5eb9db25-6adb-4be2-b403-e100b9079b8e}, !- Source Object
  3,                                      !- Outlet Port
  {0c79c3ec-1ead-4a69-bab6-4ded64d6074c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db5a347d-212f-403b-823d-4ef0b97548bb}, !- Handle
  {91d3a4b1-1d39-4c39-81c4-f93b47981bd4}, !- Name
  {0c79c3ec-1ead-4a69-bab6-4ded64d6074c}, !- Source Object
  3,                                      !- Outlet Port
  {f34f03ac-5b49-4ce7-9dfd-ee15f23105be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92374511-0edc-48d2-8e3e-5498139b307b}, !- Handle
  {67816d19-f87b-4a6d-874c-ac0e14fef466}, !- Name
  {f34f03ac-5b49-4ce7-9dfd-ee15f23105be}, !- Source Object
  3,                                      !- Outlet Port
  {485d4915-b157-451b-9450-26615c6b2582}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {d524afc0-4c55-4e17-8b79-c375431d2c96}, !- Handle
  Temperature Schedule Type Limits 4,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {7916129f-8008-4278-a5e8-c9a1520a7fb2}, !- Handle
  557gal Electricity Water Heater - 557kBtu/hr, !- Name
  2.10943948696805,                       !- Tank Volume {m3}
  {09f3e5dc-86ef-42e6-82d5-1fd13a087dbd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  163315.307076297,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  Electricity,                            !- Heater Fuel Type
  1,                                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  Electricity,                            !- On Cycle Parasitic Fuel Type
  ,                                       !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {5cd76845-7399-4d23-add4-cadbd034c86e}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  1.053,                                  !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  1.053,                                  !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {eb3defe7-ff44-4f72-99c8-e3d603f87cc6}, !- Use Side Inlet Node Name
  {281d83b3-7d7e-4b39-9bc7-d2f6aac297e0}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {5cd76845-7399-4d23-add4-cadbd034c86e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F 2, !- Name
  {d524afc0-4c55-4e17-8b79-c375431d2c96}, !- Schedule Type Limits Name
  {88b205b4-2970-4973-9333-9b91d5b5400e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88b205b4-2970-4973-9333-9b91d5b5400e}, !- Handle
  Water Heater Ambient Temp Schedule - 70F Default 2, !- Name
  {d524afc0-4c55-4e17-8b79-c375431d2c96}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {18c08c59-c71b-4241-bf60-841a3d144af7}, !- Handle
  557gal Electricity Water Heater - 557kBtu/hr Supply Outlet Water Node, !- Name
  {281d83b3-7d7e-4b39-9bc7-d2f6aac297e0}, !- Inlet Port
  {71c0ddc1-3efe-4535-a25e-24fcbb200d72}; !- Outlet Port

OS:Connection,
  {eb3defe7-ff44-4f72-99c8-e3d603f87cc6}, !- Handle
  {d459abf1-5c4b-49dd-a71a-9276f1bea5eb}, !- Name
  {b3a9e564-f30c-4c23-8a09-c78d5880b87a}, !- Source Object
  3,                                      !- Outlet Port
  {7916129f-8008-4278-a5e8-c9a1520a7fb2}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {281d83b3-7d7e-4b39-9bc7-d2f6aac297e0}, !- Handle
  {9c2cec83-92a2-40fb-acc6-4edc4be190f9}, !- Name
  {7916129f-8008-4278-a5e8-c9a1520a7fb2}, !- Source Object
  32,                                     !- Outlet Port
  {18c08c59-c71b-4241-bf60-841a3d144af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71c0ddc1-3efe-4535-a25e-24fcbb200d72}, !- Handle
  {90ca5932-6b69-4be2-a703-5ce4104eec49}, !- Name
  {18c08c59-c71b-4241-bf60-841a3d144af7}, !- Source Object
  3,                                      !- Outlet Port
  {e92b4dd0-f498-4c66-a474-5e5b58324de4}, !- Target Object
  3;                                      !- Inlet Port

OS:AdditionalProperties,
  {4eca7f5f-c12a-41e4-a105-ee426aa56219}, !- Handle
  {7916129f-8008-4278-a5e8-c9a1520a7fb2}; !- Object Name

OS:Schedule:Ruleset,
  {2d8413ec-e615-4f95-81a4-4d7f89b76c41}, !- Handle
  Htl Shared Service Water Loop Piping Air Temp - 70F, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {ff11f662-d600-42a3-9a1b-8bb718f8189c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff11f662-d600-42a3-9a1b-8bb718f8189c}, !- Handle
  Htl Shared Service Water Loop Piping Air Temp - 70F Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111;                                !- Value Until Time 1

OS:Schedule:Ruleset,
  {836d58fb-0dd7-4aef-8215-5b15a3c91779}, !- Handle
  Htl Shared Service Water Loop Piping Air Velocity - 0.67mph, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {c6251fc2-1bdc-4b70-b1c4-654a47757cd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6251fc2-1bdc-4b70-b1c4-654a47757cd0}, !- Handle
  Htl Shared Service Water Loop Piping Air Velocity - 0.67mph Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3;                                    !- Value Until Time 1

OS:Material,
  {bfe70418-3cd9-4285-a9ac-8507b2bb86c4}, !- Handle
  Copper pipe 0.75in type L 1,            !- Name
  Smooth,                                 !- Roughness
  0.001143,                               !- Thickness {m}
  386,                                    !- Conductivity {W/m-K}
  8906.26563592184,                       !- Density {kg/m3}
  385.1856,                               !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {722b3677-e2c0-43fc-bb6a-26b76293a9ea}, !- Handle
  Uninsulated copper pipe 0.75in type L 1, !- Name
  ,                                       !- Surface Rendering Name
  {bfe70418-3cd9-4285-a9ac-8507b2bb86c4}; !- Layer 1

OS:Pipe:Indoor,
  {6be69a66-38fa-4ee5-87ca-0cfc0672af8e}, !- Handle
  Htl Shared Service Water Loop Pipe 465.2223067302074ft, !- Name
  {722b3677-e2c0-43fc-bb6a-26b76293a9ea}, !- Construction
  {635ef605-302a-4a27-9d1a-2d5c3f95cb2b}, !- Fluid Inlet Node
  {d7fbfa80-a9f7-4573-9eb1-019356f347d7}, !- Fluid Outlet Node
  Schedule,                               !- Environment Type
  ,                                       !- Ambient Temperature Zone
  {2d8413ec-e615-4f95-81a4-4d7f89b76c41}, !- Ambient Temperature Schedule
  {836d58fb-0dd7-4aef-8215-5b15a3c91779}, !- Ambient Air Velocity Schedule
  0.019939,                               !- Pipe Inside Diameter {m}
  141.799759091367;                       !- Pipe Length {m}

OS:Node,
  {8c3689f8-9be3-425f-b74d-31252c9ff01d}, !- Handle
  Htl Shared Service Water Loop Pipe 465.2223067302074ft Outlet Water Node, !- Name
  {d7fbfa80-a9f7-4573-9eb1-019356f347d7}, !- Inlet Port
  {9ca9fc8d-bede-4af8-8e52-f3bb5d45f9e3}; !- Outlet Port

OS:Connection,
  {635ef605-302a-4a27-9d1a-2d5c3f95cb2b}, !- Handle
  {d383ba71-610e-4af5-bf1a-d967653a8132}, !- Name
  {aaec2083-e9c9-401c-bee3-d105c90b6474}, !- Source Object
  3,                                      !- Outlet Port
  {6be69a66-38fa-4ee5-87ca-0cfc0672af8e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d7fbfa80-a9f7-4573-9eb1-019356f347d7}, !- Handle
  {44eb867a-bb67-4b3c-9155-7c97abd1124f}, !- Name
  {6be69a66-38fa-4ee5-87ca-0cfc0672af8e}, !- Source Object
  4,                                      !- Outlet Port
  {8c3689f8-9be3-425f-b74d-31252c9ff01d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ca9fc8d-bede-4af8-8e52-f3bb5d45f9e3}, !- Handle
  {90d371fe-ae74-4225-bdc1-a8b0e640c90b}, !- Name
  {8c3689f8-9be3-425f-b74d-31252c9ff01d}, !- Source Object
  3,                                      !- Outlet Port
  {a3a44646-10a7-4c76-a29f-660a82a64f60}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0cb7ca31-45b0-4900-874e-d17e09d484d9}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {fa44eb9a-0d96-4d96-b273-c29522af1274}, !- Inlet Node Name
  {fafae5cb-8ff1-4399-bb37-47be362ce7e9}; !- Outlet Node Name

OS:Node,
  {1a49a5b4-551b-481c-a66e-e7d07ed04e42}, !- Handle
  Pipe Adiabatic 10 Inlet Water Node,     !- Name
  {3787d6ca-7673-4b44-8ca5-858167e4547c}, !- Inlet Port
  {fa44eb9a-0d96-4d96-b273-c29522af1274}; !- Outlet Port

OS:Connection,
  {3787d6ca-7673-4b44-8ca5-858167e4547c}, !- Handle
  {f824322f-d1f5-4f57-83fe-c17f2bdce13f}, !- Name
  {485d4915-b157-451b-9450-26615c6b2582}, !- Source Object
  4,                                      !- Outlet Port
  {1a49a5b4-551b-481c-a66e-e7d07ed04e42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1a2b51d5-c864-48f1-9355-8a8e098eda6d}, !- Handle
  Pipe Adiabatic 10 Outlet Water Node,    !- Name
  {fafae5cb-8ff1-4399-bb37-47be362ce7e9}, !- Inlet Port
  {1b0c6878-ce10-44c9-9a85-f9d6270f74f8}; !- Outlet Port

OS:Connection,
  {fa44eb9a-0d96-4d96-b273-c29522af1274}, !- Handle
  {660a9dc4-1a83-42ca-be88-b140796ad6f5}, !- Name
  {1a49a5b4-551b-481c-a66e-e7d07ed04e42}, !- Source Object
  3,                                      !- Outlet Port
  {0cb7ca31-45b0-4900-874e-d17e09d484d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fafae5cb-8ff1-4399-bb37-47be362ce7e9}, !- Handle
  {b57cb7bb-570c-4318-953f-ee9e42c99d50}, !- Name
  {0cb7ca31-45b0-4900-874e-d17e09d484d9}, !- Source Object
  3,                                      !- Outlet Port
  {1a2b51d5-c864-48f1-9355-8a8e098eda6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b0c6878-ce10-44c9-9a85-f9d6270f74f8}, !- Handle
  {a3f4a66d-f4bf-4881-8e0d-c45f62ee9145}, !- Name
  {1a2b51d5-c864-48f1-9355-8a8e098eda6d}, !- Source Object
  3,                                      !- Outlet Port
  {e92b4dd0-f498-4c66-a474-5e5b58324de4}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {ac8b8de6-2ac8-4b5f-8481-918f3e76aff8}, !- Handle
  Pipe Adiabatic 11,                      !- Name
  {d1ddf4ac-2d4d-4be3-b298-8b7b5d2d7b4e}, !- Inlet Node Name
  {00440e5b-59ff-4eca-8263-eb6173e0f32a}; !- Outlet Node Name

OS:Node,
  {738d6f85-9bc4-4f25-819e-d826c056a222}, !- Handle
  Pipe Adiabatic 11 Outlet Water Node,    !- Name
  {00440e5b-59ff-4eca-8263-eb6173e0f32a}, !- Inlet Port
  {27911aac-a704-4648-bfe7-1de692fd1cc3}; !- Outlet Port

OS:Connection,
  {d1ddf4ac-2d4d-4be3-b298-8b7b5d2d7b4e}, !- Handle
  {a68bdab1-86c6-4d37-b4a2-f38162e8005a}, !- Name
  {a9c400d5-47ba-49e6-bef4-9c4a996997d2}, !- Source Object
  3,                                      !- Outlet Port
  {ac8b8de6-2ac8-4b5f-8481-918f3e76aff8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00440e5b-59ff-4eca-8263-eb6173e0f32a}, !- Handle
  {9802795a-a0a6-4700-9aa7-94d35d437dea}, !- Name
  {ac8b8de6-2ac8-4b5f-8481-918f3e76aff8}, !- Source Object
  3,                                      !- Outlet Port
  {738d6f85-9bc4-4f25-819e-d826c056a222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27911aac-a704-4648-bfe7-1de692fd1cc3}, !- Handle
  {6711c25f-3497-4d84-b4c0-be54c96da9ad}, !- Name
  {738d6f85-9bc4-4f25-819e-d826c056a222}, !- Source Object
  3,                                      !- Outlet Port
  {c5054e38-f037-4444-ac88-d926f3db7590}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {bc0978e9-9df8-4043-8297-049f940c7f23}, !- Handle
  Pipe Adiabatic 12,                      !- Name
  {10939f1f-2f0e-4820-93da-2c62ee209c79}, !- Inlet Node Name
  {74daf9db-e27e-4783-a7ad-cc0f4244b9f5}; !- Outlet Node Name

OS:Node,
  {38daba17-b99c-42e7-bc3c-9922d97fd7aa}, !- Handle
  Pipe Adiabatic 12 Inlet Water Node,     !- Name
  {696c6c4f-555f-4a68-8b03-a19724d229a3}, !- Inlet Port
  {10939f1f-2f0e-4820-93da-2c62ee209c79}; !- Outlet Port

OS:Connection,
  {696c6c4f-555f-4a68-8b03-a19724d229a3}, !- Handle
  {453aab5e-3ca5-4e09-99df-379d110e9d3a}, !- Name
  {e92b4dd0-f498-4c66-a474-5e5b58324de4}, !- Source Object
  2,                                      !- Outlet Port
  {38daba17-b99c-42e7-bc3c-9922d97fd7aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10939f1f-2f0e-4820-93da-2c62ee209c79}, !- Handle
  {295b2756-1e80-427b-bf1c-c5fad7fbf7ab}, !- Name
  {38daba17-b99c-42e7-bc3c-9922d97fd7aa}, !- Source Object
  3,                                      !- Outlet Port
  {bc0978e9-9df8-4043-8297-049f940c7f23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74daf9db-e27e-4783-a7ad-cc0f4244b9f5}, !- Handle
  {2366fa58-d16c-4e02-b857-5ff1236a5005}, !- Name
  {bc0978e9-9df8-4043-8297-049f940c7f23}, !- Source Object
  3,                                      !- Outlet Port
  {bed9369c-bf97-4e02-a265-9c95c1573a91}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0556c9d1-a494-4713-9292-51e1dc398d35}, !- Handle
  Pipe Adiabatic 13,                      !- Name
  {9f75ee32-36f0-4638-9a4a-ba07653a96c1}, !- Inlet Node Name
  {dad0f9e5-414d-45b6-a86d-cb1dde93f5d2}; !- Outlet Node Name

OS:Node,
  {3dba5594-bd46-4c4f-b6b9-0205fad87ff1}, !- Handle
  Pipe Adiabatic 13 Inlet Water Node,     !- Name
  {9d7b5ad0-2076-425f-9ee3-89930ae1cbdd}, !- Inlet Port
  {9f75ee32-36f0-4638-9a4a-ba07653a96c1}; !- Outlet Port

OS:Connection,
  {9d7b5ad0-2076-425f-9ee3-89930ae1cbdd}, !- Handle
  {a5dac641-5c90-4c84-82d2-14bc52c7a3f4}, !- Name
  {c5054e38-f037-4444-ac88-d926f3db7590}, !- Source Object
  2,                                      !- Outlet Port
  {3dba5594-bd46-4c4f-b6b9-0205fad87ff1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f75ee32-36f0-4638-9a4a-ba07653a96c1}, !- Handle
  {e169c4d2-0b53-4de0-b008-056bcc9b6cc6}, !- Name
  {3dba5594-bd46-4c4f-b6b9-0205fad87ff1}, !- Source Object
  3,                                      !- Outlet Port
  {0556c9d1-a494-4713-9292-51e1dc398d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dad0f9e5-414d-45b6-a86d-cb1dde93f5d2}, !- Handle
  {368ba7f1-841a-4e2a-8cb6-6a1e25394a91}, !- Name
  {0556c9d1-a494-4713-9292-51e1dc398d35}, !- Source Object
  3,                                      !- Outlet Port
  {ed1c392b-d3df-47a2-a469-d8ff76daa0ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {188dd0b0-7e67-41d3-b473-34d3d67c094a}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 WUC 11.06gpm at 110F Inlet Water Node, !- Name
  {277f7b1a-a709-42b2-8f46-6ccc41f67bd2}, !- Inlet Port
  {353264c4-a725-46a8-a88e-f22c932031f4}; !- Outlet Port

OS:Connection,
  {277f7b1a-a709-42b2-8f46-6ccc41f67bd2}, !- Handle
  {dfc1e04f-e946-464b-8aa5-93572f426595}, !- Name
  {a3a44646-10a7-4c76-a29f-660a82a64f60}, !- Source Object
  4,                                      !- Outlet Port
  {188dd0b0-7e67-41d3-b473-34d3d67c094a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a96279fa-7558-4ade-9b5d-b432bda46346}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 WUC 11.06gpm at 110F Outlet Water Node, !- Name
  {5fb890b2-82a6-45b6-8c2e-9ba3d02c2a68}, !- Inlet Port
  {d154c16c-f0b7-42a7-9eba-17d5296ff2ed}; !- Outlet Port

OS:Connection,
  {353264c4-a725-46a8-a88e-f22c932031f4}, !- Handle
  {cc698a0d-7e14-4fbe-b9c0-be6464a47b2a}, !- Name
  {188dd0b0-7e67-41d3-b473-34d3d67c094a}, !- Source Object
  3,                                      !- Outlet Port
  {3804302d-8f47-4953-8b37-ef9e66b0df78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5fb890b2-82a6-45b6-8c2e-9ba3d02c2a68}, !- Handle
  {8f0497e4-cdc2-4111-97ee-2c6afd4ee7d1}, !- Name
  {3804302d-8f47-4953-8b37-ef9e66b0df78}, !- Source Object
  3,                                      !- Outlet Port
  {a96279fa-7558-4ade-9b5d-b432bda46346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d154c16c-f0b7-42a7-9eba-17d5296ff2ed}, !- Handle
  {89525554-6f8d-4efc-bdb8-c05a626d78c1}, !- Name
  {a96279fa-7558-4ade-9b5d-b432bda46346}, !- Source Object
  3,                                      !- Outlet Port
  {c5054e38-f037-4444-ac88-d926f3db7590}, !- Target Object
  4;                                      !- Inlet Port

OS:ThermostatSetpoint:DualSetpoint,
  {aceddbe5-60e7-4897-89ea-6122b1bc38c6}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Handle
  D_Htl_All_HTemp_Yr,                     !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {74b1b8a9-314d-4016-bb88-cd7a669fa8bc}, !- Default Day Schedule Name
  {d6008c5a-2f40-416f-84c2-588c4bfe95eb}, !- Summer Design Day Schedule Name
  {9e6eaf10-5412-4107-9fd4-7692e24900e7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {74b1b8a9-314d-4016-bb88-cd7a669fa8bc}, !- Handle
  D_Htl_All_HTemp_Yr Default,             !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {9e6eaf10-5412-4107-9fd4-7692e24900e7}, !- Handle
  D_Htl_All_HTemp_Yr Winter Design Day,   !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {d6008c5a-2f40-416f-84c2-588c4bfe95eb}, !- Handle
  D_Htl_All_HTemp_Yr Summer Design Day,   !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  17.8,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  21.1,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  17.8;                                   !- Value Until Time 3

OS:Schedule:Ruleset,
  {4e37d303-7101-4550-ac1a-696c4da9c49d}, !- Handle
  D_Htl_All_CTemp_Yr,                     !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {62a03e19-a2d9-4d63-85a4-f821922fed61}, !- Default Day Schedule Name
  {4cfb379e-7844-412b-8d22-fc21681bf56f}, !- Summer Design Day Schedule Name
  {1bd0618e-fef3-43ea-855f-fb1247e93fbb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {62a03e19-a2d9-4d63-85a4-f821922fed61}, !- Handle
  D_Htl_All_CTemp_Yr Default,             !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1bd0618e-fef3-43ea-855f-fb1247e93fbb}, !- Handle
  D_Htl_All_CTemp_Yr Winter Design Day,   !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:Schedule:Day,
  {4cfb379e-7844-412b-8d22-fc21681bf56f}, !- Handle
  D_Htl_All_CTemp_Yr Summer Design Day,   !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  27.8,                                   !- Value Until Time 1
  23,                                     !- Hour 2
  0,                                      !- Minute 2
  24.4,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  27.8;                                   !- Value Until Time 3

OS:ThermostatSetpoint:DualSetpoint,
  {3e59f11b-2a28-4876-adfe-ea91bb1a45a1}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {de56e332-d82c-4c0d-a8ac-fb28acc62362}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f31b4363-ba00-480a-91ae-b57adaad6c20}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76822db2-b30a-49cc-9fb2-9443312e1602}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6c89517-808d-423a-bd80-60df6d91e921}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61adbbe7-10f0-4a29-8b31-b8e37aaeb037}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {369f1dee-e95e-4228-a205-be3b938c01bb}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b1b161a6-2ea0-4a29-948b-b295ca5e3854}, !- Handle
  Htl BarCasino - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {860c5538-03e1-49bb-a677-fcbebe63527e}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat,  !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a69e1bda-c579-4e8e-a09a-869959810aea}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf50fd73-2555-400b-b6ad-ffd1fd176dfb}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b74a445-47b4-4120-8744-049d3b92fc90}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5c6bd04a-66da-48dc-a02d-fa7f5f739ac2}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea6bac1d-f880-4c31-b452-61e83daa88ba}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f7a35713-1326-4191-a908-d2d5422472b2}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d921b089-baa4-4275-a7d0-3f9a6c75d088}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2adbf191-a493-4042-9b09-a22e6b6b7623}, !- Handle
  Htl Dining - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8dfd7a1c-ec72-4822-a4b4-b0e0dedef262}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a7706f6-a73a-48da-8dde-582403a4097f}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0b5d68d2-8e2e-4fc3-bd18-91b21ffa917d}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a36bf7c-e483-4c4f-9608-dfebaaf4de5f}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9ee6161-0c1d-449f-99d2-8b1647b3503b}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9179f125-a17b-426f-98a6-07766e62caf0}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {68aec63b-6a0b-460f-b127-bd52c8d81a9e}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b0d243b-7681-42f8-8031-17f8f86a9eff}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1dd3ce3f-70bb-4c32-815c-ed3fd88ea63e}, !- Handle
  Htl HotelLobby - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {304fb53b-14d8-47a8-b779-c4c1a8d580de}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {85918956-6934-4897-aed9-3ea260d3d424}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {19b44ea2-2c13-4893-b27c-5be512b05437}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb799571-e5b4-46e0-92b6-07ea24f4088f}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3826dcc1-7a80-471f-99b7-4679e3387d06}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a959ac7a-1ffc-4365-b428-25fcaaeaa8fe}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca544bd0-b807-4e0b-87aa-25726f935f2a}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77b9ef1b-c697-4c3a-9e79-173d8ed8bff9}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2ae8e2d8-9b74-438f-9d09-7016c5745bf9}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b4005f3-f978-415e-810a-e2664f20b3cc}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 9, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90e14ebb-2279-42b9-ab9a-7709fbe35d6d}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 10, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {61367568-807b-4a7f-a2a4-a976542e66d5}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 11, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d9eb2a93-2995-4c3c-87b4-278f7760c5ac}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 12, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {388fa57b-839a-47f3-baee-a797f179a378}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 13, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2af775de-a5e6-436f-8d6b-ae732fb6206e}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 14, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {767d378c-0a66-4d57-a734-c7aafecc60f2}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 15, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5f617c55-fba1-4ecd-a65b-c46faab259fb}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 16, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0e7f985-7558-4fc0-9795-fbbc363147c8}, !- Handle
  Htl GuestRmCorrid - DEER Pre-1975 Thermostat 17, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f94bd0dc-9fab-4b90-8f58-2fc0780f5fa8}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f4756c49-2b82-4fa6-a76a-701a30b1fd9b}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {45a7af5c-2d7a-413e-8a09-e89b0e49ceb6}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9ccc8ffa-d83a-427f-9050-fa0f6e721d67}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c4b84a5-c001-490e-a320-3382e0891610}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37140248-f12c-46eb-b5d1-b08ae844bf6d}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cbd43e4e-771d-4a91-8e1c-2bce18743f77}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0bcb7ee1-b451-4c67-aa6f-aab2f561103f}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {251b6bfd-2754-4247-8cb1-229ac947c840}, !- Handle
  Htl OfficeGeneral - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e1a8788-bcf0-46c8-9751-9b9422965870}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {115ae26b-aa94-463d-ae75-e5262c55cd09}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87e70fcc-9ac7-47d5-8316-ed73c90731ff}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3652226d-6030-4334-a90c-6c459a1c6670}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74d5b196-74ef-4427-9b86-80c1383eedce}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e3626038-ad24-4817-8d19-2f30bea70b05}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1bd11c42-a92c-4eb0-8d6f-842491ce1b8d}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a01dbed-30ae-4766-b6f1-d6ad0b0f39d6}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {680e5a1c-d6a6-474a-bc62-a1bc321f0146}, !- Handle
  Htl Laundry - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c1b2710a-cc91-486d-be41-58363f027840}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {278b182f-5fb1-4f43-8a81-c3a38c270de8}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bcf86684-635a-4a7d-ad4d-9c2f49279245}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4f290327-0a73-46dd-8e86-a6055d1270d5}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf55c5a5-35d4-44df-a9df-5ff14c5a8612}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc310506-328f-4c39-a26d-c889eadf8550}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d28717bb-fb6b-495c-83eb-2446bf7fc46e}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2fcbb27d-1dd6-412e-920b-2486599ec4e5}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26f7a6f8-f651-479e-b734-8c4b72fa0750}, !- Handle
  Htl Kitchen - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b7cb0c0-286e-4647-a604-c7dc73a102ce}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f90269e-958e-47ec-bbaf-7ee610d37565}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 1, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b087db20-737f-430b-84da-5402047dfbfa}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 2, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {17148744-5274-4845-9388-582c52f98264}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 3, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef2a451a-d96c-499e-bd8d-af3dab03ff8e}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 4, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a29ec64-5e1a-469b-a6dc-64e73f22a036}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 5, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be49cc48-6289-4dd4-8f36-1970d9dd7ee4}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 6, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {32e5b711-1556-4fdd-81a4-da95530568e9}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 7, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f58d3f6-aed7-4cea-914e-bfe444a6e8da}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 8, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92bcd3e4-da6c-44da-8ee2-67aa5a8d6793}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 9, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fcb40a04-1dd8-4865-a4d7-eb4d0ea66416}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 10, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13b288b5-69e1-4291-8566-3566f80d11f5}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 11, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fa1ed064-4299-4368-b739-c73acc2adcda}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 12, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce48de28-1036-4c76-91ee-9489b9cafe15}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 13, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7b2fb69e-99f0-4819-bf01-264a0efa1fc9}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 14, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b7894d1-c78b-42c3-8b1a-70cec0fd652d}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 15, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c790bc2e-0061-4ec9-a301-486e8d8f80ff}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 16, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7d253b5f-f032-4047-80b9-fc5e089040ea}, !- Handle
  Htl GuestRmOcc - DEER Pre-1975 Thermostat 17, !- Name
  {e0cd2759-d2be-461a-b751-3f5bee13afd5}, !- Heating Setpoint Temperature Schedule Name
  {4e37d303-7101-4550-ac1a-696c4da9c49d}; !- Cooling Setpoint Temperature Schedule Name

OS:YearDescription,
  {fd9e3deb-8bbe-4376-99f9-1617c4d3398e}; !- Handle

OS:PlantLoop,
  {227f6f72-7df9-4ecd-abf3-9a532821c2da}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {16fe049c-3d7d-485b-b3c2-7927e2489e31}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {279003be-0178-47b1-9f0b-194788aaa297}, !- Plant Side Inlet Node Name
  {db49d5b7-f64e-4865-8ee9-9ef5a87e96ac}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {614bea4d-ac44-4713-a20e-c0fe96bf5a66}, !- Demand Side Inlet Node Name
  {d957587c-fc72-439a-b540-152e71d79d4d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {be5064d1-3793-4bf2-b710-f90b29e59261}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Demand Mixer Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Demand Splitter Name
  {e174b02b-ed38-45b4-899d-5daee2e82560}, !- Supply Mixer Name
  {97a23e19-436e-47e7-981d-71362f165e12}; !- Supply Splitter Name

OS:Sizing:Plant,
  {3d0002a0-ca69-46fe-b3ea-17d994139448}, !- Handle
  {227f6f72-7df9-4ecd-abf3-9a532821c2da}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82.2222222222223,                       !- Design Loop Exit Temperature {C}
  11.1111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {aff832f3-6e49-4f1e-8081-7a8e3b4bbd1a}, !- Handle
  Hot Water Loop Supply Inlet Node,       !- Name
  {279003be-0178-47b1-9f0b-194788aaa297}, !- Inlet Port
  {119500b4-926e-4d5c-bf74-54dcab9c44e8}; !- Outlet Port

OS:Node,
  {16fe049c-3d7d-485b-b3c2-7927e2489e31}, !- Handle
  Hot Water Loop Supply Outlet Node,      !- Name
  {f94fb936-d97c-42d8-b7c8-dc9f68680efa}, !- Inlet Port
  {db49d5b7-f64e-4865-8ee9-9ef5a87e96ac}; !- Outlet Port

OS:Node,
  {22cec0de-cb17-4fa6-9f5f-3e20f4fee800}, !- Handle
  Boiler Inlet Water Node,                !- Name
  {daf17448-8c55-4be8-b4c5-1505b209d72d}, !- Inlet Port
  {18aa4bac-9f88-4925-9bd6-0368e079fcb9}; !- Outlet Port

OS:Connector:Mixer,
  {e174b02b-ed38-45b4-899d-5daee2e82560}, !- Handle
  Connector Mixer 7,                      !- Name
  {381fffbb-4ee9-4dc1-bd73-dfba55e64c0a}, !- Outlet Branch Name
  {83e8c61e-2816-49c5-843a-5df2db45adfe}, !- Inlet Branch Name 1
  {2568d0f5-f46b-414a-9847-c65257e33d51}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {97a23e19-436e-47e7-981d-71362f165e12}, !- Handle
  Connector Splitter 7,                   !- Name
  {d4219601-f3b4-4cb0-9bfc-fe3734b63377}, !- Inlet Branch Name
  {daf17448-8c55-4be8-b4c5-1505b209d72d}, !- Outlet Branch Name 1
  {bb0f7e28-ab60-48d6-b209-97e7cbed3ab9}; !- Outlet Branch Name 2

OS:Connection,
  {279003be-0178-47b1-9f0b-194788aaa297}, !- Handle
  {16a760d1-8b32-4997-84cd-66c03520544b}, !- Name
  {227f6f72-7df9-4ecd-abf3-9a532821c2da}, !- Source Object
  14,                                     !- Outlet Port
  {aff832f3-6e49-4f1e-8081-7a8e3b4bbd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf17448-8c55-4be8-b4c5-1505b209d72d}, !- Handle
  {89300dcb-c902-4803-b922-8de5faa4c43d}, !- Name
  {97a23e19-436e-47e7-981d-71362f165e12}, !- Source Object
  3,                                      !- Outlet Port
  {22cec0de-cb17-4fa6-9f5f-3e20f4fee800}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db49d5b7-f64e-4865-8ee9-9ef5a87e96ac}, !- Handle
  {1ad6bf4c-d7fc-423c-84a1-f795d6234d43}, !- Name
  {16fe049c-3d7d-485b-b3c2-7927e2489e31}, !- Source Object
  3,                                      !- Outlet Port
  {227f6f72-7df9-4ecd-abf3-9a532821c2da}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {eea0fa96-4693-4836-bf91-851d53cf2fdf}, !- Handle
  Hot Water Loop Demand Inlet Node,       !- Name
  {614bea4d-ac44-4713-a20e-c0fe96bf5a66}, !- Inlet Port
  {d9ec0888-cf76-4d65-ae11-cc3d75d59939}; !- Outlet Port

OS:Node,
  {3f16ac30-23ba-452b-beb2-9bd1ff04922e}, !- Handle
  Hot Water Loop Demand Outlet Node,      !- Name
  {d466540a-f084-41ba-a2a6-3419ad6aa05b}, !- Inlet Port
  {d957587c-fc72-439a-b540-152e71d79d4d}; !- Outlet Port

OS:Node,
  {e6c442cd-f61b-47c2-8175-431d7ad2be4f}, !- Handle
  Hot Water Loop Coil Bypass Inlet Water Node, !- Name
  {a37559ce-a0cb-4730-b168-470dcc1904b5}, !- Inlet Port
  {b40c1e0c-4fd3-4b51-8268-77208d31f3ed}; !- Outlet Port

OS:Connector:Mixer,
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Handle
  Connector Mixer 8,                      !- Name
  {b7cf8524-ee07-46d9-9957-ac018a611416}, !- Outlet Branch Name
  {8efb5e85-d83f-4215-af8f-2c256cc68094}, !- Inlet Branch Name 1
  {a4d21422-2e8c-4e81-b16d-303f00a34991}, !- Inlet Branch Name 2
  {1e3c021d-8694-4313-976f-6dd1c4316530}, !- Inlet Branch Name 3
  {5de120fe-3897-42f4-8586-e877d25eeb7d}, !- Inlet Branch Name 4
  {1bced0ba-9790-4171-bb31-f0a56708fe52}, !- Inlet Branch Name 5
  {b228779c-6c4b-4b46-8af1-101d8abd2ad2}, !- Inlet Branch Name 6
  {76b624bb-fc15-43fd-b64b-3400242b1ec8}, !- Inlet Branch Name 7
  {4a84cbe1-0942-4196-be1a-3ddde52c84fb}, !- Inlet Branch Name 8
  {5e0d5c03-9207-42cf-96cc-ae1b8404b852}, !- Inlet Branch Name 9
  {57e1b171-aa68-4d9b-b137-4205d813ab07}, !- Inlet Branch Name 10
  {b1e386b2-ad1b-4fc2-88e8-abbe55f60310}, !- Inlet Branch Name 11
  {42bdc224-20d7-4c9e-832c-7417065c90fb}, !- Inlet Branch Name 12
  {165e8ca4-3596-4301-a3db-b2796aa3a025}, !- Inlet Branch Name 13
  {903b6669-ae39-4b11-96ed-c7c06a19393b}, !- Inlet Branch Name 14
  {ca91cd08-0031-4d16-b6e0-d96ec065000b}, !- Inlet Branch Name 15
  {80b8b790-ca6d-46d7-add5-157b49d05e25}, !- Inlet Branch Name 16
  {05282644-efc9-41d7-a8d7-d119caed96a1}; !- Inlet Branch Name 17

OS:Connector:Splitter,
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Handle
  Connector Splitter 8,                   !- Name
  {7fd7e0b4-9fa9-43d2-99cc-30cbcfe97f01}, !- Inlet Branch Name
  {a37559ce-a0cb-4730-b168-470dcc1904b5}, !- Outlet Branch Name 1
  {691b21ad-1e9e-45ec-9225-94fe11a80a92}, !- Outlet Branch Name 2
  {5dc61834-5d15-4b19-91d7-25ff5aa645aa}, !- Outlet Branch Name 3
  {2c6bf736-e2d2-4719-982a-1e5085975c05}, !- Outlet Branch Name 4
  {ebf64e37-d84e-4785-8037-80e06baef50a}, !- Outlet Branch Name 5
  {7429c807-4adf-4a79-b494-f39bd1575dc1}, !- Outlet Branch Name 6
  {48624c46-c44a-4302-ba07-7040a00f552a}, !- Outlet Branch Name 7
  {dfe5d1d8-6a29-43f9-811e-f70760108a44}, !- Outlet Branch Name 8
  {71a9a071-444c-4b46-aa66-53734c31577f}, !- Outlet Branch Name 9
  {06ff8b81-5b45-44e6-a941-3899f754d7ad}, !- Outlet Branch Name 10
  {5a64ae4e-fae7-418a-9029-5e84511c9d68}, !- Outlet Branch Name 11
  {6e3cc623-03b2-476d-bfd6-6221173405fc}, !- Outlet Branch Name 12
  {e7c29b36-24c5-415d-b11f-e98476b6927f}, !- Outlet Branch Name 13
  {5e4a1362-1c92-4d3f-9283-6c2e6fbe3ab7}, !- Outlet Branch Name 14
  {456ccabd-c42c-4e22-b890-649ec56841e1}, !- Outlet Branch Name 15
  {a4ef6522-988b-4743-adc3-f343a73e2860}, !- Outlet Branch Name 16
  {8a46d012-dc96-4b18-a7ef-3666b8ba11a8}; !- Outlet Branch Name 17

OS:Connection,
  {614bea4d-ac44-4713-a20e-c0fe96bf5a66}, !- Handle
  {0bbfc376-5845-493f-80d9-3487f0d066d4}, !- Name
  {227f6f72-7df9-4ecd-abf3-9a532821c2da}, !- Source Object
  17,                                     !- Outlet Port
  {eea0fa96-4693-4836-bf91-851d53cf2fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a37559ce-a0cb-4730-b168-470dcc1904b5}, !- Handle
  {07c2aa9b-c232-43b3-b296-e6bf931f39d5}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  3,                                      !- Outlet Port
  {e6c442cd-f61b-47c2-8175-431d7ad2be4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d957587c-fc72-439a-b540-152e71d79d4d}, !- Handle
  {a3c94e91-26f3-41be-80b3-afecb59476c8}, !- Name
  {3f16ac30-23ba-452b-beb2-9bd1ff04922e}, !- Source Object
  3,                                      !- Outlet Port
  {227f6f72-7df9-4ecd-abf3-9a532821c2da}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {be5064d1-3793-4bf2-b710-f90b29e59261}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:Schedule:Ruleset,
  {1b49d341-031e-4cd0-80ac-537b173a81ac}, !- Handle
  Hot Water Loop Temp - 180F,             !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {38486303-5190-4c21-a41e-c279d5c6a330}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38486303-5190-4c21-a41e-c279d5c6a330}, !- Handle
  Hot Water Loop Temp - 180F Default,     !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  82.2222222222223;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {68bd237a-52ef-4273-ac3a-9703eca41239}, !- Handle
  Hot Water Loop Setpoint Manager,        !- Name
  Temperature,                            !- Control Variable
  {1b49d341-031e-4cd0-80ac-537b173a81ac}, !- Schedule Name
  {16fe049c-3d7d-485b-b3c2-7927e2489e31}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {9c4d71c9-d7ac-464c-8f82-77dea111c2ff}, !- Handle
  Hot Water Loop Pump,                    !- Name
  {119500b4-926e-4d5c-bf74-54dcab9c44e8}, !- Inlet Node Name
  {85bc28fa-5262-4483-a9ee-bb7901b6c743}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {9d0b4cbf-65cd-4ddf-93c7-25a316ebc8f8}, !- Handle
  Hot Water Loop Pump Outlet Water Node,  !- Name
  {85bc28fa-5262-4483-a9ee-bb7901b6c743}, !- Inlet Port
  {d4219601-f3b4-4cb0-9bfc-fe3734b63377}; !- Outlet Port

OS:Connection,
  {119500b4-926e-4d5c-bf74-54dcab9c44e8}, !- Handle
  {3cbddb3d-0cd5-4a15-8a40-291591da0566}, !- Name
  {aff832f3-6e49-4f1e-8081-7a8e3b4bbd1a}, !- Source Object
  3,                                      !- Outlet Port
  {9c4d71c9-d7ac-464c-8f82-77dea111c2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bc28fa-5262-4483-a9ee-bb7901b6c743}, !- Handle
  {af7d10a2-2a67-452f-9c40-2f8ce5282df7}, !- Name
  {9c4d71c9-d7ac-464c-8f82-77dea111c2ff}, !- Source Object
  3,                                      !- Outlet Port
  {9d0b4cbf-65cd-4ddf-93c7-25a316ebc8f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4219601-f3b4-4cb0-9bfc-fe3734b63377}, !- Handle
  {1300bfc9-2750-4eee-8d9e-2a08e93ea3a4}, !- Name
  {9d0b4cbf-65cd-4ddf-93c7-25a316ebc8f8}, !- Source Object
  3,                                      !- Outlet Port
  {97a23e19-436e-47e7-981d-71362f165e12}, !- Target Object
  2;                                      !- Inlet Port

OS:Boiler:HotWater,
  {fafffcbf-2e23-4e05-b79a-39bfcbb5595e}, !- Handle
  Boiler,                                 !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.78,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  ,                                       !- Normalized Boiler Efficiency Curve Name
  82.2222222222223,                       !- Design Water Outlet Temperature {C}
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {18aa4bac-9f88-4925-9bd6-0368e079fcb9}, !- Boiler Water Inlet Node Name
  {9fa3795d-ea3b-4d31-b5d7-47f3b181121b}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {d70cb18c-6fc4-4119-92cf-bacd96cf4c8e}, !- Handle
  Boiler Outlet Water Node,               !- Name
  {9fa3795d-ea3b-4d31-b5d7-47f3b181121b}, !- Inlet Port
  {83e8c61e-2816-49c5-843a-5df2db45adfe}; !- Outlet Port

OS:Connection,
  {18aa4bac-9f88-4925-9bd6-0368e079fcb9}, !- Handle
  {370745e9-5f95-4303-8ac0-718d0508815e}, !- Name
  {22cec0de-cb17-4fa6-9f5f-3e20f4fee800}, !- Source Object
  3,                                      !- Outlet Port
  {fafffcbf-2e23-4e05-b79a-39bfcbb5595e}, !- Target Object
  12;                                     !- Inlet Port

OS:Connection,
  {9fa3795d-ea3b-4d31-b5d7-47f3b181121b}, !- Handle
  {6654bcab-fd01-4dd8-8be6-8701c4ff87ec}, !- Name
  {fafffcbf-2e23-4e05-b79a-39bfcbb5595e}, !- Source Object
  13,                                     !- Outlet Port
  {d70cb18c-6fc4-4119-92cf-bacd96cf4c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83e8c61e-2816-49c5-843a-5df2db45adfe}, !- Handle
  {028d1b02-aaaa-4a32-ac2b-42fe6f694958}, !- Name
  {d70cb18c-6fc4-4119-92cf-bacd96cf4c8e}, !- Source Object
  3,                                      !- Outlet Port
  {e174b02b-ed38-45b4-899d-5daee2e82560}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5851115a-c4fe-4b70-9895-18168c15608f}, !- Handle
  Hot Water Loop Supply Equipment Bypass, !- Name
  {bc5ad945-25d9-4758-9ad5-c5215b7f6368}, !- Inlet Node Name
  {27a1748d-3ebf-4e83-acef-3d4e150b59b7}; !- Outlet Node Name

OS:Node,
  {5951098a-377d-40eb-ba80-95dd79a52cd6}, !- Handle
  Hot Water Loop Supply Equipment Bypass Inlet Water Node, !- Name
  {bb0f7e28-ab60-48d6-b209-97e7cbed3ab9}, !- Inlet Port
  {bc5ad945-25d9-4758-9ad5-c5215b7f6368}; !- Outlet Port

OS:Connection,
  {bb0f7e28-ab60-48d6-b209-97e7cbed3ab9}, !- Handle
  {702015c1-9ff3-4b73-96c0-0340920585c7}, !- Name
  {97a23e19-436e-47e7-981d-71362f165e12}, !- Source Object
  4,                                      !- Outlet Port
  {5951098a-377d-40eb-ba80-95dd79a52cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a5f5bfc-b281-40b2-ba01-0549c55c04f3}, !- Handle
  Hot Water Loop Supply Equipment Bypass Outlet Water Node, !- Name
  {27a1748d-3ebf-4e83-acef-3d4e150b59b7}, !- Inlet Port
  {2568d0f5-f46b-414a-9847-c65257e33d51}; !- Outlet Port

OS:Connection,
  {bc5ad945-25d9-4758-9ad5-c5215b7f6368}, !- Handle
  {4570bcd7-4f66-4bf5-89e6-5196104424da}, !- Name
  {5951098a-377d-40eb-ba80-95dd79a52cd6}, !- Source Object
  3,                                      !- Outlet Port
  {5851115a-c4fe-4b70-9895-18168c15608f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {27a1748d-3ebf-4e83-acef-3d4e150b59b7}, !- Handle
  {1d567bd0-adac-42f3-bc9c-2feb1d8be9d7}, !- Name
  {5851115a-c4fe-4b70-9895-18168c15608f}, !- Source Object
  3,                                      !- Outlet Port
  {4a5f5bfc-b281-40b2-ba01-0549c55c04f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2568d0f5-f46b-414a-9847-c65257e33d51}, !- Handle
  {8ac4bb35-751d-4a36-a5cc-b6adff0dd1d8}, !- Name
  {4a5f5bfc-b281-40b2-ba01-0549c55c04f3}, !- Source Object
  3,                                      !- Outlet Port
  {e174b02b-ed38-45b4-899d-5daee2e82560}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b28ed0d9-2ad8-4905-b13f-ab02673aabad}, !- Handle
  Hot Water Loop Coil Bypass,             !- Name
  {b40c1e0c-4fd3-4b51-8268-77208d31f3ed}, !- Inlet Node Name
  {53cb3152-2650-4e68-b8f9-2c928f234cfc}; !- Outlet Node Name

OS:Node,
  {3697c984-df71-4d99-bae0-1fd0c3943e52}, !- Handle
  Hot Water Loop Coil Bypass Outlet Water Node, !- Name
  {53cb3152-2650-4e68-b8f9-2c928f234cfc}, !- Inlet Port
  {8efb5e85-d83f-4215-af8f-2c256cc68094}; !- Outlet Port

OS:Connection,
  {b40c1e0c-4fd3-4b51-8268-77208d31f3ed}, !- Handle
  {43863b4a-aa17-405f-8b0c-55762a3338e9}, !- Name
  {e6c442cd-f61b-47c2-8175-431d7ad2be4f}, !- Source Object
  3,                                      !- Outlet Port
  {b28ed0d9-2ad8-4905-b13f-ab02673aabad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53cb3152-2650-4e68-b8f9-2c928f234cfc}, !- Handle
  {ac551335-a891-4fb5-b7ce-6ba3924015b5}, !- Name
  {b28ed0d9-2ad8-4905-b13f-ab02673aabad}, !- Source Object
  3,                                      !- Outlet Port
  {3697c984-df71-4d99-bae0-1fd0c3943e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8efb5e85-d83f-4215-af8f-2c256cc68094}, !- Handle
  {8e684d41-7adf-4aa2-8cc6-943d6d5f2bcf}, !- Name
  {3697c984-df71-4d99-bae0-1fd0c3943e52}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c79db8bf-7453-4d91-bba8-e63129914638}, !- Handle
  Hot Water Loop Supply Outlet,           !- Name
  {be68e75a-87b4-44c3-b99e-08e103e5d287}, !- Inlet Node Name
  {f94fb936-d97c-42d8-b7c8-dc9f68680efa}; !- Outlet Node Name

OS:Node,
  {acdbe55b-c9f1-4ea4-9bee-4260e2e438c5}, !- Handle
  Hot Water Loop Supply Outlet Inlet Water Node, !- Name
  {381fffbb-4ee9-4dc1-bd73-dfba55e64c0a}, !- Inlet Port
  {be68e75a-87b4-44c3-b99e-08e103e5d287}; !- Outlet Port

OS:Connection,
  {381fffbb-4ee9-4dc1-bd73-dfba55e64c0a}, !- Handle
  {5eb38393-b1f8-402e-b93f-b3df5a6b3c0a}, !- Name
  {e174b02b-ed38-45b4-899d-5daee2e82560}, !- Source Object
  2,                                      !- Outlet Port
  {acdbe55b-c9f1-4ea4-9bee-4260e2e438c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be68e75a-87b4-44c3-b99e-08e103e5d287}, !- Handle
  {ffff5f4a-32af-4100-b1c3-4e1ad93fecc6}, !- Name
  {acdbe55b-c9f1-4ea4-9bee-4260e2e438c5}, !- Source Object
  3,                                      !- Outlet Port
  {c79db8bf-7453-4d91-bba8-e63129914638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94fb936-d97c-42d8-b7c8-dc9f68680efa}, !- Handle
  {baf857b1-6611-42f3-b68e-771d85dd83d4}, !- Name
  {c79db8bf-7453-4d91-bba8-e63129914638}, !- Source Object
  3,                                      !- Outlet Port
  {16fe049c-3d7d-485b-b3c2-7927e2489e31}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {73c54613-0af5-4fdf-a6fe-b6f065c0b4fc}, !- Handle
  Hot Water Loop Demand Inlet,            !- Name
  {d9ec0888-cf76-4d65-ae11-cc3d75d59939}, !- Inlet Node Name
  {0ad52d47-5a3a-411f-adf3-38d12406e367}; !- Outlet Node Name

OS:Node,
  {0f4aad04-c211-4781-b4b1-25b89068f2b8}, !- Handle
  Hot Water Loop Demand Inlet Outlet Water Node, !- Name
  {0ad52d47-5a3a-411f-adf3-38d12406e367}, !- Inlet Port
  {7fd7e0b4-9fa9-43d2-99cc-30cbcfe97f01}; !- Outlet Port

OS:Connection,
  {d9ec0888-cf76-4d65-ae11-cc3d75d59939}, !- Handle
  {c757b5a5-db4b-4ab2-bd43-7faeca546b1c}, !- Name
  {eea0fa96-4693-4836-bf91-851d53cf2fdf}, !- Source Object
  3,                                      !- Outlet Port
  {73c54613-0af5-4fdf-a6fe-b6f065c0b4fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad52d47-5a3a-411f-adf3-38d12406e367}, !- Handle
  {e958f0d0-85f7-44fa-bbba-f11f4fac552d}, !- Name
  {73c54613-0af5-4fdf-a6fe-b6f065c0b4fc}, !- Source Object
  3,                                      !- Outlet Port
  {0f4aad04-c211-4781-b4b1-25b89068f2b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fd7e0b4-9fa9-43d2-99cc-30cbcfe97f01}, !- Handle
  {493065f5-2562-4ce2-9017-a5ed1273d261}, !- Name
  {0f4aad04-c211-4781-b4b1-25b89068f2b8}, !- Source Object
  3,                                      !- Outlet Port
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4f3d59ea-db63-451b-8f0f-93c4ff0008b9}, !- Handle
  Hot Water Loop Demand Outlet,           !- Name
  {13815d44-0f5b-47a9-8e97-46a75df6d4c8}, !- Inlet Node Name
  {d466540a-f084-41ba-a2a6-3419ad6aa05b}; !- Outlet Node Name

OS:Node,
  {46d73eda-c129-43ed-b0a0-e7311ef72718}, !- Handle
  Hot Water Loop Demand Outlet Inlet Water Node, !- Name
  {b7cf8524-ee07-46d9-9957-ac018a611416}, !- Inlet Port
  {13815d44-0f5b-47a9-8e97-46a75df6d4c8}; !- Outlet Port

OS:Connection,
  {b7cf8524-ee07-46d9-9957-ac018a611416}, !- Handle
  {19f09e57-f57d-4bce-9a9b-9ca1c8aed4e3}, !- Name
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Source Object
  2,                                      !- Outlet Port
  {46d73eda-c129-43ed-b0a0-e7311ef72718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13815d44-0f5b-47a9-8e97-46a75df6d4c8}, !- Handle
  {59a2855e-f81b-4e8a-b53c-f53cab318b77}, !- Name
  {46d73eda-c129-43ed-b0a0-e7311ef72718}, !- Source Object
  3,                                      !- Outlet Port
  {4f3d59ea-db63-451b-8f0f-93c4ff0008b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d466540a-f084-41ba-a2a6-3419ad6aa05b}, !- Handle
  {cc90a536-b06e-49e4-9fdf-cb86e5548266}, !- Name
  {4f3d59ea-db63-451b-8f0f-93c4ff0008b9}, !- Source Object
  3,                                      !- Outlet Port
  {3f16ac30-23ba-452b-beb2-9bd1ff04922e}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {c1532bcb-bdab-4eb0-bd4d-52e7527403f5}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {78b5a78a-032c-4030-9102-1993bb1d090b}, !- Loop Temperature Setpoint Node Name
  80,                                     !- Maximum Loop Temperature {C}
  5,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {3af8ee8e-8a41-4524-89ed-892591c1a265}, !- Plant Side Inlet Node Name
  {9b0c2696-dc8d-466b-835a-1341a9ff7cdb}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {95ac510a-ef06-49e1-852d-31df8edb6486}, !- Demand Side Inlet Node Name
  {b0bf34a8-c183-49ce-a7ac-fdb3711669ea}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6de7e480-07a4-4571-9a39-4c3e5580e184}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {9ea8fc6d-67b0-4755-a1b6-f6296610117d}, !- Demand Mixer Name
  {b2529a41-1e28-4915-8889-f64bc51f44a6}, !- Demand Splitter Name
  {731a6c08-1d79-4e09-825d-6648d32eb593}, !- Supply Mixer Name
  {c3159be8-6bf5-4c6b-9f01-18b9bfe2999d}; !- Supply Splitter Name

OS:Sizing:Plant,
  {43dd199d-9590-4927-b561-96361abe9698}, !- Handle
  {c1532bcb-bdab-4eb0-bd4d-52e7527403f5}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29.4444444444445,                       !- Design Loop Exit Temperature {C}
  5.55555555555556,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {df817bf1-30e3-4a1d-8a94-ed74e13d8807}, !- Handle
  Condenser Water Loop Supply Inlet Node, !- Name
  {3af8ee8e-8a41-4524-89ed-892591c1a265}, !- Inlet Port
  {badbe9ce-42ba-4004-a9e0-c7683b8d69d1}; !- Outlet Port

OS:Node,
  {78b5a78a-032c-4030-9102-1993bb1d090b}, !- Handle
  Condenser Water Loop Supply Outlet Node, !- Name
  {8c28f907-013d-4d1c-97c0-c28e7f352fd7}, !- Inlet Port
  {9b0c2696-dc8d-466b-835a-1341a9ff7cdb}; !- Outlet Port

OS:Node,
  {f10aac0a-0ffb-4cd5-bc90-7d54172cfda5}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Inlet Water Node, !- Name
  {cdce2f95-aa7e-4e0c-8d12-0d2996f2bdaf}, !- Inlet Port
  {dda43d79-4f65-4f67-9b56-d67bca7a2e8f}; !- Outlet Port

OS:Connector:Mixer,
  {731a6c08-1d79-4e09-825d-6648d32eb593}, !- Handle
  Connector Mixer 9,                      !- Name
  {5c3d2860-d331-46a3-96b1-f0e06169d5e9}, !- Outlet Branch Name
  {f8b49c5b-4e33-4634-a458-8185564a3a84}, !- Inlet Branch Name 1
  {8aaf8666-09b6-4dd3-ab25-97bc84ead1f8}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {c3159be8-6bf5-4c6b-9f01-18b9bfe2999d}, !- Handle
  Connector Splitter 9,                   !- Name
  {13911c79-9562-46d9-9f28-3ec8efbbeca3}, !- Inlet Branch Name
  {cdce2f95-aa7e-4e0c-8d12-0d2996f2bdaf}, !- Outlet Branch Name 1
  {1366844f-3f54-4a3f-a128-cec105487ddb}; !- Outlet Branch Name 2

OS:Connection,
  {3af8ee8e-8a41-4524-89ed-892591c1a265}, !- Handle
  {4450629d-cff9-4209-85f7-15db105ecac5}, !- Name
  {c1532bcb-bdab-4eb0-bd4d-52e7527403f5}, !- Source Object
  14,                                     !- Outlet Port
  {df817bf1-30e3-4a1d-8a94-ed74e13d8807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdce2f95-aa7e-4e0c-8d12-0d2996f2bdaf}, !- Handle
  {3237df03-15da-4997-9b1b-a8fa1b94b20e}, !- Name
  {c3159be8-6bf5-4c6b-9f01-18b9bfe2999d}, !- Source Object
  3,                                      !- Outlet Port
  {f10aac0a-0ffb-4cd5-bc90-7d54172cfda5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b0c2696-dc8d-466b-835a-1341a9ff7cdb}, !- Handle
  {234094fe-efd7-47eb-84da-2bbde56840e5}, !- Name
  {78b5a78a-032c-4030-9102-1993bb1d090b}, !- Source Object
  3,                                      !- Outlet Port
  {c1532bcb-bdab-4eb0-bd4d-52e7527403f5}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {030f2059-0b8f-48ab-816a-0f7bdec8a7cd}, !- Handle
  Condenser Water Loop Demand Inlet Node, !- Name
  {95ac510a-ef06-49e1-852d-31df8edb6486}, !- Inlet Port
  {0f3f4d1e-208f-4ff6-8713-906871d8db62}; !- Outlet Port

OS:Node,
  {567b2c1a-6e27-4cd9-9ef8-e3e1689f5084}, !- Handle
  Condenser Water Loop Demand Outlet Node, !- Name
  {c122f2ed-0066-44e2-8f3c-6bf303385239}, !- Inlet Port
  {b0bf34a8-c183-49ce-a7ac-fdb3711669ea}; !- Outlet Port

OS:Node,
  {781a1d05-c42d-45a6-a4a7-eb671c954fe8}, !- Handle
  Condenser Water Loop Chiller Bypass Inlet Water Node, !- Name
  {979518ca-6607-4773-b45e-76d4ee5bfd51}, !- Inlet Port
  {72c7a3a2-96a8-4d11-8279-b96c152c8433}; !- Outlet Port

OS:Connector:Mixer,
  {9ea8fc6d-67b0-4755-a1b6-f6296610117d}, !- Handle
  Connector Mixer 10,                     !- Name
  {cab96393-5250-498a-9ce6-30684886b25a}, !- Outlet Branch Name
  {73b6aafa-ead7-41dd-99ea-116a0e17d1b4}, !- Inlet Branch Name 1
  {6c5ddd65-a157-4e46-9b00-368fea087e3c}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {b2529a41-1e28-4915-8889-f64bc51f44a6}, !- Handle
  Connector Splitter 10,                  !- Name
  {2f80ca3c-be5e-4c27-9318-ae54d0c29be3}, !- Inlet Branch Name
  {979518ca-6607-4773-b45e-76d4ee5bfd51}, !- Outlet Branch Name 1
  {da6cd4e3-1f76-4e79-ac25-9e2cc4116400}; !- Outlet Branch Name 2

OS:Connection,
  {95ac510a-ef06-49e1-852d-31df8edb6486}, !- Handle
  {757a3e5b-c3a8-424f-918f-c64a9f469522}, !- Name
  {c1532bcb-bdab-4eb0-bd4d-52e7527403f5}, !- Source Object
  17,                                     !- Outlet Port
  {030f2059-0b8f-48ab-816a-0f7bdec8a7cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {979518ca-6607-4773-b45e-76d4ee5bfd51}, !- Handle
  {baaa0775-dfab-493f-9311-2c1e1800d1e1}, !- Name
  {b2529a41-1e28-4915-8889-f64bc51f44a6}, !- Source Object
  3,                                      !- Outlet Port
  {781a1d05-c42d-45a6-a4a7-eb671c954fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bf34a8-c183-49ce-a7ac-fdb3711669ea}, !- Handle
  {4c6f484b-2f0d-4acb-8b87-e3e3f65911d4}, !- Name
  {567b2c1a-6e27-4cd9-9ef8-e3e1689f5084}, !- Source Object
  3,                                      !- Outlet Port
  {c1532bcb-bdab-4eb0-bd4d-52e7527403f5}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {6de7e480-07a4-4571-9a39-4c3e5580e184}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 4; !- Name

OS:Schedule:Ruleset,
  {21e5feec-55dc-4bf0-8fae-d73482975121}, !- Handle
  Condenser Water Loop Temp - 70F,        !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {216e0ff7-2e3d-40ae-bb6e-7b81418e56ce}; !- Default Day Schedule Name

OS:Schedule:Day,
  {216e0ff7-2e3d-40ae-bb6e-7b81418e56ce}, !- Handle
  Condenser Water Loop Temp - 70F Default, !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {4444d588-64e9-4462-9f7f-690259863e68}, !- Handle
  Condenser Water Loop Setpoint Manager,  !- Name
  Temperature,                            !- Control Variable
  {21e5feec-55dc-4bf0-8fae-d73482975121}, !- Schedule Name
  {78b5a78a-032c-4030-9102-1993bb1d090b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {181b2c6d-9422-4a01-8c51-c89b2886e400}, !- Handle
  Condenser Water Loop Constant Pump,     !- Name
  {badbe9ce-42ba-4004-a9e0-c7683b8d69d1}, !- Inlet Node Name
  {5904afa6-7ae4-4bd8-b2ed-ca21e1e4a4e5}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  148556.625924,                          !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {4b2f3cce-2b33-43c4-8c7d-64f70b3b1347}, !- Handle
  Condenser Water Loop Constant Pump Outlet Water Node, !- Name
  {5904afa6-7ae4-4bd8-b2ed-ca21e1e4a4e5}, !- Inlet Port
  {13911c79-9562-46d9-9f28-3ec8efbbeca3}; !- Outlet Port

OS:Connection,
  {badbe9ce-42ba-4004-a9e0-c7683b8d69d1}, !- Handle
  {896d9ac6-8185-43cb-bc5f-381610e55e63}, !- Name
  {df817bf1-30e3-4a1d-8a94-ed74e13d8807}, !- Source Object
  3,                                      !- Outlet Port
  {181b2c6d-9422-4a01-8c51-c89b2886e400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5904afa6-7ae4-4bd8-b2ed-ca21e1e4a4e5}, !- Handle
  {7ae778c3-3269-41a4-b126-3938786ea191}, !- Name
  {181b2c6d-9422-4a01-8c51-c89b2886e400}, !- Source Object
  3,                                      !- Outlet Port
  {4b2f3cce-2b33-43c4-8c7d-64f70b3b1347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13911c79-9562-46d9-9f28-3ec8efbbeca3}, !- Handle
  {579c88e9-9b8a-4dba-8f2e-1670f74ee628}, !- Name
  {4b2f3cce-2b33-43c4-8c7d-64f70b3b1347}, !- Source Object
  3,                                      !- Outlet Port
  {c3159be8-6bf5-4c6b-9f01-18b9bfe2999d}, !- Target Object
  2;                                      !- Inlet Port

OS:CoolingTower:TwoSpeed,
  {8650fbc7-c8fd-4127-bbaf-e4835189b6a2}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower, !- Name
  {dda43d79-4f65-4f67-9b56-d67bca7a2e8f}, !- Water Inlet Node Name
  {1670ee71-6b21-4d7c-a9ba-1c812e144033}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Air Flow Rate {m3/s}
  autosize,                               !- High Fan Speed Fan Power {W}
  autosize,                               !- High Fan Speed U-Factor Times Area Value {W/K}
  AutoSize,                               !- Low Fan Speed Air Flow Rate {m3/s}
  ,                                       !- Low Fan Speed Air Flow Rate Sizing Factor
  AutoSize,                               !- Low Fan Speed Fan Power {W}
  ,                                       !- Low Fan Speed Fan Power Sizing Factor
  AutoSize,                               !- Low Fan Speed U-Factor Times Area Value {W/K}
  ,                                       !- Low Fan Speed U-Factor Times Area Sizing Factor
  ,                                       !- Free Convection Regime Air Flow Rate {m3/s}
  ,                                       !- Free Convection Regime Air Flow Rate Sizing Factor
  ,                                       !- Free Convection Regime U-Factor Times Area Value {W/K}
  ,                                       !- Free Convection U-Factor Times Area Value Sizing Factor
  ,                                       !- Performance Input Method
  ,                                       !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  ,                                       !- High Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity {W}
  ,                                       !- Low Speed Nominal Capacity Sizing Factor
  ,                                       !- Free Convection Nominal Capacity {W}
  ,                                       !- Free Convection Nominal Capacity Sizing Factor
  ,                                       !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  ,                                       !- Drift Loss Percent {percent}
  ,                                       !- Blowdown Calculation Mode
  ,                                       !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Outdoor Air Inlet Node Name
  1,                                      !- Number of Cells
  ,                                       !- Cell Control
  ,                                       !- Cell Minimum  Water Flow Rate Fraction
  ,                                       !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  25.6,                                   !- Design Inlet Air Wet-Bulb Temperature {C}
  autosize,                               !- Design Approach Temperature {deltaC}
  autosize,                               !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Node,
  {d8c4931b-fb7f-467e-90c8-488bf51386d9}, !- Handle
  Propeller or Axial TwoSpeed Fan Open Cooling Tower Outlet Water Node, !- Name
  {1670ee71-6b21-4d7c-a9ba-1c812e144033}, !- Inlet Port
  {f8b49c5b-4e33-4634-a458-8185564a3a84}; !- Outlet Port

OS:Connection,
  {dda43d79-4f65-4f67-9b56-d67bca7a2e8f}, !- Handle
  {29991f86-868d-4802-a8d9-1aac48f06d42}, !- Name
  {f10aac0a-0ffb-4cd5-bc90-7d54172cfda5}, !- Source Object
  3,                                      !- Outlet Port
  {8650fbc7-c8fd-4127-bbaf-e4835189b6a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1670ee71-6b21-4d7c-a9ba-1c812e144033}, !- Handle
  {77ce7bae-b76f-411e-859f-92aecbae7dc1}, !- Name
  {8650fbc7-c8fd-4127-bbaf-e4835189b6a2}, !- Source Object
  3,                                      !- Outlet Port
  {d8c4931b-fb7f-467e-90c8-488bf51386d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b49c5b-4e33-4634-a458-8185564a3a84}, !- Handle
  {d5be97f6-379f-46cb-a480-7a9059774f94}, !- Name
  {d8c4931b-fb7f-467e-90c8-488bf51386d9}, !- Source Object
  3,                                      !- Outlet Port
  {731a6c08-1d79-4e09-825d-6648d32eb593}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {8b0055ce-a6e9-431c-bc06-51abca1addd8}, !- Handle
  Condenser Water Loop Cooling Tower Bypass, !- Name
  {5690f40e-7b19-484d-88fd-196b3beaa341}, !- Inlet Node Name
  {ac50b27f-0aa6-401c-b4c1-9651d6e6a77d}; !- Outlet Node Name

OS:Node,
  {fa48fa14-dc0d-43f7-b293-21f927684c60}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Inlet Water Node, !- Name
  {1366844f-3f54-4a3f-a128-cec105487ddb}, !- Inlet Port
  {5690f40e-7b19-484d-88fd-196b3beaa341}; !- Outlet Port

OS:Connection,
  {1366844f-3f54-4a3f-a128-cec105487ddb}, !- Handle
  {5c527773-deef-4306-92e0-98dd93db77ff}, !- Name
  {c3159be8-6bf5-4c6b-9f01-18b9bfe2999d}, !- Source Object
  4,                                      !- Outlet Port
  {fa48fa14-dc0d-43f7-b293-21f927684c60}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf3defde-8fa1-4c59-9bb0-f0f551a6a68d}, !- Handle
  Condenser Water Loop Cooling Tower Bypass Outlet Water Node, !- Name
  {ac50b27f-0aa6-401c-b4c1-9651d6e6a77d}, !- Inlet Port
  {8aaf8666-09b6-4dd3-ab25-97bc84ead1f8}; !- Outlet Port

OS:Connection,
  {5690f40e-7b19-484d-88fd-196b3beaa341}, !- Handle
  {ec19da63-ec90-4c30-a722-43f219ebf5b1}, !- Name
  {fa48fa14-dc0d-43f7-b293-21f927684c60}, !- Source Object
  3,                                      !- Outlet Port
  {8b0055ce-a6e9-431c-bc06-51abca1addd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac50b27f-0aa6-401c-b4c1-9651d6e6a77d}, !- Handle
  {f83b6e66-2f1b-44bc-ae25-306bf3ba8b93}, !- Name
  {8b0055ce-a6e9-431c-bc06-51abca1addd8}, !- Source Object
  3,                                      !- Outlet Port
  {cf3defde-8fa1-4c59-9bb0-f0f551a6a68d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aaf8666-09b6-4dd3-ab25-97bc84ead1f8}, !- Handle
  {ac13bcff-5828-43ec-9ce6-fd994173a56a}, !- Name
  {cf3defde-8fa1-4c59-9bb0-f0f551a6a68d}, !- Source Object
  3,                                      !- Outlet Port
  {731a6c08-1d79-4e09-825d-6648d32eb593}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c2b6cfdb-9a3e-4546-8908-10118a159cd8}, !- Handle
  Condenser Water Loop Chiller Bypass,    !- Name
  {72c7a3a2-96a8-4d11-8279-b96c152c8433}, !- Inlet Node Name
  {72cc6cd5-720c-4f0f-bd69-d2c577852f11}; !- Outlet Node Name

OS:Node,
  {00bc0839-5193-40c9-a889-64afa3c31bb4}, !- Handle
  Condenser Water Loop Chiller Bypass Outlet Water Node, !- Name
  {72cc6cd5-720c-4f0f-bd69-d2c577852f11}, !- Inlet Port
  {73b6aafa-ead7-41dd-99ea-116a0e17d1b4}; !- Outlet Port

OS:Connection,
  {72c7a3a2-96a8-4d11-8279-b96c152c8433}, !- Handle
  {c3bed629-98e9-4e07-9d7e-53defd72599f}, !- Name
  {781a1d05-c42d-45a6-a4a7-eb671c954fe8}, !- Source Object
  3,                                      !- Outlet Port
  {c2b6cfdb-9a3e-4546-8908-10118a159cd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72cc6cd5-720c-4f0f-bd69-d2c577852f11}, !- Handle
  {7ee380b9-f8e4-4057-92d1-d8549b504f7d}, !- Name
  {c2b6cfdb-9a3e-4546-8908-10118a159cd8}, !- Source Object
  3,                                      !- Outlet Port
  {00bc0839-5193-40c9-a889-64afa3c31bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73b6aafa-ead7-41dd-99ea-116a0e17d1b4}, !- Handle
  {8f73602f-81ea-4fde-b205-47a5b3d44952}, !- Name
  {00bc0839-5193-40c9-a889-64afa3c31bb4}, !- Source Object
  3,                                      !- Outlet Port
  {9ea8fc6d-67b0-4755-a1b6-f6296610117d}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {cdf8b311-c6dc-4351-aceb-b075084e1f8b}, !- Handle
  Condenser Water Loop Supply Outlet,     !- Name
  {f709aa06-9371-4a47-a2e7-9c228d0aba50}, !- Inlet Node Name
  {8c28f907-013d-4d1c-97c0-c28e7f352fd7}; !- Outlet Node Name

OS:Node,
  {0e994d0c-2c60-433a-a97a-96e679aed8e8}, !- Handle
  Condenser Water Loop Supply Outlet Inlet Water Node, !- Name
  {5c3d2860-d331-46a3-96b1-f0e06169d5e9}, !- Inlet Port
  {f709aa06-9371-4a47-a2e7-9c228d0aba50}; !- Outlet Port

OS:Connection,
  {5c3d2860-d331-46a3-96b1-f0e06169d5e9}, !- Handle
  {a9bec39e-c445-43e9-9846-791abbc29f6a}, !- Name
  {731a6c08-1d79-4e09-825d-6648d32eb593}, !- Source Object
  2,                                      !- Outlet Port
  {0e994d0c-2c60-433a-a97a-96e679aed8e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f709aa06-9371-4a47-a2e7-9c228d0aba50}, !- Handle
  {9ba95308-9330-4f61-94cc-4c07cabc2ea2}, !- Name
  {0e994d0c-2c60-433a-a97a-96e679aed8e8}, !- Source Object
  3,                                      !- Outlet Port
  {cdf8b311-c6dc-4351-aceb-b075084e1f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c28f907-013d-4d1c-97c0-c28e7f352fd7}, !- Handle
  {383a1ed5-196b-4fa9-829f-6747a64399f0}, !- Name
  {cdf8b311-c6dc-4351-aceb-b075084e1f8b}, !- Source Object
  3,                                      !- Outlet Port
  {78b5a78a-032c-4030-9102-1993bb1d090b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c91951a8-bed8-43be-a4f4-54b42457cc93}, !- Handle
  Condenser Water Loop Demand Inlet,      !- Name
  {0f3f4d1e-208f-4ff6-8713-906871d8db62}, !- Inlet Node Name
  {9206b220-ca20-41b7-a949-ac3cedb2cc0d}; !- Outlet Node Name

OS:Node,
  {185cab3b-e8eb-4d51-928a-12730fcf926a}, !- Handle
  Condenser Water Loop Demand Inlet Outlet Water Node, !- Name
  {9206b220-ca20-41b7-a949-ac3cedb2cc0d}, !- Inlet Port
  {2f80ca3c-be5e-4c27-9318-ae54d0c29be3}; !- Outlet Port

OS:Connection,
  {0f3f4d1e-208f-4ff6-8713-906871d8db62}, !- Handle
  {503ddb14-9f91-4c59-93d4-140a65cd28c5}, !- Name
  {030f2059-0b8f-48ab-816a-0f7bdec8a7cd}, !- Source Object
  3,                                      !- Outlet Port
  {c91951a8-bed8-43be-a4f4-54b42457cc93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9206b220-ca20-41b7-a949-ac3cedb2cc0d}, !- Handle
  {95387774-9d16-4fc3-a0ab-93fd7fffb43a}, !- Name
  {c91951a8-bed8-43be-a4f4-54b42457cc93}, !- Source Object
  3,                                      !- Outlet Port
  {185cab3b-e8eb-4d51-928a-12730fcf926a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f80ca3c-be5e-4c27-9318-ae54d0c29be3}, !- Handle
  {d73120fd-8a49-45bd-84b0-10cc39373c77}, !- Name
  {185cab3b-e8eb-4d51-928a-12730fcf926a}, !- Source Object
  3,                                      !- Outlet Port
  {b2529a41-1e28-4915-8889-f64bc51f44a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4a6d4065-89ea-4998-b13a-8863065915c3}, !- Handle
  Condenser Water Loop Demand Outlet,     !- Name
  {722303a4-73a1-40b3-b24a-5047e1a7df6b}, !- Inlet Node Name
  {c122f2ed-0066-44e2-8f3c-6bf303385239}; !- Outlet Node Name

OS:Node,
  {7a9beeea-ddcb-48d1-b761-b5a865c085c7}, !- Handle
  Condenser Water Loop Demand Outlet Inlet Water Node, !- Name
  {cab96393-5250-498a-9ce6-30684886b25a}, !- Inlet Port
  {722303a4-73a1-40b3-b24a-5047e1a7df6b}; !- Outlet Port

OS:Connection,
  {cab96393-5250-498a-9ce6-30684886b25a}, !- Handle
  {ce19a9d7-6e07-4f55-8bb8-8c04e543d320}, !- Name
  {9ea8fc6d-67b0-4755-a1b6-f6296610117d}, !- Source Object
  2,                                      !- Outlet Port
  {7a9beeea-ddcb-48d1-b761-b5a865c085c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {722303a4-73a1-40b3-b24a-5047e1a7df6b}, !- Handle
  {d2dc8049-30a6-4083-ad66-99d00a755e9e}, !- Name
  {7a9beeea-ddcb-48d1-b761-b5a865c085c7}, !- Source Object
  3,                                      !- Outlet Port
  {4a6d4065-89ea-4998-b13a-8863065915c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c122f2ed-0066-44e2-8f3c-6bf303385239}, !- Handle
  {316ac968-c861-4fb0-9cf1-ca119df6e01e}, !- Name
  {4a6d4065-89ea-4998-b13a-8863065915c3}, !- Source Object
  3,                                      !- Outlet Port
  {567b2c1a-6e27-4cd9-9ef8-e3e1689f5084}, !- Target Object
  2;                                      !- Inlet Port

OS:PlantLoop,
  {17ba137a-5de9-4d9d-9118-3e7b9ae7bc6f}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {d35c523c-92f2-43ab-956f-200501b4419b}, !- Loop Temperature Setpoint Node Name
  40,                                     !- Maximum Loop Temperature {C}
  1,                                      !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {227aa597-8760-4844-a8bd-e4774ef0eef3}, !- Plant Side Inlet Node Name
  {c6579a1e-d056-4f16-8257-7126882b200a}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {be3f8e7e-de89-412e-bf69-26488008ae13}, !- Demand Side Inlet Node Name
  {dca19821-33f0-4955-a1ef-0dde2fa74b98}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {6a1db8bf-71d5-4002-9fae-803024259c33}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  CommonPipe,                             !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Demand Mixer Name
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Demand Splitter Name
  {acf5adab-3ae4-44ad-9796-7c99139f9e99}, !- Supply Mixer Name
  {afedf4ff-228e-4a70-979d-64faf47b5e3c}; !- Supply Splitter Name

OS:Sizing:Plant,
  {84a66e63-6501-4c1c-8d6d-c43c23023d7f}, !- Handle
  {17ba137a-5de9-4d9d-9118-3e7b9ae7bc6f}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  6.66666666666669,                       !- Design Loop Exit Temperature {C}
  5.61111111111111,                       !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:Node,
  {922e1a02-c005-4331-9144-d5379c6f85b4}, !- Handle
  Chilled Water Loop Supply Inlet Node,   !- Name
  {227aa597-8760-4844-a8bd-e4774ef0eef3}, !- Inlet Port
  {0020de83-cefb-4907-b66c-422ab899320f}; !- Outlet Port

OS:Node,
  {d35c523c-92f2-43ab-956f-200501b4419b}, !- Handle
  Chilled Water Loop Supply Outlet Node,  !- Name
  {2a8c6a08-2132-4408-8d18-18815090b562}, !- Inlet Port
  {c6579a1e-d056-4f16-8257-7126882b200a}; !- Outlet Port

OS:Node,
  {6df2972a-9b7b-4156-a5f7-0bd49e870fb3}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Supply Inlet Water Node, !- Name
  {f99cc599-b5a3-480b-a184-313df92f8bf5}, !- Inlet Port
  {e67994b7-fb45-4deb-a75c-efdb3d17dbd2}; !- Outlet Port

OS:Connector:Mixer,
  {acf5adab-3ae4-44ad-9796-7c99139f9e99}, !- Handle
  Connector Mixer 11,                     !- Name
  {c0bf340e-3511-44fb-aa72-bcd55ef5a2ff}, !- Outlet Branch Name
  {d46dd706-f3e1-48f2-abb0-0e93698485cf}, !- Inlet Branch Name 1
  {7c7ba7ff-3c15-4b0e-b5cf-fdae398c1da5}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {afedf4ff-228e-4a70-979d-64faf47b5e3c}, !- Handle
  Connector Splitter 11,                  !- Name
  {4a0301af-b2e6-4c05-9b6c-fcd5e2d243ea}, !- Inlet Branch Name
  {f99cc599-b5a3-480b-a184-313df92f8bf5}, !- Outlet Branch Name 1
  {6bd86411-08bc-4abe-8b95-1f376ff4a42e}; !- Outlet Branch Name 2

OS:Connection,
  {227aa597-8760-4844-a8bd-e4774ef0eef3}, !- Handle
  {9b81e36f-583e-4b77-86f0-5e228eb50928}, !- Name
  {17ba137a-5de9-4d9d-9118-3e7b9ae7bc6f}, !- Source Object
  14,                                     !- Outlet Port
  {922e1a02-c005-4331-9144-d5379c6f85b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f99cc599-b5a3-480b-a184-313df92f8bf5}, !- Handle
  {62b337b2-6878-4bdb-892e-f87541378a88}, !- Name
  {afedf4ff-228e-4a70-979d-64faf47b5e3c}, !- Source Object
  3,                                      !- Outlet Port
  {6df2972a-9b7b-4156-a5f7-0bd49e870fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6579a1e-d056-4f16-8257-7126882b200a}, !- Handle
  {ccc5dbe5-722e-49e3-b0f0-9faff5dd6529}, !- Name
  {d35c523c-92f2-43ab-956f-200501b4419b}, !- Source Object
  3,                                      !- Outlet Port
  {17ba137a-5de9-4d9d-9118-3e7b9ae7bc6f}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {f85c3c97-46f4-4e8f-af3e-682e44ff6e81}, !- Handle
  Chilled Water Loop Demand Inlet Node,   !- Name
  {be3f8e7e-de89-412e-bf69-26488008ae13}, !- Inlet Port
  {1c6dbb77-a750-4788-9cdf-a41dc1050e01}; !- Outlet Port

OS:Node,
  {20a8e452-ec41-4238-b016-21143dc38421}, !- Handle
  Chilled Water Loop Demand Outlet Node,  !- Name
  {1c58f250-3fce-4ca3-b6a3-7248ddaefa1f}, !- Inlet Port
  {dca19821-33f0-4955-a1ef-0dde2fa74b98}; !- Outlet Port

OS:Node,
  {e2978075-2b93-41e3-a9ab-cd3b003122e9}, !- Handle
  Chilled Water Loop Coil Bypass Inlet Water Node, !- Name
  {a75937ce-1710-49c9-ac02-fbef27ac91b4}, !- Inlet Port
  {41d0d4b6-86e1-4668-9b79-6311dc15bea1}; !- Outlet Port

OS:Connector:Mixer,
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Handle
  Connector Mixer 12,                     !- Name
  {e8f6508f-4bdc-4d2d-81ba-3fd41e7c63d1}, !- Outlet Branch Name
  {05fee828-1cec-46d3-9697-ab1ad33e52ef}, !- Inlet Branch Name 1
  {4b01123e-06ce-49f4-9f0e-9b65927e847f}, !- Inlet Branch Name 2
  {56fe6122-13ad-4020-a908-6c4ab4b680a6}, !- Inlet Branch Name 3
  {84a2ff1f-8b1c-4c54-94dd-ede60d355dc6}; !- Inlet Branch Name 4

OS:Connector:Splitter,
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Handle
  Connector Splitter 12,                  !- Name
  {3e4f211d-8d47-42c2-a956-816ba42370c4}, !- Inlet Branch Name
  {a75937ce-1710-49c9-ac02-fbef27ac91b4}, !- Outlet Branch Name 1
  {eb9fe810-5de2-4700-af0b-689d4992e795}, !- Outlet Branch Name 2
  {76df0f12-6e92-451d-8761-84e75bfd63f1}, !- Outlet Branch Name 3
  {a8e08228-f285-421a-b08b-a02f9fccaf08}; !- Outlet Branch Name 4

OS:Connection,
  {be3f8e7e-de89-412e-bf69-26488008ae13}, !- Handle
  {23b6c64d-8565-4a95-afda-db1f3a6f7c9c}, !- Name
  {17ba137a-5de9-4d9d-9118-3e7b9ae7bc6f}, !- Source Object
  17,                                     !- Outlet Port
  {f85c3c97-46f4-4e8f-af3e-682e44ff6e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75937ce-1710-49c9-ac02-fbef27ac91b4}, !- Handle
  {4cc7fa2b-1747-4296-9ecf-64505f6ebb42}, !- Name
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Source Object
  3,                                      !- Outlet Port
  {e2978075-2b93-41e3-a9ab-cd3b003122e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dca19821-33f0-4955-a1ef-0dde2fa74b98}, !- Handle
  {abd139dd-ac62-47cb-81a5-f2f8df621950}, !- Name
  {20a8e452-ec41-4238-b016-21143dc38421}, !- Source Object
  3,                                      !- Outlet Port
  {17ba137a-5de9-4d9d-9118-3e7b9ae7bc6f}, !- Target Object
  18;                                     !- Inlet Port

OS:AvailabilityManagerAssignmentList,
  {6a1db8bf-71d5-4002-9fae-803024259c33}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 5; !- Name

OS:Schedule:Ruleset,
  {b58cd196-9611-4a9a-b574-02699bcb19ac}, !- Handle
  Chilled Water Loop Temp - 44F,          !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {5fe371ad-7517-4982-91d5-851e7c2036cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fe371ad-7517-4982-91d5-851e7c2036cb}, !- Handle
  Chilled Water Loop Temp - 44F Default,  !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  6.66666666666669;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {890c4ea0-2167-4e0c-a428-28c2a67ecb2b}, !- Handle
  Chilled Water Loop Setpoint Manager,    !- Name
  Temperature,                            !- Control Variable
  {b58cd196-9611-4a9a-b574-02699bcb19ac}, !- Schedule Name
  {d35c523c-92f2-43ab-956f-200501b4419b}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {eec401a6-fa14-44e0-9411-88a91f2c2483}, !- Handle
  Chilled Water Loop Primary Pump,        !- Name
  {0020de83-cefb-4907-b66c-422ab899320f}, !- Inlet Node Name
  {bc61fb64-0fd2-4dcb-aeef-68d093db05ee}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  44836.0038,                             !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}

OS:Node,
  {8a9cf848-d519-447a-8a80-61c3fa9ac8a9}, !- Handle
  Chilled Water Loop Primary Pump Outlet Water Node, !- Name
  {bc61fb64-0fd2-4dcb-aeef-68d093db05ee}, !- Inlet Port
  {4a0301af-b2e6-4c05-9b6c-fcd5e2d243ea}; !- Outlet Port

OS:Connection,
  {0020de83-cefb-4907-b66c-422ab899320f}, !- Handle
  {60b564c4-1efb-4ab9-b559-0fdef27b1775}, !- Name
  {922e1a02-c005-4331-9144-d5379c6f85b4}, !- Source Object
  3,                                      !- Outlet Port
  {eec401a6-fa14-44e0-9411-88a91f2c2483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc61fb64-0fd2-4dcb-aeef-68d093db05ee}, !- Handle
  {bdc0b96e-62f1-4543-8131-1c90afeb61bc}, !- Name
  {eec401a6-fa14-44e0-9411-88a91f2c2483}, !- Source Object
  3,                                      !- Outlet Port
  {8a9cf848-d519-447a-8a80-61c3fa9ac8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a0301af-b2e6-4c05-9b6c-fcd5e2d243ea}, !- Handle
  {432be920-c308-4308-9ff1-cb1c6a0d7dbc}, !- Name
  {8a9cf848-d519-447a-8a80-61c3fa9ac8a9}, !- Source Object
  3,                                      !- Outlet Port
  {afedf4ff-228e-4a70-979d-64faf47b5e3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Pump:VariableSpeed,
  {99fe02ae-83d6-41c0-90d6-96a7b87cf79f}, !- Handle
  Chilled Water Loop Secondary Pump,      !- Name
  {7bb0fb4d-1811-429d-8597-7081e73f3c64}, !- Inlet Node Name
  {f73484f1-72b5-415f-92a9-4172acb22879}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  134508.0114,                            !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  0.0205,                                 !- Coefficient 2 of the Part Load Performance Curve
  0.4101,                                 !- Coefficient 3 of the Part Load Performance Curve
  0.5753,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0;                                      !- Design Minimum Flow Rate Fraction

OS:Node,
  {45fbf2c2-d4b7-460a-a42f-9c342df7be41}, !- Handle
  Chilled Water Loop Secondary Pump Outlet Water Node, !- Name
  {f73484f1-72b5-415f-92a9-4172acb22879}, !- Inlet Port
  {3e4f211d-8d47-42c2-a956-816ba42370c4}; !- Outlet Port

OS:Connection,
  {f73484f1-72b5-415f-92a9-4172acb22879}, !- Handle
  {185961ab-d1fe-4979-ab91-c178f23a12bf}, !- Name
  {99fe02ae-83d6-41c0-90d6-96a7b87cf79f}, !- Source Object
  3,                                      !- Outlet Port
  {45fbf2c2-d4b7-460a-a42f-9c342df7be41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e4f211d-8d47-42c2-a956-816ba42370c4}, !- Handle
  {86e06cd3-07d7-42b2-881e-a13f4cf796fa}, !- Name
  {45fbf2c2-d4b7-460a-a42f-9c342df7be41}, !- Source Object
  3,                                      !- Outlet Port
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Target Object
  2;                                      !- Inlet Port

OS:Chiller:Electric:EIR,
  {5a5c9894-bab0-47a9-b1ae-57a67c56f5a5}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0, !- Name
  Autosize,                               !- Reference Capacity {W}
  5.5,                                    !- Reference COP {W/W}
  6.66666666666669,                       !- Reference Leaving Chilled Water Temperature {C}
  35.0000000000001,                       !- Reference Entering Condenser Fluid Temperature {C}
  ,                                       !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {2deff824-eb2c-4491-9708-c9cfb6de3603}, !- Cooling Capacity Function of Temperature Curve Name
  {b0403935-a7ad-451f-8fbe-518dfd1a1a75}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {2f9b6c44-c97b-48cc-953d-f39fef91525c}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.15,                                   !- Minimum Part Load Ratio
  1,                                      !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {e67994b7-fb45-4deb-a75c-efdb3d17dbd2}, !- Chilled Water Inlet Node Name
  {6a834eb4-1215-42a4-977d-53ea6c365faa}, !- Chilled Water Outlet Node Name
  {6b34d303-aea4-49a4-bc0c-2e2970d7c32d}, !- Condenser Inlet Node Name
  {6ece5fd4-1aa7-43c5-a170-a67cfcb88583}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Compressor Motor Efficiency
  2.22222222222229,                       !- Leaving Chilled Water Lower Temperature Limit {C}
  ConstantFlow,                           !- Chiller Flow Mode
  0,                                      !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  ,                                       !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {2deff824-eb2c-4491-9708-c9cfb6de3603}, !- Handle
  Curve Biquadratic 1,                    !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-005,                          !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {b0403935-a7ad-451f-8fbe-518dfd1a1a75}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2f9b6c44-c97b-48cc-953d-f39fef91525c}, !- Handle
  Curve Quadratic 1,                      !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Node,
  {6321e747-296b-403d-a8f1-de61e2aafcc5}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Supply Outlet Water Node, !- Name
  {6a834eb4-1215-42a4-977d-53ea6c365faa}, !- Inlet Port
  {d46dd706-f3e1-48f2-abb0-0e93698485cf}; !- Outlet Port

OS:Connection,
  {e67994b7-fb45-4deb-a75c-efdb3d17dbd2}, !- Handle
  {07b47185-14ca-4701-a0f3-551195c9c4f6}, !- Name
  {6df2972a-9b7b-4156-a5f7-0bd49e870fb3}, !- Source Object
  3,                                      !- Outlet Port
  {5a5c9894-bab0-47a9-b1ae-57a67c56f5a5}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {6a834eb4-1215-42a4-977d-53ea6c365faa}, !- Handle
  {1867197b-74b2-4437-ba0f-42fd74189ba6}, !- Name
  {5a5c9894-bab0-47a9-b1ae-57a67c56f5a5}, !- Source Object
  16,                                     !- Outlet Port
  {6321e747-296b-403d-a8f1-de61e2aafcc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d46dd706-f3e1-48f2-abb0-0e93698485cf}, !- Handle
  {bb2ca953-a42c-48e0-a81d-5cbbb9bf9222}, !- Name
  {6321e747-296b-403d-a8f1-de61e2aafcc5}, !- Source Object
  3,                                      !- Outlet Port
  {acf5adab-3ae4-44ad-9796-7c99139f9e99}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {defb974e-38f9-463e-8d45-6e9113375135}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Demand Inlet Water Node, !- Name
  {da6cd4e3-1f76-4e79-ac25-9e2cc4116400}, !- Inlet Port
  {6b34d303-aea4-49a4-bc0c-2e2970d7c32d}; !- Outlet Port

OS:Connection,
  {da6cd4e3-1f76-4e79-ac25-9e2cc4116400}, !- Handle
  {fad2cec8-c80e-40ee-b926-65d8cff0fb90}, !- Name
  {b2529a41-1e28-4915-8889-f64bc51f44a6}, !- Source Object
  4,                                      !- Outlet Port
  {defb974e-38f9-463e-8d45-6e9113375135}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bdc69a9a-c78e-47e3-a21b-51d7f6d03037}, !- Handle
  DEER Pre-1975 WaterCooled  Rotary Screw Chiller 0 Demand Outlet Water Node, !- Name
  {6ece5fd4-1aa7-43c5-a170-a67cfcb88583}, !- Inlet Port
  {6c5ddd65-a157-4e46-9b00-368fea087e3c}; !- Outlet Port

OS:Connection,
  {6b34d303-aea4-49a4-bc0c-2e2970d7c32d}, !- Handle
  {b2e15d9c-40e0-4534-8329-da7143998554}, !- Name
  {defb974e-38f9-463e-8d45-6e9113375135}, !- Source Object
  3,                                      !- Outlet Port
  {5a5c9894-bab0-47a9-b1ae-57a67c56f5a5}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {6ece5fd4-1aa7-43c5-a170-a67cfcb88583}, !- Handle
  {3c2ecf8b-7638-48a7-9003-1757a1c6a8c9}, !- Name
  {5a5c9894-bab0-47a9-b1ae-57a67c56f5a5}, !- Source Object
  18,                                     !- Outlet Port
  {bdc69a9a-c78e-47e3-a21b-51d7f6d03037}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5ddd65-a157-4e46-9b00-368fea087e3c}, !- Handle
  {b6e7253d-03c7-4d45-bfc1-19a7012a44cc}, !- Name
  {bdc69a9a-c78e-47e3-a21b-51d7f6d03037}, !- Source Object
  3,                                      !- Outlet Port
  {9ea8fc6d-67b0-4755-a1b6-f6296610117d}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {0376d592-7372-48e5-9eec-f0286edb6c79}, !- Handle
  Chilled Water Loop Chiller Bypass,      !- Name
  {e9c43669-6b4c-450b-ac4a-464de8a83db3}, !- Inlet Node Name
  {266a3663-a7b4-4828-a040-c9b50233afa9}; !- Outlet Node Name

OS:Node,
  {026f8eb0-79ba-4c2e-961f-d9a2e5786fde}, !- Handle
  Chilled Water Loop Chiller Bypass Inlet Water Node, !- Name
  {6bd86411-08bc-4abe-8b95-1f376ff4a42e}, !- Inlet Port
  {e9c43669-6b4c-450b-ac4a-464de8a83db3}; !- Outlet Port

OS:Connection,
  {6bd86411-08bc-4abe-8b95-1f376ff4a42e}, !- Handle
  {2c391eec-19ce-4b99-a3e0-87a7ee7bfdea}, !- Name
  {afedf4ff-228e-4a70-979d-64faf47b5e3c}, !- Source Object
  4,                                      !- Outlet Port
  {026f8eb0-79ba-4c2e-961f-d9a2e5786fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba7331c7-02b8-4b0c-98ff-4a699b8a5fb9}, !- Handle
  Chilled Water Loop Chiller Bypass Outlet Water Node, !- Name
  {266a3663-a7b4-4828-a040-c9b50233afa9}, !- Inlet Port
  {7c7ba7ff-3c15-4b0e-b5cf-fdae398c1da5}; !- Outlet Port

OS:Connection,
  {e9c43669-6b4c-450b-ac4a-464de8a83db3}, !- Handle
  {2b4f157b-8701-4576-9fbc-31c3ebb60943}, !- Name
  {026f8eb0-79ba-4c2e-961f-d9a2e5786fde}, !- Source Object
  3,                                      !- Outlet Port
  {0376d592-7372-48e5-9eec-f0286edb6c79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {266a3663-a7b4-4828-a040-c9b50233afa9}, !- Handle
  {e6665643-9092-4ab2-9d42-201f9845336f}, !- Name
  {0376d592-7372-48e5-9eec-f0286edb6c79}, !- Source Object
  3,                                      !- Outlet Port
  {ba7331c7-02b8-4b0c-98ff-4a699b8a5fb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c7ba7ff-3c15-4b0e-b5cf-fdae398c1da5}, !- Handle
  {aa047982-eb96-49aa-a844-72b1fe18c8b5}, !- Name
  {ba7331c7-02b8-4b0c-98ff-4a699b8a5fb9}, !- Source Object
  3,                                      !- Outlet Port
  {acf5adab-3ae4-44ad-9796-7c99139f9e99}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b0f69434-c937-4d7c-b2d7-6f60f77c2508}, !- Handle
  Chilled Water Loop Coil Bypass,         !- Name
  {41d0d4b6-86e1-4668-9b79-6311dc15bea1}, !- Inlet Node Name
  {2ae9c3e9-780c-4d64-9c18-7a4a1ff2db2d}; !- Outlet Node Name

OS:Node,
  {048df7e9-4b21-4c31-866d-384962a21e94}, !- Handle
  Chilled Water Loop Coil Bypass Outlet Water Node, !- Name
  {2ae9c3e9-780c-4d64-9c18-7a4a1ff2db2d}, !- Inlet Port
  {05fee828-1cec-46d3-9697-ab1ad33e52ef}; !- Outlet Port

OS:Connection,
  {41d0d4b6-86e1-4668-9b79-6311dc15bea1}, !- Handle
  {5dcd51af-eb5d-4b8f-8d46-cb723497f7fe}, !- Name
  {e2978075-2b93-41e3-a9ab-cd3b003122e9}, !- Source Object
  3,                                      !- Outlet Port
  {b0f69434-c937-4d7c-b2d7-6f60f77c2508}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae9c3e9-780c-4d64-9c18-7a4a1ff2db2d}, !- Handle
  {83a8c1c4-5754-4add-af6f-b39f80878f38}, !- Name
  {b0f69434-c937-4d7c-b2d7-6f60f77c2508}, !- Source Object
  3,                                      !- Outlet Port
  {048df7e9-4b21-4c31-866d-384962a21e94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05fee828-1cec-46d3-9697-ab1ad33e52ef}, !- Handle
  {fb2e5c34-b727-486e-b839-d6ccceafd069}, !- Name
  {048df7e9-4b21-4c31-866d-384962a21e94}, !- Source Object
  3,                                      !- Outlet Port
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f1fc3e84-ac31-4e36-b3fa-e6da4335325d}, !- Handle
  Chilled Water Loop Supply Outlet,       !- Name
  {4372dae5-fc6b-493a-a163-192d38009dc5}, !- Inlet Node Name
  {2a8c6a08-2132-4408-8d18-18815090b562}; !- Outlet Node Name

OS:Node,
  {6574b6e5-b484-4d82-815e-c578c168400e}, !- Handle
  Chilled Water Loop Supply Outlet Inlet Water Node, !- Name
  {c0bf340e-3511-44fb-aa72-bcd55ef5a2ff}, !- Inlet Port
  {4372dae5-fc6b-493a-a163-192d38009dc5}; !- Outlet Port

OS:Connection,
  {c0bf340e-3511-44fb-aa72-bcd55ef5a2ff}, !- Handle
  {a8357aed-692f-4fda-9282-4e199d05b233}, !- Name
  {acf5adab-3ae4-44ad-9796-7c99139f9e99}, !- Source Object
  2,                                      !- Outlet Port
  {6574b6e5-b484-4d82-815e-c578c168400e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4372dae5-fc6b-493a-a163-192d38009dc5}, !- Handle
  {94c956b1-0e2d-4ba8-bdaf-620a070e30db}, !- Name
  {6574b6e5-b484-4d82-815e-c578c168400e}, !- Source Object
  3,                                      !- Outlet Port
  {f1fc3e84-ac31-4e36-b3fa-e6da4335325d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a8c6a08-2132-4408-8d18-18815090b562}, !- Handle
  {c69cfac2-4a33-4ae5-8cea-1d08bb57b230}, !- Name
  {f1fc3e84-ac31-4e36-b3fa-e6da4335325d}, !- Source Object
  3,                                      !- Outlet Port
  {d35c523c-92f2-43ab-956f-200501b4419b}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f9510244-ebf2-4fd9-8379-00280e4f5f50}, !- Handle
  Chilled Water Loop Demand Inlet,        !- Name
  {1c6dbb77-a750-4788-9cdf-a41dc1050e01}, !- Inlet Node Name
  {c8e89aa4-6b0d-4475-91ef-4ba0d0c296de}; !- Outlet Node Name

OS:Node,
  {eb77adac-2da4-45a2-8c7c-c116c5072a7e}, !- Handle
  Chilled Water Loop Demand Inlet Outlet Water Node, !- Name
  {c8e89aa4-6b0d-4475-91ef-4ba0d0c296de}, !- Inlet Port
  {7bb0fb4d-1811-429d-8597-7081e73f3c64}; !- Outlet Port

OS:Connection,
  {1c6dbb77-a750-4788-9cdf-a41dc1050e01}, !- Handle
  {734645aa-b1f4-46cc-9c09-d2683df71915}, !- Name
  {f85c3c97-46f4-4e8f-af3e-682e44ff6e81}, !- Source Object
  3,                                      !- Outlet Port
  {f9510244-ebf2-4fd9-8379-00280e4f5f50}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e89aa4-6b0d-4475-91ef-4ba0d0c296de}, !- Handle
  {b4dce80f-0990-499e-a9ae-c1da8b7a7bda}, !- Name
  {f9510244-ebf2-4fd9-8379-00280e4f5f50}, !- Source Object
  3,                                      !- Outlet Port
  {eb77adac-2da4-45a2-8c7c-c116c5072a7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb0fb4d-1811-429d-8597-7081e73f3c64}, !- Handle
  {99547ec2-6df6-4eae-a292-291ec0af2cb5}, !- Name
  {eb77adac-2da4-45a2-8c7c-c116c5072a7e}, !- Source Object
  3,                                      !- Outlet Port
  {99fe02ae-83d6-41c0-90d6-96a7b87cf79f}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {4ce89078-6b5a-433e-b288-9b3bfdc6af12}, !- Handle
  Chilled Water Loop Demand Outlet,       !- Name
  {105f91ab-24fc-422d-9eb7-5e10ab5bc611}, !- Inlet Node Name
  {1c58f250-3fce-4ca3-b6a3-7248ddaefa1f}; !- Outlet Node Name

OS:Node,
  {b14f5aa7-1651-4a06-9b3a-5a7592e89167}, !- Handle
  Chilled Water Loop Demand Outlet Inlet Water Node, !- Name
  {e8f6508f-4bdc-4d2d-81ba-3fd41e7c63d1}, !- Inlet Port
  {105f91ab-24fc-422d-9eb7-5e10ab5bc611}; !- Outlet Port

OS:Connection,
  {e8f6508f-4bdc-4d2d-81ba-3fd41e7c63d1}, !- Handle
  {2147ba63-1971-4ab3-b8b5-fd63f3050408}, !- Name
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Source Object
  2,                                      !- Outlet Port
  {b14f5aa7-1651-4a06-9b3a-5a7592e89167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {105f91ab-24fc-422d-9eb7-5e10ab5bc611}, !- Handle
  {b45ae7d0-9e62-4989-ad84-5279aae0fd70}, !- Name
  {b14f5aa7-1651-4a06-9b3a-5a7592e89167}, !- Source Object
  3,                                      !- Outlet Port
  {4ce89078-6b5a-433e-b288-9b3bfdc6af12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c58f250-3fce-4ca3-b6a3-7248ddaefa1f}, !- Handle
  {f69695b8-4074-4be1-aa20-e96efab57ed7}, !- Name
  {4ce89078-6b5a-433e-b288-9b3bfdc6af12}, !- Source Object
  3,                                      !- Outlet Port
  {20a8e452-ec41-4238-b016-21143dc38421}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c5cb4e31-a79a-42bd-a167-002dc27add54}, !- Handle
  1 Zone VAV,                             !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {9e5474e8-66d6-47f8-b5ed-96a3a8998be9}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0c94e6ac-4ab5-469a-a0cb-71085cd7d032}, !- Supply Side Inlet Node Name
  {bd8ee61c-24d9-46a0-b7c4-4aa306dbe865}, !- Demand Side Outlet Node Name
  {ce0f747c-e77c-4490-a37a-c4a83fef3ab4}, !- Demand Side Inlet Node A
  {527b84c6-672b-4caf-9731-c2f698b766b4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b913bc3-6aeb-4c04-a20e-96ab8e9748ff}, !- Demand Mixer Name
  {d0723950-f7d4-48c0-bed3-4a50736b9222}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5692b1f1-07c9-459c-9942-dd57b5b18b28}, !- Handle
  1 Zone VAV Supply Inlet Node,           !- Name
  {0c94e6ac-4ab5-469a-a0cb-71085cd7d032}, !- Inlet Port
  {9ed85945-f6af-46db-a027-e80ff125f4ed}; !- Outlet Port

OS:Node,
  {cbbd99bd-cef1-43fc-8a5c-f28e9559928c}, !- Handle
  1 Zone VAV Supply Outlet Node,          !- Name
  {932ec53d-c27a-436c-b814-4af435cbc6e8}, !- Inlet Port
  {527b84c6-672b-4caf-9731-c2f698b766b4}; !- Outlet Port

OS:Connection,
  {0c94e6ac-4ab5-469a-a0cb-71085cd7d032}, !- Handle
  {7b9f7454-4134-477e-b681-a91a9442a87e}, !- Name
  {c5cb4e31-a79a-42bd-a167-002dc27add54}, !- Source Object
  8,                                      !- Outlet Port
  {5692b1f1-07c9-459c-9942-dd57b5b18b28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527b84c6-672b-4caf-9731-c2f698b766b4}, !- Handle
  {cece5692-2b57-4b65-8d23-7d64909a0ea1}, !- Name
  {cbbd99bd-cef1-43fc-8a5c-f28e9559928c}, !- Source Object
  3,                                      !- Outlet Port
  {c5cb4e31-a79a-42bd-a167-002dc27add54}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {792e7a34-7d36-47f2-99a6-ef5b83c4f532}, !- Handle
  1 Zone VAV Demand Inlet Node,           !- Name
  {ce0f747c-e77c-4490-a37a-c4a83fef3ab4}, !- Inlet Port
  {915f7286-b2d7-4a63-ba7e-89d2f50d4411}; !- Outlet Port

OS:Node,
  {7590de33-ff37-4a09-9c79-5b5644ba051e}, !- Handle
  1 Zone VAV Demand Outlet Node,          !- Name
  {9f97866c-9dfd-4067-af61-ea53f3c660ea}, !- Inlet Port
  {bd8ee61c-24d9-46a0-b7c4-4aa306dbe865}; !- Outlet Port

OS:Node,
  {624ff58b-859e-4656-a2d3-2391cac3a476}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground VAV Terminal Outlet Air Node, !- Name
  {12ede216-835a-407f-b1a3-40950924497a}, !- Inlet Port
  {714f54a9-f961-4123-9498-9d8083c35185}; !- Outlet Port

OS:Connection,
  {ce0f747c-e77c-4490-a37a-c4a83fef3ab4}, !- Handle
  {133cd6a3-1713-4fe2-ba90-f78339a77423}, !- Name
  {c5cb4e31-a79a-42bd-a167-002dc27add54}, !- Source Object
  10,                                     !- Outlet Port
  {792e7a34-7d36-47f2-99a6-ef5b83c4f532}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd8ee61c-24d9-46a0-b7c4-4aa306dbe865}, !- Handle
  {6508eb27-91ae-4528-90ae-7402db26d3d8}, !- Name
  {7590de33-ff37-4a09-9c79-5b5644ba051e}, !- Source Object
  3,                                      !- Outlet Port
  {c5cb4e31-a79a-42bd-a167-002dc27add54}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d0723950-f7d4-48c0-bed3-4a50736b9222}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {915f7286-b2d7-4a63-ba7e-89d2f50d4411}, !- Inlet Node Name
  {661108cb-1dc6-4e5d-b306-a85f67570e71}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b913bc3-6aeb-4c04-a20e-96ab8e9748ff}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {9f97866c-9dfd-4067-af61-ea53f3c660ea}, !- Outlet Node Name
  {a2508b0a-000e-49eb-a7f7-9631bd4c2b24}; !- Inlet Node Name 1

OS:Connection,
  {915f7286-b2d7-4a63-ba7e-89d2f50d4411}, !- Handle
  {42a7d64c-a612-4a9f-ae2f-05361068b31d}, !- Name
  {792e7a34-7d36-47f2-99a6-ef5b83c4f532}, !- Source Object
  3,                                      !- Outlet Port
  {d0723950-f7d4-48c0-bed3-4a50736b9222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f97866c-9dfd-4067-af61-ea53f3c660ea}, !- Handle
  {166848c7-2cdf-40c7-bd64-de2986081371}, !- Name
  {7b913bc3-6aeb-4c04-a20e-96ab8e9748ff}, !- Source Object
  2,                                      !- Outlet Port
  {7590de33-ff37-4a09-9c79-5b5644ba051e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8cdeac9b-a3ff-41c7-99a3-03e714e6d8de}, !- Handle
  {c5cb4e31-a79a-42bd-a167-002dc27add54}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  12.7777777777778,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9e5474e8-66d6-47f8-b5ed-96a3a8998be9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {0853e184-6405-44c6-b7c1-8567e50dd70e}; !- Availability Manager Name 1

OS:Schedule:Ruleset,
  {4dd6271c-9342-4066-87b1-b5a87d860978}, !- Handle
  Supply Air Temp - 55.0F,                !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  {2ed9ca5b-d7d7-469c-9920-0a9cb1cc31f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ed9ca5b-d7d7-469c-9920-0a9cb1cc31f5}, !- Handle
  Supply Air Temp - 55.0F Default,        !- Name
  {b404fdc5-e3ea-4219-bb13-e691c9c5ecd7}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  12.7777777777778;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {255503b5-0fcd-4e9c-824c-8fe93afa43e3}, !- Handle
  1 Zone VAV Supply Air Setpoint Manager, !- Name
  Temperature,                            !- Control Variable
  {4dd6271c-9342-4066-87b1-b5a87d860978}, !- Schedule Name
  {cbbd99bd-cef1-43fc-8a5c-f28e9559928c}; !- Setpoint Node or NodeList Name

OS:Fan:VariableVolume,
  {9f89c825-683d-40e4-aaa9-e555b95be26d}, !- Handle
  1 Zone VAV Fan,                         !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.62,                                   !- Fan Total Efficiency
  996.35564,                              !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.25,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  0.040759894,                            !- Fan Power Coefficient 1
  0.08804497,                             !- Fan Power Coefficient 2
  -0.07292612,                            !- Fan Power Coefficient 3
  0.943739823,                            !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {d077d0fa-842b-4d73-9b1c-d35a1c1ffe73}, !- Air Inlet Node Name
  {932ec53d-c27a-436c-b814-4af435cbc6e8}, !- Air Outlet Node Name
  VAV System Fans;                        !- End-Use Subcategory

OS:Connection,
  {932ec53d-c27a-436c-b814-4af435cbc6e8}, !- Handle
  {ad1520c6-ac84-4cd6-9c59-164ba000bf42}, !- Name
  {9f89c825-683d-40e4-aaa9-e555b95be26d}, !- Source Object
  17,                                     !- Outlet Port
  {cbbd99bd-cef1-43fc-8a5c-f28e9559928c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water,
  {41db52c9-a9fc-4649-8882-f94ee1037704}, !- Handle
  1 Zone VAV Main Htg Coil,               !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {55a32b64-582e-43d6-91a7-b2447458fe87}, !- Water Inlet Node Name
  {f81cf8b5-3123-4c80-990d-34cde364c092}, !- Water Outlet Node Name
  {1d46163c-eb59-43ea-bce0-a6e8b9aa8c93}, !- Air Inlet Node Name
  {566b5f56-6f8c-4049-b3ad-6af13ea07b58}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  7.22222222222229,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  12.7777777777778,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {3ccaa3f4-cab7-4325-b9d2-24585a514b9a}, !- Handle
  1 Zone VAV Main Htg Coil Inlet Water Node, !- Name
  {691b21ad-1e9e-45ec-9225-94fe11a80a92}, !- Inlet Port
  {55a32b64-582e-43d6-91a7-b2447458fe87}; !- Outlet Port

OS:Connection,
  {691b21ad-1e9e-45ec-9225-94fe11a80a92}, !- Handle
  {a43a7202-d2ae-4bcc-88db-ce194f7bf6cf}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  4,                                      !- Outlet Port
  {3ccaa3f4-cab7-4325-b9d2-24585a514b9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f03a95d5-a955-4210-9d56-cf2b70954cde}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Water Node, !- Name
  {f81cf8b5-3123-4c80-990d-34cde364c092}, !- Inlet Port
  {a4d21422-2e8c-4e81-b16d-303f00a34991}; !- Outlet Port

OS:Connection,
  {55a32b64-582e-43d6-91a7-b2447458fe87}, !- Handle
  {6abc3138-c756-447f-9344-561246977ed2}, !- Name
  {3ccaa3f4-cab7-4325-b9d2-24585a514b9a}, !- Source Object
  3,                                      !- Outlet Port
  {41db52c9-a9fc-4649-8882-f94ee1037704}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {f81cf8b5-3123-4c80-990d-34cde364c092}, !- Handle
  {04ec5858-566a-499b-b82e-159a4c6cb53f}, !- Name
  {41db52c9-a9fc-4649-8882-f94ee1037704}, !- Source Object
  6,                                      !- Outlet Port
  {f03a95d5-a955-4210-9d56-cf2b70954cde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d21422-2e8c-4e81-b16d-303f00a34991}, !- Handle
  {dfbddc06-12aa-4aee-9914-3021b5020fbc}, !- Name
  {f03a95d5-a955-4210-9d56-cf2b70954cde}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {e388f838-ffc5-441b-9a9c-edf9fd443fed}, !- Handle
  1 Zone VAV Main Htg Coil Outlet Air Node, !- Name
  {566b5f56-6f8c-4049-b3ad-6af13ea07b58}, !- Inlet Port
  {d077d0fa-842b-4d73-9b1c-d35a1c1ffe73}; !- Outlet Port

OS:Connection,
  {566b5f56-6f8c-4049-b3ad-6af13ea07b58}, !- Handle
  {3ee2a586-adab-441f-8f29-4013ae0da8fd}, !- Name
  {41db52c9-a9fc-4649-8882-f94ee1037704}, !- Source Object
  8,                                      !- Outlet Port
  {e388f838-ffc5-441b-9a9c-edf9fd443fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d077d0fa-842b-4d73-9b1c-d35a1c1ffe73}, !- Handle
  {fe07f239-32fd-44f1-a993-124e0b1648dd}, !- Name
  {e388f838-ffc5-441b-9a9c-edf9fd443fed}, !- Source Object
  3,                                      !- Outlet Port
  {9f89c825-683d-40e4-aaa9-e555b95be26d}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ecd205cf-cad1-445e-9b13-21d56f7cef1f}, !- Handle
  1 Zone VAV Main Htg Coil Controller,    !- Name
  {41db52c9-a9fc-4649-8882-f94ee1037704}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Coil:Cooling:Water,
  {3149e3a6-6d77-439f-81b6-8f58ddaae9c6}, !- Handle
  1 Zone VAV Clg Coil,                    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  Autosize,                               !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {a615b16d-30fc-4dbb-a3f6-60206ae4a5cb}, !- Water Inlet Node Name
  {b7ffa102-9e82-4793-b752-57bc60e8f074}, !- Water Outlet Node Name
  {9572e15d-659d-4754-8895-0f45a7a66ca1}, !- Air Inlet Node Name
  {12e96b91-5164-4f5e-bc45-e59bc20ac951}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  CrossFlow;                              !- Heat Exchanger Configuration

OS:Node,
  {9e2b9eed-6eef-4fdd-94d6-091aa2564df8}, !- Handle
  1 Zone VAV Clg Coil Inlet Water Node,   !- Name
  {eb9fe810-5de2-4700-af0b-689d4992e795}, !- Inlet Port
  {a615b16d-30fc-4dbb-a3f6-60206ae4a5cb}; !- Outlet Port

OS:Connection,
  {eb9fe810-5de2-4700-af0b-689d4992e795}, !- Handle
  {695c996b-e652-4e77-9379-10cd8dfc12d4}, !- Name
  {4d58c7c8-6a93-422d-b450-fb08a7f6143b}, !- Source Object
  4,                                      !- Outlet Port
  {9e2b9eed-6eef-4fdd-94d6-091aa2564df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b1d1aa2-14a9-478c-90e1-5909615f2405}, !- Handle
  1 Zone VAV Clg Coil Outlet Water Node,  !- Name
  {b7ffa102-9e82-4793-b752-57bc60e8f074}, !- Inlet Port
  {4b01123e-06ce-49f4-9f0e-9b65927e847f}; !- Outlet Port

OS:Connection,
  {a615b16d-30fc-4dbb-a3f6-60206ae4a5cb}, !- Handle
  {de61d619-7937-46ee-9fc3-7a8f682f6293}, !- Name
  {9e2b9eed-6eef-4fdd-94d6-091aa2564df8}, !- Source Object
  3,                                      !- Outlet Port
  {3149e3a6-6d77-439f-81b6-8f58ddaae9c6}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {b7ffa102-9e82-4793-b752-57bc60e8f074}, !- Handle
  {28343987-0bce-4e87-a217-624bda53fea1}, !- Name
  {3149e3a6-6d77-439f-81b6-8f58ddaae9c6}, !- Source Object
  11,                                     !- Outlet Port
  {2b1d1aa2-14a9-478c-90e1-5909615f2405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b01123e-06ce-49f4-9f0e-9b65927e847f}, !- Handle
  {eb07e64e-7ef6-46e3-bf73-cf0133290c99}, !- Name
  {2b1d1aa2-14a9-478c-90e1-5909615f2405}, !- Source Object
  3,                                      !- Outlet Port
  {95e9431f-74f1-4220-853a-7ca29a4033ec}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {cc88837a-5347-4474-a346-0f405bc24665}, !- Handle
  1 Zone VAV Clg Coil Outlet Air Node,    !- Name
  {12e96b91-5164-4f5e-bc45-e59bc20ac951}, !- Inlet Port
  {1d46163c-eb59-43ea-bce0-a6e8b9aa8c93}; !- Outlet Port

OS:Connection,
  {12e96b91-5164-4f5e-bc45-e59bc20ac951}, !- Handle
  {9793ef25-ced6-4842-b771-bc907d2b24a1}, !- Name
  {3149e3a6-6d77-439f-81b6-8f58ddaae9c6}, !- Source Object
  13,                                     !- Outlet Port
  {cc88837a-5347-4474-a346-0f405bc24665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d46163c-eb59-43ea-bce0-a6e8b9aa8c93}, !- Handle
  {5484ca76-6f79-4167-b5bd-864c97dbab13}, !- Name
  {cc88837a-5347-4474-a346-0f405bc24665}, !- Source Object
  3,                                      !- Outlet Port
  {41db52c9-a9fc-4649-8882-f94ee1037704}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {7fb10e07-1476-446c-b32c-8562e58938a1}, !- Handle
  1 Zone VAV Clg Coil Controller,         !- Name
  {3149e3a6-6d77-439f-81b6-8f58ddaae9c6}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Controller:OutdoorAir,
  {b841a4e4-60bc-4478-91e5-301b37682708}, !- Handle
  1 Zone VAV OA Controller,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  ,                                       !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2aa536ea-0d2b-44f3-b084-809dd5d6fc18}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2aa536ea-0d2b-44f3-b084-809dd5d6fc18}, !- Handle
  1 Zone VAV Vent Controller,             !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  VentilationRateProcedure;               !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {57d9c0d9-c48c-46da-88d1-6403e09ff332}, !- Handle
  1 Zone VAV OA System,                   !- Name
  {b841a4e4-60bc-4478-91e5-301b37682708}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5d6277ee-07d3-42a0-a30d-811e8d07fc44}, !- Mixed Air Node Name
  {3ad149eb-e032-408b-85cf-4232082f0be7}, !- Outdoor Air Stream Node Name
  {1ffbbe68-3f1f-4726-b60b-9a5f24dd51ed}, !- Relief Air Stream Node Name
  {9ed85945-f6af-46db-a027-e80ff125f4ed}; !- Return Air Stream Node Name

OS:Node,
  {4dbe451c-015e-48c9-b5a8-b4b652aca816}, !- Handle
  1 Zone VAV Outdoor Air Node,            !- Name
  ,                                       !- Inlet Port
  {3ad149eb-e032-408b-85cf-4232082f0be7}; !- Outlet Port

OS:Connection,
  {3ad149eb-e032-408b-85cf-4232082f0be7}, !- Handle
  {ff3b52ba-b58c-4144-acbc-8ef54f009000}, !- Name
  {4dbe451c-015e-48c9-b5a8-b4b652aca816}, !- Source Object
  3,                                      !- Outlet Port
  {57d9c0d9-c48c-46da-88d1-6403e09ff332}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f0d8ed8c-47c5-4ef2-beba-57e8bd0e4675}, !- Handle
  1 Zone VAV Relief Air Node,             !- Name
  {1ffbbe68-3f1f-4726-b60b-9a5f24dd51ed}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ffbbe68-3f1f-4726-b60b-9a5f24dd51ed}, !- Handle
  {4977f3b0-5878-4a0f-a9aa-3c71d4e8eef5}, !- Name
  {57d9c0d9-c48c-46da-88d1-6403e09ff332}, !- Source Object
  7,                                      !- Outlet Port
  {f0d8ed8c-47c5-4ef2-beba-57e8bd0e4675}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fdf9566-395e-445d-b35f-4a4da6fc100f}, !- Handle
  1 Zone VAV Mixed Air Node,              !- Name
  {5d6277ee-07d3-42a0-a30d-811e8d07fc44}, !- Inlet Port
  {9572e15d-659d-4754-8895-0f45a7a66ca1}; !- Outlet Port

OS:Connection,
  {9ed85945-f6af-46db-a027-e80ff125f4ed}, !- Handle
  {3512d3b3-bc80-4967-92fd-f3a3379b749e}, !- Name
  {5692b1f1-07c9-459c-9942-dd57b5b18b28}, !- Source Object
  3,                                      !- Outlet Port
  {57d9c0d9-c48c-46da-88d1-6403e09ff332}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {5d6277ee-07d3-42a0-a30d-811e8d07fc44}, !- Handle
  {1fe767b2-0e6b-413b-a361-714e42e63937}, !- Name
  {57d9c0d9-c48c-46da-88d1-6403e09ff332}, !- Source Object
  5,                                      !- Outlet Port
  {0fdf9566-395e-445d-b35f-4a4da6fc100f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9572e15d-659d-4754-8895-0f45a7a66ca1}, !- Handle
  {99bc9866-17bc-4875-9837-145f3550b861}, !- Name
  {0fdf9566-395e-445d-b35f-4a4da6fc100f}, !- Source Object
  3,                                      !- Outlet Port
  {3149e3a6-6d77-439f-81b6-8f58ddaae9c6}, !- Target Object
  12;                                     !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0853e184-6405-44c6-b7c1-8567e50dd70e}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {85432f68-dfb5-4f08-99c4-9c472e3d80ed}, !- Control Zone or Zone List Name
  {85eab22d-eea8-4a74-a179-00eb174fb993}, !- Cooling Control Zone or Zone List Name
  {35c6e416-53ca-4f95-b628-4f79e3800ccc}, !- Heating Control Zone or Zone List Name
  {33c406ab-8772-43b7-a87d-960e2bb2b01d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {85432f68-dfb5-4f08-99c4-9c472e3d80ed}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {85eab22d-eea8-4a74-a179-00eb174fb993}, !- Handle
  {6eb1ceaf-b2eb-4c28-808c-12ad2c2bb23d}; !- Name

OS:ModelObjectList,
  {35c6e416-53ca-4f95-b628-4f79e3800ccc}, !- Handle
  {76def86e-cb17-4c95-8cfe-5af1b0cc9ad6}; !- Name

OS:ModelObjectList,
  {33c406ab-8772-43b7-a87d-960e2bb2b01d}, !- Handle
  {17dbf4a2-23ac-481d-aabb-3c87dc0e2c7a}; !- Name

OS:Coil:Heating:Water,
  {e91ee949-7b49-466b-96f0-f3e5a0ac6d17}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground Reheat Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d299d9eb-431e-43e6-9a6f-3ab1bb5623b4}, !- Water Inlet Node Name
  {76532e4d-f26e-4987-9d56-04381761e099}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  82.2222222222223,                       !- Rated Inlet Water Temperature {C}
  12.7777777777778,                       !- Rated Inlet Air Temperature {C}
  71.1111111111112,                       !- Rated Outlet Water Temperature {C}
  40.0000000000001,                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {f6f56b43-4872-4b83-bb3f-bc9a39bc9966}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground Reheat Coil Inlet Water Node, !- Name
  {5dc61834-5d15-4b19-91d7-25ff5aa645aa}, !- Inlet Port
  {d299d9eb-431e-43e6-9a6f-3ab1bb5623b4}; !- Outlet Port

OS:Connection,
  {5dc61834-5d15-4b19-91d7-25ff5aa645aa}, !- Handle
  {a31c74f5-3c04-4cd9-92e1-75b0cd0225a1}, !- Name
  {9fdf30d2-30de-4130-a704-6868310eeba1}, !- Source Object
  5,                                      !- Outlet Port
  {f6f56b43-4872-4b83-bb3f-bc9a39bc9966}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {935dfb25-b405-460c-8df2-bd8e082fd2ad}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground Reheat Coil Outlet Water Node, !- Name
  {76532e4d-f26e-4987-9d56-04381761e099}, !- Inlet Port
  {1e3c021d-8694-4313-976f-6dd1c4316530}; !- Outlet Port

OS:Connection,
  {d299d9eb-431e-43e6-9a6f-3ab1bb5623b4}, !- Handle
  {96f6967e-7c55-429a-94fc-68bf0fd579f6}, !- Name
  {f6f56b43-4872-4b83-bb3f-bc9a39bc9966}, !- Source Object
  3,                                      !- Outlet Port
  {e91ee949-7b49-466b-96f0-f3e5a0ac6d17}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {76532e4d-f26e-4987-9d56-04381761e099}, !- Handle
  {c5c8788e-0d7a-47f5-a4e7-87e50abdd541}, !- Name
  {e91ee949-7b49-466b-96f0-f3e5a0ac6d17}, !- Source Object
  6,                                      !- Outlet Port
  {935dfb25-b405-460c-8df2-bd8e082fd2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e3c021d-8694-4313-976f-6dd1c4316530}, !- Handle
  {41a118a9-822d-4202-a87f-982fe3d6a18e}, !- Name
  {935dfb25-b405-460c-8df2-bd8e082fd2ad}, !- Source Object
  3,                                      !- Outlet Port
  {ce27c294-cccb-40a0-8634-f4ba18763688}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {3b56e3e2-21f5-49d4-8bac-fc42e21f55b8}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground Reheat Coil Controller, !- Name
  {e91ee949-7b49-466b-96f0-f3e5a0ac6d17}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.1,                                    !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {3aeafbf1-0bf8-4320-bf8f-71ab3f803d98}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground VAV Terminal, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {57bb6dd9-5dc6-4dd1-836e-c49dedba7831}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0,                                      !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {e91ee949-7b49-466b-96f0-f3e5a0ac6d17}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {12ede216-835a-407f-b1a3-40950924497a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  ReverseWithLimits,                      !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  40.0000000000001,                       !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {4609395f-86e7-4aa3-9219-273ea308eff5}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground Return Air Node, !- Name
  {8df69e2e-e416-4c2f-9c1d-95070e4c4d3f}, !- Inlet Port
  {a2508b0a-000e-49eb-a7f7-9631bd4c2b24}; !- Outlet Port

OS:Connection,
  {714f54a9-f961-4123-9498-9d8083c35185}, !- Handle
  {8e1bd69e-cb7b-47a0-b364-cc0c21b3c6f7}, !- Name
  {624ff58b-859e-4656-a2d3-2391cac3a476}, !- Source Object
  3,                                      !- Outlet Port
  {1785d87d-023f-4ded-9515-86101180ff08}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8df69e2e-e416-4c2f-9c1d-95070e4c4d3f}, !- Handle
  {8cc0844c-66e8-4b78-8547-525b4158ce36}, !- Name
  {cc99018a-4ada-4467-91f5-6a9797b01813}, !- Source Object
  3,                                      !- Outlet Port
  {4609395f-86e7-4aa3-9219-273ea308eff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2508b0a-000e-49eb-a7f7-9631bd4c2b24}, !- Handle
  {6b2e28e6-c19d-47cc-a219-c6ade5ee5eb8}, !- Name
  {4609395f-86e7-4aa3-9219-273ea308eff5}, !- Source Object
  3,                                      !- Outlet Port
  {7b913bc3-6aeb-4c04-a20e-96ab8e9748ff}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {017cd98e-8ef7-48fc-9def-adf2b0637738}, !- Handle
  Zone Htl GuestRmOcc B  - Story Ground VAV Terminal Inlet Air Node, !- Name
  {661108cb-1dc6-4e5d-b306-a85f67570e71}, !- Inlet Port
  {57bb6dd9-5dc6-4dd1-836e-c49dedba7831}; !- Outlet Port

OS:Connection,
  {661108cb-1dc6-4e5d-b306-a85f67570e71}, !- Handle
  {191d3f0b-2ad1-45f6-9cc0-ba5ff378fb22}, !- Name
  {d0723950-f7d4-48c0-bed3-4a50736b9222}, !- Source Object
  3,                                      !- Outlet Port
  {017cd98e-8ef7-48fc-9def-adf2b0637738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57bb6dd9-5dc6-4dd1-836e-c49dedba7831}, !- Handle
  {d0aba8fe-24f9-4887-bd73-29447010548a}, !- Name
  {017cd98e-8ef7-48fc-9def-adf2b0637738}, !- Source Object
  3,                                      !- Outlet Port
  {3aeafbf1-0bf8-4320-bf8f-71ab3f803d98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {12ede216-835a-407f-b1a3-40950924497a}, !- Handle
  {479576af-23b1-4a68-9322-514301b0a6c9}, !- Name
  {3aeafbf1-0bf8-4320-bf8f-71ab3f803d98}, !- Source Object
  12,                                     !- Outlet Port
  {624ff58b-859e-4656-a2d3-2391cac3a476}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4154fdc5-3685-4219-867c-47359b63d93e}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {fe24553b-2675-47b9-ac4f-8f8a19a900b2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e66dcbd6-5792-412b-9c7b-5d877d472d13}, !- Supply Side Inlet Node Name
  {b48f9793-c819-44e3-9d63-9eb86dd863bb}, !- Demand Side Outlet Node Name
  {3ae33a56-0193-4ef0-96a7-4a3b0258e571}, !- Demand Side Inlet Node A
  {49801db1-2623-474b-adf6-1ae0416cb862}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60f13e92-7bc4-48b8-8067-06368f687d9f}, !- Demand Mixer Name
  {eb8971ce-b697-44ac-9a04-acc6ce65cc5c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2e052d7f-5ad3-44d9-93ef-4e953722d3fe}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {e66dcbd6-5792-412b-9c7b-5d877d472d13}, !- Inlet Port
  {70382b85-8c5f-40f5-a9fe-31f1314e87b0}; !- Outlet Port

OS:Node,
  {cffecaa9-c8e3-4584-a5f2-9d547f8400ba}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {09339b27-f496-4e5b-a6bc-1c92cfb30a18}, !- Inlet Port
  {49801db1-2623-474b-adf6-1ae0416cb862}; !- Outlet Port

OS:Connection,
  {e66dcbd6-5792-412b-9c7b-5d877d472d13}, !- Handle
  {1ee68d04-f948-4c9e-855e-9cee68990915}, !- Name
  {4154fdc5-3685-4219-867c-47359b63d93e}, !- Source Object
  8,                                      !- Outlet Port
  {2e052d7f-5ad3-44d9-93ef-4e953722d3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49801db1-2623-474b-adf6-1ae0416cb862}, !- Handle
  {bcca2a25-db00-4d4f-a8c1-dd4145a338b5}, !- Name
  {cffecaa9-c8e3-4584-a5f2-9d547f8400ba}, !- Source Object
  3,                                      !- Outlet Port
  {4154fdc5-3685-4219-867c-47359b63d93e}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {b5b83419-8876-46c4-8961-20b6bb15543e}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {3ae33a56-0193-4ef0-96a7-4a3b0258e571}, !- Inlet Port
  {1f5c0078-9de4-438e-ba33-e49681f168a9}; !- Outlet Port

OS:Node,
  {4151e630-05b0-4b8f-b042-8b407fa76838}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {04e0ff0b-f0e5-45c0-88b9-65d6dfdd0f86}, !- Inlet Port
  {b48f9793-c819-44e3-9d63-9eb86dd863bb}; !- Outlet Port

OS:Node,
  {9d0ea9e1-9abd-42d4-b6f9-a6fa6ab625e1}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {831e0017-4a4b-4722-85d3-96e22663e3ec}, !- Inlet Port
  {0a9e7e60-f03b-4a75-9bd5-dd201bed36e5}; !- Outlet Port

OS:Connection,
  {3ae33a56-0193-4ef0-96a7-4a3b0258e571}, !- Handle
  {da3cc6f9-1dda-4d66-b909-734c44307f7e}, !- Name
  {4154fdc5-3685-4219-867c-47359b63d93e}, !- Source Object
  10,                                     !- Outlet Port
  {b5b83419-8876-46c4-8961-20b6bb15543e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b48f9793-c819-44e3-9d63-9eb86dd863bb}, !- Handle
  {6e63f5c2-9f6d-4b24-ad5a-03e5989a6bbc}, !- Name
  {4151e630-05b0-4b8f-b042-8b407fa76838}, !- Source Object
  3,                                      !- Outlet Port
  {4154fdc5-3685-4219-867c-47359b63d93e}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eb8971ce-b697-44ac-9a04-acc6ce65cc5c}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {1f5c0078-9de4-438e-ba33-e49681f168a9}, !- Inlet Node Name
  {d844cb1f-2bdb-4197-8503-3c17d4392068}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60f13e92-7bc4-48b8-8067-06368f687d9f}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {04e0ff0b-f0e5-45c0-88b9-65d6dfdd0f86}, !- Outlet Node Name
  {e442868f-a822-4c5a-a3be-46232a8d0f21}; !- Inlet Node Name 1

OS:Connection,
  {1f5c0078-9de4-438e-ba33-e49681f168a9}, !- Handle
  {986d3185-03ce-46dd-8c08-d156488602ef}, !- Name
  {b5b83419-8876-46c4-8961-20b6bb15543e}, !- Source Object
  3,                                      !- Outlet Port
  {eb8971ce-b697-44ac-9a04-acc6ce65cc5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04e0ff0b-f0e5-45c0-88b9-65d6dfdd0f86}, !- Handle
  {9bc25aa0-7e83-44fe-8638-9fe6ec8b5399}, !- Name
  {60f13e92-7bc4-48b8-8067-06368f687d9f}, !- Source Object
  2,                                      !- Outlet Port
  {4151e630-05b0-4b8f-b042-8b407fa76838}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06119bff-8b86-4c7b-920c-ae7439c005c8}, !- Handle
  {4154fdc5-3685-4219-867c-47359b63d93e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fe24553b-2675-47b9-ac4f-8f8a19a900b2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {d6c50514-f1e9-4807-ad52-f4fe79103284}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {186326df-e4f0-4ca4-8853-612159bc28cb}, !- Handle
  Zone Htl BarCasino A  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f0e33b81-f501-40eb-94a4-08da3443e288}, !- Control Zone Name
  {cffecaa9-c8e3-4584-a5f2-9d547f8400ba}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {04aa7f68-d97a-4fa9-8495-45fa73402ec9}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {50ca7bf5-fccb-480b-b379-54b2db2026b8}, !- Air Inlet Node Name
  {09339b27-f496-4e5b-a6bc-1c92cfb30a18}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bd13e472-8026-430c-8315-8a0285a802f5}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c0fb1d93-5a84-4651-a9f0-af88265dd0ed}, !- Air Inlet Node Name
  {c36d8683-432d-45cc-bf39-6914025de84d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7e4af9ce-861c-4fe6-983d-18ab92ec4046}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Electric Backup Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {24f64790-2099-4397-bcdf-a38603481c36}, !- Air Inlet Node Name
  {4e3831e6-8cb4-4d58-a938-066a4e71cec3}, !- Air Outlet Node Name
  {10fa7691-3744-4731-bef2-c06759313a10}; !- Temperature Setpoint Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {aae6c299-4db1-421f-bf3d-ba435e197912}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC 1spd DX AC Clg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  3,                                      !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7e2e5498-2e14-4df4-beba-a5fbc80403c2}, !- Air Inlet Node Name
  {564a70e3-6575-4e26-8742-687a5defa8fb}, !- Air Outlet Node Name
  {37971111-a11c-4371-9c1b-2480fb0ef97b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {40a31515-0805-4837-886e-004f16650908}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {b531e50f-381b-4782-b3dd-4e34da1f31a2}, !- Energy Input Ratio Function of Temperature Curve Name
  {c6c810bb-5710-48e9-bd92-47dc0a0b1f90}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {e526adda-9d2f-462e-a243-f57c802c9321}, !- Part Load Fraction Correlation Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8679cf7a-6117-4ff0-842c-57ae032d21ff}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-006,                             !- Coefficient5 y**2
  -9.72e-006,                             !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {67ef2069-cff8-425f-b740-96adc177b953}, !- Handle
  Curve Quadratic 2,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6164b578-daae-49ec-9d1b-728f18696405}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {88e63346-487c-434d-baea-a19690d44eb3}, !- Handle
  Curve Quadratic 3,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c32cedde-53f5-4d6c-bc1f-44eeaf8dd5b1}, !- Handle
  Curve Quadratic 4,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {37971111-a11c-4371-9c1b-2480fb0ef97b}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.9712123,                              !- Coefficient1 Constant
  -0.015275502,                           !- Coefficient2 x
  0.0014434524,                           !- Coefficient3 x**2
  -0.00039321,                            !- Coefficient4 y
  -6.8364e-006,                           !- Coefficient5 y**2
  -0.0002905956,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {40a31515-0805-4837-886e-004f16650908}, !- Handle
  Curve Quadratic 5,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b531e50f-381b-4782-b3dd-4e34da1f31a2}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.28687133,                             !- Coefficient1 Constant
  0.023902164,                            !- Coefficient2 x
  -0.000810648,                           !- Coefficient3 x**2
  0.013458546,                            !- Coefficient4 y
  0.0003389364,                           !- Coefficient5 y**2
  -0.0004870044,                          !- Coefficient6 x*y
  -100,                                   !- Minimum Value of x
  100,                                    !- Maximum Value of x
  -100,                                   !- Minimum Value of y
  100;                                    !- Maximum Value of y

OS:Curve:Quadratic,
  {c6c810bb-5710-48e9-bd92-47dc0a0b1f90}, !- Handle
  Curve Quadratic 6,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  -100,                                   !- Minimum Value of x
  100;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e526adda-9d2f-462e-a243-f57c802c9321}, !- Handle
  Curve Quadratic 7,                      !- Name
  0.90949556,                             !- Coefficient1 Constant
  0.09864773,                             !- Coefficient2 x
  -0.00819488,                            !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  0.7,                                    !- Minimum Curve Output
  1;                                      !- Maximum Curve Output

OS:Connection,
  {09339b27-f496-4e5b-a6bc-1c92cfb30a18}, !- Handle
  {f2b5be55-a752-439b-ab0c-f680e3644e78}, !- Name
  {04aa7f68-d97a-4fa9-8495-45fa73402ec9}, !- Source Object
  9,                                      !- Outlet Port
  {cffecaa9-c8e3-4584-a5f2-9d547f8400ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10fa7691-3744-4731-bef2-c06759313a10}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Electric Backup Htg Coil Outlet Air Node, !- Name
  {4e3831e6-8cb4-4d58-a938-066a4e71cec3}, !- Inlet Port
  {50ca7bf5-fccb-480b-b379-54b2db2026b8}; !- Outlet Port

OS:Connection,
  {4e3831e6-8cb4-4d58-a938-066a4e71cec3}, !- Handle
  {d703e6da-4b8f-4bdc-9189-004c28a57e4b}, !- Name
  {7e4af9ce-861c-4fe6-983d-18ab92ec4046}, !- Source Object
  6,                                      !- Outlet Port
  {10fa7691-3744-4731-bef2-c06759313a10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50ca7bf5-fccb-480b-b379-54b2db2026b8}, !- Handle
  {5c0df88e-19e5-4e28-808d-921c3f5c9ee7}, !- Name
  {10fa7691-3744-4731-bef2-c06759313a10}, !- Source Object
  3,                                      !- Outlet Port
  {04aa7f68-d97a-4fa9-8495-45fa73402ec9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {72605738-0d7b-4524-8259-daa39ef9d373}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Gas Htg Coil Outlet Air Node, !- Name
  {c36d8683-432d-45cc-bf39-6914025de84d}, !- Inlet Port
  {24f64790-2099-4397-bcdf-a38603481c36}; !- Outlet Port

OS:Connection,
  {c36d8683-432d-45cc-bf39-6914025de84d}, !- Handle
  {df66c1c9-d69a-4369-a516-a05fbe9ac89b}, !- Name
  {bd13e472-8026-430c-8315-8a0285a802f5}, !- Source Object
  6,                                      !- Outlet Port
  {72605738-0d7b-4524-8259-daa39ef9d373}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24f64790-2099-4397-bcdf-a38603481c36}, !- Handle
  {a3dbe2dd-d11b-46c7-8077-8119dc7d085f}, !- Name
  {72605738-0d7b-4524-8259-daa39ef9d373}, !- Source Object
  3,                                      !- Outlet Port
  {7e4af9ce-861c-4fe6-983d-18ab92ec4046}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dbfe4a86-a0ca-4b8a-849d-ebd1d9dba456}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC 1spd DX AC Clg Coil Outlet Air Node, !- Name
  {564a70e3-6575-4e26-8742-687a5defa8fb}, !- Inlet Port
  {c0fb1d93-5a84-4651-a9f0-af88265dd0ed}; !- Outlet Port

OS:Connection,
  {564a70e3-6575-4e26-8742-687a5defa8fb}, !- Handle
  {5e2c6872-29c5-4b6f-8902-0c3ee76a2cf0}, !- Name
  {aae6c299-4db1-421f-bf3d-ba435e197912}, !- Source Object
  9,                                      !- Outlet Port
  {dbfe4a86-a0ca-4b8a-849d-ebd1d9dba456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0fb1d93-5a84-4651-a9f0-af88265dd0ed}, !- Handle
  {2c58cb3a-07e5-4ce1-906a-8989e848b5b0}, !- Name
  {dbfe4a86-a0ca-4b8a-849d-ebd1d9dba456}, !- Source Object
  3,                                      !- Outlet Port
  {bd13e472-8026-430c-8315-8a0285a802f5}, !- Target Object
  5;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {42ebe745-eadb-4627-a648-302d98fea400}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  0,                                      !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a8764a4-ec55-4058-a17d-0afae6c2265b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a8764a4-ec55-4058-a17d-0afae6c2265b}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d19ee2cb-104b-4654-9ce3-3efc900898b9}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC OA System, !- Name
  {42ebe745-eadb-4627-a648-302d98fea400}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52e5922c-8fc2-4f74-a9b4-0e8183277dda}, !- Mixed Air Node Name
  {2b28e734-fc10-4331-b115-5d44100accc5}, !- Outdoor Air Stream Node Name
  {69f34536-7efd-485d-9ef4-2d13435eb49a}, !- Relief Air Stream Node Name
  {70382b85-8c5f-40f5-a9fe-31f1314e87b0}; !- Return Air Stream Node Name

OS:Node,
  {b31e2e2d-8436-4ba4-9bd8-df1e9cb91a57}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2b28e734-fc10-4331-b115-5d44100accc5}; !- Outlet Port

OS:Connection,
  {2b28e734-fc10-4331-b115-5d44100accc5}, !- Handle
  {0e3cc7d2-b106-4db1-8b47-95da4b353643}, !- Name
  {b31e2e2d-8436-4ba4-9bd8-df1e9cb91a57}, !- Source Object
  3,                                      !- Outlet Port
  {d19ee2cb-104b-4654-9ce3-3efc900898b9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9a2d5426-8dbc-4546-812f-50c416bc6ee7}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Relief Air Node, !- Name
  {69f34536-7efd-485d-9ef4-2d13435eb49a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69f34536-7efd-485d-9ef4-2d13435eb49a}, !- Handle
  {66869742-76a5-46d7-9647-272e19f5c3f1}, !- Name
  {d19ee2cb-104b-4654-9ce3-3efc900898b9}, !- Source Object
  7,                                      !- Outlet Port
  {9a2d5426-8dbc-4546-812f-50c416bc6ee7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b12a65d4-10fe-4ab7-bcc5-d03de81c4212}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Mixed Air Node, !- Name
  {52e5922c-8fc2-4f74-a9b4-0e8183277dda}, !- Inlet Port
  {7e2e5498-2e14-4df4-beba-a5fbc80403c2}; !- Outlet Port

OS:Connection,
  {70382b85-8c5f-40f5-a9fe-31f1314e87b0}, !- Handle
  {d7a1c5c8-2cdf-4799-84f9-35e0ec79121a}, !- Name
  {2e052d7f-5ad3-44d9-93ef-4e953722d3fe}, !- Source Object
  3,                                      !- Outlet Port
  {d19ee2cb-104b-4654-9ce3-3efc900898b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52e5922c-8fc2-4f74-a9b4-0e8183277dda}, !- Handle
  {15401d18-8a9c-4427-b81a-c5daddd5b931}, !- Name
  {d19ee2cb-104b-4654-9ce3-3efc900898b9}, !- Source Object
  5,                                      !- Outlet Port
  {b12a65d4-10fe-4ab7-bcc5-d03de81c4212}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e2e5498-2e14-4df4-beba-a5fbc80403c2}, !- Handle
  {9c54cdab-58fe-4fe0-9a4d-d193a8762c99}, !- Name
  {b12a65d4-10fe-4ab7-bcc5-d03de81c4212}, !- Source Object
  3,                                      !- Outlet Port
  {aae6c299-4db1-421f-bf3d-ba435e197912}, !- Target Object
  8;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d6c50514-f1e9-4807-ad52-f4fe79103284}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  ,                                       !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7fa426cb-7b9c-491c-b7e5-4575994c2512}, !- Control Zone or Zone List Name
  {a2e0d811-c50a-48dc-92b8-41d2ee2724f0}, !- Cooling Control Zone or Zone List Name
  {fe917712-e3ca-44fb-b983-98d84107b990}, !- Heating Control Zone or Zone List Name
  {0d2687ba-32e9-49ba-aa5f-127c0460f57b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7fa426cb-7b9c-491c-b7e5-4575994c2512}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:ModelObjectList,
  {a2e0d811-c50a-48dc-92b8-41d2ee2724f0}, !- Handle
  {7640ca8f-a1d4-4c5e-a1a6-0a59314be6ee}; !- Name

OS:ModelObjectList,
  {fe917712-e3ca-44fb-b983-98d84107b990}, !- Handle
  {70493b3e-7f32-447a-b68a-a0d90f1317a7}; !- Name

OS:ModelObjectList,
  {0d2687ba-32e9-49ba-aa5f-127c0460f57b}, !- Handle
  {c019edd8-7590-44dc-84de-ebff444020f3}; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9bf5aa5f-4756-45ce-8203-1670a588b15b}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Diffuser, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  {8e6aee36-4df2-4890-8b52-86d42a427ecb}, !- Air Inlet Node Name
  {831e0017-4a4b-4722-85d3-96e22663e3ec}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f9289120-1d65-43b5-a3b3-7dcf8a5ba0ef}, !- Handle
  Zone Htl BarCasino A  - Story Ground Return Air Node, !- Name
  {4f1c144a-dc63-42ee-8c88-2e362f9137d3}, !- Inlet Port
  {e442868f-a822-4c5a-a3be-46232a8d0f21}; !- Outlet Port

OS:Connection,
  {0a9e7e60-f03b-4a75-9bd5-dd201bed36e5}, !- Handle
  {3d8d4d08-44fc-4a1d-b114-ceaaf194be00}, !- Name
  {9d0ea9e1-9abd-42d4-b6f9-a6fa6ab625e1}, !- Source Object
  3,                                      !- Outlet Port
  {09a1771d-9816-4e28-acb5-130efab357ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4f1c144a-dc63-42ee-8c88-2e362f9137d3}, !- Handle
  {5475ef85-d933-426a-bc65-f35b79e82645}, !- Name
  {c2a7244f-f048-4f0e-9789-48c64574b15e}, !- Source Object
  3,                                      !- Outlet Port
  {f9289120-1d65-43b5-a3b3-7dcf8a5ba0ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e442868f-a822-4c5a-a3be-46232a8d0f21}, !- Handle
  {7a87a86a-7d5e-46fe-92f7-4bdfd7a2bf65}, !- Name
  {f9289120-1d65-43b5-a3b3-7dcf8a5ba0ef}, !- Source Object
  3,                                      !- Outlet Port
  {60f13e92-7bc4-48b8-8067-06368f687d9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7c3ebc32-5655-4d5f-af99-0cb15faf914c}, !- Handle
  Zone Htl BarCasino A  - Story Ground PSZ-AC Diffuser Inlet Air Node, !- Name
  {d844cb1f-2bdb-4197-8503-3c17d4392068}, !- Inlet Port
  {8e6aee36-4df2-4890-8b52-86d42a427ecb}; !- Outlet Port

OS:Connection,
  {d844cb1f-2bdb-4197-8503-3c17d4392068}, !- Handle
  {d3713e9e-3ad5-46dc-94ed-228107840232}, !- Name
  {eb8971ce-b697-44ac-9a04-acc6ce65cc5c}, !- Source Object
  3,                                      !- Outlet Port
  {7c3ebc32-5655-4d5f-af99-0cb15faf914c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e6aee36-4df2-4890-8b52-86d42a427ecb}, !- Handle
  {96038fa2-af92-4b0b-8f10-c6ad90d67155}, !- Name
  {7c3ebc32-5655-4d5f-af99-0cb15faf914c}, !- Source Object
  3,                                      !- Outlet Port
  {9bf5aa5f-4756-45ce-8203-1670a588b15b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {831e0017-4a4b-4722-85d3-96e22663e3ec}, !- Handle
  {55f3b3bc-2c45-4bb9-845c-9637a4c4b756}, !- Name
  {9bf5aa5f-4756-45ce-8203-1670a588b15b}, !- Source Object
  4,                                      !- Outlet Port
  {9d0ea9e1-9abd-42d4-b6f9-a6fa6ab625e1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bdaba893-dccd-4b0f-b639-8dfe481f2bb8}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC, !- Name
  ,                                       !- Controller List Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule
  {e9e4e067-3383-4c34-8bfd-63b0ca58d8dd}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1a8e6dcd-8c46-4ec3-9fa4-e18b9a289fa8}, !- Supply Side Inlet Node Name
  {021e59f4-2d0a-4ab4-b94c-5dc9b52f2aa3}, !- Demand Side Outlet Node Name
  {5cbe6174-d600-4344-88f8-6098640af870}, !- Demand Side Inlet Node A
  {c0749dce-484b-4490-964c-07455ae718b2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d1fc6deb-3fed-4ce4-bd7e-338de478c80f}, !- Demand Mixer Name
  {f2f30e10-48c3-497c-af19-ad6c6593be7e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e3ed9118-dbf2-4663-9c53-53a0ac37cc3a}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Supply Inlet Node, !- Name
  {1a8e6dcd-8c46-4ec3-9fa4-e18b9a289fa8}, !- Inlet Port
  {414805d6-e64f-4905-a499-b10a29ec86f3}; !- Outlet Port

OS:Node,
  {44139e62-fed7-4f02-bbe3-d8e44fcf8c70}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Supply Outlet Node, !- Name
  {3b73f839-1e1f-42c9-b489-91b2b7a42700}, !- Inlet Port
  {c0749dce-484b-4490-964c-07455ae718b2}; !- Outlet Port

OS:Connection,
  {1a8e6dcd-8c46-4ec3-9fa4-e18b9a289fa8}, !- Handle
  {6d349fb8-bbee-4ca4-8153-af57b41e85d9}, !- Name
  {bdaba893-dccd-4b0f-b639-8dfe481f2bb8}, !- Source Object
  8,                                      !- Outlet Port
  {e3ed9118-dbf2-4663-9c53-53a0ac37cc3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0749dce-484b-4490-964c-07455ae718b2}, !- Handle
  {fc48759a-f6d9-4f3a-a615-01314e26f32b}, !- Name
  {44139e62-fed7-4f02-bbe3-d8e44fcf8c70}, !- Source Object
  3,                                      !- Outlet Port
  {bdaba893-dccd-4b0f-b639-8dfe481f2bb8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fec108f7-3002-4aaa-92f3-ea4605477906}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Demand Inlet Node, !- Name
  {5cbe6174-d600-4344-88f8-6098640af870}, !- Inlet Port
  {3bedddc0-1806-4f1e-97a2-aa4b5368bc1a}; !- Outlet Port

OS:Node,
  {2a57adf9-2bcd-48a5-8e15-cc58fa7f8ec9}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Demand Outlet Node, !- Name
  {1ac82fff-420c-44f7-9f51-555e6f8d419b}, !- Inlet Port
  {021e59f4-2d0a-4ab4-b94c-5dc9b52f2aa3}; !- Outlet Port

OS:Node,
  {80e0e590-2d3a-4e4f-aafd-254d0aa2f404}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Diffuser Outlet Air Node, !- Name
  {4511d063-b511-4ac5-a894-c1f7f83652fa}, !- Inlet Port
  {b353c498-9301-433b-b7cc-51c8df69c196}; !- Outlet Port

OS:Connection,
  {5cbe6174-d600-4344-88f8-6098640af870}, !- Handle
  {4d4a503d-55c1-4448-b2e0-d9f8dea3012d}, !- Name
  {bdaba893-dccd-4b0f-b639-8dfe481f2bb8}, !- Source Object
  10,                                     !- Outlet Port
  {fec108f7-3002-4aaa-92f3-ea4605477906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {021e59f4-2d0a-4ab4-b94c-5dc9b52f2aa3}, !- Handle
  {b5644b9d-8031-4706-af50-ed56c1a300a1}, !- Name
  {2a57adf9-2bcd-48a5-8e15-cc58fa7f8ec9}, !- Source Object
  3,                                      !- Outlet Port
  {bdaba893-dccd-4b0f-b639-8dfe481f2bb8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f2f30e10-48c3-497c-af19-ad6c6593be7e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {3bedddc0-1806-4f1e-97a2-aa4b5368bc1a}, !- Inlet Node Name
  {fb4a3f8f-ee29-4f89-a3aa-a0d781a67568}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d1fc6deb-3fed-4ce4-bd7e-338de478c80f}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {1ac82fff-420c-44f7-9f51-555e6f8d419b}, !- Outlet Node Name
  {c0412df8-914e-4b15-aed3-ca3a453ada1c}; !- Inlet Node Name 1

OS:Connection,
  {3bedddc0-1806-4f1e-97a2-aa4b5368bc1a}, !- Handle
  {c852cf89-4309-4f74-a704-ede93b876f74}, !- Name
  {fec108f7-3002-4aaa-92f3-ea4605477906}, !- Source Object
  3,                                      !- Outlet Port
  {f2f30e10-48c3-497c-af19-ad6c6593be7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ac82fff-420c-44f7-9f51-555e6f8d419b}, !- Handle
  {bcf846db-e4a8-4f14-bb53-983bd452c508}, !- Name
  {d1fc6deb-3fed-4ce4-bd7e-338de478c80f}, !- Source Object
  2,                                      !- Outlet Port
  {2a57adf9-2bcd-48a5-8e15-cc58fa7f8ec9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4c4c4aac-f676-4254-b802-b3c6a45baa76}, !- Handle
  {bdaba893-dccd-4b0f-b639-8dfe481f2bb8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-005,                         !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-005,                         !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e9e4e067-3383-4c34-8bfd-63b0ca58d8dd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {b088edb5-5bc6-492a-aa23-b2d8314e5797}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2eeca972-b390-492b-abc7-f25e2e13cedb}, !- Handle
  Zone Htl BarCasino B  - Story Ground Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d1c7dd0a-44ef-4642-a65b-66d3a9eda3df}, !- Control Zone Name
  {44139e62-fed7-4f02-bbe3-d8e44fcf8c70}; !- Setpoint Node or NodeList Name

OS:Fan:ConstantVolume,
  {fdca75f6-9651-44d3-9571-54cb824e8541}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Fan, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.54,                                   !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.9,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  {2e184de4-d975-4560-aa76-c50c647b76b8}, !- Air Inlet Node Name
  {3b73f839-1e1f-42c9-b489-91b2b7a42700}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2019b679-1f4e-470b-ae7b-190072a50909}, !- Handle
  Zone Htl BarCasino B  - Story Ground PSZ-AC Gas Htg Coil, !- Name
  {9a4166be-dc3c-458b-b157-9ca572c4adb7}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1160b2a7-069d-4e4e-8104-b6d6202f1976}, !- Air Inlet Node Name
  {a7cff518-1eb3-44ed-94d0-8998a237099a}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {a0714ae0-0444-4343-9096-914ce9e1d29c}, !- Handle
