  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {48684bd3-d55c-409b-b1c6-a640f99de460}, !- Handle
  ApartmentHighRise LTG_APT_SCH Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Day,
  {10dc8ae8-563c-45f0-b91b-d40e4a7ebf48}, !- Handle
  ApartmentHighRise LTG_APT_SCH Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.011316031,                            !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.033948092,                            !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.0735542,                              !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.079212215,                            !- Value Until Time 4
  8,                                      !- Hour 5
  0,                                      !- Minute 5
  0.0735542,                              !- Value Until Time 5
  9,                                      !- Hour 6
  0,                                      !- Minute 6
  0.033948092,                            !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.022632061,                            !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.039606108,                            !- Value Until Time 8
  17,                                     !- Hour 9
  0,                                      !- Minute 9
  0.079212215,                            !- Value Until Time 9
  18,                                     !- Hour 10
  0,                                      !- Minute 10
  0.113160307,                            !- Value Until Time 10
  19,                                     !- Hour 11
  0,                                      !- Minute 11
  0.152766415,                            !- Value Until Time 11
  21,                                     !- Hour 12
  0,                                      !- Minute 12
  0.181056492,                            !- Value Until Time 12
  22,                                     !- Hour 13
  0,                                      !- Minute 13
  0.124476338,                            !- Value Until Time 13
  23,                                     !- Hour 14
  0,                                      !- Minute 14
  0.067896184,                            !- Value Until Time 14
  24,                                     !- Hour 15
  0,                                      !- Minute 15
  0.028290077;                            !- Value Until Time 15

OS:Schedule:Ruleset,
  {14de8554-5991-4e74-bcb6-a7ba2f62742d}, !- Handle
  ApartmentHighRise EQP_APT_SCH,          !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {ad2fb4d9-e447-4a95-9dac-b0f09ff30cf0}, !- Default Day Schedule Name
  {f6155b8d-870a-4d86-8b6c-402b103e5577}, !- Summer Design Day Schedule Name
  {a0dfa889-abe4-4ccc-9d66-0a79ca1e9392}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {ad2fb4d9-e447-4a95-9dac-b0f09ff30cf0}, !- Handle
  ApartmentHighRise EQP_APT_SCH Default,  !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {a0dfa889-abe4-4ccc-9d66-0a79ca1e9392}, !- Handle
  ApartmentHighRise EQP_APT_SCH Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Day,
  {f6155b8d-870a-4d86-8b6c-402b103e5577}, !- Handle
  ApartmentHighRise EQP_APT_SCH Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.45,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.41,                                   !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.39,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.38,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.43,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.54,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  0.65,                                   !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.66,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.67,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.69,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.7,                                    !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.69,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.66,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.65,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.68,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.8,                                    !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  1,                                      !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.93,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.89,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.85,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.71,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.58;                                   !- Value Until Time 22

OS:Schedule:Ruleset,
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Handle
  ApartmentHighRise INF_APT_SCH,          !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {0e2a65b4-cd96-4f62-85c3-c6bc7c6c767a}, !- Default Day Schedule Name
  {aebd6545-8e26-4729-84ef-cacc093d0fba}, !- Summer Design Day Schedule Name
  {1db781c3-6dd5-4036-80cf-30c27f32b75e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0e2a65b4-cd96-4f62-85c3-c6bc7c6c767a}, !- Handle
  ApartmentHighRise INF_APT_SCH Default,  !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1db781c3-6dd5-4036-80cf-30c27f32b75e}, !- Handle
  ApartmentHighRise INF_APT_SCH Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aebd6545-8e26-4729-84ef-cacc093d0fba}, !- Handle
  ApartmentHighRise INF_APT_SCH Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {3dd1407b-2bbc-4ada-b697-3f024592f1b0}, !- Handle
  HighriseApartment Apartment Thermostat, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Handle
  ApartmentHighRise HTGSETP_APT_SCH,      !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  {4c9a4a7d-a7bb-45a9-a648-b96f07cc32eb}, !- Default Day Schedule Name
  {2f004abd-e079-45b0-86a8-c97d0ee9500d}, !- Summer Design Day Schedule Name
  {0109ebe6-35c0-49b8-bf9f-d6240b5188ba}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4c9a4a7d-a7bb-45a9-a648-b96f07cc32eb}, !- Handle
  ApartmentHighRise HTGSETP_APT_SCH Default, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Schedule:Day,
  {2f004abd-e079-45b0-86a8-c97d0ee9500d}, !- Handle
  ApartmentHighRise HTGSETP_APT_SCH Summer Design Day, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {0109ebe6-35c0-49b8-bf9f-d6240b5188ba}, !- Handle
  ApartmentHighRise HTGSETP_APT_SCH Winter Design Day, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}, !- Handle
  ApartmentHighRise CLGSETP_APT_SCH,      !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  {e748622d-003f-48b7-a844-e057c8fd5f5e}, !- Default Day Schedule Name
  {bc57040f-95aa-4760-b6d1-756764ca50a6}, !- Summer Design Day Schedule Name
  {8ed6cf2b-da5d-49f7-8921-9473546910fd}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e748622d-003f-48b7-a844-e057c8fd5f5e}, !- Handle
  ApartmentHighRise CLGSETP_APT_SCH Default, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {bc57040f-95aa-4760-b6d1-756764ca50a6}, !- Handle
  ApartmentHighRise CLGSETP_APT_SCH Summer Design Day, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  24.4;                                   !- Value Until Time 1

OS:Schedule:Day,
  {8ed6cf2b-da5d-49f7-8921-9473546910fd}, !- Handle
  ApartmentHighRise CLGSETP_APT_SCH Winter Design Day, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.7;                                   !- Value Until Time 1

OS:Rendering:Color,
  {a8353985-4777-467f-95a1-f5b5f1a29086}, !- Handle
  HighriseApartment Apartment_topfloor_NS 1, !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {07b974ad-cad7-4f08-bf0b-f370cfbaa1f8}, !- Handle
  HighriseApartment Apartment_topfloor_NS People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {38ad5f8b-baae-4d26-8049-a7c86838ce71}, !- Handle
  HighriseApartment Apartment_topfloor_NS People, !- Name
  {07b974ad-cad7-4f08-bf0b-f370cfbaa1f8}, !- People Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {655b99a8-a362-45ae-ba9a-37e06b4971a5}, !- Work Efficiency Schedule Name
  {8c1c35d4-7e32-4915-96c4-bf358fb68612}, !- Clothing Insulation Schedule Name
  {494e1cec-5bb6-4d34-879a-38e5af5906d6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {100df6f9-8b76-4a81-a5cc-cd11da32bd5a}, !- Handle
  HighriseApartment Apartment_topfloor_NS Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {9904f803-6804-4a05-ab2a-7c4173461e98}, !- Handle
  HighriseApartment Apartment_topfloor_NS Lights, !- Name
  {100df6f9-8b76-4a81-a5cc-cd11da32bd5a}, !- Lights Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {60bc34d7-8bb2-4359-8398-ff852f6f247e}, !- Handle
  {100df6f9-8b76-4a81-a5cc-cd11da32bd5a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {d6e42340-a514-4a7a-9045-cf478c215a04}, !- Handle
  HighriseApartment Apartment_topfloor_NS Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {70b532ed-26ee-4ea2-81ce-357328c24be7}, !- Handle
  {d6e42340-a514-4a7a-9045-cf478c215a04}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {1fce7ac1-3256-405c-b464-793c22fa5b86}, !- Handle
  HighriseApartment Apartment_topfloor_NS Additional Lights, !- Name
  {d6e42340-a514-4a7a-9045-cf478c215a04}, !- Lights Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {a8728640-91cc-4d2a-aa7a-9aad91945699}, !- Handle
  HighriseApartment Apartment_topfloor_NS Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {94f785a8-4585-4d31-b7b2-9f4aac579f14}, !- Handle
  HighriseApartment Apartment_topfloor_NS Elec Equip, !- Name
  {a8728640-91cc-4d2a-aa7a-9aad91945699}, !- Electric Equipment Definition Name
  {9133f20c-d88a-4829-a000-fb019b06a3ce}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {fce6aa7c-e59a-4e0f-b341-8e4a26fe3c9e}, !- Handle
  HighriseApartment Apartment_topfloor_NS Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {591290dc-60ec-4d72-9485-9ef09be9bcb2}, !- Handle
  HighriseApartment Apartment_topfloor_NS Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e24ebb36-d6c8-4aff-af70-4a58e09be4dc}, !- Number of People Schedule Name
  {35485039-1438-4e67-a252-9e85d9f4d11a}, !- People Activity Level Schedule Name
  {3996e855-3cf1-451c-bb47-49b7a3c506c5}, !- Lighting Schedule Name
  {14de8554-5991-4e74-bcb6-a7ba2f62742d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {217a285a-448f-4cbc-9f41-a12afa95f6f4}, !- Handle
  HighriseApartment Apartment_topfloor_NS Thermostat, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {580cfa3b-5e41-4987-87c5-a70bc571e630}, !- Handle
  HighriseApartment Apartment_topfloor_WE 1, !- Name
  78,                                     !- Rendering Red Value
  167,                                    !- Rendering Green Value
  222;                                    !- Rendering Blue Value

OS:People:Definition,
  {3f773c7e-9e8c-4472-85dd-3abdb4ec51a7}, !- Handle
  HighriseApartment Apartment_topfloor_WE People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0283090843959466,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {fb7d3a9d-ac85-47d9-9955-d9783b887311}, !- Handle
  HighriseApartment Apartment_topfloor_WE People, !- Name
  {3f773c7e-9e8c-4472-85dd-3abdb4ec51a7}, !- People Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {655b99a8-a362-45ae-ba9a-37e06b4971a5}, !- Work Efficiency Schedule Name
  {8c1c35d4-7e32-4915-96c4-bf358fb68612}, !- Clothing Insulation Schedule Name
  {494e1cec-5bb6-4d34-879a-38e5af5906d6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {b9ef42d4-cede-43dc-a2e5-bc101bfa15bf}, !- Handle
  HighriseApartment Apartment_topfloor_WE Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.5173841458794,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {63a2c444-8c37-4d6f-a616-75aad52e8d53}, !- Handle
  HighriseApartment Apartment_topfloor_WE Lights, !- Name
  {b9ef42d4-cede-43dc-a2e5-bc101bfa15bf}, !- Lights Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {79c478fd-a939-4744-870c-586088d53b8d}, !- Handle
  {b9ef42d4-cede-43dc-a2e5-bc101bfa15bf}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:Lights:Definition,
  {c1dace1e-626d-4995-b228-198691cb0b15}, !- Handle
  HighriseApartment Apartment_topfloor_WE Additional Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  2.90625581251162,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:AdditionalProperties,
  {0c3cad1b-8e21-430f-a399-887089865132}, !- Handle
  {c1dace1e-626d-4995-b228-198691cb0b15}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  0,                                      !- Feature Value 1
  lpd_fraction_compact_fluorescent,       !- Feature Name 2
  Double,                                 !- Feature Data Type 2
  0,                                      !- Feature Value 2
  lpd_fraction_high_bay,                  !- Feature Name 3
  Double,                                 !- Feature Data Type 3
  0,                                      !- Feature Value 3
  lpd_fraction_specialty_lighting,        !- Feature Name 4
  Double,                                 !- Feature Data Type 4
  1,                                      !- Feature Value 4
  lpd_fraction_exit_lighting,             !- Feature Name 5
  Double,                                 !- Feature Data Type 5
  0;                                      !- Feature Value 5

OS:Lights,
  {afc0443e-89b5-4308-b481-702658f308e0}, !- Handle
  HighriseApartment Apartment_topfloor_WE Additional Lights, !- Name
  {c1dace1e-626d-4995-b228-198691cb0b15}, !- Lights Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment:Definition,
  {79a9c398-345e-4e4b-803d-42a4d86d41ec}, !- Handle
  HighriseApartment Apartment_topfloor_WE Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {b0cd3f7f-3bf4-4f53-89ac-212de8df14aa}, !- Handle
  HighriseApartment Apartment_topfloor_WE Elec Equip, !- Name
  {79a9c398-345e-4e4b-803d-42a4d86d41ec}, !- Electric Equipment Definition Name
  {ab6d2ab6-f09d-48e4-93d8-053b64214bcc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {7da54b6f-d5ad-48ee-a232-04b1ea150eb3}, !- Handle
  HighriseApartment Apartment_topfloor_WE Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0.35,                                   !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {420ed09a-5fef-4dd8-893d-6eff2cfe0125}, !- Handle
  HighriseApartment Apartment_topfloor_WE Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {e24ebb36-d6c8-4aff-af70-4a58e09be4dc}, !- Number of People Schedule Name
  {35485039-1438-4e67-a252-9e85d9f4d11a}, !- People Activity Level Schedule Name
  {3996e855-3cf1-451c-bb47-49b7a3c506c5}, !- Lighting Schedule Name
  {14de8554-5991-4e74-bcb6-a7ba2f62742d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b50ab2b5-cd68-4411-bd52-bcb6401ffc45}, !- Handle
  HighriseApartment Apartment_topfloor_WE Thermostat, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {152983fd-080d-4ab1-818c-53323c702dad}, !- Handle
  HighriseApartment Corridor 1,           !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {1a021fd1-4142-4ac1-bffa-0ef6ae781a81}, !- Handle
  HighriseApartment Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {189b2dfd-29c0-4e5b-87d7-a9b6da7ce5a7}, !- Handle
  HighriseApartment Corridor Lights,      !- Name
  {1a021fd1-4142-4ac1-bffa-0ef6ae781a81}, !- Lights Definition Name
  {b561fd0f-55af-433e-86cc-3619d4454fba}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {c60f6dc7-10a8-4802-a13e-0b042c33d42d}, !- Handle
  {1a021fd1-4142-4ac1-bffa-0ef6ae781a81}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {1fa68103-5998-4b3a-94c5-e6cf1bf8107d}, !- Handle
  HighriseApartment Corridor Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {0a0f68c5-479b-4a9b-9329-cbe506e2e4bd}, !- Handle
  HighriseApartment Corridor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3346afb4-5caf-4617-ba24-f1161e794af5}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {82f3f2be-7046-4e41-be98-b42a4e623307}, !- Lighting Schedule Name
  {61b0e32e-6795-4d6b-9142-b217b94c872d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {3346afb4-5caf-4617-ba24-f1161e794af5}, !- Handle
  ApartmentMidRise All Off,               !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {7a7a81c4-0509-4bab-9256-a75e75abb5d6}, !- Default Day Schedule Name
  {0e3aabe9-862d-4185-a322-1129987e00f4}, !- Summer Design Day Schedule Name
  {0beb2995-3a42-4718-bd57-d0dd3bf9d770}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7a7a81c4-0509-4bab-9256-a75e75abb5d6}, !- Handle
  ApartmentMidRise All Off Default,       !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0beb2995-3a42-4718-bd57-d0dd3bf9d770}, !- Handle
  ApartmentMidRise All Off Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0e3aabe9-862d-4185-a322-1129987e00f4}, !- Handle
  ApartmentMidRise All Off Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {82f3f2be-7046-4e41-be98-b42a4e623307}, !- Handle
  ApartmentHighRise LTG_COR_SCH_2004_2007, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {2e234f92-6137-426b-a86c-8474133d40b6}, !- Default Day Schedule Name
  {6cf60b2d-3ae2-44bd-89d5-11c3e1f8c274}, !- Summer Design Day Schedule Name
  {e96bb427-058a-48a8-b95b-842998d982f2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2e234f92-6137-426b-a86c-8474133d40b6}, !- Handle
  ApartmentHighRise LTG_COR_SCH_2004_2007 Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e96bb427-058a-48a8-b95b-842998d982f2}, !- Handle
  ApartmentHighRise LTG_COR_SCH_2004_2007 Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6cf60b2d-3ae2-44bd-89d5-11c3e1f8c274}, !- Handle
  ApartmentHighRise LTG_COR_SCH_2004_2007 Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {61b0e32e-6795-4d6b-9142-b217b94c872d}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS,        !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {c11220ad-565f-4e9f-921c-36784729a6d4}, !- Default Day Schedule Name
  {112c9848-137e-4416-a583-97f99022299d}, !- Summer Design Day Schedule Name
  {560b7b32-9be7-4faf-a33a-c05e588118f1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c11220ad-565f-4e9f-921c-36784729a6d4}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  5,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  6,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  7,                                      !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.35,                                   !- Value Until Time 6
  16,                                     !- Hour 7
  0,                                      !- Minute 7
  0.15,                                   !- Value Until Time 7
  17,                                     !- Hour 8
  0,                                      !- Minute 8
  0.35,                                   !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.5,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  22,                                     !- Hour 11
  0,                                      !- Minute 11
  0.3,                                    !- Value Until Time 11
  23,                                     !- Hour 12
  0,                                      !- Minute 12
  0.2,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.1;                                    !- Value Until Time 13

OS:Schedule:Day,
  {112c9848-137e-4416-a583-97f99022299d}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:Schedule:Day,
  {560b7b32-9be7-4faf-a33a-c05e588118f1}, !- Handle
  ApartmentMidRise BLDG_ELEVATORS Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d3225135-6300-4f52-81e9-6fd4163ab69a}, !- Handle
  HighriseApartment Corridor Thermostat;  !- Name

OS:Rendering:Color,
  {32e18570-89ba-42d5-b69a-5e0707e3c68b}, !- Handle
  HighriseApartment Corridor_topfloor 1,  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:Lights:Definition,
  {ecb56a71-e45b-44b2-8c35-f351fa75044a}, !- Handle
  HighriseApartment Corridor_topfloor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {ae7b022b-44a6-412e-a90d-bc4362b9d742}, !- Handle
  HighriseApartment Corridor_topfloor Lights, !- Name
  {ecb56a71-e45b-44b2-8c35-f351fa75044a}, !- Lights Definition Name
  {5cc48ecb-1c08-4905-98b6-5558ffc91046}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {8ff0bc44-8f0f-4832-8590-bcfbd793f70a}, !- Handle
  {ecb56a71-e45b-44b2-8c35-f351fa75044a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {10c60052-ab4f-499f-96c9-f4c76e68843e}, !- Handle
  HighriseApartment Corridor_topfloor Ventilation, !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a8b657ea-dafc-4fdb-a9e8-c5f19d899793}, !- Handle
  HighriseApartment Corridor_topfloor Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {3346afb4-5caf-4617-ba24-f1161e794af5}, !- Number of People Schedule Name
  ,                                       !- People Activity Level Schedule Name
  {82f3f2be-7046-4e41-be98-b42a4e623307}, !- Lighting Schedule Name
  {61b0e32e-6795-4d6b-9142-b217b94c872d}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83cb7d6a-394d-4669-90ef-c1ff13554bbd}, !- Handle
  HighriseApartment Corridor_topfloor Thermostat; !- Name

OS:Rendering:Color,
  {d78675d9-b94b-49d7-8a16-295186d26bc5}, !- Handle
  HighriseApartment Office 1,             !- Name
  120,                                    !- Rendering Red Value
  230,                                    !- Rendering Green Value
  199;                                    !- Rendering Blue Value

OS:People:Definition,
  {e637640f-ff09-4468-8c2d-9ae92a4a0943}, !- Handle
  HighriseApartment Office People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0227118509792575,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98400b64-69a9-4e58-beb2-6dd44ea0721b}, !- Handle
  HighriseApartment Office People,        !- Name
  {e637640f-ff09-4468-8c2d-9ae92a4a0943}, !- People Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {655b99a8-a362-45ae-ba9a-37e06b4971a5}, !- Work Efficiency Schedule Name
  {8c1c35d4-7e32-4915-96c4-bf358fb68612}, !- Clothing Insulation Schedule Name
  {494e1cec-5bb6-4d34-879a-38e5af5906d6}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7c9f1196-11a9-4235-90ac-b51d11d8a08d}, !- Handle
  HighriseApartment Office Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.6,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {79c539ff-7f6d-4922-ab43-1c58e417ee33}, !- Handle
  HighriseApartment Office Lights,        !- Name
  {7c9f1196-11a9-4235-90ac-b51d11d8a08d}, !- Lights Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {94c5ae36-6305-45a6-a258-2938568f05b3}, !- Handle
  {7c9f1196-11a9-4235-90ac-b51d11d8a08d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {5f341533-67a2-4b65-9be8-16c631acaf9d}, !- Handle
  HighriseApartment Office Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  6.67,                                   !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {95950d1f-c77d-463b-baf0-cb640876e81b}, !- Handle
  HighriseApartment Office Elec Equip,    !- Name
  {5f341533-67a2-4b65-9be8-16c631acaf9d}, !- Electric Equipment Definition Name
  {34e15ad4-259e-4af7-9d47-f9dfb6b78bc5}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {69c8e755-a86e-4d3f-927b-3142e51ca5af}, !- Handle
  HighriseApartment Office Ventilation,   !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {54600a28-b82a-46d1-b2c0-40f9f34488ef}, !- Handle
  HighriseApartment Office Schedule Set,  !- Name
  ,                                       !- Hours of Operation Schedule Name
  {636bfda6-a66b-4d68-b2fc-0e1b5e9112cb}, !- Number of People Schedule Name
  {35485039-1438-4e67-a252-9e85d9f4d11a}, !- People Activity Level Schedule Name
  {26747011-1b45-42e7-89d3-b49dbe7851c0}, !- Lighting Schedule Name
  {d2fa3ad7-5e73-45b5-8dda-8369a42db9f5}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {636bfda6-a66b-4d68-b2fc-0e1b5e9112cb}, !- Handle
  ApartmentHighRise OCC_OFF_SCH,          !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {69491220-9bbe-479c-a757-a7918e564512}, !- Default Day Schedule Name
  {26915a09-4747-4cf2-bc8b-287a2dc6716b}, !- Summer Design Day Schedule Name
  {1345c7f4-0809-4b9a-b7a5-2fa5d4f3c3ff}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {69491220-9bbe-479c-a757-a7918e564512}, !- Handle
  ApartmentHighRise OCC_OFF_SCH Default,  !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1345c7f4-0809-4b9a-b7a5-2fa5d4f3c3ff}, !- Handle
  ApartmentHighRise OCC_OFF_SCH Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26915a09-4747-4cf2-bc8b-287a2dc6716b}, !- Handle
  ApartmentHighRise OCC_OFF_SCH Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {8033dc2d-2926-4296-a199-2205be7ffddb}, !- Handle
  Schedule Rule 2,                        !- Name
  {636bfda6-a66b-4d68-b2fc-0e1b5e9112cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4414b185-96f0-4506-9cdf-de9db02f9b56}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4414b185-96f0-4506-9cdf-de9db02f9b56}, !- Handle
  ApartmentHighRise OCC_OFF_SCH Wkdy Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {26747011-1b45-42e7-89d3-b49dbe7851c0}, !- Handle
  ApartmentHighRise LTG_OFF_SCH_2004_2007, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {c76430ce-6e3c-4a27-ab64-36068212b977}, !- Default Day Schedule Name
  {9a343bc3-f155-4472-9be1-00c8f615fe9f}, !- Summer Design Day Schedule Name
  {27636350-17eb-4ce2-a3a3-3d827dea8492}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c76430ce-6e3c-4a27-ab64-36068212b977}, !- Handle
  ApartmentHighRise LTG_OFF_SCH_2004_2007 Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.18;                                   !- Value Until Time 1

OS:Schedule:Day,
  {9a343bc3-f155-4472-9be1-00c8f615fe9f}, !- Handle
  ApartmentHighRise LTG_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {fdfc7d66-f2b2-4f9c-b4b7-b7653f2ab25a}, !- Handle
  Schedule Rule 3,                        !- Name
  {26747011-1b45-42e7-89d3-b49dbe7851c0}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d275a0b-3d72-48d1-92dc-9d57e1415d6c}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d275a0b-3d72-48d1-92dc-9d57e1415d6c}, !- Handle
  ApartmentHighRise LTG_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.18,                                   !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.9,                                    !- Value Until Time 2
  13,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0.18;                                   !- Value Until Time 5

OS:Schedule:Day,
  {27636350-17eb-4ce2-a3a3-3d827dea8492}, !- Handle
  ApartmentHighRise LTG_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {d2fa3ad7-5e73-45b5-8dda-8369a42db9f5}, !- Handle
  ApartmentHighRise EQP_OFF_SCH_2004_2007, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {6c19c997-305f-4ed7-8136-13b7a422a209}, !- Default Day Schedule Name
  {65ac9ef7-caac-4dda-99a3-6cecb2c05436}, !- Summer Design Day Schedule Name
  {29040fb7-c902-4fe8-8457-5c6101962ebf}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6c19c997-305f-4ed7-8136-13b7a422a209}, !- Handle
  ApartmentHighRise EQP_OFF_SCH_2004_2007 Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {29040fb7-c902-4fe8-8457-5c6101962ebf}, !- Handle
  ApartmentHighRise EQP_OFF_SCH_2004_2007 Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Day,
  {65ac9ef7-caac-4dda-99a3-6cecb2c05436}, !- Handle
  ApartmentHighRise EQP_OFF_SCH_2004_2007 Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.33;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {c94fe198-c5be-4c91-8bff-3800164e1ba5}, !- Handle
  Schedule Rule 4,                        !- Name
  {d2fa3ad7-5e73-45b5-8dda-8369a42db9f5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {4ab406ae-7f62-4569-91d5-2621ad5e179f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {4ab406ae-7f62-4569-91d5-2621ad5e179f}, !- Handle
  ApartmentHighRise EQP_OFF_SCH_2004_2007 Wkdy Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.33,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.94,                                   !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.33;                                   !- Value Until Time 7

OS:ThermostatSetpoint:DualSetpoint,
  {435b5590-09d6-4918-88c7-93d5efa42892}, !- Handle
  HighriseApartment Office Thermostat,    !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {2487d571-5139-45a4-b6e6-9ba5645ea97b}, !- Handle
  F2 Corridor Infiltration,               !- Name
  {9e44e8ab-7dfa-4ab1-953b-09c208185d23}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5fa972ff-abf1-4508-b709-ea263383fcd4}, !- Handle
  F2 N1 Apartment Infiltration,           !- Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {402bd351-b25e-41d2-b31c-16ea51a31a8e}, !- Handle
  F2 N2 Apartment Infiltration,           !- Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {90b05663-b107-4758-bb9c-adfc0f67bd0c}, !- Handle
  F2 NE Apartment Infiltration,           !- Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6737f993-e8ca-4d64-97db-9d41917eef60}, !- Handle
  F2 NW Apartment Infiltration,           !- Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5f6bcbb-0f04-47cf-b5e4-906188594056}, !- Handle
  F2 S1 Apartment Infiltration,           !- Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79e67fe9-69ec-4cdb-98b2-e519515c8a29}, !- Handle
  F2 S2 Apartment Infiltration,           !- Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b2e7c7d0-b79a-4c47-9802-f1614a2351c6}, !- Handle
  F2 SE Apartment Infiltration,           !- Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10e92905-043c-41be-8464-8713d1b078ff}, !- Handle
  F2 SW Apartment Infiltration,           !- Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6299072b-6e0d-4797-97c1-2f91c4287367}, !- Handle
  F3 Corridor Infiltration,               !- Name
  {30559f1f-91e0-4dc2-aa50-d299c34f14a4}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {80b7dde7-2f31-42d0-9b72-ae02183c2e9b}, !- Handle
  F3 N1 Apartment Infiltration,           !- Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {41bd7e4f-a7dd-493c-890e-37e229b62b15}, !- Handle
  F3 N2 Apartment Infiltration,           !- Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6088d081-2e61-4ca4-bbbe-428cbccff904}, !- Handle
  F3 NE Apartment Infiltration,           !- Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {70c64c6b-7d7c-4755-a83b-ee7324313fb9}, !- Handle
  F3 NW Apartment Infiltration,           !- Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c10ded84-380f-4d72-85e6-ee4cd57d7da0}, !- Handle
  F3 S1 Apartment Infiltration,           !- Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d5c5ab66-9f1c-4a9d-8779-89e12351ce71}, !- Handle
  F3 S2 Apartment Infiltration,           !- Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e6fe4b4f-9930-4465-a66a-40aa204c9b24}, !- Handle
  F3 SE Apartment Infiltration,           !- Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7a5c3555-bbaa-4b83-8cb7-d7dd3b39ae53}, !- Handle
  F3 SW Apartment Infiltration,           !- Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {94ef5a75-fd17-4621-8d72-c3d62b4e1a8a}, !- Handle
  F4 Corridor Infiltration,               !- Name
  {b45541a2-0f65-4ad1-815c-a47d7c0f1263}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d51ab961-5b54-4cad-8b33-3f053d4feb54}, !- Handle
  F4 N1 Apartment Infiltration,           !- Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {20e52a88-6fc4-4d62-ad47-12a4143747eb}, !- Handle
  F4 N2 Apartment Infiltration,           !- Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f4ce00c2-a55a-4d93-a672-0fb89304f535}, !- Handle
  F4 NE Apartment Infiltration,           !- Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d95cf084-d992-4bee-8463-178599d1f699}, !- Handle
  F4 NW Apartment Infiltration,           !- Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7dbe5ed8-f55f-465d-9c4e-cf14b856ecca}, !- Handle
  F4 S1 Apartment Infiltration,           !- Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {698b9759-f8ca-443a-be3b-2ac2291f07a7}, !- Handle
  F4 S2 Apartment Infiltration,           !- Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55c977f0-08d7-4bcd-a12b-bc34d680ac58}, !- Handle
  F4 SE Apartment Infiltration,           !- Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5440c548-0e26-48d5-9f15-3f743fb1e411}, !- Handle
  F4 SW Apartment Infiltration,           !- Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {638547c6-99fc-4b0e-ae50-49026c427b92}, !- Handle
  F6 Corridor Infiltration,               !- Name
  {ea9230ec-caed-4d33-b203-894b839e91e1}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a1af8dbc-1591-46d8-8190-fe6f0c9c6d37}, !- Handle
  F6 N1 Apartment Infiltration,           !- Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {22d4f21f-d26a-4a17-83f2-f9d4dd521575}, !- Handle
  F6 N2 Apartment Infiltration,           !- Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ba540952-9086-4ec6-bd91-4b44ccdd1059}, !- Handle
  F6 NE Apartment Infiltration,           !- Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c2bb9d34-30cb-47ee-8ba1-1fc837d8f1dd}, !- Handle
  F6 NW Apartment Infiltration,           !- Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d70a2baa-a52c-420a-a66f-4a5f3e20528f}, !- Handle
  F6 S1 Apartment Infiltration,           !- Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {714d29fe-85f1-4e20-bf36-e9cddec89ffe}, !- Handle
  F6 S2 Apartment Infiltration,           !- Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ca8957d-66a4-4884-a652-d960262ce105}, !- Handle
  F6 SE Apartment Infiltration,           !- Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {01f2e144-3c8d-4c7b-bf1f-61103b72ec75}, !- Handle
  F6 SW Apartment Infiltration,           !- Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e29d002c-70f4-4804-9dc6-61efbb0153eb}, !- Handle
  F7 Corridor Infiltration,               !- Name
  {73e40687-584d-472c-9191-f8af8b085670}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe20fd89-b7df-434b-b4f9-7d943afbf958}, !- Handle
  F7 N1 Apartment Infiltration,           !- Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c9293b1-d9ce-403e-ab09-4459eb125a04}, !- Handle
  F7 N2 Apartment Infiltration,           !- Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57637d6b-7bbf-4859-b47f-2d3d2a0f4e39}, !- Handle
  F7 NE Apartment Infiltration,           !- Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c0004e5e-8465-4bf5-bd54-dd7575101916}, !- Handle
  F7 NW Apartment Infiltration,           !- Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4ef62b5-e04b-445e-ae1d-d9a51ba181dd}, !- Handle
  F7 S1 Apartment Infiltration,           !- Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {df2d4fe4-b289-47d9-b83d-aa4963fff6b5}, !- Handle
  F7 S2 Apartment Infiltration,           !- Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ef0d4d8-3826-4718-9d99-3ec782ead343}, !- Handle
  F7 SE Apartment Infiltration,           !- Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {abd42930-64b7-4854-bc4e-028842f385d5}, !- Handle
  F7 SW Apartment Infiltration,           !- Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {06f61860-d8de-4b31-8996-170f9eaf1b7a}, !- Handle
  F8 Corridor Infiltration,               !- Name
  {af202b9a-6b8e-42a5-81ad-36a5a00aa512}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d8162c0d-1aa4-460e-93a7-d8d5673e4414}, !- Handle
  F8 N1 Apartment Infiltration,           !- Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {10143a33-c2ec-447d-9b1f-7d1b01990ab4}, !- Handle
  F8 N2 Apartment Infiltration,           !- Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2ed5a0f5-e13d-418c-a75d-04202f8e2711}, !- Handle
  F8 NE Apartment Infiltration,           !- Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9fa0ef6f-53be-4133-af13-9dbde84c53b5}, !- Handle
  F8 NW Apartment Infiltration,           !- Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {583ba211-9ae7-4098-812a-49b193370959}, !- Handle
  F8 S1 Apartment Infiltration,           !- Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {86ff2ba7-5c04-47e3-a222-3b6ec0a038f0}, !- Handle
  F8 S2 Apartment Infiltration,           !- Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3962f215-86ec-4b25-a324-1668d7bb1e1e}, !- Handle
  F8 SE Apartment Infiltration,           !- Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6dd7e868-8f38-4ee4-aa6e-f4e89eb5d134}, !- Handle
  F8 SW Apartment Infiltration,           !- Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55d9f787-5ec2-4271-a742-86c6108a2dbc}, !- Handle
  F9 Corridor Infiltration,               !- Name
  {0d80e8a4-3faf-47dd-9607-6f4593b7c472}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d664ee14-e05c-41d0-b820-f4c48582c0b0}, !- Handle
  F9 N1 Apartment Infiltration,           !- Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4dc93cae-52f4-4ef9-acd9-10874945df06}, !- Handle
  F9 N2 Apartment Infiltration,           !- Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {26952813-e683-44d0-96ec-29a8b5c13259}, !- Handle
  F9 NE Apartment Infiltration,           !- Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bb898ec8-534e-4429-b6f2-fb1e0b28fa9d}, !- Handle
  F9 NW Apartment Infiltration,           !- Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4c287e9b-1f42-4fc6-a04a-c2f5fcae111f}, !- Handle
  F9 S1 Apartment Infiltration,           !- Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1c233d05-c268-4d73-86a4-702ccd0fbae8}, !- Handle
  F9 S2 Apartment Infiltration,           !- Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {97ad87b1-8ed5-4ed4-bbbd-3948534fc489}, !- Handle
  F9 SE Apartment Infiltration,           !- Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {21adb6bc-3513-4f6f-9d5b-38d2c56ee458}, !- Handle
  F9 SW Apartment Infiltration,           !- Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5892c186-75d2-481c-b3a5-48fdfbe38995}, !- Handle
  G Corridor Infiltration,                !- Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {59b1d4e5-8fb0-411b-aca3-ef80a7757bfd}, !- Handle
  G N1 Apartment Infiltration,            !- Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29d6526c-86c9-4a93-81d3-fcf9fb15a535}, !- Handle
  G N2 Apartment Infiltration,            !- Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eba2b8fb-d9b7-4bf5-9ee2-7463059f3f40}, !- Handle
  G NE Apartment Infiltration,            !- Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fe452edd-a1bf-4e3f-a56e-1211d72247e6}, !- Handle
  G NW Apartment Infiltration,            !- Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f160788c-e28e-4158-9b23-82f6e0b7fd2f}, !- Handle
  G S1 Apartment Infiltration,            !- Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1da4902f-e9ca-4c5d-ad9c-38f16739dec2}, !- Handle
  G S2 Apartment Infiltration,            !- Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3853956a-d688-42c4-9bcf-414acb195bfe}, !- Handle
  G SW Apartment Infiltration,            !- Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38100b57-5c82-4c7b-80b5-a4fcea9aeeee}, !- Handle
  M Corridor Infiltration,                !- Name
  {be802da0-c473-4bb4-8dc6-b393648aa89b}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c8b872d2-014e-4d7e-841d-590f3712ce23}, !- Handle
  M N1 Apartment Infiltration,            !- Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e70a71e2-3195-49c2-a53d-cc928a33571a}, !- Handle
  M N2 Apartment Infiltration,            !- Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ae796024-c17e-4e04-8a34-ee9d7e8f78ff}, !- Handle
  M NE Apartment Infiltration,            !- Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e3a4c630-5d66-4e3c-845c-89973ed107a3}, !- Handle
  M NW Apartment Infiltration,            !- Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ed8b150a-fc66-4483-9ecc-499ef754fd7a}, !- Handle
  M S1 Apartment Infiltration,            !- Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {755aab89-35d1-4fa2-ab8a-caddef1d4c59}, !- Handle
  M S2 Apartment Infiltration,            !- Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9be34d1d-f0f3-48ee-a9cc-4126fe4b03a6}, !- Handle
  M SE Apartment Infiltration,            !- Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {da3be38a-1dfa-462d-b55b-51fafd861a7c}, !- Handle
  M SW Apartment Infiltration,            !- Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c6e61618-237b-4f5d-bf4e-56dda9ae0533}, !- Handle
  Office Infiltration,                    !- Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0010252321013,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {3ecff850-81ef-435d-9519-22001b7c82a9}, !- Handle
  T Corridor Infiltration,                !- Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001192113522,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {81923d49-fbc2-4bbb-ae01-184f06c81901}, !- Handle
  T N1 Apartment Infiltration,            !- Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002929207115,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {192c00be-3566-498a-bc8b-1578593f65d8}, !- Handle
  T N2 Apartment Infiltration,            !- Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002929207115,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a438795-4adf-46a4-a9d0-71fe514d9c7f}, !- Handle
  T NE Apartment Infiltration,            !- Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004087917852,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb293d25-762a-4eeb-8d2b-f8a33892464a}, !- Handle
  T NW Apartment Infiltration,            !- Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004087917852,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c79d3c5f-3798-486e-8eee-fdb1eb088a8b}, !- Handle
  T S1 Apartment Infiltration,            !- Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002929207115,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ee0723e3-15da-4cdb-b7a3-ff051840f5a0}, !- Handle
  T S2 Apartment Infiltration,            !- Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002929207115,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b84a90e5-1748-453d-8ddc-4b0670eb6f89}, !- Handle
  T SE Apartment Infiltration,            !- Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004087917852,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {bae2427d-0ded-40b8-bfa4-cda37113aa7e}, !- Handle
  T SW Apartment Infiltration,            !- Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  {5b7f1b6b-c9e2-4b85-9682-85c721fa8a6f}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004087917852,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {3ead1c18-d2be-4cc2-be05-09c8ece15715}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {87293c5e-8b10-4037-bd80-3880615b4567}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {eaae7bed-7614-4553-83b4-07b667b7bd60}, !- Handle
  F2 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6105bdf0-d1f8-4eed-999d-cf4053c81877}, !- Zone Air Inlet Port List
  {44b838bd-9262-475f-8a13-5a3e6ae562f9}, !- Zone Air Exhaust Port List
  {acdad4d2-64ed-442d-8c26-19d98cb83efa}, !- Zone Air Node Name
  {0bdcd6f4-e5ef-49f2-8677-df7a7ffe4d4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {824cfc88-761d-416e-b4a5-89c981db0d3f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4697bb08-632d-411c-97fd-63929c90aef0}, !- Handle
  F2 Corridor ZN Zone Air Node,           !- Name
  {acdad4d2-64ed-442d-8c26-19d98cb83efa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {acdad4d2-64ed-442d-8c26-19d98cb83efa}, !- Handle
  {eaae7bed-7614-4553-83b4-07b667b7bd60}, !- Source Object
  11,                                     !- Outlet Port
  {4697bb08-632d-411c-97fd-63929c90aef0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6105bdf0-d1f8-4eed-999d-cf4053c81877}, !- Handle
  {eaae7bed-7614-4553-83b4-07b667b7bd60}; !- HVAC Component

OS:PortList,
  {44b838bd-9262-475f-8a13-5a3e6ae562f9}, !- Handle
  {eaae7bed-7614-4553-83b4-07b667b7bd60}; !- HVAC Component

OS:PortList,
  {0bdcd6f4-e5ef-49f2-8677-df7a7ffe4d4d}, !- Handle
  {eaae7bed-7614-4553-83b4-07b667b7bd60}; !- HVAC Component

OS:Sizing:Zone,
  {305d502c-8afc-4240-8bfd-15ab55f560a2}, !- Handle
  {eaae7bed-7614-4553-83b4-07b667b7bd60}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {af9fa7ec-b360-44b7-861d-80b00fae5afd}, !- Handle
  F2 Corridor ZN Zone HVAC Equipment List, !- Name
  {eaae7bed-7614-4553-83b4-07b667b7bd60}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {824cfc88-761d-416e-b4a5-89c981db0d3f}, !- Handle
  HighriseApartment Corridor Thermostat 1; !- Name

OS:ThermalZone,
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- Handle
  F2 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b97d0672-6948-4428-833d-c6af860adf15}, !- Zone Air Inlet Port List
  {8d525139-6cc1-482d-b2a8-c770b8d1cf07}, !- Zone Air Exhaust Port List
  {ed6108ae-26be-4d41-8629-f81f5386b56d}, !- Zone Air Node Name
  {f1ad4c78-d686-4ace-90e5-c86c56897164}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e526bf09-6896-4d20-a4a1-f78956ff4d72}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {26f5a97d-95f8-4e26-bb01-aaa53de49dda}, !- Handle
  F2 N1 Apartment ZN Zone Air Node,       !- Name
  {ed6108ae-26be-4d41-8629-f81f5386b56d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ed6108ae-26be-4d41-8629-f81f5386b56d}, !- Handle
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- Source Object
  11,                                     !- Outlet Port
  {26f5a97d-95f8-4e26-bb01-aaa53de49dda}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b97d0672-6948-4428-833d-c6af860adf15}, !- Handle
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- HVAC Component
  {5bcff084-0c0f-4992-a8a3-be2bd713217b}, !- Port 1
  {4903feef-7364-496f-92d1-a445b91976c8}; !- Port 2

OS:PortList,
  {8d525139-6cc1-482d-b2a8-c770b8d1cf07}, !- Handle
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- HVAC Component
  {af2288c4-6ec7-48e4-8e85-ee2032e1290c}; !- Port 1

OS:PortList,
  {f1ad4c78-d686-4ace-90e5-c86c56897164}, !- Handle
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- HVAC Component
  {e76ab7e6-7eb0-4e34-a2aa-d76f6b5d6cc7}; !- Port 1

OS:Sizing:Zone,
  {c6a5faaa-9c6d-4381-be30-c5c460715e9c}, !- Handle
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8f21f599-1831-4493-b7bd-91d04035f338}, !- Handle
  F2 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d6fa096-f088-4e4f-99f8-bbf13a6e9fb1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2540a4e3-3433-45da-9524-ef1657c18f96}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e526bf09-6896-4d20-a4a1-f78956ff4d72}, !- Handle
  HighriseApartment Apartment Thermostat 1, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- Handle
  F2 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1a56aff9-d718-4600-8cb7-0a8fe4b7e511}, !- Zone Air Inlet Port List
  {7cf2157d-516c-46c8-b8a3-ab7f05bc9dab}, !- Zone Air Exhaust Port List
  {d5210533-e5bd-4091-880e-f0a97f3085d0}, !- Zone Air Node Name
  {56f0e9d0-72d6-49b5-9c74-a679519b1efb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {36e98d09-fa64-4558-b71d-642b2c0c9dce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cd9aaf3d-1047-4fcb-9fbd-96459c255e7b}, !- Handle
  F2 N2 Apartment ZN Zone Air Node,       !- Name
  {d5210533-e5bd-4091-880e-f0a97f3085d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d5210533-e5bd-4091-880e-f0a97f3085d0}, !- Handle
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- Source Object
  11,                                     !- Outlet Port
  {cd9aaf3d-1047-4fcb-9fbd-96459c255e7b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1a56aff9-d718-4600-8cb7-0a8fe4b7e511}, !- Handle
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- HVAC Component
  {57b31a94-a797-4ef8-8d2c-ecf267f734b6}, !- Port 1
  {d7693134-9981-42f4-9380-92aa99bdef25}; !- Port 2

OS:PortList,
  {7cf2157d-516c-46c8-b8a3-ab7f05bc9dab}, !- Handle
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- HVAC Component
  {da5177cc-5919-48b2-8fd7-3dc9a6d050b5}; !- Port 1

OS:PortList,
  {56f0e9d0-72d6-49b5-9c74-a679519b1efb}, !- Handle
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- HVAC Component
  {5b585844-0541-4bd3-a4a2-9880bcf4e402}; !- Port 1

OS:Sizing:Zone,
  {cacc2d99-181c-4e28-aa0e-756c688360eb}, !- Handle
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {38657975-3dbb-42c2-8e3b-21af39339b96}, !- Handle
  F2 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc393b35-4889-435a-9f70-698491c0a884}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {98382b4a-403e-4210-9457-fa04d9ce23e8}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {36e98d09-fa64-4558-b71d-642b2c0c9dce}, !- Handle
  HighriseApartment Apartment Thermostat 2, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- Handle
  F2 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e467a0c9-1c92-4b7f-9027-73900604676d}, !- Zone Air Inlet Port List
  {eaf2411f-210e-49ce-861e-18d800a92224}, !- Zone Air Exhaust Port List
  {7063cbe0-46e9-4871-9143-877bdf9a1d93}, !- Zone Air Node Name
  {038d6740-7b15-41ae-b98f-48d9084aa29d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {6b45a12d-e49a-437a-b0e3-e94ef9634a3b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {99aafbe8-4a56-40d9-a31d-63ba4ad179ac}, !- Handle
  F2 NE Apartment ZN Zone Air Node,       !- Name
  {7063cbe0-46e9-4871-9143-877bdf9a1d93}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7063cbe0-46e9-4871-9143-877bdf9a1d93}, !- Handle
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- Source Object
  11,                                     !- Outlet Port
  {99aafbe8-4a56-40d9-a31d-63ba4ad179ac}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e467a0c9-1c92-4b7f-9027-73900604676d}, !- Handle
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- HVAC Component
  {5cd73e18-38fb-4b5a-bb1e-f1fefbef773b}, !- Port 1
  {5c967576-962d-467d-8a93-defce21dce50}; !- Port 2

OS:PortList,
  {eaf2411f-210e-49ce-861e-18d800a92224}, !- Handle
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- HVAC Component
  {10687b11-988f-4eab-9226-774ea69c5bfd}; !- Port 1

OS:PortList,
  {038d6740-7b15-41ae-b98f-48d9084aa29d}, !- Handle
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- HVAC Component
  {022e3195-68f4-45a6-bd23-4eeb2f61b69d}; !- Port 1

OS:Sizing:Zone,
  {442a9002-a871-4d17-8578-8d7235e4aff1}, !- Handle
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {227b469c-e892-4c2b-9d2a-b9cfc7bf0a9a}, !- Handle
  F2 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {86bb0a4a-1d8b-4eb6-92fa-fc1053a5d22f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4bc4749-c979-4e69-8c4c-3aab79408399}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b45a12d-e49a-437a-b0e3-e94ef9634a3b}, !- Handle
  HighriseApartment Apartment Thermostat 3, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- Handle
  F2 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d90f7e80-c18e-4e44-85ba-07d67c85c391}, !- Zone Air Inlet Port List
  {a35eace8-6e6e-45b7-b4c0-30eda17d81f3}, !- Zone Air Exhaust Port List
  {d6530b98-040b-486d-b09f-bdf3d8a33b0a}, !- Zone Air Node Name
  {7cb7aec5-3bce-4cc6-834e-f440da4ad1eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b45230e6-fd51-4803-8890-fa80b1124c18}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {762936ed-7545-48d4-b138-170b0608dfd4}, !- Handle
  F2 NW Apartment ZN Zone Air Node,       !- Name
  {d6530b98-040b-486d-b09f-bdf3d8a33b0a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6530b98-040b-486d-b09f-bdf3d8a33b0a}, !- Handle
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- Source Object
  11,                                     !- Outlet Port
  {762936ed-7545-48d4-b138-170b0608dfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d90f7e80-c18e-4e44-85ba-07d67c85c391}, !- Handle
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- HVAC Component
  {49e6f582-5581-4009-b39e-fa7ad82c7f51}, !- Port 1
  {f5829552-7cd3-4bc1-9d34-c27706e19c73}; !- Port 2

OS:PortList,
  {a35eace8-6e6e-45b7-b4c0-30eda17d81f3}, !- Handle
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- HVAC Component
  {98deaeaf-26ed-41d8-8284-82e3dca2988d}; !- Port 1

OS:PortList,
  {7cb7aec5-3bce-4cc6-834e-f440da4ad1eb}, !- Handle
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- HVAC Component
  {2161c0c2-ed0a-4982-8245-72ef64abc317}; !- Port 1

OS:Sizing:Zone,
  {0c092267-4f64-4e2d-b125-e12c23f0f3ed}, !- Handle
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7d58699-cf55-458d-bbf5-0b967603165c}, !- Handle
  F2 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6a6693a1-05f9-4076-b221-c5c3623e6920}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9494d3fb-544b-4693-ada3-ad475aa620ca}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b45230e6-fd51-4803-8890-fa80b1124c18}, !- Handle
  HighriseApartment Apartment Thermostat 4, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- Handle
  F2 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c89d6633-c3f0-476e-a020-1d7cf3a3dee1}, !- Zone Air Inlet Port List
  {f41817b8-84ab-4eec-ade9-3f5b1cc9a105}, !- Zone Air Exhaust Port List
  {1c2ba225-9baf-42c9-9fa8-b6f94877e93b}, !- Zone Air Node Name
  {a0ef2165-4126-4df7-bb2a-374e6af650aa}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {01da06a2-4f5f-478e-9bf9-1f36ecd64cb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4dc06e67-0396-496b-abe8-0cc738ad3cb1}, !- Handle
  F2 S1 Apartment ZN Zone Air Node,       !- Name
  {1c2ba225-9baf-42c9-9fa8-b6f94877e93b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1c2ba225-9baf-42c9-9fa8-b6f94877e93b}, !- Handle
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- Source Object
  11,                                     !- Outlet Port
  {4dc06e67-0396-496b-abe8-0cc738ad3cb1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c89d6633-c3f0-476e-a020-1d7cf3a3dee1}, !- Handle
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- HVAC Component
  {fc1c5f9f-59dc-4155-88e6-e076b7d89e24}, !- Port 1
  {9239396f-0b02-4748-82c0-020dd7925955}; !- Port 2

OS:PortList,
  {f41817b8-84ab-4eec-ade9-3f5b1cc9a105}, !- Handle
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- HVAC Component
  {63f18aa1-3516-470b-bac5-cc204606af6e}; !- Port 1

OS:PortList,
  {a0ef2165-4126-4df7-bb2a-374e6af650aa}, !- Handle
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- HVAC Component
  {9a34efd8-503d-4729-b3d4-7d47b432bb36}; !- Port 1

OS:Sizing:Zone,
  {c49cf14c-7355-4641-b4dc-4004ac1353bb}, !- Handle
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3f269616-6903-41b1-831b-a6f9fe6a593f}, !- Handle
  F2 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b1fdfcc7-cb41-4d81-b337-068fcc940f41}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1fe2aac2-fe0f-4767-84d3-9734c66244db}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {01da06a2-4f5f-478e-9bf9-1f36ecd64cb2}, !- Handle
  HighriseApartment Apartment Thermostat 5, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- Handle
  F2 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {641cf647-57e0-4137-b889-f96cf3bc87fa}, !- Zone Air Inlet Port List
  {59fa1b8d-877b-4cba-a6cc-949595433bb2}, !- Zone Air Exhaust Port List
  {60fb9809-0042-455b-9db3-f55d1d2ee34e}, !- Zone Air Node Name
  {fdea94b2-84bf-4168-855a-9804a35a7f16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {88c25ce8-7c8f-45ce-81ba-13f4e049e603}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {96a49212-599c-4d03-bd6d-5b46884c2ab2}, !- Handle
  F2 S2 Apartment ZN Zone Air Node,       !- Name
  {60fb9809-0042-455b-9db3-f55d1d2ee34e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {60fb9809-0042-455b-9db3-f55d1d2ee34e}, !- Handle
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- Source Object
  11,                                     !- Outlet Port
  {96a49212-599c-4d03-bd6d-5b46884c2ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {641cf647-57e0-4137-b889-f96cf3bc87fa}, !- Handle
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- HVAC Component
  {c01e9810-c24f-441c-981e-9bcecea704d5}, !- Port 1
  {79f9a2a8-17ba-4b9d-8986-a2c7e51822bc}; !- Port 2

OS:PortList,
  {59fa1b8d-877b-4cba-a6cc-949595433bb2}, !- Handle
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- HVAC Component
  {4a3839fe-ef59-44c9-9825-fcd74812ad6e}; !- Port 1

OS:PortList,
  {fdea94b2-84bf-4168-855a-9804a35a7f16}, !- Handle
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- HVAC Component
  {18049870-60b5-400f-adac-a7e8c331ba42}; !- Port 1

OS:Sizing:Zone,
  {8e612c4b-a97a-44e8-9c0f-130f2f52973b}, !- Handle
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b0dfc543-5a65-4413-9778-715605f3e7a3}, !- Handle
  F2 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d8c650f2-5f48-49a0-8d27-8d272eb42b9b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4b0508cd-1495-4bfd-af63-77b7f5bc83b2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {88c25ce8-7c8f-45ce-81ba-13f4e049e603}, !- Handle
  HighriseApartment Apartment Thermostat 6, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- Handle
  F2 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {72136c3b-6011-45ec-81a8-859e65680361}, !- Zone Air Inlet Port List
  {b1dcafe9-fd36-4449-aadd-d25b3d85b5ed}, !- Zone Air Exhaust Port List
  {3b6f0cb4-679d-4f97-a76f-a988f16ec79b}, !- Zone Air Node Name
  {bae59b0c-6641-449d-8ecf-86e055c057f7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5cf84de6-64ea-43c5-a8d1-fabc32669865}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d88e3f77-6361-4882-a3ab-395357f1dd58}, !- Handle
  F2 SE Apartment ZN Zone Air Node,       !- Name
  {3b6f0cb4-679d-4f97-a76f-a988f16ec79b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3b6f0cb4-679d-4f97-a76f-a988f16ec79b}, !- Handle
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- Source Object
  11,                                     !- Outlet Port
  {d88e3f77-6361-4882-a3ab-395357f1dd58}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {72136c3b-6011-45ec-81a8-859e65680361}, !- Handle
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- HVAC Component
  {1a46b222-1275-4838-a4e2-78b4157aeae9}, !- Port 1
  {1eab893a-6056-4c25-b2c3-c79db0ae0e44}; !- Port 2

OS:PortList,
  {b1dcafe9-fd36-4449-aadd-d25b3d85b5ed}, !- Handle
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- HVAC Component
  {5fb5bec3-9761-41fe-9f20-e09a408d707b}; !- Port 1

OS:PortList,
  {bae59b0c-6641-449d-8ecf-86e055c057f7}, !- Handle
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- HVAC Component
  {9e5c1b0a-e43d-4f1c-b604-ddeda803fa70}; !- Port 1

OS:Sizing:Zone,
  {02080c52-4f1e-4273-adf6-14f1a0bd363f}, !- Handle
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1ca26dd7-4ba1-47e7-b828-8897d846e582}, !- Handle
  F2 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d338567-7f23-499f-bb7c-909d1064fc03}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {50f71ac9-af17-4490-8132-48b4ee67e795}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5cf84de6-64ea-43c5-a8d1-fabc32669865}, !- Handle
  HighriseApartment Apartment Thermostat 7, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- Handle
  F2 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6571683b-3427-47a9-8640-670059cd9d13}, !- Zone Air Inlet Port List
  {f0de8a23-5382-426f-bec7-19f4c977fb97}, !- Zone Air Exhaust Port List
  {3e246385-6886-4ee3-86dd-f448dedcc7f2}, !- Zone Air Node Name
  {b9132231-89a1-4d5c-8171-58c842092acb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c438fc27-eb53-41d2-be36-8dc5648fe1f9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df60bf5c-a324-4148-93c1-2e3ee6611670}, !- Handle
  F2 SW Apartment ZN Zone Air Node,       !- Name
  {3e246385-6886-4ee3-86dd-f448dedcc7f2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e246385-6886-4ee3-86dd-f448dedcc7f2}, !- Handle
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- Source Object
  11,                                     !- Outlet Port
  {df60bf5c-a324-4148-93c1-2e3ee6611670}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6571683b-3427-47a9-8640-670059cd9d13}, !- Handle
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- HVAC Component
  {4184ecc8-5b7d-48d2-acf1-1e8a3288fc78}, !- Port 1
  {642dc77f-1980-4286-813f-7d2be5cc6f12}; !- Port 2

OS:PortList,
  {f0de8a23-5382-426f-bec7-19f4c977fb97}, !- Handle
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- HVAC Component
  {5ee58168-5df7-4747-9acf-0ab724c241f0}; !- Port 1

OS:PortList,
  {b9132231-89a1-4d5c-8171-58c842092acb}, !- Handle
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- HVAC Component
  {81cc3121-2528-4047-b976-711650a168db}; !- Port 1

OS:Sizing:Zone,
  {528ea1e0-19b8-4577-a82e-bab53b8f0ee2}, !- Handle
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cb753c9c-47cd-4cb4-89d4-267ae23c6a3f}, !- Handle
  F2 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {37b8dce9-723b-48fc-94c5-257cac878e79}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bcfc27a6-b381-4f25-9da2-6d3315e8579e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c438fc27-eb53-41d2-be36-8dc5648fe1f9}, !- Handle
  HighriseApartment Apartment Thermostat 8, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}, !- Handle
  F3 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4b01447d-5ab1-4024-bc16-564e70e3227f}, !- Zone Air Inlet Port List
  {e0e03826-add9-4f9a-96c9-008e470d76f9}, !- Zone Air Exhaust Port List
  {b16c4433-d60c-4aa4-a6a6-19b2d9897a3d}, !- Zone Air Node Name
  {abf1d82a-7f1d-47b6-bb96-8f5a7a79bf22}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c039b1c9-384a-4d98-9f82-ef91dd43f661}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {88c8266e-dea9-4c66-938d-6315b43f5b0b}, !- Handle
  F3 Corridor ZN Zone Air Node,           !- Name
  {b16c4433-d60c-4aa4-a6a6-19b2d9897a3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b16c4433-d60c-4aa4-a6a6-19b2d9897a3d}, !- Handle
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}, !- Source Object
  11,                                     !- Outlet Port
  {88c8266e-dea9-4c66-938d-6315b43f5b0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4b01447d-5ab1-4024-bc16-564e70e3227f}, !- Handle
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}; !- HVAC Component

OS:PortList,
  {e0e03826-add9-4f9a-96c9-008e470d76f9}, !- Handle
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}; !- HVAC Component

OS:PortList,
  {abf1d82a-7f1d-47b6-bb96-8f5a7a79bf22}, !- Handle
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}; !- HVAC Component

OS:Sizing:Zone,
  {bc4c8d66-678c-4c1d-9370-4035e6cfb41c}, !- Handle
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {13f0e1b6-f305-4fbc-855f-9bf75b3b5ba5}, !- Handle
  F3 Corridor ZN Zone HVAC Equipment List, !- Name
  {5561e16b-50c7-43f9-8ece-6c9afcb69da6}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {c039b1c9-384a-4d98-9f82-ef91dd43f661}, !- Handle
  HighriseApartment Corridor Thermostat 2; !- Name

OS:ThermalZone,
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- Handle
  F3 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d2a5081a-c054-40c1-b718-5be30909757f}, !- Zone Air Inlet Port List
  {17507de8-8474-4ee2-b06f-acaa4184c688}, !- Zone Air Exhaust Port List
  {c26ea9b0-20b6-4ce7-b357-e339a6ac53bd}, !- Zone Air Node Name
  {3ac848ed-cbdc-41fd-9907-b30f59d240f4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {582322bd-33f8-4ecf-88f8-61afbda8dfd3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1cc41ec6-c3a2-4aaf-93ae-2312a13d5180}, !- Handle
  F3 N1 Apartment ZN Zone Air Node,       !- Name
  {c26ea9b0-20b6-4ce7-b357-e339a6ac53bd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c26ea9b0-20b6-4ce7-b357-e339a6ac53bd}, !- Handle
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- Source Object
  11,                                     !- Outlet Port
  {1cc41ec6-c3a2-4aaf-93ae-2312a13d5180}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d2a5081a-c054-40c1-b718-5be30909757f}, !- Handle
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- HVAC Component
  {f095f949-1cba-4f21-b509-1aedf79ce1d2}, !- Port 1
  {c53a3233-e91d-4fd3-93c7-720cae399eab}; !- Port 2

OS:PortList,
  {17507de8-8474-4ee2-b06f-acaa4184c688}, !- Handle
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- HVAC Component
  {d1067fc0-3f55-47d9-989b-f9e499801393}; !- Port 1

OS:PortList,
  {3ac848ed-cbdc-41fd-9907-b30f59d240f4}, !- Handle
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- HVAC Component
  {fe509476-5679-49c7-9831-3b95801d715c}; !- Port 1

OS:Sizing:Zone,
  {150c081e-c3ce-42ab-bf0f-794dfd8a06b5}, !- Handle
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {685d1cb4-c710-401e-85bd-d3adda58d9be}, !- Handle
  F3 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0505b656-9a46-42eb-a615-2050362d82f7}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f085e4f5-98ed-46cf-8f51-e696ed68f729}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {582322bd-33f8-4ecf-88f8-61afbda8dfd3}, !- Handle
  HighriseApartment Apartment Thermostat 9, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- Handle
  F3 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5622f8d7-9f7a-464a-a37d-68ef60963210}, !- Zone Air Inlet Port List
  {8ffc09e5-5351-41f3-ac75-da2b00591c2a}, !- Zone Air Exhaust Port List
  {82b38896-49c6-4ba7-b6cb-fd075cd74c94}, !- Zone Air Node Name
  {9dc06987-9185-4ff4-9d61-d7ec5874f8a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a9a3dc1-0578-4627-ad74-4986f07cb8b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {df3b827a-4405-4b24-81cb-c75ec3f34fbc}, !- Handle
  F3 N2 Apartment ZN Zone Air Node,       !- Name
  {82b38896-49c6-4ba7-b6cb-fd075cd74c94}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82b38896-49c6-4ba7-b6cb-fd075cd74c94}, !- Handle
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- Source Object
  11,                                     !- Outlet Port
  {df3b827a-4405-4b24-81cb-c75ec3f34fbc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5622f8d7-9f7a-464a-a37d-68ef60963210}, !- Handle
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- HVAC Component
  {cda7d6f4-f390-4923-8ff3-41f14529fc0c}, !- Port 1
  {8ba8f73d-fa75-4dd5-aa01-302e7f7e008d}; !- Port 2

OS:PortList,
  {8ffc09e5-5351-41f3-ac75-da2b00591c2a}, !- Handle
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- HVAC Component
  {7ae17d90-3ca2-4e76-8b13-f0becd7ee61f}; !- Port 1

OS:PortList,
  {9dc06987-9185-4ff4-9d61-d7ec5874f8a8}, !- Handle
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- HVAC Component
  {32a6283c-7ad2-4913-90d9-ef8ef32da362}; !- Port 1

OS:Sizing:Zone,
  {dfa6524a-2eb8-4733-84a5-965ad8c3d769}, !- Handle
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b765954a-7355-489d-b1cc-5d9a6be21029}, !- Handle
  F3 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2b5248a-b1c5-450a-8165-98677557df56}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {15525e76-1f73-4372-9a37-83405df505eb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5a9a3dc1-0578-4627-ad74-4986f07cb8b7}, !- Handle
  HighriseApartment Apartment Thermostat 10, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- Handle
  F3 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1d91c7e8-3dd2-4f1f-9c6d-90b8fd9425cc}, !- Zone Air Inlet Port List
  {e5692636-1354-4751-b17d-4f3b15d683ab}, !- Zone Air Exhaust Port List
  {051e2435-cfd0-496a-883b-95379000a92b}, !- Zone Air Node Name
  {03314ab6-ba86-4cba-b7ca-3b647904a3ca}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ca90cbc4-fc68-41d2-91c1-9438e371a514}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2a36dd1e-24ed-4ab9-a9ba-25e6d13404cd}, !- Handle
  F3 NE Apartment ZN Zone Air Node,       !- Name
  {051e2435-cfd0-496a-883b-95379000a92b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {051e2435-cfd0-496a-883b-95379000a92b}, !- Handle
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- Source Object
  11,                                     !- Outlet Port
  {2a36dd1e-24ed-4ab9-a9ba-25e6d13404cd}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1d91c7e8-3dd2-4f1f-9c6d-90b8fd9425cc}, !- Handle
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- HVAC Component
  {ad0fc6fd-b65c-4e1f-8802-91e4cd5face9}, !- Port 1
  {43bd25d4-34cd-4cdd-801d-4ff971afbb3f}; !- Port 2

OS:PortList,
  {e5692636-1354-4751-b17d-4f3b15d683ab}, !- Handle
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- HVAC Component
  {9ee4fd1c-ae88-4d39-965f-d2fcf705ead0}; !- Port 1

OS:PortList,
  {03314ab6-ba86-4cba-b7ca-3b647904a3ca}, !- Handle
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- HVAC Component
  {eac5c0bb-f668-4622-9dcd-357a2e090d3e}; !- Port 1

OS:Sizing:Zone,
  {b3d34ce4-f55b-4eb4-aaa7-77a2462d7e81}, !- Handle
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcad9b82-3810-496b-a6a2-a887005d15b3}, !- Handle
  F3 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a81ac43-2d15-4ce0-881d-e23a237b7f6b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {354285ed-2310-48d8-847f-ff71b3d2dbad}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ca90cbc4-fc68-41d2-91c1-9438e371a514}, !- Handle
  HighriseApartment Apartment Thermostat 11, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- Handle
  F3 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46953114-0a2b-4150-8942-dd22de86dd25}, !- Zone Air Inlet Port List
  {1a31163b-e818-490e-b882-e3f7762ece62}, !- Zone Air Exhaust Port List
  {803f597f-b0de-4973-bb6f-8b03792577f7}, !- Zone Air Node Name
  {f644801d-0c74-4287-937e-b025de3ea18f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3512857d-19bb-4823-af00-65543491cec1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1faadbd-64e5-40d5-a7ac-ebd2555629dc}, !- Handle
  F3 NW Apartment ZN Zone Air Node,       !- Name
  {803f597f-b0de-4973-bb6f-8b03792577f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {803f597f-b0de-4973-bb6f-8b03792577f7}, !- Handle
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- Source Object
  11,                                     !- Outlet Port
  {b1faadbd-64e5-40d5-a7ac-ebd2555629dc}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46953114-0a2b-4150-8942-dd22de86dd25}, !- Handle
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- HVAC Component
  {1266cf32-e411-4062-8d24-784b043c687a}, !- Port 1
  {fe2c8869-9f3e-4979-aaa1-a9f538a566a4}; !- Port 2

OS:PortList,
  {1a31163b-e818-490e-b882-e3f7762ece62}, !- Handle
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- HVAC Component
  {853d77f4-ce02-4bd8-b2e2-d41e093a979c}; !- Port 1

OS:PortList,
  {f644801d-0c74-4287-937e-b025de3ea18f}, !- Handle
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- HVAC Component
  {58bea7a1-a5da-43ee-8550-49dbc5af41b0}; !- Port 1

OS:Sizing:Zone,
  {a24b6a90-70d6-4044-94c8-74cdfeecc96b}, !- Handle
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80dd14fb-3ad1-41e1-8778-9c42cfe39f4b}, !- Handle
  F3 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3e193b68-fee9-4eaf-8cc4-309abcbaaa70}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {83bc36d0-e818-4585-aad5-b797da1e09af}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3512857d-19bb-4823-af00-65543491cec1}, !- Handle
  HighriseApartment Apartment Thermostat 12, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- Handle
  F3 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9d95a119-8998-496c-9868-e45dca9eea77}, !- Zone Air Inlet Port List
  {70b94a60-93ad-4864-870e-4464f8d66074}, !- Zone Air Exhaust Port List
  {2a2b34cb-5c61-4a40-8a0c-2268b575473f}, !- Zone Air Node Name
  {eba4a3e5-3345-42ca-8d5f-94d75f2086a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a7aea869-5b34-4577-8ae1-145889c4e6a7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {74ac53c9-c374-4c22-abd0-e993d8f9c395}, !- Handle
  F3 S1 Apartment ZN Zone Air Node,       !- Name
  {2a2b34cb-5c61-4a40-8a0c-2268b575473f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a2b34cb-5c61-4a40-8a0c-2268b575473f}, !- Handle
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- Source Object
  11,                                     !- Outlet Port
  {74ac53c9-c374-4c22-abd0-e993d8f9c395}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9d95a119-8998-496c-9868-e45dca9eea77}, !- Handle
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- HVAC Component
  {b61e9e7a-222b-43ce-a9a2-32d8d70c0431}, !- Port 1
  {c965fa70-19a1-43de-82d6-b984412c0c8b}; !- Port 2

OS:PortList,
  {70b94a60-93ad-4864-870e-4464f8d66074}, !- Handle
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- HVAC Component
  {15d6ad7e-bbe2-4189-a9c1-d7747424c4ff}; !- Port 1

OS:PortList,
  {eba4a3e5-3345-42ca-8d5f-94d75f2086a6}, !- Handle
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- HVAC Component
  {ad484ca6-499f-474c-bad6-bfc327b5490c}; !- Port 1

OS:Sizing:Zone,
  {e79c5556-6e28-4a91-bb08-42f3fecb8d5c}, !- Handle
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {aa75fb7d-983b-43c3-86c6-3b56566b22f5}, !- Handle
  F3 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5c9b59fa-fabd-48c6-b977-787e60d72abd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bf0ad4ef-143b-43aa-afd9-3e24df2bfc35}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7aea869-5b34-4577-8ae1-145889c4e6a7}, !- Handle
  HighriseApartment Apartment Thermostat 13, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- Handle
  F3 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12353199-286d-4848-8e10-e0bb31e5dd0f}, !- Zone Air Inlet Port List
  {f339fb44-eb4c-4162-b093-1032b8b133a2}, !- Zone Air Exhaust Port List
  {bd9e8b35-9548-4f16-8157-815070686c7e}, !- Zone Air Node Name
  {88daaa4f-9462-4bca-9363-e685fce59b54}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1790cc8f-d6bb-4a51-becc-1af7127aef29}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2d8b070-e358-4e2e-97ba-55513d913003}, !- Handle
  F3 S2 Apartment ZN Zone Air Node,       !- Name
  {bd9e8b35-9548-4f16-8157-815070686c7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd9e8b35-9548-4f16-8157-815070686c7e}, !- Handle
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- Source Object
  11,                                     !- Outlet Port
  {b2d8b070-e358-4e2e-97ba-55513d913003}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12353199-286d-4848-8e10-e0bb31e5dd0f}, !- Handle
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- HVAC Component
  {044df5f1-153c-41d9-af43-b2f7910b4d9b}, !- Port 1
  {1c34029b-0349-4440-86cd-eb93db148ca5}; !- Port 2

OS:PortList,
  {f339fb44-eb4c-4162-b093-1032b8b133a2}, !- Handle
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- HVAC Component
  {c49b7a33-4974-429e-967a-f184915dbc87}; !- Port 1

OS:PortList,
  {88daaa4f-9462-4bca-9363-e685fce59b54}, !- Handle
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- HVAC Component
  {3548d7dd-5361-4710-92d4-86fc926a2af1}; !- Port 1

OS:Sizing:Zone,
  {ec269e0e-1fb3-42c1-919b-befc79ed1ca5}, !- Handle
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4879e16e-edf8-4b5b-a004-74ee56ac9633}, !- Handle
  F3 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8f02ff0-155b-4859-a105-42f2f6080c27}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7c1e9da1-a0cb-44bc-8459-d7b96420b62e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1790cc8f-d6bb-4a51-becc-1af7127aef29}, !- Handle
  HighriseApartment Apartment Thermostat 14, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- Handle
  F3 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fd37888b-ce6d-423b-b4d4-eb000e7ccf74}, !- Zone Air Inlet Port List
  {ae1c315b-5171-4006-a5aa-6a4c0c6093b4}, !- Zone Air Exhaust Port List
  {6eb9bd14-089f-42c0-a4a8-033b9f460786}, !- Zone Air Node Name
  {ec03fc93-14fb-4458-ad66-3cd7c06c4291}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {885010a8-ae68-4973-84b1-e868e478bc02}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e92f624-9e0f-49ee-9a80-b56d19990ae9}, !- Handle
  F3 SE Apartment ZN Zone Air Node,       !- Name
  {6eb9bd14-089f-42c0-a4a8-033b9f460786}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eb9bd14-089f-42c0-a4a8-033b9f460786}, !- Handle
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- Source Object
  11,                                     !- Outlet Port
  {4e92f624-9e0f-49ee-9a80-b56d19990ae9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fd37888b-ce6d-423b-b4d4-eb000e7ccf74}, !- Handle
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- HVAC Component
  {be48a006-1758-4bce-9cdf-94694768b93f}, !- Port 1
  {6decbe54-b89b-4142-8241-e63b87d3add3}; !- Port 2

OS:PortList,
  {ae1c315b-5171-4006-a5aa-6a4c0c6093b4}, !- Handle
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- HVAC Component
  {91ff8c31-ef1c-41b6-955a-28526e715717}; !- Port 1

OS:PortList,
  {ec03fc93-14fb-4458-ad66-3cd7c06c4291}, !- Handle
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- HVAC Component
  {497ada9d-4515-4611-b884-b50f6eef966c}; !- Port 1

OS:Sizing:Zone,
  {ee47a27a-301a-4dd0-bfaa-dc4603893d96}, !- Handle
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9cbc18a5-061f-4834-abcd-99c8c18bd0a0}, !- Handle
  F3 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {51879c26-0eb3-411c-af40-ab4d7600d285}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09a6cc13-03ce-4abb-aed0-030fa841688a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {885010a8-ae68-4973-84b1-e868e478bc02}, !- Handle
  HighriseApartment Apartment Thermostat 15, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9416458e-6952-4066-95ef-155734daed4a}, !- Handle
  F3 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0fd55a11-068b-43f7-9f94-edebd65d8807}, !- Zone Air Inlet Port List
  {ed40e63c-8db7-4ea3-81e3-ad56ed0f2b4b}, !- Zone Air Exhaust Port List
  {c95a2e4d-83f4-4b8d-826c-7d53338a5a00}, !- Zone Air Node Name
  {da03d3a7-43fc-4b50-8ac4-767e5ebbb0d7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {06956623-55f9-4683-8082-ff6ce1490187}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {55b35e29-76b9-43a9-948d-ddcedc37b475}, !- Handle
  F3 SW Apartment ZN Zone Air Node,       !- Name
  {c95a2e4d-83f4-4b8d-826c-7d53338a5a00}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c95a2e4d-83f4-4b8d-826c-7d53338a5a00}, !- Handle
  {9416458e-6952-4066-95ef-155734daed4a}, !- Source Object
  11,                                     !- Outlet Port
  {55b35e29-76b9-43a9-948d-ddcedc37b475}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0fd55a11-068b-43f7-9f94-edebd65d8807}, !- Handle
  {9416458e-6952-4066-95ef-155734daed4a}, !- HVAC Component
  {23addc3d-2434-4f1f-80d9-cfd2fe402f7e}, !- Port 1
  {e2262d2d-804c-44a3-900c-8ae38c107b1e}; !- Port 2

OS:PortList,
  {ed40e63c-8db7-4ea3-81e3-ad56ed0f2b4b}, !- Handle
  {9416458e-6952-4066-95ef-155734daed4a}, !- HVAC Component
  {aedcb2f1-052c-422a-ae51-444590b74529}; !- Port 1

OS:PortList,
  {da03d3a7-43fc-4b50-8ac4-767e5ebbb0d7}, !- Handle
  {9416458e-6952-4066-95ef-155734daed4a}, !- HVAC Component
  {4716c831-08b2-4732-b77d-8d41ff32b4c8}; !- Port 1

OS:Sizing:Zone,
  {91d1dbcb-d2ac-4cd0-aabd-82bb95032c6c}, !- Handle
  {9416458e-6952-4066-95ef-155734daed4a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e367cba5-7a5f-4976-8564-e8c75170bdb6}, !- Handle
  F3 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {9416458e-6952-4066-95ef-155734daed4a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c2a22c0c-ca39-452a-a7da-8b06282050fd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2460c804-89eb-4f11-ad03-1362ad907651}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {06956623-55f9-4683-8082-ff6ce1490187}, !- Handle
  HighriseApartment Apartment Thermostat 16, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af8811f7-af6f-486c-a58b-9103e0d49c01}, !- Handle
  F4 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6acb0feb-5ab9-412c-abc4-7f5851cab51f}, !- Zone Air Inlet Port List
  {a3739a90-3bb9-4bc5-8ccf-ef77fadaefe0}, !- Zone Air Exhaust Port List
  {76d95c53-d51b-40f2-bb45-8c4b957f5362}, !- Zone Air Node Name
  {6cb21be3-90c8-48c3-b9c7-3312e6a7716c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4752ba87-a057-4ced-a833-354ef781455e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f335760f-d358-474f-b3e7-ddc1a20b92f1}, !- Handle
  F4 Corridor ZN Zone Air Node,           !- Name
  {76d95c53-d51b-40f2-bb45-8c4b957f5362}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {76d95c53-d51b-40f2-bb45-8c4b957f5362}, !- Handle
  {af8811f7-af6f-486c-a58b-9103e0d49c01}, !- Source Object
  11,                                     !- Outlet Port
  {f335760f-d358-474f-b3e7-ddc1a20b92f1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6acb0feb-5ab9-412c-abc4-7f5851cab51f}, !- Handle
  {af8811f7-af6f-486c-a58b-9103e0d49c01}; !- HVAC Component

OS:PortList,
  {a3739a90-3bb9-4bc5-8ccf-ef77fadaefe0}, !- Handle
  {af8811f7-af6f-486c-a58b-9103e0d49c01}; !- HVAC Component

OS:PortList,
  {6cb21be3-90c8-48c3-b9c7-3312e6a7716c}, !- Handle
  {af8811f7-af6f-486c-a58b-9103e0d49c01}; !- HVAC Component

OS:Sizing:Zone,
  {b22c9af8-78d8-4ca4-b45d-07329d42a92d}, !- Handle
  {af8811f7-af6f-486c-a58b-9103e0d49c01}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b30fa425-4590-4b1e-84ca-c03df3d2508d}, !- Handle
  F4 Corridor ZN Zone HVAC Equipment List, !- Name
  {af8811f7-af6f-486c-a58b-9103e0d49c01}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {4752ba87-a057-4ced-a833-354ef781455e}, !- Handle
  HighriseApartment Corridor Thermostat 3; !- Name

OS:ThermalZone,
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- Handle
  F4 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {12502c97-ebd1-4eb5-891b-d48330d14d35}, !- Zone Air Inlet Port List
  {e83d23cb-15cd-483e-840b-36795207902f}, !- Zone Air Exhaust Port List
  {c330fe33-2901-48da-8fbc-ff2b27c3c3c5}, !- Zone Air Node Name
  {18721bc2-eedc-479e-8c25-1c953208c3d0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ff4e9686-8b14-4bad-a133-5d336728496c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {03454329-b1a6-4571-9ee3-5ad68bb59240}, !- Handle
  F4 N1 Apartment ZN Zone Air Node,       !- Name
  {c330fe33-2901-48da-8fbc-ff2b27c3c3c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c330fe33-2901-48da-8fbc-ff2b27c3c3c5}, !- Handle
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- Source Object
  11,                                     !- Outlet Port
  {03454329-b1a6-4571-9ee3-5ad68bb59240}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {12502c97-ebd1-4eb5-891b-d48330d14d35}, !- Handle
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- HVAC Component
  {a24f6eae-3c15-443e-9f99-9beea513a204}, !- Port 1
  {8fb37dbf-00eb-4cb1-be30-6e5860c89f59}; !- Port 2

OS:PortList,
  {e83d23cb-15cd-483e-840b-36795207902f}, !- Handle
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- HVAC Component
  {9067a0f1-250a-41f0-abd7-a84ddca4e956}; !- Port 1

OS:PortList,
  {18721bc2-eedc-479e-8c25-1c953208c3d0}, !- Handle
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- HVAC Component
  {77dcb27c-5e1f-4283-867b-f391d4a22695}; !- Port 1

OS:Sizing:Zone,
  {f7c0c16b-f32e-4f6f-96d1-4d99306f57d5}, !- Handle
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e94944d4-42b8-45b7-bedc-1a3e4ffd6cbd}, !- Handle
  F4 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70efb653-c5a3-4a7c-b2cf-09fcc89b6359}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b9faaaed-5831-44b3-a6c2-bb0aec1c070e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ff4e9686-8b14-4bad-a133-5d336728496c}, !- Handle
  HighriseApartment Apartment Thermostat 17, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- Handle
  F4 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5e0f6d64-fefd-4ca2-869c-04b27c9e756b}, !- Zone Air Inlet Port List
  {8618b57c-ef9d-41c1-8f9a-eaee819a0101}, !- Zone Air Exhaust Port List
  {2e24571b-a6d3-4dba-b806-302fcf600a4c}, !- Zone Air Node Name
  {4dc5c62f-1695-4c15-a5b0-65bc9f3cd16b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1ffe712b-16d8-4475-8b4f-6da3dd6f30c9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47bc6152-b356-4cb8-ae05-8211e7564c6a}, !- Handle
  F4 N2 Apartment ZN Zone Air Node,       !- Name
  {2e24571b-a6d3-4dba-b806-302fcf600a4c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2e24571b-a6d3-4dba-b806-302fcf600a4c}, !- Handle
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- Source Object
  11,                                     !- Outlet Port
  {47bc6152-b356-4cb8-ae05-8211e7564c6a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5e0f6d64-fefd-4ca2-869c-04b27c9e756b}, !- Handle
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- HVAC Component
  {7f4fa84c-287c-40d1-9a63-8ade8e659480}, !- Port 1
  {65f24db4-7dbe-458a-958d-cf1f6cb60a71}; !- Port 2

OS:PortList,
  {8618b57c-ef9d-41c1-8f9a-eaee819a0101}, !- Handle
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- HVAC Component
  {03b28eb2-9900-45e9-9913-a37045f765a4}; !- Port 1

OS:PortList,
  {4dc5c62f-1695-4c15-a5b0-65bc9f3cd16b}, !- Handle
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- HVAC Component
  {5baf5ccb-a2ab-444d-80d5-d33e98a03eac}; !- Port 1

OS:Sizing:Zone,
  {ae4d84ea-00d4-43ff-8ecb-fd17c28bcba9}, !- Handle
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e7ff155e-b805-4f43-bac5-da367044ca6f}, !- Handle
  F4 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {63ae85a5-10b0-4471-a1ac-de0084c4d26f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {09f5f3e9-17b3-4c89-953f-791b8c28123d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1ffe712b-16d8-4475-8b4f-6da3dd6f30c9}, !- Handle
  HighriseApartment Apartment Thermostat 18, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- Handle
  F4 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {246082ba-feca-4b27-82ca-017561411ecd}, !- Zone Air Inlet Port List
  {5e2e2114-d1e7-49f7-9b2b-8a5ce8a8a6a9}, !- Zone Air Exhaust Port List
  {27c25563-3888-404f-8eb2-d2c53be36ce9}, !- Zone Air Node Name
  {4394d77b-d13d-4c8d-b4bf-29f082109f0b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f8bbfe45-bb74-410a-ba84-3309e6ec74fd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {de9fd6a5-4b30-4975-b332-883c0211af28}, !- Handle
  F4 NE Apartment ZN Zone Air Node,       !- Name
  {27c25563-3888-404f-8eb2-d2c53be36ce9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27c25563-3888-404f-8eb2-d2c53be36ce9}, !- Handle
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- Source Object
  11,                                     !- Outlet Port
  {de9fd6a5-4b30-4975-b332-883c0211af28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {246082ba-feca-4b27-82ca-017561411ecd}, !- Handle
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- HVAC Component
  {7a79ad09-78fa-414b-8de2-8029fe7e8384}, !- Port 1
  {0b0ecaaa-7f6e-4aa8-b0e6-6ff4b396f3d0}; !- Port 2

OS:PortList,
  {5e2e2114-d1e7-49f7-9b2b-8a5ce8a8a6a9}, !- Handle
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- HVAC Component
  {2cf08927-b512-42b9-8a85-43845e952091}; !- Port 1

OS:PortList,
  {4394d77b-d13d-4c8d-b4bf-29f082109f0b}, !- Handle
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- HVAC Component
  {baa12f22-f931-4d5b-8708-ea7a7192e114}; !- Port 1

OS:Sizing:Zone,
  {1437f052-ec4e-44e6-b6f5-1d35e89b73a6}, !- Handle
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0edc0ffa-54f7-4436-bca8-839ce45c5b35}, !- Handle
  F4 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4befd89d-5f5d-4267-b919-638f683a6b29}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d9fdf2cd-9753-474a-a753-d1834d26de30}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f8bbfe45-bb74-410a-ba84-3309e6ec74fd}, !- Handle
  HighriseApartment Apartment Thermostat 19, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- Handle
  F4 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {df454895-619f-4471-8257-41fe1fb03c87}, !- Zone Air Inlet Port List
  {2d8c36e9-4e42-4e34-a62f-d3e7e793c2c9}, !- Zone Air Exhaust Port List
  {64be7882-8ef8-486d-ab45-ff815f09de32}, !- Zone Air Node Name
  {9131152f-c864-41ed-9db5-dce2cfff2c0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1c0e13aa-dc8f-4880-acd2-ce7d43e5a3d8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {2054ce28-8ad7-4d96-8c08-9a7937b5898f}, !- Handle
  F4 NW Apartment ZN Zone Air Node,       !- Name
  {64be7882-8ef8-486d-ab45-ff815f09de32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64be7882-8ef8-486d-ab45-ff815f09de32}, !- Handle
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- Source Object
  11,                                     !- Outlet Port
  {2054ce28-8ad7-4d96-8c08-9a7937b5898f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {df454895-619f-4471-8257-41fe1fb03c87}, !- Handle
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- HVAC Component
  {7aaf99e5-d145-4b96-ac82-e2f9c6b33c87}, !- Port 1
  {789123ca-6f9a-458a-a7a3-28574ea3e5c0}; !- Port 2

OS:PortList,
  {2d8c36e9-4e42-4e34-a62f-d3e7e793c2c9}, !- Handle
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- HVAC Component
  {b730bdc7-7815-4149-a24c-24ed914dfc37}; !- Port 1

OS:PortList,
  {9131152f-c864-41ed-9db5-dce2cfff2c0f}, !- Handle
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- HVAC Component
  {959c3439-8d19-4fad-b40a-813972fdeacd}; !- Port 1

OS:Sizing:Zone,
  {74a01816-5519-4f6b-9be2-fc8ec42481ad}, !- Handle
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {930abedf-08c8-4ff0-a37a-54d063dcfbcb}, !- Handle
  F4 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e987e51a-475a-48ab-93f0-5ccaa254dd0f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f309c7c9-8981-4020-8594-9159fd855fa3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1c0e13aa-dc8f-4880-acd2-ce7d43e5a3d8}, !- Handle
  HighriseApartment Apartment Thermostat 20, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- Handle
  F4 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63602392-d28f-4002-8039-08867ed4bebf}, !- Zone Air Inlet Port List
  {fe6a62b5-b474-47f9-8607-8ee56194d9d4}, !- Zone Air Exhaust Port List
  {1b114580-26e7-480c-8734-f6be0bebdccc}, !- Zone Air Node Name
  {7f7caee1-6540-43d2-bc76-36627ad441ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {54941eab-3813-4d6f-993c-0bf75fdd194a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5b387ac3-a59e-4a32-8540-d1d4b6b67426}, !- Handle
  F4 S1 Apartment ZN Zone Air Node,       !- Name
  {1b114580-26e7-480c-8734-f6be0bebdccc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1b114580-26e7-480c-8734-f6be0bebdccc}, !- Handle
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- Source Object
  11,                                     !- Outlet Port
  {5b387ac3-a59e-4a32-8540-d1d4b6b67426}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63602392-d28f-4002-8039-08867ed4bebf}, !- Handle
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- HVAC Component
  {5e376ad6-54c7-413d-98e4-5e3b4552c5b0}, !- Port 1
  {a313a6b0-e0d7-4370-8e5b-31638044645f}; !- Port 2

OS:PortList,
  {fe6a62b5-b474-47f9-8607-8ee56194d9d4}, !- Handle
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- HVAC Component
  {49c3cd20-1b8c-4fa6-b4c2-802f25e3c820}; !- Port 1

OS:PortList,
  {7f7caee1-6540-43d2-bc76-36627ad441ee}, !- Handle
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- HVAC Component
  {54bf1f8c-d6a3-4dc3-a42c-5552cadfb99f}; !- Port 1

OS:Sizing:Zone,
  {6887450e-22dd-41f0-9fd1-b2d52fbd7301}, !- Handle
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b1bb6253-c5c0-43d3-9a29-f7f33cb3b5ff}, !- Handle
  F4 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6efda061-d10c-4c0b-b0f5-ff36427df279}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {509b5132-d5cd-4543-aecd-c0b88f39d5bc}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {54941eab-3813-4d6f-993c-0bf75fdd194a}, !- Handle
  HighriseApartment Apartment Thermostat 21, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- Handle
  F4 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {764cb0cc-7e54-429d-8217-8f6327907027}, !- Zone Air Inlet Port List
  {a9e3e7ee-8b82-4357-94d5-45dd5d134472}, !- Zone Air Exhaust Port List
  {1de595b9-f19c-4637-9094-c075c1ff00fd}, !- Zone Air Node Name
  {03e46b66-7aac-4329-9621-213d1620d59a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2c2ec270-c0d6-4f35-9ef1-66b121832b8d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1f3e7901-8d90-45d3-92b6-7e85854a6974}, !- Handle
  F4 S2 Apartment ZN Zone Air Node,       !- Name
  {1de595b9-f19c-4637-9094-c075c1ff00fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1de595b9-f19c-4637-9094-c075c1ff00fd}, !- Handle
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- Source Object
  11,                                     !- Outlet Port
  {1f3e7901-8d90-45d3-92b6-7e85854a6974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {764cb0cc-7e54-429d-8217-8f6327907027}, !- Handle
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- HVAC Component
  {1ed345e2-998b-4410-8425-ebb0e96ab8be}, !- Port 1
  {b7b191b9-9ccb-4c03-84ad-6338f196aa36}; !- Port 2

OS:PortList,
  {a9e3e7ee-8b82-4357-94d5-45dd5d134472}, !- Handle
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- HVAC Component
  {9d41f059-307f-4a5b-9211-c8981dba7130}; !- Port 1

OS:PortList,
  {03e46b66-7aac-4329-9621-213d1620d59a}, !- Handle
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- HVAC Component
  {7b1e9f49-4ff1-49ba-bc97-deabef17005f}; !- Port 1

OS:Sizing:Zone,
  {ccd3a368-7b9a-444b-bb7a-716e37f44bb3}, !- Handle
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {72bc8bf2-ad9b-4729-8b5b-b860a3a03d47}, !- Handle
  F4 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44221e8f-38e0-44cd-89f1-667c155f3762}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {59e5c4bf-eb10-4233-bfac-fe207a79a5a3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2c2ec270-c0d6-4f35-9ef1-66b121832b8d}, !- Handle
  HighriseApartment Apartment Thermostat 22, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b651628d-d146-4457-800a-4152a15a9d32}, !- Handle
  F4 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {4850abf6-7a24-4f6d-803e-4a3a22f37728}, !- Zone Air Inlet Port List
  {2d64ae42-bb9c-4fe1-8687-7feb12bbc817}, !- Zone Air Exhaust Port List
  {037b6f98-8f71-4d01-ba73-082b1f7ae14c}, !- Zone Air Node Name
  {d47e54d2-de35-4316-8212-49e3695147f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4268ba54-5ba4-452e-a478-413224d9cb9c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {337acf60-4c46-4d02-bb49-f2e34f7c46e4}, !- Handle
  F4 SE Apartment ZN Zone Air Node,       !- Name
  {037b6f98-8f71-4d01-ba73-082b1f7ae14c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {037b6f98-8f71-4d01-ba73-082b1f7ae14c}, !- Handle
  {b651628d-d146-4457-800a-4152a15a9d32}, !- Source Object
  11,                                     !- Outlet Port
  {337acf60-4c46-4d02-bb49-f2e34f7c46e4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {4850abf6-7a24-4f6d-803e-4a3a22f37728}, !- Handle
  {b651628d-d146-4457-800a-4152a15a9d32}, !- HVAC Component
  {d259e913-0c28-4c1a-bce8-99c4d1936103}, !- Port 1
  {ff6f5927-ce27-41a1-9677-ad30d3964dc9}; !- Port 2

OS:PortList,
  {2d64ae42-bb9c-4fe1-8687-7feb12bbc817}, !- Handle
  {b651628d-d146-4457-800a-4152a15a9d32}, !- HVAC Component
  {84222e78-2690-4f4d-8898-d440f427eaf9}; !- Port 1

OS:PortList,
  {d47e54d2-de35-4316-8212-49e3695147f1}, !- Handle
  {b651628d-d146-4457-800a-4152a15a9d32}, !- HVAC Component
  {3e96cab5-babe-4f66-a1f6-6548d0ac7f87}; !- Port 1

OS:Sizing:Zone,
  {6ef04924-98bc-4e5d-bdcf-82c7da0f86bf}, !- Handle
  {b651628d-d146-4457-800a-4152a15a9d32}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f4328fe6-a9dc-4aef-b26a-65fc99b3ff6a}, !- Handle
  F4 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {b651628d-d146-4457-800a-4152a15a9d32}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {481cfa4c-9d62-4250-8d4a-de89c809016a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1ad6a043-ee31-4078-b4f0-4c0390c4abfd}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4268ba54-5ba4-452e-a478-413224d9cb9c}, !- Handle
  HighriseApartment Apartment Thermostat 23, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- Handle
  F4 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8f6280e0-6b5c-46e0-807b-248554026a98}, !- Zone Air Inlet Port List
  {e69b5ee8-227f-4b36-9a00-43b3e8860cc4}, !- Zone Air Exhaust Port List
  {e7fa4ebc-1e1b-495a-90d5-bf9ca5f54804}, !- Zone Air Node Name
  {acbdd586-ffea-4d12-a9a0-9b1772f338f3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75b66fdd-0129-4bd8-a90e-e0cf2d351082}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d08b5496-53ce-45dc-b47f-bf4bdd547109}, !- Handle
  F4 SW Apartment ZN Zone Air Node,       !- Name
  {e7fa4ebc-1e1b-495a-90d5-bf9ca5f54804}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e7fa4ebc-1e1b-495a-90d5-bf9ca5f54804}, !- Handle
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- Source Object
  11,                                     !- Outlet Port
  {d08b5496-53ce-45dc-b47f-bf4bdd547109}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8f6280e0-6b5c-46e0-807b-248554026a98}, !- Handle
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- HVAC Component
  {bd17d815-a3e5-4b1d-917c-ae551564ceb8}, !- Port 1
  {675b32f0-f1a0-4102-bff0-43e854ad2d8a}; !- Port 2

OS:PortList,
  {e69b5ee8-227f-4b36-9a00-43b3e8860cc4}, !- Handle
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- HVAC Component
  {0ccdc10b-c714-4eba-8d70-27b224041af3}; !- Port 1

OS:PortList,
  {acbdd586-ffea-4d12-a9a0-9b1772f338f3}, !- Handle
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- HVAC Component
  {5f946323-bd47-44f7-8b2d-083c04f1bf70}; !- Port 1

OS:Sizing:Zone,
  {55e72e5d-8860-4e7b-bed1-268f5f4384bb}, !- Handle
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6675a5f2-67e1-4243-b5e4-eab18c6e5ffc}, !- Handle
  F4 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {92736bd0-c3c4-48e9-b3f7-47e27cbb170a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ac9db13c-392c-4bf3-84cc-bf18e75dd9a3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {75b66fdd-0129-4bd8-a90e-e0cf2d351082}, !- Handle
  HighriseApartment Apartment Thermostat 24, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}, !- Handle
  F6 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {bb845d35-5852-4e37-a36d-78e58bb28db4}, !- Zone Air Inlet Port List
  {0fb0e25c-6984-49b0-ae80-0cb2c29c0bbc}, !- Zone Air Exhaust Port List
  {59c24c26-2d82-47ff-9d7d-f13001617ed1}, !- Zone Air Node Name
  {48937f48-90e7-4ce4-8ee0-095ab484d65a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {882cb68c-748c-4f7e-b43d-5c75102f47b5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {efd7f9ff-e327-400a-8969-71f57c40f549}, !- Handle
  F6 Corridor ZN Zone Air Node,           !- Name
  {59c24c26-2d82-47ff-9d7d-f13001617ed1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {59c24c26-2d82-47ff-9d7d-f13001617ed1}, !- Handle
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}, !- Source Object
  11,                                     !- Outlet Port
  {efd7f9ff-e327-400a-8969-71f57c40f549}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {bb845d35-5852-4e37-a36d-78e58bb28db4}, !- Handle
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}; !- HVAC Component

OS:PortList,
  {0fb0e25c-6984-49b0-ae80-0cb2c29c0bbc}, !- Handle
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}; !- HVAC Component

OS:PortList,
  {48937f48-90e7-4ce4-8ee0-095ab484d65a}, !- Handle
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}; !- HVAC Component

OS:Sizing:Zone,
  {b805f643-efcc-4edb-8bfc-1927d549d263}, !- Handle
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5dd063d8-ec35-434c-915b-8f0ff013131f}, !- Handle
  F6 Corridor ZN Zone HVAC Equipment List, !- Name
  {fde3073e-9bd8-45e7-b5c1-8821c295c099}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {882cb68c-748c-4f7e-b43d-5c75102f47b5}, !- Handle
  HighriseApartment Corridor Thermostat 4; !- Name

OS:ThermalZone,
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- Handle
  F6 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cfe1cafe-7f67-43ef-ab9e-c9fe1da1c974}, !- Zone Air Inlet Port List
  {8b3fb85d-fc5a-4fe8-ac3e-08aba1ee6c2b}, !- Zone Air Exhaust Port List
  {3df78d92-ee76-44cf-ab16-f0fcbeb1bd67}, !- Zone Air Node Name
  {8c9c1b87-eb83-4930-b67d-cf877423bb37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {05ef9e4c-34d5-41d1-b20f-9548e6de4186}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {28b7f8e0-bbab-4680-ae83-f43e4e6e2ff6}, !- Handle
  F6 N1 Apartment ZN Zone Air Node,       !- Name
  {3df78d92-ee76-44cf-ab16-f0fcbeb1bd67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3df78d92-ee76-44cf-ab16-f0fcbeb1bd67}, !- Handle
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- Source Object
  11,                                     !- Outlet Port
  {28b7f8e0-bbab-4680-ae83-f43e4e6e2ff6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cfe1cafe-7f67-43ef-ab9e-c9fe1da1c974}, !- Handle
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- HVAC Component
  {31e1bb07-0ff9-4969-8985-9bbab08c0a06}, !- Port 1
  {500947a7-1add-4646-afc0-fa740298ffb0}; !- Port 2

OS:PortList,
  {8b3fb85d-fc5a-4fe8-ac3e-08aba1ee6c2b}, !- Handle
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- HVAC Component
  {006d08fb-c54c-42df-982a-af5a6563aebc}; !- Port 1

OS:PortList,
  {8c9c1b87-eb83-4930-b67d-cf877423bb37}, !- Handle
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- HVAC Component
  {3f9b0ba2-9e31-401d-81f5-6183be2079aa}; !- Port 1

OS:Sizing:Zone,
  {799baaa8-2dfa-4afd-83de-817a1df0f6bc}, !- Handle
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a926c78d-bce8-4e95-99db-5eceefcab095}, !- Handle
  F6 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5d1a3f7f-743d-4812-9d03-05ea5bec0414}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2aac1458-d8a8-4787-a2d9-347e9e413928}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05ef9e4c-34d5-41d1-b20f-9548e6de4186}, !- Handle
  HighriseApartment Apartment Thermostat 25, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- Handle
  F6 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc722753-594e-4265-ba7d-3505d9f4c2ba}, !- Zone Air Inlet Port List
  {d088f9ae-1959-4340-82d3-aa2ae061f5ef}, !- Zone Air Exhaust Port List
  {1e1a620f-c02f-4072-abb2-c3fd5b7dc505}, !- Zone Air Node Name
  {2e50da48-966c-481e-92b2-2569604cea89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cb334485-d280-4628-99df-0175cf6c84b7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8ccb54c2-e3bc-4a84-8bac-a8de767374c6}, !- Handle
  F6 N2 Apartment ZN Zone Air Node,       !- Name
  {1e1a620f-c02f-4072-abb2-c3fd5b7dc505}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1e1a620f-c02f-4072-abb2-c3fd5b7dc505}, !- Handle
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- Source Object
  11,                                     !- Outlet Port
  {8ccb54c2-e3bc-4a84-8bac-a8de767374c6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc722753-594e-4265-ba7d-3505d9f4c2ba}, !- Handle
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- HVAC Component
  {f907baf1-18c5-4db3-b17a-0605720dbfa2}, !- Port 1
  {4248c70d-1b7b-46a8-806f-ae2513ca91f8}; !- Port 2

OS:PortList,
  {d088f9ae-1959-4340-82d3-aa2ae061f5ef}, !- Handle
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- HVAC Component
  {c31edc16-868d-46e5-85d4-01b8613a6c96}; !- Port 1

OS:PortList,
  {2e50da48-966c-481e-92b2-2569604cea89}, !- Handle
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- HVAC Component
  {aab467af-de98-4b28-aa43-c6e3501f0c95}; !- Port 1

OS:Sizing:Zone,
  {7b42e66e-6415-4667-8775-96685bdd412e}, !- Handle
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e3f06844-72ef-4dad-988d-1f1a8a844aad}, !- Handle
  F6 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4076f9cb-d71c-4f75-b444-070c47b61cc2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {43e1344e-f7f4-4586-b9f8-fd1931d158d4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cb334485-d280-4628-99df-0175cf6c84b7}, !- Handle
  HighriseApartment Apartment Thermostat 26, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- Handle
  F6 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5365c723-28d7-449b-8330-ff5fba879337}, !- Zone Air Inlet Port List
  {50ea0009-0cd6-4046-9f4b-3e2471802870}, !- Zone Air Exhaust Port List
  {e01497f2-9fb3-4222-939e-208fbf80238d}, !- Zone Air Node Name
  {78573d7e-c02b-4911-a653-a038fe0540b5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {050690e7-7c2c-4403-9ea5-dde5cbc1bb90}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0bc6da5e-84d1-4125-881a-16df85f16567}, !- Handle
  F6 NE Apartment ZN Zone Air Node,       !- Name
  {e01497f2-9fb3-4222-939e-208fbf80238d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e01497f2-9fb3-4222-939e-208fbf80238d}, !- Handle
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- Source Object
  11,                                     !- Outlet Port
  {0bc6da5e-84d1-4125-881a-16df85f16567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5365c723-28d7-449b-8330-ff5fba879337}, !- Handle
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- HVAC Component
  {8a32ce5b-5f07-4484-88fd-00da1d03c77f}, !- Port 1
  {418dff71-af23-4106-b2d4-e961d86dae54}; !- Port 2

OS:PortList,
  {50ea0009-0cd6-4046-9f4b-3e2471802870}, !- Handle
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- HVAC Component
  {69a55925-1eb2-4bca-a170-dc2aac04c536}; !- Port 1

OS:PortList,
  {78573d7e-c02b-4911-a653-a038fe0540b5}, !- Handle
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- HVAC Component
  {c3b2fdfe-323c-44bf-ba52-82c5aebcb545}; !- Port 1

OS:Sizing:Zone,
  {1a922fd5-6bf1-4a86-a2c2-9075de7dbe73}, !- Handle
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f84424f3-4ecf-4b66-9c73-e3efb66fb586}, !- Handle
  F6 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {055e9489-4491-418a-8c92-abe0f52959f9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b5f60d1b-2617-4bbf-8cce-275c02b46f6d}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {050690e7-7c2c-4403-9ea5-dde5cbc1bb90}, !- Handle
  HighriseApartment Apartment Thermostat 27, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- Handle
  F6 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {27816805-1edb-4337-ad36-5d25c84c036b}, !- Zone Air Inlet Port List
  {b836308f-dd59-4bdd-b0d6-b614decc1f68}, !- Zone Air Exhaust Port List
  {4b7b8b36-974c-40ec-a38b-6000b2007310}, !- Zone Air Node Name
  {6922dca1-28ad-4d21-8458-39c3c36f1847}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d8498fee-d4df-44a8-8bc4-53bad54440f3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cf444db7-8813-4402-a4c7-0be5f889d70b}, !- Handle
  F6 NW Apartment ZN Zone Air Node,       !- Name
  {4b7b8b36-974c-40ec-a38b-6000b2007310}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b7b8b36-974c-40ec-a38b-6000b2007310}, !- Handle
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- Source Object
  11,                                     !- Outlet Port
  {cf444db7-8813-4402-a4c7-0be5f889d70b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {27816805-1edb-4337-ad36-5d25c84c036b}, !- Handle
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- HVAC Component
  {6b1190d6-264f-4f28-9b00-84498176a0ee}, !- Port 1
  {15755086-7efb-469e-95e6-406ff8dbf94f}; !- Port 2

OS:PortList,
  {b836308f-dd59-4bdd-b0d6-b614decc1f68}, !- Handle
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- HVAC Component
  {cac1ca43-7dc3-4d52-848e-300d35e07780}; !- Port 1

OS:PortList,
  {6922dca1-28ad-4d21-8458-39c3c36f1847}, !- Handle
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- HVAC Component
  {6981bec1-4b3d-445e-b765-c5211cf091ab}; !- Port 1

OS:Sizing:Zone,
  {648d4b6d-50e3-4e35-bd34-9d61cd81d1c9}, !- Handle
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d6097adc-566f-4002-b9f8-6b73859d26cf}, !- Handle
  F6 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {679fd4bb-4117-4c4c-940b-cdcac69fa3de}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {4e82bfd2-1687-4ea2-86fe-a1e1dea6c8af}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d8498fee-d4df-44a8-8bc4-53bad54440f3}, !- Handle
  HighriseApartment Apartment Thermostat 28, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- Handle
  F6 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a5ac37e9-7501-4d35-bf86-2bcb3f77f55f}, !- Zone Air Inlet Port List
  {7c7b086b-a690-41d0-83cc-233c38a0693b}, !- Zone Air Exhaust Port List
  {c6859faf-3282-48e9-8dc6-b371c7510686}, !- Zone Air Node Name
  {dcff5add-a537-4460-bce2-67e433cc11d5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {375592ed-a66d-4c86-96e0-b6dc4c49dd43}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ca5a44a-e00f-459f-824b-03e2013456c9}, !- Handle
  F6 S1 Apartment ZN Zone Air Node,       !- Name
  {c6859faf-3282-48e9-8dc6-b371c7510686}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6859faf-3282-48e9-8dc6-b371c7510686}, !- Handle
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- Source Object
  11,                                     !- Outlet Port
  {6ca5a44a-e00f-459f-824b-03e2013456c9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a5ac37e9-7501-4d35-bf86-2bcb3f77f55f}, !- Handle
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- HVAC Component
  {0142cd66-7747-49ba-bc39-038f24ce4690}, !- Port 1
  {f0d65cda-2e6f-4dba-b0bc-108c3b7bbedb}; !- Port 2

OS:PortList,
  {7c7b086b-a690-41d0-83cc-233c38a0693b}, !- Handle
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- HVAC Component
  {0a9f050b-0d19-4208-93c0-34a7b5c794e0}; !- Port 1

OS:PortList,
  {dcff5add-a537-4460-bce2-67e433cc11d5}, !- Handle
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- HVAC Component
  {b4be35cd-6f4a-4454-b425-0b273583b995}; !- Port 1

OS:Sizing:Zone,
  {c41e9f72-0761-4e9f-a71e-f4175c57a15d}, !- Handle
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a5fc2eea-8e48-4bc3-9e1f-827ba6efb1d4}, !- Handle
  F6 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7d68e687-df76-4173-a12f-6092d79396a5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3cb901a6-33c2-4a7c-838e-6f5caac83103}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {375592ed-a66d-4c86-96e0-b6dc4c49dd43}, !- Handle
  HighriseApartment Apartment Thermostat 29, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- Handle
  F6 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c78969ba-2cab-48cd-b843-3dbfcdf81e5f}, !- Zone Air Inlet Port List
  {e0e8329b-a830-4cfd-b4d9-53f784ec578b}, !- Zone Air Exhaust Port List
  {efb8d71e-3669-4e37-87f6-66a72bd08c82}, !- Zone Air Node Name
  {e32f7210-8645-401e-8c90-99e5ab1c5c37}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f11f5c2-3a8a-47c6-be24-b98c79567cec}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d928ee5a-aa3a-4fc3-b5ec-db0435f092f4}, !- Handle
  F6 S2 Apartment ZN Zone Air Node,       !- Name
  {efb8d71e-3669-4e37-87f6-66a72bd08c82}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efb8d71e-3669-4e37-87f6-66a72bd08c82}, !- Handle
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- Source Object
  11,                                     !- Outlet Port
  {d928ee5a-aa3a-4fc3-b5ec-db0435f092f4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c78969ba-2cab-48cd-b843-3dbfcdf81e5f}, !- Handle
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- HVAC Component
  {77799842-e903-4ab0-887e-3f6782debbf2}, !- Port 1
  {d39b445e-9377-4815-b2c3-206ebb097cc5}; !- Port 2

OS:PortList,
  {e0e8329b-a830-4cfd-b4d9-53f784ec578b}, !- Handle
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- HVAC Component
  {162d6e2f-3002-4fdd-b8f9-54a97073bf1c}; !- Port 1

OS:PortList,
  {e32f7210-8645-401e-8c90-99e5ab1c5c37}, !- Handle
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- HVAC Component
  {89d0a60c-3e34-4bae-9ad9-d64ee2e87b4a}; !- Port 1

OS:Sizing:Zone,
  {67e31831-ade0-48a6-94b6-c3ada4983f63}, !- Handle
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {485e7eca-3fc5-43a7-b841-a27408487603}, !- Handle
  F6 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {25dee268-043b-450a-a379-c70b53901c04}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fcb2850f-dba7-4d84-9812-5b7cf5239605}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1f11f5c2-3a8a-47c6-be24-b98c79567cec}, !- Handle
  HighriseApartment Apartment Thermostat 30, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- Handle
  F6 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2f365ed0-f93d-4340-b0a1-ba1d54bb1e05}, !- Zone Air Inlet Port List
  {0d5f3189-7fb8-4173-b2dc-349a060beaff}, !- Zone Air Exhaust Port List
  {07bb63cb-af9f-4068-b80f-e59be7dde231}, !- Zone Air Node Name
  {1b601be8-5757-42a2-a3f6-a4783082c450}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {cee1dc71-8ec9-41a3-8184-94e32893ea7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {80eefbb1-9419-41ad-aca0-7904efdf3807}, !- Handle
  F6 SE Apartment ZN Zone Air Node,       !- Name
  {07bb63cb-af9f-4068-b80f-e59be7dde231}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {07bb63cb-af9f-4068-b80f-e59be7dde231}, !- Handle
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- Source Object
  11,                                     !- Outlet Port
  {80eefbb1-9419-41ad-aca0-7904efdf3807}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2f365ed0-f93d-4340-b0a1-ba1d54bb1e05}, !- Handle
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- HVAC Component
  {ad7c6be3-534c-4852-a459-247079d86a4d}, !- Port 1
  {199a0039-d423-47b6-8152-813ba231669e}; !- Port 2

OS:PortList,
  {0d5f3189-7fb8-4173-b2dc-349a060beaff}, !- Handle
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- HVAC Component
  {ad1d5e7b-b4ff-4375-9a52-aab3b227308f}; !- Port 1

OS:PortList,
  {1b601be8-5757-42a2-a3f6-a4783082c450}, !- Handle
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- HVAC Component
  {9028fa40-f2aa-42dc-8dcc-cfa00fd67737}; !- Port 1

OS:Sizing:Zone,
  {a04c0ff5-647b-4a8f-b1fb-579be91115f3}, !- Handle
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {43353ce0-2395-4705-b652-074923bfb2c9}, !- Handle
  F6 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6c9990c3-a06a-463f-bc41-52e4686a4ca1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f9cb4879-c67b-462c-9355-53f762b72392}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cee1dc71-8ec9-41a3-8184-94e32893ea7e}, !- Handle
  HighriseApartment Apartment Thermostat 31, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- Handle
  F6 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5883c701-c8ac-429f-9ddc-0f1836334eb5}, !- Zone Air Inlet Port List
  {3ba3abd7-8b38-4086-a3bd-011bd0f70b31}, !- Zone Air Exhaust Port List
  {fec0e782-2294-4b5e-a9f5-b522c6b0d70d}, !- Zone Air Node Name
  {efc21fd0-8725-475f-aaa4-984c7d7bc008}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0edabe42-48e6-4328-80b7-76f73f8d5b16}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad0c2018-0e03-4185-be3a-e96dffebab8f}, !- Handle
  F6 SW Apartment ZN Zone Air Node,       !- Name
  {fec0e782-2294-4b5e-a9f5-b522c6b0d70d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fec0e782-2294-4b5e-a9f5-b522c6b0d70d}, !- Handle
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- Source Object
  11,                                     !- Outlet Port
  {ad0c2018-0e03-4185-be3a-e96dffebab8f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5883c701-c8ac-429f-9ddc-0f1836334eb5}, !- Handle
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- HVAC Component
  {3b8bd7f8-bbfa-4225-9647-060f9a3c1308}, !- Port 1
  {33ea394c-5991-4e93-9402-d7942b97324a}; !- Port 2

OS:PortList,
  {3ba3abd7-8b38-4086-a3bd-011bd0f70b31}, !- Handle
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- HVAC Component
  {1792ed1f-3124-4e0b-9aa4-3643a2f32eb8}; !- Port 1

OS:PortList,
  {efc21fd0-8725-475f-aaa4-984c7d7bc008}, !- Handle
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- HVAC Component
  {871001f9-5e3c-4da6-b02a-da86e62bb667}; !- Port 1

OS:Sizing:Zone,
  {fbe55822-d7a4-4827-8a38-5b8100b937a2}, !- Handle
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7105aaed-becb-405e-827a-24f2926d9388}, !- Handle
  F6 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7a3681f5-3430-4c64-9d6b-05b98ff74366}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {2d3b7935-2710-4877-854a-5e16d2805bfb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0edabe42-48e6-4328-80b7-76f73f8d5b16}, !- Handle
  HighriseApartment Apartment Thermostat 32, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca060721-0c42-4f46-9f6a-f680264c2cae}, !- Handle
  F7 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d781a32-4526-4c95-8ef9-1ae152d9df12}, !- Zone Air Inlet Port List
  {4bbf6af3-6256-4570-af0f-923545a7ccc9}, !- Zone Air Exhaust Port List
  {230ddf26-6a01-40a5-af77-54b8e36ab256}, !- Zone Air Node Name
  {e5a2ce65-47a6-4337-8925-bcae319f15ee}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0b4f753d-5cc5-44c6-b015-6aaefcaadcf0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6dcb8ace-192e-41f5-93d1-e19c46082d54}, !- Handle
  F7 Corridor ZN Zone Air Node,           !- Name
  {230ddf26-6a01-40a5-af77-54b8e36ab256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {230ddf26-6a01-40a5-af77-54b8e36ab256}, !- Handle
  {ca060721-0c42-4f46-9f6a-f680264c2cae}, !- Source Object
  11,                                     !- Outlet Port
  {6dcb8ace-192e-41f5-93d1-e19c46082d54}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d781a32-4526-4c95-8ef9-1ae152d9df12}, !- Handle
  {ca060721-0c42-4f46-9f6a-f680264c2cae}; !- HVAC Component

OS:PortList,
  {4bbf6af3-6256-4570-af0f-923545a7ccc9}, !- Handle
  {ca060721-0c42-4f46-9f6a-f680264c2cae}; !- HVAC Component

OS:PortList,
  {e5a2ce65-47a6-4337-8925-bcae319f15ee}, !- Handle
  {ca060721-0c42-4f46-9f6a-f680264c2cae}; !- HVAC Component

OS:Sizing:Zone,
  {bedb11db-2fa1-4ddf-b19f-da920a81966c}, !- Handle
  {ca060721-0c42-4f46-9f6a-f680264c2cae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a4bdcffe-54a3-44c2-8c5c-78f11a597005}, !- Handle
  F7 Corridor ZN Zone HVAC Equipment List, !- Name
  {ca060721-0c42-4f46-9f6a-f680264c2cae}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {0b4f753d-5cc5-44c6-b015-6aaefcaadcf0}, !- Handle
  HighriseApartment Corridor Thermostat 5; !- Name

OS:ThermalZone,
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- Handle
  F7 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70b339c4-6110-474a-880a-3775e9d0be1b}, !- Zone Air Inlet Port List
  {2a667e10-1cef-43d0-a2a3-2b80aef89813}, !- Zone Air Exhaust Port List
  {56dfe34e-f492-4202-b9c3-b789052e9d8d}, !- Zone Air Node Name
  {3eeca5dc-5d76-4886-a11d-ba3275a98094}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3331a503-3f4d-45e3-8d82-5a3ec4f35e30}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f74ba061-12fc-443b-808a-f3b5de234f6f}, !- Handle
  F7 N1 Apartment ZN Zone Air Node,       !- Name
  {56dfe34e-f492-4202-b9c3-b789052e9d8d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56dfe34e-f492-4202-b9c3-b789052e9d8d}, !- Handle
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- Source Object
  11,                                     !- Outlet Port
  {f74ba061-12fc-443b-808a-f3b5de234f6f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70b339c4-6110-474a-880a-3775e9d0be1b}, !- Handle
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- HVAC Component
  {1c1c1f0c-f651-4f5e-ab3d-6aafa27c05d6}, !- Port 1
  {82163402-c406-4782-ae6c-8785c4b806de}; !- Port 2

OS:PortList,
  {2a667e10-1cef-43d0-a2a3-2b80aef89813}, !- Handle
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- HVAC Component
  {10ca74d8-66d7-4dc6-8fff-b0b65cffb517}; !- Port 1

OS:PortList,
  {3eeca5dc-5d76-4886-a11d-ba3275a98094}, !- Handle
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- HVAC Component
  {8d1282e4-2252-4615-83e3-86a44c193c04}; !- Port 1

OS:Sizing:Zone,
  {5c097c7a-c544-4765-8ab5-0ce36be32e94}, !- Handle
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ce19ee42-3f85-4f36-a040-dcfc92c46b44}, !- Handle
  F7 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {def9f2f2-5958-43dc-af76-c7f1de592df9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5892e644-3a93-4ecf-98e5-c844fa376405}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3331a503-3f4d-45e3-8d82-5a3ec4f35e30}, !- Handle
  HighriseApartment Apartment Thermostat 33, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- Handle
  F7 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cb0f278d-5ac0-4969-b1dc-143f7ce22702}, !- Zone Air Inlet Port List
  {1ef62341-a36a-4ed0-9340-21cc9a7cafd4}, !- Zone Air Exhaust Port List
  {d9d531b1-b7bd-4306-a3fd-5f067a77ab2b}, !- Zone Air Node Name
  {d3d834be-88c2-40d7-add0-76bc466be01f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5d493e19-06a5-4e2d-8540-a109034a5209}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {22710441-dd97-40b1-ae4d-9b8fda88292f}, !- Handle
  F7 N2 Apartment ZN Zone Air Node,       !- Name
  {d9d531b1-b7bd-4306-a3fd-5f067a77ab2b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d9d531b1-b7bd-4306-a3fd-5f067a77ab2b}, !- Handle
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- Source Object
  11,                                     !- Outlet Port
  {22710441-dd97-40b1-ae4d-9b8fda88292f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cb0f278d-5ac0-4969-b1dc-143f7ce22702}, !- Handle
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- HVAC Component
  {a49dafbd-2afa-4f62-bfac-7cf27c2339b8}, !- Port 1
  {ed862118-9727-4020-be69-42a352ac0c17}; !- Port 2

OS:PortList,
  {1ef62341-a36a-4ed0-9340-21cc9a7cafd4}, !- Handle
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- HVAC Component
  {250194f2-c562-49f0-b8d7-2a5e5f5ed975}; !- Port 1

OS:PortList,
  {d3d834be-88c2-40d7-add0-76bc466be01f}, !- Handle
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- HVAC Component
  {7b17b437-2bca-4cab-ac69-1a4f4024b0c0}; !- Port 1

OS:Sizing:Zone,
  {61aa240b-d6b7-4e5c-a165-4f1ce2fb198e}, !- Handle
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
