  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {07dae470-0281-4ff6-bd50-dab88c89532f}, !- Handle
  F7 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7469750-d796-499f-a9bc-78bec24bc260}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {55e57f89-7264-44e1-927e-555bbc188e10}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5d493e19-06a5-4e2d-8540-a109034a5209}, !- Handle
  HighriseApartment Apartment Thermostat 34, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- Handle
  F7 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {64fa4bf7-2532-492e-b623-40f30a80e3aa}, !- Zone Air Inlet Port List
  {080c0593-83d8-4eee-8504-8229cc29752a}, !- Zone Air Exhaust Port List
  {6d670c01-c87b-49be-8bd0-a128fb701aae}, !- Zone Air Node Name
  {0b3a84d4-c3f1-44b1-b5e2-ebba962b8f83}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9e456bb5-acd4-4709-9595-957f488f8052}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7c445ac0-4b7d-4989-95bb-40cd2c33b06a}, !- Handle
  F7 NE Apartment ZN Zone Air Node,       !- Name
  {6d670c01-c87b-49be-8bd0-a128fb701aae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d670c01-c87b-49be-8bd0-a128fb701aae}, !- Handle
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- Source Object
  11,                                     !- Outlet Port
  {7c445ac0-4b7d-4989-95bb-40cd2c33b06a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {64fa4bf7-2532-492e-b623-40f30a80e3aa}, !- Handle
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- HVAC Component
  {57f1bdac-e773-4751-88c8-a90c88279503}, !- Port 1
  {eac5d989-2efd-4eb8-82e0-6943a3e28239}; !- Port 2

OS:PortList,
  {080c0593-83d8-4eee-8504-8229cc29752a}, !- Handle
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- HVAC Component
  {3ac5333b-1e8b-473f-a4dc-188273dff7fe}; !- Port 1

OS:PortList,
  {0b3a84d4-c3f1-44b1-b5e2-ebba962b8f83}, !- Handle
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- HVAC Component
  {70c559c6-64cf-4f6a-ab40-f929eba96698}; !- Port 1

OS:Sizing:Zone,
  {2db18d93-8888-4023-bbc1-5ba0ccc3054d}, !- Handle
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {93d8bd47-1660-4886-b492-a0ffa5ed1674}, !- Handle
  F7 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08e3da87-042c-40a9-a4f1-c049db2ecff8}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73ece362-f1a2-4875-9b18-9edba479a7a2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9e456bb5-acd4-4709-9595-957f488f8052}, !- Handle
  HighriseApartment Apartment Thermostat 35, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- Handle
  F7 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {581de8a8-d26a-4e18-bfb7-a322fb1241e0}, !- Zone Air Inlet Port List
  {0715dc7d-0439-4298-833f-807bc09ae3e9}, !- Zone Air Exhaust Port List
  {04f74392-3666-41cd-b026-591a0592c5ff}, !- Zone Air Node Name
  {5b1998d8-69ac-46e5-8bbf-2d3639a4812b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {31168adc-2acc-4ccf-9d7a-e87664fa2049}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e8556da4-1128-48db-ac48-20beaa6edb8e}, !- Handle
  F7 NW Apartment ZN Zone Air Node,       !- Name
  {04f74392-3666-41cd-b026-591a0592c5ff}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04f74392-3666-41cd-b026-591a0592c5ff}, !- Handle
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- Source Object
  11,                                     !- Outlet Port
  {e8556da4-1128-48db-ac48-20beaa6edb8e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {581de8a8-d26a-4e18-bfb7-a322fb1241e0}, !- Handle
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- HVAC Component
  {fd91a81c-a05c-41e3-a243-5cad33e0e461}, !- Port 1
  {e279df8f-5722-4f00-9c10-daba00f9e771}; !- Port 2

OS:PortList,
  {0715dc7d-0439-4298-833f-807bc09ae3e9}, !- Handle
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- HVAC Component
  {a724f24f-1469-462e-b883-0ecbb8e1800c}; !- Port 1

OS:PortList,
  {5b1998d8-69ac-46e5-8bbf-2d3639a4812b}, !- Handle
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- HVAC Component
  {18aba1df-0ab9-4d01-b43d-be61f1742ef0}; !- Port 1

OS:Sizing:Zone,
  {11969632-8528-48f7-a3ce-30008837f21a}, !- Handle
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bb2bd192-68bf-4f6a-a536-8cb95cafefec}, !- Handle
  F7 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5488df5a-e1e6-4bb2-94e6-de3b9a151ad4}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {31a705b9-a070-47e0-a316-6bd909f9a50a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {31168adc-2acc-4ccf-9d7a-e87664fa2049}, !- Handle
  HighriseApartment Apartment Thermostat 36, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- Handle
  F7 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {38bd1645-f639-4f8d-85c4-465272902068}, !- Zone Air Inlet Port List
  {4b950db0-a00b-4262-8a78-7b9f184f624f}, !- Zone Air Exhaust Port List
  {a5790822-2fac-4a8b-ba48-7dbedb373830}, !- Zone Air Node Name
  {7ee5a075-7187-416b-a249-6627ad3e8426}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {18320928-2253-468e-898e-0dff507ec677}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5059596c-551d-4e85-9458-e9565f10cac6}, !- Handle
  F7 S1 Apartment ZN Zone Air Node,       !- Name
  {a5790822-2fac-4a8b-ba48-7dbedb373830}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5790822-2fac-4a8b-ba48-7dbedb373830}, !- Handle
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- Source Object
  11,                                     !- Outlet Port
  {5059596c-551d-4e85-9458-e9565f10cac6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {38bd1645-f639-4f8d-85c4-465272902068}, !- Handle
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- HVAC Component
  {b260fe4c-b8fc-4849-a3a4-9e609a38e0e5}, !- Port 1
  {983621d6-49aa-49d7-a261-f2f13432dcf1}; !- Port 2

OS:PortList,
  {4b950db0-a00b-4262-8a78-7b9f184f624f}, !- Handle
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- HVAC Component
  {5bae0641-fbe8-4dc2-bc0c-cc979db2390f}; !- Port 1

OS:PortList,
  {7ee5a075-7187-416b-a249-6627ad3e8426}, !- Handle
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- HVAC Component
  {5a90e751-e566-4b0d-832c-3c2629801e62}; !- Port 1

OS:Sizing:Zone,
  {b23befd4-7754-4b61-91ce-f2436b04d332}, !- Handle
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f20410fb-243a-4a0a-953b-2a0774813164}, !- Handle
  F7 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {171b0bf6-ca61-4d73-a262-7516e16f7db9}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {292e119f-fb47-46af-81a5-1d1dc1f07901}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {18320928-2253-468e-898e-0dff507ec677}, !- Handle
  HighriseApartment Apartment Thermostat 37, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- Handle
  F7 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {769f2792-5a5c-41d5-bffd-b9907f8507f2}, !- Zone Air Inlet Port List
  {357926b9-825c-425c-be7f-ab4886df7422}, !- Zone Air Exhaust Port List
  {06d1bc9f-d301-4e76-9b6b-b275c90e7487}, !- Zone Air Node Name
  {feff83ff-e493-4e36-890b-257503e38f2c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d7c05431-eade-473f-ade1-40a8e979d129}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e704d3b1-d8ff-448c-89f3-cd181b9eda1b}, !- Handle
  F7 S2 Apartment ZN Zone Air Node,       !- Name
  {06d1bc9f-d301-4e76-9b6b-b275c90e7487}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06d1bc9f-d301-4e76-9b6b-b275c90e7487}, !- Handle
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- Source Object
  11,                                     !- Outlet Port
  {e704d3b1-d8ff-448c-89f3-cd181b9eda1b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {769f2792-5a5c-41d5-bffd-b9907f8507f2}, !- Handle
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- HVAC Component
  {b33e249a-09c9-4fe0-bc2c-a45602e15a57}, !- Port 1
  {a6047b7d-52f6-403f-81c2-eb6dfeeddae0}; !- Port 2

OS:PortList,
  {357926b9-825c-425c-be7f-ab4886df7422}, !- Handle
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- HVAC Component
  {be54a5cc-4900-41d4-b58a-36b3cd345823}; !- Port 1

OS:PortList,
  {feff83ff-e493-4e36-890b-257503e38f2c}, !- Handle
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- HVAC Component
  {15037f32-dca7-436e-9f95-a5308cf32183}; !- Port 1

OS:Sizing:Zone,
  {87a9fa65-f0eb-4118-8cba-5e6b7dfe384b}, !- Handle
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e38427e-0f70-4776-9fa1-51dbcf1f7049}, !- Handle
  F7 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ede6fd0e-31a2-48d9-b1a7-b9c3f2bd2583}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40fb6799-17f7-48db-9d9f-0c0e87498e31}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d7c05431-eade-473f-ade1-40a8e979d129}, !- Handle
  HighriseApartment Apartment Thermostat 38, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- Handle
  F7 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e317005c-fa3e-4efd-aea5-074bf8f0ac19}, !- Zone Air Inlet Port List
  {a115db72-fbc0-469f-94e9-c452bc5aad6d}, !- Zone Air Exhaust Port List
  {7136de8c-238c-44a3-8c17-b682f4c22bbf}, !- Zone Air Node Name
  {5fa516de-678d-42ad-b874-9527c6423307}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {403ed142-f697-4d40-958f-4d25910501b2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {693fd015-2f13-49e9-bcd1-29d6bc790b10}, !- Handle
  F7 SE Apartment ZN Zone Air Node,       !- Name
  {7136de8c-238c-44a3-8c17-b682f4c22bbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7136de8c-238c-44a3-8c17-b682f4c22bbf}, !- Handle
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- Source Object
  11,                                     !- Outlet Port
  {693fd015-2f13-49e9-bcd1-29d6bc790b10}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e317005c-fa3e-4efd-aea5-074bf8f0ac19}, !- Handle
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- HVAC Component
  {553977de-fa77-4b98-845a-af9a6b465e39}, !- Port 1
  {924fb28f-e530-4370-af19-3a85cb0d7681}; !- Port 2

OS:PortList,
  {a115db72-fbc0-469f-94e9-c452bc5aad6d}, !- Handle
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- HVAC Component
  {9d65b95b-46a7-4298-8d25-84b7e265cc3e}; !- Port 1

OS:PortList,
  {5fa516de-678d-42ad-b874-9527c6423307}, !- Handle
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- HVAC Component
  {e70ffcad-9623-4158-b24b-efb72a5da637}; !- Port 1

OS:Sizing:Zone,
  {b2c6da6f-a4f2-4f98-913d-ee50c415e131}, !- Handle
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2a81e055-f769-409d-817e-18578db55b93}, !- Handle
  F7 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {58dfd759-b2b8-429c-9d51-3c1b9907de01}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {143dd50e-ef86-4a8b-b245-332971b665a3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {403ed142-f697-4d40-958f-4d25910501b2}, !- Handle
  HighriseApartment Apartment Thermostat 39, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- Handle
  F7 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {65709e83-f3e1-4ffc-b9b2-b0d9238ece74}, !- Zone Air Inlet Port List
  {b6bc00e7-2128-4e08-8f05-225cbf1d4e90}, !- Zone Air Exhaust Port List
  {95b55154-bb93-4844-a375-21b8551bb931}, !- Zone Air Node Name
  {7058fd58-d4e6-4d93-b4f2-0243f9e1a844}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {d4dc6684-4a01-4ffa-b15d-cd8ed2984c5e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05a769e7-7c4c-4246-9c2a-5e2cabf72b44}, !- Handle
  F7 SW Apartment ZN Zone Air Node,       !- Name
  {95b55154-bb93-4844-a375-21b8551bb931}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95b55154-bb93-4844-a375-21b8551bb931}, !- Handle
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- Source Object
  11,                                     !- Outlet Port
  {05a769e7-7c4c-4246-9c2a-5e2cabf72b44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {65709e83-f3e1-4ffc-b9b2-b0d9238ece74}, !- Handle
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- HVAC Component
  {df94e02c-ae33-421e-9b50-1f72dc307818}, !- Port 1
  {81a52cf0-ded1-4696-be5f-c88c85bc9f74}; !- Port 2

OS:PortList,
  {b6bc00e7-2128-4e08-8f05-225cbf1d4e90}, !- Handle
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- HVAC Component
  {e76b1c69-5edb-42e6-b98d-69a89c303e6d}; !- Port 1

OS:PortList,
  {7058fd58-d4e6-4d93-b4f2-0243f9e1a844}, !- Handle
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- HVAC Component
  {f7ac2d9d-a9cb-41ce-92fc-3d1583430e71}; !- Port 1

OS:Sizing:Zone,
  {0b1a73ee-2c32-4112-bf1b-0758adc451ee}, !- Handle
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8912ef4d-33a0-498e-8aeb-f69a02636c25}, !- Handle
  F7 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4ab40b2b-d2bb-415c-b40e-3ed7f2ce400e}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7a2cf58e-bd5f-4b86-886d-840dbf1ff88f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d4dc6684-4a01-4ffa-b15d-cd8ed2984c5e}, !- Handle
  HighriseApartment Apartment Thermostat 40, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}, !- Handle
  F8 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {403b0775-990b-486a-b1a7-8fb8cad509da}, !- Zone Air Inlet Port List
  {85f8fe6f-edb9-413a-8109-78d62b5b290f}, !- Zone Air Exhaust Port List
  {e4385dd8-1bfd-4853-8849-edab3e1f7ff0}, !- Zone Air Node Name
  {3cd76526-13bc-452f-a583-cce73571fd0f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {eb511eff-1605-43a2-9e62-44226e6982ce}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e2205930-56f0-4c19-bc01-d15d2dbb9425}, !- Handle
  F8 Corridor ZN Zone Air Node,           !- Name
  {e4385dd8-1bfd-4853-8849-edab3e1f7ff0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4385dd8-1bfd-4853-8849-edab3e1f7ff0}, !- Handle
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}, !- Source Object
  11,                                     !- Outlet Port
  {e2205930-56f0-4c19-bc01-d15d2dbb9425}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {403b0775-990b-486a-b1a7-8fb8cad509da}, !- Handle
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}; !- HVAC Component

OS:PortList,
  {85f8fe6f-edb9-413a-8109-78d62b5b290f}, !- Handle
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}; !- HVAC Component

OS:PortList,
  {3cd76526-13bc-452f-a583-cce73571fd0f}, !- Handle
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}; !- HVAC Component

OS:Sizing:Zone,
  {59489558-3bff-4d90-a280-96b6b068c0e2}, !- Handle
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87b43d6c-0ba5-4f49-a2ac-c39ff12490ab}, !- Handle
  F8 Corridor ZN Zone HVAC Equipment List, !- Name
  {fb5e73c3-1603-482f-a7fb-3fc96d9440b2}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {eb511eff-1605-43a2-9e62-44226e6982ce}, !- Handle
  HighriseApartment Corridor Thermostat 6; !- Name

OS:ThermalZone,
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- Handle
  F8 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47133159-49a4-496b-b4ae-455d4fc385ac}, !- Zone Air Inlet Port List
  {e3afb9d4-2806-45c7-8b1a-76329274fb01}, !- Zone Air Exhaust Port List
  {b5fbb71d-d938-4282-8f25-c8957ccbf6d4}, !- Zone Air Node Name
  {38360863-4312-448b-9714-115a8c4568ec}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4faa44d6-b4f5-49ed-a30f-c826cb4b45dd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4e3afa3a-16cf-4e8d-8c33-297a5162fd9b}, !- Handle
  F8 N1 Apartment ZN Zone Air Node,       !- Name
  {b5fbb71d-d938-4282-8f25-c8957ccbf6d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b5fbb71d-d938-4282-8f25-c8957ccbf6d4}, !- Handle
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- Source Object
  11,                                     !- Outlet Port
  {4e3afa3a-16cf-4e8d-8c33-297a5162fd9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47133159-49a4-496b-b4ae-455d4fc385ac}, !- Handle
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- HVAC Component
  {879f578c-bd79-4829-b913-0a3a781f4f96}, !- Port 1
  {f29c0c6e-2115-4b91-8132-223322a6b241}; !- Port 2

OS:PortList,
  {e3afb9d4-2806-45c7-8b1a-76329274fb01}, !- Handle
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- HVAC Component
  {9576ed3d-241a-4eb5-b908-ecc78cebfeff}; !- Port 1

OS:PortList,
  {38360863-4312-448b-9714-115a8c4568ec}, !- Handle
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- HVAC Component
  {80fc5c41-cf05-44fa-89b5-1ac57b5f9c51}; !- Port 1

OS:Sizing:Zone,
  {d083632b-c5fa-409c-b0df-095d90214e52}, !- Handle
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {178e43f7-2829-4406-a6af-788afcb3845f}, !- Handle
  F8 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c32c0b4a-41b3-452e-9876-cf8ec88cb027}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b8ce9314-971b-4360-9432-0e9ee3253945}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4faa44d6-b4f5-49ed-a30f-c826cb4b45dd}, !- Handle
  HighriseApartment Apartment Thermostat 41, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- Handle
  F8 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {73022052-311d-4be7-959f-d5003f50468b}, !- Zone Air Inlet Port List
  {c4f3425e-4169-4f9c-96fd-24317572b688}, !- Zone Air Exhaust Port List
  {aa34855a-5244-4a01-a637-1a86a70cfdf4}, !- Zone Air Node Name
  {7bfb8192-e25f-4cab-8821-c5f251586136}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {fafabe4b-b39e-483d-bc38-9cd89fd86677}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a0cdfd07-ba0f-4c72-8c5f-d00fd9601457}, !- Handle
  F8 N2 Apartment ZN Zone Air Node,       !- Name
  {aa34855a-5244-4a01-a637-1a86a70cfdf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aa34855a-5244-4a01-a637-1a86a70cfdf4}, !- Handle
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- Source Object
  11,                                     !- Outlet Port
  {a0cdfd07-ba0f-4c72-8c5f-d00fd9601457}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {73022052-311d-4be7-959f-d5003f50468b}, !- Handle
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- HVAC Component
  {2eb967d0-e6c8-4cfd-b763-83a4f4a08b40}, !- Port 1
  {6a6a681f-b100-4194-a77d-9aeff78ff7f0}; !- Port 2

OS:PortList,
  {c4f3425e-4169-4f9c-96fd-24317572b688}, !- Handle
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- HVAC Component
  {bf27e5af-3a21-4732-a365-e7c96f6c13aa}; !- Port 1

OS:PortList,
  {7bfb8192-e25f-4cab-8821-c5f251586136}, !- Handle
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- HVAC Component
  {a7ef3344-2bfc-410b-b552-14a58f1d9897}; !- Port 1

OS:Sizing:Zone,
  {9862ff13-9976-4fd6-8f0e-9d1a41481b1f}, !- Handle
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1d34a63b-35fa-4547-9f13-76b7f994f646}, !- Handle
  F8 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {65360479-f9d5-430e-9759-f030d82ef378}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dfc17a33-f78b-4408-ba10-2260fdb11c08}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fafabe4b-b39e-483d-bc38-9cd89fd86677}, !- Handle
  HighriseApartment Apartment Thermostat 42, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- Handle
  F8 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a0a237d-d024-4e62-9532-d575af335c80}, !- Zone Air Inlet Port List
  {a46800ba-7b40-4d53-a464-48e61763edee}, !- Zone Air Exhaust Port List
  {daca0b4c-239e-4a74-9d51-dfed1f6b8ab3}, !- Zone Air Node Name
  {e83c6277-a450-46a9-9566-66c311462b7d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9c11e76f-6096-443e-a2e6-b8a10ba76cda}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {feec563d-1088-41d1-bae4-e27cb29e42b3}, !- Handle
  F8 NE Apartment ZN Zone Air Node,       !- Name
  {daca0b4c-239e-4a74-9d51-dfed1f6b8ab3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {daca0b4c-239e-4a74-9d51-dfed1f6b8ab3}, !- Handle
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- Source Object
  11,                                     !- Outlet Port
  {feec563d-1088-41d1-bae4-e27cb29e42b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a0a237d-d024-4e62-9532-d575af335c80}, !- Handle
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- HVAC Component
  {adaaf203-ab95-494b-a77c-1f29b03550bc}, !- Port 1
  {f428bc03-667a-4309-b7de-2df023789e67}; !- Port 2

OS:PortList,
  {a46800ba-7b40-4d53-a464-48e61763edee}, !- Handle
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- HVAC Component
  {4079c3b5-f32d-465f-afd3-8451f1c141b0}; !- Port 1

OS:PortList,
  {e83c6277-a450-46a9-9566-66c311462b7d}, !- Handle
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- HVAC Component
  {5de9901e-997d-48a9-9546-447b956f202b}; !- Port 1

OS:Sizing:Zone,
  {d6346ab3-e3a3-4e8e-8b55-b107f0b93931}, !- Handle
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {42c7addc-3218-4da2-b957-a873130a1172}, !- Handle
  F8 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a108a10-57aa-4e11-aa80-338b422f7e1b}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3d30fa7-a07b-4908-bc7d-b297bfcc4a08}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9c11e76f-6096-443e-a2e6-b8a10ba76cda}, !- Handle
  HighriseApartment Apartment Thermostat 43, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- Handle
  F8 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {18fd69a3-176f-4034-bca2-73e55bd2c384}, !- Zone Air Inlet Port List
  {825409c2-b5c4-437f-9fb8-e69a85d170d8}, !- Zone Air Exhaust Port List
  {8a3cb50b-76af-4848-b344-cbb64f1b1cf7}, !- Zone Air Node Name
  {ba7db217-9a54-4bd3-b208-57152990d0a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b3f530a3-729a-4939-8a55-ac810bb75079}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e9a3fce1-2aa0-4471-9092-8518d132fb44}, !- Handle
  F8 NW Apartment ZN Zone Air Node,       !- Name
  {8a3cb50b-76af-4848-b344-cbb64f1b1cf7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a3cb50b-76af-4848-b344-cbb64f1b1cf7}, !- Handle
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- Source Object
  11,                                     !- Outlet Port
  {e9a3fce1-2aa0-4471-9092-8518d132fb44}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {18fd69a3-176f-4034-bca2-73e55bd2c384}, !- Handle
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- HVAC Component
  {b3898089-6eaa-499d-9365-2c622b2b4531}, !- Port 1
  {dbd089ee-ca00-4e83-ba43-4d8bc8c45430}; !- Port 2

OS:PortList,
  {825409c2-b5c4-437f-9fb8-e69a85d170d8}, !- Handle
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- HVAC Component
  {429da847-29b5-4e1b-892a-02bca242c1b2}; !- Port 1

OS:PortList,
  {ba7db217-9a54-4bd3-b208-57152990d0a4}, !- Handle
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- HVAC Component
  {f337751b-5d53-4258-84f1-3ff7095133bc}; !- Port 1

OS:Sizing:Zone,
  {6a3e4524-e1fc-470d-a18f-2130dc618b9c}, !- Handle
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4aff18c6-e596-473f-b1cf-36ca7a9a1eda}, !- Handle
  F8 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dcc5585e-e169-4c6e-b7dc-1bfb72a1f51f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {919263b9-328c-480e-b817-6863370517f7}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b3f530a3-729a-4939-8a55-ac810bb75079}, !- Handle
  HighriseApartment Apartment Thermostat 44, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- Handle
  F8 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dc8b38c0-8efd-4447-b96f-a09121d1a99b}, !- Zone Air Inlet Port List
  {cf955d09-e210-411e-b35b-3fdcf7568e01}, !- Zone Air Exhaust Port List
  {686be05b-e45c-4c55-a3b2-06f1b9e736f8}, !- Zone Air Node Name
  {e1ef8e39-20f7-4001-acf8-78744b3e8be4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5f89a486-012f-4223-9755-c5104734c83c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bfe0329a-b27f-4624-b9d0-163b226b9679}, !- Handle
  F8 S1 Apartment ZN Zone Air Node,       !- Name
  {686be05b-e45c-4c55-a3b2-06f1b9e736f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {686be05b-e45c-4c55-a3b2-06f1b9e736f8}, !- Handle
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- Source Object
  11,                                     !- Outlet Port
  {bfe0329a-b27f-4624-b9d0-163b226b9679}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dc8b38c0-8efd-4447-b96f-a09121d1a99b}, !- Handle
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- HVAC Component
  {e6ee9aa2-99be-4b9f-9ac8-966194541bbb}, !- Port 1
  {452c754f-182f-40f4-ad26-116768da2a91}; !- Port 2

OS:PortList,
  {cf955d09-e210-411e-b35b-3fdcf7568e01}, !- Handle
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- HVAC Component
  {dc953424-d31d-4169-8608-033d24c9e195}; !- Port 1

OS:PortList,
  {e1ef8e39-20f7-4001-acf8-78744b3e8be4}, !- Handle
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- HVAC Component
  {d981193c-a968-40a7-b60c-f5b2f1c42052}; !- Port 1

OS:Sizing:Zone,
  {52fd8f03-38ec-405e-adfd-690ccd5503d9}, !- Handle
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d0418678-f52c-4306-896c-9a7d9e85f8da}, !- Handle
  F8 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {dc463f16-3cd2-4524-82ab-bcef6a419239}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {40199ab1-e707-44bf-b79b-b96b36bb240f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5f89a486-012f-4223-9755-c5104734c83c}, !- Handle
  HighriseApartment Apartment Thermostat 45, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- Handle
  F8 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {032b3a5c-87ab-4cb1-9e49-39f0a9c94920}, !- Zone Air Inlet Port List
  {087ab050-e252-4ec2-9002-68bcdfeffdd5}, !- Zone Air Exhaust Port List
  {112d2021-7d46-4959-a39a-d56ed5f962e6}, !- Zone Air Node Name
  {c5d4264d-4e6c-42f3-a653-4f3604ac1d24}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2fbd1308-17aa-44c4-afef-673986481043}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {dab0f061-1431-4949-ad78-1a6a3dedf8f3}, !- Handle
  F8 S2 Apartment ZN Zone Air Node,       !- Name
  {112d2021-7d46-4959-a39a-d56ed5f962e6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {112d2021-7d46-4959-a39a-d56ed5f962e6}, !- Handle
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- Source Object
  11,                                     !- Outlet Port
  {dab0f061-1431-4949-ad78-1a6a3dedf8f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {032b3a5c-87ab-4cb1-9e49-39f0a9c94920}, !- Handle
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- HVAC Component
  {3d5ef55d-f82a-4bee-9a80-98e3788a1d1e}, !- Port 1
  {09614a19-0e20-4d84-b76b-f02f7d166016}; !- Port 2

OS:PortList,
  {087ab050-e252-4ec2-9002-68bcdfeffdd5}, !- Handle
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- HVAC Component
  {e64ad190-0967-45dd-8d5f-222c48dee0ce}; !- Port 1

OS:PortList,
  {c5d4264d-4e6c-42f3-a653-4f3604ac1d24}, !- Handle
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- HVAC Component
  {9751e66d-f6b4-4136-b675-aeb78a9122a5}; !- Port 1

OS:Sizing:Zone,
  {fee2de0b-4548-4812-8634-7a195bb54441}, !- Handle
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ba3fe2f9-bdff-45ac-8a74-44068b202efe}, !- Handle
  F8 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {93dfa7cb-2d79-4f5c-9bef-8b2c7d3b84c2}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1a54c655-94a7-48c1-9448-33530ceec0f2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2fbd1308-17aa-44c4-afef-673986481043}, !- Handle
  HighriseApartment Apartment Thermostat 46, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- Handle
  F8 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa509619-8c82-49c7-895a-5aded85a0de1}, !- Zone Air Inlet Port List
  {b198ffa2-024d-4bd9-b04b-f94a3548571a}, !- Zone Air Exhaust Port List
  {f071d216-5d01-49cc-a992-bfa9c66abb04}, !- Zone Air Node Name
  {cad72c0e-9daf-426a-b928-77bc2316ae53}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {e2cf84ec-0e15-49bb-8fa2-5f8d984bc342}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {54a22712-2252-455e-8818-5e31bd8a3692}, !- Handle
  F8 SE Apartment ZN Zone Air Node,       !- Name
  {f071d216-5d01-49cc-a992-bfa9c66abb04}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f071d216-5d01-49cc-a992-bfa9c66abb04}, !- Handle
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- Source Object
  11,                                     !- Outlet Port
  {54a22712-2252-455e-8818-5e31bd8a3692}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa509619-8c82-49c7-895a-5aded85a0de1}, !- Handle
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- HVAC Component
  {f2a3d85e-2a24-4c48-8a69-9e58521ffc91}, !- Port 1
  {891d9274-1056-445f-af22-8005d50769bf}; !- Port 2

OS:PortList,
  {b198ffa2-024d-4bd9-b04b-f94a3548571a}, !- Handle
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- HVAC Component
  {8eb24a87-b9c8-4f96-9397-52d9f7d9081e}; !- Port 1

OS:PortList,
  {cad72c0e-9daf-426a-b928-77bc2316ae53}, !- Handle
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- HVAC Component
  {6e8f3687-ebe2-4364-ae40-08716e84fb01}; !- Port 1

OS:Sizing:Zone,
  {9621fc36-5ab8-43e4-8108-4d2b85293771}, !- Handle
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {edd30ce6-95ac-4e32-a053-b7c16abc3b44}, !- Handle
  F8 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3a3d6c96-11e2-471a-9e93-6cba6f8bcece}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bb38f06-6e4d-4de6-aa61-696bc31f735b}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e2cf84ec-0e15-49bb-8fa2-5f8d984bc342}, !- Handle
  HighriseApartment Apartment Thermostat 47, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- Handle
  F8 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {98d3d489-e8a3-4de8-822b-f5a6e378ecad}, !- Zone Air Inlet Port List
  {887690e5-f6de-4e55-bb0b-4fe5fb379e9e}, !- Zone Air Exhaust Port List
  {b351a46e-239b-436c-be91-669a1e758261}, !- Zone Air Node Name
  {42ee6f5e-8e5f-41d5-af8d-be67cb50243e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {faa1046a-6462-42a7-81bf-434f78ef537d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0b129b22-f500-4062-9f78-fb1646ccb9fe}, !- Handle
  F8 SW Apartment ZN Zone Air Node,       !- Name
  {b351a46e-239b-436c-be91-669a1e758261}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b351a46e-239b-436c-be91-669a1e758261}, !- Handle
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- Source Object
  11,                                     !- Outlet Port
  {0b129b22-f500-4062-9f78-fb1646ccb9fe}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {98d3d489-e8a3-4de8-822b-f5a6e378ecad}, !- Handle
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- HVAC Component
  {3f998934-1917-4552-84fa-d3a9c79b2493}, !- Port 1
  {342c0cf8-3a69-4c2d-b0b9-cb0a88e97ec4}; !- Port 2

OS:PortList,
  {887690e5-f6de-4e55-bb0b-4fe5fb379e9e}, !- Handle
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- HVAC Component
  {5ccb0fc3-9998-40e2-a8f2-98eb943497a0}; !- Port 1

OS:PortList,
  {42ee6f5e-8e5f-41d5-af8d-be67cb50243e}, !- Handle
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- HVAC Component
  {48842811-2dcf-4464-8a17-337f2b9ff8b6}; !- Port 1

OS:Sizing:Zone,
  {79ae3155-1a1f-4f1c-ada7-4ea2ede71b9c}, !- Handle
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26dc9cb5-2c4f-4723-86d5-6c20116f1632}, !- Handle
  F8 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {fab3db80-9017-4bd5-ad03-52efe6617152}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c12e4b72-62eb-48e1-a848-754f168cc96a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {faa1046a-6462-42a7-81bf-434f78ef537d}, !- Handle
  HighriseApartment Apartment Thermostat 48, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {683e87c2-e715-4e05-9f59-a312135928f1}, !- Handle
  F9 Corridor ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e4fcf72-d876-4e09-a4a9-5753faed7c18}, !- Zone Air Inlet Port List
  {a15be942-72b6-4b80-af7b-9d4bb1dfd583}, !- Zone Air Exhaust Port List
  {199bbf58-07c1-4588-9652-e3a4495bb6e7}, !- Zone Air Node Name
  {ce214288-7845-4e73-92dd-e292ec8934e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {47e41f0f-9a90-4ea9-af1c-ecd20ef6e622}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef35d545-7286-4449-9fdb-ec5e2df8c912}, !- Handle
  F9 Corridor ZN Zone Air Node,           !- Name
  {199bbf58-07c1-4588-9652-e3a4495bb6e7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {199bbf58-07c1-4588-9652-e3a4495bb6e7}, !- Handle
  {683e87c2-e715-4e05-9f59-a312135928f1}, !- Source Object
  11,                                     !- Outlet Port
  {ef35d545-7286-4449-9fdb-ec5e2df8c912}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e4fcf72-d876-4e09-a4a9-5753faed7c18}, !- Handle
  {683e87c2-e715-4e05-9f59-a312135928f1}; !- HVAC Component

OS:PortList,
  {a15be942-72b6-4b80-af7b-9d4bb1dfd583}, !- Handle
  {683e87c2-e715-4e05-9f59-a312135928f1}; !- HVAC Component

OS:PortList,
  {ce214288-7845-4e73-92dd-e292ec8934e6}, !- Handle
  {683e87c2-e715-4e05-9f59-a312135928f1}; !- HVAC Component

OS:Sizing:Zone,
  {2cbdb8db-9578-4e36-953b-fb3ef6441ea7}, !- Handle
  {683e87c2-e715-4e05-9f59-a312135928f1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a1497619-bbee-49b3-b882-163e7c311598}, !- Handle
  F9 Corridor ZN Zone HVAC Equipment List, !- Name
  {683e87c2-e715-4e05-9f59-a312135928f1}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {47e41f0f-9a90-4ea9-af1c-ecd20ef6e622}, !- Handle
  HighriseApartment Corridor Thermostat 7; !- Name

OS:ThermalZone,
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- Handle
  F9 N1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0097306a-1a93-412d-9ad2-ea5f2b816c9a}, !- Zone Air Inlet Port List
  {bf93108b-f48a-443b-94cb-9e4fe6c30a06}, !- Zone Air Exhaust Port List
  {840170de-5b7f-466d-9fa2-ad980f55cc5f}, !- Zone Air Node Name
  {e720ce3f-5510-4498-b5c9-a5ab1652f9a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5fd5c364-3f3e-4390-aa3b-0616015b8a26}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f29ec874-942f-47a7-81e5-5ba309c85095}, !- Handle
  F9 N1 Apartment ZN Zone Air Node,       !- Name
  {840170de-5b7f-466d-9fa2-ad980f55cc5f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {840170de-5b7f-466d-9fa2-ad980f55cc5f}, !- Handle
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- Source Object
  11,                                     !- Outlet Port
  {f29ec874-942f-47a7-81e5-5ba309c85095}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0097306a-1a93-412d-9ad2-ea5f2b816c9a}, !- Handle
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- HVAC Component
  {b01bb362-903f-4280-8175-555ac8827c53}, !- Port 1
  {5da4c66a-2cf9-49fa-82a2-6b6bd9c3710a}; !- Port 2

OS:PortList,
  {bf93108b-f48a-443b-94cb-9e4fe6c30a06}, !- Handle
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- HVAC Component
  {0c23a3ae-b222-4672-851c-7b245eedf6d7}; !- Port 1

OS:PortList,
  {e720ce3f-5510-4498-b5c9-a5ab1652f9a4}, !- Handle
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- HVAC Component
  {0ff0c19a-f9b1-4714-8a16-f571491ed225}; !- Port 1

OS:Sizing:Zone,
  {cf6c46ba-e0f2-40ee-9046-96189c731a83}, !- Handle
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c96698a1-7298-4973-803a-d51b7d0e818b}, !- Handle
  F9 N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c8024d61-b0de-4e93-a8e3-9ee674f8dc95}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f7a87073-6eee-43be-8b75-9b2117cf7bb2}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5fd5c364-3f3e-4390-aa3b-0616015b8a26}, !- Handle
  HighriseApartment Apartment Thermostat 49, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- Handle
  F9 N2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9748414f-6ef0-4b54-b136-58560c40b5d6}, !- Zone Air Inlet Port List
  {767a0d15-254f-4d83-829e-53f2ed7c76d8}, !- Zone Air Exhaust Port List
  {14888b51-e601-4c17-acca-3a61ad9b8a1c}, !- Zone Air Node Name
  {1a5e6720-f13c-47df-b204-e9116cfb96d6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a5912dce-7228-4309-8664-150750839397}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {58b1f6a9-35a7-4325-8179-45fcaa0dc974}, !- Handle
  F9 N2 Apartment ZN Zone Air Node,       !- Name
  {14888b51-e601-4c17-acca-3a61ad9b8a1c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14888b51-e601-4c17-acca-3a61ad9b8a1c}, !- Handle
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- Source Object
  11,                                     !- Outlet Port
  {58b1f6a9-35a7-4325-8179-45fcaa0dc974}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9748414f-6ef0-4b54-b136-58560c40b5d6}, !- Handle
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- HVAC Component
  {0d4678ba-c330-40a7-80e2-4ffbabd3aabc}, !- Port 1
  {5f822224-e2b7-4e17-9099-91eb700359b4}; !- Port 2

OS:PortList,
  {767a0d15-254f-4d83-829e-53f2ed7c76d8}, !- Handle
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- HVAC Component
  {30a9cc51-e454-43cd-8df4-34f4ef98ac08}; !- Port 1

OS:PortList,
  {1a5e6720-f13c-47df-b204-e9116cfb96d6}, !- Handle
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- HVAC Component
  {3865fd74-0b0c-4404-b61f-2bc8c76e9345}; !- Port 1

OS:Sizing:Zone,
  {7ae6aabc-3608-4046-bd66-cec7e9e28f71}, !- Handle
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {917f5af9-7712-444b-9c1f-c7e176ca68ac}, !- Handle
  F9 N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d6deae84-b0b6-4fb0-80f8-24ccdb0e594d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {18878027-a877-477e-a896-8e26fbc6eb5e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a5912dce-7228-4309-8664-150750839397}, !- Handle
  HighriseApartment Apartment Thermostat 50, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- Handle
  F9 NE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7d9fbed6-e69e-4689-a3e8-4676ab084a5b}, !- Zone Air Inlet Port List
  {41c8ddc0-984e-426f-a21e-e39e7ed266f0}, !- Zone Air Exhaust Port List
  {1668cba8-762c-47d2-9f40-c3120a4090b9}, !- Zone Air Node Name
  {5482e38c-d9d4-43e7-a10e-7bfde93ba80d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {19d26bf5-bcf4-430a-840b-8018e1301c0d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {56a1bd0f-88b8-4704-9f16-8f63af5820ab}, !- Handle
  F9 NE Apartment ZN Zone Air Node,       !- Name
  {1668cba8-762c-47d2-9f40-c3120a4090b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1668cba8-762c-47d2-9f40-c3120a4090b9}, !- Handle
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- Source Object
  11,                                     !- Outlet Port
  {56a1bd0f-88b8-4704-9f16-8f63af5820ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7d9fbed6-e69e-4689-a3e8-4676ab084a5b}, !- Handle
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- HVAC Component
  {d572c049-4098-4ff7-8e06-f2673ad7cfb3}, !- Port 1
  {15d1f325-67e7-4f52-a279-931e74ae18bc}; !- Port 2

OS:PortList,
  {41c8ddc0-984e-426f-a21e-e39e7ed266f0}, !- Handle
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- HVAC Component
  {8db53d23-d049-4f99-ac47-48d6ac4a60cf}; !- Port 1

OS:PortList,
  {5482e38c-d9d4-43e7-a10e-7bfde93ba80d}, !- Handle
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- HVAC Component
  {c011219d-fc90-4592-9a90-2dc00cad3acf}; !- Port 1

OS:Sizing:Zone,
  {b38870f5-dd29-4642-9c4d-abfe9dd0329b}, !- Handle
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {604dcb4f-3637-43d7-9387-420e4dc3cd70}, !- Handle
  F9 NE Apartment ZN Zone HVAC Equipment List, !- Name
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {47b7ec66-5fc2-481e-a66a-03cf826c77cd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9b83b232-c747-48e9-a15f-efdb9184c251}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {19d26bf5-bcf4-430a-840b-8018e1301c0d}, !- Handle
  HighriseApartment Apartment Thermostat 51, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- Handle
  F9 NW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6ff482aa-509f-4182-8212-6bb2f7b5f4a1}, !- Zone Air Inlet Port List
  {923dba68-3bdb-4d31-a1be-5dd9e4f08a1c}, !- Zone Air Exhaust Port List
  {8a13b6ef-3209-4db6-8867-1ae25e32606b}, !- Zone Air Node Name
  {5610597a-2855-4403-b602-f04ed470ba21}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8db6abbe-c394-45eb-bf9d-94e98fdc993e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e400f6e5-b333-442e-8547-511216d39d9f}, !- Handle
  F9 NW Apartment ZN Zone Air Node,       !- Name
  {8a13b6ef-3209-4db6-8867-1ae25e32606b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a13b6ef-3209-4db6-8867-1ae25e32606b}, !- Handle
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- Source Object
  11,                                     !- Outlet Port
  {e400f6e5-b333-442e-8547-511216d39d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6ff482aa-509f-4182-8212-6bb2f7b5f4a1}, !- Handle
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- HVAC Component
  {2885f964-0ebd-4a75-ac9a-e1750f4caf45}, !- Port 1
  {2576c162-647e-435b-95be-775113d8f5a1}; !- Port 2

OS:PortList,
  {923dba68-3bdb-4d31-a1be-5dd9e4f08a1c}, !- Handle
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- HVAC Component
  {7bf834bd-b092-4311-9d45-4153cdb4cde8}; !- Port 1

OS:PortList,
  {5610597a-2855-4403-b602-f04ed470ba21}, !- Handle
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- HVAC Component
  {35d56f1c-9a03-44d4-a0f3-33143e3d270d}; !- Port 1

OS:Sizing:Zone,
  {c617cb15-0fac-4d48-afba-2d2e250b4fbb}, !- Handle
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ac5d75e-2aa9-4702-a3ee-2d6fdc7c0b5f}, !- Handle
  F9 NW Apartment ZN Zone HVAC Equipment List, !- Name
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b33ee5f8-15c0-4fac-9fe6-9b7647a997bd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dfb5a8f5-c717-4e6a-b15e-9376cc3c6eeb}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8db6abbe-c394-45eb-bf9d-94e98fdc993e}, !- Handle
  HighriseApartment Apartment Thermostat 52, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- Handle
  F9 S1 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ca6ce0a4-f129-403a-9bc9-7135bf4ba18e}, !- Zone Air Inlet Port List
  {dd7a34d0-81f7-4384-83c3-9e9d10ca13e8}, !- Zone Air Exhaust Port List
  {3961956f-b292-47a9-ba83-dd320929a67b}, !- Zone Air Node Name
  {866b91c3-dbd2-4ce7-940f-3634ceb5b2a6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a2d1bd3-c026-4d6f-b0c7-59df54c49a28}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30ab6c85-caaf-4efc-8588-4ca8bdf638ff}, !- Handle
  F9 S1 Apartment ZN Zone Air Node,       !- Name
  {3961956f-b292-47a9-ba83-dd320929a67b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3961956f-b292-47a9-ba83-dd320929a67b}, !- Handle
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- Source Object
  11,                                     !- Outlet Port
  {30ab6c85-caaf-4efc-8588-4ca8bdf638ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ca6ce0a4-f129-403a-9bc9-7135bf4ba18e}, !- Handle
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- HVAC Component
  {f23ecca2-41b1-4d02-a5ee-3f86d819ea4d}, !- Port 1
  {28fbdb34-107e-4d3c-a89b-c66eada9f862}; !- Port 2

OS:PortList,
  {dd7a34d0-81f7-4384-83c3-9e9d10ca13e8}, !- Handle
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- HVAC Component
  {18c9e69b-9400-414c-868b-790f0dddaa69}; !- Port 1

OS:PortList,
  {866b91c3-dbd2-4ce7-940f-3634ceb5b2a6}, !- Handle
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- HVAC Component
  {70b89661-6583-40f9-807a-e28cfdcf629a}; !- Port 1

OS:Sizing:Zone,
  {0cf91bf8-40b5-4554-b687-139c8db5328c}, !- Handle
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {da06b866-55ec-472c-8de9-b12dfc4820ca}, !- Handle
  F9 S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9c5b0c79-f200-41b7-aa30-198dfbf7bb9f}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3da24695-41c5-4d78-8bbd-6afa6ba16514}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5a2d1bd3-c026-4d6f-b0c7-59df54c49a28}, !- Handle
  HighriseApartment Apartment Thermostat 53, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- Handle
  F9 S2 Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ad8efae7-3917-47f1-aad6-4ab5aaa544ad}, !- Zone Air Inlet Port List
  {ccb73c81-afa7-4581-89b6-e2425c897536}, !- Zone Air Exhaust Port List
  {8dc19417-a0a2-4d7d-a6a4-dc908c3d2927}, !- Zone Air Node Name
  {dc0154d2-e38a-4c4e-a87e-76f03785b470}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {75e696a1-2710-46f4-bab7-60156c5ccb7f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbda5577-5c6c-4c4c-b82a-91ececdc6261}, !- Handle
  F9 S2 Apartment ZN Zone Air Node,       !- Name
  {8dc19417-a0a2-4d7d-a6a4-dc908c3d2927}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8dc19417-a0a2-4d7d-a6a4-dc908c3d2927}, !- Handle
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- Source Object
  11,                                     !- Outlet Port
  {bbda5577-5c6c-4c4c-b82a-91ececdc6261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ad8efae7-3917-47f1-aad6-4ab5aaa544ad}, !- Handle
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- HVAC Component
  {b21e3d75-492e-48b5-84b0-d2f0b74c7de7}, !- Port 1
  {6218b640-21ee-4a72-9564-c6a6d58818d9}; !- Port 2

OS:PortList,
  {ccb73c81-afa7-4581-89b6-e2425c897536}, !- Handle
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- HVAC Component
  {9e9371d2-cf05-49b1-ba88-f557df14db10}; !- Port 1

OS:PortList,
  {dc0154d2-e38a-4c4e-a87e-76f03785b470}, !- Handle
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- HVAC Component
  {e34ef7e0-d266-4b1e-8a08-a11206b26609}; !- Port 1

OS:Sizing:Zone,
  {3eea7c1d-1587-45a3-89b2-051ae9cf41f7}, !- Handle
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b3300de2-2e7c-4e95-bcf4-e66c5e1292e5}, !- Handle
  F9 S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0f8e0858-6d31-41b3-ae95-e787d58ccb96}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0bb5032e-e9b4-40a9-a608-9f519a88a878}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {75e696a1-2710-46f4-bab7-60156c5ccb7f}, !- Handle
  HighriseApartment Apartment Thermostat 54, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- Handle
  F9 SE Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ff12f5c4-d7ea-4120-bb4c-25ca725df9c0}, !- Zone Air Inlet Port List
  {9a68e1a5-aae0-4119-bcc4-834bfafe6083}, !- Zone Air Exhaust Port List
  {741fe773-d04d-48f2-93c9-9ffc13c42e71}, !- Zone Air Node Name
  {724c34ea-000c-4675-9413-542a168f940e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0d252270-5526-41e3-a71a-ece985984da0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a2cbf6bc-d557-4f87-8ff0-1c68f103d0aa}, !- Handle
  F9 SE Apartment ZN Zone Air Node,       !- Name
  {741fe773-d04d-48f2-93c9-9ffc13c42e71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {741fe773-d04d-48f2-93c9-9ffc13c42e71}, !- Handle
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- Source Object
  11,                                     !- Outlet Port
  {a2cbf6bc-d557-4f87-8ff0-1c68f103d0aa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ff12f5c4-d7ea-4120-bb4c-25ca725df9c0}, !- Handle
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- HVAC Component
  {a2400eed-8d2a-4a47-8e39-2cbf81ad20f9}, !- Port 1
  {11c8c53c-6841-42d8-bd7d-186d04722cc1}; !- Port 2

OS:PortList,
  {9a68e1a5-aae0-4119-bcc4-834bfafe6083}, !- Handle
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- HVAC Component
  {5fae2182-0252-4952-be47-e5bd00faa0dd}; !- Port 1

OS:PortList,
  {724c34ea-000c-4675-9413-542a168f940e}, !- Handle
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- HVAC Component
  {aa0c4d82-4974-4209-b5f2-7e0d12e42b58}; !- Port 1

OS:Sizing:Zone,
  {12f5abb3-f78d-49da-bbef-7319f5812727}, !- Handle
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c130673a-2073-46bf-9b5e-873f9f11d7c6}, !- Handle
  F9 SE Apartment ZN Zone HVAC Equipment List, !- Name
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5fb386fc-2020-43dc-936f-3dcd67ee92d6}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f83d349b-52f1-43ef-a857-f0350b4bc84c}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0d252270-5526-41e3-a71a-ece985984da0}, !- Handle
  HighriseApartment Apartment Thermostat 55, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- Handle
  F9 SW Apartment ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04a9c66f-3bc0-4d2f-851d-ac38acc8a8b3}, !- Zone Air Inlet Port List
  {01b6fc27-b3df-46c0-b6c2-e4262600168b}, !- Zone Air Exhaust Port List
  {606604a1-d686-4dca-8fc9-947a9e626acb}, !- Zone Air Node Name
  {a878be01-dc26-42ab-adb9-59deb2ca1f6c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {60a06074-4164-4ac9-8a51-5a7c7f1537de}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {837aff10-5966-4475-bf9f-f46d12f1aa73}, !- Handle
  F9 SW Apartment ZN Zone Air Node,       !- Name
  {606604a1-d686-4dca-8fc9-947a9e626acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {606604a1-d686-4dca-8fc9-947a9e626acb}, !- Handle
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- Source Object
  11,                                     !- Outlet Port
  {837aff10-5966-4475-bf9f-f46d12f1aa73}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04a9c66f-3bc0-4d2f-851d-ac38acc8a8b3}, !- Handle
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- HVAC Component
  {b574b22f-13d3-4f3d-805b-10809c9a362c}, !- Port 1
  {ae13ae17-79b8-40d7-9996-38519126c5d0}; !- Port 2

OS:PortList,
  {01b6fc27-b3df-46c0-b6c2-e4262600168b}, !- Handle
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- HVAC Component
  {762b4f9e-88df-4725-a967-4257dd70736e}; !- Port 1

OS:PortList,
  {a878be01-dc26-42ab-adb9-59deb2ca1f6c}, !- Handle
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- HVAC Component
  {8dff3329-e03d-4f0d-b48e-ba39bd3fc0e1}; !- Port 1

OS:Sizing:Zone,
  {d43abca0-fb08-49e2-8d1b-e5e7b63baed8}, !- Handle
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0d077b40-b19e-425e-ac3f-dbd3e06dad19}, !- Handle
  F9 SW Apartment ZN Zone HVAC Equipment List, !- Name
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {34f21d98-9f42-46d0-95a6-13264d74ee8c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9058c00-699f-4374-9afa-4e3b780a1db4}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {60a06074-4164-4ac9-8a51-5a7c7f1537de}, !- Handle
  HighriseApartment Apartment Thermostat 56, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}, !- Handle
  G Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5a2b872f-539c-402e-9bad-448fadf60e8d}, !- Zone Air Inlet Port List
  {b3237fec-fb0a-46cd-a69d-39ba74ad3e5a}, !- Zone Air Exhaust Port List
  {312b9952-0b98-4b50-8ad4-25691be3ad7e}, !- Zone Air Node Name
  {2e8a36b0-c884-403e-8a39-7a0f8c1193db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3f50feec-4faf-4aaf-811f-1e98d7d79bb2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {30a0455b-3b4a-4c1b-82db-b45255d60297}, !- Handle
  G Corridor ZN Zone Air Node,            !- Name
  {312b9952-0b98-4b50-8ad4-25691be3ad7e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {312b9952-0b98-4b50-8ad4-25691be3ad7e}, !- Handle
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}, !- Source Object
  11,                                     !- Outlet Port
  {30a0455b-3b4a-4c1b-82db-b45255d60297}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5a2b872f-539c-402e-9bad-448fadf60e8d}, !- Handle
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}; !- HVAC Component

OS:PortList,
  {b3237fec-fb0a-46cd-a69d-39ba74ad3e5a}, !- Handle
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}; !- HVAC Component

OS:PortList,
  {2e8a36b0-c884-403e-8a39-7a0f8c1193db}, !- Handle
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}; !- HVAC Component

OS:Sizing:Zone,
  {a29dcbfc-4ee5-4d93-ae6a-3b7123a49e78}, !- Handle
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {be3956ac-cf5c-4284-a121-ae108c85f7e9}, !- Handle
  G Corridor ZN Zone HVAC Equipment List, !- Name
  {a2502abe-1805-4d55-9a5f-a5a5c5c35790}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {3f50feec-4faf-4aaf-811f-1e98d7d79bb2}, !- Handle
  HighriseApartment Corridor Thermostat 8; !- Name

OS:ThermalZone,
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- Handle
  G N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba99e4e4-2602-4a47-8145-24ca76efdcce}, !- Zone Air Inlet Port List
  {05c389d4-b7f0-491f-8601-5eea00536a43}, !- Zone Air Exhaust Port List
  {bc6120a4-c42e-40f1-8489-76a6e0a51cb3}, !- Zone Air Node Name
  {6ad39bda-0e92-45a7-8e2c-754f5395716c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {72c71ea9-20f8-49f4-85e0-862518a3a694}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c701a7ca-40a6-43d6-9965-2f26ec85617e}, !- Handle
  G N1 Apartment ZN Zone Air Node,        !- Name
  {bc6120a4-c42e-40f1-8489-76a6e0a51cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc6120a4-c42e-40f1-8489-76a6e0a51cb3}, !- Handle
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- Source Object
  11,                                     !- Outlet Port
  {c701a7ca-40a6-43d6-9965-2f26ec85617e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba99e4e4-2602-4a47-8145-24ca76efdcce}, !- Handle
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- HVAC Component
  {7c2e29cd-69d8-4b33-93d0-7c17150346c4}, !- Port 1
  {3448f7b2-8528-4c76-a168-cfc494de896e}; !- Port 2

OS:PortList,
  {05c389d4-b7f0-491f-8601-5eea00536a43}, !- Handle
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- HVAC Component
  {995d1eb3-461e-4dc4-a01f-f8e0d3a30218}; !- Port 1

OS:PortList,
  {6ad39bda-0e92-45a7-8e2c-754f5395716c}, !- Handle
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- HVAC Component
  {c894a09a-0f45-456e-8854-d3aa6a4ffb22}; !- Port 1

OS:Sizing:Zone,
  {039c4b1f-e216-4b28-bd81-968c34d0768a}, !- Handle
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee7fe4c2-507d-4d73-8237-c709dcc92dd3}, !- Handle
  G N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2124cbe1-6c93-4169-854e-573bd2839082}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {22fbc9be-8792-4272-b0cd-432b6fdddd51}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {72c71ea9-20f8-49f4-85e0-862518a3a694}, !- Handle
  HighriseApartment Apartment Thermostat 57, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- Handle
  G N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b58752e-89a9-41e0-9250-01204f96a568}, !- Zone Air Inlet Port List
  {3e99360f-3d60-4f15-95d5-71f9b4707149}, !- Zone Air Exhaust Port List
  {35ec0dac-291d-4a30-b066-9d84a6840121}, !- Zone Air Node Name
  {3ab3e50b-e384-42a3-b506-eeac60ab33eb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c2cbc84c-1620-46a6-b7df-699e166e4399}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {36e35bbf-4201-4e1b-ae1f-f023561f3b89}, !- Handle
  G N2 Apartment ZN Zone Air Node,        !- Name
  {35ec0dac-291d-4a30-b066-9d84a6840121}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35ec0dac-291d-4a30-b066-9d84a6840121}, !- Handle
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- Source Object
  11,                                     !- Outlet Port
  {36e35bbf-4201-4e1b-ae1f-f023561f3b89}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b58752e-89a9-41e0-9250-01204f96a568}, !- Handle
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- HVAC Component
  {229039a2-288e-4d6c-943e-64860eff08b0}, !- Port 1
  {149020fb-e733-41b4-8255-024c0ac86907}; !- Port 2

OS:PortList,
  {3e99360f-3d60-4f15-95d5-71f9b4707149}, !- Handle
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- HVAC Component
  {afdeb7ea-e2c0-4bd5-98a3-1ba448407d7e}; !- Port 1

OS:PortList,
  {3ab3e50b-e384-42a3-b506-eeac60ab33eb}, !- Handle
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- HVAC Component
  {3ffbffac-d869-4d89-9fad-eff775c7d98e}; !- Port 1

OS:Sizing:Zone,
  {3d717127-0bc5-434e-bc12-2ae9a51a72f3}, !- Handle
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ff52593c-9a67-4ea4-b8fe-ad276d63d298}, !- Handle
  G N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e91722b3-0514-4b93-beef-d4a0e8cfbf36}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e23ac3f0-89cc-4407-8080-4121ba414569}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2cbc84c-1620-46a6-b7df-699e166e4399}, !- Handle
  HighriseApartment Apartment Thermostat 58, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- Handle
  G NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {882d7a4c-c60a-41b4-92f8-df182e03c5f8}, !- Zone Air Inlet Port List
  {3e7ea877-02d0-4693-9f88-b172b1e6f3ff}, !- Zone Air Exhaust Port List
  {de210e35-7ded-4542-9a88-00d80a1a116c}, !- Zone Air Node Name
  {3c5c5805-aae3-44d1-a42d-1cd614864216}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {50c4082e-c644-4094-9a5d-e4bc84879e4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94e45467-8519-4334-aff6-cfe8153d8b63}, !- Handle
  G NE Apartment ZN Zone Air Node,        !- Name
  {de210e35-7ded-4542-9a88-00d80a1a116c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de210e35-7ded-4542-9a88-00d80a1a116c}, !- Handle
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- Source Object
  11,                                     !- Outlet Port
  {94e45467-8519-4334-aff6-cfe8153d8b63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {882d7a4c-c60a-41b4-92f8-df182e03c5f8}, !- Handle
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- HVAC Component
  {57c30fe8-434a-4454-8774-2bc431962b14}, !- Port 1
  {8fb77f36-aab5-42b3-a66c-56ad2712d387}; !- Port 2

OS:PortList,
  {3e7ea877-02d0-4693-9f88-b172b1e6f3ff}, !- Handle
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- HVAC Component
  {52069079-c06b-49f5-8068-68ea8b26f17a}; !- Port 1

OS:PortList,
  {3c5c5805-aae3-44d1-a42d-1cd614864216}, !- Handle
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- HVAC Component
  {31eaa5b7-3e2f-4143-a024-7d87ef434135}; !- Port 1

OS:Sizing:Zone,
  {a13b1e30-4d06-4eb3-9759-2911c3d53718}, !- Handle
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {01e96801-6724-4c22-ba6f-d7a3287ca58d}, !- Handle
  G NE Apartment ZN Zone HVAC Equipment List, !- Name
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f87de69d-3ca0-4b46-97a7-c744942d6406}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9a75d0dc-9f11-43b4-a7b5-dccc4d2fb3f9}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {50c4082e-c644-4094-9a5d-e4bc84879e4d}, !- Handle
  HighriseApartment Apartment Thermostat 59, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- Handle
  G NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2318e041-f43b-4f0f-9707-279e1bfbadb8}, !- Zone Air Inlet Port List
  {24e31729-4b5a-4cd5-b772-cfcc309eace3}, !- Zone Air Exhaust Port List
  {ab03b741-2116-42dc-ae7d-ac76241f6e25}, !- Zone Air Node Name
  {29442c58-3469-41d4-b828-c02ae878f4e0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {befaf04e-681e-47e5-9b87-33260e1275c6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9d256ff5-2fae-4580-8509-66c95aa75b27}, !- Handle
  G NW Apartment ZN Zone Air Node,        !- Name
  {ab03b741-2116-42dc-ae7d-ac76241f6e25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ab03b741-2116-42dc-ae7d-ac76241f6e25}, !- Handle
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- Source Object
  11,                                     !- Outlet Port
  {9d256ff5-2fae-4580-8509-66c95aa75b27}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2318e041-f43b-4f0f-9707-279e1bfbadb8}, !- Handle
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- HVAC Component
  {5eb5c52e-6702-4bef-9d56-28f965fce68b}, !- Port 1
  {e00a91a0-3196-4710-992f-a8fcad6eea89}; !- Port 2

OS:PortList,
  {24e31729-4b5a-4cd5-b772-cfcc309eace3}, !- Handle
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- HVAC Component
  {1114bd66-23b7-4e2c-a5d8-3c51e2aad9a4}; !- Port 1

OS:PortList,
  {29442c58-3469-41d4-b828-c02ae878f4e0}, !- Handle
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- HVAC Component
  {3c5b9b7a-d1a9-4160-866a-44b7da1d6ab2}; !- Port 1

OS:Sizing:Zone,
  {64596384-e96b-45ba-967f-4cad044c95c9}, !- Handle
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ef10e839-2d87-41d9-a883-552d10c94bb4}, !- Handle
  G NW Apartment ZN Zone HVAC Equipment List, !- Name
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {de1718a0-5298-46bb-ab93-0dee51bc72a0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {13cdb067-68f2-4ced-9b22-6ec7b093187f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {befaf04e-681e-47e5-9b87-33260e1275c6}, !- Handle
  HighriseApartment Apartment Thermostat 60, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0eff04df-e012-4310-b345-4ed243b00433}, !- Handle
  G S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0f00c544-10b9-4d90-b5da-4d9bb9980964}, !- Zone Air Inlet Port List
  {35f056d9-fea7-4ab1-9b51-7bb74f542bc7}, !- Zone Air Exhaust Port List
  {a8a5fec5-5e4b-4aa3-b071-3e6f3da9b75e}, !- Zone Air Node Name
  {fc70b6fe-b31e-44d6-baa3-981d86198945}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {f6b6365d-cd36-434a-a641-7bbe1e9db649}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a140709a-fcff-421c-9d2a-9d45372baf33}, !- Handle
  G S1 Apartment ZN Zone Air Node,        !- Name
  {a8a5fec5-5e4b-4aa3-b071-3e6f3da9b75e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8a5fec5-5e4b-4aa3-b071-3e6f3da9b75e}, !- Handle
  {0eff04df-e012-4310-b345-4ed243b00433}, !- Source Object
  11,                                     !- Outlet Port
  {a140709a-fcff-421c-9d2a-9d45372baf33}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0f00c544-10b9-4d90-b5da-4d9bb9980964}, !- Handle
  {0eff04df-e012-4310-b345-4ed243b00433}, !- HVAC Component
  {c9ed1ccc-cbb3-4a80-9013-56947824b0ba}, !- Port 1
  {fc2a8a15-9c38-4c5a-aa87-1b42e61dbb75}; !- Port 2

OS:PortList,
  {35f056d9-fea7-4ab1-9b51-7bb74f542bc7}, !- Handle
  {0eff04df-e012-4310-b345-4ed243b00433}, !- HVAC Component
  {8f8902df-ddb3-415a-8ef6-b97b85a30096}; !- Port 1

OS:PortList,
  {fc70b6fe-b31e-44d6-baa3-981d86198945}, !- Handle
  {0eff04df-e012-4310-b345-4ed243b00433}, !- HVAC Component
  {1c4a3e5a-4037-47da-97ad-46edc12517bf}; !- Port 1

OS:Sizing:Zone,
  {73151684-745b-4809-8bac-3f71415f9b30}, !- Handle
  {0eff04df-e012-4310-b345-4ed243b00433}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {bc005f9e-d1af-4eaa-931f-b37d7e6adefe}, !- Handle
  G S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {0eff04df-e012-4310-b345-4ed243b00433}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8a838ec3-4682-44ac-8d19-6140561f8cf0}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {fd60514c-3703-49ec-b0f0-37003d20abcd}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f6b6365d-cd36-434a-a641-7bbe1e9db649}, !- Handle
  HighriseApartment Apartment Thermostat 61, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- Handle
  G S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {21d3ae41-52e4-481c-b9a8-065346e98942}, !- Zone Air Inlet Port List
  {fddcad71-aa6e-4a64-9898-743d5680ce98}, !- Zone Air Exhaust Port List
  {9d38ed91-77d4-40c5-b038-59e79812154c}, !- Zone Air Node Name
  {34feede0-8a39-4b58-90e2-145f4905cf25}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2814740f-addc-451c-bbb0-ede6318fe8a1}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {67013e5d-2a85-4a50-8a37-e7f4ad085287}, !- Handle
  G S2 Apartment ZN Zone Air Node,        !- Name
  {9d38ed91-77d4-40c5-b038-59e79812154c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d38ed91-77d4-40c5-b038-59e79812154c}, !- Handle
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- Source Object
  11,                                     !- Outlet Port
  {67013e5d-2a85-4a50-8a37-e7f4ad085287}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {21d3ae41-52e4-481c-b9a8-065346e98942}, !- Handle
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- HVAC Component
  {4dd1e2e0-7700-4ad1-9868-37e2f88e394d}, !- Port 1
  {a54b7d25-8784-4816-8c9e-9bad606bebb4}; !- Port 2

OS:PortList,
  {fddcad71-aa6e-4a64-9898-743d5680ce98}, !- Handle
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- HVAC Component
  {33c1aeef-47cf-4cf4-9ef0-b01007f04eaa}; !- Port 1

OS:PortList,
  {34feede0-8a39-4b58-90e2-145f4905cf25}, !- Handle
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- HVAC Component
  {91fed99b-1eef-4c1d-8b06-1b5284274276}; !- Port 1

OS:Sizing:Zone,
  {d6b46f70-444d-4801-93b2-d924383fc833}, !- Handle
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f7d679ec-977e-4713-88e9-3e019539b6dd}, !- Handle
  G S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {94248ff9-919c-4059-9d36-8f67bcb5fae5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f9417a6-8f78-4bf6-b307-4f860c7bef78}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2814740f-addc-451c-bbb0-ede6318fe8a1}, !- Handle
  HighriseApartment Apartment Thermostat 62, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- Handle
  G SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a1a6cdb-aa87-473d-9ce5-f17eff68cb60}, !- Zone Air Inlet Port List
  {d9437432-702c-426c-a975-1c1c26019d98}, !- Zone Air Exhaust Port List
  {eaf05352-f4c5-40c9-9376-da324c1d459d}, !- Zone Air Node Name
  {2fe203ee-391b-468e-b483-00106e357864}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9fb49938-339c-4d34-a053-5787937fbcfb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {23312d3d-5422-4b86-a44c-0e428f4ed3d4}, !- Handle
  G SW Apartment ZN Zone Air Node,        !- Name
  {eaf05352-f4c5-40c9-9376-da324c1d459d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {eaf05352-f4c5-40c9-9376-da324c1d459d}, !- Handle
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- Source Object
  11,                                     !- Outlet Port
  {23312d3d-5422-4b86-a44c-0e428f4ed3d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a1a6cdb-aa87-473d-9ce5-f17eff68cb60}, !- Handle
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- HVAC Component
  {308841fc-7213-475e-9565-7bf67d74397b}, !- Port 1
  {79884e2d-b4de-4194-a46a-f88d1ced1e08}; !- Port 2

OS:PortList,
  {d9437432-702c-426c-a975-1c1c26019d98}, !- Handle
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- HVAC Component
  {ee6d6d5d-ed50-4c40-8487-41a7a1569813}; !- Port 1

OS:PortList,
  {2fe203ee-391b-468e-b483-00106e357864}, !- Handle
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- HVAC Component
  {bdf47140-9c49-459e-aae6-ea1e800f16b5}; !- Port 1

OS:Sizing:Zone,
  {e07b0916-7667-4cd6-8f34-d3a57e7dbe0b}, !- Handle
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {39cf2ba6-cbd4-45a8-a4ed-433811c0a0d9}, !- Handle
  G SW Apartment ZN Zone HVAC Equipment List, !- Name
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b7af4fad-e491-4d2a-8d33-ed81a3a338d1}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {214ae512-cb5a-423c-b248-185252190e52}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9fb49938-339c-4d34-a053-5787937fbcfb}, !- Handle
  HighriseApartment Apartment Thermostat 63, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}, !- Handle
  M Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {dbce2326-7c33-4cb6-a817-5135ef052cb1}, !- Zone Air Inlet Port List
  {c9c6e834-d51c-4f05-9943-bc8380741f03}, !- Zone Air Exhaust Port List
  {fccaf069-b773-4ab0-8cdf-eecdd74c36d4}, !- Zone Air Node Name
  {3b803df0-7631-44af-901e-c075890b35c0}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8b64377-f12e-46b1-8baa-9e259d8e45ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {115f8200-baaf-4a42-ba58-daf76dcb9580}, !- Handle
  M Corridor ZN Zone Air Node,            !- Name
  {fccaf069-b773-4ab0-8cdf-eecdd74c36d4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fccaf069-b773-4ab0-8cdf-eecdd74c36d4}, !- Handle
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}, !- Source Object
  11,                                     !- Outlet Port
  {115f8200-baaf-4a42-ba58-daf76dcb9580}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {dbce2326-7c33-4cb6-a817-5135ef052cb1}, !- Handle
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}; !- HVAC Component

OS:PortList,
  {c9c6e834-d51c-4f05-9943-bc8380741f03}, !- Handle
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}; !- HVAC Component

OS:PortList,
  {3b803df0-7631-44af-901e-c075890b35c0}, !- Handle
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}; !- HVAC Component

OS:Sizing:Zone,
  {7ef3487e-3e18-4584-bb76-c7db083379eb}, !- Handle
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {2c2c0136-7527-45b1-a71f-308ab277bc2a}, !- Handle
  M Corridor ZN Zone HVAC Equipment List, !- Name
  {63b01c93-5c4b-4c27-9af8-62305f7ccfee}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {a8b64377-f12e-46b1-8baa-9e259d8e45ef}, !- Handle
  HighriseApartment Corridor Thermostat 9; !- Name

OS:ThermalZone,
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- Handle
  M N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b07feeb2-2c43-468d-a0d2-7c6f933eafd7}, !- Zone Air Inlet Port List
  {f16301ee-3caf-4771-9e4c-ffbd7d8928ae}, !- Zone Air Exhaust Port List
  {5adbed27-df66-424d-b95c-e8fde9674fd6}, !- Zone Air Node Name
  {0c163062-1b00-4ea4-8bda-b8b41ec0d40e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {beb68dec-2b74-40ac-9ffe-22bb4a24cbcb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {34954bf5-4d4d-4d24-805a-84c2627ed261}, !- Handle
  M N1 Apartment ZN Zone Air Node,        !- Name
  {5adbed27-df66-424d-b95c-e8fde9674fd6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5adbed27-df66-424d-b95c-e8fde9674fd6}, !- Handle
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- Source Object
  11,                                     !- Outlet Port
  {34954bf5-4d4d-4d24-805a-84c2627ed261}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b07feeb2-2c43-468d-a0d2-7c6f933eafd7}, !- Handle
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- HVAC Component
  {cda74fa4-19ba-49a6-ae55-a8dfd7e20c88}, !- Port 1
  {01ce7cfd-46ec-49cd-9ccf-41a7d3b8e28f}; !- Port 2

OS:PortList,
  {f16301ee-3caf-4771-9e4c-ffbd7d8928ae}, !- Handle
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- HVAC Component
  {3a8fb13d-c671-4f90-a147-7d0d72bbb8ba}; !- Port 1

OS:PortList,
  {0c163062-1b00-4ea4-8bda-b8b41ec0d40e}, !- Handle
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- HVAC Component
  {a14546ce-f1be-4d5f-b89d-693f8529b88b}; !- Port 1

OS:Sizing:Zone,
  {86498bdc-756f-4b5e-aeb1-5522de0d1409}, !- Handle
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5de6afbd-ec9c-47b2-a18d-e69e0964a761}, !- Handle
  M N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a749ea8f-1191-4488-bca8-38fdb1162739}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5512a467-fb6d-4057-8f04-abbbe20f5af1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {beb68dec-2b74-40ac-9ffe-22bb4a24cbcb}, !- Handle
  HighriseApartment Apartment Thermostat 64, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- Handle
  M N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7813bf3b-22e7-4652-af7d-ced9ae565ab2}, !- Zone Air Inlet Port List
  {e6a9dba8-ff20-448f-9bc9-cc1392a7f02e}, !- Zone Air Exhaust Port List
  {f30986bd-6f20-4a60-9cd4-c7192a331ea0}, !- Zone Air Node Name
  {63e01ae0-7a96-4054-9639-7824d0295e9c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8eba5da4-c947-40c8-8d38-c99a34a7f33e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {846a2f62-7fad-4ec0-ba1c-5ab4ad9dc621}, !- Handle
  M N2 Apartment ZN Zone Air Node,        !- Name
  {f30986bd-6f20-4a60-9cd4-c7192a331ea0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f30986bd-6f20-4a60-9cd4-c7192a331ea0}, !- Handle
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- Source Object
  11,                                     !- Outlet Port
  {846a2f62-7fad-4ec0-ba1c-5ab4ad9dc621}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7813bf3b-22e7-4652-af7d-ced9ae565ab2}, !- Handle
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- HVAC Component
  {a144e2af-c4e6-42b1-9db4-0e2e4c05eef5}, !- Port 1
  {d9746a1a-08c3-4117-b5ad-5845a23c3763}; !- Port 2

OS:PortList,
  {e6a9dba8-ff20-448f-9bc9-cc1392a7f02e}, !- Handle
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- HVAC Component
  {acf421fa-70ba-4313-8de7-29208a2691a8}; !- Port 1

OS:PortList,
  {63e01ae0-7a96-4054-9639-7824d0295e9c}, !- Handle
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- HVAC Component
  {0bcaae90-6817-4862-876d-10cdffe7d08d}; !- Port 1

OS:Sizing:Zone,
  {74afde06-468c-4773-affd-9825a3709410}, !- Handle
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {73cbe02c-33e4-4ccc-ac2b-a7867723a3d8}, !- Handle
  M N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8992dee7-6e92-4a07-9195-8ce1008a8824}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d4ad8d79-0c91-4b63-8c5b-4d949a805cf3}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8eba5da4-c947-40c8-8d38-c99a34a7f33e}, !- Handle
  HighriseApartment Apartment Thermostat 65, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- Handle
  M NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2e48edc1-741d-40ec-b758-35fef47e1186}, !- Zone Air Inlet Port List
  {9cc5ee60-252c-44b2-9aef-0fb299c7abba}, !- Zone Air Exhaust Port List
  {34e34335-3629-4e78-a73c-f5407a2a0f42}, !- Zone Air Node Name
  {0aa99cec-df00-455a-a40c-4071e72a540c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ba52b8f5-5197-4403-b20d-73178941a5f4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4fe8e160-f8d1-4d8d-aae9-b25a1becc6d4}, !- Handle
  M NE Apartment ZN Zone Air Node,        !- Name
  {34e34335-3629-4e78-a73c-f5407a2a0f42}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34e34335-3629-4e78-a73c-f5407a2a0f42}, !- Handle
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- Source Object
  11,                                     !- Outlet Port
  {4fe8e160-f8d1-4d8d-aae9-b25a1becc6d4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2e48edc1-741d-40ec-b758-35fef47e1186}, !- Handle
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- HVAC Component
  {a9b1a1fe-f3a5-4d37-aecf-518799f83569}, !- Port 1
  {f43af049-d4e6-4c34-a642-ca89b4d8bca5}; !- Port 2

OS:PortList,
  {9cc5ee60-252c-44b2-9aef-0fb299c7abba}, !- Handle
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- HVAC Component
  {fca461b1-be3c-46eb-b1d3-f53f28ee74d0}; !- Port 1

OS:PortList,
  {0aa99cec-df00-455a-a40c-4071e72a540c}, !- Handle
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- HVAC Component
  {a89fa871-8d23-4370-951a-361944c0494d}; !- Port 1

OS:Sizing:Zone,
  {49d2cecc-2748-4fc5-87b9-7874a4bc0951}, !- Handle
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e2449a31-996c-480d-b4a6-2e89be4927f0}, !- Handle
  M NE Apartment ZN Zone HVAC Equipment List, !- Name
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c339ab26-879b-458b-834e-08ec448ea658}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {21f836f7-ef88-4364-84d2-649e18752c99}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ba52b8f5-5197-4403-b20d-73178941a5f4}, !- Handle
  HighriseApartment Apartment Thermostat 66, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- Handle
  M NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a6499479-9ff0-41e1-adc6-82a605d5cbf2}, !- Zone Air Inlet Port List
  {d76b0e93-a726-4246-a43c-bdca942e66f1}, !- Zone Air Exhaust Port List
  {23284790-c41b-4fcd-a5c2-87284fc4cdd7}, !- Zone Air Node Name
  {49e5d52c-221b-43f1-96de-6d5d4d463550}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {3028e3f1-978e-43eb-a73a-2ddca67db10a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00870a14-9834-496e-a75e-2762cb8cceed}, !- Handle
  M NW Apartment ZN Zone Air Node,        !- Name
  {23284790-c41b-4fcd-a5c2-87284fc4cdd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {23284790-c41b-4fcd-a5c2-87284fc4cdd7}, !- Handle
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- Source Object
  11,                                     !- Outlet Port
  {00870a14-9834-496e-a75e-2762cb8cceed}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a6499479-9ff0-41e1-adc6-82a605d5cbf2}, !- Handle
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- HVAC Component
  {544683da-a0fb-4040-9142-6b01cf76eac5}, !- Port 1
  {1142a386-28c0-4146-8a4f-9fcd79501f5b}; !- Port 2

OS:PortList,
  {d76b0e93-a726-4246-a43c-bdca942e66f1}, !- Handle
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- HVAC Component
  {fe56a146-139b-456b-a294-b77f64519ae8}; !- Port 1

OS:PortList,
  {49e5d52c-221b-43f1-96de-6d5d4d463550}, !- Handle
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- HVAC Component
  {a101656f-7838-4789-900c-ed8134cc6abd}; !- Port 1

OS:Sizing:Zone,
  {59d73dc1-a867-4282-a5ad-a469851a99cd}, !- Handle
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {155b0850-39cc-4cc3-87e7-73ec6c2c148b}, !- Handle
  M NW Apartment ZN Zone HVAC Equipment List, !- Name
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {200d75d2-2f43-4aed-9112-ab6db3a17393}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {aadea4ad-4395-4060-8dd5-9b0bac38ee34}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3028e3f1-978e-43eb-a73a-2ddca67db10a}, !- Handle
  HighriseApartment Apartment Thermostat 67, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- Handle
  M S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ba0d58a8-0db0-4352-8003-cf8e8555406a}, !- Zone Air Inlet Port List
  {3c3391cd-8958-4eb3-abc7-c7663c9a4a48}, !- Zone Air Exhaust Port List
  {71bc4d33-98a9-4fb6-9cde-af13a313f4a1}, !- Zone Air Node Name
  {e4433b08-2b73-4738-b9c6-be2f5117e2c8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {89feb6e1-accb-4aba-acbc-ecf79f8bf06f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d5ee99ef-d887-44fd-9248-1d188003c936}, !- Handle
  M S1 Apartment ZN Zone Air Node,        !- Name
  {71bc4d33-98a9-4fb6-9cde-af13a313f4a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71bc4d33-98a9-4fb6-9cde-af13a313f4a1}, !- Handle
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- Source Object
  11,                                     !- Outlet Port
  {d5ee99ef-d887-44fd-9248-1d188003c936}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ba0d58a8-0db0-4352-8003-cf8e8555406a}, !- Handle
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- HVAC Component
  {e4de3466-28a6-490b-a1ce-7b7fbdd341ba}, !- Port 1
  {e94663d0-4054-4330-89b5-14b55a65ccb3}; !- Port 2

OS:PortList,
  {3c3391cd-8958-4eb3-abc7-c7663c9a4a48}, !- Handle
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- HVAC Component
  {eb4e0ac3-ae71-4591-8c60-f2ebf07771d7}; !- Port 1

OS:PortList,
  {e4433b08-2b73-4738-b9c6-be2f5117e2c8}, !- Handle
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- HVAC Component
  {22f14ac3-f848-41f1-a523-92dde2ddf0b0}; !- Port 1

OS:Sizing:Zone,
  {9e51eca3-e7ce-439a-8484-f58bba8d8878}, !- Handle
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0cf85f9-c8ab-4393-ad84-c1d8cd80d595}, !- Handle
  M S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {189ff2cd-62bf-4cbc-a6f6-8361ae9f5952}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c8606625-96cc-4c20-a41a-69bb7b33c01e}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {89feb6e1-accb-4aba-acbc-ecf79f8bf06f}, !- Handle
  HighriseApartment Apartment Thermostat 68, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- Handle
  M S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {63d53216-9ae8-4db0-ba65-f8da8e0d106b}, !- Zone Air Inlet Port List
  {37d7c7f7-92fa-4b11-8708-a5e2c25845f4}, !- Zone Air Exhaust Port List
  {27dc6aa7-0ef6-4f2d-b0b0-d9329d77178b}, !- Zone Air Node Name
  {87f3dcbd-184e-47b0-a24c-42626239ee6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4852c3f1-29d7-4670-a150-c877fc5d2c2c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cc057421-097f-4d5c-b854-6be778b8344d}, !- Handle
  M S2 Apartment ZN Zone Air Node,        !- Name
  {27dc6aa7-0ef6-4f2d-b0b0-d9329d77178b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {27dc6aa7-0ef6-4f2d-b0b0-d9329d77178b}, !- Handle
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- Source Object
  11,                                     !- Outlet Port
  {cc057421-097f-4d5c-b854-6be778b8344d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {63d53216-9ae8-4db0-ba65-f8da8e0d106b}, !- Handle
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- HVAC Component
  {097374fe-7df0-4698-8716-632281256838}, !- Port 1
  {8257453e-0f3d-4f97-82ba-e0fd1ff50455}; !- Port 2

OS:PortList,
  {37d7c7f7-92fa-4b11-8708-a5e2c25845f4}, !- Handle
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- HVAC Component
  {99da7ac5-cb5b-4759-8208-8f4bca8c304b}; !- Port 1

OS:PortList,
  {87f3dcbd-184e-47b0-a24c-42626239ee6b}, !- Handle
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- HVAC Component
  {eeba8cc5-1b16-4d15-9825-96aed9cf34d8}; !- Port 1

OS:Sizing:Zone,
  {3a54b24d-54aa-4db4-95df-bed4529f33fd}, !- Handle
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {6a82df91-7a10-4304-8b98-7d8990084ad9}, !- Handle
  M S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9f3816bc-8050-4f45-87e0-dcef617f66dd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c38e6cb6-3a8d-4197-8f70-30f49178881a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4852c3f1-29d7-4670-a150-c877fc5d2c2c}, !- Handle
  HighriseApartment Apartment Thermostat 69, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- Handle
  M SE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {74cf67de-89c3-4460-9bcb-9bcc9c7c6551}, !- Zone Air Inlet Port List
  {7edf665d-5d29-44bb-8272-8e3adf1ddb82}, !- Zone Air Exhaust Port List
  {3591f3aa-a3f9-4e92-8001-e78efb3b6e16}, !- Zone Air Node Name
  {4f58fdbe-8be2-421d-b440-269391ca66a8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a8dbbb8a-9139-4547-b4a5-f95d66619b1f}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e1dc4261-709d-4b99-af8f-ab977bda09f3}, !- Handle
  M SE Apartment ZN Zone Air Node,        !- Name
  {3591f3aa-a3f9-4e92-8001-e78efb3b6e16}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3591f3aa-a3f9-4e92-8001-e78efb3b6e16}, !- Handle
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- Source Object
  11,                                     !- Outlet Port
  {e1dc4261-709d-4b99-af8f-ab977bda09f3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {74cf67de-89c3-4460-9bcb-9bcc9c7c6551}, !- Handle
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- HVAC Component
  {0f514516-1ead-4b16-a656-50c14c228de2}, !- Port 1
  {57d516de-9d34-4091-967f-aabd3fd30e7f}; !- Port 2

OS:PortList,
  {7edf665d-5d29-44bb-8272-8e3adf1ddb82}, !- Handle
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- HVAC Component
  {23eff03a-9f8e-49be-8454-029ea2548105}; !- Port 1

OS:PortList,
  {4f58fdbe-8be2-421d-b440-269391ca66a8}, !- Handle
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- HVAC Component
  {78512d57-46a2-4fd1-81ca-004eeb6f447f}; !- Port 1

OS:Sizing:Zone,
  {42c2b567-2773-4c0d-9a39-88d03166871d}, !- Handle
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e71e5aa-5924-45c2-a1eb-a05f507cbeb3}, !- Handle
  M SE Apartment ZN Zone HVAC Equipment List, !- Name
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a3d2309a-ef62-42f1-8ce6-aa5333c78626}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c9101ec-eff8-4ff8-b512-c5e2571a1099}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a8dbbb8a-9139-4547-b4a5-f95d66619b1f}, !- Handle
  HighriseApartment Apartment Thermostat 70, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- Handle
  M SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6720c439-627b-4faf-9f2b-c34d724fe27b}, !- Zone Air Inlet Port List
  {fa10b9e0-6593-4a98-b385-dc3f5ceb300c}, !- Zone Air Exhaust Port List
  {cd4849ae-f47d-4a6c-90d6-22a10cf615e2}, !- Zone Air Node Name
  {3e8c66e2-9413-431d-8b15-b6663e31d69c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {dd16d4d7-cee2-4b50-856b-fe219b12e34a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {be95d2d7-e11a-4946-8398-c5973356369b}, !- Handle
  M SW Apartment ZN Zone Air Node,        !- Name
  {cd4849ae-f47d-4a6c-90d6-22a10cf615e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cd4849ae-f47d-4a6c-90d6-22a10cf615e2}, !- Handle
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- Source Object
  11,                                     !- Outlet Port
  {be95d2d7-e11a-4946-8398-c5973356369b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6720c439-627b-4faf-9f2b-c34d724fe27b}, !- Handle
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- HVAC Component
  {acaacf46-5d24-4f31-81dc-76587d5051ce}, !- Port 1
  {e2f72373-7f10-4f07-b80e-57268f3f9082}; !- Port 2

OS:PortList,
  {fa10b9e0-6593-4a98-b385-dc3f5ceb300c}, !- Handle
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- HVAC Component
  {151d8648-4d87-42df-9e29-5df401dea261}; !- Port 1

OS:PortList,
  {3e8c66e2-9413-431d-8b15-b6663e31d69c}, !- Handle
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- HVAC Component
  {22ea8cdf-c6a5-466d-bcc9-dfa5fabbfa08}; !- Port 1

OS:Sizing:Zone,
  {243bf6c2-957e-408b-9fb9-4c219fbb4fd3}, !- Handle
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f2d2abe8-d3e9-46f9-97f1-69bac4233d3f}, !- Handle
  M SW Apartment ZN Zone HVAC Equipment List, !- Name
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71d8ce63-40b9-4b06-a0cf-435197ce2e89}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {663dd24d-5049-42f5-bf8c-e184287a2bea}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd16d4d7-cee2-4b50-856b-fe219b12e34a}, !- Handle
  HighriseApartment Apartment Thermostat 71, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4df49349-e629-4451-b755-3c17eb791eae}, !- Handle
  Office ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6f8d4af1-bb82-4a37-be4f-5dd9799078b3}, !- Zone Air Inlet Port List
  {1170069e-a4b2-4626-8d62-f34c56b297b6}, !- Zone Air Exhaust Port List
  {52f2c49b-27d7-489b-904d-97772a483f40}, !- Zone Air Node Name
  {ad278aa8-6ad6-48f3-9375-c904fe6dfeb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {160e8cd1-6aec-4fe0-acbe-b8cff84f7ea2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {792be052-cfda-4c65-b91c-3fb4d11a4663}, !- Handle
  Office ZN Zone Air Node,                !- Name
  {52f2c49b-27d7-489b-904d-97772a483f40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {52f2c49b-27d7-489b-904d-97772a483f40}, !- Handle
  {4df49349-e629-4451-b755-3c17eb791eae}, !- Source Object
  11,                                     !- Outlet Port
  {792be052-cfda-4c65-b91c-3fb4d11a4663}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6f8d4af1-bb82-4a37-be4f-5dd9799078b3}, !- Handle
  {4df49349-e629-4451-b755-3c17eb791eae}, !- HVAC Component
  {a902566a-4ea2-46ae-b018-a5124ce1bdaf}; !- Port 1

OS:PortList,
  {1170069e-a4b2-4626-8d62-f34c56b297b6}, !- Handle
  {4df49349-e629-4451-b755-3c17eb791eae}; !- HVAC Component

OS:PortList,
  {ad278aa8-6ad6-48f3-9375-c904fe6dfeb5}, !- Handle
  {4df49349-e629-4451-b755-3c17eb791eae}, !- HVAC Component
  {0767b11f-e34b-426f-9d51-22bbca66f0af}; !- Port 1

OS:Sizing:Zone,
  {41224279-d64b-4842-9c0d-6ab3ff76e3c2}, !- Handle
  {4df49349-e629-4451-b755-3c17eb791eae}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4ff4277c-8c4f-4c1d-8a5b-ed64887ceed6}, !- Handle
  Office ZN Zone HVAC Equipment List,     !- Name
  {4df49349-e629-4451-b755-3c17eb791eae}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c21072f1-2a3d-410a-8284-22169c347efc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {160e8cd1-6aec-4fe0-acbe-b8cff84f7ea2}, !- Handle
  HighriseApartment Office Thermostat 1,  !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}, !- Handle
  T Corridor ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {372601f3-7a97-41b2-babf-10adc02f1ba2}, !- Zone Air Inlet Port List
  {e5f13c77-ce65-424f-9f10-f69b19b5ccdb}, !- Zone Air Exhaust Port List
  {e370c9b3-923f-46e4-855e-8daea15d89a3}, !- Zone Air Node Name
  {1fe1edf7-9bfc-4ebf-826b-31c359de650a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {113c71e9-09db-4a6a-91bd-51ced36c6756}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ddde50fe-7daf-41c9-a20e-80905024f07f}, !- Handle
  T Corridor ZN Zone Air Node,            !- Name
  {e370c9b3-923f-46e4-855e-8daea15d89a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e370c9b3-923f-46e4-855e-8daea15d89a3}, !- Handle
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}, !- Source Object
  11,                                     !- Outlet Port
  {ddde50fe-7daf-41c9-a20e-80905024f07f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {372601f3-7a97-41b2-babf-10adc02f1ba2}, !- Handle
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}; !- HVAC Component

OS:PortList,
  {e5f13c77-ce65-424f-9f10-f69b19b5ccdb}, !- Handle
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}; !- HVAC Component

OS:PortList,
  {1fe1edf7-9bfc-4ebf-826b-31c359de650a}, !- Handle
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}; !- HVAC Component

OS:Sizing:Zone,
  {5540ea11-d8be-46c0-8e8e-7a82e6f74dc1}, !- Handle
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {c114e151-2939-4813-aa82-9acd695db900}, !- Handle
  T Corridor ZN Zone HVAC Equipment List, !- Name
  {e7765d96-2f89-465b-b3f2-6e36d67d3d8c}; !- Thermal Zone

OS:ThermostatSetpoint:DualSetpoint,
  {113c71e9-09db-4a6a-91bd-51ced36c6756}, !- Handle
  HighriseApartment Corridor_topfloor Thermostat 1; !- Name

OS:ThermalZone,
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- Handle
  T N1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5182707-7a21-40f4-9564-b9cf84be5996}, !- Zone Air Inlet Port List
  {e3895538-89b6-42ac-b509-536d02104d1f}, !- Zone Air Exhaust Port List
  {dc629c82-4125-468e-8f99-ed3c1f493670}, !- Zone Air Node Name
  {fea413bc-b2cd-403d-b9d6-0d0fba255833}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {45b571b2-40c1-49af-bcce-4f44ec620352}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f0670c9-2831-4cdc-9108-34e1201b4338}, !- Handle
  T N1 Apartment ZN Zone Air Node,        !- Name
  {dc629c82-4125-468e-8f99-ed3c1f493670}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc629c82-4125-468e-8f99-ed3c1f493670}, !- Handle
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- Source Object
  11,                                     !- Outlet Port
  {4f0670c9-2831-4cdc-9108-34e1201b4338}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5182707-7a21-40f4-9564-b9cf84be5996}, !- Handle
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- HVAC Component
  {da415513-8751-46ce-aca8-42a7549c788a}, !- Port 1
  {6e8e9e7c-aefd-46d3-913f-c3c8a0e594ee}; !- Port 2

OS:PortList,
  {e3895538-89b6-42ac-b509-536d02104d1f}, !- Handle
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- HVAC Component
  {5ecf9a0a-db36-4521-ac16-ea447a32fedb}; !- Port 1

OS:PortList,
  {fea413bc-b2cd-403d-b9d6-0d0fba255833}, !- Handle
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- HVAC Component
  {a40fffef-d72f-41ae-a393-31353249565e}; !- Port 1

OS:Sizing:Zone,
  {5ad67c17-8ce4-4a9e-b008-b7033d1c251a}, !- Handle
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1a908623-d250-4bfc-aed1-36494bbca8d1}, !- Handle
  T N1 Apartment ZN Zone HVAC Equipment List, !- Name
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70b112db-3ae0-40ac-b608-37ba6c06832c}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {de1b297d-5f73-497b-bce4-2208097cfb5f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {45b571b2-40c1-49af-bcce-4f44ec620352}, !- Handle
  HighriseApartment Apartment_topfloor_NS Thermostat 1, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- Handle
  T N2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e839e3a2-aa7b-4da2-b00c-15975d5d6cec}, !- Zone Air Inlet Port List
  {810501eb-4d6d-4aa2-9c94-b35fd21a556a}, !- Zone Air Exhaust Port List
  {cefcf0cd-96b1-431a-90d3-cf9812bf723f}, !- Zone Air Node Name
  {4f00f6a9-c0b3-4a96-ade7-f20155183b87}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {b8093be4-a9e7-4ea5-9424-83ed4d90148d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {365c4413-5484-4ede-ba0e-513e8aa19d6c}, !- Handle
  T N2 Apartment ZN Zone Air Node,        !- Name
  {cefcf0cd-96b1-431a-90d3-cf9812bf723f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cefcf0cd-96b1-431a-90d3-cf9812bf723f}, !- Handle
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- Source Object
  11,                                     !- Outlet Port
  {365c4413-5484-4ede-ba0e-513e8aa19d6c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e839e3a2-aa7b-4da2-b00c-15975d5d6cec}, !- Handle
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- HVAC Component
  {fb68fb72-c36b-4511-abde-44ab72fdad13}, !- Port 1
  {e6a1d565-6132-4c40-987f-202f69f377df}; !- Port 2

OS:PortList,
  {810501eb-4d6d-4aa2-9c94-b35fd21a556a}, !- Handle
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- HVAC Component
  {86f7f6ea-e4ca-4a16-ba98-69eebf0ddd3d}; !- Port 1

OS:PortList,
  {4f00f6a9-c0b3-4a96-ade7-f20155183b87}, !- Handle
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- HVAC Component
  {1e7445a9-fe3f-44d2-b830-72b42caf6043}; !- Port 1

OS:Sizing:Zone,
  {e6185b26-64de-4483-a21e-9b857f3905c1}, !- Handle
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {31170f6b-1a32-4a92-b895-71d666f60f9b}, !- Handle
  T N2 Apartment ZN Zone HVAC Equipment List, !- Name
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {c6ad9899-273a-44a3-aba1-6ab0401d0364}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16bf6a1d-e624-42a5-b290-a36ed33c2704}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {b8093be4-a9e7-4ea5-9424-83ed4d90148d}, !- Handle
  HighriseApartment Apartment_topfloor_NS Thermostat 2, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- Handle
  T NE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e1a9681-1b6f-4262-abd1-9f970466cbbb}, !- Zone Air Inlet Port List
  {d8a1ccd0-f804-4908-890b-048029e8d57f}, !- Zone Air Exhaust Port List
  {8a3fd2a0-bf9f-4d8f-bf8b-ae9c63a9d547}, !- Zone Air Node Name
  {1bae4387-a6fc-49bc-8913-3cb741807d45}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1dba558e-58e6-4df1-b536-7c0ca20ce7ca}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {18299823-5fba-4f55-bfc6-112ffd6a3fc9}, !- Handle
  T NE Apartment ZN Zone Air Node,        !- Name
  {8a3fd2a0-bf9f-4d8f-bf8b-ae9c63a9d547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a3fd2a0-bf9f-4d8f-bf8b-ae9c63a9d547}, !- Handle
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- Source Object
  11,                                     !- Outlet Port
  {18299823-5fba-4f55-bfc6-112ffd6a3fc9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e1a9681-1b6f-4262-abd1-9f970466cbbb}, !- Handle
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- HVAC Component
  {30cdef1d-a60b-4e62-a418-46248ad3d546}, !- Port 1
  {04c49bd9-ba9f-4381-9646-ee98d6f2589d}; !- Port 2

OS:PortList,
  {d8a1ccd0-f804-4908-890b-048029e8d57f}, !- Handle
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- HVAC Component
  {f1a392e3-6694-4b4a-960d-a69a4558f26a}; !- Port 1

OS:PortList,
  {1bae4387-a6fc-49bc-8913-3cb741807d45}, !- Handle
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- HVAC Component
  {12577837-c4c6-4938-b385-f89eeb14ff11}; !- Port 1

OS:Sizing:Zone,
  {89454796-56ce-475b-931b-3dc2b434ff20}, !- Handle
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ced7b08e-1c91-432d-93ad-5cb64bb623c2}, !- Handle
  T NE Apartment ZN Zone HVAC Equipment List, !- Name
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7436366c-7726-4932-b3da-81305db8e3fd}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {537b920b-c0de-4d28-9e4d-6803b35f262a}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1dba558e-58e6-4df1-b536-7c0ca20ce7ca}, !- Handle
  HighriseApartment Apartment_topfloor_WE Thermostat 1, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- Handle
  T NW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {a85f7052-2ec2-4e71-9203-b51a59519337}, !- Zone Air Inlet Port List
  {e46cbe6e-daea-41b2-b880-3e4d52d5a3b8}, !- Zone Air Exhaust Port List
  {f80d9729-036d-4019-8e80-04892d2d02fa}, !- Zone Air Node Name
  {fe0ecdb4-1d84-48d2-adcf-45e2c7427f20}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {2730bed6-f86a-4393-b595-23d49fbc8b23}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8866435a-f14e-4590-be1a-2dcfdba24e77}, !- Handle
  T NW Apartment ZN Zone Air Node,        !- Name
  {f80d9729-036d-4019-8e80-04892d2d02fa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f80d9729-036d-4019-8e80-04892d2d02fa}, !- Handle
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- Source Object
  11,                                     !- Outlet Port
  {8866435a-f14e-4590-be1a-2dcfdba24e77}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {a85f7052-2ec2-4e71-9203-b51a59519337}, !- Handle
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- HVAC Component
  {f1cef604-5c2e-4cd4-bf01-1460a0d8cfe0}, !- Port 1
  {84d886ae-8086-4015-8bf4-6d154f4d212b}; !- Port 2

OS:PortList,
  {e46cbe6e-daea-41b2-b880-3e4d52d5a3b8}, !- Handle
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- HVAC Component
  {1a1c77aa-e7c8-4752-8344-097ef03b9c1d}; !- Port 1

OS:PortList,
  {fe0ecdb4-1d84-48d2-adcf-45e2c7427f20}, !- Handle
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- HVAC Component
  {b82c728a-f36c-4779-bfb2-6532c9cf2185}; !- Port 1

OS:Sizing:Zone,
  {dce6c0a0-6f4e-4452-871f-f046c583c40a}, !- Handle
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {25ce4045-7dd2-4b30-994d-2108447520cb}, !- Handle
  T NW Apartment ZN Zone HVAC Equipment List, !- Name
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2c3c6451-e618-4327-b8e3-dc8276b96af5}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3f75fe0b-f5ac-4d27-aa33-b6ceefd994f1}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2730bed6-f86a-4393-b595-23d49fbc8b23}, !- Handle
  HighriseApartment Apartment_topfloor_WE Thermostat 2, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- Handle
  T S1 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {46cc2141-eab6-45b4-afff-77d58b8700d6}, !- Zone Air Inlet Port List
  {550a0474-b0ef-4a6e-a7b6-cd39ac443ddd}, !- Zone Air Exhaust Port List
  {85e0a82f-9eac-4f64-bd98-c627db2f4645}, !- Zone Air Node Name
  {999114ea-7fe6-4817-b761-40421c376d3b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4542fe23-fb6a-44fa-aecf-6c7aee640794}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {00306022-e537-4f4e-9bc7-52761469d037}, !- Handle
  T S1 Apartment ZN Zone Air Node,        !- Name
  {85e0a82f-9eac-4f64-bd98-c627db2f4645}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {85e0a82f-9eac-4f64-bd98-c627db2f4645}, !- Handle
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- Source Object
  11,                                     !- Outlet Port
  {00306022-e537-4f4e-9bc7-52761469d037}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {46cc2141-eab6-45b4-afff-77d58b8700d6}, !- Handle
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- HVAC Component
  {cb7e9ba0-74b8-4107-b479-6a3ec84e847c}, !- Port 1
  {a258b841-f62a-461d-80f6-ac1057d42ed3}; !- Port 2

OS:PortList,
  {550a0474-b0ef-4a6e-a7b6-cd39ac443ddd}, !- Handle
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- HVAC Component
  {505af1fe-5dcb-4d26-b876-e2d7710ef04a}; !- Port 1

OS:PortList,
  {999114ea-7fe6-4817-b761-40421c376d3b}, !- Handle
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- HVAC Component
  {1abcb75f-c569-49dd-ae4a-4beb09592323}; !- Port 1

OS:Sizing:Zone,
  {e1bc2ce0-9b6c-4316-89ca-f3b957d468ae}, !- Handle
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {422b94a2-148e-49d5-87dd-a1078462cb64}, !- Handle
  T S1 Apartment ZN Zone HVAC Equipment List, !- Name
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ed3c6d27-d7a0-4d20-9a05-41679067d442}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7b7f7181-b0c8-40db-941c-80319636c219}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4542fe23-fb6a-44fa-aecf-6c7aee640794}, !- Handle
  HighriseApartment Apartment_topfloor_NS Thermostat 3, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- Handle
  T S2 Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d3b6857e-a640-4cd8-9d55-a74e9a66aed9}, !- Zone Air Inlet Port List
  {f2d84a66-c6e0-4e29-9cc0-f25d691990b6}, !- Zone Air Exhaust Port List
  {26cf0dc7-b92d-40b7-8abf-7b35b156656d}, !- Zone Air Node Name
  {e38431a7-aa3b-4178-98fd-39913e2de774}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {00c967db-2027-498e-aa31-f15457586eb9}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43412f1e-bea0-4ada-ae5c-006882d864e6}, !- Handle
  T S2 Apartment ZN Zone Air Node,        !- Name
  {26cf0dc7-b92d-40b7-8abf-7b35b156656d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26cf0dc7-b92d-40b7-8abf-7b35b156656d}, !- Handle
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- Source Object
  11,                                     !- Outlet Port
  {43412f1e-bea0-4ada-ae5c-006882d864e6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d3b6857e-a640-4cd8-9d55-a74e9a66aed9}, !- Handle
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- HVAC Component
  {c82a64a8-79fa-48ea-abd6-c1bc79be171e}, !- Port 1
  {d38a7b99-f1f8-44f7-aeb2-b43cc7e53b2b}; !- Port 2

OS:PortList,
  {f2d84a66-c6e0-4e29-9cc0-f25d691990b6}, !- Handle
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- HVAC Component
  {56b508e3-5685-416f-9031-d9c230f6baf6}; !- Port 1

OS:PortList,
  {e38431a7-aa3b-4178-98fd-39913e2de774}, !- Handle
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- HVAC Component
  {cfb08310-3f3a-4238-ba62-90e2b03a0613}; !- Port 1

OS:Sizing:Zone,
  {58c5c9e2-e62b-47ef-a1dc-21c490a1aa35}, !- Handle
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {26be17f9-c19d-4ff1-a0ea-3e3bcc3d19b5}, !- Handle
  T S2 Apartment ZN Zone HVAC Equipment List, !- Name
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {26ed7519-3759-4dfd-bf4e-55681844044d}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bc6a4158-0e12-4484-a798-75a4a70ec413}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {00c967db-2027-498e-aa31-f15457586eb9}, !- Handle
  HighriseApartment Apartment_topfloor_NS Thermostat 4, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- Handle
  T SE Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {2a1912a2-4f95-4a51-b451-c7cd19e9dfbb}, !- Zone Air Inlet Port List
  {63313f03-87c8-475e-92af-67476ccb75a2}, !- Zone Air Exhaust Port List
  {ba947177-8796-41c0-bfce-742d11a83646}, !- Zone Air Node Name
  {d7706183-441a-4476-be9c-5abe87495d16}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {a4002913-3127-4926-98d1-5d2f19aba3bd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7955d082-25dc-4316-bc7a-6206436b6862}, !- Handle
  T SE Apartment ZN Zone Air Node,        !- Name
  {ba947177-8796-41c0-bfce-742d11a83646}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba947177-8796-41c0-bfce-742d11a83646}, !- Handle
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- Source Object
  11,                                     !- Outlet Port
  {7955d082-25dc-4316-bc7a-6206436b6862}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {2a1912a2-4f95-4a51-b451-c7cd19e9dfbb}, !- Handle
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- HVAC Component
  {530c6d56-ceba-4fa6-b615-1af1d7959dcb}, !- Port 1
  {ad6ac73c-dc3f-4f42-8a4f-9b401648c1c9}; !- Port 2

OS:PortList,
  {63313f03-87c8-475e-92af-67476ccb75a2}, !- Handle
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- HVAC Component
  {6a2a166c-c335-4823-8f95-73b959a65c25}; !- Port 1

OS:PortList,
  {d7706183-441a-4476-be9c-5abe87495d16}, !- Handle
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- HVAC Component
  {9f9552f0-ffba-49b4-8b61-305bc5a4cac8}; !- Port 1

OS:Sizing:Zone,
  {1806d916-912f-4638-baf3-beaa25d781b4}, !- Handle
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {70c0d334-f648-4b89-b0a7-889b7e54328d}, !- Handle
  T SE Apartment ZN Zone HVAC Equipment List, !- Name
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7617fa61-16cc-456f-b18e-6ce46ae60e3a}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {0688e341-c6b1-4f3e-b05d-1c919712160f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a4002913-3127-4926-98d1-5d2f19aba3bd}, !- Handle
  HighriseApartment Apartment_topfloor_WE Thermostat 3, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- Handle
  T SW Apartment ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7a80548e-6a57-40ad-abb5-fc7380f7c95d}, !- Zone Air Inlet Port List
  {91dc2c9a-bcc4-452a-8c10-7fe3fd8099c1}, !- Zone Air Exhaust Port List
  {10771664-d23e-41ba-8150-0a527929e9b4}, !- Zone Air Node Name
  {ae1d58cb-0796-495a-bc67-9c01e60cf6be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {1f3afa27-4276-42fe-9933-9d68a35e66e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13b3abe5-7e20-440d-a6ed-b7992644c413}, !- Handle
  T SW Apartment ZN Zone Air Node,        !- Name
  {10771664-d23e-41ba-8150-0a527929e9b4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10771664-d23e-41ba-8150-0a527929e9b4}, !- Handle
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- Source Object
  11,                                     !- Outlet Port
  {13b3abe5-7e20-440d-a6ed-b7992644c413}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7a80548e-6a57-40ad-abb5-fc7380f7c95d}, !- Handle
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- HVAC Component
  {6f0ebe54-a3b7-4abd-a852-1300e653700e}, !- Port 1
  {55b30ca4-c356-4963-a5d7-6b41bcc730fd}; !- Port 2

OS:PortList,
  {91dc2c9a-bcc4-452a-8c10-7fe3fd8099c1}, !- Handle
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- HVAC Component
  {6a2efab0-dac3-438c-8a22-186ec20a1af5}; !- Port 1

OS:PortList,
  {ae1d58cb-0796-495a-bc67-9c01e60cf6be}, !- Handle
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- HVAC Component
  {64bf790b-1f7a-4a96-a5c6-949bfdee1f1d}; !- Port 1

OS:Sizing:Zone,
  {373c9823-14fc-45d4-b0c4-909ea4ed85c4}, !- Handle
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cdee6381-e203-412b-ae8b-036de453e023}, !- Handle
  T SW Apartment ZN Zone HVAC Equipment List, !- Name
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {464e9e2a-a9e7-47d8-aaba-eb0b77642004}, !- Zone Equipment 1
  2,                                      !- Zone Equipment Cooling Sequence 1
  2,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1f5dee93-d9d0-45e7-8390-e0611b21bb5f}, !- Zone Equipment 2
  1,                                      !- Zone Equipment Cooling Sequence 2
  1,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1f3afa27-4276-42fe-9933-9d68a35e66e3}, !- Handle
  HighriseApartment Apartment_topfloor_WE Thermostat 4, !- Name
  {c69787be-42b3-454f-a0b7-d585237d28bd}, !- Heating Setpoint Temperature Schedule Name
  {cfc4d051-8f9b-4323-afb4-08993ccf8e7f}; !- Cooling Setpoint Temperature Schedule Name

OS:WeatherFile,
  {cbd1ead1-ed4b-4657-bc18-0f404b6dbdf1}, !- Handle
  New York-John F Kennedy Intl AP,        !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  744860,                                 !- WMO Number
  40.65,                                  !- Latitude {deg}
  -73.8,                                  !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  5,                                      !- Elevation {m}
  /qfs/projects/bigsim/OpenStudio/task1_1_calibration_sims/issue1119/osstd/data/weather/USA_NY_New.York-John.F.Kennedy.Intl.AP.744860_TMY3.epw, !- Url
  29D48BBA;                               !- Checksum

OS:Site:WaterMainsTemperature,
  {3fa3e582-97db-454c-b913-a1c54bcd87e0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  12.4666666666667,                       !- Annual Average Outdoor Air Temperature {C}
  25.2;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:SizingPeriod:DesignDay,
  {af60d37e-a825-4caa-9397-b01364087787}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Clg .4% Condns DB=>MWB, !- Name
  32.1,                                   !- Maximum Dry-Bulb Temperature {C}
  7.4,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  23.1,                                   !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  5.6,                                    !- Wind Speed {m/s}
  230,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.541,                                  !- ASHRAE Taub {dimensionless}
  1.8;                                    !- ASHRAE Taud {dimensionless}

OS:SizingPeriod:DesignDay,
  {90f37e19-ccc8-4368-8973-07d1857e3c25}, !- Handle
  New.York-John.F.Kennedy.Intl.AP_NY_USA Ann Htg 99.6% Condns DB, !- Name
  -10.7,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  -10.7,                                  !- Humidity Indicating Conditions at Maximum Dry-Bulb
  101241,                                 !- Barometric Pressure {Pa}
  7.5,                                    !- Wind Speed {m/s}
  320,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  0,                                      !- Rain Indicator
  0,                                      !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  0,                                      !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Indicating Type
  ,                                       !- Humidity Indicating Day Schedule Name
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:PlantLoop,
  {4fddac0f-15f5-49d0-82bb-799257cf2803}, !- Handle
  Heat Pump Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {a84facf5-dba2-47d9-9e84-b34d7fb1b557}, !- Loop Temperature Setpoint Node Name
  35,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {42cb079b-5bfd-48db-acd0-ca130d1f929b}, !- Plant Side Inlet Node Name
  {c613dd91-4c3a-4e2e-a30b-fcfe2adde5a3}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {200181d0-ca7d-4fc4-8a18-f904621e40e8}, !- Demand Side Inlet Node Name
  {2132ccc7-81d4-41be-ad57-77c5010755b4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  SequentialLoad,                         !- Load Distribution Scheme
  {250195c0-d7c9-4128-8274-a613b85d0cb4}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Demand Mixer Name
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Demand Splitter Name
  {52e56755-9551-4308-956d-0ccc8cbe6229}, !- Supply Mixer Name
  {4a325dbd-ee86-41d5-bd64-79f999f9bd97}; !- Supply Splitter Name

OS:Node,
  {2a2f9f63-6582-4a01-aa5d-5401125edf5d}, !- Handle
  Heat Pump Loop Supply Inlet Node,       !- Name
  {42cb079b-5bfd-48db-acd0-ca130d1f929b}, !- Inlet Port
  {2a7ab655-3374-4d71-9d51-958208ec75aa}; !- Outlet Port

OS:Node,
  {a84facf5-dba2-47d9-9e84-b34d7fb1b557}, !- Handle
  Heat Pump Loop Supply Outlet Node,      !- Name
  {1a5a96a3-62bc-4fd2-98db-0e38d9792023}, !- Inlet Port
  {c613dd91-4c3a-4e2e-a30b-fcfe2adde5a3}; !- Outlet Port

OS:Node,
  {44814962-fdaf-4cb2-ab81-5585596f4001}, !- Handle
  Heat Pump Loop EvaporativeFluidCoolerSingleSpeed 38.2 gpm/hp Inlet Water Node, !- Name
  {19a691cf-524e-4af6-aeda-fa39ac05c65b}, !- Inlet Port
  {2c83edce-672e-415d-80f6-6488a300a87f}; !- Outlet Port

OS:Connector:Mixer,
  {52e56755-9551-4308-956d-0ccc8cbe6229}, !- Handle
  Connector Mixer 1,                      !- Name
  {100ef73a-e9a5-4364-9ba3-04a7cdfd72db}, !- Outlet Branch Name
  {b2120398-de9d-49cf-89f1-a16a48760504}, !- Inlet Branch Name 1
  {b1067fde-fcef-4b6b-82b8-c1289f7e5c70}, !- Inlet Branch Name 2
  {b27a0194-11aa-48dd-b974-da2cecb5e142}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {4a325dbd-ee86-41d5-bd64-79f999f9bd97}, !- Handle
  Connector Splitter 1,                   !- Name
  {25a86950-db43-46bf-98da-29eab29fba4b}, !- Inlet Branch Name
  {19a691cf-524e-4af6-aeda-fa39ac05c65b}, !- Outlet Branch Name 1
  {0611de17-eab2-4afc-8469-d76cf924e4cb}, !- Outlet Branch Name 2
  {bb31dc00-980f-4a13-adbe-652abaef5491}; !- Outlet Branch Name 3

OS:Connection,
  {42cb079b-5bfd-48db-acd0-ca130d1f929b}, !- Handle
  {4fddac0f-15f5-49d0-82bb-799257cf2803}, !- Source Object
  14,                                     !- Outlet Port
  {2a2f9f63-6582-4a01-aa5d-5401125edf5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19a691cf-524e-4af6-aeda-fa39ac05c65b}, !- Handle
  {4a325dbd-ee86-41d5-bd64-79f999f9bd97}, !- Source Object
  3,                                      !- Outlet Port
  {44814962-fdaf-4cb2-ab81-5585596f4001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c613dd91-4c3a-4e2e-a30b-fcfe2adde5a3}, !- Handle
  {a84facf5-dba2-47d9-9e84-b34d7fb1b557}, !- Source Object
  3,                                      !- Outlet Port
  {4fddac0f-15f5-49d0-82bb-799257cf2803}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {16d5a81f-e76a-4fc9-a1c8-83cdfa5924b2}, !- Handle
  Heat Pump Loop Demand Inlet Node,       !- Name
  {200181d0-ca7d-4fc4-8a18-f904621e40e8}, !- Inlet Port
  {584b96b6-48fd-4e83-a5f4-d846638b4273}; !- Outlet Port

OS:Node,
  {e7d73696-8c5e-4777-acda-bc64ab43f734}, !- Handle
  Heat Pump Loop Demand Outlet Node,      !- Name
  {60a3b912-ccf9-463b-b223-c8a2e297b3b3}, !- Inlet Port
  {2132ccc7-81d4-41be-ad57-77c5010755b4}; !- Outlet Port

OS:Node,
  {672901e3-f052-46bb-a9d3-5b53d9919918}, !- Handle
  Heat Pump Loop Demand Bypass Inlet Water Node, !- Name
  {f2d79dfd-7a24-499c-ba42-346c86491b3d}, !- Inlet Port
  {68c6ef79-30a5-4f13-8f1f-32379648107d}; !- Outlet Port

OS:Connector:Mixer,
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Handle
  Connector Mixer 2,                      !- Name
  {35b8c6f9-b48b-40dc-b921-97b4b7d7fc7b}, !- Outlet Branch Name
  {7bec88d3-e34c-480c-8118-94ea6f6bcc11}, !- Inlet Branch Name 1
  {3c02ba60-57d7-45cd-862d-c6cbb25a8734}, !- Inlet Branch Name 2
  {c6f8e6b4-832c-4227-9cf4-23c45f3ed19f}, !- Inlet Branch Name 3
  {20034fd7-ecf7-4dcc-969f-bd620dc579ea}, !- Inlet Branch Name 4
  {7b096d88-3378-4486-814a-f79fcb9540ae}, !- Inlet Branch Name 5
  {ede137c5-ab4f-4d12-8405-2d59476f6e6a}, !- Inlet Branch Name 6
  {1d5f0e19-8eea-4b6d-b1f7-012082371225}, !- Inlet Branch Name 7
  {689f9038-594c-4a05-b3a5-5c6011024c21}, !- Inlet Branch Name 8
  {822d3f11-4175-4c21-b2e8-7eb2517e7ab5}, !- Inlet Branch Name 9
  {43a4439d-4bf4-49a3-80de-a0828df18d14}, !- Inlet Branch Name 10
  {d00214d2-31d0-4ad6-83ae-3404d6115fd3}, !- Inlet Branch Name 11
  {0a1f9b3b-9334-4104-bb81-61f38c582b82}, !- Inlet Branch Name 12
  {ccb5f5a6-9e61-4e18-a0c2-c03c4e06a282}, !- Inlet Branch Name 13
  {595ecbe7-de2d-4496-98dc-78519dac61fb}, !- Inlet Branch Name 14
  {5c8bc2e2-cb00-40ff-830d-35172e830176}, !- Inlet Branch Name 15
  {e7786891-7944-4159-9c07-dc892f3781c3}, !- Inlet Branch Name 16
  {36fa9e25-b6c7-4c8a-84a5-d5f00c8342e6}, !- Inlet Branch Name 17
  {5a6c205d-808a-4ea9-bd7a-4badd3bc3f04}, !- Inlet Branch Name 18
  {9725fce4-a44b-407a-bc7c-ebe9f2fc3095}, !- Inlet Branch Name 19
  {91777ffc-ddec-40a9-a4e7-96ba2bc6880a}, !- Inlet Branch Name 20
  {f95cd8fc-6551-4be0-93f9-8aefebdcbcd8}, !- Inlet Branch Name 21
  {9fd7f00e-52d2-453f-907f-2a9cfabafeac}, !- Inlet Branch Name 22
  {b47ad823-51de-4e5c-abd1-d77ec529a74a}, !- Inlet Branch Name 23
  {ba300f1b-38a0-49ed-917c-34c378c83e18}, !- Inlet Branch Name 24
  {bd95983b-7b9a-454c-a1a7-d9d7bb721e42}, !- Inlet Branch Name 25
  {e83775cb-9488-456b-99ea-bb51e9aff9d1}, !- Inlet Branch Name 26
  {fbb839b4-3a8b-4ffa-8c28-d2935b4d266e}, !- Inlet Branch Name 27
  {026445cb-4edc-4a09-9b58-b0a234089731}, !- Inlet Branch Name 28
  {1c0bdc23-b551-45d2-8128-fbb3bb10a937}, !- Inlet Branch Name 29
  {1ce51a4d-037a-42ff-834e-7daebbdf409f}, !- Inlet Branch Name 30
  {bc9995a9-a710-4948-8dfc-36cd7d6bfa74}, !- Inlet Branch Name 31
  {4f54c3a2-4ac8-4b8b-96a0-82c489e6c079}, !- Inlet Branch Name 32
  {dbd10317-96cc-45c3-873a-e4059e8e1d99}, !- Inlet Branch Name 33
  {fe0916ec-ef9f-42fa-937b-108d188cf0e5}, !- Inlet Branch Name 34
  {9e083f50-1bd8-4038-9774-7879871a59ff}, !- Inlet Branch Name 35
  {e50579e7-600f-41bd-8d6b-e448b9a893f4}, !- Inlet Branch Name 36
  {837a7b62-e59e-462c-aee5-b40ce2c89f49}, !- Inlet Branch Name 37
  {6c7f62cb-9443-46dc-886a-1fae45c48f7e}, !- Inlet Branch Name 38
  {6806fda4-6cdb-4981-9143-7c02b1b64c81}, !- Inlet Branch Name 39
  {0c0577f6-3ad1-4ee6-a71d-af458bbe1e18}, !- Inlet Branch Name 40
  {29ed9b64-ad7d-4fd1-80fe-e2fdefe2ed17}, !- Inlet Branch Name 41
  {c3d0d4be-0c2a-4b07-b2fe-9dffe7f8ffa2}, !- Inlet Branch Name 42
  {98c1d3b3-023c-48d5-b524-fd3f4caba173}, !- Inlet Branch Name 43
  {6d4054b2-6ad6-4741-8800-851c6cd6c605}, !- Inlet Branch Name 44
  {76a7df7a-6dd2-4695-8252-9365d8e90000}, !- Inlet Branch Name 45
  {a5ba5311-f443-4315-9943-40f5c22ba66e}, !- Inlet Branch Name 46
  {079b1c0c-d21d-48d4-a263-e2da55a0771d}, !- Inlet Branch Name 47
  {3db64d75-2e40-4baf-b11c-b452bfbfe694}, !- Inlet Branch Name 48
  {fba9f325-6d0f-49f6-9977-febdc00eab78}, !- Inlet Branch Name 49
  {b7360698-1162-4b91-a7db-da8f2f850f3f}, !- Inlet Branch Name 50
  {0fba1d4b-6448-4f4d-9166-8b7eeb5d421d}, !- Inlet Branch Name 51
  {68cc8269-b527-468b-a2e2-3ad1f5344104}, !- Inlet Branch Name 52
  {eb7ffbee-18c4-4a12-b6c7-aaa2ff649f9c}, !- Inlet Branch Name 53
  {1ca9bd04-0d6e-4b3c-ac00-49fd9189650b}, !- Inlet Branch Name 54
  {bc6cb95d-1c7e-482b-9bca-be32ca88134f}, !- Inlet Branch Name 55
  {29732097-9fd4-44f0-bcf5-a1d23f5fee74}, !- Inlet Branch Name 56
  {3c3afe2c-972f-416e-be4a-07bc134f27bf}, !- Inlet Branch Name 57
  {3893744b-2d26-4abe-b871-a695f502648a}, !- Inlet Branch Name 58
  {258d4332-79ef-4708-8786-dffbaf25c555}, !- Inlet Branch Name 59
  {7ebbf88d-c746-4ee9-bf9d-ddc6e2bd1ec4}, !- Inlet Branch Name 60
  {71f00403-4f5c-49f3-8c39-2c37da158a39}, !- Inlet Branch Name 61
  {cda996a8-6ddb-429e-91ad-0768bf23e19d}, !- Inlet Branch Name 62
  {246598b4-836e-4030-a298-11f6627b05fe}, !- Inlet Branch Name 63
  {c488a6dc-0e05-4eeb-a65a-f76da26f9166}, !- Inlet Branch Name 64
  {ed793c03-1589-454f-bbf9-9e7ad859eb1f}, !- Inlet Branch Name 65
  {13c9393b-14ac-4a32-b768-69745213cd8f}, !- Inlet Branch Name 66
  {7da7e4b4-7928-42e2-91aa-e67b8f4bab7f}, !- Inlet Branch Name 67
  {162afcf6-a969-4f48-8dbe-fb1f8ab97665}, !- Inlet Branch Name 68
  {1bdf1c71-682f-4037-8f12-16da8aee9613}, !- Inlet Branch Name 69
  {67246f3d-3298-464c-ab6a-4b7dd07cdc90}, !- Inlet Branch Name 70
  {e4122fd2-aa81-454d-b992-ef6a2e607d54}, !- Inlet Branch Name 71
  {2628bc9b-c427-4547-8408-87786648f958}, !- Inlet Branch Name 72
  {ec9b4518-6caa-421a-9115-e250fa8acf39}, !- Inlet Branch Name 73
  {e42a835f-8b06-4b5f-8fb1-53807d2a6c71}, !- Inlet Branch Name 74
  {7b981811-94bf-4f87-ba20-9ebbf6ba7823}, !- Inlet Branch Name 75
  {d68901d8-9c91-4044-bc93-6a234a045ec3}, !- Inlet Branch Name 76
  {54f375d8-f4e1-4a93-98cf-54ddb03f97c5}, !- Inlet Branch Name 77
  {be726bd9-d90f-4f6f-b577-ce2f5e57670e}, !- Inlet Branch Name 78
  {1ccee6f8-b6aa-42b5-b535-21e6d12b9b6e}, !- Inlet Branch Name 79
  {54a43397-d91c-4d51-af26-399c8411ae14}, !- Inlet Branch Name 80
  {deae6316-dff3-4539-af27-ce31e2fff887}, !- Inlet Branch Name 81
  {9d2095a4-b3d0-4295-8f8d-d12aa91a2549}, !- Inlet Branch Name 82
  {bd277621-15f8-47b8-8805-af9314dc8f4c}, !- Inlet Branch Name 83
  {87d67fef-3356-4141-a21b-c1fc0cf38260}, !- Inlet Branch Name 84
  {ef194cd1-2f17-4fd1-8288-35a854fe804b}, !- Inlet Branch Name 85
  {e35e2d3e-56de-4dd8-8cda-98195ef5dfdc}, !- Inlet Branch Name 86
  {ab82bfff-b23f-4db0-9946-9e1f1ade2813}, !- Inlet Branch Name 87
  {187a271f-a343-4006-b08f-c9fdbb267fa9}, !- Inlet Branch Name 88
  {393854f5-6147-4d34-8b11-dbdd2b5df6e8}, !- Inlet Branch Name 89
  {b999cc8b-c637-4ad4-ad6b-45eba359795c}, !- Inlet Branch Name 90
  {72e8d545-088b-486c-a21b-10191da4110d}, !- Inlet Branch Name 91
  {cf1bc5af-97a1-4e5e-8e1a-b05fe7ace4fd}, !- Inlet Branch Name 92
  {c7325009-d056-430b-9592-8a6e08d6abe8}, !- Inlet Branch Name 93
  {792d519c-8a25-48d1-b6d9-679a29688006}, !- Inlet Branch Name 94
  {30652b23-782c-4928-8544-51e13549685f}, !- Inlet Branch Name 95
  {3936e63b-db5d-4d3c-bbd9-4617c44c6c6b}, !- Inlet Branch Name 96
  {ee7c663a-84ee-4fe0-85fb-304865f9b97a}, !- Inlet Branch Name 97
  {3d040e73-50a6-4a0d-9d42-6270d7aaf078}, !- Inlet Branch Name 98
  {9d257652-dcb0-4a16-bd3d-877fc9bab8b8}, !- Inlet Branch Name 99
  {c7084203-ab5a-4630-9f1e-9e83451072cc}, !- Inlet Branch Name 100
  {198013ef-fecd-49d4-8ce9-c37c22377962}, !- Inlet Branch Name 101
  {e49633a2-a9be-43a6-a9a8-fcff6a148aee}, !- Inlet Branch Name 102
  {105ed0fc-1a00-493b-a1d7-40ae367a54f8}, !- Inlet Branch Name 103
  {9045b6ca-4770-431f-b8b6-765e3fa553e7}, !- Inlet Branch Name 104
  {f3041851-3eb2-4e95-81eb-12c0fda8fc11}, !- Inlet Branch Name 105
  {35fd597a-3160-4bf3-b92b-54089cb0dd3c}, !- Inlet Branch Name 106
  {67ec38a0-d017-4f9f-9460-7d0fb0fb1328}, !- Inlet Branch Name 107
  {325d7dd6-b0ce-46d8-b466-d2b9c6271057}, !- Inlet Branch Name 108
  {ffa66587-f0f4-44d0-8f28-f876e394aaf9}, !- Inlet Branch Name 109
  {74ba529c-c648-4d05-879d-24457d5b1f30}, !- Inlet Branch Name 110
  {56a12926-4647-4d4c-ba51-b98e24953e15}, !- Inlet Branch Name 111
  {3422dcda-53b7-46e5-a6ff-0dff668b3d37}, !- Inlet Branch Name 112
  {bd6165ca-495e-484e-b8fc-1caefc9e424d}, !- Inlet Branch Name 113
  {927db83b-3f54-4ed1-8754-c85a3a35bc98}, !- Inlet Branch Name 114
  {824731d7-a796-4eba-a559-ee2fc1c125bd}, !- Inlet Branch Name 115
  {590d449a-594b-4582-9bde-efd8b3396df3}, !- Inlet Branch Name 116
  {615c9f9e-2f7b-4731-bf83-0437690c60db}, !- Inlet Branch Name 117
  {0dfdb51c-9d01-4a3e-a64f-d537af11d5ff}, !- Inlet Branch Name 118
  {9395d258-d278-4a0f-a287-26449905a676}, !- Inlet Branch Name 119
  {64e74588-ba9e-49fd-bcd0-eb6f75d54985}, !- Inlet Branch Name 120
  {1ea4518d-03cd-405e-bef8-8f0fd8422562}, !- Inlet Branch Name 121
  {949e8911-e952-4d35-a4de-e18204ae98d1}, !- Inlet Branch Name 122
  {befe1c5e-78d3-424d-b57d-9b67f3fcf424}, !- Inlet Branch Name 123
  {fb5556cc-5152-4b47-a220-faa310c53a9a}, !- Inlet Branch Name 124
  {be07d2ce-df70-4b3c-b43f-01e421db74c1}, !- Inlet Branch Name 125
  {aace770a-ca78-4a25-81da-4fab353ba358}, !- Inlet Branch Name 126
  {9c485e1a-b0ae-417e-a572-fc6613d919a2}, !- Inlet Branch Name 127
  {67fe6890-270d-4e4b-8a45-53e884568ede}, !- Inlet Branch Name 128
  {3b3069c0-187f-49a1-8e13-56b492d31ef7}, !- Inlet Branch Name 129
  {08e89b69-8fb4-41cc-af3a-31859e8128b4}, !- Inlet Branch Name 130
  {b8e6efd2-0d30-4a43-bacd-dc4a8ea330b8}, !- Inlet Branch Name 131
  {7c16e79d-dd9a-4498-8f49-a2e6a77741e0}, !- Inlet Branch Name 132
  {60c482ff-519c-419f-8047-ded677b08681}, !- Inlet Branch Name 133
  {9246937d-5a04-4a72-8bc1-b5af7461441b}, !- Inlet Branch Name 134
  {235e3888-a30b-435c-8fd9-6b6eeba73f82}, !- Inlet Branch Name 135
  {6ccc762e-c612-44ce-a55f-b328886fc3c2}, !- Inlet Branch Name 136
  {5ccb940a-77b8-44b2-a06c-e8e2a2ed19bc}, !- Inlet Branch Name 137
  {4fa5f34a-a203-4119-9267-94eb2bf9c79d}, !- Inlet Branch Name 138
  {443277f1-9625-4db7-b871-b1f29222973b}, !- Inlet Branch Name 139
  {e9c84244-9197-412b-9ea0-dde570ff2156}, !- Inlet Branch Name 140
  {72bcd4ee-e2f0-470a-9afb-5bd0f04d1ed2}, !- Inlet Branch Name 141
  {d5b82bc6-443c-4211-b787-7111c62214de}, !- Inlet Branch Name 142
  {897b3589-5a51-4a9b-a111-62307d37340b}, !- Inlet Branch Name 143
  {396eb3a8-1a16-4359-bb0f-70dcda907b8f}, !- Inlet Branch Name 144
  {5c19a0db-2c7f-4d14-9853-53006fe2d3ff}, !- Inlet Branch Name 145
  {1c18b0e4-8e82-4f05-afe7-1264e0d6c5a2}, !- Inlet Branch Name 146
  {cf1eac08-81db-457e-a1f9-1bf65839bacf}, !- Inlet Branch Name 147
  {c86d1cf2-88cb-432f-9729-6a34081a15b3}, !- Inlet Branch Name 148
  {e5618294-841f-4bce-96bc-cfa26dee7467}, !- Inlet Branch Name 149
  {d41f350d-4df1-4b70-b84b-593aba36467b}, !- Inlet Branch Name 150
  {7afb783c-1987-48c6-b632-aea72b16c5eb}, !- Inlet Branch Name 151
  {c674d115-4d3e-4992-b761-8eb84c9bd0aa}, !- Inlet Branch Name 152
  {5c3b2654-a181-47a6-9d65-d5d16cea947a}, !- Inlet Branch Name 153
  {ede89b3f-b121-4e8d-93b0-26907a5333a0}, !- Inlet Branch Name 154
  {8a1ae9b7-92a2-48e1-96b0-1deb22241a4b}, !- Inlet Branch Name 155
  {35894759-95af-46e1-b3a0-624f4774cdd3}, !- Inlet Branch Name 156
  {99f43215-6c9d-4f9f-916c-f46844d5eb8e}, !- Inlet Branch Name 157
  {cf060f38-514a-4162-ac3e-dd815815823e}, !- Inlet Branch Name 158
  {470895d0-a56c-4604-8a1c-5980a87b3356}, !- Inlet Branch Name 159
  {da7e7371-d627-4a3d-8970-22b465d9fb6e}, !- Inlet Branch Name 160
  {ca258958-82c5-4d66-935a-2a4253f4b08b}; !- Inlet Branch Name 161

OS:Connector:Splitter,
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Handle
  Connector Splitter 2,                   !- Name
  {0a25fb62-fb41-482f-a14e-071e914bf23a}, !- Inlet Branch Name
  {f2d79dfd-7a24-499c-ba42-346c86491b3d}, !- Outlet Branch Name 1
  {1a06d40b-64e9-4494-8466-d2d64afb7add}, !- Outlet Branch Name 2
  {ebe788c9-358e-45e3-9055-000fc5188bcb}, !- Outlet Branch Name 3
  {bf2314ef-49a8-410f-9bdd-3192b7db784d}, !- Outlet Branch Name 4
  {a554af03-2fef-4c57-bd76-9fb1934a1168}, !- Outlet Branch Name 5
  {4fa779ad-da40-4f01-9e81-db42e3660201}, !- Outlet Branch Name 6
  {ef277e25-0665-49b7-8c66-39cd6a0d1aae}, !- Outlet Branch Name 7
  {0a8e56e3-0ed7-4e56-b507-6e06d4cac5e9}, !- Outlet Branch Name 8
  {243797c0-abe5-4f4a-ba19-c1adb0f2d331}, !- Outlet Branch Name 9
  {48adaca4-8e46-4a9f-968b-9fae4a918b85}, !- Outlet Branch Name 10
  {d74ca3ba-67ef-43b4-92a4-df0554d5de55}, !- Outlet Branch Name 11
  {27261978-535e-43e2-aea0-470f10288a40}, !- Outlet Branch Name 12
  {b740530d-b667-4bb3-84d7-c708b506d67b}, !- Outlet Branch Name 13
  {a0987107-0376-429b-bae0-e5797ee623ea}, !- Outlet Branch Name 14
  {aafa559e-f194-4f2d-af37-068cc78d42ba}, !- Outlet Branch Name 15
  {96ae079e-3f3f-41c0-9cd4-0294fe9db375}, !- Outlet Branch Name 16
  {ec21b90a-5413-4555-9c8a-2b44a5704dc6}, !- Outlet Branch Name 17
  {c4b83ad4-7387-490d-a74a-df2d7c8f5c82}, !- Outlet Branch Name 18
  {dc917d23-6e87-4343-8398-e1774e9fdbc4}, !- Outlet Branch Name 19
  {371bb8e4-4897-46ef-be24-c66590536a94}, !- Outlet Branch Name 20
  {17c33421-6e17-4624-9cac-4305cb96ded5}, !- Outlet Branch Name 21
  {94030181-3fae-44d9-99a1-a02e3f8703bf}, !- Outlet Branch Name 22
  {eb9da444-14e7-4e9c-b302-17926faa9798}, !- Outlet Branch Name 23
  {73e614f2-06ea-4d3a-8423-6e3b4494bea7}, !- Outlet Branch Name 24
  {06fe51a9-76ee-4996-bd47-2e89b9eb19a8}, !- Outlet Branch Name 25
  {69bb896c-6ac2-4ec9-9949-303f4a2257d4}, !- Outlet Branch Name 26
  {6501b8d1-2145-432a-8c32-10a2aca57795}, !- Outlet Branch Name 27
  {0d1c0d83-3360-4f4f-a66a-436ea785ee5d}, !- Outlet Branch Name 28
  {3f51462a-4bf9-40b5-83b1-3046940ca5e8}, !- Outlet Branch Name 29
  {b5d2b4ef-9d45-4072-bdcf-ec200ca98bd9}, !- Outlet Branch Name 30
  {6cab17ca-9088-47cf-9810-a42264358bd8}, !- Outlet Branch Name 31
  {3ecb4427-1c84-4604-bd72-8049094e0434}, !- Outlet Branch Name 32
  {f378c2ea-fc72-429a-b7d2-71cb5f65cd09}, !- Outlet Branch Name 33
  {143edd03-964c-48a1-9d0c-6bd1df4d3c32}, !- Outlet Branch Name 34
  {d84745af-6edb-40df-b93b-1235c07bafcc}, !- Outlet Branch Name 35
  {8ca95386-5040-4702-b0d2-f8df5d7d114f}, !- Outlet Branch Name 36
  {66b01d1b-9403-4f2b-89c3-49f7f71e8d57}, !- Outlet Branch Name 37
  {0a37aeb5-30b5-4780-ab2b-38c8f5e9bd14}, !- Outlet Branch Name 38
  {0eff854a-c1a2-4a74-8349-131b004d3805}, !- Outlet Branch Name 39
  {cf91176b-51cf-4fb9-a229-d0db92596235}, !- Outlet Branch Name 40
  {dbd955bd-b0e9-442b-ad88-1a53f9e3805d}, !- Outlet Branch Name 41
  {214bd2cd-c5bd-46ff-85e1-4e139e23097e}, !- Outlet Branch Name 42
  {79a3ab1f-90d2-43c0-a2e8-3f22b4661850}, !- Outlet Branch Name 43
  {316b5bd2-63c9-42ca-8597-04075427328f}, !- Outlet Branch Name 44
  {2e091a87-2cdb-4150-b668-573edff38b42}, !- Outlet Branch Name 45
  {2fda4de8-9661-475f-a7aa-0032b6d6c03d}, !- Outlet Branch Name 46
  {b9ff06a9-7ad5-4fb4-b0a3-0cd1683ba50f}, !- Outlet Branch Name 47
  {8c52fc74-77cf-48ba-b628-cd98fc2c50c3}, !- Outlet Branch Name 48
  {73740829-f21b-4f21-a58f-6c5fdc0032e4}, !- Outlet Branch Name 49
  {611dd210-9968-480d-a962-3405646253d1}, !- Outlet Branch Name 50
  {9bf01b2a-1275-4770-8f92-4b7b5400a8f5}, !- Outlet Branch Name 51
  {365d8490-ad24-42d8-a7ee-884d21bf21af}, !- Outlet Branch Name 52
  {f3eb2cc0-a715-41f8-acf2-0e057cac70ae}, !- Outlet Branch Name 53
  {eb9b7d67-a2d0-4d3e-b902-a82546514d7e}, !- Outlet Branch Name 54
  {6f4bc3ab-7223-4cc0-85d9-bfcabfe34aeb}, !- Outlet Branch Name 55
  {539b02c1-12c1-493b-aa01-93b432502080}, !- Outlet Branch Name 56
  {bd2e0a41-2acd-43f3-81b2-99f343d95dac}, !- Outlet Branch Name 57
  {49b9de5c-e87c-4554-9ebb-f60c2d1cb178}, !- Outlet Branch Name 58
  {63914dbd-629d-4358-b558-d05b649ca7c4}, !- Outlet Branch Name 59
  {e790c30f-17c9-4bd2-ad9f-2f88efc2c0d7}, !- Outlet Branch Name 60
  {9111e1e1-8f06-42ef-a065-1484bcdf6c08}, !- Outlet Branch Name 61
  {92607d7e-9cff-4882-9e44-81fd80be6af6}, !- Outlet Branch Name 62
  {711228ff-87b3-4a1d-9f70-af8dfcb1e498}, !- Outlet Branch Name 63
  {54320681-b9d8-4be4-9c8d-58a7b77a4ed8}, !- Outlet Branch Name 64
  {27d6a430-7b3f-4e5c-a8d8-978c0b8abc31}, !- Outlet Branch Name 65
  {df36ccac-b187-4ce5-b486-cf65a2a8d42c}, !- Outlet Branch Name 66
  {6e361216-f992-4dfd-be33-4346c3386075}, !- Outlet Branch Name 67
  {65d7cad8-ff1e-4dfc-9af6-9d4a4d017d32}, !- Outlet Branch Name 68
  {f8defcf0-9b8d-448b-9314-c792ea869a0f}, !- Outlet Branch Name 69
  {b2e4ed4a-d0cb-4f36-ad00-aeb2a599c0ec}, !- Outlet Branch Name 70
  {bea849b1-224b-4ab9-bdec-cde448df505b}, !- Outlet Branch Name 71
  {cf3aaaa7-4633-4121-901d-a6f946a077d4}, !- Outlet Branch Name 72
  {54d67fed-22b9-4af7-a610-fd46626b48b4}, !- Outlet Branch Name 73
  {d5d72caf-6a5a-4520-ac1b-1354bb71f837}, !- Outlet Branch Name 74
  {45ab89fa-3bff-4e01-b5ec-704ca2011ed0}, !- Outlet Branch Name 75
  {82957f66-afff-4005-8cae-d0bca4981fc7}, !- Outlet Branch Name 76
  {0462cd8c-bbc9-43d2-8364-1f4b28c0ff1c}, !- Outlet Branch Name 77
  {c6bfa1ca-dbe4-408c-9ab6-f96c9ffffd25}, !- Outlet Branch Name 78
  {c075ed06-68ea-46ef-9e61-26b860abf381}, !- Outlet Branch Name 79
  {6bc9ef65-e934-419d-9759-ff15fe1a1ecc}, !- Outlet Branch Name 80
  {6947a59e-88b3-4c55-b36c-2043e462b032}, !- Outlet Branch Name 81
  {0144a837-2959-464c-b843-9677de9c8edc}, !- Outlet Branch Name 82
  {0bb19c79-1270-41f4-99b1-55a680b55193}, !- Outlet Branch Name 83
  {7bf60a49-01d0-4199-8818-bcc004f2dd39}, !- Outlet Branch Name 84
  {13d5bb2c-7418-4aa4-848f-3e07e1cd4f1e}, !- Outlet Branch Name 85
  {bfe572cc-7d9e-4be5-bc45-6ac011ba72e1}, !- Outlet Branch Name 86
  {dfb40a70-9194-4458-86c0-89627047cc80}, !- Outlet Branch Name 87
  {e9ce1802-79be-4b07-b277-fade6feff9a0}, !- Outlet Branch Name 88
  {70b16b0a-0619-422a-913f-ea3c8baf8674}, !- Outlet Branch Name 89
  {3d32e788-e362-4068-a81c-30efe083b4d0}, !- Outlet Branch Name 90
  {754c664b-7a27-44a4-b125-e5ae6379d5c9}, !- Outlet Branch Name 91
  {30e50d00-6dd8-4b85-9b38-60e5772efaad}, !- Outlet Branch Name 92
  {d363ce58-bfc4-40c3-9374-9e43277e7d69}, !- Outlet Branch Name 93
  {5eecd2ec-1794-4e3f-9fb2-50fc8849a068}, !- Outlet Branch Name 94
  {40144091-832a-47ce-84f0-c1cc76c07230}, !- Outlet Branch Name 95
  {33155fa9-7b26-4ed2-a50c-5c70536e81c9}, !- Outlet Branch Name 96
  {c300f453-7a90-4f35-ad45-608f4a837f81}, !- Outlet Branch Name 97
  {a81ebe9f-ae5f-4c09-bc6c-f34b707cd3fc}, !- Outlet Branch Name 98
  {62bd8f51-bd64-4838-a165-fc8079a5f1c4}, !- Outlet Branch Name 99
  {305e67cd-2ec3-4b5c-b51a-f7e857bf8761}, !- Outlet Branch Name 100
  {3917c552-a140-46ce-90df-b9faf3c8252a}, !- Outlet Branch Name 101
  {99710c5e-dce7-428c-aadd-2bae21b6307e}, !- Outlet Branch Name 102
  {e3a7f745-1da1-4fe5-8d1e-2f9603973152}, !- Outlet Branch Name 103
  {08f71cc1-cc1a-4487-b3ae-4b6345f5b8f7}, !- Outlet Branch Name 104
  {131b4dda-5eb8-4f76-a734-4a80d3e3f68d}, !- Outlet Branch Name 105
  {d71479c6-400e-463a-b4b2-b22bd97406d0}, !- Outlet Branch Name 106
  {5d8df7f8-5ca4-481c-9bfa-ef670e5d8379}, !- Outlet Branch Name 107
  {a2b21e25-d866-496f-b52a-35360c5ba7d3}, !- Outlet Branch Name 108
  {d1d14191-b7f6-4d90-9134-3fb0442ff73b}, !- Outlet Branch Name 109
  {4110a06f-257e-4146-ba5d-7c34850a3b3b}, !- Outlet Branch Name 110
  {5e27863e-1e00-4b75-8368-b49a7b4326e7}, !- Outlet Branch Name 111
  {a47f3ae9-09e1-4d52-bf9c-b5a85407dab8}, !- Outlet Branch Name 112
  {9077f789-1771-4f2f-9874-4b843bc82354}, !- Outlet Branch Name 113
  {db00e746-e25d-456d-9541-43437839c9a8}, !- Outlet Branch Name 114
  {bceb798d-ac75-454e-84d5-a77c2679a5d0}, !- Outlet Branch Name 115
  {596fc049-c86a-4cf4-b56e-14a0c4ae89ad}, !- Outlet Branch Name 116
  {b09baee7-54aa-4ff0-bc75-f3e6fd082dee}, !- Outlet Branch Name 117
  {35f6b994-8626-44de-96e5-00d2ce00c48b}, !- Outlet Branch Name 118
  {a383070d-45a8-4400-87ad-1980831efb9c}, !- Outlet Branch Name 119
  {4a205f58-6e10-4c6a-b90d-c555bb4db603}, !- Outlet Branch Name 120
  {0a0e1f21-a565-4cfd-a7ff-9023b4afda00}, !- Outlet Branch Name 121
  {fcf01602-f02c-469c-b96e-6dce70557671}, !- Outlet Branch Name 122
  {86847c0c-995e-4fe0-bc34-06ceb203028b}, !- Outlet Branch Name 123
  {1ddcae35-b3ce-4aa8-a207-7a7b4a6b03c5}, !- Outlet Branch Name 124
  {6ccfbf41-60be-4e2f-bce8-01f312bab62b}, !- Outlet Branch Name 125
  {1742d2c5-3ed7-4479-903b-fa8dce0c4266}, !- Outlet Branch Name 126
  {a39ff390-c043-418f-907c-01bcd9945ef4}, !- Outlet Branch Name 127
  {ba73323e-3e29-4293-b261-40d6c93ca6fc}, !- Outlet Branch Name 128
  {ed21cfe5-766d-4e63-b552-ba6b39a3cbd2}, !- Outlet Branch Name 129
  {207c14a4-5b38-40d9-a638-ded88f3e2249}, !- Outlet Branch Name 130
  {c06523e0-6844-4bfc-8653-ad7d60a7135b}, !- Outlet Branch Name 131
  {c120e882-15ef-48d1-bd91-ed3ad32e9169}, !- Outlet Branch Name 132
  {1a3318f1-9263-42f7-b976-aa1475911093}, !- Outlet Branch Name 133
  {4168cf65-fec5-4011-aa9f-1e24d589ccbb}, !- Outlet Branch Name 134
  {a2846d6e-832d-4f32-93df-c4e8d4985455}, !- Outlet Branch Name 135
  {7f4ff17c-7ea5-4a97-85a6-c756f56459d9}, !- Outlet Branch Name 136
  {9f84aee3-4a14-439a-8205-1f48ad9c5f11}, !- Outlet Branch Name 137
  {8f8dc4f7-9d58-45a4-92ee-3515028e199f}, !- Outlet Branch Name 138
  {b1e2051b-5928-4fa6-b2bb-be7dcf9ad461}, !- Outlet Branch Name 139
  {8542afc1-0f5f-4200-8b4e-158d1f292622}, !- Outlet Branch Name 140
  {c967e773-770b-4d7b-a8e4-bf92a28ab3fd}, !- Outlet Branch Name 141
  {be6020a7-6ac0-432c-b0c4-1b08a7a956cc}, !- Outlet Branch Name 142
  {851e4136-3d87-4ef5-b82d-0fd4e1229dee}, !- Outlet Branch Name 143
  {9aee0de0-2a1c-436e-b0c1-26aadfa065f5}, !- Outlet Branch Name 144
  {25c9715a-1c09-44b6-b7f5-a4283d58b6e9}, !- Outlet Branch Name 145
  {b7e8b01e-103d-4396-97ab-4b2613f615cb}, !- Outlet Branch Name 146
  {ee795bb6-7dcd-406d-96a1-954fffb1fa5a}, !- Outlet Branch Name 147
  {6da1215c-d134-4ccc-a882-6b2afe8e0e72}, !- Outlet Branch Name 148
  {22e4390e-88ff-4084-95b9-cafea8f1572e}, !- Outlet Branch Name 149
  {0cbb2852-7a4e-4e8b-b91c-23b6c9f0d230}, !- Outlet Branch Name 150
  {c8bf6407-9bd1-4799-b8fc-b31b11a35b9d}, !- Outlet Branch Name 151
  {e4c252fb-2989-49a8-a336-03080a04c5e1}, !- Outlet Branch Name 152
  {f07689f3-f105-49cd-93ef-3f4b17851da9}, !- Outlet Branch Name 153
  {f4aeb7bd-bbfd-4f81-81a8-1b87c14a6606}, !- Outlet Branch Name 154
  {b03fca89-5870-4f7a-a90c-1dd90c2640cf}, !- Outlet Branch Name 155
  {6ad4fea1-4ddc-4584-8631-90d1543595cb}, !- Outlet Branch Name 156
  {a265061d-4a6b-45af-ab88-a18b11381372}, !- Outlet Branch Name 157
  {cb915d3c-cc0f-4893-beac-21a0c9ce303d}, !- Outlet Branch Name 158
  {959899cf-d1c4-49ce-9afa-444c1ba9e06b}, !- Outlet Branch Name 159
  {e1b1d0f3-6e3c-4b7c-8ea0-21d127471b68}, !- Outlet Branch Name 160
  {5166debd-8768-436a-8549-7b05cc4b49c9}; !- Outlet Branch Name 161

OS:Connection,
  {200181d0-ca7d-4fc4-8a18-f904621e40e8}, !- Handle
  {4fddac0f-15f5-49d0-82bb-799257cf2803}, !- Source Object
  17,                                     !- Outlet Port
  {16d5a81f-e76a-4fc9-a1c8-83cdfa5924b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2d79dfd-7a24-499c-ba42-346c86491b3d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  3,                                      !- Outlet Port
  {672901e3-f052-46bb-a9d3-5b53d9919918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2132ccc7-81d4-41be-ad57-77c5010755b4}, !- Handle
  {e7d73696-8c5e-4777-acda-bc64ab43f734}, !- Source Object
  3,                                      !- Outlet Port
  {4fddac0f-15f5-49d0-82bb-799257cf2803}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {efceff4c-27ed-467b-9792-9a1edea6b327}, !- Handle
  {4fddac0f-15f5-49d0-82bb-799257cf2803}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  39.0000000000001,                       !- Design Loop Exit Temperature {C}
  11,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {250195c0-d7c9-4128-8274-a613b85d0cb4}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Schedule:Ruleset,
  {3ee85ced-592a-49bc-84b7-db3e268e1b17}, !- Handle
  Heat Pump Loop High Temp - 87F,         !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  {8d1932c1-c1a8-4923-8d3d-9d137798a4b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d1932c1-c1a8-4923-8d3d-9d137798a4b2}, !- Handle
  Heat Pump Loop High Temp - 87F Default, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30.5555555555556;                       !- Value Until Time 1

OS:Schedule:Ruleset,
  {7cdb5b5e-74e5-4fe9-9c0c-4e0ae5131f57}, !- Handle
  Heat Pump Loop Low Temp - 67F,          !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  {e8e87a61-c5b7-4d44-8f0f-88b14bc62cb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8e87a61-c5b7-4d44-8f0f-88b14bc62cb3}, !- Handle
  Heat Pump Loop Low Temp - 67F Default,  !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  19.4444444444445;                       !- Value Until Time 1

OS:SetpointManager:Scheduled:DualSetpoint,
  {04bf749f-dcd1-4370-9315-43d3c21f4b49}, !- Handle
  Heat Pump Loop Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {3ee85ced-592a-49bc-84b7-db3e268e1b17}, !- High Setpoint Schedule Name
  {7cdb5b5e-74e5-4fe9-9c0c-4e0ae5131f57}, !- Low Setpoint Schedule Name
  {a84facf5-dba2-47d9-9e84-b34d7fb1b557}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {1332ab1f-6cfb-40a9-acf4-9892043d4fbe}, !- Handle
  Heat Pump Loop Pump,                    !- Name
  {2a7ab655-3374-4d71-9d51-958208ec75aa}, !- Inlet Node Name
  {434cb112-a2d8-43c4-a0a1-a7a4f6dee172}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179344.0152,                            !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.875,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {fce573b7-e409-49ad-a8ea-2bc41f5e752a}, !- Handle
  Heat Pump Loop Pump Outlet Water Node,  !- Name
  {434cb112-a2d8-43c4-a0a1-a7a4f6dee172}, !- Inlet Port
  {25a86950-db43-46bf-98da-29eab29fba4b}; !- Outlet Port

OS:Connection,
  {2a7ab655-3374-4d71-9d51-958208ec75aa}, !- Handle
  {2a2f9f63-6582-4a01-aa5d-5401125edf5d}, !- Source Object
  3,                                      !- Outlet Port
  {1332ab1f-6cfb-40a9-acf4-9892043d4fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {434cb112-a2d8-43c4-a0a1-a7a4f6dee172}, !- Handle
  {1332ab1f-6cfb-40a9-acf4-9892043d4fbe}, !- Source Object
  3,                                      !- Outlet Port
  {fce573b7-e409-49ad-a8ea-2bc41f5e752a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25a86950-db43-46bf-98da-29eab29fba4b}, !- Handle
  {fce573b7-e409-49ad-a8ea-2bc41f5e752a}, !- Source Object
  3,                                      !- Outlet Port
  {4a325dbd-ee86-41d5-bd64-79f999f9bd97}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {173cf6bc-98d2-4956-b78e-349f76d2b904}, !- Handle
  Heat Pump Loop Fluid Cooler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {3ee85ced-592a-49bc-84b7-db3e268e1b17}, !- High Setpoint Schedule Name
  {7cdb5b5e-74e5-4fe9-9c0c-4e0ae5131f57}, !- Low Setpoint Schedule Name
  {681efc8d-bf93-4fbd-a6fc-fea62284b50b}; !- Setpoint Node or NodeList Name

OS:EvaporativeFluidCooler:SingleSpeed,
  {32512753-4426-40cd-beaa-013f624a53e7}, !- Handle
  Heat Pump Loop EvaporativeFluidCoolerSingleSpeed 38.2 gpm/hp, !- Name
  {2c83edce-672e-415d-80f6-6488a300a87f}, !- Water Inlet Node Name
  {0be95a5a-0100-43a7-8ace-56e7096cf0a0}, !- Water Outlet Node Name
  autosize,                               !- Design Air Flow Rate {m3/s}
  2374.6876031946,                        !- Fan Power at Design Air Flow Rate {W}
  0.002208,                               !- Design Spray Water Flow Rate {m3/s}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Outdoor Air Inlet Node Name
  ,                                       !- Standard Design Capacity {W}
  autosize,                               !- U-factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Design Water Flow Rate {m3/s}
  ,                                       !- User Specified Design Capacity {W}
  ,                                       !- Design Entering Water Temperature {C}
  ,                                       !- Design Entering Air Temperature {C}
  ,                                       !- Design Entering Air Wet-bulb Temperature {C}
  FanCycling,                             !- Capacity Control
  1,                                      !- Sizing Factor
  SaturatedExit,                          !- Evaporation Loss Mode
  ,                                       !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ;                                       !- Supply Water Storage Tank Name

OS:Node,
  {681efc8d-bf93-4fbd-a6fc-fea62284b50b}, !- Handle
  Heat Pump Loop EvaporativeFluidCoolerSingleSpeed 38.2 gpm/hp Outlet Water Node, !- Name
  {0be95a5a-0100-43a7-8ace-56e7096cf0a0}, !- Inlet Port
  {b2120398-de9d-49cf-89f1-a16a48760504}; !- Outlet Port

OS:Connection,
  {2c83edce-672e-415d-80f6-6488a300a87f}, !- Handle
  {44814962-fdaf-4cb2-ab81-5585596f4001}, !- Source Object
  3,                                      !- Outlet Port
  {32512753-4426-40cd-beaa-013f624a53e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0be95a5a-0100-43a7-8ace-56e7096cf0a0}, !- Handle
  {32512753-4426-40cd-beaa-013f624a53e7}, !- Source Object
  3,                                      !- Outlet Port
  {681efc8d-bf93-4fbd-a6fc-fea62284b50b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2120398-de9d-49cf-89f1-a16a48760504}, !- Handle
  {681efc8d-bf93-4fbd-a6fc-fea62284b50b}, !- Source Object
  3,                                      !- Outlet Port
  {52e56755-9551-4308-956d-0ccc8cbe6229}, !- Target Object
  3;                                      !- Inlet Port

OS:SetpointManager:Scheduled:DualSetpoint,
  {6efa94fa-befa-4f5d-88c8-d349f222935b}, !- Handle
  Heat Pump Loop Boiler Scheduled Dual Setpoint, !- Name
  ,                                       !- Control Variable
  {3ee85ced-592a-49bc-84b7-db3e268e1b17}, !- High Setpoint Schedule Name
  {7cdb5b5e-74e5-4fe9-9c0c-4e0ae5131f57}, !- Low Setpoint Schedule Name
  {863ac2a2-f555-40b1-a5ac-c70c503bc62b}; !- Setpoint Node or NodeList Name

OS:Boiler:HotWater,
  {1d9b6f79-a149-481d-8607-af82835fe423}, !- Handle
  Heat Pump Loop Supplemental Boiler 1152kBtu/hr 0.75 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  ,                                       !- Nominal Capacity {W}
  0.75,                                   !- Nominal Thermal Efficiency
  LeavingBoiler,                          !- Efficiency Curve Temperature Evaluation Variable
  {7053dc9b-769d-40a6-97ff-8106c5634f9c}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0,                                      !- Minimum Part Load Ratio
  1.2,                                    !- Maximum Part Load Ratio
  1,                                      !- Optimum Part Load Ratio
  {04df9405-9e54-4ac3-8380-ce52ce2841a6}, !- Boiler Water Inlet Node Name
  {e2f89c10-9c4a-478e-8302-060485179c46}, !- Boiler Water Outlet Node Name
  95.0000000000001,                       !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Node,
  {7b615206-beb3-45f7-b29d-0228d149c95c}, !- Handle
  Heat Pump Loop Supplemental Boiler 1152kBtu/hr 0.75 Thermal Eff Inlet Water Node, !- Name
  {0611de17-eab2-4afc-8469-d76cf924e4cb}, !- Inlet Port
  {04df9405-9e54-4ac3-8380-ce52ce2841a6}; !- Outlet Port

OS:Connection,
  {0611de17-eab2-4afc-8469-d76cf924e4cb}, !- Handle
  {4a325dbd-ee86-41d5-bd64-79f999f9bd97}, !- Source Object
  4,                                      !- Outlet Port
  {7b615206-beb3-45f7-b29d-0228d149c95c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {863ac2a2-f555-40b1-a5ac-c70c503bc62b}, !- Handle
  Heat Pump Loop Supplemental Boiler 1152kBtu/hr 0.75 Thermal Eff Outlet Water Node, !- Name
  {e2f89c10-9c4a-478e-8302-060485179c46}, !- Inlet Port
  {b1067fde-fcef-4b6b-82b8-c1289f7e5c70}; !- Outlet Port

OS:Connection,
  {04df9405-9e54-4ac3-8380-ce52ce2841a6}, !- Handle
  {7b615206-beb3-45f7-b29d-0228d149c95c}, !- Source Object
  3,                                      !- Outlet Port
  {1d9b6f79-a149-481d-8607-af82835fe423}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {e2f89c10-9c4a-478e-8302-060485179c46}, !- Handle
  {1d9b6f79-a149-481d-8607-af82835fe423}, !- Source Object
  12,                                     !- Outlet Port
  {863ac2a2-f555-40b1-a5ac-c70c503bc62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1067fde-fcef-4b6b-82b8-c1289f7e5c70}, !- Handle
  {863ac2a2-f555-40b1-a5ac-c70c503bc62b}, !- Source Object
  3,                                      !- Outlet Port
  {52e56755-9551-4308-956d-0ccc8cbe6229}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {e4f22243-69ea-49e7-ac29-97f519a31b2f}, !- Handle
  Heat Pump Loop Supply Bypass,           !- Name
  {d6f696d6-17d3-4d2e-9f02-591ea3de7179}, !- Inlet Node Name
  {f00b0672-434c-4d9f-b5da-cec660fdff42}; !- Outlet Node Name

OS:Node,
  {aed41543-2ef0-4ea8-8cac-724cc1e31f18}, !- Handle
  Heat Pump Loop Supply Bypass Inlet Water Node, !- Name
  {bb31dc00-980f-4a13-adbe-652abaef5491}, !- Inlet Port
  {d6f696d6-17d3-4d2e-9f02-591ea3de7179}; !- Outlet Port

OS:Connection,
  {bb31dc00-980f-4a13-adbe-652abaef5491}, !- Handle
  {4a325dbd-ee86-41d5-bd64-79f999f9bd97}, !- Source Object
  5,                                      !- Outlet Port
  {aed41543-2ef0-4ea8-8cac-724cc1e31f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f1732c8f-4097-4fcd-be05-69779fd553a8}, !- Handle
  Heat Pump Loop Supply Bypass Outlet Water Node, !- Name
  {f00b0672-434c-4d9f-b5da-cec660fdff42}, !- Inlet Port
  {b27a0194-11aa-48dd-b974-da2cecb5e142}; !- Outlet Port

OS:Connection,
  {d6f696d6-17d3-4d2e-9f02-591ea3de7179}, !- Handle
  {aed41543-2ef0-4ea8-8cac-724cc1e31f18}, !- Source Object
  3,                                      !- Outlet Port
  {e4f22243-69ea-49e7-ac29-97f519a31b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f00b0672-434c-4d9f-b5da-cec660fdff42}, !- Handle
  {e4f22243-69ea-49e7-ac29-97f519a31b2f}, !- Source Object
  3,                                      !- Outlet Port
  {f1732c8f-4097-4fcd-be05-69779fd553a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b27a0194-11aa-48dd-b974-da2cecb5e142}, !- Handle
  {f1732c8f-4097-4fcd-be05-69779fd553a8}, !- Source Object
  3,                                      !- Outlet Port
  {52e56755-9551-4308-956d-0ccc8cbe6229}, !- Target Object
  5;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c73e8f57-03e0-42f9-b043-1c7c2fa99159}, !- Handle
  Heat Pump Loop Demand Bypass,           !- Name
  {68c6ef79-30a5-4f13-8f1f-32379648107d}, !- Inlet Node Name
  {d662a5e6-0bb8-4a00-b2d6-c3363b7803f7}; !- Outlet Node Name

OS:Node,
  {6796d496-9193-4145-acce-e3c9646b80e7}, !- Handle
  Heat Pump Loop Demand Bypass Outlet Water Node, !- Name
  {d662a5e6-0bb8-4a00-b2d6-c3363b7803f7}, !- Inlet Port
  {7bec88d3-e34c-480c-8118-94ea6f6bcc11}; !- Outlet Port

OS:Connection,
  {68c6ef79-30a5-4f13-8f1f-32379648107d}, !- Handle
  {672901e3-f052-46bb-a9d3-5b53d9919918}, !- Source Object
  3,                                      !- Outlet Port
  {c73e8f57-03e0-42f9-b043-1c7c2fa99159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d662a5e6-0bb8-4a00-b2d6-c3363b7803f7}, !- Handle
  {c73e8f57-03e0-42f9-b043-1c7c2fa99159}, !- Source Object
  3,                                      !- Outlet Port
  {6796d496-9193-4145-acce-e3c9646b80e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bec88d3-e34c-480c-8118-94ea6f6bcc11}, !- Handle
  {6796d496-9193-4145-acce-e3c9646b80e7}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {914a1a5c-474b-4816-b7e5-28c6bc3c4a5d}, !- Handle
  Heat Pump Loop Supply Outlet,           !- Name
  {29e66d25-f5e5-40c8-8ca3-2a2c6e9c3be4}, !- Inlet Node Name
  {1a5a96a3-62bc-4fd2-98db-0e38d9792023}; !- Outlet Node Name

OS:Node,
  {8198aae0-bc09-4f43-9f50-085021727966}, !- Handle
  Heat Pump Loop Supply Outlet Inlet Water Node, !- Name
  {100ef73a-e9a5-4364-9ba3-04a7cdfd72db}, !- Inlet Port
  {29e66d25-f5e5-40c8-8ca3-2a2c6e9c3be4}; !- Outlet Port

OS:Connection,
  {100ef73a-e9a5-4364-9ba3-04a7cdfd72db}, !- Handle
  {52e56755-9551-4308-956d-0ccc8cbe6229}, !- Source Object
  2,                                      !- Outlet Port
  {8198aae0-bc09-4f43-9f50-085021727966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e66d25-f5e5-40c8-8ca3-2a2c6e9c3be4}, !- Handle
  {8198aae0-bc09-4f43-9f50-085021727966}, !- Source Object
  3,                                      !- Outlet Port
  {914a1a5c-474b-4816-b7e5-28c6bc3c4a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5a96a3-62bc-4fd2-98db-0e38d9792023}, !- Handle
  {914a1a5c-474b-4816-b7e5-28c6bc3c4a5d}, !- Source Object
  3,                                      !- Outlet Port
  {a84facf5-dba2-47d9-9e84-b34d7fb1b557}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {fdec20de-e8dc-44fe-8b57-2ed5d983456b}, !- Handle
  Heat Pump Loop Demand Inlet,            !- Name
  {584b96b6-48fd-4e83-a5f4-d846638b4273}, !- Inlet Node Name
  {1583ad77-e117-47b4-883f-79047b9af81a}; !- Outlet Node Name

OS:Node,
  {27a30068-c0fe-4e5d-b624-21ee50c5781f}, !- Handle
  Heat Pump Loop Demand Inlet Outlet Water Node, !- Name
  {1583ad77-e117-47b4-883f-79047b9af81a}, !- Inlet Port
  {0a25fb62-fb41-482f-a14e-071e914bf23a}; !- Outlet Port

OS:Connection,
  {584b96b6-48fd-4e83-a5f4-d846638b4273}, !- Handle
  {16d5a81f-e76a-4fc9-a1c8-83cdfa5924b2}, !- Source Object
  3,                                      !- Outlet Port
  {fdec20de-e8dc-44fe-8b57-2ed5d983456b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1583ad77-e117-47b4-883f-79047b9af81a}, !- Handle
  {fdec20de-e8dc-44fe-8b57-2ed5d983456b}, !- Source Object
  3,                                      !- Outlet Port
  {27a30068-c0fe-4e5d-b624-21ee50c5781f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a25fb62-fb41-482f-a14e-071e914bf23a}, !- Handle
  {27a30068-c0fe-4e5d-b624-21ee50c5781f}, !- Source Object
  3,                                      !- Outlet Port
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {1b4d8866-f8d1-4756-a993-ccd6c89fa4f5}, !- Handle
  Heat Pump Loop Demand Outlet,           !- Name
  {54c196e1-0672-43d4-90d5-d61dd81bba2b}, !- Inlet Node Name
  {60a3b912-ccf9-463b-b223-c8a2e297b3b3}; !- Outlet Node Name

OS:Node,
  {aa831731-3cb5-42d0-9843-8fd3965f4749}, !- Handle
  Heat Pump Loop Demand Outlet Inlet Water Node, !- Name
  {35b8c6f9-b48b-40dc-b921-97b4b7d7fc7b}, !- Inlet Port
  {54c196e1-0672-43d4-90d5-d61dd81bba2b}; !- Outlet Port

OS:Connection,
  {35b8c6f9-b48b-40dc-b921-97b4b7d7fc7b}, !- Handle
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Source Object
  2,                                      !- Outlet Port
  {aa831731-3cb5-42d0-9843-8fd3965f4749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54c196e1-0672-43d4-90d5-d61dd81bba2b}, !- Handle
  {aa831731-3cb5-42d0-9843-8fd3965f4749}, !- Source Object
  3,                                      !- Outlet Port
  {1b4d8866-f8d1-4756-a993-ccd6c89fa4f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60a3b912-ccf9-463b-b223-c8a2e297b3b3}, !- Handle
  {1b4d8866-f8d1-4756-a993-ccd6c89fa4f5}, !- Source Object
  3,                                      !- Outlet Port
  {e7d73696-8c5e-4777-acda-bc64ab43f734}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Handle
  Always On,                              !- Name
  {31668110-5599-4023-9029-7dc335001a48}, !- Schedule Type Limits Name
  {4930879c-b164-49c0-9eea-a9664495c303}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4930879c-b164-49c0-9eea-a9664495c303}, !- Handle
  Always On Default,                      !- Name
  {31668110-5599-4023-9029-7dc335001a48}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AirLoopHVAC,
  {e7204469-e86d-4d92-910c-84fc6514330d}, !- Handle
  G SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {2dff9101-ede5-4ebd-b2ad-0927b145f215}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eeb1ade0-b22d-4397-8539-fb8312b04704}, !- Supply Side Inlet Node Name
  {7d57bbc0-e379-46f6-9251-46fa8ac1f15c}, !- Demand Side Outlet Node Name
  {b56e0d4f-88b1-493a-bd19-b0b2496b49e7}, !- Demand Side Inlet Node A
  {7b5d40ff-c62c-4674-8afa-376c232a9f6c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6d3889c5-31ad-4643-bc7b-33567f92c314}, !- Demand Mixer Name
  {aab34f4a-26b9-47f3-9724-52b965cc65e5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe575099-1d29-4891-9cb3-2c837408cc7b}, !- Handle
  G SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {eeb1ade0-b22d-4397-8539-fb8312b04704}, !- Inlet Port
  {64acbaaf-6b49-4337-9383-0bed55ca85c9}; !- Outlet Port

OS:Node,
  {bdcfdfbb-9371-4cea-9904-2a8e8106e25c}, !- Handle
  G SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {8d224e85-1b24-44f0-8078-226d51f58e23}, !- Inlet Port
  {7b5d40ff-c62c-4674-8afa-376c232a9f6c}; !- Outlet Port

OS:Connection,
  {eeb1ade0-b22d-4397-8539-fb8312b04704}, !- Handle
  {e7204469-e86d-4d92-910c-84fc6514330d}, !- Source Object
  9,                                      !- Outlet Port
  {fe575099-1d29-4891-9cb3-2c837408cc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b5d40ff-c62c-4674-8afa-376c232a9f6c}, !- Handle
  {bdcfdfbb-9371-4cea-9904-2a8e8106e25c}, !- Source Object
  3,                                      !- Outlet Port
  {e7204469-e86d-4d92-910c-84fc6514330d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {854f3ef2-9e13-4e8e-9672-58aa69463082}, !- Handle
  G SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {b56e0d4f-88b1-493a-bd19-b0b2496b49e7}, !- Inlet Port
  {5e467356-223f-4329-b236-9251f908f41b}; !- Outlet Port

OS:Node,
  {c7a1bc2a-d907-43b4-b067-2f4d02bed45d}, !- Handle
  G SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {69ada31d-5383-46b1-a144-acfa9eac33a7}, !- Inlet Port
  {7d57bbc0-e379-46f6-9251-46fa8ac1f15c}; !- Outlet Port

OS:Node,
  {7c9daf46-7b27-486a-a93d-ee5f53e2dcff}, !- Handle
  G SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {74343d9a-8fed-4b68-be22-51dc0653e1f5}, !- Inlet Port
  {308841fc-7213-475e-9565-7bf67d74397b}; !- Outlet Port

OS:Connection,
  {b56e0d4f-88b1-493a-bd19-b0b2496b49e7}, !- Handle
  {e7204469-e86d-4d92-910c-84fc6514330d}, !- Source Object
  11,                                     !- Outlet Port
  {854f3ef2-9e13-4e8e-9672-58aa69463082}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d57bbc0-e379-46f6-9251-46fa8ac1f15c}, !- Handle
  {c7a1bc2a-d907-43b4-b067-2f4d02bed45d}, !- Source Object
  3,                                      !- Outlet Port
  {e7204469-e86d-4d92-910c-84fc6514330d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {aab34f4a-26b9-47f3-9724-52b965cc65e5}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {5e467356-223f-4329-b236-9251f908f41b}, !- Inlet Node Name
  {8bd03d38-506c-4c04-b547-972e058ea864}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6d3889c5-31ad-4643-bc7b-33567f92c314}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {69ada31d-5383-46b1-a144-acfa9eac33a7}, !- Outlet Node Name
  {ca98597c-d281-4674-965e-706077eb131e}; !- Inlet Node Name 1

OS:Connection,
  {5e467356-223f-4329-b236-9251f908f41b}, !- Handle
  {854f3ef2-9e13-4e8e-9672-58aa69463082}, !- Source Object
  3,                                      !- Outlet Port
  {aab34f4a-26b9-47f3-9724-52b965cc65e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ada31d-5383-46b1-a144-acfa9eac33a7}, !- Handle
  {6d3889c5-31ad-4643-bc7b-33567f92c314}, !- Source Object
  2,                                      !- Outlet Port
  {c7a1bc2a-d907-43b4-b067-2f4d02bed45d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7b466d03-787d-4a1e-a54d-00889f1d46b9}, !- Handle
  {e7204469-e86d-4d92-910c-84fc6514330d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2dff9101-ede5-4ebd-b2ad-0927b145f215}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f5952ba6-7844-455d-8dd4-225fefdd6000}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7597619f-af3b-4acd-9fbd-5552ba739a79}, !- Handle
  G SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- Control Zone Name
  {bdcfdfbb-9371-4cea-9904-2a8e8106e25c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1ae439a8-b819-4b1d-b66a-5de301f0e02d}, !- Handle
  G SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {68e6f126-fe0b-49b8-ab16-3f61467bbd60}, !- Water Inlet Node Name
  {9413505d-ff7c-440a-8ff9-7250e2d68f55}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {1e1ae3b9-b191-4cdd-9575-1d6d41222095}, !- Heating Capacity Curve Name
  {7871760b-709c-4f4f-bcf1-629c2fa5f217}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {1e1ae3b9-b191-4cdd-9575-1d6d41222095}, !- Handle
  Curve Quad Linear 1,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7871760b-709c-4f4f-bcf1-629c2fa5f217}, !- Handle
  Curve Quad Linear 2,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {710daa8e-3450-4b42-8c8a-4a1d55eaf047}, !- Handle
  G SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {1a06d40b-64e9-4494-8466-d2d64afb7add}, !- Inlet Port
  {68e6f126-fe0b-49b8-ab16-3f61467bbd60}; !- Outlet Port

OS:Connection,
  {1a06d40b-64e9-4494-8466-d2d64afb7add}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  4,                                      !- Outlet Port
  {710daa8e-3450-4b42-8c8a-4a1d55eaf047}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {32be55cc-4fbb-471c-8daf-41a9b87336ef}, !- Handle
  G SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {9413505d-ff7c-440a-8ff9-7250e2d68f55}, !- Inlet Port
  {3c02ba60-57d7-45cd-862d-c6cbb25a8734}; !- Outlet Port

OS:Connection,
  {68e6f126-fe0b-49b8-ab16-3f61467bbd60}, !- Handle
  {710daa8e-3450-4b42-8c8a-4a1d55eaf047}, !- Source Object
  3,                                      !- Outlet Port
  {1ae439a8-b819-4b1d-b66a-5de301f0e02d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9413505d-ff7c-440a-8ff9-7250e2d68f55}, !- Handle
  {1ae439a8-b819-4b1d-b66a-5de301f0e02d}, !- Source Object
  3,                                      !- Outlet Port
  {32be55cc-4fbb-471c-8daf-41a9b87336ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c02ba60-57d7-45cd-862d-c6cbb25a8734}, !- Handle
  {32be55cc-4fbb-471c-8daf-41a9b87336ef}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  4;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {0370dd89-e5a6-463b-b03d-2d53192e108a}, !- Handle
  G SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {e81132d0-e25e-43c1-bc66-abad6ab84ce7}, !- Handle
  G SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {e387d945-7cf8-4b52-927b-5f46278f5c1a}, !- Water Inlet Node Name
  {4fa4ac2e-f895-4159-a8a2-35552bb21864}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {01aea3c2-6a8d-4fc4-9423-22cb0cca5abb}, !- Total Cooling Capacity Curve Name
  {49ff50cb-6572-441a-ad18-9cfcdead5a73}, !- Sensible Cooling Capacity Curve Name
  {128ef242-35c0-4005-826a-696cac162122}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {01aea3c2-6a8d-4fc4-9423-22cb0cca5abb}, !- Handle
  TotCoolCapCurve,                        !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {49ff50cb-6572-441a-ad18-9cfcdead5a73}, !- Handle
  Curve Quint Linear 1,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {128ef242-35c0-4005-826a-696cac162122}, !- Handle
  Curve Quad Linear 3,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {552b9b46-8d1e-4a14-8a04-933aad370ea6}, !- Handle
  G SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Inlet Water Node, !- Name
  {ebe788c9-358e-45e3-9055-000fc5188bcb}, !- Inlet Port
  {e387d945-7cf8-4b52-927b-5f46278f5c1a}; !- Outlet Port

OS:Connection,
  {ebe788c9-358e-45e3-9055-000fc5188bcb}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  5,                                      !- Outlet Port
  {552b9b46-8d1e-4a14-8a04-933aad370ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0bd11dcf-cbc5-4da1-bcb0-efa6261edc36}, !- Handle
  G SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Outlet Water Node, !- Name
  {4fa4ac2e-f895-4159-a8a2-35552bb21864}, !- Inlet Port
  {c6f8e6b4-832c-4227-9cf4-23c45f3ed19f}; !- Outlet Port

OS:Connection,
  {e387d945-7cf8-4b52-927b-5f46278f5c1a}, !- Handle
  {552b9b46-8d1e-4a14-8a04-933aad370ea6}, !- Source Object
  3,                                      !- Outlet Port
  {e81132d0-e25e-43c1-bc66-abad6ab84ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa4ac2e-f895-4159-a8a2-35552bb21864}, !- Handle
  {e81132d0-e25e-43c1-bc66-abad6ab84ce7}, !- Source Object
  3,                                      !- Outlet Port
  {0bd11dcf-cbc5-4da1-bcb0-efa6261edc36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6f8e6b4-832c-4227-9cf4-23c45f3ed19f}, !- Handle
  {0bd11dcf-cbc5-4da1-bcb0-efa6261edc36}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  5;                                      !- Inlet Port

OS:Fan:OnOff,
  {8256e27f-99df-4e0f-aed6-1d6bedc10ed1}, !- Handle
  G SW Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {15860ac7-6890-40d7-b102-26be0bdde154}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce951f80-6ab6-47da-99ac-d732a160110d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {15860ac7-6890-40d7-b102-26be0bdde154}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce951f80-6ab6-47da-99ac-d732a160110d}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0aabd2ed-7a44-475d-a7da-30f92bd23b5f}, !- Handle
  G SW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {c1519402-3005-4bf8-b3b6-2ffc538b145f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {78878845-59f5-47c2-ae24-3da1b4d1b215}, !- Air Inlet Node Name
  {8d224e85-1b24-44f0-8078-226d51f58e23}, !- Air Outlet Node Name
  {8256e27f-99df-4e0f-aed6-1d6bedc10ed1}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {1ae439a8-b819-4b1d-b66a-5de301f0e02d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {e81132d0-e25e-43c1-bc66-abad6ab84ce7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0370dd89-e5a6-463b-b03d-2d53192e108a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
