  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8d224e85-1b24-44f0-8078-226d51f58e23}, !- Handle
  {0aabd2ed-7a44-475d-a7da-30f92bd23b5f}, !- Source Object
  7,                                      !- Outlet Port
  {bdcfdfbb-9371-4cea-9904-2a8e8106e25c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {31668110-5599-4023-9029-7dc335001a48}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Schedule:Constant,
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Handle
  Always Off Discrete,                    !- Name
  {8851a0a9-ae34-4e37-9b8b-f3558c26a202}, !- Schedule Type Limits Name
  0;                                      !- Value

OS:ScheduleTypeLimits,
  {8851a0a9-ae34-4e37-9b8b-f3558c26a202}, !- Handle
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:OutdoorAir,
  {d9e6b337-bff9-45f4-b318-03a7369aa1ae}, !- Handle
  G SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {759196f0-cf24-473c-895e-f897b6a20762}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {759196f0-cf24-473c-895e-f897b6a20762}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {26852fa5-1b7b-49ef-8d2f-a71c5f7cf0f6}, !- Handle
  G SW Apartment ZN PSZ-AC OA System,     !- Name
  {d9e6b337-bff9-45f4-b318-03a7369aa1ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d358b99a-7c90-4fff-b8a5-1f64a4956583}, !- Mixed Air Node Name
  {63c852dd-fd2d-4a6a-bb40-01d0c52811fb}, !- Outdoor Air Stream Node Name
  {c7d85212-5cfc-422f-a633-de209f01440a}, !- Relief Air Stream Node Name
  {64acbaaf-6b49-4337-9383-0bed55ca85c9}; !- Return Air Stream Node Name

OS:Node,
  {72ac7861-a502-4b5e-b52f-819ee147490e}, !- Handle
  G SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {63c852dd-fd2d-4a6a-bb40-01d0c52811fb}; !- Outlet Port

OS:Connection,
  {63c852dd-fd2d-4a6a-bb40-01d0c52811fb}, !- Handle
  {72ac7861-a502-4b5e-b52f-819ee147490e}, !- Source Object
  3,                                      !- Outlet Port
  {26852fa5-1b7b-49ef-8d2f-a71c5f7cf0f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2f20cb48-1891-43ce-8488-818f74fde00b}, !- Handle
  G SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c7d85212-5cfc-422f-a633-de209f01440a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c7d85212-5cfc-422f-a633-de209f01440a}, !- Handle
  {26852fa5-1b7b-49ef-8d2f-a71c5f7cf0f6}, !- Source Object
  7,                                      !- Outlet Port
  {2f20cb48-1891-43ce-8488-818f74fde00b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b49da2fc-360f-4649-b329-af1cd24d9845}, !- Handle
  G SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {d358b99a-7c90-4fff-b8a5-1f64a4956583}, !- Inlet Port
  {78878845-59f5-47c2-ae24-3da1b4d1b215}; !- Outlet Port

OS:Connection,
  {64acbaaf-6b49-4337-9383-0bed55ca85c9}, !- Handle
  {fe575099-1d29-4891-9cb3-2c837408cc7b}, !- Source Object
  3,                                      !- Outlet Port
  {26852fa5-1b7b-49ef-8d2f-a71c5f7cf0f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d358b99a-7c90-4fff-b8a5-1f64a4956583}, !- Handle
  {26852fa5-1b7b-49ef-8d2f-a71c5f7cf0f6}, !- Source Object
  5,                                      !- Outlet Port
  {b49da2fc-360f-4649-b329-af1cd24d9845}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78878845-59f5-47c2-ae24-3da1b4d1b215}, !- Handle
  {b49da2fc-360f-4649-b329-af1cd24d9845}, !- Source Object
  3,                                      !- Outlet Port
  {0aabd2ed-7a44-475d-a7da-30f92bd23b5f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f5952ba6-7844-455d-8dd4-225fefdd6000}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b951c5cc-b961-4c22-8cd6-66d94ee896c4}, !- Control Zone or Zone List Name
  {dadaad1e-e3a7-4959-b8c8-f7ea2c705286}, !- Cooling Control Zone or Zone List Name
  {e76a3b02-007e-4315-9754-ec0ff4f6c203}, !- Heating Control Zone or Zone List Name
  {11d74704-4239-40e3-b3e7-42b6d0da08fc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b951c5cc-b961-4c22-8cd6-66d94ee896c4}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {dadaad1e-e3a7-4959-b8c8-f7ea2c705286}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e76a3b02-007e-4315-9754-ec0ff4f6c203}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {11d74704-4239-40e3-b3e7-42b6d0da08fc}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7af4fad-e491-4d2a-8d33-ed81a3a338d1}, !- Handle
  G SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {20e1c41f-de1b-4ed9-b9e6-caff7ffbc8a6}, !- Air Inlet Node Name
  {74343d9a-8fed-4b68-be22-51dc0653e1f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64c9c4f3-dec9-4544-8324-688cc1631282}, !- Handle
  G SW Apartment ZN Return Air Node,      !- Name
  {bdf47140-9c49-459e-aae6-ea1e800f16b5}, !- Inlet Port
  {ca98597c-d281-4674-965e-706077eb131e}; !- Outlet Port

OS:Connection,
  {308841fc-7213-475e-9565-7bf67d74397b}, !- Handle
  {7c9daf46-7b27-486a-a93d-ee5f53e2dcff}, !- Source Object
  3,                                      !- Outlet Port
  {7a1a6cdb-aa87-473d-9ce5-f17eff68cb60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdf47140-9c49-459e-aae6-ea1e800f16b5}, !- Handle
  {2fe203ee-391b-468e-b483-00106e357864}, !- Source Object
  2,                                      !- Outlet Port
  {64c9c4f3-dec9-4544-8324-688cc1631282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca98597c-d281-4674-965e-706077eb131e}, !- Handle
  {64c9c4f3-dec9-4544-8324-688cc1631282}, !- Source Object
  3,                                      !- Outlet Port
  {6d3889c5-31ad-4643-bc7b-33567f92c314}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cd2bef9d-e4ab-40ac-9b40-1e3520d96534}, !- Handle
  G SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {8bd03d38-506c-4c04-b547-972e058ea864}, !- Inlet Port
  {20e1c41f-de1b-4ed9-b9e6-caff7ffbc8a6}; !- Outlet Port

OS:Connection,
  {8bd03d38-506c-4c04-b547-972e058ea864}, !- Handle
  {aab34f4a-26b9-47f3-9724-52b965cc65e5}, !- Source Object
  3,                                      !- Outlet Port
  {cd2bef9d-e4ab-40ac-9b40-1e3520d96534}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20e1c41f-de1b-4ed9-b9e6-caff7ffbc8a6}, !- Handle
  {cd2bef9d-e4ab-40ac-9b40-1e3520d96534}, !- Source Object
  3,                                      !- Outlet Port
  {b7af4fad-e491-4d2a-8d33-ed81a3a338d1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74343d9a-8fed-4b68-be22-51dc0653e1f5}, !- Handle
  {b7af4fad-e491-4d2a-8d33-ed81a3a338d1}, !- Source Object
  4,                                      !- Outlet Port
  {7c9daf46-7b27-486a-a93d-ee5f53e2dcff}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fa53823a-98ea-4d78-a2c1-c6e61f80144a}, !- Handle
  G NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {b58d68f9-bfd1-4e07-9654-05d7e4c527b1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63c4bc21-dd68-46ac-8d98-27dcd93e6fcb}, !- Supply Side Inlet Node Name
  {3c8a7fcb-949f-4bb0-a519-fd01dd5512fb}, !- Demand Side Outlet Node Name
  {03f78d00-a81b-4a9b-921e-431ab63452a8}, !- Demand Side Inlet Node A
  {dbac2a25-9084-4cfa-9cc1-4e43bc26df01}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f5cfa772-884c-4c94-bb8c-f499d021b8f8}, !- Demand Mixer Name
  {494fff7a-d639-4e32-a5a6-9b8a515bde26}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8651fcc3-ec6d-4ad0-be04-9b09005422a3}, !- Handle
  G NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {63c4bc21-dd68-46ac-8d98-27dcd93e6fcb}, !- Inlet Port
  {18e75d5d-ab25-4a06-8f78-28b64804469d}; !- Outlet Port

OS:Node,
  {42607129-47c3-4ec1-80fd-4c9cd302c821}, !- Handle
  G NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {1b264168-947f-4ef1-a05a-b880b7a81ef6}, !- Inlet Port
  {dbac2a25-9084-4cfa-9cc1-4e43bc26df01}; !- Outlet Port

OS:Connection,
  {63c4bc21-dd68-46ac-8d98-27dcd93e6fcb}, !- Handle
  {fa53823a-98ea-4d78-a2c1-c6e61f80144a}, !- Source Object
  9,                                      !- Outlet Port
  {8651fcc3-ec6d-4ad0-be04-9b09005422a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbac2a25-9084-4cfa-9cc1-4e43bc26df01}, !- Handle
  {42607129-47c3-4ec1-80fd-4c9cd302c821}, !- Source Object
  3,                                      !- Outlet Port
  {fa53823a-98ea-4d78-a2c1-c6e61f80144a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3fcd7728-eedd-44ec-9388-2b2df3aa3f48}, !- Handle
  G NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {03f78d00-a81b-4a9b-921e-431ab63452a8}, !- Inlet Port
  {4d823623-a006-4b04-82f7-680942098d59}; !- Outlet Port

OS:Node,
  {5cdb47d5-1484-4d61-966a-03c54c3370cc}, !- Handle
  G NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {4cce24d5-5b8b-48e2-998a-f8733eea4af6}, !- Inlet Port
  {3c8a7fcb-949f-4bb0-a519-fd01dd5512fb}; !- Outlet Port

OS:Node,
  {50067279-6f24-4952-b37f-ef07756864aa}, !- Handle
  G NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {27f1503e-032c-428f-bb52-1364a7d216cd}, !- Inlet Port
  {5eb5c52e-6702-4bef-9d56-28f965fce68b}; !- Outlet Port

OS:Connection,
  {03f78d00-a81b-4a9b-921e-431ab63452a8}, !- Handle
  {fa53823a-98ea-4d78-a2c1-c6e61f80144a}, !- Source Object
  11,                                     !- Outlet Port
  {3fcd7728-eedd-44ec-9388-2b2df3aa3f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8a7fcb-949f-4bb0-a519-fd01dd5512fb}, !- Handle
  {5cdb47d5-1484-4d61-966a-03c54c3370cc}, !- Source Object
  3,                                      !- Outlet Port
  {fa53823a-98ea-4d78-a2c1-c6e61f80144a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {494fff7a-d639-4e32-a5a6-9b8a515bde26}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {4d823623-a006-4b04-82f7-680942098d59}, !- Inlet Node Name
  {5f32efb1-c8a2-47b0-9fb2-c14094b1938e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f5cfa772-884c-4c94-bb8c-f499d021b8f8}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {4cce24d5-5b8b-48e2-998a-f8733eea4af6}, !- Outlet Node Name
  {04443526-7cc8-4196-b4ed-275d7701b0f2}; !- Inlet Node Name 1

OS:Connection,
  {4d823623-a006-4b04-82f7-680942098d59}, !- Handle
  {3fcd7728-eedd-44ec-9388-2b2df3aa3f48}, !- Source Object
  3,                                      !- Outlet Port
  {494fff7a-d639-4e32-a5a6-9b8a515bde26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cce24d5-5b8b-48e2-998a-f8733eea4af6}, !- Handle
  {f5cfa772-884c-4c94-bb8c-f499d021b8f8}, !- Source Object
  2,                                      !- Outlet Port
  {5cdb47d5-1484-4d61-966a-03c54c3370cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {57157238-fcef-4ebf-bd07-05491c239906}, !- Handle
  {fa53823a-98ea-4d78-a2c1-c6e61f80144a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b58d68f9-bfd1-4e07-9654-05d7e4c527b1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {e711ddd9-7bdb-4297-a314-2895f3952a05}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {86965f3c-1826-4c9e-b84f-4fcc8cbec673}, !- Handle
  G NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- Control Zone Name
  {42607129-47c3-4ec1-80fd-4c9cd302c821}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1e53548c-b20e-4d47-8275-f2a9142d454d}, !- Handle
  G NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {065134aa-23f6-4da2-9c66-77f707dba699}, !- Water Inlet Node Name
  {eed9dab3-a1e8-4034-a66c-ec0458428548}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {fc03af93-3b8c-41d4-8387-92a41deecba3}, !- Heating Capacity Curve Name
  {cd7dc10d-6a1a-47b1-9204-3cb25fd4f02f}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {fc03af93-3b8c-41d4-8387-92a41deecba3}, !- Handle
  Curve Quad Linear 4,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cd7dc10d-6a1a-47b1-9204-3cb25fd4f02f}, !- Handle
  Curve Quad Linear 5,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {eb38aec0-070f-452e-979e-36da6bc26d07}, !- Handle
  G NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {bf2314ef-49a8-410f-9bdd-3192b7db784d}, !- Inlet Port
  {065134aa-23f6-4da2-9c66-77f707dba699}; !- Outlet Port

OS:Connection,
  {bf2314ef-49a8-410f-9bdd-3192b7db784d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  6,                                      !- Outlet Port
  {eb38aec0-070f-452e-979e-36da6bc26d07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11c3864e-f6a2-4c7e-b0db-8166ff435dd2}, !- Handle
  G NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {eed9dab3-a1e8-4034-a66c-ec0458428548}, !- Inlet Port
  {20034fd7-ecf7-4dcc-969f-bd620dc579ea}; !- Outlet Port

OS:Connection,
  {065134aa-23f6-4da2-9c66-77f707dba699}, !- Handle
  {eb38aec0-070f-452e-979e-36da6bc26d07}, !- Source Object
  3,                                      !- Outlet Port
  {1e53548c-b20e-4d47-8275-f2a9142d454d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eed9dab3-a1e8-4034-a66c-ec0458428548}, !- Handle
  {1e53548c-b20e-4d47-8275-f2a9142d454d}, !- Source Object
  3,                                      !- Outlet Port
  {11c3864e-f6a2-4c7e-b0db-8166ff435dd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20034fd7-ecf7-4dcc-969f-bd620dc579ea}, !- Handle
  {11c3864e-f6a2-4c7e-b0db-8166ff435dd2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  6;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {5d8ab682-901a-4447-9860-a2cc1798e12d}, !- Handle
  G NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bc3c0c5c-9985-4680-bcc2-d798bedefaf5}, !- Handle
  G NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {0d39a28c-c9f0-481d-b64c-c633a7c3e107}, !- Water Inlet Node Name
  {cd38fb1e-39b8-4650-9c35-01f75fdb585a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {db26ed13-677f-45d0-8492-c5cdc39c408a}, !- Total Cooling Capacity Curve Name
  {21c8ea6e-5fdb-4545-b3b9-2d0120c9d0a3}, !- Sensible Cooling Capacity Curve Name
  {986f9110-eab5-4f7a-b06c-5960e23980ff}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {db26ed13-677f-45d0-8492-c5cdc39c408a}, !- Handle
  TotCoolCapCurve 1,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {21c8ea6e-5fdb-4545-b3b9-2d0120c9d0a3}, !- Handle
  Curve Quint Linear 2,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {986f9110-eab5-4f7a-b06c-5960e23980ff}, !- Handle
  Curve Quad Linear 6,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6d75a6f9-ae0b-4159-b79f-ddf9a892ea61}, !- Handle
  G NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {a554af03-2fef-4c57-bd76-9fb1934a1168}, !- Inlet Port
  {0d39a28c-c9f0-481d-b64c-c633a7c3e107}; !- Outlet Port

OS:Connection,
  {a554af03-2fef-4c57-bd76-9fb1934a1168}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  7,                                      !- Outlet Port
  {6d75a6f9-ae0b-4159-b79f-ddf9a892ea61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33a2b04a-4ef5-4ffa-b2bd-7060cb3245b3}, !- Handle
  G NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {cd38fb1e-39b8-4650-9c35-01f75fdb585a}, !- Inlet Port
  {7b096d88-3378-4486-814a-f79fcb9540ae}; !- Outlet Port

OS:Connection,
  {0d39a28c-c9f0-481d-b64c-c633a7c3e107}, !- Handle
  {6d75a6f9-ae0b-4159-b79f-ddf9a892ea61}, !- Source Object
  3,                                      !- Outlet Port
  {bc3c0c5c-9985-4680-bcc2-d798bedefaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd38fb1e-39b8-4650-9c35-01f75fdb585a}, !- Handle
  {bc3c0c5c-9985-4680-bcc2-d798bedefaf5}, !- Source Object
  3,                                      !- Outlet Port
  {33a2b04a-4ef5-4ffa-b2bd-7060cb3245b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b096d88-3378-4486-814a-f79fcb9540ae}, !- Handle
  {33a2b04a-4ef5-4ffa-b2bd-7060cb3245b3}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  7;                                      !- Inlet Port

OS:Fan:OnOff,
  {afeb9134-7181-43c9-9dad-841d51b57db0}, !- Handle
  G NW Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3b52b1d2-f873-459e-a89a-72df0e1fb6b3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f909a504-9d4b-471c-a77a-2593f77af4b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3b52b1d2-f873-459e-a89a-72df0e1fb6b3}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f909a504-9d4b-471c-a77a-2593f77af4b9}, !- Handle
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {96d0df5e-fccd-4d8f-8db9-c604520e6394}, !- Handle
  G NW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {4ca87751-008c-4e52-ad49-33dc09467465}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {b2b7c5d1-d8f6-4119-93c4-4daabac0c9d2}, !- Air Inlet Node Name
  {1b264168-947f-4ef1-a05a-b880b7a81ef6}, !- Air Outlet Node Name
  {afeb9134-7181-43c9-9dad-841d51b57db0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {1e53548c-b20e-4d47-8275-f2a9142d454d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bc3c0c5c-9985-4680-bcc2-d798bedefaf5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5d8ab682-901a-4447-9860-a2cc1798e12d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1b264168-947f-4ef1-a05a-b880b7a81ef6}, !- Handle
  {96d0df5e-fccd-4d8f-8db9-c604520e6394}, !- Source Object
  7,                                      !- Outlet Port
  {42607129-47c3-4ec1-80fd-4c9cd302c821}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8ac63cef-8e9b-45d1-adc8-fcfef78630a7}, !- Handle
  G NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {08c207ca-e8ca-4af4-8568-6c55a549f1cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {08c207ca-e8ca-4af4-8568-6c55a549f1cd}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {492eb41f-2173-432e-9e83-94b44a3a7d62}, !- Handle
  G NW Apartment ZN PSZ-AC OA System,     !- Name
  {8ac63cef-8e9b-45d1-adc8-fcfef78630a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7e119984-2683-43d1-b5de-8f5ca13232bf}, !- Mixed Air Node Name
  {9881149b-bdd0-4daf-b057-0ee5ad66ea0c}, !- Outdoor Air Stream Node Name
  {33204254-5152-4e29-86ba-550c45b9e2f7}, !- Relief Air Stream Node Name
  {18e75d5d-ab25-4a06-8f78-28b64804469d}; !- Return Air Stream Node Name

OS:Node,
  {7f37282a-c2c5-4156-baf8-3b5177991461}, !- Handle
  G NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9881149b-bdd0-4daf-b057-0ee5ad66ea0c}; !- Outlet Port

OS:Connection,
  {9881149b-bdd0-4daf-b057-0ee5ad66ea0c}, !- Handle
  {7f37282a-c2c5-4156-baf8-3b5177991461}, !- Source Object
  3,                                      !- Outlet Port
  {492eb41f-2173-432e-9e83-94b44a3a7d62}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d08dc70e-8da3-491d-a1c8-2dd523f9aa56}, !- Handle
  G NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {33204254-5152-4e29-86ba-550c45b9e2f7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33204254-5152-4e29-86ba-550c45b9e2f7}, !- Handle
  {492eb41f-2173-432e-9e83-94b44a3a7d62}, !- Source Object
  7,                                      !- Outlet Port
  {d08dc70e-8da3-491d-a1c8-2dd523f9aa56}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11865a97-bfc8-4a37-8408-ce64f5c50425}, !- Handle
  G NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {7e119984-2683-43d1-b5de-8f5ca13232bf}, !- Inlet Port
  {b2b7c5d1-d8f6-4119-93c4-4daabac0c9d2}; !- Outlet Port

OS:Connection,
  {18e75d5d-ab25-4a06-8f78-28b64804469d}, !- Handle
  {8651fcc3-ec6d-4ad0-be04-9b09005422a3}, !- Source Object
  3,                                      !- Outlet Port
  {492eb41f-2173-432e-9e83-94b44a3a7d62}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7e119984-2683-43d1-b5de-8f5ca13232bf}, !- Handle
  {492eb41f-2173-432e-9e83-94b44a3a7d62}, !- Source Object
  5,                                      !- Outlet Port
  {11865a97-bfc8-4a37-8408-ce64f5c50425}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2b7c5d1-d8f6-4119-93c4-4daabac0c9d2}, !- Handle
  {11865a97-bfc8-4a37-8408-ce64f5c50425}, !- Source Object
  3,                                      !- Outlet Port
  {96d0df5e-fccd-4d8f-8db9-c604520e6394}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e711ddd9-7bdb-4297-a314-2895f3952a05}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d16da28-f91c-4ea7-a29f-7d7ab4158fc9}, !- Control Zone or Zone List Name
  {643d85ab-d944-4a52-a4cd-ed1b832d1883}, !- Cooling Control Zone or Zone List Name
  {c7d8c143-8274-4e70-a50f-ef7bba47dca4}, !- Heating Control Zone or Zone List Name
  {d9b733c0-5d36-49c9-b3bf-23a4d5a70826}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d16da28-f91c-4ea7-a29f-7d7ab4158fc9}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {643d85ab-d944-4a52-a4cd-ed1b832d1883}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c7d8c143-8274-4e70-a50f-ef7bba47dca4}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d9b733c0-5d36-49c9-b3bf-23a4d5a70826}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {de1718a0-5298-46bb-ab93-0dee51bc72a0}, !- Handle
  G NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a515e186-b0d3-4aef-a457-014f9c0602a5}, !- Air Inlet Node Name
  {27f1503e-032c-428f-bb52-1364a7d216cd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a6d9c179-50bc-42cc-b70b-912e697efd84}, !- Handle
  G NW Apartment ZN Return Air Node,      !- Name
  {3c5b9b7a-d1a9-4160-866a-44b7da1d6ab2}, !- Inlet Port
  {04443526-7cc8-4196-b4ed-275d7701b0f2}; !- Outlet Port

OS:Connection,
  {5eb5c52e-6702-4bef-9d56-28f965fce68b}, !- Handle
  {50067279-6f24-4952-b37f-ef07756864aa}, !- Source Object
  3,                                      !- Outlet Port
  {2318e041-f43b-4f0f-9707-279e1bfbadb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c5b9b7a-d1a9-4160-866a-44b7da1d6ab2}, !- Handle
  {29442c58-3469-41d4-b828-c02ae878f4e0}, !- Source Object
  2,                                      !- Outlet Port
  {a6d9c179-50bc-42cc-b70b-912e697efd84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04443526-7cc8-4196-b4ed-275d7701b0f2}, !- Handle
  {a6d9c179-50bc-42cc-b70b-912e697efd84}, !- Source Object
  3,                                      !- Outlet Port
  {f5cfa772-884c-4c94-bb8c-f499d021b8f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {63926ec9-9eda-4fa2-9c8e-0989e0a1c9c6}, !- Handle
  G NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {5f32efb1-c8a2-47b0-9fb2-c14094b1938e}, !- Inlet Port
  {a515e186-b0d3-4aef-a457-014f9c0602a5}; !- Outlet Port

OS:Connection,
  {5f32efb1-c8a2-47b0-9fb2-c14094b1938e}, !- Handle
  {494fff7a-d639-4e32-a5a6-9b8a515bde26}, !- Source Object
  3,                                      !- Outlet Port
  {63926ec9-9eda-4fa2-9c8e-0989e0a1c9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a515e186-b0d3-4aef-a457-014f9c0602a5}, !- Handle
  {63926ec9-9eda-4fa2-9c8e-0989e0a1c9c6}, !- Source Object
  3,                                      !- Outlet Port
  {de1718a0-5298-46bb-ab93-0dee51bc72a0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {27f1503e-032c-428f-bb52-1364a7d216cd}, !- Handle
  {de1718a0-5298-46bb-ab93-0dee51bc72a0}, !- Source Object
  4,                                      !- Outlet Port
  {50067279-6f24-4952-b37f-ef07756864aa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {54ba1f89-24eb-4385-956c-011bccdf87d7}, !- Handle
  G NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {54a4973d-4ad6-4b95-b32c-d09ef648cd7f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95ba4059-5d57-4b66-93fd-552ae07ba83e}, !- Supply Side Inlet Node Name
  {4ee5ea60-8414-4068-bf51-87dfca2ceb4e}, !- Demand Side Outlet Node Name
  {ebcfef22-248d-4560-a9fc-515a8e3b7151}, !- Demand Side Inlet Node A
  {ea7c22c6-2d33-4145-bbde-106100cfc4a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99bc72d0-8ab9-47e0-86da-a3b950a88132}, !- Demand Mixer Name
  {1c9b22b1-8040-48c1-8f75-166c59f15167}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a6af3767-0d23-42bf-9257-bb576e61179f}, !- Handle
  G NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {95ba4059-5d57-4b66-93fd-552ae07ba83e}, !- Inlet Port
  {d0c03b4a-482b-4ae1-a100-bcba41fdfd69}; !- Outlet Port

OS:Node,
  {6ae00b10-3104-4336-8aa8-95038b2993e2}, !- Handle
  G NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e0ddb149-e8b5-4e0e-8d20-67c7bd11ca76}, !- Inlet Port
  {ea7c22c6-2d33-4145-bbde-106100cfc4a5}; !- Outlet Port

OS:Connection,
  {95ba4059-5d57-4b66-93fd-552ae07ba83e}, !- Handle
  {54ba1f89-24eb-4385-956c-011bccdf87d7}, !- Source Object
  9,                                      !- Outlet Port
  {a6af3767-0d23-42bf-9257-bb576e61179f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea7c22c6-2d33-4145-bbde-106100cfc4a5}, !- Handle
  {6ae00b10-3104-4336-8aa8-95038b2993e2}, !- Source Object
  3,                                      !- Outlet Port
  {54ba1f89-24eb-4385-956c-011bccdf87d7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {737a90b9-0092-438f-b5c6-cc08c75af953}, !- Handle
  G NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {ebcfef22-248d-4560-a9fc-515a8e3b7151}, !- Inlet Port
  {1635671b-c80f-4985-a80e-aa16fffa158a}; !- Outlet Port

OS:Node,
  {815edb2c-ad47-4443-bc65-3c35f27a5527}, !- Handle
  G NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {2cef31e7-eaeb-4aef-9a23-79c676d692ce}, !- Inlet Port
  {4ee5ea60-8414-4068-bf51-87dfca2ceb4e}; !- Outlet Port

OS:Node,
  {9325e528-3489-46e5-b1e1-3c19decc291f}, !- Handle
  G NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9fd7c939-052d-481f-b1d6-1fa192d8647a}, !- Inlet Port
  {57c30fe8-434a-4454-8774-2bc431962b14}; !- Outlet Port

OS:Connection,
  {ebcfef22-248d-4560-a9fc-515a8e3b7151}, !- Handle
  {54ba1f89-24eb-4385-956c-011bccdf87d7}, !- Source Object
  11,                                     !- Outlet Port
  {737a90b9-0092-438f-b5c6-cc08c75af953}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee5ea60-8414-4068-bf51-87dfca2ceb4e}, !- Handle
  {815edb2c-ad47-4443-bc65-3c35f27a5527}, !- Source Object
  3,                                      !- Outlet Port
  {54ba1f89-24eb-4385-956c-011bccdf87d7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1c9b22b1-8040-48c1-8f75-166c59f15167}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {1635671b-c80f-4985-a80e-aa16fffa158a}, !- Inlet Node Name
  {2e721e44-bab5-4bda-834b-9621c8a0dadb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99bc72d0-8ab9-47e0-86da-a3b950a88132}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {2cef31e7-eaeb-4aef-9a23-79c676d692ce}, !- Outlet Node Name
  {07529f41-288f-4b74-ae70-b2171fa6e5ad}; !- Inlet Node Name 1

OS:Connection,
  {1635671b-c80f-4985-a80e-aa16fffa158a}, !- Handle
  {737a90b9-0092-438f-b5c6-cc08c75af953}, !- Source Object
  3,                                      !- Outlet Port
  {1c9b22b1-8040-48c1-8f75-166c59f15167}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cef31e7-eaeb-4aef-9a23-79c676d692ce}, !- Handle
  {99bc72d0-8ab9-47e0-86da-a3b950a88132}, !- Source Object
  2,                                      !- Outlet Port
  {815edb2c-ad47-4443-bc65-3c35f27a5527}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {14db9c02-62bc-4c72-ba3b-1e976a42ab08}, !- Handle
  {54ba1f89-24eb-4385-956c-011bccdf87d7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {54a4973d-4ad6-4b95-b32c-d09ef648cd7f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {6c22b1a6-fe44-446c-8c7e-10312467c8b5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {95e6d33c-16b6-40ca-a76c-52e8e8c0597f}, !- Handle
  G NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- Control Zone Name
  {6ae00b10-3104-4336-8aa8-95038b2993e2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {80b9ec4f-70d2-4461-b146-c63c59ecc09c}, !- Handle
  G NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {f5b6d5f8-2dda-47b4-8b8e-d820bcf433f3}, !- Water Inlet Node Name
  {67fd4cf3-7db0-4464-97ea-93b16260e4e0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {62c12432-b373-45b8-ac0a-e5a77cd51459}, !- Heating Capacity Curve Name
  {ab85dd59-3ec2-4a61-95e9-b7f784766bbb}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {62c12432-b373-45b8-ac0a-e5a77cd51459}, !- Handle
  Curve Quad Linear 7,                    !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ab85dd59-3ec2-4a61-95e9-b7f784766bbb}, !- Handle
  Curve Quad Linear 8,                    !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1ed975d0-60da-4f57-af7c-c59ea5cf343c}, !- Handle
  G NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {4fa779ad-da40-4f01-9e81-db42e3660201}, !- Inlet Port
  {f5b6d5f8-2dda-47b4-8b8e-d820bcf433f3}; !- Outlet Port

OS:Connection,
  {4fa779ad-da40-4f01-9e81-db42e3660201}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  8,                                      !- Outlet Port
  {1ed975d0-60da-4f57-af7c-c59ea5cf343c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {211ea84f-36d0-4e59-9c42-8afb62637e9c}, !- Handle
  G NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {67fd4cf3-7db0-4464-97ea-93b16260e4e0}, !- Inlet Port
  {ede137c5-ab4f-4d12-8405-2d59476f6e6a}; !- Outlet Port

OS:Connection,
  {f5b6d5f8-2dda-47b4-8b8e-d820bcf433f3}, !- Handle
  {1ed975d0-60da-4f57-af7c-c59ea5cf343c}, !- Source Object
  3,                                      !- Outlet Port
  {80b9ec4f-70d2-4461-b146-c63c59ecc09c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fd4cf3-7db0-4464-97ea-93b16260e4e0}, !- Handle
  {80b9ec4f-70d2-4461-b146-c63c59ecc09c}, !- Source Object
  3,                                      !- Outlet Port
  {211ea84f-36d0-4e59-9c42-8afb62637e9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede137c5-ab4f-4d12-8405-2d59476f6e6a}, !- Handle
  {211ea84f-36d0-4e59-9c42-8afb62637e9c}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  8;                                      !- Inlet Port

OS:Coil:Heating:Electric,
  {7b1c7216-a921-470a-9817-5acc0bf510c7}, !- Handle
  G NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {8e9c1326-de85-48b0-9726-36c3982ff0f1}, !- Handle
  G NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {ede8c9a7-7276-43b9-820c-3f7d2a285b69}, !- Water Inlet Node Name
  {fbcbd291-7b6c-4a66-9d90-226928ff9d44}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {b2e054c9-b78a-4f99-bb19-f2d45f02757c}, !- Total Cooling Capacity Curve Name
  {07bfb904-3582-4828-8982-7ee8340eb8fe}, !- Sensible Cooling Capacity Curve Name
  {3a8f0232-38b0-402a-b054-27ada3e5a06c}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {b2e054c9-b78a-4f99-bb19-f2d45f02757c}, !- Handle
  TotCoolCapCurve 2,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {07bfb904-3582-4828-8982-7ee8340eb8fe}, !- Handle
  Curve Quint Linear 3,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3a8f0232-38b0-402a-b054-27ada3e5a06c}, !- Handle
  Curve Quad Linear 9,                    !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {bd6d142d-3ac1-471a-a709-8e35a75e6711}, !- Handle
  G NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {ef277e25-0665-49b7-8c66-39cd6a0d1aae}, !- Inlet Port
  {ede8c9a7-7276-43b9-820c-3f7d2a285b69}; !- Outlet Port

OS:Connection,
  {ef277e25-0665-49b7-8c66-39cd6a0d1aae}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  9,                                      !- Outlet Port
  {bd6d142d-3ac1-471a-a709-8e35a75e6711}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {898d2fd8-e505-420e-b081-2beee4d9d816}, !- Handle
  G NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {fbcbd291-7b6c-4a66-9d90-226928ff9d44}, !- Inlet Port
  {1d5f0e19-8eea-4b6d-b1f7-012082371225}; !- Outlet Port

OS:Connection,
  {ede8c9a7-7276-43b9-820c-3f7d2a285b69}, !- Handle
  {bd6d142d-3ac1-471a-a709-8e35a75e6711}, !- Source Object
  3,                                      !- Outlet Port
  {8e9c1326-de85-48b0-9726-36c3982ff0f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbcbd291-7b6c-4a66-9d90-226928ff9d44}, !- Handle
  {8e9c1326-de85-48b0-9726-36c3982ff0f1}, !- Source Object
  3,                                      !- Outlet Port
  {898d2fd8-e505-420e-b081-2beee4d9d816}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d5f0e19-8eea-4b6d-b1f7-012082371225}, !- Handle
  {898d2fd8-e505-420e-b081-2beee4d9d816}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  9;                                      !- Inlet Port

OS:Fan:OnOff,
  {ce85107d-f059-4789-948f-791e830ed924}, !- Handle
  G NE Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b2d24b56-26c5-4266-9339-c7ef83d7ddb5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57e759aa-978b-4226-b938-7b3ae1666a5f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b2d24b56-26c5-4266-9339-c7ef83d7ddb5}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57e759aa-978b-4226-b938-7b3ae1666a5f}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {398bf8e6-3004-4418-b924-c260635fb709}, !- Handle
  G NE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {cb51c844-45ad-42a1-8895-219d051b92b9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {4cf81a6e-5fbf-4e07-afc2-e61cfea5128e}, !- Air Inlet Node Name
  {e0ddb149-e8b5-4e0e-8d20-67c7bd11ca76}, !- Air Outlet Node Name
  {ce85107d-f059-4789-948f-791e830ed924}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {80b9ec4f-70d2-4461-b146-c63c59ecc09c}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {8e9c1326-de85-48b0-9726-36c3982ff0f1}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7b1c7216-a921-470a-9817-5acc0bf510c7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e0ddb149-e8b5-4e0e-8d20-67c7bd11ca76}, !- Handle
  {398bf8e6-3004-4418-b924-c260635fb709}, !- Source Object
  7,                                      !- Outlet Port
  {6ae00b10-3104-4336-8aa8-95038b2993e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fc9f1330-5833-4de2-ab14-2a95070ded8d}, !- Handle
  G NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6ea11c3-efb3-4455-ad91-f150bbcaa371}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d6ea11c3-efb3-4455-ad91-f150bbcaa371}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {018bdf58-5d90-456f-940e-6d7894fc4a0c}, !- Handle
  G NE Apartment ZN PSZ-AC OA System,     !- Name
  {fc9f1330-5833-4de2-ab14-2a95070ded8d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd8e1965-a8c5-4dc5-a8dc-915628aecabd}, !- Mixed Air Node Name
  {9085589d-2623-42e3-90fa-013b8c4a3734}, !- Outdoor Air Stream Node Name
  {d7160083-4529-4fa7-bcd5-dd5989ac3d81}, !- Relief Air Stream Node Name
  {d0c03b4a-482b-4ae1-a100-bcba41fdfd69}; !- Return Air Stream Node Name

OS:Node,
  {77c976df-901a-4410-8208-92b32ca9a549}, !- Handle
  G NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {9085589d-2623-42e3-90fa-013b8c4a3734}; !- Outlet Port

OS:Connection,
  {9085589d-2623-42e3-90fa-013b8c4a3734}, !- Handle
  {77c976df-901a-4410-8208-92b32ca9a549}, !- Source Object
  3,                                      !- Outlet Port
  {018bdf58-5d90-456f-940e-6d7894fc4a0c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9c36a15c-ccc1-452a-a222-81859f1ce65d}, !- Handle
  G NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {d7160083-4529-4fa7-bcd5-dd5989ac3d81}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d7160083-4529-4fa7-bcd5-dd5989ac3d81}, !- Handle
  {018bdf58-5d90-456f-940e-6d7894fc4a0c}, !- Source Object
  7,                                      !- Outlet Port
  {9c36a15c-ccc1-452a-a222-81859f1ce65d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ef38857-ba3f-4073-abf8-ad53be4428de}, !- Handle
  G NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {bd8e1965-a8c5-4dc5-a8dc-915628aecabd}, !- Inlet Port
  {4cf81a6e-5fbf-4e07-afc2-e61cfea5128e}; !- Outlet Port

OS:Connection,
  {d0c03b4a-482b-4ae1-a100-bcba41fdfd69}, !- Handle
  {a6af3767-0d23-42bf-9257-bb576e61179f}, !- Source Object
  3,                                      !- Outlet Port
  {018bdf58-5d90-456f-940e-6d7894fc4a0c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bd8e1965-a8c5-4dc5-a8dc-915628aecabd}, !- Handle
  {018bdf58-5d90-456f-940e-6d7894fc4a0c}, !- Source Object
  5,                                      !- Outlet Port
  {7ef38857-ba3f-4073-abf8-ad53be4428de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf81a6e-5fbf-4e07-afc2-e61cfea5128e}, !- Handle
  {7ef38857-ba3f-4073-abf8-ad53be4428de}, !- Source Object
  3,                                      !- Outlet Port
  {398bf8e6-3004-4418-b924-c260635fb709}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6c22b1a6-fe44-446c-8c7e-10312467c8b5}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8f3d5a47-85a5-4c33-b4dd-b1629d14e9cb}, !- Control Zone or Zone List Name
  {7486266a-c4dd-41cd-b32e-a33bb5fdac0a}, !- Cooling Control Zone or Zone List Name
  {0e1fc0bb-5cfd-42bd-917e-0105206c3dde}, !- Heating Control Zone or Zone List Name
  {d40595bd-ebf6-4e03-a131-872159a84112}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8f3d5a47-85a5-4c33-b4dd-b1629d14e9cb}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {7486266a-c4dd-41cd-b32e-a33bb5fdac0a}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0e1fc0bb-5cfd-42bd-917e-0105206c3dde}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d40595bd-ebf6-4e03-a131-872159a84112}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f87de69d-3ca0-4b46-97a7-c744942d6406}, !- Handle
  G NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {11993afb-dc09-4a1b-93be-58ace7d071d6}, !- Air Inlet Node Name
  {9fd7c939-052d-481f-b1d6-1fa192d8647a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f1b70ae3-5913-4c30-899e-558fd9e7144f}, !- Handle
  G NE Apartment ZN Return Air Node,      !- Name
  {31eaa5b7-3e2f-4143-a024-7d87ef434135}, !- Inlet Port
  {07529f41-288f-4b74-ae70-b2171fa6e5ad}; !- Outlet Port

OS:Connection,
  {57c30fe8-434a-4454-8774-2bc431962b14}, !- Handle
  {9325e528-3489-46e5-b1e1-3c19decc291f}, !- Source Object
  3,                                      !- Outlet Port
  {882d7a4c-c60a-41b4-92f8-df182e03c5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31eaa5b7-3e2f-4143-a024-7d87ef434135}, !- Handle
  {3c5c5805-aae3-44d1-a42d-1cd614864216}, !- Source Object
  2,                                      !- Outlet Port
  {f1b70ae3-5913-4c30-899e-558fd9e7144f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07529f41-288f-4b74-ae70-b2171fa6e5ad}, !- Handle
  {f1b70ae3-5913-4c30-899e-558fd9e7144f}, !- Source Object
  3,                                      !- Outlet Port
  {99bc72d0-8ab9-47e0-86da-a3b950a88132}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {80733058-4a54-4d74-ab90-32b922c1f6ad}, !- Handle
  G NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2e721e44-bab5-4bda-834b-9621c8a0dadb}, !- Inlet Port
  {11993afb-dc09-4a1b-93be-58ace7d071d6}; !- Outlet Port

OS:Connection,
  {2e721e44-bab5-4bda-834b-9621c8a0dadb}, !- Handle
  {1c9b22b1-8040-48c1-8f75-166c59f15167}, !- Source Object
  3,                                      !- Outlet Port
  {80733058-4a54-4d74-ab90-32b922c1f6ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11993afb-dc09-4a1b-93be-58ace7d071d6}, !- Handle
  {80733058-4a54-4d74-ab90-32b922c1f6ad}, !- Source Object
  3,                                      !- Outlet Port
  {f87de69d-3ca0-4b46-97a7-c744942d6406}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9fd7c939-052d-481f-b1d6-1fa192d8647a}, !- Handle
  {f87de69d-3ca0-4b46-97a7-c744942d6406}, !- Source Object
  4,                                      !- Outlet Port
  {9325e528-3489-46e5-b1e1-3c19decc291f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {662e6e70-2249-4d78-acc3-2f729d6bafb4}, !- Handle
  G N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {44fd2d10-471f-42d4-8dc4-1cc7d1e7ce20}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {be23c03e-c70c-4708-a093-df92698ddf04}, !- Supply Side Inlet Node Name
  {e9ddab16-04f8-4dfc-bae4-4fc0abf660a2}, !- Demand Side Outlet Node Name
  {d790b291-085b-4b17-b983-038ded30f75d}, !- Demand Side Inlet Node A
  {40491128-605f-4a2f-9bf5-7872e749881c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb5d863f-a5e3-445b-adb5-11b074af4d39}, !- Demand Mixer Name
  {2a60ddf3-2776-4666-b9b9-845730677252}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1a116489-1daa-49be-9fe2-0627de62c460}, !- Handle
  G N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {be23c03e-c70c-4708-a093-df92698ddf04}, !- Inlet Port
  {9c774983-4728-4e68-958a-541ff5903db5}; !- Outlet Port

OS:Node,
  {486d4094-bffa-4ae1-b3e2-9b464be15a8a}, !- Handle
  G N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {ec4fbb0c-8574-4aee-b4d8-92088817b658}, !- Inlet Port
  {40491128-605f-4a2f-9bf5-7872e749881c}; !- Outlet Port

OS:Connection,
  {be23c03e-c70c-4708-a093-df92698ddf04}, !- Handle
  {662e6e70-2249-4d78-acc3-2f729d6bafb4}, !- Source Object
  9,                                      !- Outlet Port
  {1a116489-1daa-49be-9fe2-0627de62c460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40491128-605f-4a2f-9bf5-7872e749881c}, !- Handle
  {486d4094-bffa-4ae1-b3e2-9b464be15a8a}, !- Source Object
  3,                                      !- Outlet Port
  {662e6e70-2249-4d78-acc3-2f729d6bafb4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d611a715-8c25-462e-8559-12efa291d573}, !- Handle
  G N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {d790b291-085b-4b17-b983-038ded30f75d}, !- Inlet Port
  {9b2fde9b-5ba1-4715-acbe-c8fbd5e78c0a}; !- Outlet Port

OS:Node,
  {2b5826a6-df41-4d5a-ba82-43b518319bc5}, !- Handle
  G N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {ef77b65a-174e-4a8c-9970-e55a11b99d0b}, !- Inlet Port
  {e9ddab16-04f8-4dfc-bae4-4fc0abf660a2}; !- Outlet Port

OS:Node,
  {721016d4-0724-4410-9a92-e426e9b3c111}, !- Handle
  G N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {3304b1cc-2b01-40ee-99de-02f5847aa9d9}, !- Inlet Port
  {7c2e29cd-69d8-4b33-93d0-7c17150346c4}; !- Outlet Port

OS:Connection,
  {d790b291-085b-4b17-b983-038ded30f75d}, !- Handle
  {662e6e70-2249-4d78-acc3-2f729d6bafb4}, !- Source Object
  11,                                     !- Outlet Port
  {d611a715-8c25-462e-8559-12efa291d573}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9ddab16-04f8-4dfc-bae4-4fc0abf660a2}, !- Handle
  {2b5826a6-df41-4d5a-ba82-43b518319bc5}, !- Source Object
  3,                                      !- Outlet Port
  {662e6e70-2249-4d78-acc3-2f729d6bafb4}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a60ddf3-2776-4666-b9b9-845730677252}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {9b2fde9b-5ba1-4715-acbe-c8fbd5e78c0a}, !- Inlet Node Name
  {8dae5870-af48-40e5-a4df-ea967ca806ae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb5d863f-a5e3-445b-adb5-11b074af4d39}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {ef77b65a-174e-4a8c-9970-e55a11b99d0b}, !- Outlet Node Name
  {2e9758eb-8fe0-452b-9662-b75b37ee08ff}; !- Inlet Node Name 1

OS:Connection,
  {9b2fde9b-5ba1-4715-acbe-c8fbd5e78c0a}, !- Handle
  {d611a715-8c25-462e-8559-12efa291d573}, !- Source Object
  3,                                      !- Outlet Port
  {2a60ddf3-2776-4666-b9b9-845730677252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef77b65a-174e-4a8c-9970-e55a11b99d0b}, !- Handle
  {fb5d863f-a5e3-445b-adb5-11b074af4d39}, !- Source Object
  2,                                      !- Outlet Port
  {2b5826a6-df41-4d5a-ba82-43b518319bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b2b5d0b3-ded4-48ab-8841-44e032fe28aa}, !- Handle
  {662e6e70-2249-4d78-acc3-2f729d6bafb4}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {44fd2d10-471f-42d4-8dc4-1cc7d1e7ce20}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {8a47464b-9487-4cc5-b7eb-84cbcce84933}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {25c3a256-a4b5-44dd-bd69-a8a974bed981}, !- Handle
  G N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- Control Zone Name
  {486d4094-bffa-4ae1-b3e2-9b464be15a8a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6d8a211a-74a7-483e-8d30-1c4b16938ce6}, !- Handle
  G N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {b572e37f-d663-427a-95ac-0540facc3fdc}, !- Water Inlet Node Name
  {d8f00144-7b8d-4bbf-92b6-50f5a57fc597}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {f11a345c-df81-4cb1-b47a-9f493a9f84d2}, !- Heating Capacity Curve Name
  {dfb6d8e9-3775-4a9f-b711-2b9d1973ff40}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {f11a345c-df81-4cb1-b47a-9f493a9f84d2}, !- Handle
  Curve Quad Linear 10,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dfb6d8e9-3775-4a9f-b711-2b9d1973ff40}, !- Handle
  Curve Quad Linear 11,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {765a122a-9ab4-4d45-b492-efb5c31d7fd9}, !- Handle
  G N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0a8e56e3-0ed7-4e56-b507-6e06d4cac5e9}, !- Inlet Port
  {b572e37f-d663-427a-95ac-0540facc3fdc}; !- Outlet Port

OS:Connection,
  {0a8e56e3-0ed7-4e56-b507-6e06d4cac5e9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  10,                                     !- Outlet Port
  {765a122a-9ab4-4d45-b492-efb5c31d7fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {edef1dc3-6bea-4562-b586-4901cc761730}, !- Handle
  G N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {d8f00144-7b8d-4bbf-92b6-50f5a57fc597}, !- Inlet Port
  {689f9038-594c-4a05-b3a5-5c6011024c21}; !- Outlet Port

OS:Connection,
  {b572e37f-d663-427a-95ac-0540facc3fdc}, !- Handle
  {765a122a-9ab4-4d45-b492-efb5c31d7fd9}, !- Source Object
  3,                                      !- Outlet Port
  {6d8a211a-74a7-483e-8d30-1c4b16938ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f00144-7b8d-4bbf-92b6-50f5a57fc597}, !- Handle
  {6d8a211a-74a7-483e-8d30-1c4b16938ce6}, !- Source Object
  3,                                      !- Outlet Port
  {edef1dc3-6bea-4562-b586-4901cc761730}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689f9038-594c-4a05-b3a5-5c6011024c21}, !- Handle
  {edef1dc3-6bea-4562-b586-4901cc761730}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  10;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d84e99bb-56ce-42ce-afa8-ded827d34e95}, !- Handle
  G N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6d3ba79c-0b91-4ed2-8380-fe38c2db7729}, !- Handle
  G N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {7d039820-570f-4979-8a6f-6e40d0a2d9ab}, !- Water Inlet Node Name
  {48c65f99-2a8b-49ac-bd99-9171290fb9d0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {76cd849d-7d71-4161-8e11-2eb73072a683}, !- Total Cooling Capacity Curve Name
  {f09e0378-7eae-4ce4-b309-6e5230693925}, !- Sensible Cooling Capacity Curve Name
  {22cf3e3c-e7b9-4d4c-8401-5bb4cd9fad84}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {76cd849d-7d71-4161-8e11-2eb73072a683}, !- Handle
  TotCoolCapCurve 3,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {f09e0378-7eae-4ce4-b309-6e5230693925}, !- Handle
  Curve Quint Linear 4,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {22cf3e3c-e7b9-4d4c-8401-5bb4cd9fad84}, !- Handle
  Curve Quad Linear 12,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c524a68f-b5db-4495-ab33-2bcaaad748d4}, !- Handle
  G N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER Inlet Water Node, !- Name
  {243797c0-abe5-4f4a-ba19-c1adb0f2d331}, !- Inlet Port
  {7d039820-570f-4979-8a6f-6e40d0a2d9ab}; !- Outlet Port

OS:Connection,
  {243797c0-abe5-4f4a-ba19-c1adb0f2d331}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  11,                                     !- Outlet Port
  {c524a68f-b5db-4495-ab33-2bcaaad748d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52ba7297-b1c5-40c2-85a2-1ec484cb733a}, !- Handle
  G N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER Outlet Water Node, !- Name
  {48c65f99-2a8b-49ac-bd99-9171290fb9d0}, !- Inlet Port
  {822d3f11-4175-4c21-b2e8-7eb2517e7ab5}; !- Outlet Port

OS:Connection,
  {7d039820-570f-4979-8a6f-6e40d0a2d9ab}, !- Handle
  {c524a68f-b5db-4495-ab33-2bcaaad748d4}, !- Source Object
  3,                                      !- Outlet Port
  {6d3ba79c-0b91-4ed2-8380-fe38c2db7729}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48c65f99-2a8b-49ac-bd99-9171290fb9d0}, !- Handle
  {6d3ba79c-0b91-4ed2-8380-fe38c2db7729}, !- Source Object
  3,                                      !- Outlet Port
  {52ba7297-b1c5-40c2-85a2-1ec484cb733a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {822d3f11-4175-4c21-b2e8-7eb2517e7ab5}, !- Handle
  {52ba7297-b1c5-40c2-85a2-1ec484cb733a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  11;                                     !- Inlet Port

OS:Fan:OnOff,
  {370d2486-980d-4deb-957c-072135bcaee9}, !- Handle
  G N1 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0cdb8040-bdd8-4719-bc11-6cb3d01ec4ab}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {218015b0-dde3-4af7-a487-806d49e171d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0cdb8040-bdd8-4719-bc11-6cb3d01ec4ab}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {218015b0-dde3-4af7-a487-806d49e171d6}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {74c43944-3518-40f2-a7b5-efa6fd8845ef}, !- Handle
  G N1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {8efa34d7-dc8a-4bcf-b021-4be0316c3310}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {bfa727c5-ca9e-4c51-9826-f7f5634aba24}, !- Air Inlet Node Name
  {ec4fbb0c-8574-4aee-b4d8-92088817b658}, !- Air Outlet Node Name
  {370d2486-980d-4deb-957c-072135bcaee9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {6d8a211a-74a7-483e-8d30-1c4b16938ce6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6d3ba79c-0b91-4ed2-8380-fe38c2db7729}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d84e99bb-56ce-42ce-afa8-ded827d34e95}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {ec4fbb0c-8574-4aee-b4d8-92088817b658}, !- Handle
  {74c43944-3518-40f2-a7b5-efa6fd8845ef}, !- Source Object
  7,                                      !- Outlet Port
  {486d4094-bffa-4ae1-b3e2-9b464be15a8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0e22c0da-1914-4529-9585-6fdd656c420f}, !- Handle
  G N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {02c18592-702e-4453-9493-ea15b576d549}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {02c18592-702e-4453-9493-ea15b576d549}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0c0c7660-9574-4301-bf99-b871987fd1e3}, !- Handle
  G N1 Apartment ZN PSZ-AC OA System,     !- Name
  {0e22c0da-1914-4529-9585-6fdd656c420f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7f4b5e41-5465-4851-8e02-58e85fc40e00}, !- Mixed Air Node Name
  {b47c5631-4125-420e-8fb5-bc6676ccadae}, !- Outdoor Air Stream Node Name
  {056f3c2e-4124-4940-be15-14b4edb69780}, !- Relief Air Stream Node Name
  {9c774983-4728-4e68-958a-541ff5903db5}; !- Return Air Stream Node Name

OS:Node,
  {44bfdc1d-5843-4812-9fe8-a1e0acbf6436}, !- Handle
  G N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b47c5631-4125-420e-8fb5-bc6676ccadae}; !- Outlet Port

OS:Connection,
  {b47c5631-4125-420e-8fb5-bc6676ccadae}, !- Handle
  {44bfdc1d-5843-4812-9fe8-a1e0acbf6436}, !- Source Object
  3,                                      !- Outlet Port
  {0c0c7660-9574-4301-bf99-b871987fd1e3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67a2e8fb-d158-4906-bfee-4b276cf308dd}, !- Handle
  G N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {056f3c2e-4124-4940-be15-14b4edb69780}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {056f3c2e-4124-4940-be15-14b4edb69780}, !- Handle
  {0c0c7660-9574-4301-bf99-b871987fd1e3}, !- Source Object
  7,                                      !- Outlet Port
  {67a2e8fb-d158-4906-bfee-4b276cf308dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39fcb937-7204-47d1-a2dc-96938caf5cbf}, !- Handle
  G N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {7f4b5e41-5465-4851-8e02-58e85fc40e00}, !- Inlet Port
  {bfa727c5-ca9e-4c51-9826-f7f5634aba24}; !- Outlet Port

OS:Connection,
  {9c774983-4728-4e68-958a-541ff5903db5}, !- Handle
  {1a116489-1daa-49be-9fe2-0627de62c460}, !- Source Object
  3,                                      !- Outlet Port
  {0c0c7660-9574-4301-bf99-b871987fd1e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7f4b5e41-5465-4851-8e02-58e85fc40e00}, !- Handle
  {0c0c7660-9574-4301-bf99-b871987fd1e3}, !- Source Object
  5,                                      !- Outlet Port
  {39fcb937-7204-47d1-a2dc-96938caf5cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bfa727c5-ca9e-4c51-9826-f7f5634aba24}, !- Handle
  {39fcb937-7204-47d1-a2dc-96938caf5cbf}, !- Source Object
  3,                                      !- Outlet Port
  {74c43944-3518-40f2-a7b5-efa6fd8845ef}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8a47464b-9487-4cc5-b7eb-84cbcce84933}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {551e4e45-87ae-4269-88f0-7c6e36c80b78}, !- Control Zone or Zone List Name
  {d6c77cb2-08ee-45f0-b6c7-aacaf388fd44}, !- Cooling Control Zone or Zone List Name
  {884008f6-f21b-498d-a48a-5d10ebbd1e94}, !- Heating Control Zone or Zone List Name
  {def34689-85f1-48ce-b3bb-957d3d848ad0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {551e4e45-87ae-4269-88f0-7c6e36c80b78}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {d6c77cb2-08ee-45f0-b6c7-aacaf388fd44}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {884008f6-f21b-498d-a48a-5d10ebbd1e94}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {def34689-85f1-48ce-b3bb-957d3d848ad0}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2124cbe1-6c93-4169-854e-573bd2839082}, !- Handle
  G N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {03d4ff83-90f3-4926-8add-29cfa409ec5c}, !- Air Inlet Node Name
  {3304b1cc-2b01-40ee-99de-02f5847aa9d9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8892fc70-3f54-49f3-a0ab-608bc1d1e6ef}, !- Handle
  G N1 Apartment ZN Return Air Node,      !- Name
  {c894a09a-0f45-456e-8854-d3aa6a4ffb22}, !- Inlet Port
  {2e9758eb-8fe0-452b-9662-b75b37ee08ff}; !- Outlet Port

OS:Connection,
  {7c2e29cd-69d8-4b33-93d0-7c17150346c4}, !- Handle
  {721016d4-0724-4410-9a92-e426e9b3c111}, !- Source Object
  3,                                      !- Outlet Port
  {ba99e4e4-2602-4a47-8145-24ca76efdcce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c894a09a-0f45-456e-8854-d3aa6a4ffb22}, !- Handle
  {6ad39bda-0e92-45a7-8e2c-754f5395716c}, !- Source Object
  2,                                      !- Outlet Port
  {8892fc70-3f54-49f3-a0ab-608bc1d1e6ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e9758eb-8fe0-452b-9662-b75b37ee08ff}, !- Handle
  {8892fc70-3f54-49f3-a0ab-608bc1d1e6ef}, !- Source Object
  3,                                      !- Outlet Port
  {fb5d863f-a5e3-445b-adb5-11b074af4d39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd508e94-32a7-4778-8565-387c3b63b8e2}, !- Handle
  G N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {8dae5870-af48-40e5-a4df-ea967ca806ae}, !- Inlet Port
  {03d4ff83-90f3-4926-8add-29cfa409ec5c}; !- Outlet Port

OS:Connection,
  {8dae5870-af48-40e5-a4df-ea967ca806ae}, !- Handle
  {2a60ddf3-2776-4666-b9b9-845730677252}, !- Source Object
  3,                                      !- Outlet Port
  {dd508e94-32a7-4778-8565-387c3b63b8e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d4ff83-90f3-4926-8add-29cfa409ec5c}, !- Handle
  {dd508e94-32a7-4778-8565-387c3b63b8e2}, !- Source Object
  3,                                      !- Outlet Port
  {2124cbe1-6c93-4169-854e-573bd2839082}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3304b1cc-2b01-40ee-99de-02f5847aa9d9}, !- Handle
  {2124cbe1-6c93-4169-854e-573bd2839082}, !- Source Object
  4,                                      !- Outlet Port
  {721016d4-0724-4410-9a92-e426e9b3c111}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {923c2975-e0e3-4686-bced-8bc37db62260}, !- Handle
  G N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {fcf6f113-d03a-4185-bb01-9b8921fa8a3b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {90e7dfab-bf66-415e-bd87-c9d0771ec3af}, !- Supply Side Inlet Node Name
  {38bb4dfa-e351-46f8-9b5d-ef02c766f72f}, !- Demand Side Outlet Node Name
  {b00e404f-436f-4770-9356-922258369850}, !- Demand Side Inlet Node A
  {a8e5df2a-fb6f-4da5-ae1b-ef99906c1a87}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b0f8296e-0aab-4fbb-9d75-782eb5ffe5c7}, !- Demand Mixer Name
  {ffe19ebb-c99a-47d8-8f4c-7d66aceff2ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0bab1be9-3068-4aa5-a134-1d27a8cc3dc9}, !- Handle
  G N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {90e7dfab-bf66-415e-bd87-c9d0771ec3af}, !- Inlet Port
  {194d6029-5fe2-476d-a8be-9096d5cd771f}; !- Outlet Port

OS:Node,
  {f5ebe38b-b512-47ca-a5d6-a73062356f0e}, !- Handle
  G N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {5f942cff-aa7a-4a1d-b273-769617b19a20}, !- Inlet Port
  {a8e5df2a-fb6f-4da5-ae1b-ef99906c1a87}; !- Outlet Port

OS:Connection,
  {90e7dfab-bf66-415e-bd87-c9d0771ec3af}, !- Handle
  {923c2975-e0e3-4686-bced-8bc37db62260}, !- Source Object
  9,                                      !- Outlet Port
  {0bab1be9-3068-4aa5-a134-1d27a8cc3dc9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e5df2a-fb6f-4da5-ae1b-ef99906c1a87}, !- Handle
  {f5ebe38b-b512-47ca-a5d6-a73062356f0e}, !- Source Object
  3,                                      !- Outlet Port
  {923c2975-e0e3-4686-bced-8bc37db62260}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d228f68b-6672-42ef-a661-8d16b68984c6}, !- Handle
  G N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {b00e404f-436f-4770-9356-922258369850}, !- Inlet Port
  {0ad8184f-1523-46db-8bb2-6f068f14f5e6}; !- Outlet Port

OS:Node,
  {1daedce9-255a-4b68-88fa-0e34a1367f49}, !- Handle
  G N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9d8c7904-8dc8-49a2-8266-13c7ef56e0b6}, !- Inlet Port
  {38bb4dfa-e351-46f8-9b5d-ef02c766f72f}; !- Outlet Port

OS:Node,
  {72100c47-f4b6-437e-9246-ddeaa131a9f6}, !- Handle
  G N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d2d8ee3c-0338-4b59-a130-b5c37b84fa99}, !- Inlet Port
  {229039a2-288e-4d6c-943e-64860eff08b0}; !- Outlet Port

OS:Connection,
  {b00e404f-436f-4770-9356-922258369850}, !- Handle
  {923c2975-e0e3-4686-bced-8bc37db62260}, !- Source Object
  11,                                     !- Outlet Port
  {d228f68b-6672-42ef-a661-8d16b68984c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38bb4dfa-e351-46f8-9b5d-ef02c766f72f}, !- Handle
  {1daedce9-255a-4b68-88fa-0e34a1367f49}, !- Source Object
  3,                                      !- Outlet Port
  {923c2975-e0e3-4686-bced-8bc37db62260}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffe19ebb-c99a-47d8-8f4c-7d66aceff2ec}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {0ad8184f-1523-46db-8bb2-6f068f14f5e6}, !- Inlet Node Name
  {206a66e1-19b9-4819-ac5c-9cdb4f61d961}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b0f8296e-0aab-4fbb-9d75-782eb5ffe5c7}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {9d8c7904-8dc8-49a2-8266-13c7ef56e0b6}, !- Outlet Node Name
  {29a17ab7-d4d4-4bf2-bc21-eb3fa4da5c7c}; !- Inlet Node Name 1

OS:Connection,
  {0ad8184f-1523-46db-8bb2-6f068f14f5e6}, !- Handle
  {d228f68b-6672-42ef-a661-8d16b68984c6}, !- Source Object
  3,                                      !- Outlet Port
  {ffe19ebb-c99a-47d8-8f4c-7d66aceff2ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d8c7904-8dc8-49a2-8266-13c7ef56e0b6}, !- Handle
  {b0f8296e-0aab-4fbb-9d75-782eb5ffe5c7}, !- Source Object
  2,                                      !- Outlet Port
  {1daedce9-255a-4b68-88fa-0e34a1367f49}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d45c2030-e9c8-4787-b1be-da5cd708ef75}, !- Handle
  {923c2975-e0e3-4686-bced-8bc37db62260}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fcf6f113-d03a-4185-bb01-9b8921fa8a3b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {152ea87f-6e17-4306-b50b-0cbba2c2eeea}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a5aadfcc-f578-41a3-bb44-755df08a5242}, !- Handle
  G N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- Control Zone Name
  {f5ebe38b-b512-47ca-a5d6-a73062356f0e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e08786aa-edde-4ca3-a78d-cf3bc5940d5e}, !- Handle
  G N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH, !- Name
  {49ed6bb6-7a2b-44d4-aee4-d1e7df6abd02}, !- Water Inlet Node Name
  {bcb4f35d-b9a1-433c-b66c-1027798eccd2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {e5f48704-fb0f-48e5-9894-83a0caae3a88}, !- Heating Capacity Curve Name
  {609eb1e8-aa97-4a63-9ddc-9959631c3873}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e5f48704-fb0f-48e5-9894-83a0caae3a88}, !- Handle
  Curve Quad Linear 13,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {609eb1e8-aa97-4a63-9ddc-9959631c3873}, !- Handle
  Curve Quad Linear 14,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4d8493f6-0a00-46a1-bf20-a4973add74e6}, !- Handle
  G N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {48adaca4-8e46-4a9f-968b-9fae4a918b85}, !- Inlet Port
  {49ed6bb6-7a2b-44d4-aee4-d1e7df6abd02}; !- Outlet Port

OS:Connection,
  {48adaca4-8e46-4a9f-968b-9fae4a918b85}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  12,                                     !- Outlet Port
  {4d8493f6-0a00-46a1-bf20-a4973add74e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a3015d7-2c02-4c24-8083-6f83338d23c0}, !- Handle
  G N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 9 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {bcb4f35d-b9a1-433c-b66c-1027798eccd2}, !- Inlet Port
  {43a4439d-4bf4-49a3-80de-a0828df18d14}; !- Outlet Port

OS:Connection,
  {49ed6bb6-7a2b-44d4-aee4-d1e7df6abd02}, !- Handle
  {4d8493f6-0a00-46a1-bf20-a4973add74e6}, !- Source Object
  3,                                      !- Outlet Port
  {e08786aa-edde-4ca3-a78d-cf3bc5940d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb4f35d-b9a1-433c-b66c-1027798eccd2}, !- Handle
  {e08786aa-edde-4ca3-a78d-cf3bc5940d5e}, !- Source Object
  3,                                      !- Outlet Port
  {0a3015d7-2c02-4c24-8083-6f83338d23c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a4439d-4bf4-49a3-80de-a0828df18d14}, !- Handle
  {0a3015d7-2c02-4c24-8083-6f83338d23c0}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  12;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {441e525e-c3b6-49e1-b895-a369b39a84bb}, !- Handle
  G N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {60bce4c1-39b1-48e4-b261-61833d02630e}, !- Handle
  G N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER, !- Name
  {8d323d34-0fa2-46c3-b6a9-bb89345c4223}, !- Water Inlet Node Name
  {2e5efc25-aae8-4b1f-9ca1-e279ba63886f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {5465511b-1a6f-4258-80cf-621750b94b12}, !- Total Cooling Capacity Curve Name
  {2bc1a9e8-6ff2-4161-aa9d-8f595ba9dc37}, !- Sensible Cooling Capacity Curve Name
  {2fa398b6-7ad1-48f0-a4ae-c78a3cd53312}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {5465511b-1a6f-4258-80cf-621750b94b12}, !- Handle
  TotCoolCapCurve 4,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2bc1a9e8-6ff2-4161-aa9d-8f595ba9dc37}, !- Handle
  Curve Quint Linear 5,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2fa398b6-7ad1-48f0-a4ae-c78a3cd53312}, !- Handle
  Curve Quad Linear 15,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {206711be-23d6-429b-b3e9-2a520a73563e}, !- Handle
  G N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER Inlet Water Node, !- Name
  {d74ca3ba-67ef-43b4-92a4-df0554d5de55}, !- Inlet Port
  {8d323d34-0fa2-46c3-b6a9-bb89345c4223}; !- Outlet Port

OS:Connection,
  {d74ca3ba-67ef-43b4-92a4-df0554d5de55}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  13,                                     !- Outlet Port
  {206711be-23d6-429b-b3e9-2a520a73563e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7a911658-83f0-4755-926c-5125b9df64da}, !- Handle
  G N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 9kBtu/hr 11.2EER Outlet Water Node, !- Name
  {2e5efc25-aae8-4b1f-9ca1-e279ba63886f}, !- Inlet Port
  {d00214d2-31d0-4ad6-83ae-3404d6115fd3}; !- Outlet Port

OS:Connection,
  {8d323d34-0fa2-46c3-b6a9-bb89345c4223}, !- Handle
  {206711be-23d6-429b-b3e9-2a520a73563e}, !- Source Object
  3,                                      !- Outlet Port
  {60bce4c1-39b1-48e4-b261-61833d02630e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5efc25-aae8-4b1f-9ca1-e279ba63886f}, !- Handle
  {60bce4c1-39b1-48e4-b261-61833d02630e}, !- Source Object
  3,                                      !- Outlet Port
  {7a911658-83f0-4755-926c-5125b9df64da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d00214d2-31d0-4ad6-83ae-3404d6115fd3}, !- Handle
  {7a911658-83f0-4755-926c-5125b9df64da}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  13;                                     !- Inlet Port

OS:Fan:OnOff,
  {bf4bb356-59a7-467e-b34d-4f74a706d30f}, !- Handle
  G N2 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49bb823b-f73e-420b-943c-ee3942ca46e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6c60fafc-5638-42cc-896e-9975d02cb56e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49bb823b-f73e-420b-943c-ee3942ca46e7}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6c60fafc-5638-42cc-896e-9975d02cb56e}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4c921017-4138-4091-830f-6dd44636fbb5}, !- Handle
  G N2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {c5607574-ff83-4f63-b040-e3e811716da5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {43878737-665c-4d69-8c27-04712dd2280e}, !- Air Inlet Node Name
  {5f942cff-aa7a-4a1d-b273-769617b19a20}, !- Air Outlet Node Name
  {bf4bb356-59a7-467e-b34d-4f74a706d30f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {e08786aa-edde-4ca3-a78d-cf3bc5940d5e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {60bce4c1-39b1-48e4-b261-61833d02630e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {441e525e-c3b6-49e1-b895-a369b39a84bb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5f942cff-aa7a-4a1d-b273-769617b19a20}, !- Handle
  {4c921017-4138-4091-830f-6dd44636fbb5}, !- Source Object
  7,                                      !- Outlet Port
  {f5ebe38b-b512-47ca-a5d6-a73062356f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a450b5a1-12b7-4f2e-b5af-2fbc2b7a7792}, !- Handle
  G N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9cdbaf5c-cb54-4257-966b-13260279a6c3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9cdbaf5c-cb54-4257-966b-13260279a6c3}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8825c53e-9870-4a2d-9281-d846de217ef1}, !- Handle
  G N2 Apartment ZN PSZ-AC OA System,     !- Name
  {a450b5a1-12b7-4f2e-b5af-2fbc2b7a7792}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {52004969-ae71-416c-9611-781fc0e6448e}, !- Mixed Air Node Name
  {de846f8f-6f95-438c-9d05-0db6b25d16b5}, !- Outdoor Air Stream Node Name
  {8ecd8c6f-24a9-487c-8548-6e49f43862ef}, !- Relief Air Stream Node Name
  {194d6029-5fe2-476d-a8be-9096d5cd771f}; !- Return Air Stream Node Name

OS:Node,
  {559a54aa-0860-442c-8cd9-524b0e98ebaa}, !- Handle
  G N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {de846f8f-6f95-438c-9d05-0db6b25d16b5}; !- Outlet Port

OS:Connection,
  {de846f8f-6f95-438c-9d05-0db6b25d16b5}, !- Handle
  {559a54aa-0860-442c-8cd9-524b0e98ebaa}, !- Source Object
  3,                                      !- Outlet Port
  {8825c53e-9870-4a2d-9281-d846de217ef1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e0b41c07-02f7-4fff-b3f2-ceb45ced2dc4}, !- Handle
  G N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {8ecd8c6f-24a9-487c-8548-6e49f43862ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8ecd8c6f-24a9-487c-8548-6e49f43862ef}, !- Handle
  {8825c53e-9870-4a2d-9281-d846de217ef1}, !- Source Object
  7,                                      !- Outlet Port
  {e0b41c07-02f7-4fff-b3f2-ceb45ced2dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6a3825c4-bb94-49d5-afd3-b7a69293dd7d}, !- Handle
  G N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {52004969-ae71-416c-9611-781fc0e6448e}, !- Inlet Port
  {43878737-665c-4d69-8c27-04712dd2280e}; !- Outlet Port

OS:Connection,
  {194d6029-5fe2-476d-a8be-9096d5cd771f}, !- Handle
  {0bab1be9-3068-4aa5-a134-1d27a8cc3dc9}, !- Source Object
  3,                                      !- Outlet Port
  {8825c53e-9870-4a2d-9281-d846de217ef1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {52004969-ae71-416c-9611-781fc0e6448e}, !- Handle
  {8825c53e-9870-4a2d-9281-d846de217ef1}, !- Source Object
  5,                                      !- Outlet Port
  {6a3825c4-bb94-49d5-afd3-b7a69293dd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43878737-665c-4d69-8c27-04712dd2280e}, !- Handle
  {6a3825c4-bb94-49d5-afd3-b7a69293dd7d}, !- Source Object
  3,                                      !- Outlet Port
  {4c921017-4138-4091-830f-6dd44636fbb5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {152ea87f-6e17-4306-b50b-0cbba2c2eeea}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ddd3e113-2314-424a-83d1-950c2203291e}, !- Control Zone or Zone List Name
  {3058c6b2-4271-411e-8e2e-5d32a549ed58}, !- Cooling Control Zone or Zone List Name
  {9480b09b-9ffb-4f23-903a-66f9694f93c7}, !- Heating Control Zone or Zone List Name
  {022d65e1-b412-4255-bd6a-0f8caabaf3bf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ddd3e113-2314-424a-83d1-950c2203291e}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {3058c6b2-4271-411e-8e2e-5d32a549ed58}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9480b09b-9ffb-4f23-903a-66f9694f93c7}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {022d65e1-b412-4255-bd6a-0f8caabaf3bf}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e91722b3-0514-4b93-beef-d4a0e8cfbf36}, !- Handle
  G N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {4898e1d6-a3b0-4f80-a4af-fc7984485c4b}, !- Air Inlet Node Name
  {d2d8ee3c-0338-4b59-a130-b5c37b84fa99}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89f8ef44-e7c6-47f3-9d0a-d2a6404ce595}, !- Handle
  G N2 Apartment ZN Return Air Node,      !- Name
  {3ffbffac-d869-4d89-9fad-eff775c7d98e}, !- Inlet Port
  {29a17ab7-d4d4-4bf2-bc21-eb3fa4da5c7c}; !- Outlet Port

OS:Connection,
  {229039a2-288e-4d6c-943e-64860eff08b0}, !- Handle
  {72100c47-f4b6-437e-9246-ddeaa131a9f6}, !- Source Object
  3,                                      !- Outlet Port
  {3b58752e-89a9-41e0-9250-01204f96a568}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffbffac-d869-4d89-9fad-eff775c7d98e}, !- Handle
  {3ab3e50b-e384-42a3-b506-eeac60ab33eb}, !- Source Object
  2,                                      !- Outlet Port
  {89f8ef44-e7c6-47f3-9d0a-d2a6404ce595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29a17ab7-d4d4-4bf2-bc21-eb3fa4da5c7c}, !- Handle
  {89f8ef44-e7c6-47f3-9d0a-d2a6404ce595}, !- Source Object
  3,                                      !- Outlet Port
  {b0f8296e-0aab-4fbb-9d75-782eb5ffe5c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7a9c719d-66fd-49d7-b9ed-61d8bdaa15c5}, !- Handle
  G N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {206a66e1-19b9-4819-ac5c-9cdb4f61d961}, !- Inlet Port
  {4898e1d6-a3b0-4f80-a4af-fc7984485c4b}; !- Outlet Port

OS:Connection,
  {206a66e1-19b9-4819-ac5c-9cdb4f61d961}, !- Handle
  {ffe19ebb-c99a-47d8-8f4c-7d66aceff2ec}, !- Source Object
  3,                                      !- Outlet Port
  {7a9c719d-66fd-49d7-b9ed-61d8bdaa15c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4898e1d6-a3b0-4f80-a4af-fc7984485c4b}, !- Handle
  {7a9c719d-66fd-49d7-b9ed-61d8bdaa15c5}, !- Source Object
  3,                                      !- Outlet Port
  {e91722b3-0514-4b93-beef-d4a0e8cfbf36}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2d8ee3c-0338-4b59-a130-b5c37b84fa99}, !- Handle
  {e91722b3-0514-4b93-beef-d4a0e8cfbf36}, !- Source Object
  4,                                      !- Outlet Port
  {72100c47-f4b6-437e-9246-ddeaa131a9f6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a23ab98-5984-4e05-828d-5305f5e88352}, !- Handle
  G S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {ea300718-b8d2-4f6d-88cd-25d7028e7527}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8e490b67-1f04-4cfd-ac5e-71d4e1697913}, !- Supply Side Inlet Node Name
  {74d8ba16-b52c-4f6a-b473-5176c3b80095}, !- Demand Side Outlet Node Name
  {a80ab5e4-064e-4d51-85af-78b26573b53e}, !- Demand Side Inlet Node A
  {53e69e7b-8e4f-4c80-b048-5e304ba1c57d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7e05006a-f1f0-470f-b948-2f7a88adb9db}, !- Demand Mixer Name
  {ac037913-536f-4755-ac19-dfabba76dfe5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {59c328c7-9b10-44cc-86ad-66c8fa90e57b}, !- Handle
  G S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {8e490b67-1f04-4cfd-ac5e-71d4e1697913}, !- Inlet Port
  {2ac0d4c7-6a7f-44bd-ad58-311774296a24}; !- Outlet Port

OS:Node,
  {7942dc06-a652-4448-aaa0-d22abee377d0}, !- Handle
  G S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {2227d808-2ffe-47ab-816b-6474256f4dfd}, !- Inlet Port
  {53e69e7b-8e4f-4c80-b048-5e304ba1c57d}; !- Outlet Port

OS:Connection,
  {8e490b67-1f04-4cfd-ac5e-71d4e1697913}, !- Handle
  {3a23ab98-5984-4e05-828d-5305f5e88352}, !- Source Object
  9,                                      !- Outlet Port
  {59c328c7-9b10-44cc-86ad-66c8fa90e57b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e69e7b-8e4f-4c80-b048-5e304ba1c57d}, !- Handle
  {7942dc06-a652-4448-aaa0-d22abee377d0}, !- Source Object
  3,                                      !- Outlet Port
  {3a23ab98-5984-4e05-828d-5305f5e88352}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e833de02-fd34-40fc-b767-51a9c87c8d7c}, !- Handle
  G S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {a80ab5e4-064e-4d51-85af-78b26573b53e}, !- Inlet Port
  {171dd5fe-593f-42ff-816b-21068b8152bd}; !- Outlet Port

OS:Node,
  {9f3a2d33-1896-4f9b-914f-28a8f644954e}, !- Handle
  G S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {93e301f7-e46e-4bb1-a13e-301c3f6ef4de}, !- Inlet Port
  {74d8ba16-b52c-4f6a-b473-5176c3b80095}; !- Outlet Port

OS:Node,
  {ebd3a35a-8362-4933-8f82-f837fe337fef}, !- Handle
  G S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e02dfadb-b0bf-49ca-ba0e-e65cf578c68b}, !- Inlet Port
  {c9ed1ccc-cbb3-4a80-9013-56947824b0ba}; !- Outlet Port

OS:Connection,
  {a80ab5e4-064e-4d51-85af-78b26573b53e}, !- Handle
  {3a23ab98-5984-4e05-828d-5305f5e88352}, !- Source Object
  11,                                     !- Outlet Port
  {e833de02-fd34-40fc-b767-51a9c87c8d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74d8ba16-b52c-4f6a-b473-5176c3b80095}, !- Handle
  {9f3a2d33-1896-4f9b-914f-28a8f644954e}, !- Source Object
  3,                                      !- Outlet Port
  {3a23ab98-5984-4e05-828d-5305f5e88352}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ac037913-536f-4755-ac19-dfabba76dfe5}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {171dd5fe-593f-42ff-816b-21068b8152bd}, !- Inlet Node Name
  {3fafd7df-1e29-426d-9b94-8fb1c6f28e45}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7e05006a-f1f0-470f-b948-2f7a88adb9db}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {93e301f7-e46e-4bb1-a13e-301c3f6ef4de}, !- Outlet Node Name
  {26b08827-326e-49e7-970f-bdad0e22cfc1}; !- Inlet Node Name 1

OS:Connection,
  {171dd5fe-593f-42ff-816b-21068b8152bd}, !- Handle
  {e833de02-fd34-40fc-b767-51a9c87c8d7c}, !- Source Object
  3,                                      !- Outlet Port
  {ac037913-536f-4755-ac19-dfabba76dfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93e301f7-e46e-4bb1-a13e-301c3f6ef4de}, !- Handle
  {7e05006a-f1f0-470f-b948-2f7a88adb9db}, !- Source Object
  2,                                      !- Outlet Port
  {9f3a2d33-1896-4f9b-914f-28a8f644954e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70e1ebe0-28c3-484c-bcd4-32369f98e1a2}, !- Handle
  {3a23ab98-5984-4e05-828d-5305f5e88352}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ea300718-b8d2-4f6d-88cd-25d7028e7527}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {574e82fd-b811-4cf6-96f3-800d8d2ddd6d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab5c724f-9b86-48a0-8d20-29d09aff58f3}, !- Handle
  G S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0eff04df-e012-4310-b345-4ed243b00433}, !- Control Zone Name
  {7942dc06-a652-4448-aaa0-d22abee377d0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ca8a9445-d618-46b9-a06f-9072048fc6f1}, !- Handle
  G S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {062c018d-5aba-447b-a69f-afcf3b3af978}, !- Water Inlet Node Name
  {d8a8bfa4-34f9-41eb-b257-1220bfa25270}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {ac7ed7d5-b6d5-4538-825f-38a25a2ad8e9}, !- Heating Capacity Curve Name
  {074b8360-4eff-4fe8-ad62-6fc351f3073b}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {ac7ed7d5-b6d5-4538-825f-38a25a2ad8e9}, !- Handle
  Curve Quad Linear 16,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {074b8360-4eff-4fe8-ad62-6fc351f3073b}, !- Handle
  Curve Quad Linear 17,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {634c4561-0043-4050-bf63-a997b6adc5db}, !- Handle
  G S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {27261978-535e-43e2-aea0-470f10288a40}, !- Inlet Port
  {062c018d-5aba-447b-a69f-afcf3b3af978}; !- Outlet Port

OS:Connection,
  {27261978-535e-43e2-aea0-470f10288a40}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  14,                                     !- Outlet Port
  {634c4561-0043-4050-bf63-a997b6adc5db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d34bd3dc-fcf9-4be6-9f5b-431f62bc1e34}, !- Handle
  G S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {d8a8bfa4-34f9-41eb-b257-1220bfa25270}, !- Inlet Port
  {0a1f9b3b-9334-4104-bb81-61f38c582b82}; !- Outlet Port

OS:Connection,
  {062c018d-5aba-447b-a69f-afcf3b3af978}, !- Handle
  {634c4561-0043-4050-bf63-a997b6adc5db}, !- Source Object
  3,                                      !- Outlet Port
  {ca8a9445-d618-46b9-a06f-9072048fc6f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8a8bfa4-34f9-41eb-b257-1220bfa25270}, !- Handle
  {ca8a9445-d618-46b9-a06f-9072048fc6f1}, !- Source Object
  3,                                      !- Outlet Port
  {d34bd3dc-fcf9-4be6-9f5b-431f62bc1e34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a1f9b3b-9334-4104-bb81-61f38c582b82}, !- Handle
  {d34bd3dc-fcf9-4be6-9f5b-431f62bc1e34}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  14;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7c0abed7-0947-4bea-8378-1801d83d4ec3}, !- Handle
  G S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {53a3a46d-ef26-465d-ba7c-b8c632ca2692}, !- Handle
  G S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {177dfd1a-81f6-41cd-8370-19dd7668fac8}, !- Water Inlet Node Name
  {071cb657-587e-499f-abba-c8366e9d504a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {554f4637-943e-4dd9-9b40-cab30745bf8e}, !- Total Cooling Capacity Curve Name
  {536e150d-ceba-4df1-93cc-3058d88cd976}, !- Sensible Cooling Capacity Curve Name
  {c0a7aba1-ebee-41ea-b8fa-68877b86cfd3}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {554f4637-943e-4dd9-9b40-cab30745bf8e}, !- Handle
  TotCoolCapCurve 5,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {536e150d-ceba-4df1-93cc-3058d88cd976}, !- Handle
  Curve Quint Linear 6,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c0a7aba1-ebee-41ea-b8fa-68877b86cfd3}, !- Handle
  Curve Quad Linear 18,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {07d99053-6779-4e44-a5e8-90c0631f525f}, !- Handle
  G S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {b740530d-b667-4bb3-84d7-c708b506d67b}, !- Inlet Port
  {177dfd1a-81f6-41cd-8370-19dd7668fac8}; !- Outlet Port

OS:Connection,
  {b740530d-b667-4bb3-84d7-c708b506d67b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  15,                                     !- Outlet Port
  {07d99053-6779-4e44-a5e8-90c0631f525f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22c42524-4ea9-4143-9f43-69593b8434b0}, !- Handle
  G S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {071cb657-587e-499f-abba-c8366e9d504a}, !- Inlet Port
  {ccb5f5a6-9e61-4e18-a0c2-c03c4e06a282}; !- Outlet Port

OS:Connection,
  {177dfd1a-81f6-41cd-8370-19dd7668fac8}, !- Handle
  {07d99053-6779-4e44-a5e8-90c0631f525f}, !- Source Object
  3,                                      !- Outlet Port
  {53a3a46d-ef26-465d-ba7c-b8c632ca2692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071cb657-587e-499f-abba-c8366e9d504a}, !- Handle
  {53a3a46d-ef26-465d-ba7c-b8c632ca2692}, !- Source Object
  3,                                      !- Outlet Port
  {22c42524-4ea9-4143-9f43-69593b8434b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb5f5a6-9e61-4e18-a0c2-c03c4e06a282}, !- Handle
  {22c42524-4ea9-4143-9f43-69593b8434b0}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  15;                                     !- Inlet Port

OS:Fan:OnOff,
  {5317f4b9-c4f3-4b91-9c4a-fbf9371744b7}, !- Handle
  G S1 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebc647cc-f5af-4f4a-b642-663a385f49f4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8648c37-c57e-4476-ac8c-9969e9bcb0a8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebc647cc-f5af-4f4a-b642-663a385f49f4}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8648c37-c57e-4476-ac8c-9969e9bcb0a8}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8b2dbbdf-e330-468d-b875-f1afecab3b66}, !- Handle
  G S1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {0eff04df-e012-4310-b345-4ed243b00433}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {cca35141-3ae8-4fa6-b7cb-714aaf0f77f7}, !- Air Inlet Node Name
  {2227d808-2ffe-47ab-816b-6474256f4dfd}, !- Air Outlet Node Name
  {5317f4b9-c4f3-4b91-9c4a-fbf9371744b7}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ca8a9445-d618-46b9-a06f-9072048fc6f1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {53a3a46d-ef26-465d-ba7c-b8c632ca2692}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7c0abed7-0947-4bea-8378-1801d83d4ec3}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2227d808-2ffe-47ab-816b-6474256f4dfd}, !- Handle
  {8b2dbbdf-e330-468d-b875-f1afecab3b66}, !- Source Object
  7,                                      !- Outlet Port
  {7942dc06-a652-4448-aaa0-d22abee377d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6763be32-e109-48c0-8075-075239be92c1}, !- Handle
  G S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {13a39e86-df62-4d20-9df4-3bcd97f3d947}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {13a39e86-df62-4d20-9df4-3bcd97f3d947}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {40c13e4a-4e73-44af-ad42-1c5c7de9ad50}, !- Handle
  G S1 Apartment ZN PSZ-AC OA System,     !- Name
  {6763be32-e109-48c0-8075-075239be92c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8f36d02c-fffb-4fc4-a590-51aa93b3a690}, !- Mixed Air Node Name
  {547e77a4-fc10-404c-8f40-bc30a7e95573}, !- Outdoor Air Stream Node Name
  {720b9568-7c73-49ee-bfd9-a295b7f910d0}, !- Relief Air Stream Node Name
  {2ac0d4c7-6a7f-44bd-ad58-311774296a24}; !- Return Air Stream Node Name

OS:Node,
  {c20e1326-51ee-4655-8742-7c19cdbada2a}, !- Handle
  G S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {547e77a4-fc10-404c-8f40-bc30a7e95573}; !- Outlet Port

OS:Connection,
  {547e77a4-fc10-404c-8f40-bc30a7e95573}, !- Handle
  {c20e1326-51ee-4655-8742-7c19cdbada2a}, !- Source Object
  3,                                      !- Outlet Port
  {40c13e4a-4e73-44af-ad42-1c5c7de9ad50}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b3e68ea-7a04-488d-98c1-47de7d8c0687}, !- Handle
  G S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {720b9568-7c73-49ee-bfd9-a295b7f910d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {720b9568-7c73-49ee-bfd9-a295b7f910d0}, !- Handle
  {40c13e4a-4e73-44af-ad42-1c5c7de9ad50}, !- Source Object
  7,                                      !- Outlet Port
  {2b3e68ea-7a04-488d-98c1-47de7d8c0687}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {821e1db1-624b-414e-bea6-ffc53daae8b0}, !- Handle
  G S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {8f36d02c-fffb-4fc4-a590-51aa93b3a690}, !- Inlet Port
  {cca35141-3ae8-4fa6-b7cb-714aaf0f77f7}; !- Outlet Port

OS:Connection,
  {2ac0d4c7-6a7f-44bd-ad58-311774296a24}, !- Handle
  {59c328c7-9b10-44cc-86ad-66c8fa90e57b}, !- Source Object
  3,                                      !- Outlet Port
  {40c13e4a-4e73-44af-ad42-1c5c7de9ad50}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {8f36d02c-fffb-4fc4-a590-51aa93b3a690}, !- Handle
  {40c13e4a-4e73-44af-ad42-1c5c7de9ad50}, !- Source Object
  5,                                      !- Outlet Port
  {821e1db1-624b-414e-bea6-ffc53daae8b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cca35141-3ae8-4fa6-b7cb-714aaf0f77f7}, !- Handle
  {821e1db1-624b-414e-bea6-ffc53daae8b0}, !- Source Object
  3,                                      !- Outlet Port
  {8b2dbbdf-e330-468d-b875-f1afecab3b66}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {574e82fd-b811-4cf6-96f3-800d8d2ddd6d}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6acdb213-a7bc-4531-866b-5906296e0156}, !- Control Zone or Zone List Name
  {91ef2f4b-3d1e-468a-822c-927995e42a89}, !- Cooling Control Zone or Zone List Name
  {07f895ad-6640-4a4a-95c0-40e241d7efca}, !- Heating Control Zone or Zone List Name
  {560c9244-c6d7-4202-9b8b-05c186058656}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6acdb213-a7bc-4531-866b-5906296e0156}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {91ef2f4b-3d1e-468a-822c-927995e42a89}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {07f895ad-6640-4a4a-95c0-40e241d7efca}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {560c9244-c6d7-4202-9b8b-05c186058656}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8a838ec3-4682-44ac-8d19-6140561f8cf0}, !- Handle
  G S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {72fd59cb-54db-445a-bfbd-b98343c64cef}, !- Air Inlet Node Name
  {e02dfadb-b0bf-49ca-ba0e-e65cf578c68b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9821fe52-b81f-44ee-85d1-5f3755642b06}, !- Handle
  G S1 Apartment ZN Return Air Node,      !- Name
  {1c4a3e5a-4037-47da-97ad-46edc12517bf}, !- Inlet Port
  {26b08827-326e-49e7-970f-bdad0e22cfc1}; !- Outlet Port

OS:Connection,
  {c9ed1ccc-cbb3-4a80-9013-56947824b0ba}, !- Handle
  {ebd3a35a-8362-4933-8f82-f837fe337fef}, !- Source Object
  3,                                      !- Outlet Port
  {0f00c544-10b9-4d90-b5da-4d9bb9980964}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c4a3e5a-4037-47da-97ad-46edc12517bf}, !- Handle
  {fc70b6fe-b31e-44d6-baa3-981d86198945}, !- Source Object
  2,                                      !- Outlet Port
  {9821fe52-b81f-44ee-85d1-5f3755642b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b08827-326e-49e7-970f-bdad0e22cfc1}, !- Handle
  {9821fe52-b81f-44ee-85d1-5f3755642b06}, !- Source Object
  3,                                      !- Outlet Port
  {7e05006a-f1f0-470f-b948-2f7a88adb9db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a8f56594-bc73-46d0-b1d4-18cdc53d07b8}, !- Handle
  G S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {3fafd7df-1e29-426d-9b94-8fb1c6f28e45}, !- Inlet Port
  {72fd59cb-54db-445a-bfbd-b98343c64cef}; !- Outlet Port

OS:Connection,
  {3fafd7df-1e29-426d-9b94-8fb1c6f28e45}, !- Handle
  {ac037913-536f-4755-ac19-dfabba76dfe5}, !- Source Object
  3,                                      !- Outlet Port
  {a8f56594-bc73-46d0-b1d4-18cdc53d07b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72fd59cb-54db-445a-bfbd-b98343c64cef}, !- Handle
  {a8f56594-bc73-46d0-b1d4-18cdc53d07b8}, !- Source Object
  3,                                      !- Outlet Port
  {8a838ec3-4682-44ac-8d19-6140561f8cf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e02dfadb-b0bf-49ca-ba0e-e65cf578c68b}, !- Handle
  {8a838ec3-4682-44ac-8d19-6140561f8cf0}, !- Source Object
  4,                                      !- Outlet Port
  {ebd3a35a-8362-4933-8f82-f837fe337fef}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {61aaa85f-f33e-405d-90f9-e5a5c06a7d93}, !- Handle
  G S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {61a6f53e-b763-42e9-ae70-23a6a2179dc4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c2232b6d-4195-4c32-914a-61bcc5de62f2}, !- Supply Side Inlet Node Name
  {593fd954-750d-4539-977b-3f1d7eda0f2f}, !- Demand Side Outlet Node Name
  {27389715-9a35-452c-8971-4998dad5e79b}, !- Demand Side Inlet Node A
  {df1f62b9-5ca6-4ef7-b3ea-e516e57c35fe}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {105b9c6a-55df-4f80-bc07-c76c6f1d94dd}, !- Demand Mixer Name
  {f11f914b-1b08-4871-b879-e1da9dd1f2b2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7c19c26f-10af-48ca-bb10-07e1a7b7283e}, !- Handle
  G S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c2232b6d-4195-4c32-914a-61bcc5de62f2}, !- Inlet Port
  {12734136-15bf-434c-8369-5a188960293d}; !- Outlet Port

OS:Node,
  {626f1354-8f0b-4d77-addc-2d1b82e507b6}, !- Handle
  G S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {52bd4a6f-c3a3-48c7-be06-2c943a13092c}, !- Inlet Port
  {df1f62b9-5ca6-4ef7-b3ea-e516e57c35fe}; !- Outlet Port

OS:Connection,
  {c2232b6d-4195-4c32-914a-61bcc5de62f2}, !- Handle
  {61aaa85f-f33e-405d-90f9-e5a5c06a7d93}, !- Source Object
  9,                                      !- Outlet Port
  {7c19c26f-10af-48ca-bb10-07e1a7b7283e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df1f62b9-5ca6-4ef7-b3ea-e516e57c35fe}, !- Handle
  {626f1354-8f0b-4d77-addc-2d1b82e507b6}, !- Source Object
  3,                                      !- Outlet Port
  {61aaa85f-f33e-405d-90f9-e5a5c06a7d93}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {edc80043-8978-4f1a-aaa8-72fb28a91269}, !- Handle
  G S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {27389715-9a35-452c-8971-4998dad5e79b}, !- Inlet Port
  {1188f62f-ec4c-4458-b93c-ba998550f24c}; !- Outlet Port

OS:Node,
  {d6f71034-e4d6-4a75-af36-61d2f4983ea7}, !- Handle
  G S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {4fe9533a-5feb-425b-9d93-9e2c93e8dd83}, !- Inlet Port
  {593fd954-750d-4539-977b-3f1d7eda0f2f}; !- Outlet Port

OS:Node,
  {ce3020ed-2ff7-49e8-b729-115731466298}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {72afabd3-94c3-4b25-8f6d-5e3c6f89d70d}, !- Inlet Port
  {4dd1e2e0-7700-4ad1-9868-37e2f88e394d}; !- Outlet Port

OS:Connection,
  {27389715-9a35-452c-8971-4998dad5e79b}, !- Handle
  {61aaa85f-f33e-405d-90f9-e5a5c06a7d93}, !- Source Object
  11,                                     !- Outlet Port
  {edc80043-8978-4f1a-aaa8-72fb28a91269}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {593fd954-750d-4539-977b-3f1d7eda0f2f}, !- Handle
  {d6f71034-e4d6-4a75-af36-61d2f4983ea7}, !- Source Object
  3,                                      !- Outlet Port
  {61aaa85f-f33e-405d-90f9-e5a5c06a7d93}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f11f914b-1b08-4871-b879-e1da9dd1f2b2}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {1188f62f-ec4c-4458-b93c-ba998550f24c}, !- Inlet Node Name
  {b0238fdc-fa25-4f2d-b073-82caf3479957}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {105b9c6a-55df-4f80-bc07-c76c6f1d94dd}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {4fe9533a-5feb-425b-9d93-9e2c93e8dd83}, !- Outlet Node Name
  {1cd98533-8ddf-410a-bcb3-32dddbe281cf}; !- Inlet Node Name 1

OS:Connection,
  {1188f62f-ec4c-4458-b93c-ba998550f24c}, !- Handle
  {edc80043-8978-4f1a-aaa8-72fb28a91269}, !- Source Object
  3,                                      !- Outlet Port
  {f11f914b-1b08-4871-b879-e1da9dd1f2b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fe9533a-5feb-425b-9d93-9e2c93e8dd83}, !- Handle
  {105b9c6a-55df-4f80-bc07-c76c6f1d94dd}, !- Source Object
  2,                                      !- Outlet Port
  {d6f71034-e4d6-4a75-af36-61d2f4983ea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa8615d0-f94e-4d64-aac8-fc9631b0301a}, !- Handle
  {61aaa85f-f33e-405d-90f9-e5a5c06a7d93}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {61a6f53e-b763-42e9-ae70-23a6a2179dc4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {405dcc68-1da0-4c41-81b3-a9f326be9b67}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {013ef8ab-57b2-4967-8a0c-aa865576720f}, !- Handle
  G S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- Control Zone Name
  {626f1354-8f0b-4d77-addc-2d1b82e507b6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1f491b20-bfef-48fe-aba4-4c0f805ddb53}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {eba80561-13e6-4ed7-af48-b4cb31cf1a5b}, !- Water Inlet Node Name
  {e3c61557-113a-4612-be92-c5839993f58f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {c588e6a6-f53f-4b37-b4d2-1a243c6fece9}, !- Heating Capacity Curve Name
  {2c42479c-d1c4-42c8-88a6-faa1608605e1}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {c588e6a6-f53f-4b37-b4d2-1a243c6fece9}, !- Handle
  Curve Quad Linear 19,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2c42479c-d1c4-42c8-88a6-faa1608605e1}, !- Handle
  Curve Quad Linear 20,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a4d46c25-a327-4d59-b6d4-488e16f82dd4}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {a0987107-0376-429b-bae0-e5797ee623ea}, !- Inlet Port
  {eba80561-13e6-4ed7-af48-b4cb31cf1a5b}; !- Outlet Port

OS:Connection,
  {a0987107-0376-429b-bae0-e5797ee623ea}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  16,                                     !- Outlet Port
  {a4d46c25-a327-4d59-b6d4-488e16f82dd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2070a293-25fa-4955-8020-0cdb85491912}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {e3c61557-113a-4612-be92-c5839993f58f}, !- Inlet Port
  {595ecbe7-de2d-4496-98dc-78519dac61fb}; !- Outlet Port

OS:Connection,
  {eba80561-13e6-4ed7-af48-b4cb31cf1a5b}, !- Handle
  {a4d46c25-a327-4d59-b6d4-488e16f82dd4}, !- Source Object
  3,                                      !- Outlet Port
  {1f491b20-bfef-48fe-aba4-4c0f805ddb53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3c61557-113a-4612-be92-c5839993f58f}, !- Handle
  {1f491b20-bfef-48fe-aba4-4c0f805ddb53}, !- Source Object
  3,                                      !- Outlet Port
  {2070a293-25fa-4955-8020-0cdb85491912}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {595ecbe7-de2d-4496-98dc-78519dac61fb}, !- Handle
  {2070a293-25fa-4955-8020-0cdb85491912}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  16;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7dbab4f4-9493-46b0-af1d-7b7f7143f8f7}, !- Handle
  G S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ac4cc85a-8295-4cf5-8dfe-55462a9030c6}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {3290370f-115e-4e9e-82e0-3ad721b79d5c}, !- Water Inlet Node Name
  {46a31a31-41a1-4ea5-a6b7-892085f5babe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {5a292c15-7827-44dc-b30b-a606fe87ca4b}, !- Total Cooling Capacity Curve Name
  {09845fa7-d6c7-4b82-85c1-84cafcc2895e}, !- Sensible Cooling Capacity Curve Name
  {52f41392-212d-4c21-8193-b194be0ded3f}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {5a292c15-7827-44dc-b30b-a606fe87ca4b}, !- Handle
  TotCoolCapCurve 6,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {09845fa7-d6c7-4b82-85c1-84cafcc2895e}, !- Handle
  Curve Quint Linear 7,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {52f41392-212d-4c21-8193-b194be0ded3f}, !- Handle
  Curve Quad Linear 21,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3f1aff0a-4231-4b2a-8f2e-4f7f0d7b0aa4}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {aafa559e-f194-4f2d-af37-068cc78d42ba}, !- Inlet Port
  {3290370f-115e-4e9e-82e0-3ad721b79d5c}; !- Outlet Port

OS:Connection,
  {aafa559e-f194-4f2d-af37-068cc78d42ba}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  17,                                     !- Outlet Port
  {3f1aff0a-4231-4b2a-8f2e-4f7f0d7b0aa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9affa047-b7a4-40a5-b475-84fe5b66c3bd}, !- Handle
  G S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {46a31a31-41a1-4ea5-a6b7-892085f5babe}, !- Inlet Port
  {5c8bc2e2-cb00-40ff-830d-35172e830176}; !- Outlet Port

OS:Connection,
  {3290370f-115e-4e9e-82e0-3ad721b79d5c}, !- Handle
  {3f1aff0a-4231-4b2a-8f2e-4f7f0d7b0aa4}, !- Source Object
  3,                                      !- Outlet Port
  {ac4cc85a-8295-4cf5-8dfe-55462a9030c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46a31a31-41a1-4ea5-a6b7-892085f5babe}, !- Handle
  {ac4cc85a-8295-4cf5-8dfe-55462a9030c6}, !- Source Object
  3,                                      !- Outlet Port
  {9affa047-b7a4-40a5-b475-84fe5b66c3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c8bc2e2-cb00-40ff-830d-35172e830176}, !- Handle
  {9affa047-b7a4-40a5-b475-84fe5b66c3bd}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  17;                                     !- Inlet Port

OS:Fan:OnOff,
  {7f7c74aa-2c12-4df7-a13b-78e57ef6ee3b}, !- Handle
  G S2 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2affb17-6401-4240-9748-4b65fb36dbbc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {53fbbf5b-83b8-47dc-b852-89ec96955563}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2affb17-6401-4240-9748-4b65fb36dbbc}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {53fbbf5b-83b8-47dc-b852-89ec96955563}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ad293d52-a96a-4a42-8896-81dc4fbf59bc}, !- Handle
  G S2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {924a18d6-098c-4a17-937e-2ce51db4a499}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {fb9976dc-15c2-4adb-982b-83b2fac3ca43}, !- Air Inlet Node Name
  {52bd4a6f-c3a3-48c7-be06-2c943a13092c}, !- Air Outlet Node Name
  {7f7c74aa-2c12-4df7-a13b-78e57ef6ee3b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {1f491b20-bfef-48fe-aba4-4c0f805ddb53}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ac4cc85a-8295-4cf5-8dfe-55462a9030c6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7dbab4f4-9493-46b0-af1d-7b7f7143f8f7}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {52bd4a6f-c3a3-48c7-be06-2c943a13092c}, !- Handle
  {ad293d52-a96a-4a42-8896-81dc4fbf59bc}, !- Source Object
  7,                                      !- Outlet Port
  {626f1354-8f0b-4d77-addc-2d1b82e507b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {903758de-9711-4ada-8f2f-7c572a03ab42}, !- Handle
  G S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {68aab8db-297c-482d-8d6e-9a60cfda0fe7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {68aab8db-297c-482d-8d6e-9a60cfda0fe7}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {afb6bfbb-2949-4342-9c71-533e5d217c3f}, !- Handle
  G S2 Apartment ZN PSZ-AC OA System,     !- Name
  {903758de-9711-4ada-8f2f-7c572a03ab42}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e490f2a1-faa4-4ba2-b693-614d08647b8c}, !- Mixed Air Node Name
  {051db964-d3c2-4dc4-8570-ef10c72de498}, !- Outdoor Air Stream Node Name
  {df582256-f2d7-4362-870e-cc7cce102216}, !- Relief Air Stream Node Name
  {12734136-15bf-434c-8369-5a188960293d}; !- Return Air Stream Node Name

OS:Node,
  {4d0e882c-aecd-4e74-8dbc-5f226f4cd03e}, !- Handle
  G S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {051db964-d3c2-4dc4-8570-ef10c72de498}; !- Outlet Port

OS:Connection,
  {051db964-d3c2-4dc4-8570-ef10c72de498}, !- Handle
  {4d0e882c-aecd-4e74-8dbc-5f226f4cd03e}, !- Source Object
  3,                                      !- Outlet Port
  {afb6bfbb-2949-4342-9c71-533e5d217c3f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f598d76-1b36-4d39-b60f-3583feb1d405}, !- Handle
  G S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {df582256-f2d7-4362-870e-cc7cce102216}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {df582256-f2d7-4362-870e-cc7cce102216}, !- Handle
  {afb6bfbb-2949-4342-9c71-533e5d217c3f}, !- Source Object
  7,                                      !- Outlet Port
  {0f598d76-1b36-4d39-b60f-3583feb1d405}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d307974-774d-4665-951c-c168e428658d}, !- Handle
  G S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {e490f2a1-faa4-4ba2-b693-614d08647b8c}, !- Inlet Port
  {fb9976dc-15c2-4adb-982b-83b2fac3ca43}; !- Outlet Port

OS:Connection,
  {12734136-15bf-434c-8369-5a188960293d}, !- Handle
  {7c19c26f-10af-48ca-bb10-07e1a7b7283e}, !- Source Object
  3,                                      !- Outlet Port
  {afb6bfbb-2949-4342-9c71-533e5d217c3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e490f2a1-faa4-4ba2-b693-614d08647b8c}, !- Handle
  {afb6bfbb-2949-4342-9c71-533e5d217c3f}, !- Source Object
  5,                                      !- Outlet Port
  {5d307974-774d-4665-951c-c168e428658d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb9976dc-15c2-4adb-982b-83b2fac3ca43}, !- Handle
  {5d307974-774d-4665-951c-c168e428658d}, !- Source Object
  3,                                      !- Outlet Port
  {ad293d52-a96a-4a42-8896-81dc4fbf59bc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {405dcc68-1da0-4c41-81b3-a9f326be9b67}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f2e3dbc-7bf5-42fc-bc9f-0d3897027021}, !- Control Zone or Zone List Name
  {1a259d11-b91f-4699-9308-02efaa8d3edd}, !- Cooling Control Zone or Zone List Name
  {33d45a5f-ebf9-40cd-8c4a-882959b4f197}, !- Heating Control Zone or Zone List Name
  {11606f45-9a39-4c56-b14b-a991fb5cd367}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f2e3dbc-7bf5-42fc-bc9f-0d3897027021}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {1a259d11-b91f-4699-9308-02efaa8d3edd}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {33d45a5f-ebf9-40cd-8c4a-882959b4f197}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {11606f45-9a39-4c56-b14b-a991fb5cd367}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {94248ff9-919c-4059-9d36-8f67bcb5fae5}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {f75928ba-70d2-4a86-8a1c-b5484033d97f}, !- Air Inlet Node Name
  {72afabd3-94c3-4b25-8f6d-5e3c6f89d70d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {41f335c4-22eb-41f2-9eca-af29603b5195}, !- Handle
  G S2 Apartment ZN Return Air Node,      !- Name
  {91fed99b-1eef-4c1d-8b06-1b5284274276}, !- Inlet Port
  {1cd98533-8ddf-410a-bcb3-32dddbe281cf}; !- Outlet Port

OS:Connection,
  {4dd1e2e0-7700-4ad1-9868-37e2f88e394d}, !- Handle
  {ce3020ed-2ff7-49e8-b729-115731466298}, !- Source Object
  3,                                      !- Outlet Port
  {21d3ae41-52e4-481c-b9a8-065346e98942}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91fed99b-1eef-4c1d-8b06-1b5284274276}, !- Handle
  {34feede0-8a39-4b58-90e2-145f4905cf25}, !- Source Object
  2,                                      !- Outlet Port
  {41f335c4-22eb-41f2-9eca-af29603b5195}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd98533-8ddf-410a-bcb3-32dddbe281cf}, !- Handle
  {41f335c4-22eb-41f2-9eca-af29603b5195}, !- Source Object
  3,                                      !- Outlet Port
  {105b9c6a-55df-4f80-bc07-c76c6f1d94dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {64908595-f35b-4d45-9c0d-59422004f4be}, !- Handle
  G S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b0238fdc-fa25-4f2d-b073-82caf3479957}, !- Inlet Port
  {f75928ba-70d2-4a86-8a1c-b5484033d97f}; !- Outlet Port

OS:Connection,
  {b0238fdc-fa25-4f2d-b073-82caf3479957}, !- Handle
  {f11f914b-1b08-4871-b879-e1da9dd1f2b2}, !- Source Object
  3,                                      !- Outlet Port
  {64908595-f35b-4d45-9c0d-59422004f4be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f75928ba-70d2-4a86-8a1c-b5484033d97f}, !- Handle
  {64908595-f35b-4d45-9c0d-59422004f4be}, !- Source Object
  3,                                      !- Outlet Port
  {94248ff9-919c-4059-9d36-8f67bcb5fae5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {72afabd3-94c3-4b25-8f6d-5e3c6f89d70d}, !- Handle
  {94248ff9-919c-4059-9d36-8f67bcb5fae5}, !- Source Object
  4,                                      !- Outlet Port
  {ce3020ed-2ff7-49e8-b729-115731466298}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {bf6a2c9d-6547-451a-9586-f20e59e2f327}, !- Handle
  F2 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {4c247cf9-7562-406e-be63-4baf37cb4ec5}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c94fcd37-2b8e-48a4-9f80-c6ebbe071730}, !- Supply Side Inlet Node Name
  {288ef9d0-9084-495a-ac6f-896ddde8f94b}, !- Demand Side Outlet Node Name
  {de8f1be8-1481-43df-8fdf-575f331bddce}, !- Demand Side Inlet Node A
  {6edb66c9-43eb-483e-8435-e6f8951c8086}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9349f7da-9f6b-4fe6-bffb-3a377b69d8f6}, !- Demand Mixer Name
  {1d354d61-a87b-4ef1-8c13-2e0811e92d7d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {93987c10-3d45-4b7b-b408-70902e1edc9b}, !- Handle
  F2 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c94fcd37-2b8e-48a4-9f80-c6ebbe071730}, !- Inlet Port
  {410defb2-8f7e-46c0-8415-1e5888d30ddc}; !- Outlet Port

OS:Node,
  {ad312e28-0abd-4ba4-b1b7-95975dc6a75d}, !- Handle
  F2 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e3a1ab52-8b2c-4096-b812-3408ddbc8106}, !- Inlet Port
  {6edb66c9-43eb-483e-8435-e6f8951c8086}; !- Outlet Port

OS:Connection,
  {c94fcd37-2b8e-48a4-9f80-c6ebbe071730}, !- Handle
  {bf6a2c9d-6547-451a-9586-f20e59e2f327}, !- Source Object
  9,                                      !- Outlet Port
  {93987c10-3d45-4b7b-b408-70902e1edc9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6edb66c9-43eb-483e-8435-e6f8951c8086}, !- Handle
  {ad312e28-0abd-4ba4-b1b7-95975dc6a75d}, !- Source Object
  3,                                      !- Outlet Port
  {bf6a2c9d-6547-451a-9586-f20e59e2f327}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d2a39891-78e5-413b-9705-5a30516707c2}, !- Handle
  F2 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {de8f1be8-1481-43df-8fdf-575f331bddce}, !- Inlet Port
  {539ce768-7b76-47ec-8438-54250a17992a}; !- Outlet Port

OS:Node,
  {48bd9465-a93d-4198-a283-3040013f160d}, !- Handle
  F2 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {357c3cca-1dc9-4b87-83ab-c24a7a351f6d}, !- Inlet Port
  {288ef9d0-9084-495a-ac6f-896ddde8f94b}; !- Outlet Port

OS:Node,
  {8513a016-b6f9-4971-bbfd-758c6c5cffd4}, !- Handle
  F2 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d383ca56-4094-4572-94f1-926a47327d32}, !- Inlet Port
  {4184ecc8-5b7d-48d2-acf1-1e8a3288fc78}; !- Outlet Port

OS:Connection,
  {de8f1be8-1481-43df-8fdf-575f331bddce}, !- Handle
  {bf6a2c9d-6547-451a-9586-f20e59e2f327}, !- Source Object
  11,                                     !- Outlet Port
  {d2a39891-78e5-413b-9705-5a30516707c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288ef9d0-9084-495a-ac6f-896ddde8f94b}, !- Handle
  {48bd9465-a93d-4198-a283-3040013f160d}, !- Source Object
  3,                                      !- Outlet Port
  {bf6a2c9d-6547-451a-9586-f20e59e2f327}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1d354d61-a87b-4ef1-8c13-2e0811e92d7d}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {539ce768-7b76-47ec-8438-54250a17992a}, !- Inlet Node Name
  {37abf813-b220-4517-93d1-26b2ba8db1d3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9349f7da-9f6b-4fe6-bffb-3a377b69d8f6}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {357c3cca-1dc9-4b87-83ab-c24a7a351f6d}, !- Outlet Node Name
  {0fd0ffbf-609a-4b6e-aeda-e27710809e26}; !- Inlet Node Name 1

OS:Connection,
  {539ce768-7b76-47ec-8438-54250a17992a}, !- Handle
  {d2a39891-78e5-413b-9705-5a30516707c2}, !- Source Object
  3,                                      !- Outlet Port
  {1d354d61-a87b-4ef1-8c13-2e0811e92d7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {357c3cca-1dc9-4b87-83ab-c24a7a351f6d}, !- Handle
  {9349f7da-9f6b-4fe6-bffb-3a377b69d8f6}, !- Source Object
  2,                                      !- Outlet Port
  {48bd9465-a93d-4198-a283-3040013f160d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d8e13981-b1bb-47e2-bb89-890be9ba14db}, !- Handle
  {bf6a2c9d-6547-451a-9586-f20e59e2f327}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4c247cf9-7562-406e-be63-4baf37cb4ec5}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {cb9aeddb-c1fd-4384-80fe-8409cc262498}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7f639905-fae0-487f-aa84-9b6067b42578}, !- Handle
  F2 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- Control Zone Name
  {ad312e28-0abd-4ba4-b1b7-95975dc6a75d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {03be0449-402e-402b-a98b-84c9a813b036}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {4a0939c0-7359-42fc-ba0f-535e93d4ccf2}, !- Water Inlet Node Name
  {30ac5362-fce8-4370-8e10-eeb93f786125}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {10b204a2-38ee-4b21-9a41-ab786e9cefdd}, !- Heating Capacity Curve Name
  {07b65eb7-1d1c-41e0-9704-40d3fdb6554d}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {10b204a2-38ee-4b21-9a41-ab786e9cefdd}, !- Handle
  Curve Quad Linear 22,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {07b65eb7-1d1c-41e0-9704-40d3fdb6554d}, !- Handle
  Curve Quad Linear 23,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7a868b72-9a1a-4d31-85fa-d9b642efb5ee}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {96ae079e-3f3f-41c0-9cd4-0294fe9db375}, !- Inlet Port
  {4a0939c0-7359-42fc-ba0f-535e93d4ccf2}; !- Outlet Port

OS:Connection,
  {96ae079e-3f3f-41c0-9cd4-0294fe9db375}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  18,                                     !- Outlet Port
  {7a868b72-9a1a-4d31-85fa-d9b642efb5ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59e4a18c-194b-4f54-a35a-a57b194fbfa6}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {30ac5362-fce8-4370-8e10-eeb93f786125}, !- Inlet Port
  {e7786891-7944-4159-9c07-dc892f3781c3}; !- Outlet Port

OS:Connection,
  {4a0939c0-7359-42fc-ba0f-535e93d4ccf2}, !- Handle
  {7a868b72-9a1a-4d31-85fa-d9b642efb5ee}, !- Source Object
  3,                                      !- Outlet Port
  {03be0449-402e-402b-a98b-84c9a813b036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30ac5362-fce8-4370-8e10-eeb93f786125}, !- Handle
  {03be0449-402e-402b-a98b-84c9a813b036}, !- Source Object
  3,                                      !- Outlet Port
  {59e4a18c-194b-4f54-a35a-a57b194fbfa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7786891-7944-4159-9c07-dc892f3781c3}, !- Handle
  {59e4a18c-194b-4f54-a35a-a57b194fbfa6}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  18;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {1e430cda-d375-4bdb-897f-d5e2c37b581a}, !- Handle
  F2 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d16de6b3-49f6-4452-b30d-7af94e7bff87}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {4988bf9a-09ea-41bb-8488-c2cd23da0ad3}, !- Water Inlet Node Name
  {37ff46a9-86be-4641-90c1-d47fcfb42ec2}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {ccc183dd-2607-4c17-92de-efaad8b6ee3b}, !- Total Cooling Capacity Curve Name
  {7ce29e23-e13d-4077-9207-9fac1d753a12}, !- Sensible Cooling Capacity Curve Name
  {4d34dc3b-3ad8-46e8-8922-ff34e7d99e8b}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {ccc183dd-2607-4c17-92de-efaad8b6ee3b}, !- Handle
  TotCoolCapCurve 7,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {7ce29e23-e13d-4077-9207-9fac1d753a12}, !- Handle
  Curve Quint Linear 8,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4d34dc3b-3ad8-46e8-8922-ff34e7d99e8b}, !- Handle
  Curve Quad Linear 24,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {80d7679c-055b-4349-814f-08c4f691255c}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {ec21b90a-5413-4555-9c8a-2b44a5704dc6}, !- Inlet Port
  {4988bf9a-09ea-41bb-8488-c2cd23da0ad3}; !- Outlet Port

OS:Connection,
  {ec21b90a-5413-4555-9c8a-2b44a5704dc6}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  19,                                     !- Outlet Port
  {80d7679c-055b-4349-814f-08c4f691255c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b49ada33-1d5b-4c95-8bbd-069075b0e50a}, !- Handle
  F2 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {37ff46a9-86be-4641-90c1-d47fcfb42ec2}, !- Inlet Port
  {36fa9e25-b6c7-4c8a-84a5-d5f00c8342e6}; !- Outlet Port

OS:Connection,
  {4988bf9a-09ea-41bb-8488-c2cd23da0ad3}, !- Handle
  {80d7679c-055b-4349-814f-08c4f691255c}, !- Source Object
  3,                                      !- Outlet Port
  {d16de6b3-49f6-4452-b30d-7af94e7bff87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37ff46a9-86be-4641-90c1-d47fcfb42ec2}, !- Handle
  {d16de6b3-49f6-4452-b30d-7af94e7bff87}, !- Source Object
  3,                                      !- Outlet Port
  {b49ada33-1d5b-4c95-8bbd-069075b0e50a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36fa9e25-b6c7-4c8a-84a5-d5f00c8342e6}, !- Handle
  {b49ada33-1d5b-4c95-8bbd-069075b0e50a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  19;                                     !- Inlet Port

OS:Fan:OnOff,
  {9b9ea875-8f03-4420-b815-35554e472233}, !- Handle
  F2 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f19de66f-c42a-47de-a9af-1c57f3de3196}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd07c9e6-fb9c-4b89-bc96-0056489b839c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f19de66f-c42a-47de-a9af-1c57f3de3196}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd07c9e6-fb9c-4b89-bc96-0056489b839c}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d252f631-6f6b-4fa1-8a57-0371aae2cfdf}, !- Handle
  F2 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {e2479097-730c-41aa-a77a-92f0438c3e90}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {321c64e2-25fb-4305-bcb6-4c16dbdfae8c}, !- Air Inlet Node Name
  {e3a1ab52-8b2c-4096-b812-3408ddbc8106}, !- Air Outlet Node Name
  {9b9ea875-8f03-4420-b815-35554e472233}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {03be0449-402e-402b-a98b-84c9a813b036}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d16de6b3-49f6-4452-b30d-7af94e7bff87}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {1e430cda-d375-4bdb-897f-d5e2c37b581a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e3a1ab52-8b2c-4096-b812-3408ddbc8106}, !- Handle
  {d252f631-6f6b-4fa1-8a57-0371aae2cfdf}, !- Source Object
  7,                                      !- Outlet Port
  {ad312e28-0abd-4ba4-b1b7-95975dc6a75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b434a38b-8c56-43e5-a1cd-f64aed178356}, !- Handle
  F2 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f36c2c8f-3535-4a13-8bb1-9a1db9358a11}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f36c2c8f-3535-4a13-8bb1-9a1db9358a11}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ca8ba36-554b-40b4-b567-7686f37042da}, !- Handle
  F2 SW Apartment ZN PSZ-AC OA System,    !- Name
  {b434a38b-8c56-43e5-a1cd-f64aed178356}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a5de829a-db66-4075-9752-0856524f1ff1}, !- Mixed Air Node Name
  {d8ce760b-e66b-42b9-8584-8c39f7961241}, !- Outdoor Air Stream Node Name
  {2597afd0-6936-4a6d-916f-e748e454406e}, !- Relief Air Stream Node Name
  {410defb2-8f7e-46c0-8415-1e5888d30ddc}; !- Return Air Stream Node Name

OS:Node,
  {2de4b370-a2f6-409b-b88a-80fc8897eca8}, !- Handle
  F2 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d8ce760b-e66b-42b9-8584-8c39f7961241}; !- Outlet Port

OS:Connection,
  {d8ce760b-e66b-42b9-8584-8c39f7961241}, !- Handle
  {2de4b370-a2f6-409b-b88a-80fc8897eca8}, !- Source Object
  3,                                      !- Outlet Port
  {3ca8ba36-554b-40b4-b567-7686f37042da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aeefd847-5020-407d-ade2-d2dd25b5e0cd}, !- Handle
  F2 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {2597afd0-6936-4a6d-916f-e748e454406e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2597afd0-6936-4a6d-916f-e748e454406e}, !- Handle
  {3ca8ba36-554b-40b4-b567-7686f37042da}, !- Source Object
  7,                                      !- Outlet Port
  {aeefd847-5020-407d-ade2-d2dd25b5e0cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c407913e-ede1-42da-a699-509effa5b4d1}, !- Handle
  F2 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {a5de829a-db66-4075-9752-0856524f1ff1}, !- Inlet Port
  {321c64e2-25fb-4305-bcb6-4c16dbdfae8c}; !- Outlet Port

OS:Connection,
  {410defb2-8f7e-46c0-8415-1e5888d30ddc}, !- Handle
  {93987c10-3d45-4b7b-b408-70902e1edc9b}, !- Source Object
  3,                                      !- Outlet Port
  {3ca8ba36-554b-40b4-b567-7686f37042da}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a5de829a-db66-4075-9752-0856524f1ff1}, !- Handle
  {3ca8ba36-554b-40b4-b567-7686f37042da}, !- Source Object
  5,                                      !- Outlet Port
  {c407913e-ede1-42da-a699-509effa5b4d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {321c64e2-25fb-4305-bcb6-4c16dbdfae8c}, !- Handle
  {c407913e-ede1-42da-a699-509effa5b4d1}, !- Source Object
  3,                                      !- Outlet Port
  {d252f631-6f6b-4fa1-8a57-0371aae2cfdf}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cb9aeddb-c1fd-4384-80fe-8409cc262498}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {5177e7cc-6266-49e7-b8a0-325421076623}, !- Control Zone or Zone List Name
  {ff39e208-76db-46a5-92e6-80a29c63b696}, !- Cooling Control Zone or Zone List Name
  {e1433604-0902-4111-b26d-dfdbcafb90b3}, !- Heating Control Zone or Zone List Name
  {1e6b652f-733d-4dfb-8c07-e25991bb112c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5177e7cc-6266-49e7-b8a0-325421076623}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {ff39e208-76db-46a5-92e6-80a29c63b696}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e1433604-0902-4111-b26d-dfdbcafb90b3}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1e6b652f-733d-4dfb-8c07-e25991bb112c}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {37b8dce9-723b-48fc-94c5-257cac878e79}, !- Handle
  F2 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9a33d6e5-c0d4-45a3-a71a-e95d5ca116ac}, !- Air Inlet Node Name
  {d383ca56-4094-4572-94f1-926a47327d32}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9767f096-8a0e-4004-a51d-172d2ee00cbf}, !- Handle
  F2 SW Apartment ZN Return Air Node,     !- Name
  {81cc3121-2528-4047-b976-711650a168db}, !- Inlet Port
  {0fd0ffbf-609a-4b6e-aeda-e27710809e26}; !- Outlet Port

OS:Connection,
  {4184ecc8-5b7d-48d2-acf1-1e8a3288fc78}, !- Handle
  {8513a016-b6f9-4971-bbfd-758c6c5cffd4}, !- Source Object
  3,                                      !- Outlet Port
  {6571683b-3427-47a9-8640-670059cd9d13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81cc3121-2528-4047-b976-711650a168db}, !- Handle
  {b9132231-89a1-4d5c-8171-58c842092acb}, !- Source Object
  2,                                      !- Outlet Port
  {9767f096-8a0e-4004-a51d-172d2ee00cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fd0ffbf-609a-4b6e-aeda-e27710809e26}, !- Handle
  {9767f096-8a0e-4004-a51d-172d2ee00cbf}, !- Source Object
  3,                                      !- Outlet Port
  {9349f7da-9f6b-4fe6-bffb-3a377b69d8f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c40b5250-ac41-4c0b-bb6c-79b30174b2b5}, !- Handle
  F2 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {37abf813-b220-4517-93d1-26b2ba8db1d3}, !- Inlet Port
  {9a33d6e5-c0d4-45a3-a71a-e95d5ca116ac}; !- Outlet Port

OS:Connection,
  {37abf813-b220-4517-93d1-26b2ba8db1d3}, !- Handle
  {1d354d61-a87b-4ef1-8c13-2e0811e92d7d}, !- Source Object
  3,                                      !- Outlet Port
  {c40b5250-ac41-4c0b-bb6c-79b30174b2b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a33d6e5-c0d4-45a3-a71a-e95d5ca116ac}, !- Handle
  {c40b5250-ac41-4c0b-bb6c-79b30174b2b5}, !- Source Object
  3,                                      !- Outlet Port
  {37b8dce9-723b-48fc-94c5-257cac878e79}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d383ca56-4094-4572-94f1-926a47327d32}, !- Handle
  {37b8dce9-723b-48fc-94c5-257cac878e79}, !- Source Object
  4,                                      !- Outlet Port
  {8513a016-b6f9-4971-bbfd-758c6c5cffd4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {50dc0631-f04a-4349-aabc-d4ea7ac602d8}, !- Handle
  F2 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {24ca5fa0-fb5d-4d98-ba5a-9833278e5182}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92581e79-2676-4d5b-a125-e9eb69c3de68}, !- Supply Side Inlet Node Name
  {f8106fca-77f7-40ae-98fe-1cc68eb0c5ad}, !- Demand Side Outlet Node Name
  {94ec7337-5105-495d-b8fe-c1856345b94b}, !- Demand Side Inlet Node A
  {037baf78-d832-4b33-8a2a-75fed6d5cbbd}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fcc23d20-6cbc-46e4-9a9e-bcc9d65e4732}, !- Demand Mixer Name
  {6db986ed-221a-4015-909e-b1a7ef2b8470}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {36300835-db58-43c7-8878-702acc8119b2}, !- Handle
  F2 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {92581e79-2676-4d5b-a125-e9eb69c3de68}, !- Inlet Port
  {ced28c23-e24f-4475-8c45-a7718b2df006}; !- Outlet Port

OS:Node,
  {15c2cb6c-7341-4132-b453-3d09b0ea3fb5}, !- Handle
  F2 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {64b45582-478b-4d70-9a1b-f025365ff733}, !- Inlet Port
  {037baf78-d832-4b33-8a2a-75fed6d5cbbd}; !- Outlet Port

OS:Connection,
  {92581e79-2676-4d5b-a125-e9eb69c3de68}, !- Handle
  {50dc0631-f04a-4349-aabc-d4ea7ac602d8}, !- Source Object
  9,                                      !- Outlet Port
  {36300835-db58-43c7-8878-702acc8119b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {037baf78-d832-4b33-8a2a-75fed6d5cbbd}, !- Handle
  {15c2cb6c-7341-4132-b453-3d09b0ea3fb5}, !- Source Object
  3,                                      !- Outlet Port
  {50dc0631-f04a-4349-aabc-d4ea7ac602d8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {500a5ea7-02aa-4fd7-ace4-ef30c7a40ef8}, !- Handle
  F2 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {94ec7337-5105-495d-b8fe-c1856345b94b}, !- Inlet Port
  {847158e8-702b-4124-9c10-3e3c0b6b888d}; !- Outlet Port

OS:Node,
  {54b898fc-aea1-4ea2-a943-407681cea298}, !- Handle
  F2 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {260c285e-68e7-4672-8ec4-f15e82e8c205}, !- Inlet Port
  {f8106fca-77f7-40ae-98fe-1cc68eb0c5ad}; !- Outlet Port

OS:Node,
  {f0e59d35-c56e-4efc-8ce8-c5f6a00678e7}, !- Handle
  F2 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8ca4a84a-757e-49d5-8f50-5cb8ec0d84f0}, !- Inlet Port
  {49e6f582-5581-4009-b39e-fa7ad82c7f51}; !- Outlet Port

OS:Connection,
  {94ec7337-5105-495d-b8fe-c1856345b94b}, !- Handle
  {50dc0631-f04a-4349-aabc-d4ea7ac602d8}, !- Source Object
  11,                                     !- Outlet Port
  {500a5ea7-02aa-4fd7-ace4-ef30c7a40ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8106fca-77f7-40ae-98fe-1cc68eb0c5ad}, !- Handle
  {54b898fc-aea1-4ea2-a943-407681cea298}, !- Source Object
  3,                                      !- Outlet Port
  {50dc0631-f04a-4349-aabc-d4ea7ac602d8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6db986ed-221a-4015-909e-b1a7ef2b8470}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {847158e8-702b-4124-9c10-3e3c0b6b888d}, !- Inlet Node Name
  {27618b4b-2b31-489e-ba56-85865f64bd41}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fcc23d20-6cbc-46e4-9a9e-bcc9d65e4732}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {260c285e-68e7-4672-8ec4-f15e82e8c205}, !- Outlet Node Name
  {705b5c52-52b5-4f66-bf16-30a9d88da7fd}; !- Inlet Node Name 1

OS:Connection,
  {847158e8-702b-4124-9c10-3e3c0b6b888d}, !- Handle
  {500a5ea7-02aa-4fd7-ace4-ef30c7a40ef8}, !- Source Object
  3,                                      !- Outlet Port
  {6db986ed-221a-4015-909e-b1a7ef2b8470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {260c285e-68e7-4672-8ec4-f15e82e8c205}, !- Handle
  {fcc23d20-6cbc-46e4-9a9e-bcc9d65e4732}, !- Source Object
  2,                                      !- Outlet Port
  {54b898fc-aea1-4ea2-a943-407681cea298}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {baf058e0-6a3b-401d-84a0-f07e6fc1cb06}, !- Handle
  {50dc0631-f04a-4349-aabc-d4ea7ac602d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {24ca5fa0-fb5d-4d98-ba5a-9833278e5182}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {4faeabb3-6abc-4f88-85e4-57a6fb8cd3b2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {706ab0a3-5218-4b94-9af9-df4e44926a50}, !- Handle
  F2 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- Control Zone Name
  {15c2cb6c-7341-4132-b453-3d09b0ea3fb5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ab45d17d-dbbe-40d9-89a5-bcb71547e6fe}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {4a7f8dba-87a4-4314-97bc-4dffa573e9be}, !- Water Inlet Node Name
  {52c61b86-4e50-4bb8-9bb1-406faedc4b73}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {20254148-7957-4911-8343-74e52ecccd51}, !- Heating Capacity Curve Name
  {91cbdf99-d559-452a-ae68-8054a4f94fe8}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {20254148-7957-4911-8343-74e52ecccd51}, !- Handle
  Curve Quad Linear 25,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {91cbdf99-d559-452a-ae68-8054a4f94fe8}, !- Handle
  Curve Quad Linear 26,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d3874ad8-f785-400a-b819-1f66bbaf77f3}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {c4b83ad4-7387-490d-a74a-df2d7c8f5c82}, !- Inlet Port
  {4a7f8dba-87a4-4314-97bc-4dffa573e9be}; !- Outlet Port

OS:Connection,
  {c4b83ad4-7387-490d-a74a-df2d7c8f5c82}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  20,                                     !- Outlet Port
  {d3874ad8-f785-400a-b819-1f66bbaf77f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {52f8e4ee-018b-44b0-ab9c-a8b9f5c383c2}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {52c61b86-4e50-4bb8-9bb1-406faedc4b73}, !- Inlet Port
  {5a6c205d-808a-4ea9-bd7a-4badd3bc3f04}; !- Outlet Port

OS:Connection,
  {4a7f8dba-87a4-4314-97bc-4dffa573e9be}, !- Handle
  {d3874ad8-f785-400a-b819-1f66bbaf77f3}, !- Source Object
  3,                                      !- Outlet Port
  {ab45d17d-dbbe-40d9-89a5-bcb71547e6fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c61b86-4e50-4bb8-9bb1-406faedc4b73}, !- Handle
  {ab45d17d-dbbe-40d9-89a5-bcb71547e6fe}, !- Source Object
  3,                                      !- Outlet Port
  {52f8e4ee-018b-44b0-ab9c-a8b9f5c383c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a6c205d-808a-4ea9-bd7a-4badd3bc3f04}, !- Handle
  {52f8e4ee-018b-44b0-ab9c-a8b9f5c383c2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  20;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d818a2fd-16c3-43de-a528-c240986a6b2b}, !- Handle
  F2 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5ea99c75-dc65-4f7c-9c5c-baea3bb5ac4d}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {9acc2fe8-026f-4fb8-acfc-9c8a508db273}, !- Water Inlet Node Name
  {febe7f5b-9614-45ee-a989-b0149bb0b2db}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {9af86a1e-8b7f-42c6-a57d-e48d43613af5}, !- Total Cooling Capacity Curve Name
  {9088e40f-e24e-46fa-9657-c9957b7e615f}, !- Sensible Cooling Capacity Curve Name
  {7829252a-a0f6-4bd7-be35-1f20b266f685}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {9af86a1e-8b7f-42c6-a57d-e48d43613af5}, !- Handle
  TotCoolCapCurve 8,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {9088e40f-e24e-46fa-9657-c9957b7e615f}, !- Handle
  Curve Quint Linear 9,                   !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7829252a-a0f6-4bd7-be35-1f20b266f685}, !- Handle
  Curve Quad Linear 27,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {aefdf7bd-2720-488c-80da-c85516c6d33e}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Inlet Water Node, !- Name
  {dc917d23-6e87-4343-8398-e1774e9fdbc4}, !- Inlet Port
  {9acc2fe8-026f-4fb8-acfc-9c8a508db273}; !- Outlet Port

OS:Connection,
  {dc917d23-6e87-4343-8398-e1774e9fdbc4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  21,                                     !- Outlet Port
  {aefdf7bd-2720-488c-80da-c85516c6d33e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a66a6473-529f-495a-96e2-b6bc2eb6e5e3}, !- Handle
  F2 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Outlet Water Node, !- Name
  {febe7f5b-9614-45ee-a989-b0149bb0b2db}, !- Inlet Port
  {9725fce4-a44b-407a-bc7c-ebe9f2fc3095}; !- Outlet Port

OS:Connection,
  {9acc2fe8-026f-4fb8-acfc-9c8a508db273}, !- Handle
  {aefdf7bd-2720-488c-80da-c85516c6d33e}, !- Source Object
  3,                                      !- Outlet Port
  {5ea99c75-dc65-4f7c-9c5c-baea3bb5ac4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {febe7f5b-9614-45ee-a989-b0149bb0b2db}, !- Handle
  {5ea99c75-dc65-4f7c-9c5c-baea3bb5ac4d}, !- Source Object
  3,                                      !- Outlet Port
  {a66a6473-529f-495a-96e2-b6bc2eb6e5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9725fce4-a44b-407a-bc7c-ebe9f2fc3095}, !- Handle
  {a66a6473-529f-495a-96e2-b6bc2eb6e5e3}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  21;                                     !- Inlet Port

OS:Fan:OnOff,
  {166213ca-d248-4ea6-82b5-8a0e96db5d92}, !- Handle
  F2 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e6e0be4-5a1b-4a34-9ba1-91e9cfee9bf0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {478abac7-b519-4aec-bccb-bdc39715a613}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e6e0be4-5a1b-4a34-9ba1-91e9cfee9bf0}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {478abac7-b519-4aec-bccb-bdc39715a613}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a51bdf79-e33a-4592-a97b-bb4053160bff}, !- Handle
  F2 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {dfafb769-814a-4a88-bae9-439ab0f18ca1}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {3c018f0a-6df1-4e89-8539-ceb2d3eb1a77}, !- Air Inlet Node Name
  {64b45582-478b-4d70-9a1b-f025365ff733}, !- Air Outlet Node Name
  {166213ca-d248-4ea6-82b5-8a0e96db5d92}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ab45d17d-dbbe-40d9-89a5-bcb71547e6fe}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5ea99c75-dc65-4f7c-9c5c-baea3bb5ac4d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d818a2fd-16c3-43de-a528-c240986a6b2b}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {64b45582-478b-4d70-9a1b-f025365ff733}, !- Handle
  {a51bdf79-e33a-4592-a97b-bb4053160bff}, !- Source Object
  7,                                      !- Outlet Port
  {15c2cb6c-7341-4132-b453-3d09b0ea3fb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d7dc5e47-bdf7-4661-b43c-148e88359db8}, !- Handle
  F2 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9f2aeef5-5864-4cac-960a-73b5b6f8828d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9f2aeef5-5864-4cac-960a-73b5b6f8828d}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {42a74929-c3c8-4140-8fa9-25c23f81a75c}, !- Handle
  F2 NW Apartment ZN PSZ-AC OA System,    !- Name
  {d7dc5e47-bdf7-4661-b43c-148e88359db8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a35dc7a5-415c-4c8f-8713-44cee077c4e2}, !- Mixed Air Node Name
  {27f9dcae-08fb-4664-b8d9-41d7fcc85d91}, !- Outdoor Air Stream Node Name
  {92c0ab7b-ed9d-497d-9598-16f45f6f9acb}, !- Relief Air Stream Node Name
  {ced28c23-e24f-4475-8c45-a7718b2df006}; !- Return Air Stream Node Name

OS:Node,
  {14b6d4a5-4bc2-40aa-8242-f52e5646b2a2}, !- Handle
  F2 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27f9dcae-08fb-4664-b8d9-41d7fcc85d91}; !- Outlet Port

OS:Connection,
  {27f9dcae-08fb-4664-b8d9-41d7fcc85d91}, !- Handle
  {14b6d4a5-4bc2-40aa-8242-f52e5646b2a2}, !- Source Object
  3,                                      !- Outlet Port
  {42a74929-c3c8-4140-8fa9-25c23f81a75c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b0d9fd3-755b-4a67-9b63-bbc37c13eb35}, !- Handle
  F2 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {92c0ab7b-ed9d-497d-9598-16f45f6f9acb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {92c0ab7b-ed9d-497d-9598-16f45f6f9acb}, !- Handle
  {42a74929-c3c8-4140-8fa9-25c23f81a75c}, !- Source Object
  7,                                      !- Outlet Port
  {2b0d9fd3-755b-4a67-9b63-bbc37c13eb35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7047ddea-b037-484b-9b19-815d916e0f09}, !- Handle
  F2 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {a35dc7a5-415c-4c8f-8713-44cee077c4e2}, !- Inlet Port
  {3c018f0a-6df1-4e89-8539-ceb2d3eb1a77}; !- Outlet Port

OS:Connection,
  {ced28c23-e24f-4475-8c45-a7718b2df006}, !- Handle
  {36300835-db58-43c7-8878-702acc8119b2}, !- Source Object
  3,                                      !- Outlet Port
  {42a74929-c3c8-4140-8fa9-25c23f81a75c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a35dc7a5-415c-4c8f-8713-44cee077c4e2}, !- Handle
  {42a74929-c3c8-4140-8fa9-25c23f81a75c}, !- Source Object
  5,                                      !- Outlet Port
  {7047ddea-b037-484b-9b19-815d916e0f09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c018f0a-6df1-4e89-8539-ceb2d3eb1a77}, !- Handle
  {7047ddea-b037-484b-9b19-815d916e0f09}, !- Source Object
  3,                                      !- Outlet Port
  {a51bdf79-e33a-4592-a97b-bb4053160bff}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4faeabb3-6abc-4f88-85e4-57a6fb8cd3b2}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {11f52d0b-cd54-49c8-afce-28d146c8b8b8}, !- Control Zone or Zone List Name
  {ac19e620-0d13-4a20-a624-6f99b78fb280}, !- Cooling Control Zone or Zone List Name
  {01f0ba0c-0d5f-4dc2-be06-ee3f724b3508}, !- Heating Control Zone or Zone List Name
  {0427829a-8f85-4f03-ba31-ba830c5646a4}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {11f52d0b-cd54-49c8-afce-28d146c8b8b8}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {ac19e620-0d13-4a20-a624-6f99b78fb280}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {01f0ba0c-0d5f-4dc2-be06-ee3f724b3508}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0427829a-8f85-4f03-ba31-ba830c5646a4}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6a6693a1-05f9-4076-b221-c5c3623e6920}, !- Handle
  F2 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {7c2fd460-bafb-4871-9d84-b61796f37e2d}, !- Air Inlet Node Name
  {8ca4a84a-757e-49d5-8f50-5cb8ec0d84f0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {585e9270-f881-4242-af00-b29ffdba6943}, !- Handle
  F2 NW Apartment ZN Return Air Node,     !- Name
  {2161c0c2-ed0a-4982-8245-72ef64abc317}, !- Inlet Port
  {705b5c52-52b5-4f66-bf16-30a9d88da7fd}; !- Outlet Port

OS:Connection,
  {49e6f582-5581-4009-b39e-fa7ad82c7f51}, !- Handle
  {f0e59d35-c56e-4efc-8ce8-c5f6a00678e7}, !- Source Object
  3,                                      !- Outlet Port
  {d90f7e80-c18e-4e44-85ba-07d67c85c391}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2161c0c2-ed0a-4982-8245-72ef64abc317}, !- Handle
  {7cb7aec5-3bce-4cc6-834e-f440da4ad1eb}, !- Source Object
  2,                                      !- Outlet Port
  {585e9270-f881-4242-af00-b29ffdba6943}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {705b5c52-52b5-4f66-bf16-30a9d88da7fd}, !- Handle
  {585e9270-f881-4242-af00-b29ffdba6943}, !- Source Object
  3,                                      !- Outlet Port
  {fcc23d20-6cbc-46e4-9a9e-bcc9d65e4732}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {317a45bb-8ba1-4449-bb28-da2838550cbd}, !- Handle
  F2 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {27618b4b-2b31-489e-ba56-85865f64bd41}, !- Inlet Port
  {7c2fd460-bafb-4871-9d84-b61796f37e2d}; !- Outlet Port

OS:Connection,
  {27618b4b-2b31-489e-ba56-85865f64bd41}, !- Handle
  {6db986ed-221a-4015-909e-b1a7ef2b8470}, !- Source Object
  3,                                      !- Outlet Port
  {317a45bb-8ba1-4449-bb28-da2838550cbd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2fd460-bafb-4871-9d84-b61796f37e2d}, !- Handle
  {317a45bb-8ba1-4449-bb28-da2838550cbd}, !- Source Object
  3,                                      !- Outlet Port
  {6a6693a1-05f9-4076-b221-c5c3623e6920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8ca4a84a-757e-49d5-8f50-5cb8ec0d84f0}, !- Handle
  {6a6693a1-05f9-4076-b221-c5c3623e6920}, !- Source Object
  4,                                      !- Outlet Port
  {f0e59d35-c56e-4efc-8ce8-c5f6a00678e7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {38cac7f6-92df-4b7e-975a-40d6e605199b}, !- Handle
  F2 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {b3f86c0b-aab0-40ff-939d-4d490c263ffa}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {737f434f-cc26-4673-916c-86bea44a1b67}, !- Supply Side Inlet Node Name
  {63fa2a44-6c7f-47d5-b3d7-5a8560950e52}, !- Demand Side Outlet Node Name
  {124c87eb-7716-42b3-ab56-2fc498f0967b}, !- Demand Side Inlet Node A
  {3a74d847-b6bd-424a-8e72-d84a5725edce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {29950ae0-9c5c-4183-8cc3-0782a2dad45f}, !- Demand Mixer Name
  {1dd7906c-31b4-40db-814e-14fb4f1ad423}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {de1c3d93-6ebe-4a85-b2ef-9e19c86d57d4}, !- Handle
  F2 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {737f434f-cc26-4673-916c-86bea44a1b67}, !- Inlet Port
  {952e17be-ecd6-489d-8ad7-c49616877c25}; !- Outlet Port

OS:Node,
  {a6ffa815-82b4-483d-9ab9-5385b70b47c3}, !- Handle
  F2 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {5bf7ebd8-ffd8-4fe7-8a22-e7de604c1e58}, !- Inlet Port
  {3a74d847-b6bd-424a-8e72-d84a5725edce}; !- Outlet Port

OS:Connection,
  {737f434f-cc26-4673-916c-86bea44a1b67}, !- Handle
  {38cac7f6-92df-4b7e-975a-40d6e605199b}, !- Source Object
  9,                                      !- Outlet Port
  {de1c3d93-6ebe-4a85-b2ef-9e19c86d57d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a74d847-b6bd-424a-8e72-d84a5725edce}, !- Handle
  {a6ffa815-82b4-483d-9ab9-5385b70b47c3}, !- Source Object
  3,                                      !- Outlet Port
  {38cac7f6-92df-4b7e-975a-40d6e605199b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ab79a17b-ab69-490b-b734-195097dd2355}, !- Handle
  F2 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {124c87eb-7716-42b3-ab56-2fc498f0967b}, !- Inlet Port
  {f6dc3d13-d246-47f4-a730-79cabed3c479}; !- Outlet Port

OS:Node,
  {78228197-0b68-4014-bed3-ff952a50bf51}, !- Handle
  F2 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {44606286-b926-4bf3-ad98-1e1a3bcd2250}, !- Inlet Port
  {63fa2a44-6c7f-47d5-b3d7-5a8560950e52}; !- Outlet Port

OS:Node,
  {e1cd1cdf-8d7c-48a0-9232-16541f7be156}, !- Handle
  F2 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9f52af48-9749-4cdd-a022-298cbb834660}, !- Inlet Port
  {1a46b222-1275-4838-a4e2-78b4157aeae9}; !- Outlet Port

OS:Connection,
  {124c87eb-7716-42b3-ab56-2fc498f0967b}, !- Handle
  {38cac7f6-92df-4b7e-975a-40d6e605199b}, !- Source Object
  11,                                     !- Outlet Port
  {ab79a17b-ab69-490b-b734-195097dd2355}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63fa2a44-6c7f-47d5-b3d7-5a8560950e52}, !- Handle
  {78228197-0b68-4014-bed3-ff952a50bf51}, !- Source Object
  3,                                      !- Outlet Port
  {38cac7f6-92df-4b7e-975a-40d6e605199b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1dd7906c-31b4-40db-814e-14fb4f1ad423}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {f6dc3d13-d246-47f4-a730-79cabed3c479}, !- Inlet Node Name
  {5a51e5cc-1993-432f-bb9f-c6af4bc7b940}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {29950ae0-9c5c-4183-8cc3-0782a2dad45f}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {44606286-b926-4bf3-ad98-1e1a3bcd2250}, !- Outlet Node Name
  {323ffef4-2f2d-40bc-8e61-67d64ef0adba}; !- Inlet Node Name 1

OS:Connection,
  {f6dc3d13-d246-47f4-a730-79cabed3c479}, !- Handle
  {ab79a17b-ab69-490b-b734-195097dd2355}, !- Source Object
  3,                                      !- Outlet Port
  {1dd7906c-31b4-40db-814e-14fb4f1ad423}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44606286-b926-4bf3-ad98-1e1a3bcd2250}, !- Handle
  {29950ae0-9c5c-4183-8cc3-0782a2dad45f}, !- Source Object
  2,                                      !- Outlet Port
  {78228197-0b68-4014-bed3-ff952a50bf51}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {64cd0463-ed6d-43ed-a24d-caeebd828941}, !- Handle
  {38cac7f6-92df-4b7e-975a-40d6e605199b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b3f86c0b-aab0-40ff-939d-4d490c263ffa}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {6da25918-ce25-49a1-84ec-85493c35527f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f219a2c2-7c82-4a54-815f-b3e114591955}, !- Handle
  F2 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- Control Zone Name
  {a6ffa815-82b4-483d-9ab9-5385b70b47c3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {19251e68-ebe8-4af9-a544-3d8f26402918}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH, !- Name
  {70f8a6a9-1465-4474-b074-2bb20ceaa9da}, !- Water Inlet Node Name
  {380bfb99-d5f7-40b7-bcf2-e280011298f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {58a1cf47-acbb-414b-945d-5e082f35ffb0}, !- Heating Capacity Curve Name
  {f8253bb2-ff9e-48b4-bb25-8bb31886782d}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {58a1cf47-acbb-414b-945d-5e082f35ffb0}, !- Handle
  Curve Quad Linear 28,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f8253bb2-ff9e-48b4-bb25-8bb31886782d}, !- Handle
  Curve Quad Linear 29,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {44afa8cb-032e-42c1-82e6-eb0eb3e57209}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {371bb8e4-4897-46ef-be24-c66590536a94}, !- Inlet Port
  {70f8a6a9-1465-4474-b074-2bb20ceaa9da}; !- Outlet Port

OS:Connection,
  {371bb8e4-4897-46ef-be24-c66590536a94}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  22,                                     !- Outlet Port
  {44afa8cb-032e-42c1-82e6-eb0eb3e57209}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c0c48851-9777-4aea-a756-4cdb225d7390}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 16 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {380bfb99-d5f7-40b7-bcf2-e280011298f6}, !- Inlet Port
  {91777ffc-ddec-40a9-a4e7-96ba2bc6880a}; !- Outlet Port

OS:Connection,
  {70f8a6a9-1465-4474-b074-2bb20ceaa9da}, !- Handle
  {44afa8cb-032e-42c1-82e6-eb0eb3e57209}, !- Source Object
  3,                                      !- Outlet Port
  {19251e68-ebe8-4af9-a544-3d8f26402918}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {380bfb99-d5f7-40b7-bcf2-e280011298f6}, !- Handle
  {19251e68-ebe8-4af9-a544-3d8f26402918}, !- Source Object
  3,                                      !- Outlet Port
  {c0c48851-9777-4aea-a756-4cdb225d7390}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91777ffc-ddec-40a9-a4e7-96ba2bc6880a}, !- Handle
  {c0c48851-9777-4aea-a756-4cdb225d7390}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  22;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {2fc9e62e-d2b3-49dc-b014-1cf75d666456}, !- Handle
  F2 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c4b6c7db-8807-4e7e-b78c-827d04318149}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER, !- Name
  {fb0a7dc8-c12b-4975-a2ec-52db516d9b40}, !- Water Inlet Node Name
  {160b04b0-364e-4ce9-aa92-d79d25d16a81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {ed8bfa7f-98cc-40e5-8418-f724e695e945}, !- Total Cooling Capacity Curve Name
  {42969426-1dc7-4640-85b4-93e60eebb3ea}, !- Sensible Cooling Capacity Curve Name
  {ef06e2e3-9fa8-4c2d-a733-427aa2b826bd}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {ed8bfa7f-98cc-40e5-8418-f724e695e945}, !- Handle
  TotCoolCapCurve 9,                      !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {42969426-1dc7-4640-85b4-93e60eebb3ea}, !- Handle
  Curve Quint Linear 10,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ef06e2e3-9fa8-4c2d-a733-427aa2b826bd}, !- Handle
  Curve Quad Linear 30,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {24320caa-30b1-4569-b6fc-81567d71b6c4}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Inlet Water Node, !- Name
  {17c33421-6e17-4624-9cac-4305cb96ded5}, !- Inlet Port
  {fb0a7dc8-c12b-4975-a2ec-52db516d9b40}; !- Outlet Port

OS:Connection,
  {17c33421-6e17-4624-9cac-4305cb96ded5}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  23,                                     !- Outlet Port
  {24320caa-30b1-4569-b6fc-81567d71b6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {671afb8b-237d-462a-af97-74060a7c3ace}, !- Handle
  F2 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 16kBtu/hr 11.2EER Outlet Water Node, !- Name
  {160b04b0-364e-4ce9-aa92-d79d25d16a81}, !- Inlet Port
  {f95cd8fc-6551-4be0-93f9-8aefebdcbcd8}; !- Outlet Port

OS:Connection,
  {fb0a7dc8-c12b-4975-a2ec-52db516d9b40}, !- Handle
  {24320caa-30b1-4569-b6fc-81567d71b6c4}, !- Source Object
  3,                                      !- Outlet Port
  {c4b6c7db-8807-4e7e-b78c-827d04318149}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {160b04b0-364e-4ce9-aa92-d79d25d16a81}, !- Handle
  {c4b6c7db-8807-4e7e-b78c-827d04318149}, !- Source Object
  3,                                      !- Outlet Port
  {671afb8b-237d-462a-af97-74060a7c3ace}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95cd8fc-6551-4be0-93f9-8aefebdcbcd8}, !- Handle
  {671afb8b-237d-462a-af97-74060a7c3ace}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  23;                                     !- Inlet Port

OS:Fan:OnOff,
  {66146c08-1d90-4076-8ea9-5365fb75b0b6}, !- Handle
  F2 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f6af62d0-38d9-4bb0-a408-33ad575caee8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ba7acd2f-1907-43b0-8a6e-b4e443290389}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f6af62d0-38d9-4bb0-a408-33ad575caee8}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ba7acd2f-1907-43b0-8a6e-b4e443290389}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {393df814-f3b9-4519-b02f-914cd9a53aeb}, !- Handle
  F2 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {cdddd80b-6562-4748-9a52-c1917d000afb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {2190b5e6-5b68-496d-89d9-7c3f72ebebed}, !- Air Inlet Node Name
  {5bf7ebd8-ffd8-4fe7-8a22-e7de604c1e58}, !- Air Outlet Node Name
  {66146c08-1d90-4076-8ea9-5365fb75b0b6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {19251e68-ebe8-4af9-a544-3d8f26402918}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4b6c7db-8807-4e7e-b78c-827d04318149}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2fc9e62e-d2b3-49dc-b014-1cf75d666456}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5bf7ebd8-ffd8-4fe7-8a22-e7de604c1e58}, !- Handle
  {393df814-f3b9-4519-b02f-914cd9a53aeb}, !- Source Object
  7,                                      !- Outlet Port
  {a6ffa815-82b4-483d-9ab9-5385b70b47c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {85af8f77-08b4-48cf-931e-93c4689c0026}, !- Handle
  F2 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9ae3a04-e86e-48a5-a113-75719dc480bb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9ae3a04-e86e-48a5-a113-75719dc480bb}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c77dad76-855d-43ed-bffc-0fd8d0a7008b}, !- Handle
  F2 SE Apartment ZN PSZ-AC OA System,    !- Name
  {85af8f77-08b4-48cf-931e-93c4689c0026}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b82e6fb2-85c3-4e1e-923b-79ee4066cd89}, !- Mixed Air Node Name
  {645eb064-090d-40f6-b979-560200959212}, !- Outdoor Air Stream Node Name
  {004cadfd-a96e-4c73-a55d-503379f3efd2}, !- Relief Air Stream Node Name
  {952e17be-ecd6-489d-8ad7-c49616877c25}; !- Return Air Stream Node Name

OS:Node,
  {cfa7e1ae-9aae-4ba0-b85e-1701c4687891}, !- Handle
  F2 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {645eb064-090d-40f6-b979-560200959212}; !- Outlet Port

OS:Connection,
  {645eb064-090d-40f6-b979-560200959212}, !- Handle
  {cfa7e1ae-9aae-4ba0-b85e-1701c4687891}, !- Source Object
  3,                                      !- Outlet Port
  {c77dad76-855d-43ed-bffc-0fd8d0a7008b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7faf44a3-9dad-4a3b-bf76-8fb01cd018ac}, !- Handle
  F2 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {004cadfd-a96e-4c73-a55d-503379f3efd2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {004cadfd-a96e-4c73-a55d-503379f3efd2}, !- Handle
  {c77dad76-855d-43ed-bffc-0fd8d0a7008b}, !- Source Object
  7,                                      !- Outlet Port
  {7faf44a3-9dad-4a3b-bf76-8fb01cd018ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b05e19b-a4c4-49dc-b3bf-fbe1e1b2bd0d}, !- Handle
  F2 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b82e6fb2-85c3-4e1e-923b-79ee4066cd89}, !- Inlet Port
  {2190b5e6-5b68-496d-89d9-7c3f72ebebed}; !- Outlet Port

OS:Connection,
  {952e17be-ecd6-489d-8ad7-c49616877c25}, !- Handle
  {de1c3d93-6ebe-4a85-b2ef-9e19c86d57d4}, !- Source Object
  3,                                      !- Outlet Port
  {c77dad76-855d-43ed-bffc-0fd8d0a7008b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b82e6fb2-85c3-4e1e-923b-79ee4066cd89}, !- Handle
  {c77dad76-855d-43ed-bffc-0fd8d0a7008b}, !- Source Object
  5,                                      !- Outlet Port
  {9b05e19b-a4c4-49dc-b3bf-fbe1e1b2bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2190b5e6-5b68-496d-89d9-7c3f72ebebed}, !- Handle
  {9b05e19b-a4c4-49dc-b3bf-fbe1e1b2bd0d}, !- Source Object
  3,                                      !- Outlet Port
  {393df814-f3b9-4519-b02f-914cd9a53aeb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6da25918-ce25-49a1-84ec-85493c35527f}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {138b4a96-c610-4a99-aeb9-27cf976c3755}, !- Control Zone or Zone List Name
  {1a872471-876d-406e-8c53-046e5acbdd53}, !- Cooling Control Zone or Zone List Name
  {767f6e82-3189-4cb0-8fd2-e51194bdb1a6}, !- Heating Control Zone or Zone List Name
  {a56327f4-8577-4ef0-a44e-adac07652841}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {138b4a96-c610-4a99-aeb9-27cf976c3755}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {1a872471-876d-406e-8c53-046e5acbdd53}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {767f6e82-3189-4cb0-8fd2-e51194bdb1a6}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a56327f4-8577-4ef0-a44e-adac07652841}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d338567-7f23-499f-bb7c-909d1064fc03}, !- Handle
  F2 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9b3a330e-9ebf-41b9-a337-ad701eecb62a}, !- Air Inlet Node Name
  {9f52af48-9749-4cdd-a022-298cbb834660}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d566e403-26c6-4721-8c4f-e9a521c33876}, !- Handle
  F2 SE Apartment ZN Return Air Node,     !- Name
  {9e5c1b0a-e43d-4f1c-b604-ddeda803fa70}, !- Inlet Port
  {323ffef4-2f2d-40bc-8e61-67d64ef0adba}; !- Outlet Port

OS:Connection,
  {1a46b222-1275-4838-a4e2-78b4157aeae9}, !- Handle
  {e1cd1cdf-8d7c-48a0-9232-16541f7be156}, !- Source Object
  3,                                      !- Outlet Port
  {72136c3b-6011-45ec-81a8-859e65680361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e5c1b0a-e43d-4f1c-b604-ddeda803fa70}, !- Handle
  {bae59b0c-6641-449d-8ecf-86e055c057f7}, !- Source Object
  2,                                      !- Outlet Port
  {d566e403-26c6-4721-8c4f-e9a521c33876}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {323ffef4-2f2d-40bc-8e61-67d64ef0adba}, !- Handle
  {d566e403-26c6-4721-8c4f-e9a521c33876}, !- Source Object
  3,                                      !- Outlet Port
  {29950ae0-9c5c-4183-8cc3-0782a2dad45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca2d1c58-6e85-47e6-a5ae-9e8f8bc24435}, !- Handle
  F2 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {5a51e5cc-1993-432f-bb9f-c6af4bc7b940}, !- Inlet Port
  {9b3a330e-9ebf-41b9-a337-ad701eecb62a}; !- Outlet Port

OS:Connection,
  {5a51e5cc-1993-432f-bb9f-c6af4bc7b940}, !- Handle
  {1dd7906c-31b4-40db-814e-14fb4f1ad423}, !- Source Object
  3,                                      !- Outlet Port
  {ca2d1c58-6e85-47e6-a5ae-9e8f8bc24435}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b3a330e-9ebf-41b9-a337-ad701eecb62a}, !- Handle
  {ca2d1c58-6e85-47e6-a5ae-9e8f8bc24435}, !- Source Object
  3,                                      !- Outlet Port
  {1d338567-7f23-499f-bb7c-909d1064fc03}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f52af48-9749-4cdd-a022-298cbb834660}, !- Handle
  {1d338567-7f23-499f-bb7c-909d1064fc03}, !- Source Object
  4,                                      !- Outlet Port
  {e1cd1cdf-8d7c-48a0-9232-16541f7be156}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ad6d0bcc-1596-4664-85c1-15f48cb654fc}, !- Handle
  F2 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {e71374ed-ff7f-4265-901a-ec4916d78fb3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ca8c5544-ce3c-4586-b639-f5b3c7fb8066}, !- Supply Side Inlet Node Name
  {f65c690f-f84f-4ba9-a416-37da9de05e28}, !- Demand Side Outlet Node Name
  {2e4fc98e-efb2-4c2c-aeec-2977ea4cc028}, !- Demand Side Inlet Node A
  {fcadff34-9798-4dbb-bc38-6a47434a762a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {47ddbc7c-4256-4efd-99b3-aac3e3770d00}, !- Demand Mixer Name
  {8592e929-234d-47db-9d2d-874a54008581}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2818a948-af24-4feb-be15-b24d76de9935}, !- Handle
  F2 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {ca8c5544-ce3c-4586-b639-f5b3c7fb8066}, !- Inlet Port
  {0e735d97-91a5-42e4-ae33-94d06ffc9a13}; !- Outlet Port

OS:Node,
  {afd486ab-ed95-434d-833e-31f04b59efc4}, !- Handle
  F2 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {1a51efdf-4a19-4dd5-a365-393597adaaf0}, !- Inlet Port
  {fcadff34-9798-4dbb-bc38-6a47434a762a}; !- Outlet Port

OS:Connection,
  {ca8c5544-ce3c-4586-b639-f5b3c7fb8066}, !- Handle
  {ad6d0bcc-1596-4664-85c1-15f48cb654fc}, !- Source Object
  9,                                      !- Outlet Port
  {2818a948-af24-4feb-be15-b24d76de9935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcadff34-9798-4dbb-bc38-6a47434a762a}, !- Handle
  {afd486ab-ed95-434d-833e-31f04b59efc4}, !- Source Object
  3,                                      !- Outlet Port
  {ad6d0bcc-1596-4664-85c1-15f48cb654fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dfe62e89-ec76-45b4-a8eb-cda0135cf139}, !- Handle
  F2 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {2e4fc98e-efb2-4c2c-aeec-2977ea4cc028}, !- Inlet Port
  {dc114431-a1c5-41e8-b6d5-2f592b73b7ba}; !- Outlet Port

OS:Node,
  {6edb049e-1abe-4acd-a52b-32ce4c56072f}, !- Handle
  F2 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {be3a9388-c7d1-48a5-af36-9f3ec28deefc}, !- Inlet Port
  {f65c690f-f84f-4ba9-a416-37da9de05e28}; !- Outlet Port

OS:Node,
  {faa25493-0671-4a46-b014-69ecd81e7f84}, !- Handle
  F2 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {f15cd385-2a29-4f50-834a-ecb485faf9a9}, !- Inlet Port
  {5cd73e18-38fb-4b5a-bb1e-f1fefbef773b}; !- Outlet Port

OS:Connection,
  {2e4fc98e-efb2-4c2c-aeec-2977ea4cc028}, !- Handle
  {ad6d0bcc-1596-4664-85c1-15f48cb654fc}, !- Source Object
  11,                                     !- Outlet Port
  {dfe62e89-ec76-45b4-a8eb-cda0135cf139}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f65c690f-f84f-4ba9-a416-37da9de05e28}, !- Handle
  {6edb049e-1abe-4acd-a52b-32ce4c56072f}, !- Source Object
  3,                                      !- Outlet Port
  {ad6d0bcc-1596-4664-85c1-15f48cb654fc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8592e929-234d-47db-9d2d-874a54008581}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {dc114431-a1c5-41e8-b6d5-2f592b73b7ba}, !- Inlet Node Name
  {e7a3c398-820f-47ab-bb29-dd6b791d85d9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {47ddbc7c-4256-4efd-99b3-aac3e3770d00}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {be3a9388-c7d1-48a5-af36-9f3ec28deefc}, !- Outlet Node Name
  {66b745ff-26d6-4f22-b0b8-6a04e92f1353}; !- Inlet Node Name 1

OS:Connection,
  {dc114431-a1c5-41e8-b6d5-2f592b73b7ba}, !- Handle
  {dfe62e89-ec76-45b4-a8eb-cda0135cf139}, !- Source Object
  3,                                      !- Outlet Port
  {8592e929-234d-47db-9d2d-874a54008581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be3a9388-c7d1-48a5-af36-9f3ec28deefc}, !- Handle
  {47ddbc7c-4256-4efd-99b3-aac3e3770d00}, !- Source Object
  2,                                      !- Outlet Port
  {6edb049e-1abe-4acd-a52b-32ce4c56072f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e9a36036-3e73-4900-9ad4-4c7e6eebca7b}, !- Handle
  {ad6d0bcc-1596-4664-85c1-15f48cb654fc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e71374ed-ff7f-4265-901a-ec4916d78fb3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {7a5b43e9-44b3-4572-a520-b16aa4355689}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {898e2539-8ab1-4dc3-805d-d868bd9fe521}, !- Handle
  F2 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- Control Zone Name
  {afd486ab-ed95-434d-833e-31f04b59efc4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2cc275cf-f242-4336-830f-a995670f61f2}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {1341a85b-ec36-41d0-9e5c-d764b2acc826}, !- Water Inlet Node Name
  {32f1ac30-052e-4c1b-bb51-74c96bce20c6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {179cee43-cf0a-4b1b-a5f8-b19038bfa2e9}, !- Heating Capacity Curve Name
  {4d1e4ddc-0d27-4aee-8763-94deff45fd50}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {179cee43-cf0a-4b1b-a5f8-b19038bfa2e9}, !- Handle
  Curve Quad Linear 31,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4d1e4ddc-0d27-4aee-8763-94deff45fd50}, !- Handle
  Curve Quad Linear 32,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b1773901-38fc-4943-b62c-bed55d349856}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {94030181-3fae-44d9-99a1-a02e3f8703bf}, !- Inlet Port
  {1341a85b-ec36-41d0-9e5c-d764b2acc826}; !- Outlet Port

OS:Connection,
  {94030181-3fae-44d9-99a1-a02e3f8703bf}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  24,                                     !- Outlet Port
  {b1773901-38fc-4943-b62c-bed55d349856}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe07c6db-307b-4d97-b2e1-2f6b2950cacd}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {32f1ac30-052e-4c1b-bb51-74c96bce20c6}, !- Inlet Port
  {9fd7f00e-52d2-453f-907f-2a9cfabafeac}; !- Outlet Port

OS:Connection,
  {1341a85b-ec36-41d0-9e5c-d764b2acc826}, !- Handle
  {b1773901-38fc-4943-b62c-bed55d349856}, !- Source Object
  3,                                      !- Outlet Port
  {2cc275cf-f242-4336-830f-a995670f61f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f1ac30-052e-4c1b-bb51-74c96bce20c6}, !- Handle
  {2cc275cf-f242-4336-830f-a995670f61f2}, !- Source Object
  3,                                      !- Outlet Port
  {fe07c6db-307b-4d97-b2e1-2f6b2950cacd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd7f00e-52d2-453f-907f-2a9cfabafeac}, !- Handle
  {fe07c6db-307b-4d97-b2e1-2f6b2950cacd}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  24;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8e715336-0362-4127-87c8-684544ed016a}, !- Handle
  F2 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6914708f-54d3-4aa6-8c86-0356a96da166}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {a5deddf6-7e69-4711-9b0c-1bc78bb88c0b}, !- Water Inlet Node Name
  {81f0d7c8-2e6f-420f-abb6-8217eb29067e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {6b379316-f236-4616-8d41-9d5914d56334}, !- Total Cooling Capacity Curve Name
  {db81ed1d-c615-4c4c-b363-d548d572477f}, !- Sensible Cooling Capacity Curve Name
  {e1592749-7a05-471e-990a-09c67171edb2}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {6b379316-f236-4616-8d41-9d5914d56334}, !- Handle
  TotCoolCapCurve 10,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {db81ed1d-c615-4c4c-b363-d548d572477f}, !- Handle
  Curve Quint Linear 11,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e1592749-7a05-471e-990a-09c67171edb2}, !- Handle
  Curve Quad Linear 33,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5894dfd7-b6ae-4519-b94b-351ebe243fc5}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Inlet Water Node, !- Name
  {eb9da444-14e7-4e9c-b302-17926faa9798}, !- Inlet Port
  {a5deddf6-7e69-4711-9b0c-1bc78bb88c0b}; !- Outlet Port

OS:Connection,
  {eb9da444-14e7-4e9c-b302-17926faa9798}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  25,                                     !- Outlet Port
  {5894dfd7-b6ae-4519-b94b-351ebe243fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7dc8af9b-259a-4fef-8aa7-fab1f7ae6e7e}, !- Handle
  F2 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Outlet Water Node, !- Name
  {81f0d7c8-2e6f-420f-abb6-8217eb29067e}, !- Inlet Port
  {b47ad823-51de-4e5c-abd1-d77ec529a74a}; !- Outlet Port

OS:Connection,
  {a5deddf6-7e69-4711-9b0c-1bc78bb88c0b}, !- Handle
  {5894dfd7-b6ae-4519-b94b-351ebe243fc5}, !- Source Object
  3,                                      !- Outlet Port
  {6914708f-54d3-4aa6-8c86-0356a96da166}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81f0d7c8-2e6f-420f-abb6-8217eb29067e}, !- Handle
  {6914708f-54d3-4aa6-8c86-0356a96da166}, !- Source Object
  3,                                      !- Outlet Port
  {7dc8af9b-259a-4fef-8aa7-fab1f7ae6e7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47ad823-51de-4e5c-abd1-d77ec529a74a}, !- Handle
  {7dc8af9b-259a-4fef-8aa7-fab1f7ae6e7e}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  25;                                     !- Inlet Port

OS:Fan:OnOff,
  {0e723c2c-a47a-45b3-9a85-ce51c109d37f}, !- Handle
  F2 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe4c0a67-3869-49d7-8d1f-5e8dfaa3dccb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e704701d-863d-420c-8820-73d790197e2f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe4c0a67-3869-49d7-8d1f-5e8dfaa3dccb}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e704701d-863d-420c-8820-73d790197e2f}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bfb29266-c1fd-4e0f-8c16-3ac978fb824d}, !- Handle
  F2 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {c7792a49-6a07-4697-9f0c-0b8b9771d5da}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {6fcdbbf2-c0c3-48bb-b39e-65567b94e27e}, !- Air Inlet Node Name
  {1a51efdf-4a19-4dd5-a365-393597adaaf0}, !- Air Outlet Node Name
  {0e723c2c-a47a-45b3-9a85-ce51c109d37f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {2cc275cf-f242-4336-830f-a995670f61f2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6914708f-54d3-4aa6-8c86-0356a96da166}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8e715336-0362-4127-87c8-684544ed016a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1a51efdf-4a19-4dd5-a365-393597adaaf0}, !- Handle
  {bfb29266-c1fd-4e0f-8c16-3ac978fb824d}, !- Source Object
  7,                                      !- Outlet Port
  {afd486ab-ed95-434d-833e-31f04b59efc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {41de49ba-af3e-4020-9bd1-fafd5f6c003b}, !- Handle
  F2 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {40ed5956-da0a-4ae5-8eec-7616000adcbc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {40ed5956-da0a-4ae5-8eec-7616000adcbc}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0f90e13d-83bf-417a-a650-d7644579533a}, !- Handle
  F2 NE Apartment ZN PSZ-AC OA System,    !- Name
  {41de49ba-af3e-4020-9bd1-fafd5f6c003b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7d9c64d7-762d-4bb1-8073-47257de4af6a}, !- Mixed Air Node Name
  {be1f8f5f-18e7-48c1-b718-921da5797497}, !- Outdoor Air Stream Node Name
  {b8eec5ed-aa73-4ffe-8031-e06c00ab5484}, !- Relief Air Stream Node Name
  {0e735d97-91a5-42e4-ae33-94d06ffc9a13}; !- Return Air Stream Node Name

OS:Node,
  {abdc18fb-685f-4ad8-a6f1-5582f1216c3c}, !- Handle
  F2 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {be1f8f5f-18e7-48c1-b718-921da5797497}; !- Outlet Port

OS:Connection,
  {be1f8f5f-18e7-48c1-b718-921da5797497}, !- Handle
  {abdc18fb-685f-4ad8-a6f1-5582f1216c3c}, !- Source Object
  3,                                      !- Outlet Port
  {0f90e13d-83bf-417a-a650-d7644579533a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a2fddfa-d53e-45ba-a20d-cc7dee5a2c7f}, !- Handle
  F2 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b8eec5ed-aa73-4ffe-8031-e06c00ab5484}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8eec5ed-aa73-4ffe-8031-e06c00ab5484}, !- Handle
  {0f90e13d-83bf-417a-a650-d7644579533a}, !- Source Object
  7,                                      !- Outlet Port
  {0a2fddfa-d53e-45ba-a20d-cc7dee5a2c7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7657f793-34f9-4851-8789-6a7814e241df}, !- Handle
  F2 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {7d9c64d7-762d-4bb1-8073-47257de4af6a}, !- Inlet Port
  {6fcdbbf2-c0c3-48bb-b39e-65567b94e27e}; !- Outlet Port

OS:Connection,
  {0e735d97-91a5-42e4-ae33-94d06ffc9a13}, !- Handle
  {2818a948-af24-4feb-be15-b24d76de9935}, !- Source Object
  3,                                      !- Outlet Port
  {0f90e13d-83bf-417a-a650-d7644579533a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7d9c64d7-762d-4bb1-8073-47257de4af6a}, !- Handle
  {0f90e13d-83bf-417a-a650-d7644579533a}, !- Source Object
  5,                                      !- Outlet Port
  {7657f793-34f9-4851-8789-6a7814e241df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fcdbbf2-c0c3-48bb-b39e-65567b94e27e}, !- Handle
  {7657f793-34f9-4851-8789-6a7814e241df}, !- Source Object
  3,                                      !- Outlet Port
  {bfb29266-c1fd-4e0f-8c16-3ac978fb824d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7a5b43e9-44b3-4572-a520-b16aa4355689}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8199b9fc-5ece-4a59-ad63-bcb42c583dcf}, !- Control Zone or Zone List Name
  {af555527-f8ca-4512-93dd-a01d709177ed}, !- Cooling Control Zone or Zone List Name
  {648897b8-b52b-4063-9d35-55e6c0cb7a6c}, !- Heating Control Zone or Zone List Name
  {46cd8de7-a7d0-4c6f-92d7-de9f1d100a15}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8199b9fc-5ece-4a59-ad63-bcb42c583dcf}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {af555527-f8ca-4512-93dd-a01d709177ed}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {648897b8-b52b-4063-9d35-55e6c0cb7a6c}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {46cd8de7-a7d0-4c6f-92d7-de9f1d100a15}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {86bb0a4a-1d8b-4eb6-92fa-fc1053a5d22f}, !- Handle
  F2 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {34b4145d-007a-4397-9fe2-e4ceea7e9c90}, !- Air Inlet Node Name
  {f15cd385-2a29-4f50-834a-ecb485faf9a9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {227b78e0-b4fb-41f2-a89f-47c26aa2ffc4}, !- Handle
  F2 NE Apartment ZN Return Air Node,     !- Name
  {022e3195-68f4-45a6-bd23-4eeb2f61b69d}, !- Inlet Port
  {66b745ff-26d6-4f22-b0b8-6a04e92f1353}; !- Outlet Port

OS:Connection,
  {5cd73e18-38fb-4b5a-bb1e-f1fefbef773b}, !- Handle
  {faa25493-0671-4a46-b014-69ecd81e7f84}, !- Source Object
  3,                                      !- Outlet Port
  {e467a0c9-1c92-4b7f-9027-73900604676d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {022e3195-68f4-45a6-bd23-4eeb2f61b69d}, !- Handle
  {038d6740-7b15-41ae-b98f-48d9084aa29d}, !- Source Object
  2,                                      !- Outlet Port
  {227b78e0-b4fb-41f2-a89f-47c26aa2ffc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66b745ff-26d6-4f22-b0b8-6a04e92f1353}, !- Handle
  {227b78e0-b4fb-41f2-a89f-47c26aa2ffc4}, !- Source Object
  3,                                      !- Outlet Port
  {47ddbc7c-4256-4efd-99b3-aac3e3770d00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8fa7c5df-8993-4521-86f3-b4c3a38214d6}, !- Handle
  F2 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {e7a3c398-820f-47ab-bb29-dd6b791d85d9}, !- Inlet Port
  {34b4145d-007a-4397-9fe2-e4ceea7e9c90}; !- Outlet Port

OS:Connection,
  {e7a3c398-820f-47ab-bb29-dd6b791d85d9}, !- Handle
  {8592e929-234d-47db-9d2d-874a54008581}, !- Source Object
  3,                                      !- Outlet Port
  {8fa7c5df-8993-4521-86f3-b4c3a38214d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34b4145d-007a-4397-9fe2-e4ceea7e9c90}, !- Handle
  {8fa7c5df-8993-4521-86f3-b4c3a38214d6}, !- Source Object
  3,                                      !- Outlet Port
  {86bb0a4a-1d8b-4eb6-92fa-fc1053a5d22f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f15cd385-2a29-4f50-834a-ecb485faf9a9}, !- Handle
  {86bb0a4a-1d8b-4eb6-92fa-fc1053a5d22f}, !- Source Object
  4,                                      !- Outlet Port
  {faa25493-0671-4a46-b014-69ecd81e7f84}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ddb150a5-e41f-4393-810f-3680e76a0f6e}, !- Handle
  F2 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {b5bb4f00-fe02-4c48-bab0-a1eff0f731af}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b2962117-4ca6-4296-8b39-80025cba0e71}, !- Supply Side Inlet Node Name
  {e2329aaf-855e-4827-afa9-002dddd9a03b}, !- Demand Side Outlet Node Name
  {ed6644fe-dbd5-46ac-b1c8-977653d9fc4f}, !- Demand Side Inlet Node A
  {a1518257-97a4-42e5-bb37-02b5e577b80b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e66b29a9-e17b-4272-be60-79fd8129b920}, !- Demand Mixer Name
  {7cd6751e-896e-4f90-be54-7b021a2b4d7a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4d9f7038-505b-4405-943a-1f2dc94d349d}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {b2962117-4ca6-4296-8b39-80025cba0e71}, !- Inlet Port
  {d54bee28-3014-49d3-adc6-6928feb28635}; !- Outlet Port

OS:Node,
  {a0024d49-e712-4fa9-9c4d-e744daa9f000}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {42d77dce-0ff7-4ac7-91f0-8129cdadc01a}, !- Inlet Port
  {a1518257-97a4-42e5-bb37-02b5e577b80b}; !- Outlet Port

OS:Connection,
  {b2962117-4ca6-4296-8b39-80025cba0e71}, !- Handle
  {ddb150a5-e41f-4393-810f-3680e76a0f6e}, !- Source Object
  9,                                      !- Outlet Port
  {4d9f7038-505b-4405-943a-1f2dc94d349d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1518257-97a4-42e5-bb37-02b5e577b80b}, !- Handle
  {a0024d49-e712-4fa9-9c4d-e744daa9f000}, !- Source Object
  3,                                      !- Outlet Port
  {ddb150a5-e41f-4393-810f-3680e76a0f6e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bfbfd172-e149-4715-9dc8-8d3b46fc99ac}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {ed6644fe-dbd5-46ac-b1c8-977653d9fc4f}, !- Inlet Port
  {145e2149-3d46-4747-9951-23c2a23e4940}; !- Outlet Port

OS:Node,
  {436cc378-bc23-4f83-bb71-fdabb8ab5a81}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {7d48990b-fa12-40b9-9c7f-4710c61ea369}, !- Inlet Port
  {e2329aaf-855e-4827-afa9-002dddd9a03b}; !- Outlet Port

OS:Node,
  {c4eae5da-cb1f-4c15-81bb-ae2b979c43a4}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {3893509c-f126-46dd-af5d-a0442acc117c}, !- Inlet Port
  {5bcff084-0c0f-4992-a8a3-be2bd713217b}; !- Outlet Port

OS:Connection,
  {ed6644fe-dbd5-46ac-b1c8-977653d9fc4f}, !- Handle
  {ddb150a5-e41f-4393-810f-3680e76a0f6e}, !- Source Object
  11,                                     !- Outlet Port
  {bfbfd172-e149-4715-9dc8-8d3b46fc99ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2329aaf-855e-4827-afa9-002dddd9a03b}, !- Handle
  {436cc378-bc23-4f83-bb71-fdabb8ab5a81}, !- Source Object
  3,                                      !- Outlet Port
  {ddb150a5-e41f-4393-810f-3680e76a0f6e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7cd6751e-896e-4f90-be54-7b021a2b4d7a}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {145e2149-3d46-4747-9951-23c2a23e4940}, !- Inlet Node Name
  {b70e60f7-2a91-4190-9d5b-07a14a4acb7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e66b29a9-e17b-4272-be60-79fd8129b920}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {7d48990b-fa12-40b9-9c7f-4710c61ea369}, !- Outlet Node Name
  {8bbb21ca-272d-4c55-9b3e-5bd156e003e7}; !- Inlet Node Name 1

OS:Connection,
  {145e2149-3d46-4747-9951-23c2a23e4940}, !- Handle
  {bfbfd172-e149-4715-9dc8-8d3b46fc99ac}, !- Source Object
  3,                                      !- Outlet Port
  {7cd6751e-896e-4f90-be54-7b021a2b4d7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d48990b-fa12-40b9-9c7f-4710c61ea369}, !- Handle
  {e66b29a9-e17b-4272-be60-79fd8129b920}, !- Source Object
  2,                                      !- Outlet Port
  {436cc378-bc23-4f83-bb71-fdabb8ab5a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca982d9b-83e3-4370-bc2f-3d4da928e588}, !- Handle
  {ddb150a5-e41f-4393-810f-3680e76a0f6e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b5bb4f00-fe02-4c48-bab0-a1eff0f731af}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {807b6e78-5ecc-41f7-b82b-5a618fa48190}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {68e877f9-91bc-46cb-90ca-b74adb114484}, !- Handle
  F2 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- Control Zone Name
  {a0024d49-e712-4fa9-9c4d-e744daa9f000}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d086e408-7485-46a9-b517-9c169193596f}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {bf823172-ffde-4b87-84b0-6688f3635fd3}, !- Water Inlet Node Name
  {fba0e708-ecb1-4263-bdef-eef53e0daf90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {24e00d20-0d92-4788-8215-dfa77b561ead}, !- Heating Capacity Curve Name
  {8b240601-bd16-46c6-a96c-593fcba81512}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {24e00d20-0d92-4788-8215-dfa77b561ead}, !- Handle
  Curve Quad Linear 34,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8b240601-bd16-46c6-a96c-593fcba81512}, !- Handle
  Curve Quad Linear 35,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1e53aa50-a614-4fbd-926e-16350a8505a0}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {73e614f2-06ea-4d3a-8423-6e3b4494bea7}, !- Inlet Port
  {bf823172-ffde-4b87-84b0-6688f3635fd3}; !- Outlet Port

OS:Connection,
  {73e614f2-06ea-4d3a-8423-6e3b4494bea7}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  26,                                     !- Outlet Port
  {1e53aa50-a614-4fbd-926e-16350a8505a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47c4351e-b43d-434a-a8d5-41ce9d89638f}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {fba0e708-ecb1-4263-bdef-eef53e0daf90}, !- Inlet Port
  {ba300f1b-38a0-49ed-917c-34c378c83e18}; !- Outlet Port

OS:Connection,
  {bf823172-ffde-4b87-84b0-6688f3635fd3}, !- Handle
  {1e53aa50-a614-4fbd-926e-16350a8505a0}, !- Source Object
  3,                                      !- Outlet Port
  {d086e408-7485-46a9-b517-9c169193596f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba0e708-ecb1-4263-bdef-eef53e0daf90}, !- Handle
  {d086e408-7485-46a9-b517-9c169193596f}, !- Source Object
  3,                                      !- Outlet Port
  {47c4351e-b43d-434a-a8d5-41ce9d89638f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba300f1b-38a0-49ed-917c-34c378c83e18}, !- Handle
  {47c4351e-b43d-434a-a8d5-41ce9d89638f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  26;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {0d76be32-08be-42d6-8e62-b4aff5261ad2}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {dcc6a0b2-2bf2-4c6d-8d47-46e007d43b03}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {78ec97e5-f38d-4055-871f-c32eef6e094a}, !- Water Inlet Node Name
  {06cac456-696e-4338-87c9-507856aa148e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {5a41d554-422a-4620-9521-21f8a29b98e6}, !- Total Cooling Capacity Curve Name
  {6eb96d4a-ca57-4db0-abbb-a4f0c4eb0660}, !- Sensible Cooling Capacity Curve Name
  {fdd3f9e7-9443-42bb-b83f-45ffe62e79cb}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {5a41d554-422a-4620-9521-21f8a29b98e6}, !- Handle
  TotCoolCapCurve 11,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {6eb96d4a-ca57-4db0-abbb-a4f0c4eb0660}, !- Handle
  Curve Quint Linear 12,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {fdd3f9e7-9443-42bb-b83f-45ffe62e79cb}, !- Handle
  Curve Quad Linear 36,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {6035283e-d58c-436e-b6a5-117c5ed1cca0}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {06fe51a9-76ee-4996-bd47-2e89b9eb19a8}, !- Inlet Port
  {78ec97e5-f38d-4055-871f-c32eef6e094a}; !- Outlet Port

OS:Connection,
  {06fe51a9-76ee-4996-bd47-2e89b9eb19a8}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  27,                                     !- Outlet Port
  {6035283e-d58c-436e-b6a5-117c5ed1cca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {302e2610-1335-4f1e-9209-fc3df866f60f}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {06cac456-696e-4338-87c9-507856aa148e}, !- Inlet Port
  {bd95983b-7b9a-454c-a1a7-d9d7bb721e42}; !- Outlet Port

OS:Connection,
  {78ec97e5-f38d-4055-871f-c32eef6e094a}, !- Handle
  {6035283e-d58c-436e-b6a5-117c5ed1cca0}, !- Source Object
  3,                                      !- Outlet Port
  {dcc6a0b2-2bf2-4c6d-8d47-46e007d43b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06cac456-696e-4338-87c9-507856aa148e}, !- Handle
  {dcc6a0b2-2bf2-4c6d-8d47-46e007d43b03}, !- Source Object
  3,                                      !- Outlet Port
  {302e2610-1335-4f1e-9209-fc3df866f60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd95983b-7b9a-454c-a1a7-d9d7bb721e42}, !- Handle
  {302e2610-1335-4f1e-9209-fc3df866f60f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  27;                                     !- Inlet Port

OS:Fan:OnOff,
  {8cfd3ac3-e744-4363-abb6-2f60810dc6d6}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b73aae20-fbad-4728-a06c-f861b31152be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {758e3022-cf9a-4768-8ce3-21641f330424}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b73aae20-fbad-4728-a06c-f861b31152be}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
