  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {758e3022-cf9a-4768-8ce3-21641f330424}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {67ca8a27-98fa-4186-a084-244f8b3d1a5b}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {46bbca5f-b04e-4e54-a4a6-2ff5829fc81d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {a6ae4735-869c-460e-a41c-6fd646aa2250}, !- Air Inlet Node Name
  {42d77dce-0ff7-4ac7-91f0-8129cdadc01a}, !- Air Outlet Node Name
  {8cfd3ac3-e744-4363-abb6-2f60810dc6d6}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {d086e408-7485-46a9-b517-9c169193596f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {dcc6a0b2-2bf2-4c6d-8d47-46e007d43b03}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0d76be32-08be-42d6-8e62-b4aff5261ad2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {42d77dce-0ff7-4ac7-91f0-8129cdadc01a}, !- Handle
  {67ca8a27-98fa-4186-a084-244f8b3d1a5b}, !- Source Object
  7,                                      !- Outlet Port
  {a0024d49-e712-4fa9-9c4d-e744daa9f000}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {94b33695-0adb-4cfc-96d8-db45831d6eb2}, !- Handle
  F2 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {50e256c5-8c44-451e-943f-87c12b2e88cb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {50e256c5-8c44-451e-943f-87c12b2e88cb}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b4d94179-0682-4564-9aa1-3a13e7a90fc8}, !- Handle
  F2 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {94b33695-0adb-4cfc-96d8-db45831d6eb2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3d65097f-5a4e-4790-9d2f-898a02124dc7}, !- Mixed Air Node Name
  {007ce844-85a2-412e-a460-1ebfac90d451}, !- Outdoor Air Stream Node Name
  {13744134-22aa-48f7-b9a4-8f34e996803d}, !- Relief Air Stream Node Name
  {d54bee28-3014-49d3-adc6-6928feb28635}; !- Return Air Stream Node Name

OS:Node,
  {3b24944d-1713-47ca-a37f-f39aa66cda08}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {007ce844-85a2-412e-a460-1ebfac90d451}; !- Outlet Port

OS:Connection,
  {007ce844-85a2-412e-a460-1ebfac90d451}, !- Handle
  {3b24944d-1713-47ca-a37f-f39aa66cda08}, !- Source Object
  3,                                      !- Outlet Port
  {b4d94179-0682-4564-9aa1-3a13e7a90fc8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {baa9cf00-1565-4d39-b80c-86ed91eb9570}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {13744134-22aa-48f7-b9a4-8f34e996803d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {13744134-22aa-48f7-b9a4-8f34e996803d}, !- Handle
  {b4d94179-0682-4564-9aa1-3a13e7a90fc8}, !- Source Object
  7,                                      !- Outlet Port
  {baa9cf00-1565-4d39-b80c-86ed91eb9570}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b7a703f0-893c-470d-9f01-f5e8c24169fc}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {3d65097f-5a4e-4790-9d2f-898a02124dc7}, !- Inlet Port
  {a6ae4735-869c-460e-a41c-6fd646aa2250}; !- Outlet Port

OS:Connection,
  {d54bee28-3014-49d3-adc6-6928feb28635}, !- Handle
  {4d9f7038-505b-4405-943a-1f2dc94d349d}, !- Source Object
  3,                                      !- Outlet Port
  {b4d94179-0682-4564-9aa1-3a13e7a90fc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3d65097f-5a4e-4790-9d2f-898a02124dc7}, !- Handle
  {b4d94179-0682-4564-9aa1-3a13e7a90fc8}, !- Source Object
  5,                                      !- Outlet Port
  {b7a703f0-893c-470d-9f01-f5e8c24169fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6ae4735-869c-460e-a41c-6fd646aa2250}, !- Handle
  {b7a703f0-893c-470d-9f01-f5e8c24169fc}, !- Source Object
  3,                                      !- Outlet Port
  {67ca8a27-98fa-4186-a084-244f8b3d1a5b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {807b6e78-5ecc-41f7-b82b-5a618fa48190}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {80979301-d780-467c-b5c9-bc6adfc51380}, !- Control Zone or Zone List Name
  {3695df45-69b0-4f6f-8fdc-38b3530a9c3f}, !- Cooling Control Zone or Zone List Name
  {cc0e41f8-753b-4798-bc60-6e1832450820}, !- Heating Control Zone or Zone List Name
  {42c16a8c-7883-4b53-8616-cc363c917628}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {80979301-d780-467c-b5c9-bc6adfc51380}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {3695df45-69b0-4f6f-8fdc-38b3530a9c3f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cc0e41f8-753b-4798-bc60-6e1832450820}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {42c16a8c-7883-4b53-8616-cc363c917628}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0d6fa096-f088-4e4f-99f8-bbf13a6e9fb1}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {cab367de-9137-4a9e-b48d-228e7cda6687}, !- Air Inlet Node Name
  {3893509c-f126-46dd-af5d-a0442acc117c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4b432026-df81-47a4-9d57-f841b43a751b}, !- Handle
  F2 N1 Apartment ZN Return Air Node,     !- Name
  {e76ab7e6-7eb0-4e34-a2aa-d76f6b5d6cc7}, !- Inlet Port
  {8bbb21ca-272d-4c55-9b3e-5bd156e003e7}; !- Outlet Port

OS:Connection,
  {5bcff084-0c0f-4992-a8a3-be2bd713217b}, !- Handle
  {c4eae5da-cb1f-4c15-81bb-ae2b979c43a4}, !- Source Object
  3,                                      !- Outlet Port
  {b97d0672-6948-4428-833d-c6af860adf15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e76ab7e6-7eb0-4e34-a2aa-d76f6b5d6cc7}, !- Handle
  {f1ad4c78-d686-4ace-90e5-c86c56897164}, !- Source Object
  2,                                      !- Outlet Port
  {4b432026-df81-47a4-9d57-f841b43a751b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bbb21ca-272d-4c55-9b3e-5bd156e003e7}, !- Handle
  {4b432026-df81-47a4-9d57-f841b43a751b}, !- Source Object
  3,                                      !- Outlet Port
  {e66b29a9-e17b-4272-be60-79fd8129b920}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fb2f32df-307a-4934-bd2c-b4162ac2cd53}, !- Handle
  F2 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b70e60f7-2a91-4190-9d5b-07a14a4acb7c}, !- Inlet Port
  {cab367de-9137-4a9e-b48d-228e7cda6687}; !- Outlet Port

OS:Connection,
  {b70e60f7-2a91-4190-9d5b-07a14a4acb7c}, !- Handle
  {7cd6751e-896e-4f90-be54-7b021a2b4d7a}, !- Source Object
  3,                                      !- Outlet Port
  {fb2f32df-307a-4934-bd2c-b4162ac2cd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cab367de-9137-4a9e-b48d-228e7cda6687}, !- Handle
  {fb2f32df-307a-4934-bd2c-b4162ac2cd53}, !- Source Object
  3,                                      !- Outlet Port
  {0d6fa096-f088-4e4f-99f8-bbf13a6e9fb1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3893509c-f126-46dd-af5d-a0442acc117c}, !- Handle
  {0d6fa096-f088-4e4f-99f8-bbf13a6e9fb1}, !- Source Object
  4,                                      !- Outlet Port
  {c4eae5da-cb1f-4c15-81bb-ae2b979c43a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a051412-6a96-40c3-9849-a8f28cdba0df}, !- Handle
  F2 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {3c675b15-871b-4099-9e25-f25959474b6c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c33e595e-158f-4b1a-a237-d54189c340a3}, !- Supply Side Inlet Node Name
  {93a68b20-a521-4292-98dc-d246d7732e83}, !- Demand Side Outlet Node Name
  {e0c64799-c0f1-4e3a-8139-56b7c25e3be0}, !- Demand Side Inlet Node A
  {f312e1fc-731e-4b6f-8bb4-f0a824e05c61}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aa3f1764-46d0-4a07-826f-86a8c65fd886}, !- Demand Mixer Name
  {7328eb6e-7a7a-450c-8e53-836cc7873420}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {993f2b72-90d3-4b11-b055-570057c6d570}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c33e595e-158f-4b1a-a237-d54189c340a3}, !- Inlet Port
  {dc73d572-199a-4aee-a7f3-858118a48fb2}; !- Outlet Port

OS:Node,
  {f20186fc-ca51-4da8-9efc-eca5e75151e3}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {96911422-54c5-4fc6-a94c-342e65c587f0}, !- Inlet Port
  {f312e1fc-731e-4b6f-8bb4-f0a824e05c61}; !- Outlet Port

OS:Connection,
  {c33e595e-158f-4b1a-a237-d54189c340a3}, !- Handle
  {9a051412-6a96-40c3-9849-a8f28cdba0df}, !- Source Object
  9,                                      !- Outlet Port
  {993f2b72-90d3-4b11-b055-570057c6d570}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f312e1fc-731e-4b6f-8bb4-f0a824e05c61}, !- Handle
  {f20186fc-ca51-4da8-9efc-eca5e75151e3}, !- Source Object
  3,                                      !- Outlet Port
  {9a051412-6a96-40c3-9849-a8f28cdba0df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0d642571-874f-4a68-80cf-c3d056c9f11c}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {e0c64799-c0f1-4e3a-8139-56b7c25e3be0}, !- Inlet Port
  {64548786-4850-4228-a8c2-82be585acbb0}; !- Outlet Port

OS:Node,
  {dbd3acbb-0d66-4b72-a3fc-df1e76600f78}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {a52b1542-b00a-4fba-b746-067a95fd0e2f}, !- Inlet Port
  {93a68b20-a521-4292-98dc-d246d7732e83}; !- Outlet Port

OS:Node,
  {2e736117-17ce-4722-9d85-dba9892db609}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ec39a068-b2c2-4418-bac1-c8fe81d5e796}, !- Inlet Port
  {57b31a94-a797-4ef8-8d2c-ecf267f734b6}; !- Outlet Port

OS:Connection,
  {e0c64799-c0f1-4e3a-8139-56b7c25e3be0}, !- Handle
  {9a051412-6a96-40c3-9849-a8f28cdba0df}, !- Source Object
  11,                                     !- Outlet Port
  {0d642571-874f-4a68-80cf-c3d056c9f11c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93a68b20-a521-4292-98dc-d246d7732e83}, !- Handle
  {dbd3acbb-0d66-4b72-a3fc-df1e76600f78}, !- Source Object
  3,                                      !- Outlet Port
  {9a051412-6a96-40c3-9849-a8f28cdba0df}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7328eb6e-7a7a-450c-8e53-836cc7873420}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {64548786-4850-4228-a8c2-82be585acbb0}, !- Inlet Node Name
  {6dc64bd3-07b0-41fb-824a-7b68ee7e5898}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aa3f1764-46d0-4a07-826f-86a8c65fd886}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {a52b1542-b00a-4fba-b746-067a95fd0e2f}, !- Outlet Node Name
  {b8b77bc5-abfc-4caf-b5e9-24b2007fba95}; !- Inlet Node Name 1

OS:Connection,
  {64548786-4850-4228-a8c2-82be585acbb0}, !- Handle
  {0d642571-874f-4a68-80cf-c3d056c9f11c}, !- Source Object
  3,                                      !- Outlet Port
  {7328eb6e-7a7a-450c-8e53-836cc7873420}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a52b1542-b00a-4fba-b746-067a95fd0e2f}, !- Handle
  {aa3f1764-46d0-4a07-826f-86a8c65fd886}, !- Source Object
  2,                                      !- Outlet Port
  {dbd3acbb-0d66-4b72-a3fc-df1e76600f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e542ba19-8383-4a47-a25f-8439ca5280ba}, !- Handle
  {9a051412-6a96-40c3-9849-a8f28cdba0df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3c675b15-871b-4099-9e25-f25959474b6c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {27abd84a-d746-425d-b121-71207cef553c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {195336fe-e19c-45cf-9580-28817154dc66}, !- Handle
  F2 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- Control Zone Name
  {f20186fc-ca51-4da8-9efc-eca5e75151e3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2b1f4b0b-7afe-458e-b44f-0b75c7a973fd}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {755c300b-80da-46da-8b82-2f74fbc07eba}, !- Water Inlet Node Name
  {dce7ca74-d8d6-4dfe-8c22-c0d80294d0f8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {7c12f2ba-7c07-4fb9-9186-6f8d6c0058a8}, !- Heating Capacity Curve Name
  {7ec47620-5d82-48c1-98bb-a23c3e8d3a78}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {7c12f2ba-7c07-4fb9-9186-6f8d6c0058a8}, !- Handle
  Curve Quad Linear 37,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7ec47620-5d82-48c1-98bb-a23c3e8d3a78}, !- Handle
  Curve Quad Linear 38,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7208d565-fb9e-4d59-bc74-9643cefdf412}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {69bb896c-6ac2-4ec9-9949-303f4a2257d4}, !- Inlet Port
  {755c300b-80da-46da-8b82-2f74fbc07eba}; !- Outlet Port

OS:Connection,
  {69bb896c-6ac2-4ec9-9949-303f4a2257d4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  28,                                     !- Outlet Port
  {7208d565-fb9e-4d59-bc74-9643cefdf412}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3c8e04b3-4b06-4218-8f8b-8a063e10b840}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {dce7ca74-d8d6-4dfe-8c22-c0d80294d0f8}, !- Inlet Port
  {e83775cb-9488-456b-99ea-bb51e9aff9d1}; !- Outlet Port

OS:Connection,
  {755c300b-80da-46da-8b82-2f74fbc07eba}, !- Handle
  {7208d565-fb9e-4d59-bc74-9643cefdf412}, !- Source Object
  3,                                      !- Outlet Port
  {2b1f4b0b-7afe-458e-b44f-0b75c7a973fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dce7ca74-d8d6-4dfe-8c22-c0d80294d0f8}, !- Handle
  {2b1f4b0b-7afe-458e-b44f-0b75c7a973fd}, !- Source Object
  3,                                      !- Outlet Port
  {3c8e04b3-4b06-4218-8f8b-8a063e10b840}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e83775cb-9488-456b-99ea-bb51e9aff9d1}, !- Handle
  {3c8e04b3-4b06-4218-8f8b-8a063e10b840}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  28;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {f1262e72-3dcb-4ba5-a601-bb994b8dd777}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1d8ebeab-1108-4946-acaf-0469c2ea9252}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {d198cce5-5d9f-4f9b-8659-b50e649679d8}, !- Water Inlet Node Name
  {00cd1987-b3c7-40d3-b0d3-c371b1056994}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {a701a819-ae7c-4dac-ba8a-5fe9d41ed21e}, !- Total Cooling Capacity Curve Name
  {3d231cee-e2c2-481d-92cf-494e61cb05e2}, !- Sensible Cooling Capacity Curve Name
  {401f48d6-491e-4c49-be44-e87928624a65}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {a701a819-ae7c-4dac-ba8a-5fe9d41ed21e}, !- Handle
  TotCoolCapCurve 12,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3d231cee-e2c2-481d-92cf-494e61cb05e2}, !- Handle
  Curve Quint Linear 13,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {401f48d6-491e-4c49-be44-e87928624a65}, !- Handle
  Curve Quad Linear 39,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f3440d28-70d5-4a49-8039-77deab1af1b3}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {6501b8d1-2145-432a-8c32-10a2aca57795}, !- Inlet Port
  {d198cce5-5d9f-4f9b-8659-b50e649679d8}; !- Outlet Port

OS:Connection,
  {6501b8d1-2145-432a-8c32-10a2aca57795}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  29,                                     !- Outlet Port
  {f3440d28-70d5-4a49-8039-77deab1af1b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7c31902-e9fa-4b4e-ba45-33553ae7c7e2}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {00cd1987-b3c7-40d3-b0d3-c371b1056994}, !- Inlet Port
  {fbb839b4-3a8b-4ffa-8c28-d2935b4d266e}; !- Outlet Port

OS:Connection,
  {d198cce5-5d9f-4f9b-8659-b50e649679d8}, !- Handle
  {f3440d28-70d5-4a49-8039-77deab1af1b3}, !- Source Object
  3,                                      !- Outlet Port
  {1d8ebeab-1108-4946-acaf-0469c2ea9252}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00cd1987-b3c7-40d3-b0d3-c371b1056994}, !- Handle
  {1d8ebeab-1108-4946-acaf-0469c2ea9252}, !- Source Object
  3,                                      !- Outlet Port
  {e7c31902-e9fa-4b4e-ba45-33553ae7c7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbb839b4-3a8b-4ffa-8c28-d2935b4d266e}, !- Handle
  {e7c31902-e9fa-4b4e-ba45-33553ae7c7e2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  29;                                     !- Inlet Port

OS:Fan:OnOff,
  {2f05d521-3619-4cb0-a007-b1f70178020f}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {05a35b06-63a4-4aaf-b786-3b841bdb2b0a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8e32d2f8-c45e-4578-9910-205d55760785}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {05a35b06-63a4-4aaf-b786-3b841bdb2b0a}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8e32d2f8-c45e-4578-9910-205d55760785}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c7d2fc06-bb48-41eb-8eaa-e315cbf96fa9}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {65febc08-97a1-4b11-b778-9b655581f7c2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {6e70843a-ce13-4257-ab03-3cf6b6be4ae0}, !- Air Inlet Node Name
  {96911422-54c5-4fc6-a94c-342e65c587f0}, !- Air Outlet Node Name
  {2f05d521-3619-4cb0-a007-b1f70178020f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {2b1f4b0b-7afe-458e-b44f-0b75c7a973fd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d8ebeab-1108-4946-acaf-0469c2ea9252}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f1262e72-3dcb-4ba5-a601-bb994b8dd777}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {96911422-54c5-4fc6-a94c-342e65c587f0}, !- Handle
  {c7d2fc06-bb48-41eb-8eaa-e315cbf96fa9}, !- Source Object
  7,                                      !- Outlet Port
  {f20186fc-ca51-4da8-9efc-eca5e75151e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5b41fea-48e4-4ba2-8f91-72bb98f19cbc}, !- Handle
  F2 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {28422f59-33e4-42a8-b99d-ae2fc971d662}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {28422f59-33e4-42a8-b99d-ae2fc971d662}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {61d8c818-9292-4699-bbe8-e2254d55ee44}, !- Handle
  F2 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {b5b41fea-48e4-4ba2-8f91-72bb98f19cbc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e7669640-209b-4bfe-96fd-2c7d69648f2d}, !- Mixed Air Node Name
  {0657d23f-ffab-4830-8983-a7ed3bdff6ee}, !- Outdoor Air Stream Node Name
  {4b2d4394-13fb-4363-9197-a7105fef31ba}, !- Relief Air Stream Node Name
  {dc73d572-199a-4aee-a7f3-858118a48fb2}; !- Return Air Stream Node Name

OS:Node,
  {af464b4f-0d46-4036-805c-18cfc3ba2fbd}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0657d23f-ffab-4830-8983-a7ed3bdff6ee}; !- Outlet Port

OS:Connection,
  {0657d23f-ffab-4830-8983-a7ed3bdff6ee}, !- Handle
  {af464b4f-0d46-4036-805c-18cfc3ba2fbd}, !- Source Object
  3,                                      !- Outlet Port
  {61d8c818-9292-4699-bbe8-e2254d55ee44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b8439cb3-8569-4d3c-b82a-714085877410}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {4b2d4394-13fb-4363-9197-a7105fef31ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b2d4394-13fb-4363-9197-a7105fef31ba}, !- Handle
  {61d8c818-9292-4699-bbe8-e2254d55ee44}, !- Source Object
  7,                                      !- Outlet Port
  {b8439cb3-8569-4d3c-b82a-714085877410}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4bd0403-4e6c-429a-bcba-aa0d4b0fbb69}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {e7669640-209b-4bfe-96fd-2c7d69648f2d}, !- Inlet Port
  {6e70843a-ce13-4257-ab03-3cf6b6be4ae0}; !- Outlet Port

OS:Connection,
  {dc73d572-199a-4aee-a7f3-858118a48fb2}, !- Handle
  {993f2b72-90d3-4b11-b055-570057c6d570}, !- Source Object
  3,                                      !- Outlet Port
  {61d8c818-9292-4699-bbe8-e2254d55ee44}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e7669640-209b-4bfe-96fd-2c7d69648f2d}, !- Handle
  {61d8c818-9292-4699-bbe8-e2254d55ee44}, !- Source Object
  5,                                      !- Outlet Port
  {b4bd0403-4e6c-429a-bcba-aa0d4b0fbb69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e70843a-ce13-4257-ab03-3cf6b6be4ae0}, !- Handle
  {b4bd0403-4e6c-429a-bcba-aa0d4b0fbb69}, !- Source Object
  3,                                      !- Outlet Port
  {c7d2fc06-bb48-41eb-8eaa-e315cbf96fa9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {27abd84a-d746-425d-b121-71207cef553c}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9e742994-da16-47bc-b087-3d7a78d4c087}, !- Control Zone or Zone List Name
  {351fd7ac-e8bc-4168-92c6-08f433efc19b}, !- Cooling Control Zone or Zone List Name
  {ba181a13-3b8b-45a4-b62d-3e8af71fc4ab}, !- Heating Control Zone or Zone List Name
  {c42fb24c-8295-45f6-bd90-c46b37eecc43}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9e742994-da16-47bc-b087-3d7a78d4c087}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {351fd7ac-e8bc-4168-92c6-08f433efc19b}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ba181a13-3b8b-45a4-b62d-3e8af71fc4ab}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c42fb24c-8295-45f6-bd90-c46b37eecc43}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc393b35-4889-435a-9f70-698491c0a884}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {534ab5b3-0169-49fe-b6a7-4524b60355f1}, !- Air Inlet Node Name
  {ec39a068-b2c2-4418-bac1-c8fe81d5e796}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fed3e47-4684-4185-9364-ad796f6b97b4}, !- Handle
  F2 N2 Apartment ZN Return Air Node,     !- Name
  {5b585844-0541-4bd3-a4a2-9880bcf4e402}, !- Inlet Port
  {b8b77bc5-abfc-4caf-b5e9-24b2007fba95}; !- Outlet Port

OS:Connection,
  {57b31a94-a797-4ef8-8d2c-ecf267f734b6}, !- Handle
  {2e736117-17ce-4722-9d85-dba9892db609}, !- Source Object
  3,                                      !- Outlet Port
  {1a56aff9-d718-4600-8cb7-0a8fe4b7e511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b585844-0541-4bd3-a4a2-9880bcf4e402}, !- Handle
  {56f0e9d0-72d6-49b5-9c74-a679519b1efb}, !- Source Object
  2,                                      !- Outlet Port
  {4fed3e47-4684-4185-9364-ad796f6b97b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b77bc5-abfc-4caf-b5e9-24b2007fba95}, !- Handle
  {4fed3e47-4684-4185-9364-ad796f6b97b4}, !- Source Object
  3,                                      !- Outlet Port
  {aa3f1764-46d0-4a07-826f-86a8c65fd886}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9f78fa7a-9995-4bf5-a6c4-610ca54b025a}, !- Handle
  F2 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6dc64bd3-07b0-41fb-824a-7b68ee7e5898}, !- Inlet Port
  {534ab5b3-0169-49fe-b6a7-4524b60355f1}; !- Outlet Port

OS:Connection,
  {6dc64bd3-07b0-41fb-824a-7b68ee7e5898}, !- Handle
  {7328eb6e-7a7a-450c-8e53-836cc7873420}, !- Source Object
  3,                                      !- Outlet Port
  {9f78fa7a-9995-4bf5-a6c4-610ca54b025a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534ab5b3-0169-49fe-b6a7-4524b60355f1}, !- Handle
  {9f78fa7a-9995-4bf5-a6c4-610ca54b025a}, !- Source Object
  3,                                      !- Outlet Port
  {dc393b35-4889-435a-9f70-698491c0a884}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec39a068-b2c2-4418-bac1-c8fe81d5e796}, !- Handle
  {dc393b35-4889-435a-9f70-698491c0a884}, !- Source Object
  4,                                      !- Outlet Port
  {2e736117-17ce-4722-9d85-dba9892db609}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8d4b48dd-81c7-4951-98eb-e27993b89373}, !- Handle
  F2 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {9b828cae-e1ce-4e18-a02e-fc3544027d1d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e2a7f072-7b78-431a-974a-36d9ce64ff41}, !- Supply Side Inlet Node Name
  {986a4e92-5936-4b8e-91f5-eaf717b933e4}, !- Demand Side Outlet Node Name
  {54ea751c-043a-4450-9d51-7c52469f6f2b}, !- Demand Side Inlet Node A
  {f2ef7721-43f5-4093-8467-2e084d5c0aaa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {435513b9-170b-4c1d-ac79-86dc771a14d4}, !- Demand Mixer Name
  {88fc75a9-35d8-4c66-a976-cf78e90d627a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a9b847eb-1fb8-4de3-8092-f0389a80be87}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {e2a7f072-7b78-431a-974a-36d9ce64ff41}, !- Inlet Port
  {762a63a5-25e6-40f7-8c62-949c27a953f3}; !- Outlet Port

OS:Node,
  {6a7a003a-c5ae-4c24-b56d-f90cb1f9e3fb}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {fb041645-5e0f-46d8-95d3-0ec43f16150d}, !- Inlet Port
  {f2ef7721-43f5-4093-8467-2e084d5c0aaa}; !- Outlet Port

OS:Connection,
  {e2a7f072-7b78-431a-974a-36d9ce64ff41}, !- Handle
  {8d4b48dd-81c7-4951-98eb-e27993b89373}, !- Source Object
  9,                                      !- Outlet Port
  {a9b847eb-1fb8-4de3-8092-f0389a80be87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2ef7721-43f5-4093-8467-2e084d5c0aaa}, !- Handle
  {6a7a003a-c5ae-4c24-b56d-f90cb1f9e3fb}, !- Source Object
  3,                                      !- Outlet Port
  {8d4b48dd-81c7-4951-98eb-e27993b89373}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ebf5f84e-3459-47b3-987b-3faa7f27bd3f}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {54ea751c-043a-4450-9d51-7c52469f6f2b}, !- Inlet Port
  {e88b01e2-3720-4df3-9a5f-1b359701e181}; !- Outlet Port

OS:Node,
  {e7a660bc-e90b-4e5f-8ddd-696d3d47db25}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {cbd1efa4-80d3-4af8-a5f6-29f0cc592f0c}, !- Inlet Port
  {986a4e92-5936-4b8e-91f5-eaf717b933e4}; !- Outlet Port

OS:Node,
  {5b4dceb5-78fe-4763-a02a-871b7083e7f8}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {b86c625f-e0bf-4ac3-97d9-802d52abef7f}, !- Inlet Port
  {fc1c5f9f-59dc-4155-88e6-e076b7d89e24}; !- Outlet Port

OS:Connection,
  {54ea751c-043a-4450-9d51-7c52469f6f2b}, !- Handle
  {8d4b48dd-81c7-4951-98eb-e27993b89373}, !- Source Object
  11,                                     !- Outlet Port
  {ebf5f84e-3459-47b3-987b-3faa7f27bd3f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {986a4e92-5936-4b8e-91f5-eaf717b933e4}, !- Handle
  {e7a660bc-e90b-4e5f-8ddd-696d3d47db25}, !- Source Object
  3,                                      !- Outlet Port
  {8d4b48dd-81c7-4951-98eb-e27993b89373}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {88fc75a9-35d8-4c66-a976-cf78e90d627a}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {e88b01e2-3720-4df3-9a5f-1b359701e181}, !- Inlet Node Name
  {f28f3f16-5ab6-431f-bbf7-3187e4e63c0d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {435513b9-170b-4c1d-ac79-86dc771a14d4}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {cbd1efa4-80d3-4af8-a5f6-29f0cc592f0c}, !- Outlet Node Name
  {a326e489-258a-4901-9668-665e77ee0daf}; !- Inlet Node Name 1

OS:Connection,
  {e88b01e2-3720-4df3-9a5f-1b359701e181}, !- Handle
  {ebf5f84e-3459-47b3-987b-3faa7f27bd3f}, !- Source Object
  3,                                      !- Outlet Port
  {88fc75a9-35d8-4c66-a976-cf78e90d627a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd1efa4-80d3-4af8-a5f6-29f0cc592f0c}, !- Handle
  {435513b9-170b-4c1d-ac79-86dc771a14d4}, !- Source Object
  2,                                      !- Outlet Port
  {e7a660bc-e90b-4e5f-8ddd-696d3d47db25}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5e0f8bd2-a524-4100-8957-348b99d9dd7c}, !- Handle
  {8d4b48dd-81c7-4951-98eb-e27993b89373}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {9b828cae-e1ce-4e18-a02e-fc3544027d1d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {c806d73a-42df-404f-a42c-71453c2127ef}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8bb3a25c-1cb1-478e-adb6-a14c723ff539}, !- Handle
  F2 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- Control Zone Name
  {6a7a003a-c5ae-4c24-b56d-f90cb1f9e3fb}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {47d26bb5-cbe4-459b-9428-6cfc336192af}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {aedea8ba-fb4e-42b0-b301-9709ace9466a}, !- Water Inlet Node Name
  {7d990c60-9281-49a3-a0ec-7a3dcf3d6a81}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {4affb707-65b5-4a9d-b184-77e35a343954}, !- Heating Capacity Curve Name
  {b1f20eef-4d64-48c3-81e0-fc5d092c5560}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {4affb707-65b5-4a9d-b184-77e35a343954}, !- Handle
  Curve Quad Linear 40,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b1f20eef-4d64-48c3-81e0-fc5d092c5560}, !- Handle
  Curve Quad Linear 41,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a02f87ae-fd53-4456-b1a8-585a033510c9}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0d1c0d83-3360-4f4f-a66a-436ea785ee5d}, !- Inlet Port
  {aedea8ba-fb4e-42b0-b301-9709ace9466a}; !- Outlet Port

OS:Connection,
  {0d1c0d83-3360-4f4f-a66a-436ea785ee5d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  30,                                     !- Outlet Port
  {a02f87ae-fd53-4456-b1a8-585a033510c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {656fe70c-86ef-4253-a1ed-49a6680810f9}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {7d990c60-9281-49a3-a0ec-7a3dcf3d6a81}, !- Inlet Port
  {026445cb-4edc-4a09-9b58-b0a234089731}; !- Outlet Port

OS:Connection,
  {aedea8ba-fb4e-42b0-b301-9709ace9466a}, !- Handle
  {a02f87ae-fd53-4456-b1a8-585a033510c9}, !- Source Object
  3,                                      !- Outlet Port
  {47d26bb5-cbe4-459b-9428-6cfc336192af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d990c60-9281-49a3-a0ec-7a3dcf3d6a81}, !- Handle
  {47d26bb5-cbe4-459b-9428-6cfc336192af}, !- Source Object
  3,                                      !- Outlet Port
  {656fe70c-86ef-4253-a1ed-49a6680810f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {026445cb-4edc-4a09-9b58-b0a234089731}, !- Handle
  {656fe70c-86ef-4253-a1ed-49a6680810f9}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  30;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {bd64e0ff-7a73-4c1c-8d90-2715ae056779}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2e3200c6-3ed9-40c1-9e42-b34d2dd60fca}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {f21ff380-cfc1-4478-8fa3-e4a665d562ab}, !- Water Inlet Node Name
  {2e16355a-b501-458a-a7c3-5846479d291b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {944bc9cc-36bd-405e-8e10-b27e164620f3}, !- Total Cooling Capacity Curve Name
  {f3db27ec-e17f-4986-9b6c-84007f25a5b2}, !- Sensible Cooling Capacity Curve Name
  {f936b023-a050-41cb-b333-49f9d59e49e0}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {944bc9cc-36bd-405e-8e10-b27e164620f3}, !- Handle
  TotCoolCapCurve 13,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {f3db27ec-e17f-4986-9b6c-84007f25a5b2}, !- Handle
  Curve Quint Linear 14,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f936b023-a050-41cb-b333-49f9d59e49e0}, !- Handle
  Curve Quad Linear 42,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1b382fb0-c739-4f70-ac20-327b4d64dbef}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {3f51462a-4bf9-40b5-83b1-3046940ca5e8}, !- Inlet Port
  {f21ff380-cfc1-4478-8fa3-e4a665d562ab}; !- Outlet Port

OS:Connection,
  {3f51462a-4bf9-40b5-83b1-3046940ca5e8}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  31,                                     !- Outlet Port
  {1b382fb0-c739-4f70-ac20-327b4d64dbef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {93933e90-8ade-40a0-b6f1-9057a2862e83}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {2e16355a-b501-458a-a7c3-5846479d291b}, !- Inlet Port
  {1c0bdc23-b551-45d2-8128-fbb3bb10a937}; !- Outlet Port

OS:Connection,
  {f21ff380-cfc1-4478-8fa3-e4a665d562ab}, !- Handle
  {1b382fb0-c739-4f70-ac20-327b4d64dbef}, !- Source Object
  3,                                      !- Outlet Port
  {2e3200c6-3ed9-40c1-9e42-b34d2dd60fca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e16355a-b501-458a-a7c3-5846479d291b}, !- Handle
  {2e3200c6-3ed9-40c1-9e42-b34d2dd60fca}, !- Source Object
  3,                                      !- Outlet Port
  {93933e90-8ade-40a0-b6f1-9057a2862e83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c0bdc23-b551-45d2-8128-fbb3bb10a937}, !- Handle
  {93933e90-8ade-40a0-b6f1-9057a2862e83}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  31;                                     !- Inlet Port

OS:Fan:OnOff,
  {d7eb957e-5430-4592-be8e-d146399900e5}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7159d5db-5e4b-4788-9f9b-8ecd494016d8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {46998fd2-5910-4efe-a9a4-7bf13bca365f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7159d5db-5e4b-4788-9f9b-8ecd494016d8}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {46998fd2-5910-4efe-a9a4-7bf13bca365f}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {76bd436c-97fa-4c5d-8513-83325988aef8}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b8af50eb-f0c8-4def-833b-8d7da3ee57ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {94133390-56da-4959-abf9-f2cccebf78ad}, !- Air Inlet Node Name
  {fb041645-5e0f-46d8-95d3-0ec43f16150d}, !- Air Outlet Node Name
  {d7eb957e-5430-4592-be8e-d146399900e5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {47d26bb5-cbe4-459b-9428-6cfc336192af}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2e3200c6-3ed9-40c1-9e42-b34d2dd60fca}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {bd64e0ff-7a73-4c1c-8d90-2715ae056779}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fb041645-5e0f-46d8-95d3-0ec43f16150d}, !- Handle
  {76bd436c-97fa-4c5d-8513-83325988aef8}, !- Source Object
  7,                                      !- Outlet Port
  {6a7a003a-c5ae-4c24-b56d-f90cb1f9e3fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81a42d74-69c8-4583-a860-f9232e4e2dec}, !- Handle
  F2 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e22329be-1f6c-498d-a7ae-5590a701d313}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e22329be-1f6c-498d-a7ae-5590a701d313}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d0228e3e-fd31-4f97-a212-6269ade26511}, !- Handle
  F2 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {81a42d74-69c8-4583-a860-f9232e4e2dec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d2a99798-7e64-4e43-963b-2fd43d7c9d3f}, !- Mixed Air Node Name
  {73156d64-2276-4c4b-8357-306bb78bd71d}, !- Outdoor Air Stream Node Name
  {7e1ceaf9-d14d-4155-a14e-31be1fc49996}, !- Relief Air Stream Node Name
  {762a63a5-25e6-40f7-8c62-949c27a953f3}; !- Return Air Stream Node Name

OS:Node,
  {a77c8fb4-0620-4b81-aaea-64d332542eaa}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {73156d64-2276-4c4b-8357-306bb78bd71d}; !- Outlet Port

OS:Connection,
  {73156d64-2276-4c4b-8357-306bb78bd71d}, !- Handle
  {a77c8fb4-0620-4b81-aaea-64d332542eaa}, !- Source Object
  3,                                      !- Outlet Port
  {d0228e3e-fd31-4f97-a212-6269ade26511}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {cb0b5f02-3e97-4668-a6ab-d6fab1c753ae}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {7e1ceaf9-d14d-4155-a14e-31be1fc49996}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7e1ceaf9-d14d-4155-a14e-31be1fc49996}, !- Handle
  {d0228e3e-fd31-4f97-a212-6269ade26511}, !- Source Object
  7,                                      !- Outlet Port
  {cb0b5f02-3e97-4668-a6ab-d6fab1c753ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4fd78bc-6a92-4764-804c-03f171a3e99d}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {d2a99798-7e64-4e43-963b-2fd43d7c9d3f}, !- Inlet Port
  {94133390-56da-4959-abf9-f2cccebf78ad}; !- Outlet Port

OS:Connection,
  {762a63a5-25e6-40f7-8c62-949c27a953f3}, !- Handle
  {a9b847eb-1fb8-4de3-8092-f0389a80be87}, !- Source Object
  3,                                      !- Outlet Port
  {d0228e3e-fd31-4f97-a212-6269ade26511}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d2a99798-7e64-4e43-963b-2fd43d7c9d3f}, !- Handle
  {d0228e3e-fd31-4f97-a212-6269ade26511}, !- Source Object
  5,                                      !- Outlet Port
  {f4fd78bc-6a92-4764-804c-03f171a3e99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94133390-56da-4959-abf9-f2cccebf78ad}, !- Handle
  {f4fd78bc-6a92-4764-804c-03f171a3e99d}, !- Source Object
  3,                                      !- Outlet Port
  {76bd436c-97fa-4c5d-8513-83325988aef8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c806d73a-42df-404f-a42c-71453c2127ef}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e7e824a1-d8c7-463a-8847-85453612510f}, !- Control Zone or Zone List Name
  {0fb9ae36-98ee-451f-9019-55f7cf9dc854}, !- Cooling Control Zone or Zone List Name
  {379186a7-6159-4175-b81e-b47e2c287e77}, !- Heating Control Zone or Zone List Name
  {134bb821-9ca9-46bd-9f3c-a98197ee7baa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e7e824a1-d8c7-463a-8847-85453612510f}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {0fb9ae36-98ee-451f-9019-55f7cf9dc854}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {379186a7-6159-4175-b81e-b47e2c287e77}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {134bb821-9ca9-46bd-9f3c-a98197ee7baa}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b1fdfcc7-cb41-4d81-b337-068fcc940f41}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {e1861a1d-46d6-40ce-b6e9-c70e94a13318}, !- Air Inlet Node Name
  {b86c625f-e0bf-4ac3-97d9-802d52abef7f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef04321a-cef6-4d6a-8f42-0738c870e52a}, !- Handle
  F2 S1 Apartment ZN Return Air Node,     !- Name
  {9a34efd8-503d-4729-b3d4-7d47b432bb36}, !- Inlet Port
  {a326e489-258a-4901-9668-665e77ee0daf}; !- Outlet Port

OS:Connection,
  {fc1c5f9f-59dc-4155-88e6-e076b7d89e24}, !- Handle
  {5b4dceb5-78fe-4763-a02a-871b7083e7f8}, !- Source Object
  3,                                      !- Outlet Port
  {c89d6633-c3f0-476e-a020-1d7cf3a3dee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a34efd8-503d-4729-b3d4-7d47b432bb36}, !- Handle
  {a0ef2165-4126-4df7-bb2a-374e6af650aa}, !- Source Object
  2,                                      !- Outlet Port
  {ef04321a-cef6-4d6a-8f42-0738c870e52a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a326e489-258a-4901-9668-665e77ee0daf}, !- Handle
  {ef04321a-cef6-4d6a-8f42-0738c870e52a}, !- Source Object
  3,                                      !- Outlet Port
  {435513b9-170b-4c1d-ac79-86dc771a14d4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f6fc7a9-fd55-4ab3-93b4-ae7ed8e28b76}, !- Handle
  F2 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {f28f3f16-5ab6-431f-bbf7-3187e4e63c0d}, !- Inlet Port
  {e1861a1d-46d6-40ce-b6e9-c70e94a13318}; !- Outlet Port

OS:Connection,
  {f28f3f16-5ab6-431f-bbf7-3187e4e63c0d}, !- Handle
  {88fc75a9-35d8-4c66-a976-cf78e90d627a}, !- Source Object
  3,                                      !- Outlet Port
  {6f6fc7a9-fd55-4ab3-93b4-ae7ed8e28b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1861a1d-46d6-40ce-b6e9-c70e94a13318}, !- Handle
  {6f6fc7a9-fd55-4ab3-93b4-ae7ed8e28b76}, !- Source Object
  3,                                      !- Outlet Port
  {b1fdfcc7-cb41-4d81-b337-068fcc940f41}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b86c625f-e0bf-4ac3-97d9-802d52abef7f}, !- Handle
  {b1fdfcc7-cb41-4d81-b337-068fcc940f41}, !- Source Object
  4,                                      !- Outlet Port
  {5b4dceb5-78fe-4763-a02a-871b7083e7f8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {de13676e-5f00-4820-a96c-36ef25c48921}, !- Handle
  F2 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {87705c6c-afa4-40ff-8f49-c9bbe8173509}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d5d6080d-8a19-4e82-b0a4-3c9509b6aae8}, !- Supply Side Inlet Node Name
  {bb3752ef-92ec-4bec-9aca-2d2e657ab1b5}, !- Demand Side Outlet Node Name
  {706b82df-e4f5-4385-9f6b-f5377280a0e9}, !- Demand Side Inlet Node A
  {d8eb91e3-b891-4350-910f-222f5706b9b9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {11b3c7a5-6238-4716-a5a2-5b30ecd1fb86}, !- Demand Mixer Name
  {228cb2d2-63b6-40e6-b3e7-ef526cd03ebe}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5d20cf58-b6dd-4d26-b38a-1ee538b8da3c}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d5d6080d-8a19-4e82-b0a4-3c9509b6aae8}, !- Inlet Port
  {8251762b-0c4d-405b-9b6b-e2c7f0d7aa96}; !- Outlet Port

OS:Node,
  {8c1316dc-4b6f-4030-9d61-bc9a5c52db30}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {8e6171b1-e619-4563-813a-95aaedbaf3e2}, !- Inlet Port
  {d8eb91e3-b891-4350-910f-222f5706b9b9}; !- Outlet Port

OS:Connection,
  {d5d6080d-8a19-4e82-b0a4-3c9509b6aae8}, !- Handle
  {de13676e-5f00-4820-a96c-36ef25c48921}, !- Source Object
  9,                                      !- Outlet Port
  {5d20cf58-b6dd-4d26-b38a-1ee538b8da3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8eb91e3-b891-4350-910f-222f5706b9b9}, !- Handle
  {8c1316dc-4b6f-4030-9d61-bc9a5c52db30}, !- Source Object
  3,                                      !- Outlet Port
  {de13676e-5f00-4820-a96c-36ef25c48921}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1c213246-8855-4872-9f3d-7f1581d3685b}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {706b82df-e4f5-4385-9f6b-f5377280a0e9}, !- Inlet Port
  {26fcfbfc-d787-44f2-83dd-97f8bbfa8b13}; !- Outlet Port

OS:Node,
  {6fa2a8d1-eef8-4d91-941d-7ed0f9a81077}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {56c05ef9-1d4f-4bdc-89a7-43474faef23f}, !- Inlet Port
  {bb3752ef-92ec-4bec-9aca-2d2e657ab1b5}; !- Outlet Port

OS:Node,
  {cc2b4d05-52c5-4abc-bb2c-a2bdd04c893b}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {f23bd600-042b-4018-b4a3-ac87bec80797}, !- Inlet Port
  {c01e9810-c24f-441c-981e-9bcecea704d5}; !- Outlet Port

OS:Connection,
  {706b82df-e4f5-4385-9f6b-f5377280a0e9}, !- Handle
  {de13676e-5f00-4820-a96c-36ef25c48921}, !- Source Object
  11,                                     !- Outlet Port
  {1c213246-8855-4872-9f3d-7f1581d3685b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb3752ef-92ec-4bec-9aca-2d2e657ab1b5}, !- Handle
  {6fa2a8d1-eef8-4d91-941d-7ed0f9a81077}, !- Source Object
  3,                                      !- Outlet Port
  {de13676e-5f00-4820-a96c-36ef25c48921}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {228cb2d2-63b6-40e6-b3e7-ef526cd03ebe}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {26fcfbfc-d787-44f2-83dd-97f8bbfa8b13}, !- Inlet Node Name
  {21d077ac-26f6-4bbc-b9cb-e30a236490ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {11b3c7a5-6238-4716-a5a2-5b30ecd1fb86}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {56c05ef9-1d4f-4bdc-89a7-43474faef23f}, !- Outlet Node Name
  {aa6695ce-b471-4a8c-bd2f-0a9c016a1629}; !- Inlet Node Name 1

OS:Connection,
  {26fcfbfc-d787-44f2-83dd-97f8bbfa8b13}, !- Handle
  {1c213246-8855-4872-9f3d-7f1581d3685b}, !- Source Object
  3,                                      !- Outlet Port
  {228cb2d2-63b6-40e6-b3e7-ef526cd03ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56c05ef9-1d4f-4bdc-89a7-43474faef23f}, !- Handle
  {11b3c7a5-6238-4716-a5a2-5b30ecd1fb86}, !- Source Object
  2,                                      !- Outlet Port
  {6fa2a8d1-eef8-4d91-941d-7ed0f9a81077}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a31a9132-fd4f-456f-8e0e-1765ebac1ca8}, !- Handle
  {de13676e-5f00-4820-a96c-36ef25c48921}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {87705c6c-afa4-40ff-8f49-c9bbe8173509}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {7613bde2-0350-4789-a1e6-5e9bff2e9723}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8b6caf3b-37fe-4507-8042-09a7881a9e5f}, !- Handle
  F2 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- Control Zone Name
  {8c1316dc-4b6f-4030-9d61-bc9a5c52db30}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ac4629af-b832-4a13-92f4-3a0b8eb21c9d}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {bf017920-316c-485b-be40-8eb9fe585405}, !- Water Inlet Node Name
  {64e737e0-5f02-4e42-935a-76e9cea9eba7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {75734b7e-192f-42ea-a028-a69263513127}, !- Heating Capacity Curve Name
  {13774d35-3ce8-49b6-9f96-fafdce9ca941}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {75734b7e-192f-42ea-a028-a69263513127}, !- Handle
  Curve Quad Linear 43,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {13774d35-3ce8-49b6-9f96-fafdce9ca941}, !- Handle
  Curve Quad Linear 44,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7f5d31db-dbac-4542-abb4-6a419ed7021e}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {b5d2b4ef-9d45-4072-bdcf-ec200ca98bd9}, !- Inlet Port
  {bf017920-316c-485b-be40-8eb9fe585405}; !- Outlet Port

OS:Connection,
  {b5d2b4ef-9d45-4072-bdcf-ec200ca98bd9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  32,                                     !- Outlet Port
  {7f5d31db-dbac-4542-abb4-6a419ed7021e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8026a988-8bb9-4abe-8782-2dfc6e5da5f7}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {64e737e0-5f02-4e42-935a-76e9cea9eba7}, !- Inlet Port
  {1ce51a4d-037a-42ff-834e-7daebbdf409f}; !- Outlet Port

OS:Connection,
  {bf017920-316c-485b-be40-8eb9fe585405}, !- Handle
  {7f5d31db-dbac-4542-abb4-6a419ed7021e}, !- Source Object
  3,                                      !- Outlet Port
  {ac4629af-b832-4a13-92f4-3a0b8eb21c9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e737e0-5f02-4e42-935a-76e9cea9eba7}, !- Handle
  {ac4629af-b832-4a13-92f4-3a0b8eb21c9d}, !- Source Object
  3,                                      !- Outlet Port
  {8026a988-8bb9-4abe-8782-2dfc6e5da5f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce51a4d-037a-42ff-834e-7daebbdf409f}, !- Handle
  {8026a988-8bb9-4abe-8782-2dfc6e5da5f7}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  32;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8e995496-5a2e-42f7-85d1-6076aab8b446}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5a2242e7-75b6-4155-87b3-dc67c2140d88}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {f9ad2ccf-b646-40cd-be1b-72d1a9de1e0e}, !- Water Inlet Node Name
  {ed8ddd92-5f4c-4cb4-8881-2e5048ddbd85}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {96ef8671-2bf5-43e5-bce6-6138e08644ac}, !- Total Cooling Capacity Curve Name
  {a6d46046-81a7-4bed-aa5c-495550c28639}, !- Sensible Cooling Capacity Curve Name
  {9ec3e5b3-f50c-4b56-b416-98748daa9a00}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {96ef8671-2bf5-43e5-bce6-6138e08644ac}, !- Handle
  TotCoolCapCurve 14,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a6d46046-81a7-4bed-aa5c-495550c28639}, !- Handle
  Curve Quint Linear 15,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9ec3e5b3-f50c-4b56-b416-98748daa9a00}, !- Handle
  Curve Quad Linear 45,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {61924b1e-e3af-421b-8943-6f4e32649e14}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {6cab17ca-9088-47cf-9810-a42264358bd8}, !- Inlet Port
  {f9ad2ccf-b646-40cd-be1b-72d1a9de1e0e}; !- Outlet Port

OS:Connection,
  {6cab17ca-9088-47cf-9810-a42264358bd8}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  33,                                     !- Outlet Port
  {61924b1e-e3af-421b-8943-6f4e32649e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e748051-52ec-4215-8632-c80e6b211601}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {ed8ddd92-5f4c-4cb4-8881-2e5048ddbd85}, !- Inlet Port
  {bc9995a9-a710-4948-8dfc-36cd7d6bfa74}; !- Outlet Port

OS:Connection,
  {f9ad2ccf-b646-40cd-be1b-72d1a9de1e0e}, !- Handle
  {61924b1e-e3af-421b-8943-6f4e32649e14}, !- Source Object
  3,                                      !- Outlet Port
  {5a2242e7-75b6-4155-87b3-dc67c2140d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed8ddd92-5f4c-4cb4-8881-2e5048ddbd85}, !- Handle
  {5a2242e7-75b6-4155-87b3-dc67c2140d88}, !- Source Object
  3,                                      !- Outlet Port
  {2e748051-52ec-4215-8632-c80e6b211601}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc9995a9-a710-4948-8dfc-36cd7d6bfa74}, !- Handle
  {2e748051-52ec-4215-8632-c80e6b211601}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  33;                                     !- Inlet Port

OS:Fan:OnOff,
  {c9690a47-26ba-4c7a-9cbb-7a9d34999739}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d80e70a0-66c5-4dff-9e0a-10e5589f0a3e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ec36cea-5c35-4bd7-a354-e8cc1c6d30b9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d80e70a0-66c5-4dff-9e0a-10e5589f0a3e}, !- Handle
  Fan On Off Power Curve 14,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ec36cea-5c35-4bd7-a354-e8cc1c6d30b9}, !- Handle
  Fan On Off Efficiency Curve 14,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fd7ac922-3e80-48b8-bcf4-274468630924}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {fdc7c1d9-c425-476e-ae34-4ca59b16b874}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {8649a88f-6ce7-4d59-a1e2-c4de6f8e3115}, !- Air Inlet Node Name
  {8e6171b1-e619-4563-813a-95aaedbaf3e2}, !- Air Outlet Node Name
  {c9690a47-26ba-4c7a-9cbb-7a9d34999739}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ac4629af-b832-4a13-92f4-3a0b8eb21c9d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5a2242e7-75b6-4155-87b3-dc67c2140d88}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8e995496-5a2e-42f7-85d1-6076aab8b446}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8e6171b1-e619-4563-813a-95aaedbaf3e2}, !- Handle
  {fd7ac922-3e80-48b8-bcf4-274468630924}, !- Source Object
  7,                                      !- Outlet Port
  {8c1316dc-4b6f-4030-9d61-bc9a5c52db30}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f17d40b0-0cb5-40b0-b48e-a5c801419f7d}, !- Handle
  F2 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {38803822-7df1-4191-90e4-98cb9552ba1e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {38803822-7df1-4191-90e4-98cb9552ba1e}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb3de0e4-04f4-4bfc-80b2-bb98d490a210}, !- Handle
  F2 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {f17d40b0-0cb5-40b0-b48e-a5c801419f7d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f31616da-a574-41d6-bc8f-5cfb99e3c6fc}, !- Mixed Air Node Name
  {76a2ea22-ede6-4755-9141-996c1654bb2a}, !- Outdoor Air Stream Node Name
  {c50a1b3f-dc8a-4f19-892d-5bb8b51b5c92}, !- Relief Air Stream Node Name
  {8251762b-0c4d-405b-9b6b-e2c7f0d7aa96}; !- Return Air Stream Node Name

OS:Node,
  {61224f00-c0df-47db-b128-c7c99ae6e60e}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {76a2ea22-ede6-4755-9141-996c1654bb2a}; !- Outlet Port

OS:Connection,
  {76a2ea22-ede6-4755-9141-996c1654bb2a}, !- Handle
  {61224f00-c0df-47db-b128-c7c99ae6e60e}, !- Source Object
  3,                                      !- Outlet Port
  {eb3de0e4-04f4-4bfc-80b2-bb98d490a210}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d49f1638-edd0-4e04-88eb-5e952235b6d1}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c50a1b3f-dc8a-4f19-892d-5bb8b51b5c92}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c50a1b3f-dc8a-4f19-892d-5bb8b51b5c92}, !- Handle
  {eb3de0e4-04f4-4bfc-80b2-bb98d490a210}, !- Source Object
  7,                                      !- Outlet Port
  {d49f1638-edd0-4e04-88eb-5e952235b6d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db84a58c-950c-4796-b8cd-f3aa2108e35d}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f31616da-a574-41d6-bc8f-5cfb99e3c6fc}, !- Inlet Port
  {8649a88f-6ce7-4d59-a1e2-c4de6f8e3115}; !- Outlet Port

OS:Connection,
  {8251762b-0c4d-405b-9b6b-e2c7f0d7aa96}, !- Handle
  {5d20cf58-b6dd-4d26-b38a-1ee538b8da3c}, !- Source Object
  3,                                      !- Outlet Port
  {eb3de0e4-04f4-4bfc-80b2-bb98d490a210}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f31616da-a574-41d6-bc8f-5cfb99e3c6fc}, !- Handle
  {eb3de0e4-04f4-4bfc-80b2-bb98d490a210}, !- Source Object
  5,                                      !- Outlet Port
  {db84a58c-950c-4796-b8cd-f3aa2108e35d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8649a88f-6ce7-4d59-a1e2-c4de6f8e3115}, !- Handle
  {db84a58c-950c-4796-b8cd-f3aa2108e35d}, !- Source Object
  3,                                      !- Outlet Port
  {fd7ac922-3e80-48b8-bcf4-274468630924}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7613bde2-0350-4789-a1e6-5e9bff2e9723}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4c18e18b-6d8e-48ce-bdca-c2949d0fb7c2}, !- Control Zone or Zone List Name
  {c3e4aad3-9ddb-400e-b7a1-55f1bf2af967}, !- Cooling Control Zone or Zone List Name
  {4f6d0168-0b6a-4b6f-9e83-4ff4b27f9f0d}, !- Heating Control Zone or Zone List Name
  {b5b0dfb5-2ef6-428b-8b27-fbe15343f2c8}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4c18e18b-6d8e-48ce-bdca-c2949d0fb7c2}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {c3e4aad3-9ddb-400e-b7a1-55f1bf2af967}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f6d0168-0b6a-4b6f-9e83-4ff4b27f9f0d}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b5b0dfb5-2ef6-428b-8b27-fbe15343f2c8}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d8c650f2-5f48-49a0-8d27-8d272eb42b9b}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fb048b92-990c-4ad6-9abb-6ed258a3fdea}, !- Air Inlet Node Name
  {f23bd600-042b-4018-b4a3-ac87bec80797}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4a913ea7-7545-4be4-bda0-5b40bfdaecbf}, !- Handle
  F2 S2 Apartment ZN Return Air Node,     !- Name
  {18049870-60b5-400f-adac-a7e8c331ba42}, !- Inlet Port
  {aa6695ce-b471-4a8c-bd2f-0a9c016a1629}; !- Outlet Port

OS:Connection,
  {c01e9810-c24f-441c-981e-9bcecea704d5}, !- Handle
  {cc2b4d05-52c5-4abc-bb2c-a2bdd04c893b}, !- Source Object
  3,                                      !- Outlet Port
  {641cf647-57e0-4137-b889-f96cf3bc87fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18049870-60b5-400f-adac-a7e8c331ba42}, !- Handle
  {fdea94b2-84bf-4168-855a-9804a35a7f16}, !- Source Object
  2,                                      !- Outlet Port
  {4a913ea7-7545-4be4-bda0-5b40bfdaecbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6695ce-b471-4a8c-bd2f-0a9c016a1629}, !- Handle
  {4a913ea7-7545-4be4-bda0-5b40bfdaecbf}, !- Source Object
  3,                                      !- Outlet Port
  {11b3c7a5-6238-4716-a5a2-5b30ecd1fb86}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6f21945a-dc45-41ae-9093-95f23f701fb3}, !- Handle
  F2 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {21d077ac-26f6-4bbc-b9cb-e30a236490ab}, !- Inlet Port
  {fb048b92-990c-4ad6-9abb-6ed258a3fdea}; !- Outlet Port

OS:Connection,
  {21d077ac-26f6-4bbc-b9cb-e30a236490ab}, !- Handle
  {228cb2d2-63b6-40e6-b3e7-ef526cd03ebe}, !- Source Object
  3,                                      !- Outlet Port
  {6f21945a-dc45-41ae-9093-95f23f701fb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb048b92-990c-4ad6-9abb-6ed258a3fdea}, !- Handle
  {6f21945a-dc45-41ae-9093-95f23f701fb3}, !- Source Object
  3,                                      !- Outlet Port
  {d8c650f2-5f48-49a0-8d27-8d272eb42b9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f23bd600-042b-4018-b4a3-ac87bec80797}, !- Handle
  {d8c650f2-5f48-49a0-8d27-8d272eb42b9b}, !- Source Object
  4,                                      !- Outlet Port
  {cc2b4d05-52c5-4abc-bb2c-a2bdd04c893b}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8f30eb6e-2c1b-4136-8fd8-1e66920e22ac}, !- Handle
  F3 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {1d06553f-1bd4-4f8d-87d2-caeaec4c9a09}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fabca8e0-d383-4c67-a5ed-fd231e46a719}, !- Supply Side Inlet Node Name
  {6fa613ea-9cf6-4b88-b26a-d2b9d05b1958}, !- Demand Side Outlet Node Name
  {6b7da8da-d361-446c-8573-a789b2c6e91f}, !- Demand Side Inlet Node A
  {e41b790f-2c2d-4b96-af92-fd3a515241a4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c71829a1-bd17-4dc8-b5c5-9cc02443652b}, !- Demand Mixer Name
  {ae431cf4-48af-4f96-97ec-ebc1aea7f089}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6e1aa38d-0d9e-438c-b3aa-54fa061ef16f}, !- Handle
  F3 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {fabca8e0-d383-4c67-a5ed-fd231e46a719}, !- Inlet Port
  {5340f9d0-65d3-494b-8de3-15f90185a4cf}; !- Outlet Port

OS:Node,
  {6ef46631-5f28-4442-8eca-db4c8a64a4e4}, !- Handle
  F3 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {8c803623-dc0b-4646-ae78-f3233ee372bc}, !- Inlet Port
  {e41b790f-2c2d-4b96-af92-fd3a515241a4}; !- Outlet Port

OS:Connection,
  {fabca8e0-d383-4c67-a5ed-fd231e46a719}, !- Handle
  {8f30eb6e-2c1b-4136-8fd8-1e66920e22ac}, !- Source Object
  9,                                      !- Outlet Port
  {6e1aa38d-0d9e-438c-b3aa-54fa061ef16f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e41b790f-2c2d-4b96-af92-fd3a515241a4}, !- Handle
  {6ef46631-5f28-4442-8eca-db4c8a64a4e4}, !- Source Object
  3,                                      !- Outlet Port
  {8f30eb6e-2c1b-4136-8fd8-1e66920e22ac}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d5cba6ff-4732-454e-8f21-31f2e82fe0c1}, !- Handle
  F3 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {6b7da8da-d361-446c-8573-a789b2c6e91f}, !- Inlet Port
  {6b80132a-c634-451b-b2f3-a5864aaab9c0}; !- Outlet Port

OS:Node,
  {69f87605-4074-4178-a0bd-f8ea75e1bb55}, !- Handle
  F3 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {4ac36b01-92b7-4cb4-9213-17b3975ed2c0}, !- Inlet Port
  {6fa613ea-9cf6-4b88-b26a-d2b9d05b1958}; !- Outlet Port

OS:Node,
  {e9d8fabd-3834-4ac1-b8b8-cbba5a58d302}, !- Handle
  F3 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {296ddca9-ce55-45e9-9562-63b27b4763a3}, !- Inlet Port
  {23addc3d-2434-4f1f-80d9-cfd2fe402f7e}; !- Outlet Port

OS:Connection,
  {6b7da8da-d361-446c-8573-a789b2c6e91f}, !- Handle
  {8f30eb6e-2c1b-4136-8fd8-1e66920e22ac}, !- Source Object
  11,                                     !- Outlet Port
  {d5cba6ff-4732-454e-8f21-31f2e82fe0c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fa613ea-9cf6-4b88-b26a-d2b9d05b1958}, !- Handle
  {69f87605-4074-4178-a0bd-f8ea75e1bb55}, !- Source Object
  3,                                      !- Outlet Port
  {8f30eb6e-2c1b-4136-8fd8-1e66920e22ac}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ae431cf4-48af-4f96-97ec-ebc1aea7f089}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {6b80132a-c634-451b-b2f3-a5864aaab9c0}, !- Inlet Node Name
  {effb1021-d157-4b82-a5bb-7b7ab0c6c1a5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c71829a1-bd17-4dc8-b5c5-9cc02443652b}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {4ac36b01-92b7-4cb4-9213-17b3975ed2c0}, !- Outlet Node Name
  {bc887eff-30a0-4983-b9e1-a258b2e00b72}; !- Inlet Node Name 1

OS:Connection,
  {6b80132a-c634-451b-b2f3-a5864aaab9c0}, !- Handle
  {d5cba6ff-4732-454e-8f21-31f2e82fe0c1}, !- Source Object
  3,                                      !- Outlet Port
  {ae431cf4-48af-4f96-97ec-ebc1aea7f089}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac36b01-92b7-4cb4-9213-17b3975ed2c0}, !- Handle
  {c71829a1-bd17-4dc8-b5c5-9cc02443652b}, !- Source Object
  2,                                      !- Outlet Port
  {69f87605-4074-4178-a0bd-f8ea75e1bb55}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9916c6ae-79f1-451b-b1cf-d8569a05c341}, !- Handle
  {8f30eb6e-2c1b-4136-8fd8-1e66920e22ac}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1d06553f-1bd4-4f8d-87d2-caeaec4c9a09}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {f2bcbeba-c7ba-42ba-8299-e78873568262}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0a405c44-dc83-48ac-8ccc-04da0ad0242f}, !- Handle
  F3 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9416458e-6952-4066-95ef-155734daed4a}, !- Control Zone Name
  {6ef46631-5f28-4442-8eca-db4c8a64a4e4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {36d3e22c-0fa3-4497-a4a6-d43cfbe1daed}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {f2d552b3-bcf0-41bb-a40b-46e23b0e881d}, !- Water Inlet Node Name
  {7d08a541-641a-4a95-bbe2-1eb025b9f466}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {eb2681fd-ebf0-4b20-9857-50f90ab3ffe8}, !- Heating Capacity Curve Name
  {09759207-18c3-4591-b004-5f07991740ad}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {eb2681fd-ebf0-4b20-9857-50f90ab3ffe8}, !- Handle
  Curve Quad Linear 46,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {09759207-18c3-4591-b004-5f07991740ad}, !- Handle
  Curve Quad Linear 47,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b8276447-69ec-45c2-b1bf-5bb319e5dce2}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {3ecb4427-1c84-4604-bd72-8049094e0434}, !- Inlet Port
  {f2d552b3-bcf0-41bb-a40b-46e23b0e881d}; !- Outlet Port

OS:Connection,
  {3ecb4427-1c84-4604-bd72-8049094e0434}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  34,                                     !- Outlet Port
  {b8276447-69ec-45c2-b1bf-5bb319e5dce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {311251c6-194b-475a-ac5b-16757e81d2c1}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {7d08a541-641a-4a95-bbe2-1eb025b9f466}, !- Inlet Port
  {4f54c3a2-4ac8-4b8b-96a0-82c489e6c079}; !- Outlet Port

OS:Connection,
  {f2d552b3-bcf0-41bb-a40b-46e23b0e881d}, !- Handle
  {b8276447-69ec-45c2-b1bf-5bb319e5dce2}, !- Source Object
  3,                                      !- Outlet Port
  {36d3e22c-0fa3-4497-a4a6-d43cfbe1daed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d08a541-641a-4a95-bbe2-1eb025b9f466}, !- Handle
  {36d3e22c-0fa3-4497-a4a6-d43cfbe1daed}, !- Source Object
  3,                                      !- Outlet Port
  {311251c6-194b-475a-ac5b-16757e81d2c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f54c3a2-4ac8-4b8b-96a0-82c489e6c079}, !- Handle
  {311251c6-194b-475a-ac5b-16757e81d2c1}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  34;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a681a475-d13f-471b-b46d-395aef773a0d}, !- Handle
  F3 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {945187b5-35f7-4824-9c6d-7b4c8a1d330a}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {fbe6795a-7a98-49c7-a1a9-fe5dd3090075}, !- Water Inlet Node Name
  {0e65033f-dbe4-4793-8149-16ba883006d1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {d61071bf-a8ff-4beb-8a78-14f570580e3f}, !- Total Cooling Capacity Curve Name
  {e8e1f6ba-77d0-40a5-8900-6b1571fa6ae7}, !- Sensible Cooling Capacity Curve Name
  {5693ba1f-30d5-4dfa-af17-31a9cada1480}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d61071bf-a8ff-4beb-8a78-14f570580e3f}, !- Handle
  TotCoolCapCurve 15,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e8e1f6ba-77d0-40a5-8900-6b1571fa6ae7}, !- Handle
  Curve Quint Linear 16,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5693ba1f-30d5-4dfa-af17-31a9cada1480}, !- Handle
  Curve Quad Linear 48,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b17d89af-f622-4c2b-9b0f-1bbb8afd27ab}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {f378c2ea-fc72-429a-b7d2-71cb5f65cd09}, !- Inlet Port
  {fbe6795a-7a98-49c7-a1a9-fe5dd3090075}; !- Outlet Port

OS:Connection,
  {f378c2ea-fc72-429a-b7d2-71cb5f65cd09}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  35,                                     !- Outlet Port
  {b17d89af-f622-4c2b-9b0f-1bbb8afd27ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d68a701e-67bc-4198-a113-3855b1858a6b}, !- Handle
  F3 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {0e65033f-dbe4-4793-8149-16ba883006d1}, !- Inlet Port
  {dbd10317-96cc-45c3-873a-e4059e8e1d99}; !- Outlet Port

OS:Connection,
  {fbe6795a-7a98-49c7-a1a9-fe5dd3090075}, !- Handle
  {b17d89af-f622-4c2b-9b0f-1bbb8afd27ab}, !- Source Object
  3,                                      !- Outlet Port
  {945187b5-35f7-4824-9c6d-7b4c8a1d330a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e65033f-dbe4-4793-8149-16ba883006d1}, !- Handle
  {945187b5-35f7-4824-9c6d-7b4c8a1d330a}, !- Source Object
  3,                                      !- Outlet Port
  {d68a701e-67bc-4198-a113-3855b1858a6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbd10317-96cc-45c3-873a-e4059e8e1d99}, !- Handle
  {d68a701e-67bc-4198-a113-3855b1858a6b}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  35;                                     !- Inlet Port

OS:Fan:OnOff,
  {1bfa063a-b82a-4dc3-af6a-82df5386af1a}, !- Handle
  F3 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8024d64d-0aa6-418b-86db-71deb691c103}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3689032-5593-4bfc-b4ab-e3652903266c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8024d64d-0aa6-418b-86db-71deb691c103}, !- Handle
  Fan On Off Power Curve 15,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3689032-5593-4bfc-b4ab-e3652903266c}, !- Handle
  Fan On Off Efficiency Curve 15,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1fe08564-09bd-4744-8694-28b087a1f827}, !- Handle
  F3 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {9416458e-6952-4066-95ef-155734daed4a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {c5098445-68f6-4365-a4c6-7058c98d7a1a}, !- Air Inlet Node Name
  {8c803623-dc0b-4646-ae78-f3233ee372bc}, !- Air Outlet Node Name
  {1bfa063a-b82a-4dc3-af6a-82df5386af1a}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {36d3e22c-0fa3-4497-a4a6-d43cfbe1daed}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {945187b5-35f7-4824-9c6d-7b4c8a1d330a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a681a475-d13f-471b-b46d-395aef773a0d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8c803623-dc0b-4646-ae78-f3233ee372bc}, !- Handle
  {1fe08564-09bd-4744-8694-28b087a1f827}, !- Source Object
  7,                                      !- Outlet Port
  {6ef46631-5f28-4442-8eca-db4c8a64a4e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {014d2320-1cd9-4d1c-8f2a-01ce7b45accd}, !- Handle
  F3 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5b33915c-9f97-495b-bf1a-6a15d61fa8a9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5b33915c-9f97-495b-bf1a-6a15d61fa8a9}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {37c06661-fa39-4766-a6a4-62a7cd3b206c}, !- Handle
  F3 SW Apartment ZN PSZ-AC OA System,    !- Name
  {014d2320-1cd9-4d1c-8f2a-01ce7b45accd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cb7ce9e5-0d42-48b6-8365-a6546a93cba3}, !- Mixed Air Node Name
  {7ec77bd2-1a56-4441-aeaa-7113b5a3d6f6}, !- Outdoor Air Stream Node Name
  {c6b24940-0c99-4d85-a42d-884321a28874}, !- Relief Air Stream Node Name
  {5340f9d0-65d3-494b-8de3-15f90185a4cf}; !- Return Air Stream Node Name

OS:Node,
  {47bb477d-be14-4d92-a470-92aea59753fe}, !- Handle
  F3 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7ec77bd2-1a56-4441-aeaa-7113b5a3d6f6}; !- Outlet Port

OS:Connection,
  {7ec77bd2-1a56-4441-aeaa-7113b5a3d6f6}, !- Handle
  {47bb477d-be14-4d92-a470-92aea59753fe}, !- Source Object
  3,                                      !- Outlet Port
  {37c06661-fa39-4766-a6a4-62a7cd3b206c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b3c09bea-aa5e-4257-abb7-54b0973eb491}, !- Handle
  F3 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c6b24940-0c99-4d85-a42d-884321a28874}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6b24940-0c99-4d85-a42d-884321a28874}, !- Handle
  {37c06661-fa39-4766-a6a4-62a7cd3b206c}, !- Source Object
  7,                                      !- Outlet Port
  {b3c09bea-aa5e-4257-abb7-54b0973eb491}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a4d59c4-5340-48c9-afd0-54acd92984ee}, !- Handle
  F3 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {cb7ce9e5-0d42-48b6-8365-a6546a93cba3}, !- Inlet Port
  {c5098445-68f6-4365-a4c6-7058c98d7a1a}; !- Outlet Port

OS:Connection,
  {5340f9d0-65d3-494b-8de3-15f90185a4cf}, !- Handle
  {6e1aa38d-0d9e-438c-b3aa-54fa061ef16f}, !- Source Object
  3,                                      !- Outlet Port
  {37c06661-fa39-4766-a6a4-62a7cd3b206c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb7ce9e5-0d42-48b6-8365-a6546a93cba3}, !- Handle
  {37c06661-fa39-4766-a6a4-62a7cd3b206c}, !- Source Object
  5,                                      !- Outlet Port
  {0a4d59c4-5340-48c9-afd0-54acd92984ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5098445-68f6-4365-a4c6-7058c98d7a1a}, !- Handle
  {0a4d59c4-5340-48c9-afd0-54acd92984ee}, !- Source Object
  3,                                      !- Outlet Port
  {1fe08564-09bd-4744-8694-28b087a1f827}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f2bcbeba-c7ba-42ba-8299-e78873568262}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {32bfcd05-8f15-4547-812d-89990988fb1f}, !- Control Zone or Zone List Name
  {6f4e846d-80c6-495e-bbda-cec9fd940f85}, !- Cooling Control Zone or Zone List Name
  {b3ef0201-77b1-4c55-9fe4-92686fe43e6f}, !- Heating Control Zone or Zone List Name
  {9c671967-0377-4ae6-bc5b-85f75b864e15}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {32bfcd05-8f15-4547-812d-89990988fb1f}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {6f4e846d-80c6-495e-bbda-cec9fd940f85}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b3ef0201-77b1-4c55-9fe4-92686fe43e6f}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9c671967-0377-4ae6-bc5b-85f75b864e15}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c2a22c0c-ca39-452a-a7da-8b06282050fd}, !- Handle
  F3 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {92eeccfa-e86a-4581-b6bc-aa53bab027c1}, !- Air Inlet Node Name
  {296ddca9-ce55-45e9-9562-63b27b4763a3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7f1aa7be-c19f-4ef0-bfef-f20695323814}, !- Handle
  F3 SW Apartment ZN Return Air Node,     !- Name
  {4716c831-08b2-4732-b77d-8d41ff32b4c8}, !- Inlet Port
  {bc887eff-30a0-4983-b9e1-a258b2e00b72}; !- Outlet Port

OS:Connection,
  {23addc3d-2434-4f1f-80d9-cfd2fe402f7e}, !- Handle
  {e9d8fabd-3834-4ac1-b8b8-cbba5a58d302}, !- Source Object
  3,                                      !- Outlet Port
  {0fd55a11-068b-43f7-9f94-edebd65d8807}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4716c831-08b2-4732-b77d-8d41ff32b4c8}, !- Handle
  {da03d3a7-43fc-4b50-8ac4-767e5ebbb0d7}, !- Source Object
  2,                                      !- Outlet Port
  {7f1aa7be-c19f-4ef0-bfef-f20695323814}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc887eff-30a0-4983-b9e1-a258b2e00b72}, !- Handle
  {7f1aa7be-c19f-4ef0-bfef-f20695323814}, !- Source Object
  3,                                      !- Outlet Port
  {c71829a1-bd17-4dc8-b5c5-9cc02443652b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {21b7ea14-f100-475b-8b4c-09ac33ca0937}, !- Handle
  F3 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {effb1021-d157-4b82-a5bb-7b7ab0c6c1a5}, !- Inlet Port
  {92eeccfa-e86a-4581-b6bc-aa53bab027c1}; !- Outlet Port

OS:Connection,
  {effb1021-d157-4b82-a5bb-7b7ab0c6c1a5}, !- Handle
  {ae431cf4-48af-4f96-97ec-ebc1aea7f089}, !- Source Object
  3,                                      !- Outlet Port
  {21b7ea14-f100-475b-8b4c-09ac33ca0937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92eeccfa-e86a-4581-b6bc-aa53bab027c1}, !- Handle
  {21b7ea14-f100-475b-8b4c-09ac33ca0937}, !- Source Object
  3,                                      !- Outlet Port
  {c2a22c0c-ca39-452a-a7da-8b06282050fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {296ddca9-ce55-45e9-9562-63b27b4763a3}, !- Handle
  {c2a22c0c-ca39-452a-a7da-8b06282050fd}, !- Source Object
  4,                                      !- Outlet Port
  {e9d8fabd-3834-4ac1-b8b8-cbba5a58d302}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4307a0aa-de6c-4735-a966-46dd394da531}, !- Handle
  F3 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {fb7aa881-4ea9-458a-9995-c612ddf5ffc2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7713dc74-a46c-4284-bae4-b029d642ba25}, !- Supply Side Inlet Node Name
  {7ec914ee-2d14-4303-821e-0563ba50946c}, !- Demand Side Outlet Node Name
  {70b0ff4e-bd1d-4ef7-9f6d-b56d2aa90328}, !- Demand Side Inlet Node A
  {eab3acd3-51c3-41e7-9172-e0cbeb102f9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dc08c203-f3ce-4f43-a917-9161305f716b}, !- Demand Mixer Name
  {23a854de-cb99-403d-93e0-c96e007def66}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {bcc5a180-6e7a-4138-a389-52ef568fd271}, !- Handle
  F3 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {7713dc74-a46c-4284-bae4-b029d642ba25}, !- Inlet Port
  {6d6d4613-a368-4b6f-aff4-489076a16851}; !- Outlet Port

OS:Node,
  {8d0a8bde-adb9-43b6-91fe-d680375cb1f1}, !- Handle
  F3 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {0fe95f34-d6f8-41d1-a9bb-fb0023e6d01b}, !- Inlet Port
  {eab3acd3-51c3-41e7-9172-e0cbeb102f9c}; !- Outlet Port

OS:Connection,
  {7713dc74-a46c-4284-bae4-b029d642ba25}, !- Handle
  {4307a0aa-de6c-4735-a966-46dd394da531}, !- Source Object
  9,                                      !- Outlet Port
  {bcc5a180-6e7a-4138-a389-52ef568fd271}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eab3acd3-51c3-41e7-9172-e0cbeb102f9c}, !- Handle
  {8d0a8bde-adb9-43b6-91fe-d680375cb1f1}, !- Source Object
  3,                                      !- Outlet Port
  {4307a0aa-de6c-4735-a966-46dd394da531}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b2262044-9d5e-4003-a043-4333c3034931}, !- Handle
  F3 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {70b0ff4e-bd1d-4ef7-9f6d-b56d2aa90328}, !- Inlet Port
  {89bfedc6-bddd-4acc-9106-a4d9358fd9df}; !- Outlet Port

OS:Node,
  {68038444-97db-4e78-bf6b-71d164ab8b09}, !- Handle
  F3 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {a6da9372-17d8-4857-ae1f-3ac05518d216}, !- Inlet Port
  {7ec914ee-2d14-4303-821e-0563ba50946c}; !- Outlet Port

OS:Node,
  {98e1c427-c89f-4187-b499-4f02a99b500d}, !- Handle
  F3 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {60b04789-a790-48f3-9123-1499edfd91db}, !- Inlet Port
  {1266cf32-e411-4062-8d24-784b043c687a}; !- Outlet Port

OS:Connection,
  {70b0ff4e-bd1d-4ef7-9f6d-b56d2aa90328}, !- Handle
  {4307a0aa-de6c-4735-a966-46dd394da531}, !- Source Object
  11,                                     !- Outlet Port
  {b2262044-9d5e-4003-a043-4333c3034931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ec914ee-2d14-4303-821e-0563ba50946c}, !- Handle
  {68038444-97db-4e78-bf6b-71d164ab8b09}, !- Source Object
  3,                                      !- Outlet Port
  {4307a0aa-de6c-4735-a966-46dd394da531}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23a854de-cb99-403d-93e0-c96e007def66}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {89bfedc6-bddd-4acc-9106-a4d9358fd9df}, !- Inlet Node Name
  {b259152d-4bf7-4821-a3f4-e328d2438a75}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dc08c203-f3ce-4f43-a917-9161305f716b}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {a6da9372-17d8-4857-ae1f-3ac05518d216}, !- Outlet Node Name
  {455d6ed9-87d6-4513-a1cd-cd7238c32882}; !- Inlet Node Name 1

OS:Connection,
  {89bfedc6-bddd-4acc-9106-a4d9358fd9df}, !- Handle
  {b2262044-9d5e-4003-a043-4333c3034931}, !- Source Object
  3,                                      !- Outlet Port
  {23a854de-cb99-403d-93e0-c96e007def66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6da9372-17d8-4857-ae1f-3ac05518d216}, !- Handle
  {dc08c203-f3ce-4f43-a917-9161305f716b}, !- Source Object
  2,                                      !- Outlet Port
  {68038444-97db-4e78-bf6b-71d164ab8b09}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eecde213-41be-4180-aafe-a21149fb533d}, !- Handle
  {4307a0aa-de6c-4735-a966-46dd394da531}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fb7aa881-4ea9-458a-9995-c612ddf5ffc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {2d311efb-d922-47de-a977-7123acc76c5d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ea122550-60c6-4afc-95fd-63f96051a66b}, !- Handle
  F3 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- Control Zone Name
  {8d0a8bde-adb9-43b6-91fe-d680375cb1f1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ac8bbc3d-f7b7-47d7-9a56-24aef9245f43}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {b44898da-9c95-43e0-a95f-50873e1aee8f}, !- Water Inlet Node Name
  {ae2c4ac2-1cbc-4d69-b6d2-b16627a4e2fb}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {2c55bcc6-77b0-41ed-a86b-50ed474eec3f}, !- Heating Capacity Curve Name
  {8ffeb7b3-c300-4db1-9a97-32a6fb36c719}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {2c55bcc6-77b0-41ed-a86b-50ed474eec3f}, !- Handle
  Curve Quad Linear 49,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8ffeb7b3-c300-4db1-9a97-32a6fb36c719}, !- Handle
  Curve Quad Linear 50,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {55bb191d-9d35-4559-bb6e-cebd4c21488e}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {143edd03-964c-48a1-9d0c-6bd1df4d3c32}, !- Inlet Port
  {b44898da-9c95-43e0-a95f-50873e1aee8f}; !- Outlet Port

OS:Connection,
  {143edd03-964c-48a1-9d0c-6bd1df4d3c32}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  36,                                     !- Outlet Port
  {55bb191d-9d35-4559-bb6e-cebd4c21488e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {182e714f-8b8f-408b-a7f0-b040f917c460}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {ae2c4ac2-1cbc-4d69-b6d2-b16627a4e2fb}, !- Inlet Port
  {fe0916ec-ef9f-42fa-937b-108d188cf0e5}; !- Outlet Port

OS:Connection,
  {b44898da-9c95-43e0-a95f-50873e1aee8f}, !- Handle
  {55bb191d-9d35-4559-bb6e-cebd4c21488e}, !- Source Object
  3,                                      !- Outlet Port
  {ac8bbc3d-f7b7-47d7-9a56-24aef9245f43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae2c4ac2-1cbc-4d69-b6d2-b16627a4e2fb}, !- Handle
  {ac8bbc3d-f7b7-47d7-9a56-24aef9245f43}, !- Source Object
  3,                                      !- Outlet Port
  {182e714f-8b8f-408b-a7f0-b040f917c460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe0916ec-ef9f-42fa-937b-108d188cf0e5}, !- Handle
  {182e714f-8b8f-408b-a7f0-b040f917c460}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  36;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {797befd1-a7e0-40c2-a5c6-b49631631d13}, !- Handle
  F3 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {9c020a3a-8696-4056-b38c-a04ee5a94c08}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {65b6e175-3a14-4602-88a3-5a74d6b44838}, !- Water Inlet Node Name
  {898e13ec-ab7f-4273-b301-1f9c5a140860}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {08ed37da-55a6-43d2-a868-6082818f32ac}, !- Total Cooling Capacity Curve Name
  {e5a64d2b-0ad2-46a3-bede-325e3b99ec94}, !- Sensible Cooling Capacity Curve Name
  {8025b105-d20c-436f-9766-4d06cc320758}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {08ed37da-55a6-43d2-a868-6082818f32ac}, !- Handle
  TotCoolCapCurve 16,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e5a64d2b-0ad2-46a3-bede-325e3b99ec94}, !- Handle
  Curve Quint Linear 17,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8025b105-d20c-436f-9766-4d06cc320758}, !- Handle
  Curve Quad Linear 51,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5cf8e7ec-34fc-4f8f-954c-59df57df5ff3}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Inlet Water Node, !- Name
  {d84745af-6edb-40df-b93b-1235c07bafcc}, !- Inlet Port
  {65b6e175-3a14-4602-88a3-5a74d6b44838}; !- Outlet Port

OS:Connection,
  {d84745af-6edb-40df-b93b-1235c07bafcc}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  37,                                     !- Outlet Port
  {5cf8e7ec-34fc-4f8f-954c-59df57df5ff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa731a36-f2ff-47dc-aaf1-9723a57f3fa7}, !- Handle
  F3 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Outlet Water Node, !- Name
  {898e13ec-ab7f-4273-b301-1f9c5a140860}, !- Inlet Port
  {9e083f50-1bd8-4038-9774-7879871a59ff}; !- Outlet Port

OS:Connection,
  {65b6e175-3a14-4602-88a3-5a74d6b44838}, !- Handle
  {5cf8e7ec-34fc-4f8f-954c-59df57df5ff3}, !- Source Object
  3,                                      !- Outlet Port
  {9c020a3a-8696-4056-b38c-a04ee5a94c08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {898e13ec-ab7f-4273-b301-1f9c5a140860}, !- Handle
  {9c020a3a-8696-4056-b38c-a04ee5a94c08}, !- Source Object
  3,                                      !- Outlet Port
  {aa731a36-f2ff-47dc-aaf1-9723a57f3fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e083f50-1bd8-4038-9774-7879871a59ff}, !- Handle
  {aa731a36-f2ff-47dc-aaf1-9723a57f3fa7}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  37;                                     !- Inlet Port

OS:Fan:OnOff,
  {ceebfe02-fdda-4746-b83b-667feafcd93e}, !- Handle
  F3 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {184310cf-4af1-45ab-b415-eb9976c1b72f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c80de83f-99f8-4898-89aa-9a12bf7b4632}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {184310cf-4af1-45ab-b415-eb9976c1b72f}, !- Handle
  Fan On Off Power Curve 16,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c80de83f-99f8-4898-89aa-9a12bf7b4632}, !- Handle
  Fan On Off Efficiency Curve 16,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ee729f35-ef85-4fdb-a3c8-7a66eea1384a}, !- Handle
  F3 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {646fe662-1cc5-4be4-8553-db9852021a6e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {0dd5fada-498a-44a2-a43c-f2e5f2e22123}, !- Air Inlet Node Name
  {0fe95f34-d6f8-41d1-a9bb-fb0023e6d01b}, !- Air Outlet Node Name
  {ceebfe02-fdda-4746-b83b-667feafcd93e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ac8bbc3d-f7b7-47d7-9a56-24aef9245f43}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {9c020a3a-8696-4056-b38c-a04ee5a94c08}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {797befd1-a7e0-40c2-a5c6-b49631631d13}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {0fe95f34-d6f8-41d1-a9bb-fb0023e6d01b}, !- Handle
  {ee729f35-ef85-4fdb-a3c8-7a66eea1384a}, !- Source Object
  7,                                      !- Outlet Port
  {8d0a8bde-adb9-43b6-91fe-d680375cb1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dd8784cb-c50f-43c3-b875-1edbf8c6bd1b}, !- Handle
  F3 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {692ae6cf-327c-489f-a62a-0b733e77f340}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {692ae6cf-327c-489f-a62a-0b733e77f340}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4f17f6b6-ff04-41d2-afe1-4e370b7d19d9}, !- Handle
  F3 NW Apartment ZN PSZ-AC OA System,    !- Name
  {dd8784cb-c50f-43c3-b875-1edbf8c6bd1b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cac24ab4-4dd5-4e1e-96f3-e9a4dde20df4}, !- Mixed Air Node Name
  {7709a083-14fd-403b-ba18-fb78bcfb4e9f}, !- Outdoor Air Stream Node Name
  {10cadcdd-4a5b-4ef6-b7c7-cf1741d356f6}, !- Relief Air Stream Node Name
  {6d6d4613-a368-4b6f-aff4-489076a16851}; !- Return Air Stream Node Name

OS:Node,
  {dce859fd-7827-48d9-949b-ef701278fa09}, !- Handle
  F3 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7709a083-14fd-403b-ba18-fb78bcfb4e9f}; !- Outlet Port

OS:Connection,
  {7709a083-14fd-403b-ba18-fb78bcfb4e9f}, !- Handle
  {dce859fd-7827-48d9-949b-ef701278fa09}, !- Source Object
  3,                                      !- Outlet Port
  {4f17f6b6-ff04-41d2-afe1-4e370b7d19d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ba12f7e9-2256-4408-9f9a-50139f57cf57}, !- Handle
  F3 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {10cadcdd-4a5b-4ef6-b7c7-cf1741d356f6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10cadcdd-4a5b-4ef6-b7c7-cf1741d356f6}, !- Handle
  {4f17f6b6-ff04-41d2-afe1-4e370b7d19d9}, !- Source Object
  7,                                      !- Outlet Port
  {ba12f7e9-2256-4408-9f9a-50139f57cf57}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf46e22d-f02f-4964-afed-37baeca12f4b}, !- Handle
  F3 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {cac24ab4-4dd5-4e1e-96f3-e9a4dde20df4}, !- Inlet Port
  {0dd5fada-498a-44a2-a43c-f2e5f2e22123}; !- Outlet Port

OS:Connection,
  {6d6d4613-a368-4b6f-aff4-489076a16851}, !- Handle
  {bcc5a180-6e7a-4138-a389-52ef568fd271}, !- Source Object
  3,                                      !- Outlet Port
  {4f17f6b6-ff04-41d2-afe1-4e370b7d19d9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cac24ab4-4dd5-4e1e-96f3-e9a4dde20df4}, !- Handle
  {4f17f6b6-ff04-41d2-afe1-4e370b7d19d9}, !- Source Object
  5,                                      !- Outlet Port
  {cf46e22d-f02f-4964-afed-37baeca12f4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd5fada-498a-44a2-a43c-f2e5f2e22123}, !- Handle
  {cf46e22d-f02f-4964-afed-37baeca12f4b}, !- Source Object
  3,                                      !- Outlet Port
  {ee729f35-ef85-4fdb-a3c8-7a66eea1384a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2d311efb-d922-47de-a977-7123acc76c5d}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {207920aa-7708-44ba-b6dd-f530570db217}, !- Control Zone or Zone List Name
  {f962da13-7cec-419c-8e99-5775f2f6f57c}, !- Cooling Control Zone or Zone List Name
  {3f9b0c58-adfc-40ff-9ea1-5f5f3d89c081}, !- Heating Control Zone or Zone List Name
  {66d306e1-84c4-46a9-b217-4fe2c2bb3b7b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {207920aa-7708-44ba-b6dd-f530570db217}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {f962da13-7cec-419c-8e99-5775f2f6f57c}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3f9b0c58-adfc-40ff-9ea1-5f5f3d89c081}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {66d306e1-84c4-46a9-b217-4fe2c2bb3b7b}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3e193b68-fee9-4eaf-8cc4-309abcbaaa70}, !- Handle
  F3 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {6b4d90d6-412b-468e-8529-f5341ae7d8e7}, !- Air Inlet Node Name
  {60b04789-a790-48f3-9123-1499edfd91db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c75a4a2-7c09-4977-850a-4171cd83ce82}, !- Handle
  F3 NW Apartment ZN Return Air Node,     !- Name
  {58bea7a1-a5da-43ee-8550-49dbc5af41b0}, !- Inlet Port
  {455d6ed9-87d6-4513-a1cd-cd7238c32882}; !- Outlet Port

OS:Connection,
  {1266cf32-e411-4062-8d24-784b043c687a}, !- Handle
  {98e1c427-c89f-4187-b499-4f02a99b500d}, !- Source Object
  3,                                      !- Outlet Port
  {46953114-0a2b-4150-8942-dd22de86dd25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58bea7a1-a5da-43ee-8550-49dbc5af41b0}, !- Handle
  {f644801d-0c74-4287-937e-b025de3ea18f}, !- Source Object
  2,                                      !- Outlet Port
  {7c75a4a2-7c09-4977-850a-4171cd83ce82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455d6ed9-87d6-4513-a1cd-cd7238c32882}, !- Handle
  {7c75a4a2-7c09-4977-850a-4171cd83ce82}, !- Source Object
  3,                                      !- Outlet Port
  {dc08c203-f3ce-4f43-a917-9161305f716b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dd1ad3f1-1d69-4eac-8a2f-7e33c88d447c}, !- Handle
  F3 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b259152d-4bf7-4821-a3f4-e328d2438a75}, !- Inlet Port
  {6b4d90d6-412b-468e-8529-f5341ae7d8e7}; !- Outlet Port

OS:Connection,
  {b259152d-4bf7-4821-a3f4-e328d2438a75}, !- Handle
  {23a854de-cb99-403d-93e0-c96e007def66}, !- Source Object
  3,                                      !- Outlet Port
  {dd1ad3f1-1d69-4eac-8a2f-7e33c88d447c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4d90d6-412b-468e-8529-f5341ae7d8e7}, !- Handle
  {dd1ad3f1-1d69-4eac-8a2f-7e33c88d447c}, !- Source Object
  3,                                      !- Outlet Port
  {3e193b68-fee9-4eaf-8cc4-309abcbaaa70}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {60b04789-a790-48f3-9123-1499edfd91db}, !- Handle
  {3e193b68-fee9-4eaf-8cc4-309abcbaaa70}, !- Source Object
  4,                                      !- Outlet Port
  {98e1c427-c89f-4187-b499-4f02a99b500d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cff85462-8b6b-4d91-81a3-5f6bd4ce84c1}, !- Handle
  F3 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {ef5efe46-f851-4837-9a7a-1e637483643c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {73a18895-f978-41eb-a1bf-8b299423914f}, !- Supply Side Inlet Node Name
  {3cf10e75-759c-48f4-b7df-70d219135fad}, !- Demand Side Outlet Node Name
  {f86d22ab-c5f1-4e6f-8538-06dd60878939}, !- Demand Side Inlet Node A
  {4c6b964a-24bc-4353-b415-114f30eef2fb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9f6d9f1a-0710-489c-b2ba-56f2884250c8}, !- Demand Mixer Name
  {1cfd0cee-2999-41c7-a659-605ada0fcc7b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d90c6c1b-3976-49ac-87d8-a8c28064c01e}, !- Handle
  F3 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {73a18895-f978-41eb-a1bf-8b299423914f}, !- Inlet Port
  {25dea2b2-0877-4897-a2af-68dc2f088332}; !- Outlet Port

OS:Node,
  {a81b41ca-e26c-40c3-83a8-0d3f78b98298}, !- Handle
  F3 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {70b1f0c5-4559-463b-87bd-81603eb4a505}, !- Inlet Port
  {4c6b964a-24bc-4353-b415-114f30eef2fb}; !- Outlet Port

OS:Connection,
  {73a18895-f978-41eb-a1bf-8b299423914f}, !- Handle
  {cff85462-8b6b-4d91-81a3-5f6bd4ce84c1}, !- Source Object
  9,                                      !- Outlet Port
  {d90c6c1b-3976-49ac-87d8-a8c28064c01e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6b964a-24bc-4353-b415-114f30eef2fb}, !- Handle
  {a81b41ca-e26c-40c3-83a8-0d3f78b98298}, !- Source Object
  3,                                      !- Outlet Port
  {cff85462-8b6b-4d91-81a3-5f6bd4ce84c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2195432d-4003-4f24-8136-308ba324121a}, !- Handle
  F3 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {f86d22ab-c5f1-4e6f-8538-06dd60878939}, !- Inlet Port
  {80437dec-9263-48dd-9e2d-9c95b0b4af3d}; !- Outlet Port

OS:Node,
  {f53aaaa2-e99e-4f5c-92e4-327545b675c7}, !- Handle
  F3 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9d06a7ca-e1b4-4d85-bbb8-7ccdfa89e17e}, !- Inlet Port
  {3cf10e75-759c-48f4-b7df-70d219135fad}; !- Outlet Port

OS:Node,
  {9c0a94ac-a726-43b8-829d-6102901a4243}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {2a4e364b-7e3e-44d3-9e8f-faa72b4247a7}, !- Inlet Port
  {be48a006-1758-4bce-9cdf-94694768b93f}; !- Outlet Port

OS:Connection,
  {f86d22ab-c5f1-4e6f-8538-06dd60878939}, !- Handle
  {cff85462-8b6b-4d91-81a3-5f6bd4ce84c1}, !- Source Object
  11,                                     !- Outlet Port
  {2195432d-4003-4f24-8136-308ba324121a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf10e75-759c-48f4-b7df-70d219135fad}, !- Handle
  {f53aaaa2-e99e-4f5c-92e4-327545b675c7}, !- Source Object
  3,                                      !- Outlet Port
  {cff85462-8b6b-4d91-81a3-5f6bd4ce84c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1cfd0cee-2999-41c7-a659-605ada0fcc7b}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {80437dec-9263-48dd-9e2d-9c95b0b4af3d}, !- Inlet Node Name
  {1ac1c9b6-076b-457c-a434-5bdfd8ac93da}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9f6d9f1a-0710-489c-b2ba-56f2884250c8}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {9d06a7ca-e1b4-4d85-bbb8-7ccdfa89e17e}, !- Outlet Node Name
  {ac36ff72-b2e1-4bd8-a667-374127d8b73f}; !- Inlet Node Name 1

OS:Connection,
  {80437dec-9263-48dd-9e2d-9c95b0b4af3d}, !- Handle
  {2195432d-4003-4f24-8136-308ba324121a}, !- Source Object
  3,                                      !- Outlet Port
  {1cfd0cee-2999-41c7-a659-605ada0fcc7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d06a7ca-e1b4-4d85-bbb8-7ccdfa89e17e}, !- Handle
  {9f6d9f1a-0710-489c-b2ba-56f2884250c8}, !- Source Object
  2,                                      !- Outlet Port
  {f53aaaa2-e99e-4f5c-92e4-327545b675c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1478d548-a3f7-4308-a472-729260e0ef83}, !- Handle
  {cff85462-8b6b-4d91-81a3-5f6bd4ce84c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ef5efe46-f851-4837-9a7a-1e637483643c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {1900ca96-7474-47de-89cb-9fcfae5e34dd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f5a53a86-4cbb-49ad-889e-8a5961cbd685}, !- Handle
  F3 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- Control Zone Name
  {a81b41ca-e26c-40c3-83a8-0d3f78b98298}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7a3c3bec-2f6f-407f-9937-509c5608f71a}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {14b482d7-0c7b-4fc5-9355-618385be274f}, !- Water Inlet Node Name
  {9582ded5-e7e7-45ff-92cb-d43b4ec375e8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {8da318d1-7883-4fe8-9633-0b9927c36d29}, !- Heating Capacity Curve Name
  {542a9957-8a95-46c8-bc92-fab7ce85da94}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {8da318d1-7883-4fe8-9633-0b9927c36d29}, !- Handle
  Curve Quad Linear 52,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {542a9957-8a95-46c8-bc92-fab7ce85da94}, !- Handle
  Curve Quad Linear 53,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {75dd01fb-a51d-462e-988a-2a4cf7ae4e40}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {8ca95386-5040-4702-b0d2-f8df5d7d114f}, !- Inlet Port
  {14b482d7-0c7b-4fc5-9355-618385be274f}; !- Outlet Port

OS:Connection,
  {8ca95386-5040-4702-b0d2-f8df5d7d114f}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  38,                                     !- Outlet Port
  {75dd01fb-a51d-462e-988a-2a4cf7ae4e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c681e204-825a-4e61-94c0-b0f3b904b416}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {9582ded5-e7e7-45ff-92cb-d43b4ec375e8}, !- Inlet Port
  {e50579e7-600f-41bd-8d6b-e448b9a893f4}; !- Outlet Port

OS:Connection,
  {14b482d7-0c7b-4fc5-9355-618385be274f}, !- Handle
  {75dd01fb-a51d-462e-988a-2a4cf7ae4e40}, !- Source Object
  3,                                      !- Outlet Port
  {7a3c3bec-2f6f-407f-9937-509c5608f71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9582ded5-e7e7-45ff-92cb-d43b4ec375e8}, !- Handle
  {7a3c3bec-2f6f-407f-9937-509c5608f71a}, !- Source Object
  3,                                      !- Outlet Port
  {c681e204-825a-4e61-94c0-b0f3b904b416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50579e7-600f-41bd-8d6b-e448b9a893f4}, !- Handle
  {c681e204-825a-4e61-94c0-b0f3b904b416}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  38;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d42b0c3d-b3d7-4dee-b0f1-a79ddf60a5ea}, !- Handle
  F3 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {69361b89-9b12-455e-8dc0-5505b585c370}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {69c1fa81-b852-4658-a5aa-6e7d6c45afc2}, !- Water Inlet Node Name
  {460cacd5-4d13-477a-856a-227e1d1c910e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {ace6e351-e877-425d-881c-d631efc0d19b}, !- Total Cooling Capacity Curve Name
  {babb17be-a396-4e96-8178-d9e6f46b105e}, !- Sensible Cooling Capacity Curve Name
  {768e218e-57ff-4747-bb4e-3f7fbdcd179c}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {ace6e351-e877-425d-881c-d631efc0d19b}, !- Handle
  TotCoolCapCurve 17,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {babb17be-a396-4e96-8178-d9e6f46b105e}, !- Handle
  Curve Quint Linear 18,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {768e218e-57ff-4747-bb4e-3f7fbdcd179c}, !- Handle
  Curve Quad Linear 54,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {07877881-e6bd-4855-9f20-a2f7e9566b6a}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Inlet Water Node, !- Name
  {66b01d1b-9403-4f2b-89c3-49f7f71e8d57}, !- Inlet Port
  {69c1fa81-b852-4658-a5aa-6e7d6c45afc2}; !- Outlet Port

OS:Connection,
  {66b01d1b-9403-4f2b-89c3-49f7f71e8d57}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  39,                                     !- Outlet Port
  {07877881-e6bd-4855-9f20-a2f7e9566b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {493a5ae2-7e5f-4a8d-9d39-29b3159ba300}, !- Handle
  F3 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Outlet Water Node, !- Name
  {460cacd5-4d13-477a-856a-227e1d1c910e}, !- Inlet Port
  {837a7b62-e59e-462c-aee5-b40ce2c89f49}; !- Outlet Port

OS:Connection,
  {69c1fa81-b852-4658-a5aa-6e7d6c45afc2}, !- Handle
  {07877881-e6bd-4855-9f20-a2f7e9566b6a}, !- Source Object
  3,                                      !- Outlet Port
  {69361b89-9b12-455e-8dc0-5505b585c370}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {460cacd5-4d13-477a-856a-227e1d1c910e}, !- Handle
  {69361b89-9b12-455e-8dc0-5505b585c370}, !- Source Object
  3,                                      !- Outlet Port
  {493a5ae2-7e5f-4a8d-9d39-29b3159ba300}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {837a7b62-e59e-462c-aee5-b40ce2c89f49}, !- Handle
  {493a5ae2-7e5f-4a8d-9d39-29b3159ba300}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  39;                                     !- Inlet Port

OS:Fan:OnOff,
  {2bf57958-9d2b-4de8-92e6-dcae85fef9ae}, !- Handle
  F3 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a2db104d-dd83-4db4-b837-46e2bd93c50e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b09801c5-0250-4b29-9299-05e6a444e08f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a2db104d-dd83-4db4-b837-46e2bd93c50e}, !- Handle
  Fan On Off Power Curve 17,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b09801c5-0250-4b29-9299-05e6a444e08f}, !- Handle
  Fan On Off Efficiency Curve 17,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8ed2daa1-dcd2-41c9-be99-58c1990a5266}, !- Handle
  F3 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {9fe7f8c7-80f3-4c40-b8b3-6ebc55bb2c5e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {2c8d3c88-3195-4c3d-a201-da2a8c50361e}, !- Air Inlet Node Name
  {70b1f0c5-4559-463b-87bd-81603eb4a505}, !- Air Outlet Node Name
  {2bf57958-9d2b-4de8-92e6-dcae85fef9ae}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {7a3c3bec-2f6f-407f-9937-509c5608f71a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {69361b89-9b12-455e-8dc0-5505b585c370}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d42b0c3d-b3d7-4dee-b0f1-a79ddf60a5ea}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {70b1f0c5-4559-463b-87bd-81603eb4a505}, !- Handle
  {8ed2daa1-dcd2-41c9-be99-58c1990a5266}, !- Source Object
  7,                                      !- Outlet Port
  {a81b41ca-e26c-40c3-83a8-0d3f78b98298}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {57d6c126-c4d6-4073-98aa-c992f9352596}, !- Handle
  F3 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9a9e2737-9a09-44a0-919a-30319a076b57}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9a9e2737-9a09-44a0-919a-30319a076b57}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0ca71ca2-a0da-4d05-a85a-c9eafa12cde2}, !- Handle
  F3 SE Apartment ZN PSZ-AC OA System,    !- Name
  {57d6c126-c4d6-4073-98aa-c992f9352596}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ccfeb012-52ac-4a71-8efc-e9c92a4cfa22}, !- Mixed Air Node Name
  {cebf3db8-ffd8-4767-8e61-810d838a8bc5}, !- Outdoor Air Stream Node Name
  {178829fb-dbba-4e8c-8a39-d4beb255933f}, !- Relief Air Stream Node Name
  {25dea2b2-0877-4897-a2af-68dc2f088332}; !- Return Air Stream Node Name

OS:Node,
  {ecaa48c3-3138-4fd1-b928-f5ee2f8d1d4d}, !- Handle
  F3 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {cebf3db8-ffd8-4767-8e61-810d838a8bc5}; !- Outlet Port

OS:Connection,
  {cebf3db8-ffd8-4767-8e61-810d838a8bc5}, !- Handle
  {ecaa48c3-3138-4fd1-b928-f5ee2f8d1d4d}, !- Source Object
  3,                                      !- Outlet Port
  {0ca71ca2-a0da-4d05-a85a-c9eafa12cde2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6e81fb97-ad95-49ef-be70-856f827cbe65}, !- Handle
  F3 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {178829fb-dbba-4e8c-8a39-d4beb255933f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {178829fb-dbba-4e8c-8a39-d4beb255933f}, !- Handle
  {0ca71ca2-a0da-4d05-a85a-c9eafa12cde2}, !- Source Object
  7,                                      !- Outlet Port
  {6e81fb97-ad95-49ef-be70-856f827cbe65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6298c66-707f-427a-ae19-53763a0c9745}, !- Handle
  F3 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {ccfeb012-52ac-4a71-8efc-e9c92a4cfa22}, !- Inlet Port
  {2c8d3c88-3195-4c3d-a201-da2a8c50361e}; !- Outlet Port

OS:Connection,
  {25dea2b2-0877-4897-a2af-68dc2f088332}, !- Handle
  {d90c6c1b-3976-49ac-87d8-a8c28064c01e}, !- Source Object
  3,                                      !- Outlet Port
  {0ca71ca2-a0da-4d05-a85a-c9eafa12cde2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ccfeb012-52ac-4a71-8efc-e9c92a4cfa22}, !- Handle
  {0ca71ca2-a0da-4d05-a85a-c9eafa12cde2}, !- Source Object
  5,                                      !- Outlet Port
  {d6298c66-707f-427a-ae19-53763a0c9745}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c8d3c88-3195-4c3d-a201-da2a8c50361e}, !- Handle
  {d6298c66-707f-427a-ae19-53763a0c9745}, !- Source Object
  3,                                      !- Outlet Port
  {8ed2daa1-dcd2-41c9-be99-58c1990a5266}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1900ca96-7474-47de-89cb-9fcfae5e34dd}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {b7852f79-f075-491b-8e82-7b977427e2ee}, !- Control Zone or Zone List Name
  {ad4085c8-459a-4880-a9bf-faaf72ab6c37}, !- Cooling Control Zone or Zone List Name
  {2aaa2d6c-251e-477f-a106-9ecd3d8def6c}, !- Heating Control Zone or Zone List Name
  {f5403d3e-be92-4fe7-8dd9-64ebe3d3e261}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b7852f79-f075-491b-8e82-7b977427e2ee}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {ad4085c8-459a-4880-a9bf-faaf72ab6c37}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2aaa2d6c-251e-477f-a106-9ecd3d8def6c}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5403d3e-be92-4fe7-8dd9-64ebe3d3e261}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {51879c26-0eb3-411c-af40-ab4d7600d285}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {548c8c05-b2a6-4d97-b95b-98f739816b7f}, !- Air Inlet Node Name
  {2a4e364b-7e3e-44d3-9e8f-faa72b4247a7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed541b93-6d2b-46c2-97ad-5686003b787b}, !- Handle
  F3 SE Apartment ZN Return Air Node,     !- Name
  {497ada9d-4515-4611-b884-b50f6eef966c}, !- Inlet Port
  {ac36ff72-b2e1-4bd8-a667-374127d8b73f}; !- Outlet Port

OS:Connection,
  {be48a006-1758-4bce-9cdf-94694768b93f}, !- Handle
  {9c0a94ac-a726-43b8-829d-6102901a4243}, !- Source Object
  3,                                      !- Outlet Port
  {fd37888b-ce6d-423b-b4d4-eb000e7ccf74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {497ada9d-4515-4611-b884-b50f6eef966c}, !- Handle
  {ec03fc93-14fb-4458-ad66-3cd7c06c4291}, !- Source Object
  2,                                      !- Outlet Port
  {ed541b93-6d2b-46c2-97ad-5686003b787b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac36ff72-b2e1-4bd8-a667-374127d8b73f}, !- Handle
  {ed541b93-6d2b-46c2-97ad-5686003b787b}, !- Source Object
  3,                                      !- Outlet Port
  {9f6d9f1a-0710-489c-b2ba-56f2884250c8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2c287cf7-6d6e-48f3-91b6-ec2c3e6e1362}, !- Handle
  F3 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {1ac1c9b6-076b-457c-a434-5bdfd8ac93da}, !- Inlet Port
  {548c8c05-b2a6-4d97-b95b-98f739816b7f}; !- Outlet Port

OS:Connection,
  {1ac1c9b6-076b-457c-a434-5bdfd8ac93da}, !- Handle
  {1cfd0cee-2999-41c7-a659-605ada0fcc7b}, !- Source Object
  3,                                      !- Outlet Port
  {2c287cf7-6d6e-48f3-91b6-ec2c3e6e1362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548c8c05-b2a6-4d97-b95b-98f739816b7f}, !- Handle
  {2c287cf7-6d6e-48f3-91b6-ec2c3e6e1362}, !- Source Object
  3,                                      !- Outlet Port
  {51879c26-0eb3-411c-af40-ab4d7600d285}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2a4e364b-7e3e-44d3-9e8f-faa72b4247a7}, !- Handle
  {51879c26-0eb3-411c-af40-ab4d7600d285}, !- Source Object
  4,                                      !- Outlet Port
  {9c0a94ac-a726-43b8-829d-6102901a4243}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5c4f70b8-b522-49dd-a3e6-924a14bb698d}, !- Handle
  F3 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {f9dac3e5-569b-404c-aa60-0541776110f4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e66544a6-36d5-474e-a5f9-10143f7f89d1}, !- Supply Side Inlet Node Name
  {ec91cf57-7466-4329-adeb-c059a0235648}, !- Demand Side Outlet Node Name
  {6391709c-817c-4ddd-ae58-2fda643e15f9}, !- Demand Side Inlet Node A
  {b394d960-35fd-41c5-8b56-5a446dc5748c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5edaaa21-3463-40f9-8c26-2e709cdf2db5}, !- Demand Mixer Name
  {5ecb5062-3195-416d-afb4-a2a434bba001}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d485b88f-8c02-4dea-9a3a-eeecf4c60411}, !- Handle
  F3 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {e66544a6-36d5-474e-a5f9-10143f7f89d1}, !- Inlet Port
  {befbc2b4-9300-480e-b15c-06b4492c3e30}; !- Outlet Port

OS:Node,
  {80a08003-42ed-4959-bf1c-e1fe8aa6b90f}, !- Handle
  F3 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {aed47487-cf81-44b4-b388-a06098975290}, !- Inlet Port
  {b394d960-35fd-41c5-8b56-5a446dc5748c}; !- Outlet Port

OS:Connection,
  {e66544a6-36d5-474e-a5f9-10143f7f89d1}, !- Handle
  {5c4f70b8-b522-49dd-a3e6-924a14bb698d}, !- Source Object
  9,                                      !- Outlet Port
  {d485b88f-8c02-4dea-9a3a-eeecf4c60411}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b394d960-35fd-41c5-8b56-5a446dc5748c}, !- Handle
  {80a08003-42ed-4959-bf1c-e1fe8aa6b90f}, !- Source Object
  3,                                      !- Outlet Port
  {5c4f70b8-b522-49dd-a3e6-924a14bb698d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1fac735c-6b37-491a-8918-1da12efe04ca}, !- Handle
  F3 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {6391709c-817c-4ddd-ae58-2fda643e15f9}, !- Inlet Port
  {34a503a2-809a-410d-9fbb-aa71d64672d6}; !- Outlet Port

OS:Node,
  {50f4d972-d594-4adf-a939-948fb8fc6dd9}, !- Handle
  F3 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {ef16b1aa-3062-49ef-8f0b-b2e30edd2bce}, !- Inlet Port
  {ec91cf57-7466-4329-adeb-c059a0235648}; !- Outlet Port

OS:Node,
  {a0c01a9e-4d02-49c4-9ade-1e9f32dad684}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9c651dfd-5be4-4c98-8d0c-5f501c76dd71}, !- Inlet Port
  {ad0fc6fd-b65c-4e1f-8802-91e4cd5face9}; !- Outlet Port

OS:Connection,
  {6391709c-817c-4ddd-ae58-2fda643e15f9}, !- Handle
  {5c4f70b8-b522-49dd-a3e6-924a14bb698d}, !- Source Object
  11,                                     !- Outlet Port
  {1fac735c-6b37-491a-8918-1da12efe04ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec91cf57-7466-4329-adeb-c059a0235648}, !- Handle
  {50f4d972-d594-4adf-a939-948fb8fc6dd9}, !- Source Object
  3,                                      !- Outlet Port
  {5c4f70b8-b522-49dd-a3e6-924a14bb698d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ecb5062-3195-416d-afb4-a2a434bba001}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {34a503a2-809a-410d-9fbb-aa71d64672d6}, !- Inlet Node Name
  {2c283759-57de-48f1-a866-67aad0b304d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5edaaa21-3463-40f9-8c26-2e709cdf2db5}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {ef16b1aa-3062-49ef-8f0b-b2e30edd2bce}, !- Outlet Node Name
  {14f3374d-6305-4c3c-9449-17707702e996}; !- Inlet Node Name 1

OS:Connection,
  {34a503a2-809a-410d-9fbb-aa71d64672d6}, !- Handle
  {1fac735c-6b37-491a-8918-1da12efe04ca}, !- Source Object
  3,                                      !- Outlet Port
  {5ecb5062-3195-416d-afb4-a2a434bba001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef16b1aa-3062-49ef-8f0b-b2e30edd2bce}, !- Handle
  {5edaaa21-3463-40f9-8c26-2e709cdf2db5}, !- Source Object
  2,                                      !- Outlet Port
  {50f4d972-d594-4adf-a939-948fb8fc6dd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a05dd7de-9478-493c-a0e5-7c598554c176}, !- Handle
  {5c4f70b8-b522-49dd-a3e6-924a14bb698d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f9dac3e5-569b-404c-aa60-0541776110f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {2499769b-ac69-4f03-a2a1-d9600f0988d3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {52424e92-a813-45dc-9042-bc4ffb2b4203}, !- Handle
  F3 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- Control Zone Name
  {80a08003-42ed-4959-bf1c-e1fe8aa6b90f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {735d8590-a6fa-4781-8a1e-39c76bc705d4}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {0b76f760-767f-4d18-afee-f7e044adcad2}, !- Water Inlet Node Name
  {47a4514c-3a45-4d75-bcab-9f9eeaa17c50}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {e3b80370-c08e-44eb-b4e4-df5d9e5d5494}, !- Heating Capacity Curve Name
  {b24540c2-9bd8-4bed-89ce-a634865f2bd6}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e3b80370-c08e-44eb-b4e4-df5d9e5d5494}, !- Handle
  Curve Quad Linear 55,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b24540c2-9bd8-4bed-89ce-a634865f2bd6}, !- Handle
  Curve Quad Linear 56,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {53d3918e-da2f-4dd7-a69b-4cc9204cc28c}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0a37aeb5-30b5-4780-ab2b-38c8f5e9bd14}, !- Inlet Port
  {0b76f760-767f-4d18-afee-f7e044adcad2}; !- Outlet Port

OS:Connection,
  {0a37aeb5-30b5-4780-ab2b-38c8f5e9bd14}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  40,                                     !- Outlet Port
  {53d3918e-da2f-4dd7-a69b-4cc9204cc28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b8e4830-9f6d-4716-a8b5-b01222f56e91}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {47a4514c-3a45-4d75-bcab-9f9eeaa17c50}, !- Inlet Port
  {6c7f62cb-9443-46dc-886a-1fae45c48f7e}; !- Outlet Port

OS:Connection,
  {0b76f760-767f-4d18-afee-f7e044adcad2}, !- Handle
  {53d3918e-da2f-4dd7-a69b-4cc9204cc28c}, !- Source Object
  3,                                      !- Outlet Port
  {735d8590-a6fa-4781-8a1e-39c76bc705d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a4514c-3a45-4d75-bcab-9f9eeaa17c50}, !- Handle
  {735d8590-a6fa-4781-8a1e-39c76bc705d4}, !- Source Object
  3,                                      !- Outlet Port
  {7b8e4830-9f6d-4716-a8b5-b01222f56e91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c7f62cb-9443-46dc-886a-1fae45c48f7e}, !- Handle
  {7b8e4830-9f6d-4716-a8b5-b01222f56e91}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  40;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7560e4bc-0eeb-4d78-b917-06523ac0d55a}, !- Handle
  F3 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0682d845-5d08-40c7-86c7-51a28b700a31}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {616f936e-e2be-495e-ba28-b63de6ba987f}, !- Water Inlet Node Name
  {0eb45df8-90fa-4570-87bd-4526533aca1a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {da3d9939-a2de-4933-a202-7fca7204da3d}, !- Total Cooling Capacity Curve Name
  {6b17e1d4-45bf-4c62-a05b-4e9cd73843af}, !- Sensible Cooling Capacity Curve Name
  {4557317a-2632-4b66-9d29-22ccd9d1df90}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {da3d9939-a2de-4933-a202-7fca7204da3d}, !- Handle
  TotCoolCapCurve 18,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {6b17e1d4-45bf-4c62-a05b-4e9cd73843af}, !- Handle
  Curve Quint Linear 19,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4557317a-2632-4b66-9d29-22ccd9d1df90}, !- Handle
  Curve Quad Linear 57,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1e264e14-4fbb-4dee-836e-0a1981d2a6da}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Inlet Water Node, !- Name
  {0eff854a-c1a2-4a74-8349-131b004d3805}, !- Inlet Port
  {616f936e-e2be-495e-ba28-b63de6ba987f}; !- Outlet Port

OS:Connection,
  {0eff854a-c1a2-4a74-8349-131b004d3805}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  41,                                     !- Outlet Port
  {1e264e14-4fbb-4dee-836e-0a1981d2a6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3baa4e8f-e5b3-45fe-82de-b8d6a8266429}, !- Handle
  F3 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Outlet Water Node, !- Name
  {0eb45df8-90fa-4570-87bd-4526533aca1a}, !- Inlet Port
  {6806fda4-6cdb-4981-9143-7c02b1b64c81}; !- Outlet Port

OS:Connection,
  {616f936e-e2be-495e-ba28-b63de6ba987f}, !- Handle
  {1e264e14-4fbb-4dee-836e-0a1981d2a6da}, !- Source Object
  3,                                      !- Outlet Port
  {0682d845-5d08-40c7-86c7-51a28b700a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0eb45df8-90fa-4570-87bd-4526533aca1a}, !- Handle
  {0682d845-5d08-40c7-86c7-51a28b700a31}, !- Source Object
  3,                                      !- Outlet Port
  {3baa4e8f-e5b3-45fe-82de-b8d6a8266429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6806fda4-6cdb-4981-9143-7c02b1b64c81}, !- Handle
  {3baa4e8f-e5b3-45fe-82de-b8d6a8266429}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  41;                                     !- Inlet Port

OS:Fan:OnOff,
  {a48797b4-b0c5-4ba1-b648-7a184dd00349}, !- Handle
  F3 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8fecaaab-c9a2-4a96-a7f7-72fba785c70c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e109f0d8-d775-4e4e-a3fd-68df7ca44587}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8fecaaab-c9a2-4a96-a7f7-72fba785c70c}, !- Handle
  Fan On Off Power Curve 18,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e109f0d8-d775-4e4e-a3fd-68df7ca44587}, !- Handle
  Fan On Off Efficiency Curve 18,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ed611b25-d519-4ec4-9f01-a95e23998f44}, !- Handle
  F3 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {0185f1be-1a2a-4ca8-9639-67312102937a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {696a8a9e-0d0f-4c1e-8585-6365646dd819}, !- Air Inlet Node Name
  {aed47487-cf81-44b4-b388-a06098975290}, !- Air Outlet Node Name
  {a48797b4-b0c5-4ba1-b648-7a184dd00349}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {735d8590-a6fa-4781-8a1e-39c76bc705d4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0682d845-5d08-40c7-86c7-51a28b700a31}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7560e4bc-0eeb-4d78-b917-06523ac0d55a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aed47487-cf81-44b4-b388-a06098975290}, !- Handle
  {ed611b25-d519-4ec4-9f01-a95e23998f44}, !- Source Object
  7,                                      !- Outlet Port
  {80a08003-42ed-4959-bf1c-e1fe8aa6b90f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {636ec560-9d66-4745-8d3f-ad46cc876745}, !- Handle
  F3 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {842d8db8-21ec-4dba-8536-d7d6af6ff392}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {842d8db8-21ec-4dba-8536-d7d6af6ff392}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b86e14f6-7015-463c-b347-45afbcaf1c91}, !- Handle
  F3 NE Apartment ZN PSZ-AC OA System,    !- Name
  {636ec560-9d66-4745-8d3f-ad46cc876745}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3fac1cb-06f7-4700-b535-85bffd794689}, !- Mixed Air Node Name
  {bcfe0ae2-9916-4bcf-8c4e-d57b1b08b83f}, !- Outdoor Air Stream Node Name
  {00cd5cca-910a-441e-b14f-8a64dc581883}, !- Relief Air Stream Node Name
  {befbc2b4-9300-480e-b15c-06b4492c3e30}; !- Return Air Stream Node Name

OS:Node,
  {8d6addfe-c6f5-4b01-860f-7c3abaf3b986}, !- Handle
  F3 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {bcfe0ae2-9916-4bcf-8c4e-d57b1b08b83f}; !- Outlet Port

OS:Connection,
  {bcfe0ae2-9916-4bcf-8c4e-d57b1b08b83f}, !- Handle
  {8d6addfe-c6f5-4b01-860f-7c3abaf3b986}, !- Source Object
  3,                                      !- Outlet Port
  {b86e14f6-7015-463c-b347-45afbcaf1c91}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d4bf8ab9-0b77-4ddc-8e0e-601f78332af2}, !- Handle
  F3 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {00cd5cca-910a-441e-b14f-8a64dc581883}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {00cd5cca-910a-441e-b14f-8a64dc581883}, !- Handle
  {b86e14f6-7015-463c-b347-45afbcaf1c91}, !- Source Object
  7,                                      !- Outlet Port
  {d4bf8ab9-0b77-4ddc-8e0e-601f78332af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {313d8a30-83c6-4ec6-90f8-cfa7ebec94f0}, !- Handle
  F3 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b3fac1cb-06f7-4700-b535-85bffd794689}, !- Inlet Port
  {696a8a9e-0d0f-4c1e-8585-6365646dd819}; !- Outlet Port

OS:Connection,
  {befbc2b4-9300-480e-b15c-06b4492c3e30}, !- Handle
  {d485b88f-8c02-4dea-9a3a-eeecf4c60411}, !- Source Object
  3,                                      !- Outlet Port
  {b86e14f6-7015-463c-b347-45afbcaf1c91}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3fac1cb-06f7-4700-b535-85bffd794689}, !- Handle
  {b86e14f6-7015-463c-b347-45afbcaf1c91}, !- Source Object
  5,                                      !- Outlet Port
  {313d8a30-83c6-4ec6-90f8-cfa7ebec94f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {696a8a9e-0d0f-4c1e-8585-6365646dd819}, !- Handle
  {313d8a30-83c6-4ec6-90f8-cfa7ebec94f0}, !- Source Object
  3,                                      !- Outlet Port
  {ed611b25-d519-4ec4-9f01-a95e23998f44}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2499769b-ac69-4f03-a2a1-d9600f0988d3}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {25e0db68-86a1-4896-a494-ad23212c5c7a}, !- Control Zone or Zone List Name
  {4382d2f0-8d9c-4a18-94f8-db17ab852cf7}, !- Cooling Control Zone or Zone List Name
  {1792733f-8c88-4ecf-9c27-4942021d1692}, !- Heating Control Zone or Zone List Name
  {8ab34515-079d-498b-99c2-9956620fc956}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {25e0db68-86a1-4896-a494-ad23212c5c7a}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {4382d2f0-8d9c-4a18-94f8-db17ab852cf7}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {1792733f-8c88-4ecf-9c27-4942021d1692}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8ab34515-079d-498b-99c2-9956620fc956}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3a81ac43-2d15-4ce0-881d-e23a237b7f6b}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fad14fae-3426-41fc-8589-d313c1a44d7b}, !- Air Inlet Node Name
  {9c651dfd-5be4-4c98-8d0c-5f501c76dd71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f6a9d277-346e-4b12-a494-99529cad1ba0}, !- Handle
  F3 NE Apartment ZN Return Air Node,     !- Name
  {eac5c0bb-f668-4622-9dcd-357a2e090d3e}, !- Inlet Port
  {14f3374d-6305-4c3c-9449-17707702e996}; !- Outlet Port

OS:Connection,
  {ad0fc6fd-b65c-4e1f-8802-91e4cd5face9}, !- Handle
  {a0c01a9e-4d02-49c4-9ade-1e9f32dad684}, !- Source Object
  3,                                      !- Outlet Port
  {1d91c7e8-3dd2-4f1f-9c6d-90b8fd9425cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eac5c0bb-f668-4622-9dcd-357a2e090d3e}, !- Handle
  {03314ab6-ba86-4cba-b7ca-3b647904a3ca}, !- Source Object
  2,                                      !- Outlet Port
  {f6a9d277-346e-4b12-a494-99529cad1ba0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14f3374d-6305-4c3c-9449-17707702e996}, !- Handle
  {f6a9d277-346e-4b12-a494-99529cad1ba0}, !- Source Object
  3,                                      !- Outlet Port
  {5edaaa21-3463-40f9-8c26-2e709cdf2db5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {456c3107-3716-42f9-961b-b82e00d87093}, !- Handle
  F3 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c283759-57de-48f1-a866-67aad0b304d5}, !- Inlet Port
  {fad14fae-3426-41fc-8589-d313c1a44d7b}; !- Outlet Port

OS:Connection,
  {2c283759-57de-48f1-a866-67aad0b304d5}, !- Handle
  {5ecb5062-3195-416d-afb4-a2a434bba001}, !- Source Object
  3,                                      !- Outlet Port
  {456c3107-3716-42f9-961b-b82e00d87093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad14fae-3426-41fc-8589-d313c1a44d7b}, !- Handle
  {456c3107-3716-42f9-961b-b82e00d87093}, !- Source Object
  3,                                      !- Outlet Port
  {3a81ac43-2d15-4ce0-881d-e23a237b7f6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c651dfd-5be4-4c98-8d0c-5f501c76dd71}, !- Handle
  {3a81ac43-2d15-4ce0-881d-e23a237b7f6b}, !- Source Object
  4,                                      !- Outlet Port
  {a0c01a9e-4d02-49c4-9ade-1e9f32dad684}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {9a9b6352-0268-4ed7-a9d1-9c6984138c6d}, !- Handle
  F3 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {77263007-c6d2-411f-bfcd-742e18d29581}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b2f9e25-47a6-4c96-a995-c8681ba6459a}, !- Supply Side Inlet Node Name
  {04c8a0d7-a354-49f3-bbcb-1a5b094f79de}, !- Demand Side Outlet Node Name
  {1629309a-3d80-4274-86fa-39cd157824f4}, !- Demand Side Inlet Node A
  {d651eb7f-4a5c-4467-9734-00374c120d61}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8964e2e0-051e-4b7f-9f8a-4f32d1eb4c46}, !- Demand Mixer Name
  {8620e40a-2dfb-4e11-b324-f9956b714ad6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {156cdc82-916a-4255-8036-263b912013c7}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {4b2f9e25-47a6-4c96-a995-c8681ba6459a}, !- Inlet Port
  {193987fa-d12e-43ad-939c-540fa38df319}; !- Outlet Port

OS:Node,
  {03bd7e7e-281e-468b-a804-6cad345710b5}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {26b59b55-7a06-47bc-a983-5c1e51b111c3}, !- Inlet Port
  {d651eb7f-4a5c-4467-9734-00374c120d61}; !- Outlet Port

OS:Connection,
  {4b2f9e25-47a6-4c96-a995-c8681ba6459a}, !- Handle
  {9a9b6352-0268-4ed7-a9d1-9c6984138c6d}, !- Source Object
  9,                                      !- Outlet Port
  {156cdc82-916a-4255-8036-263b912013c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d651eb7f-4a5c-4467-9734-00374c120d61}, !- Handle
  {03bd7e7e-281e-468b-a804-6cad345710b5}, !- Source Object
  3,                                      !- Outlet Port
  {9a9b6352-0268-4ed7-a9d1-9c6984138c6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a16f0719-0398-4613-92ee-3cc0567896f2}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {1629309a-3d80-4274-86fa-39cd157824f4}, !- Inlet Port
  {9452a4e4-fd60-488d-87c4-219270cf85d5}; !- Outlet Port

OS:Node,
  {4ac9c2ec-545e-4196-ad3d-81f2583ee461}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {ca1d4628-acb9-48eb-8089-6b3ba9f84227}, !- Inlet Port
  {04c8a0d7-a354-49f3-bbcb-1a5b094f79de}; !- Outlet Port

OS:Node,
  {635590bc-e356-4bb6-9d82-e31de9ba7572}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {56221b30-246f-4dd5-ac3e-6e11974bff5e}, !- Inlet Port
  {f095f949-1cba-4f21-b509-1aedf79ce1d2}; !- Outlet Port

OS:Connection,
  {1629309a-3d80-4274-86fa-39cd157824f4}, !- Handle
  {9a9b6352-0268-4ed7-a9d1-9c6984138c6d}, !- Source Object
  11,                                     !- Outlet Port
  {a16f0719-0398-4613-92ee-3cc0567896f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04c8a0d7-a354-49f3-bbcb-1a5b094f79de}, !- Handle
  {4ac9c2ec-545e-4196-ad3d-81f2583ee461}, !- Source Object
  3,                                      !- Outlet Port
  {9a9b6352-0268-4ed7-a9d1-9c6984138c6d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8620e40a-2dfb-4e11-b324-f9956b714ad6}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {9452a4e4-fd60-488d-87c4-219270cf85d5}, !- Inlet Node Name
  {7a688746-92c0-476c-adb9-1a745a954437}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8964e2e0-051e-4b7f-9f8a-4f32d1eb4c46}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {ca1d4628-acb9-48eb-8089-6b3ba9f84227}, !- Outlet Node Name
  {6a41d6d7-8503-4086-887b-97619c58f2a7}; !- Inlet Node Name 1

OS:Connection,
  {9452a4e4-fd60-488d-87c4-219270cf85d5}, !- Handle
  {a16f0719-0398-4613-92ee-3cc0567896f2}, !- Source Object
  3,                                      !- Outlet Port
  {8620e40a-2dfb-4e11-b324-f9956b714ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca1d4628-acb9-48eb-8089-6b3ba9f84227}, !- Handle
  {8964e2e0-051e-4b7f-9f8a-4f32d1eb4c46}, !- Source Object
  2,                                      !- Outlet Port
  {4ac9c2ec-545e-4196-ad3d-81f2583ee461}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {764883df-1fab-4f63-b90c-6cc5ad6278e4}, !- Handle
  {9a9b6352-0268-4ed7-a9d1-9c6984138c6d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {77263007-c6d2-411f-bfcd-742e18d29581}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {3002cafe-5a59-4a66-ab88-efc8b51fa36c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b7731fb7-efa3-4614-937a-a540fa0aa065}, !- Handle
  F3 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- Control Zone Name
  {03bd7e7e-281e-468b-a804-6cad345710b5}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8e4e295f-a300-4ba2-8712-457754c758c9}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {18562576-0ac0-4e21-b9e6-d2f4157192a8}, !- Water Inlet Node Name
  {78e8317f-df1e-483a-94d5-db9ada67640b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {c2e3e746-1b79-4192-8da0-a1c0e37ca5da}, !- Heating Capacity Curve Name
  {73ccd9b8-e72b-4723-a3eb-92d64987746c}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {c2e3e746-1b79-4192-8da0-a1c0e37ca5da}, !- Handle
  Curve Quad Linear 58,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {73ccd9b8-e72b-4723-a3eb-92d64987746c}, !- Handle
  Curve Quad Linear 59,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f1d08f27-0716-44bb-bb85-d20f4c4585e8}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {cf91176b-51cf-4fb9-a229-d0db92596235}, !- Inlet Port
  {18562576-0ac0-4e21-b9e6-d2f4157192a8}; !- Outlet Port

OS:Connection,
  {cf91176b-51cf-4fb9-a229-d0db92596235}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  42,                                     !- Outlet Port
  {f1d08f27-0716-44bb-bb85-d20f4c4585e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2796fa5-479b-470a-9d4c-1ff3a09281e5}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {78e8317f-df1e-483a-94d5-db9ada67640b}, !- Inlet Port
  {0c0577f6-3ad1-4ee6-a71d-af458bbe1e18}; !- Outlet Port

OS:Connection,
  {18562576-0ac0-4e21-b9e6-d2f4157192a8}, !- Handle
  {f1d08f27-0716-44bb-bb85-d20f4c4585e8}, !- Source Object
  3,                                      !- Outlet Port
  {8e4e295f-a300-4ba2-8712-457754c758c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78e8317f-df1e-483a-94d5-db9ada67640b}, !- Handle
  {8e4e295f-a300-4ba2-8712-457754c758c9}, !- Source Object
  3,                                      !- Outlet Port
  {d2796fa5-479b-470a-9d4c-1ff3a09281e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c0577f6-3ad1-4ee6-a71d-af458bbe1e18}, !- Handle
  {d2796fa5-479b-470a-9d4c-1ff3a09281e5}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  42;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {a0f4c17b-c9a7-4c4e-ac3a-8dc89d1323f8}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {02350d08-8428-4662-bb8a-d6de082e1153}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {7f7dd9de-6cae-44a1-aee8-1979464e25ce}, !- Water Inlet Node Name
  {98f93392-689d-45b5-966f-0f0fa5cf0272}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {34e1cfa0-9cb9-4763-ba1b-ccb98363623e}, !- Total Cooling Capacity Curve Name
  {4bc56cac-f71e-431d-a431-e11f0ec9d7d8}, !- Sensible Cooling Capacity Curve Name
  {cc54359f-95e1-464e-9c56-5940fc654e29}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {34e1cfa0-9cb9-4763-ba1b-ccb98363623e}, !- Handle
  TotCoolCapCurve 19,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4bc56cac-f71e-431d-a431-e11f0ec9d7d8}, !- Handle
  Curve Quint Linear 20,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cc54359f-95e1-464e-9c56-5940fc654e29}, !- Handle
  Curve Quad Linear 60,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c0066319-fa82-40f2-86eb-b6aa7084e20e}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {dbd955bd-b0e9-442b-ad88-1a53f9e3805d}, !- Inlet Port
  {7f7dd9de-6cae-44a1-aee8-1979464e25ce}; !- Outlet Port

OS:Connection,
  {dbd955bd-b0e9-442b-ad88-1a53f9e3805d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  43,                                     !- Outlet Port
  {c0066319-fa82-40f2-86eb-b6aa7084e20e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97f9cd8b-c5dc-4713-b569-a0f38dee438f}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {98f93392-689d-45b5-966f-0f0fa5cf0272}, !- Inlet Port
  {29ed9b64-ad7d-4fd1-80fe-e2fdefe2ed17}; !- Outlet Port

OS:Connection,
  {7f7dd9de-6cae-44a1-aee8-1979464e25ce}, !- Handle
  {c0066319-fa82-40f2-86eb-b6aa7084e20e}, !- Source Object
  3,                                      !- Outlet Port
  {02350d08-8428-4662-bb8a-d6de082e1153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98f93392-689d-45b5-966f-0f0fa5cf0272}, !- Handle
  {02350d08-8428-4662-bb8a-d6de082e1153}, !- Source Object
  3,                                      !- Outlet Port
  {97f9cd8b-c5dc-4713-b569-a0f38dee438f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29ed9b64-ad7d-4fd1-80fe-e2fdefe2ed17}, !- Handle
  {97f9cd8b-c5dc-4713-b569-a0f38dee438f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  43;                                     !- Inlet Port

OS:Fan:OnOff,
  {458a6630-46f2-40e9-98b6-42f79e2013d5}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f4038b4-da23-49de-aab3-90cffccb0b02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa08778d-f43c-47c4-a083-64a91f95102c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f4038b4-da23-49de-aab3-90cffccb0b02}, !- Handle
  Fan On Off Power Curve 19,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa08778d-f43c-47c4-a083-64a91f95102c}, !- Handle
  Fan On Off Efficiency Curve 19,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a6c240fa-f9b8-4c59-ba01-22dd2cf9f9b2}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b069762e-8ea2-4b19-8b00-816c1bd86b02}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {d70378cd-6779-42d4-9cc1-11281a6a3046}, !- Air Inlet Node Name
  {26b59b55-7a06-47bc-a983-5c1e51b111c3}, !- Air Outlet Node Name
  {458a6630-46f2-40e9-98b6-42f79e2013d5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8e4e295f-a300-4ba2-8712-457754c758c9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {02350d08-8428-4662-bb8a-d6de082e1153}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a0f4c17b-c9a7-4c4e-ac3a-8dc89d1323f8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {26b59b55-7a06-47bc-a983-5c1e51b111c3}, !- Handle
  {a6c240fa-f9b8-4c59-ba01-22dd2cf9f9b2}, !- Source Object
  7,                                      !- Outlet Port
  {03bd7e7e-281e-468b-a804-6cad345710b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2d46f77d-08ed-43b6-9f19-0c0d51b16f5c}, !- Handle
  F3 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6219abdb-b38f-430d-a656-6cafcdb7aa76}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6219abdb-b38f-430d-a656-6cafcdb7aa76}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2b89bf78-6a34-4886-ae4e-22f2b7e6a51f}, !- Handle
  F3 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {2d46f77d-08ed-43b6-9f19-0c0d51b16f5c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9882d71f-d205-40b4-96cb-dcdcbbe3f574}, !- Mixed Air Node Name
  {72e9a964-192d-4279-a386-ad65195bc48d}, !- Outdoor Air Stream Node Name
  {c3b132d2-b6bf-483a-8b2f-ee4ef9e2c96a}, !- Relief Air Stream Node Name
  {193987fa-d12e-43ad-939c-540fa38df319}; !- Return Air Stream Node Name

OS:Node,
  {a4f1a4cd-d40e-49e3-80bc-20b19761fd1b}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {72e9a964-192d-4279-a386-ad65195bc48d}; !- Outlet Port

OS:Connection,
  {72e9a964-192d-4279-a386-ad65195bc48d}, !- Handle
  {a4f1a4cd-d40e-49e3-80bc-20b19761fd1b}, !- Source Object
  3,                                      !- Outlet Port
  {2b89bf78-6a34-4886-ae4e-22f2b7e6a51f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2454560d-232c-4dc3-92a0-7024000942e2}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c3b132d2-b6bf-483a-8b2f-ee4ef9e2c96a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c3b132d2-b6bf-483a-8b2f-ee4ef9e2c96a}, !- Handle
  {2b89bf78-6a34-4886-ae4e-22f2b7e6a51f}, !- Source Object
  7,                                      !- Outlet Port
  {2454560d-232c-4dc3-92a0-7024000942e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afd01773-160c-4982-8ea6-22d45234327f}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {9882d71f-d205-40b4-96cb-dcdcbbe3f574}, !- Inlet Port
  {d70378cd-6779-42d4-9cc1-11281a6a3046}; !- Outlet Port

OS:Connection,
  {193987fa-d12e-43ad-939c-540fa38df319}, !- Handle
  {156cdc82-916a-4255-8036-263b912013c7}, !- Source Object
  3,                                      !- Outlet Port
  {2b89bf78-6a34-4886-ae4e-22f2b7e6a51f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9882d71f-d205-40b4-96cb-dcdcbbe3f574}, !- Handle
  {2b89bf78-6a34-4886-ae4e-22f2b7e6a51f}, !- Source Object
  5,                                      !- Outlet Port
  {afd01773-160c-4982-8ea6-22d45234327f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d70378cd-6779-42d4-9cc1-11281a6a3046}, !- Handle
  {afd01773-160c-4982-8ea6-22d45234327f}, !- Source Object
  3,                                      !- Outlet Port
  {a6c240fa-f9b8-4c59-ba01-22dd2cf9f9b2}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3002cafe-5a59-4a66-ab88-efc8b51fa36c}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {65cac216-7147-44be-9a34-fa1fdf2a960e}, !- Control Zone or Zone List Name
  {65eaaa99-60bc-4d61-a56a-b511c0956ec4}, !- Cooling Control Zone or Zone List Name
  {fbe951a4-f110-49d7-a66d-3c4a72b2b1a0}, !- Heating Control Zone or Zone List Name
  {052eab4a-2bce-42e4-916c-542343267985}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {65cac216-7147-44be-9a34-fa1fdf2a960e}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {65eaaa99-60bc-4d61-a56a-b511c0956ec4}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {fbe951a4-f110-49d7-a66d-3c4a72b2b1a0}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {052eab4a-2bce-42e4-916c-542343267985}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0505b656-9a46-42eb-a615-2050362d82f7}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {4beedf5c-2cfc-4342-9d4c-e5731e2b571f}, !- Air Inlet Node Name
  {56221b30-246f-4dd5-ac3e-6e11974bff5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a2e1ab7-02de-438f-85c8-5b80479ce87f}, !- Handle
  F3 N1 Apartment ZN Return Air Node,     !- Name
  {fe509476-5679-49c7-9831-3b95801d715c}, !- Inlet Port
  {6a41d6d7-8503-4086-887b-97619c58f2a7}; !- Outlet Port

OS:Connection,
  {f095f949-1cba-4f21-b509-1aedf79ce1d2}, !- Handle
  {635590bc-e356-4bb6-9d82-e31de9ba7572}, !- Source Object
  3,                                      !- Outlet Port
  {d2a5081a-c054-40c1-b718-5be30909757f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe509476-5679-49c7-9831-3b95801d715c}, !- Handle
  {3ac848ed-cbdc-41fd-9907-b30f59d240f4}, !- Source Object
  2,                                      !- Outlet Port
  {2a2e1ab7-02de-438f-85c8-5b80479ce87f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a41d6d7-8503-4086-887b-97619c58f2a7}, !- Handle
  {2a2e1ab7-02de-438f-85c8-5b80479ce87f}, !- Source Object
  3,                                      !- Outlet Port
  {8964e2e0-051e-4b7f-9f8a-4f32d1eb4c46}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {52097dfc-fd2e-4593-a123-89d1d298534a}, !- Handle
  F3 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {7a688746-92c0-476c-adb9-1a745a954437}, !- Inlet Port
  {4beedf5c-2cfc-4342-9d4c-e5731e2b571f}; !- Outlet Port

OS:Connection,
  {7a688746-92c0-476c-adb9-1a745a954437}, !- Handle
  {8620e40a-2dfb-4e11-b324-f9956b714ad6}, !- Source Object
  3,                                      !- Outlet Port
  {52097dfc-fd2e-4593-a123-89d1d298534a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4beedf5c-2cfc-4342-9d4c-e5731e2b571f}, !- Handle
  {52097dfc-fd2e-4593-a123-89d1d298534a}, !- Source Object
  3,                                      !- Outlet Port
  {0505b656-9a46-42eb-a615-2050362d82f7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {56221b30-246f-4dd5-ac3e-6e11974bff5e}, !- Handle
  {0505b656-9a46-42eb-a615-2050362d82f7}, !- Source Object
  4,                                      !- Outlet Port
  {635590bc-e356-4bb6-9d82-e31de9ba7572}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {629ca6b3-a11e-4868-92e0-b82c0f49e48b}, !- Handle
  F3 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {714585e0-1eb9-4c9d-ad50-c9aa586cd002}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8d6f0407-4689-4756-a361-9907873fa939}, !- Supply Side Inlet Node Name
  {ddb18c0b-e521-4151-a394-0aba884eba47}, !- Demand Side Outlet Node Name
  {641a59b7-c902-4d24-97d6-1b41d768e21a}, !- Demand Side Inlet Node A
  {68b7e2fe-f770-461c-a3ba-17dea930269c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fdd17d23-0298-47f5-99a7-1b29eb8ac653}, !- Demand Mixer Name
  {fb21f2e8-6939-4770-9a55-095e49c2b785}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b23188c7-6570-447c-90d3-bc74aeaa611a}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {8d6f0407-4689-4756-a361-9907873fa939}, !- Inlet Port
  {15eefa38-863e-4247-8979-467b8c3f926a}; !- Outlet Port

OS:Node,
  {ccd61473-d5bb-42c5-a103-28597edb1055}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {911e1226-67ce-42d0-88e7-250e398fd97d}, !- Inlet Port
  {68b7e2fe-f770-461c-a3ba-17dea930269c}; !- Outlet Port

OS:Connection,
  {8d6f0407-4689-4756-a361-9907873fa939}, !- Handle
  {629ca6b3-a11e-4868-92e0-b82c0f49e48b}, !- Source Object
  9,                                      !- Outlet Port
  {b23188c7-6570-447c-90d3-bc74aeaa611a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68b7e2fe-f770-461c-a3ba-17dea930269c}, !- Handle
  {ccd61473-d5bb-42c5-a103-28597edb1055}, !- Source Object
  3,                                      !- Outlet Port
  {629ca6b3-a11e-4868-92e0-b82c0f49e48b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ff130308-50dd-497c-bc96-f2e137f21ed6}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {641a59b7-c902-4d24-97d6-1b41d768e21a}, !- Inlet Port
  {f01b14d1-adda-466d-a5bb-2fc8ba54a0b4}; !- Outlet Port

OS:Node,
  {6815bcfc-436d-4dc4-92da-815f7a8daba8}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {d20e860b-b9cb-4489-853b-98b59d6d65e1}, !- Inlet Port
  {ddb18c0b-e521-4151-a394-0aba884eba47}; !- Outlet Port

OS:Node,
  {d95480a0-bcc2-4135-8078-ed719aa0f9a0}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {253e639d-de8a-4f80-8b83-36c7f8fbe7bc}, !- Inlet Port
  {cda7d6f4-f390-4923-8ff3-41f14529fc0c}; !- Outlet Port

OS:Connection,
  {641a59b7-c902-4d24-97d6-1b41d768e21a}, !- Handle
  {629ca6b3-a11e-4868-92e0-b82c0f49e48b}, !- Source Object
  11,                                     !- Outlet Port
  {ff130308-50dd-497c-bc96-f2e137f21ed6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ddb18c0b-e521-4151-a394-0aba884eba47}, !- Handle
  {6815bcfc-436d-4dc4-92da-815f7a8daba8}, !- Source Object
  3,                                      !- Outlet Port
  {629ca6b3-a11e-4868-92e0-b82c0f49e48b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fb21f2e8-6939-4770-9a55-095e49c2b785}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {f01b14d1-adda-466d-a5bb-2fc8ba54a0b4}, !- Inlet Node Name
  {43bf62ab-2511-4404-90af-0caba34e2f38}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fdd17d23-0298-47f5-99a7-1b29eb8ac653}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {d20e860b-b9cb-4489-853b-98b59d6d65e1}, !- Outlet Node Name
  {8a3a7654-63d6-4b78-b518-1bd980a86d90}; !- Inlet Node Name 1

OS:Connection,
  {f01b14d1-adda-466d-a5bb-2fc8ba54a0b4}, !- Handle
  {ff130308-50dd-497c-bc96-f2e137f21ed6}, !- Source Object
  3,                                      !- Outlet Port
  {fb21f2e8-6939-4770-9a55-095e49c2b785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d20e860b-b9cb-4489-853b-98b59d6d65e1}, !- Handle
  {fdd17d23-0298-47f5-99a7-1b29eb8ac653}, !- Source Object
  2,                                      !- Outlet Port
  {6815bcfc-436d-4dc4-92da-815f7a8daba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2f617626-914f-4fe8-9a42-f85846e7a0d6}, !- Handle
  {629ca6b3-a11e-4868-92e0-b82c0f49e48b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {714585e0-1eb9-4c9d-ad50-c9aa586cd002}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {714fa0b6-e368-4282-a2dc-81fa6aa35ffb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {dbab09c2-ac1b-48a7-92cc-58db83d5fd5b}, !- Handle
  F3 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- Control Zone Name
  {ccd61473-d5bb-42c5-a103-28597edb1055}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7a842eaa-b8a1-4ee1-a8d6-3e6efeae1df8}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {4f25ed20-0175-4d9c-9eff-7fa0534ee625}, !- Water Inlet Node Name
  {3f4b0004-0a65-4baf-b443-285facea813e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {a1415a7e-d7e1-4ac7-a590-1d22d415f36b}, !- Heating Capacity Curve Name
  {680e15ef-5d78-41da-ae67-7fe52c9f4863}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {a1415a7e-d7e1-4ac7-a590-1d22d415f36b}, !- Handle
  Curve Quad Linear 61,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {680e15ef-5d78-41da-ae67-7fe52c9f4863}, !- Handle
  Curve Quad Linear 62,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b25b241c-b37f-487c-a1dd-b8a14f8ea662}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {214bd2cd-c5bd-46ff-85e1-4e139e23097e}, !- Inlet Port
  {4f25ed20-0175-4d9c-9eff-7fa0534ee625}; !- Outlet Port

OS:Connection,
  {214bd2cd-c5bd-46ff-85e1-4e139e23097e}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  44,                                     !- Outlet Port
  {b25b241c-b37f-487c-a1dd-b8a14f8ea662}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3700408b-13d6-4d1d-a617-be4c83f92e4c}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {3f4b0004-0a65-4baf-b443-285facea813e}, !- Inlet Port
  {c3d0d4be-0c2a-4b07-b2fe-9dffe7f8ffa2}; !- Outlet Port

OS:Connection,
  {4f25ed20-0175-4d9c-9eff-7fa0534ee625}, !- Handle
  {b25b241c-b37f-487c-a1dd-b8a14f8ea662}, !- Source Object
  3,                                      !- Outlet Port
  {7a842eaa-b8a1-4ee1-a8d6-3e6efeae1df8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f4b0004-0a65-4baf-b443-285facea813e}, !- Handle
  {7a842eaa-b8a1-4ee1-a8d6-3e6efeae1df8}, !- Source Object
  3,                                      !- Outlet Port
  {3700408b-13d6-4d1d-a617-be4c83f92e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3d0d4be-0c2a-4b07-b2fe-9dffe7f8ffa2}, !- Handle
  {3700408b-13d6-4d1d-a617-be4c83f92e4c}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  44;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {373836e1-2910-438b-9ed6-98437d427550}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {76e88507-e007-4861-8caa-f5da5d558d3b}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {2d495cb5-a68d-47df-a137-2b2423d28025}, !- Water Inlet Node Name
  {7e60f0a9-7527-47b7-b91a-d57a4028ca05}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {b37d9e7c-c85d-4600-8f90-f412e8370821}, !- Total Cooling Capacity Curve Name
  {92cf2f5d-fd91-4c3a-9314-a47ce1a3f05c}, !- Sensible Cooling Capacity Curve Name
  {22fa97d0-fc67-4949-ba50-ddaf3807e9c2}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {b37d9e7c-c85d-4600-8f90-f412e8370821}, !- Handle
  TotCoolCapCurve 20,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {92cf2f5d-fd91-4c3a-9314-a47ce1a3f05c}, !- Handle
  Curve Quint Linear 21,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {22fa97d0-fc67-4949-ba50-ddaf3807e9c2}, !- Handle
  Curve Quad Linear 63,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {13151ba5-925e-4f61-a932-a3a212b06741}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {79a3ab1f-90d2-43c0-a2e8-3f22b4661850}, !- Inlet Port
  {2d495cb5-a68d-47df-a137-2b2423d28025}; !- Outlet Port

OS:Connection,
  {79a3ab1f-90d2-43c0-a2e8-3f22b4661850}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  45,                                     !- Outlet Port
  {13151ba5-925e-4f61-a932-a3a212b06741}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {88f3ac17-e858-4ede-a565-21c0a377759a}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {7e60f0a9-7527-47b7-b91a-d57a4028ca05}, !- Inlet Port
  {98c1d3b3-023c-48d5-b524-fd3f4caba173}; !- Outlet Port

OS:Connection,
  {2d495cb5-a68d-47df-a137-2b2423d28025}, !- Handle
  {13151ba5-925e-4f61-a932-a3a212b06741}, !- Source Object
  3,                                      !- Outlet Port
  {76e88507-e007-4861-8caa-f5da5d558d3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e60f0a9-7527-47b7-b91a-d57a4028ca05}, !- Handle
  {76e88507-e007-4861-8caa-f5da5d558d3b}, !- Source Object
  3,                                      !- Outlet Port
  {88f3ac17-e858-4ede-a565-21c0a377759a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98c1d3b3-023c-48d5-b524-fd3f4caba173}, !- Handle
  {88f3ac17-e858-4ede-a565-21c0a377759a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  45;                                     !- Inlet Port

OS:Fan:OnOff,
  {7c85ef60-601a-4c69-83c4-c5812b12503d}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad5d48e9-210e-4603-b46d-d2e9dc7b6bf0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {85a41b3b-22f2-4f4c-b857-df81f8c27709}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad5d48e9-210e-4603-b46d-d2e9dc7b6bf0}, !- Handle
  Fan On Off Power Curve 20,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {85a41b3b-22f2-4f4c-b857-df81f8c27709}, !- Handle
  Fan On Off Efficiency Curve 20,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8f9b1f5c-8d6a-4346-bb63-7232c91d4f0a}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {3b06ac22-4b31-4241-a690-6a48f0d2b229}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {331c50a9-d0af-4896-a560-e43a2fa2d542}, !- Air Inlet Node Name
  {911e1226-67ce-42d0-88e7-250e398fd97d}, !- Air Outlet Node Name
  {7c85ef60-601a-4c69-83c4-c5812b12503d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {7a842eaa-b8a1-4ee1-a8d6-3e6efeae1df8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {76e88507-e007-4861-8caa-f5da5d558d3b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {373836e1-2910-438b-9ed6-98437d427550}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {911e1226-67ce-42d0-88e7-250e398fd97d}, !- Handle
  {8f9b1f5c-8d6a-4346-bb63-7232c91d4f0a}, !- Source Object
  7,                                      !- Outlet Port
  {ccd61473-d5bb-42c5-a103-28597edb1055}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {16dd34f7-d73a-4d94-b3cb-642e90152937}, !- Handle
  F3 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {16c04bd3-5460-42db-aedb-982734890160}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {16c04bd3-5460-42db-aedb-982734890160}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {596209e4-fed9-496b-83c9-d366e2bcc450}, !- Handle
  F3 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {16dd34f7-d73a-4d94-b3cb-642e90152937}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f97e065e-3b23-480b-803a-f04620adbe53}, !- Mixed Air Node Name
  {48406b20-9e61-4019-88dd-879f1007f7fd}, !- Outdoor Air Stream Node Name
  {43f2cf05-15f7-4792-9a80-c3a8ac3cc327}, !- Relief Air Stream Node Name
  {15eefa38-863e-4247-8979-467b8c3f926a}; !- Return Air Stream Node Name

OS:Node,
  {94e3afb5-7317-468c-8f2d-32b560cf840c}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {48406b20-9e61-4019-88dd-879f1007f7fd}; !- Outlet Port

OS:Connection,
  {48406b20-9e61-4019-88dd-879f1007f7fd}, !- Handle
  {94e3afb5-7317-468c-8f2d-32b560cf840c}, !- Source Object
  3,                                      !- Outlet Port
  {596209e4-fed9-496b-83c9-d366e2bcc450}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80e8a50c-2417-47a3-a9f8-59947fcfbf84}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {43f2cf05-15f7-4792-9a80-c3a8ac3cc327}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43f2cf05-15f7-4792-9a80-c3a8ac3cc327}, !- Handle
  {596209e4-fed9-496b-83c9-d366e2bcc450}, !- Source Object
  7,                                      !- Outlet Port
  {80e8a50c-2417-47a3-a9f8-59947fcfbf84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {797a25cd-2d4f-4232-9a03-97d3e9e64bfc}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f97e065e-3b23-480b-803a-f04620adbe53}, !- Inlet Port
  {331c50a9-d0af-4896-a560-e43a2fa2d542}; !- Outlet Port

OS:Connection,
  {15eefa38-863e-4247-8979-467b8c3f926a}, !- Handle
  {b23188c7-6570-447c-90d3-bc74aeaa611a}, !- Source Object
  3,                                      !- Outlet Port
  {596209e4-fed9-496b-83c9-d366e2bcc450}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f97e065e-3b23-480b-803a-f04620adbe53}, !- Handle
  {596209e4-fed9-496b-83c9-d366e2bcc450}, !- Source Object
  5,                                      !- Outlet Port
  {797a25cd-2d4f-4232-9a03-97d3e9e64bfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331c50a9-d0af-4896-a560-e43a2fa2d542}, !- Handle
  {797a25cd-2d4f-4232-9a03-97d3e9e64bfc}, !- Source Object
  3,                                      !- Outlet Port
  {8f9b1f5c-8d6a-4346-bb63-7232c91d4f0a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {714fa0b6-e368-4282-a2dc-81fa6aa35ffb}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f47e1e31-2b78-4b43-9f78-527cec896ef6}, !- Control Zone or Zone List Name
  {28e4c737-6108-43e7-a2ed-61bfec7a9b49}, !- Cooling Control Zone or Zone List Name
  {04d595f5-4d22-4547-b49b-37fbe73335d2}, !- Heating Control Zone or Zone List Name
  {34057435-7d94-4177-935d-076297841791}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f47e1e31-2b78-4b43-9f78-527cec896ef6}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {28e4c737-6108-43e7-a2ed-61bfec7a9b49}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {04d595f5-4d22-4547-b49b-37fbe73335d2}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {34057435-7d94-4177-935d-076297841791}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2b5248a-b1c5-450a-8165-98677557df56}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a21107e3-28a6-48da-8706-e38f04238f55}, !- Air Inlet Node Name
  {253e639d-de8a-4f80-8b83-36c7f8fbe7bc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8e63966c-7efb-4723-835b-7a9dc694e47c}, !- Handle
  F3 N2 Apartment ZN Return Air Node,     !- Name
  {32a6283c-7ad2-4913-90d9-ef8ef32da362}, !- Inlet Port
  {8a3a7654-63d6-4b78-b518-1bd980a86d90}; !- Outlet Port

OS:Connection,
  {cda7d6f4-f390-4923-8ff3-41f14529fc0c}, !- Handle
  {d95480a0-bcc2-4135-8078-ed719aa0f9a0}, !- Source Object
  3,                                      !- Outlet Port
  {5622f8d7-9f7a-464a-a37d-68ef60963210}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32a6283c-7ad2-4913-90d9-ef8ef32da362}, !- Handle
  {9dc06987-9185-4ff4-9d61-d7ec5874f8a8}, !- Source Object
  2,                                      !- Outlet Port
  {8e63966c-7efb-4723-835b-7a9dc694e47c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a3a7654-63d6-4b78-b518-1bd980a86d90}, !- Handle
  {8e63966c-7efb-4723-835b-7a9dc694e47c}, !- Source Object
  3,                                      !- Outlet Port
  {fdd17d23-0298-47f5-99a7-1b29eb8ac653}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2587a6e1-69df-474f-a2d4-2b926804afd7}, !- Handle
  F3 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {43bf62ab-2511-4404-90af-0caba34e2f38}, !- Inlet Port
  {a21107e3-28a6-48da-8706-e38f04238f55}; !- Outlet Port

OS:Connection,
  {43bf62ab-2511-4404-90af-0caba34e2f38}, !- Handle
  {fb21f2e8-6939-4770-9a55-095e49c2b785}, !- Source Object
  3,                                      !- Outlet Port
  {2587a6e1-69df-474f-a2d4-2b926804afd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21107e3-28a6-48da-8706-e38f04238f55}, !- Handle
  {2587a6e1-69df-474f-a2d4-2b926804afd7}, !- Source Object
  3,                                      !- Outlet Port
  {f2b5248a-b1c5-450a-8165-98677557df56}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {253e639d-de8a-4f80-8b83-36c7f8fbe7bc}, !- Handle
  {f2b5248a-b1c5-450a-8165-98677557df56}, !- Source Object
  4,                                      !- Outlet Port
  {d95480a0-bcc2-4135-8078-ed719aa0f9a0}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d91d4f8e-4b07-4849-9361-84d17f8bfe3e}, !- Handle
  F3 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {ccb084b0-8f32-49af-9f5b-fdcfdcc0c306}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ab535fd3-6a9c-4e06-b21d-6de2c0731722}, !- Supply Side Inlet Node Name
  {f268300a-0e57-4536-b5b4-9ccf3bfa0ddc}, !- Demand Side Outlet Node Name
  {bcf4f3b4-f9bc-427a-99a9-8dfce540fffb}, !- Demand Side Inlet Node A
  {7e272808-b1cb-418c-9eaf-2ab6fcbe7b79}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e3059b2f-e74d-4cdf-9b47-7b7e809e8679}, !- Demand Mixer Name
  {81e15390-6a84-46ff-b7cb-d0cc0cbf9eef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8ab83bb5-0136-4da9-a7c3-f40cc313a84a}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {ab535fd3-6a9c-4e06-b21d-6de2c0731722}, !- Inlet Port
  {65138753-87b8-41b3-8b29-d48c64a9c07a}; !- Outlet Port

OS:Node,
  {79d3c8e4-cff1-43c4-be69-4ab04585fad1}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {7f72acd6-b475-48af-bde2-b8fff2fb199a}, !- Inlet Port
  {7e272808-b1cb-418c-9eaf-2ab6fcbe7b79}; !- Outlet Port

OS:Connection,
  {ab535fd3-6a9c-4e06-b21d-6de2c0731722}, !- Handle
  {d91d4f8e-4b07-4849-9361-84d17f8bfe3e}, !- Source Object
  9,                                      !- Outlet Port
  {8ab83bb5-0136-4da9-a7c3-f40cc313a84a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e272808-b1cb-418c-9eaf-2ab6fcbe7b79}, !- Handle
  {79d3c8e4-cff1-43c4-be69-4ab04585fad1}, !- Source Object
  3,                                      !- Outlet Port
  {d91d4f8e-4b07-4849-9361-84d17f8bfe3e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0f70ea56-8aff-4b40-b377-6091a3990a20}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {bcf4f3b4-f9bc-427a-99a9-8dfce540fffb}, !- Inlet Port
  {0d896382-b9bf-4fc4-a016-77b953556602}; !- Outlet Port

OS:Node,
  {f44b3c7b-9f95-4c3b-b22b-c34046917bd7}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {f94b904a-a05d-48e4-9b59-9182d9428313}, !- Inlet Port
  {f268300a-0e57-4536-b5b4-9ccf3bfa0ddc}; !- Outlet Port

OS:Node,
  {1ad7f619-1995-4544-8756-ef560ead0c6e}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {0d87e0bc-e4f8-4b3a-b22e-b3bed8a2f7be}, !- Inlet Port
  {b61e9e7a-222b-43ce-a9a2-32d8d70c0431}; !- Outlet Port

OS:Connection,
  {bcf4f3b4-f9bc-427a-99a9-8dfce540fffb}, !- Handle
  {d91d4f8e-4b07-4849-9361-84d17f8bfe3e}, !- Source Object
  11,                                     !- Outlet Port
  {0f70ea56-8aff-4b40-b377-6091a3990a20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f268300a-0e57-4536-b5b4-9ccf3bfa0ddc}, !- Handle
  {f44b3c7b-9f95-4c3b-b22b-c34046917bd7}, !- Source Object
  3,                                      !- Outlet Port
  {d91d4f8e-4b07-4849-9361-84d17f8bfe3e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {81e15390-6a84-46ff-b7cb-d0cc0cbf9eef}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {0d896382-b9bf-4fc4-a016-77b953556602}, !- Inlet Node Name
  {3a9a0abc-ca28-4502-b15b-3e3b8875f9b3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e3059b2f-e74d-4cdf-9b47-7b7e809e8679}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {f94b904a-a05d-48e4-9b59-9182d9428313}, !- Outlet Node Name
  {c00ccc1f-8279-4ceb-b942-d554241cb863}; !- Inlet Node Name 1

OS:Connection,
  {0d896382-b9bf-4fc4-a016-77b953556602}, !- Handle
  {0f70ea56-8aff-4b40-b377-6091a3990a20}, !- Source Object
  3,                                      !- Outlet Port
  {81e15390-6a84-46ff-b7cb-d0cc0cbf9eef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f94b904a-a05d-48e4-9b59-9182d9428313}, !- Handle
  {e3059b2f-e74d-4cdf-9b47-7b7e809e8679}, !- Source Object
  2,                                      !- Outlet Port
  {f44b3c7b-9f95-4c3b-b22b-c34046917bd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a769eb3-57f5-481a-ac15-f5a5a7add743}, !- Handle
  {d91d4f8e-4b07-4849-9361-84d17f8bfe3e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ccb084b0-8f32-49af-9f5b-fdcfdcc0c306}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {e98a9f25-6559-4723-8886-81113d872382}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {268d0276-dbda-43dc-a218-1ae04edf3dec}, !- Handle
  F3 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- Control Zone Name
  {79d3c8e4-cff1-43c4-be69-4ab04585fad1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ccb6c7fd-0e3b-4a04-9bca-119507d3a440}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {272264c8-8861-4131-97b1-869e9a03c8bb}, !- Water Inlet Node Name
  {1d246fdc-10cc-4b06-9d20-8645cf164773}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {ff256c5d-6292-4f65-9d73-5700ea5ca442}, !- Heating Capacity Curve Name
  {a35e4a96-d61d-4a37-8fee-c1571eb93164}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {ff256c5d-6292-4f65-9d73-5700ea5ca442}, !- Handle
  Curve Quad Linear 64,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a35e4a96-d61d-4a37-8fee-c1571eb93164}, !- Handle
  Curve Quad Linear 65,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {92ec7c94-8015-4c1f-bc0f-13778077458b}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {316b5bd2-63c9-42ca-8597-04075427328f}, !- Inlet Port
  {272264c8-8861-4131-97b1-869e9a03c8bb}; !- Outlet Port

OS:Connection,
  {316b5bd2-63c9-42ca-8597-04075427328f}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  46,                                     !- Outlet Port
  {92ec7c94-8015-4c1f-bc0f-13778077458b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00fe2f6e-f399-404d-8dab-e32bb0b0b025}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {1d246fdc-10cc-4b06-9d20-8645cf164773}, !- Inlet Port
  {6d4054b2-6ad6-4741-8800-851c6cd6c605}; !- Outlet Port

OS:Connection,
  {272264c8-8861-4131-97b1-869e9a03c8bb}, !- Handle
  {92ec7c94-8015-4c1f-bc0f-13778077458b}, !- Source Object
  3,                                      !- Outlet Port
  {ccb6c7fd-0e3b-4a04-9bca-119507d3a440}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d246fdc-10cc-4b06-9d20-8645cf164773}, !- Handle
  {ccb6c7fd-0e3b-4a04-9bca-119507d3a440}, !- Source Object
  3,                                      !- Outlet Port
  {00fe2f6e-f399-404d-8dab-e32bb0b0b025}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4054b2-6ad6-4741-8800-851c6cd6c605}, !- Handle
  {00fe2f6e-f399-404d-8dab-e32bb0b0b025}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  46;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {9a0b6464-b86f-4436-ab4c-ddd0f413f3ae}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {69cff51e-a0f1-4382-bc44-d78e65a80be8}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {7ebc8f29-3c4d-43cc-b8af-8401aa4a3b3b}, !- Water Inlet Node Name
  {ac0adf19-c826-4713-9808-de0cb0f6f6c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {d392025c-543a-4313-81e5-0270b9ad0826}, !- Total Cooling Capacity Curve Name
  {9e604b1e-24d0-409e-8f55-d6b30e443dda}, !- Sensible Cooling Capacity Curve Name
  {3bd9b2b5-91d2-4e9d-b812-e48106133327}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d392025c-543a-4313-81e5-0270b9ad0826}, !- Handle
  TotCoolCapCurve 21,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {9e604b1e-24d0-409e-8f55-d6b30e443dda}, !- Handle
  Curve Quint Linear 22,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3bd9b2b5-91d2-4e9d-b812-e48106133327}, !- Handle
  Curve Quad Linear 66,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2cfc3213-bf70-4774-82d4-09af1222837f}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {2e091a87-2cdb-4150-b668-573edff38b42}, !- Inlet Port
  {7ebc8f29-3c4d-43cc-b8af-8401aa4a3b3b}; !- Outlet Port

OS:Connection,
  {2e091a87-2cdb-4150-b668-573edff38b42}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  47,                                     !- Outlet Port
  {2cfc3213-bf70-4774-82d4-09af1222837f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bb3c5b7-7cd2-48ef-b6d9-05fdfc35c0d7}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {ac0adf19-c826-4713-9808-de0cb0f6f6c0}, !- Inlet Port
  {76a7df7a-6dd2-4695-8252-9365d8e90000}; !- Outlet Port

OS:Connection,
  {7ebc8f29-3c4d-43cc-b8af-8401aa4a3b3b}, !- Handle
  {2cfc3213-bf70-4774-82d4-09af1222837f}, !- Source Object
  3,                                      !- Outlet Port
  {69cff51e-a0f1-4382-bc44-d78e65a80be8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0adf19-c826-4713-9808-de0cb0f6f6c0}, !- Handle
  {69cff51e-a0f1-4382-bc44-d78e65a80be8}, !- Source Object
  3,                                      !- Outlet Port
  {9bb3c5b7-7cd2-48ef-b6d9-05fdfc35c0d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76a7df7a-6dd2-4695-8252-9365d8e90000}, !- Handle
  {9bb3c5b7-7cd2-48ef-b6d9-05fdfc35c0d7}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  47;                                     !- Inlet Port

OS:Fan:OnOff,
  {f773d42c-2513-4ae5-99eb-dc76c5e8ab04}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a4df51a-46a6-4174-bcaa-585b518b99f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {28c02ca1-b54a-46ae-a29f-a3370a986faa}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a4df51a-46a6-4174-bcaa-585b518b99f2}, !- Handle
  Fan On Off Power Curve 21,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {28c02ca1-b54a-46ae-a29f-a3370a986faa}, !- Handle
  Fan On Off Efficiency Curve 21,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {45441465-a6ca-452a-a5b7-6f301b65fcf3}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {75e1dbfd-0bfd-42a1-be23-0c8a72cfc126}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {ef2d4577-53e6-4412-a5c7-74c2d8a9eead}, !- Air Inlet Node Name
  {7f72acd6-b475-48af-bde2-b8fff2fb199a}, !- Air Outlet Node Name
  {f773d42c-2513-4ae5-99eb-dc76c5e8ab04}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ccb6c7fd-0e3b-4a04-9bca-119507d3a440}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {69cff51e-a0f1-4382-bc44-d78e65a80be8}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9a0b6464-b86f-4436-ab4c-ddd0f413f3ae}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7f72acd6-b475-48af-bde2-b8fff2fb199a}, !- Handle
  {45441465-a6ca-452a-a5b7-6f301b65fcf3}, !- Source Object
  7,                                      !- Outlet Port
  {79d3c8e4-cff1-43c4-be69-4ab04585fad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3071b245-7691-4807-8e2e-3c826e7974c5}, !- Handle
  F3 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a7d21ce2-f1e6-41f9-b2f8-a3f5a3e553f9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a7d21ce2-f1e6-41f9-b2f8-a3f5a3e553f9}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {849183eb-075c-46fa-8899-b01d644dacaf}, !- Handle
  F3 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {3071b245-7691-4807-8e2e-3c826e7974c5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d834273e-dd52-4439-9282-ef1eb7703775}, !- Mixed Air Node Name
  {c7c2c25d-0858-49e8-960d-9d7b51e305a2}, !- Outdoor Air Stream Node Name
  {5868ee12-25d1-49ec-b6f1-c88ef74ae317}, !- Relief Air Stream Node Name
  {65138753-87b8-41b3-8b29-d48c64a9c07a}; !- Return Air Stream Node Name

OS:Node,
  {c45dea96-3456-44f1-bab6-fa6d4434f7f1}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c7c2c25d-0858-49e8-960d-9d7b51e305a2}; !- Outlet Port

OS:Connection,
  {c7c2c25d-0858-49e8-960d-9d7b51e305a2}, !- Handle
  {c45dea96-3456-44f1-bab6-fa6d4434f7f1}, !- Source Object
  3,                                      !- Outlet Port
  {849183eb-075c-46fa-8899-b01d644dacaf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4934d4fc-27fe-4a2f-b0aa-99f268059e87}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {5868ee12-25d1-49ec-b6f1-c88ef74ae317}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5868ee12-25d1-49ec-b6f1-c88ef74ae317}, !- Handle
  {849183eb-075c-46fa-8899-b01d644dacaf}, !- Source Object
  7,                                      !- Outlet Port
  {4934d4fc-27fe-4a2f-b0aa-99f268059e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64b9edd2-6886-4abb-a4d8-7647d82f1bfe}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {d834273e-dd52-4439-9282-ef1eb7703775}, !- Inlet Port
  {ef2d4577-53e6-4412-a5c7-74c2d8a9eead}; !- Outlet Port

OS:Connection,
  {65138753-87b8-41b3-8b29-d48c64a9c07a}, !- Handle
  {8ab83bb5-0136-4da9-a7c3-f40cc313a84a}, !- Source Object
  3,                                      !- Outlet Port
  {849183eb-075c-46fa-8899-b01d644dacaf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d834273e-dd52-4439-9282-ef1eb7703775}, !- Handle
  {849183eb-075c-46fa-8899-b01d644dacaf}, !- Source Object
  5,                                      !- Outlet Port
  {64b9edd2-6886-4abb-a4d8-7647d82f1bfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef2d4577-53e6-4412-a5c7-74c2d8a9eead}, !- Handle
  {64b9edd2-6886-4abb-a4d8-7647d82f1bfe}, !- Source Object
  3,                                      !- Outlet Port
  {45441465-a6ca-452a-a5b7-6f301b65fcf3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e98a9f25-6559-4723-8886-81113d872382}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4e3312c3-4226-4a2a-8899-817460ae2c4a}, !- Control Zone or Zone List Name
  {326ee31b-3fd2-4aaf-915d-4c8a6b7a4162}, !- Cooling Control Zone or Zone List Name
  {2e01a904-355c-4de7-8572-b9e788cf55e7}, !- Heating Control Zone or Zone List Name
  {2bcb84f1-541e-4258-a4f4-f1167af9475c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4e3312c3-4226-4a2a-8899-817460ae2c4a}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {326ee31b-3fd2-4aaf-915d-4c8a6b7a4162}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2e01a904-355c-4de7-8572-b9e788cf55e7}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2bcb84f1-541e-4258-a4f4-f1167af9475c}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5c9b59fa-fabd-48c6-b977-787e60d72abd}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {66e52c42-0098-4433-99f9-e4aef3c16c9a}, !- Air Inlet Node Name
  {0d87e0bc-e4f8-4b3a-b22e-b3bed8a2f7be}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {69acd50f-24ad-45c5-b2a9-1d4ca81d2d0d}, !- Handle
  F3 S1 Apartment ZN Return Air Node,     !- Name
  {ad484ca6-499f-474c-bad6-bfc327b5490c}, !- Inlet Port
  {c00ccc1f-8279-4ceb-b942-d554241cb863}; !- Outlet Port

OS:Connection,
  {b61e9e7a-222b-43ce-a9a2-32d8d70c0431}, !- Handle
  {1ad7f619-1995-4544-8756-ef560ead0c6e}, !- Source Object
  3,                                      !- Outlet Port
  {9d95a119-8998-496c-9868-e45dca9eea77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad484ca6-499f-474c-bad6-bfc327b5490c}, !- Handle
  {eba4a3e5-3345-42ca-8d5f-94d75f2086a6}, !- Source Object
  2,                                      !- Outlet Port
  {69acd50f-24ad-45c5-b2a9-1d4ca81d2d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c00ccc1f-8279-4ceb-b942-d554241cb863}, !- Handle
  {69acd50f-24ad-45c5-b2a9-1d4ca81d2d0d}, !- Source Object
  3,                                      !- Outlet Port
  {e3059b2f-e74d-4cdf-9b47-7b7e809e8679}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e988ce5-4fcf-4738-b287-8147f444982a}, !- Handle
  F3 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {3a9a0abc-ca28-4502-b15b-3e3b8875f9b3}, !- Inlet Port
  {66e52c42-0098-4433-99f9-e4aef3c16c9a}; !- Outlet Port

OS:Connection,
  {3a9a0abc-ca28-4502-b15b-3e3b8875f9b3}, !- Handle
  {81e15390-6a84-46ff-b7cb-d0cc0cbf9eef}, !- Source Object
  3,                                      !- Outlet Port
  {1e988ce5-4fcf-4738-b287-8147f444982a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66e52c42-0098-4433-99f9-e4aef3c16c9a}, !- Handle
  {1e988ce5-4fcf-4738-b287-8147f444982a}, !- Source Object
  3,                                      !- Outlet Port
  {5c9b59fa-fabd-48c6-b977-787e60d72abd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0d87e0bc-e4f8-4b3a-b22e-b3bed8a2f7be}, !- Handle
  {5c9b59fa-fabd-48c6-b977-787e60d72abd}, !- Source Object
  4,                                      !- Outlet Port
  {1ad7f619-1995-4544-8756-ef560ead0c6e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {06a85517-dd3b-4a01-9d0f-8db8fb377062}, !- Handle
  F3 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {ff6f05ea-3e3e-42fd-9575-8634d0b7193f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0bf0562a-a88c-45db-b48e-f6014ee71da0}, !- Supply Side Inlet Node Name
  {96f66109-2069-4516-9d69-a121adeb8591}, !- Demand Side Outlet Node Name
  {d0c60b9b-f0eb-4e17-9ad1-eda354305c66}, !- Demand Side Inlet Node A
  {6674b28c-a7d3-4630-80ee-6fcf601f78ec}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {26973808-58e1-4683-bb77-f34844a503af}, !- Demand Mixer Name
  {536c8bd7-0779-4526-ba5d-1ca1dc254724}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2fad162e-5391-4f4b-8bfe-0cf6752d7a39}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {0bf0562a-a88c-45db-b48e-f6014ee71da0}, !- Inlet Port
  {3e42b8f6-fbd9-49d2-80bb-ad059f7cbd54}; !- Outlet Port

OS:Node,
  {3ef6ef64-6285-4e4f-bf82-27734cf08b79}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {732aa3a0-f37f-4cb5-a9f8-be1d222d6dcd}, !- Inlet Port
  {6674b28c-a7d3-4630-80ee-6fcf601f78ec}; !- Outlet Port

OS:Connection,
  {0bf0562a-a88c-45db-b48e-f6014ee71da0}, !- Handle
  {06a85517-dd3b-4a01-9d0f-8db8fb377062}, !- Source Object
  9,                                      !- Outlet Port
  {2fad162e-5391-4f4b-8bfe-0cf6752d7a39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6674b28c-a7d3-4630-80ee-6fcf601f78ec}, !- Handle
  {3ef6ef64-6285-4e4f-bf82-27734cf08b79}, !- Source Object
  3,                                      !- Outlet Port
  {06a85517-dd3b-4a01-9d0f-8db8fb377062}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {567ef8c6-181f-43f7-9ce2-2fdb07f0d306}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {d0c60b9b-f0eb-4e17-9ad1-eda354305c66}, !- Inlet Port
  {4084518d-39b2-49f6-8633-2310cfc2d134}; !- Outlet Port

OS:Node,
  {0141d2be-539f-4273-b885-142cea03daaa}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {213e1e53-83a8-48f3-ab84-4eed95fdf6de}, !- Inlet Port
  {96f66109-2069-4516-9d69-a121adeb8591}; !- Outlet Port

OS:Node,
  {c559109d-3605-49fb-912a-3e845a58df3f}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {b0e1ab91-9fa2-4c06-8f38-7dddeaa12ecb}, !- Inlet Port
  {044df5f1-153c-41d9-af43-b2f7910b4d9b}; !- Outlet Port

OS:Connection,
  {d0c60b9b-f0eb-4e17-9ad1-eda354305c66}, !- Handle
  {06a85517-dd3b-4a01-9d0f-8db8fb377062}, !- Source Object
  11,                                     !- Outlet Port
  {567ef8c6-181f-43f7-9ce2-2fdb07f0d306}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {96f66109-2069-4516-9d69-a121adeb8591}, !- Handle
  {0141d2be-539f-4273-b885-142cea03daaa}, !- Source Object
  3,                                      !- Outlet Port
  {06a85517-dd3b-4a01-9d0f-8db8fb377062}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {536c8bd7-0779-4526-ba5d-1ca1dc254724}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {4084518d-39b2-49f6-8633-2310cfc2d134}, !- Inlet Node Name
  {a648adc4-eb32-49c7-a06b-84ce108d5406}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {26973808-58e1-4683-bb77-f34844a503af}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {213e1e53-83a8-48f3-ab84-4eed95fdf6de}, !- Outlet Node Name
  {275f74c4-525c-40d7-bfdb-351acbbc728f}; !- Inlet Node Name 1

OS:Connection,
  {4084518d-39b2-49f6-8633-2310cfc2d134}, !- Handle
  {567ef8c6-181f-43f7-9ce2-2fdb07f0d306}, !- Source Object
  3,                                      !- Outlet Port
  {536c8bd7-0779-4526-ba5d-1ca1dc254724}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {213e1e53-83a8-48f3-ab84-4eed95fdf6de}, !- Handle
  {26973808-58e1-4683-bb77-f34844a503af}, !- Source Object
  2,                                      !- Outlet Port
  {0141d2be-539f-4273-b885-142cea03daaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eeae8296-4331-4588-9c69-83c755931bda}, !- Handle
  {06a85517-dd3b-4a01-9d0f-8db8fb377062}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ff6f05ea-3e3e-42fd-9575-8634d0b7193f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {7b3d2294-9063-461c-b55d-d514dfbf7bb2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4a2741f9-2919-4ca3-b72c-14b75f9bbfe3}, !- Handle
  F3 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- Control Zone Name
  {3ef6ef64-6285-4e4f-bf82-27734cf08b79}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {73902bf5-b7c7-498d-8ac9-7be3cde6a8bd}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {85b7f6bc-1c40-4c6d-a129-7a40c004b3ba}, !- Water Inlet Node Name
  {45b15d70-f971-487f-b820-e65962a74e90}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {cc1956a3-990c-4108-81f3-000c5be646c8}, !- Heating Capacity Curve Name
  {8cbe8e5b-781d-4a15-90e9-0f6ec19b7d8f}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {cc1956a3-990c-4108-81f3-000c5be646c8}, !- Handle
  Curve Quad Linear 67,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8cbe8e5b-781d-4a15-90e9-0f6ec19b7d8f}, !- Handle
  Curve Quad Linear 68,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {49b50d20-a3e2-4c01-94d4-bcdf96cd3c67}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {2fda4de8-9661-475f-a7aa-0032b6d6c03d}, !- Inlet Port
  {85b7f6bc-1c40-4c6d-a129-7a40c004b3ba}; !- Outlet Port

OS:Connection,
  {2fda4de8-9661-475f-a7aa-0032b6d6c03d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  48,                                     !- Outlet Port
  {49b50d20-a3e2-4c01-94d4-bcdf96cd3c67}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5628a3f6-df43-4653-9c48-3b4746a91f3c}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {45b15d70-f971-487f-b820-e65962a74e90}, !- Inlet Port
  {a5ba5311-f443-4315-9943-40f5c22ba66e}; !- Outlet Port

OS:Connection,
  {85b7f6bc-1c40-4c6d-a129-7a40c004b3ba}, !- Handle
  {49b50d20-a3e2-4c01-94d4-bcdf96cd3c67}, !- Source Object
  3,                                      !- Outlet Port
  {73902bf5-b7c7-498d-8ac9-7be3cde6a8bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45b15d70-f971-487f-b820-e65962a74e90}, !- Handle
  {73902bf5-b7c7-498d-8ac9-7be3cde6a8bd}, !- Source Object
  3,                                      !- Outlet Port
  {5628a3f6-df43-4653-9c48-3b4746a91f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5ba5311-f443-4315-9943-40f5c22ba66e}, !- Handle
  {5628a3f6-df43-4653-9c48-3b4746a91f3c}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  48;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {b4bd6068-fbd9-4cfc-ac6a-48de239ff350}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bd6dab2d-112e-4eef-a5df-8aef8a4aefec}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {7264525e-d7cf-4741-a95e-4c6f7a3b79de}, !- Water Inlet Node Name
  {d059580c-3eb0-4874-99a6-6496b30b448b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {50fa5e7f-7fcc-41b5-b6d1-dddb4abad757}, !- Total Cooling Capacity Curve Name
  {2d6acbc1-acb5-4429-8bca-fd27766a5ce1}, !- Sensible Cooling Capacity Curve Name
  {20e06299-dafa-4a91-9c73-02cd9eff61c3}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {50fa5e7f-7fcc-41b5-b6d1-dddb4abad757}, !- Handle
  TotCoolCapCurve 22,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2d6acbc1-acb5-4429-8bca-fd27766a5ce1}, !- Handle
  Curve Quint Linear 23,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {20e06299-dafa-4a91-9c73-02cd9eff61c3}, !- Handle
  Curve Quad Linear 69,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
