  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {77096c8d-612b-4da3-8477-0d27e74d8a90}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {b9ff06a9-7ad5-4fb4-b0a3-0cd1683ba50f}, !- Inlet Port
  {7264525e-d7cf-4741-a95e-4c6f7a3b79de}; !- Outlet Port

OS:Connection,
  {b9ff06a9-7ad5-4fb4-b0a3-0cd1683ba50f}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  49,                                     !- Outlet Port
  {77096c8d-612b-4da3-8477-0d27e74d8a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ca980ed1-c3b3-4bb9-90d7-a1236e319881}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {d059580c-3eb0-4874-99a6-6496b30b448b}, !- Inlet Port
  {079b1c0c-d21d-48d4-a263-e2da55a0771d}; !- Outlet Port

OS:Connection,
  {7264525e-d7cf-4741-a95e-4c6f7a3b79de}, !- Handle
  {77096c8d-612b-4da3-8477-0d27e74d8a90}, !- Source Object
  3,                                      !- Outlet Port
  {bd6dab2d-112e-4eef-a5df-8aef8a4aefec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d059580c-3eb0-4874-99a6-6496b30b448b}, !- Handle
  {bd6dab2d-112e-4eef-a5df-8aef8a4aefec}, !- Source Object
  3,                                      !- Outlet Port
  {ca980ed1-c3b3-4bb9-90d7-a1236e319881}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079b1c0c-d21d-48d4-a263-e2da55a0771d}, !- Handle
  {ca980ed1-c3b3-4bb9-90d7-a1236e319881}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  49;                                     !- Inlet Port

OS:Fan:OnOff,
  {6e6699c0-8356-41b8-ad7a-9239d222b6fd}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {caac537d-fca4-4f95-9e21-e0d4d09ee112}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6ff52a2-7de7-4111-a966-5fe5f7681a7c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {caac537d-fca4-4f95-9e21-e0d4d09ee112}, !- Handle
  Fan On Off Power Curve 22,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6ff52a2-7de7-4111-a966-5fe5f7681a7c}, !- Handle
  Fan On Off Efficiency Curve 22,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {07ed06e1-5704-4b71-8094-29746e6d3f77}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {1cd344d9-25bc-4c04-b5a0-19f08d137db9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {095a9ba8-099e-47a8-ae16-c25108b52f7a}, !- Air Inlet Node Name
  {732aa3a0-f37f-4cb5-a9f8-be1d222d6dcd}, !- Air Outlet Node Name
  {6e6699c0-8356-41b8-ad7a-9239d222b6fd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {73902bf5-b7c7-498d-8ac9-7be3cde6a8bd}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bd6dab2d-112e-4eef-a5df-8aef8a4aefec}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b4bd6068-fbd9-4cfc-ac6a-48de239ff350}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {732aa3a0-f37f-4cb5-a9f8-be1d222d6dcd}, !- Handle
  {07ed06e1-5704-4b71-8094-29746e6d3f77}, !- Source Object
  7,                                      !- Outlet Port
  {3ef6ef64-6285-4e4f-bf82-27734cf08b79}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9aa9a033-c7a9-43d7-9fc3-680742167cee}, !- Handle
  F3 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a68f734f-9a97-42f4-94a1-b9f67cd96cbe}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a68f734f-9a97-42f4-94a1-b9f67cd96cbe}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7757c038-e2c2-411e-a9e6-fdecb25cd198}, !- Handle
  F3 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {9aa9a033-c7a9-43d7-9fc3-680742167cee}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {212a2b3c-6a94-48d7-9fe8-67623c9b28e2}, !- Mixed Air Node Name
  {d1193aec-f265-4543-856a-5e300381703f}, !- Outdoor Air Stream Node Name
  {1075fbd2-3281-4e8f-bae3-7f8b75620361}, !- Relief Air Stream Node Name
  {3e42b8f6-fbd9-49d2-80bb-ad059f7cbd54}; !- Return Air Stream Node Name

OS:Node,
  {cb02856e-8cfc-423c-83d8-2ed896880ddc}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d1193aec-f265-4543-856a-5e300381703f}; !- Outlet Port

OS:Connection,
  {d1193aec-f265-4543-856a-5e300381703f}, !- Handle
  {cb02856e-8cfc-423c-83d8-2ed896880ddc}, !- Source Object
  3,                                      !- Outlet Port
  {7757c038-e2c2-411e-a9e6-fdecb25cd198}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1be1f51-9863-4ba8-a985-4c0033134cf1}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {1075fbd2-3281-4e8f-bae3-7f8b75620361}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1075fbd2-3281-4e8f-bae3-7f8b75620361}, !- Handle
  {7757c038-e2c2-411e-a9e6-fdecb25cd198}, !- Source Object
  7,                                      !- Outlet Port
  {e1be1f51-9863-4ba8-a985-4c0033134cf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {70edd1c9-ba34-4d86-bd0c-07ae783402e8}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {212a2b3c-6a94-48d7-9fe8-67623c9b28e2}, !- Inlet Port
  {095a9ba8-099e-47a8-ae16-c25108b52f7a}; !- Outlet Port

OS:Connection,
  {3e42b8f6-fbd9-49d2-80bb-ad059f7cbd54}, !- Handle
  {2fad162e-5391-4f4b-8bfe-0cf6752d7a39}, !- Source Object
  3,                                      !- Outlet Port
  {7757c038-e2c2-411e-a9e6-fdecb25cd198}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {212a2b3c-6a94-48d7-9fe8-67623c9b28e2}, !- Handle
  {7757c038-e2c2-411e-a9e6-fdecb25cd198}, !- Source Object
  5,                                      !- Outlet Port
  {70edd1c9-ba34-4d86-bd0c-07ae783402e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {095a9ba8-099e-47a8-ae16-c25108b52f7a}, !- Handle
  {70edd1c9-ba34-4d86-bd0c-07ae783402e8}, !- Source Object
  3,                                      !- Outlet Port
  {07ed06e1-5704-4b71-8094-29746e6d3f77}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b3d2294-9063-461c-b55d-d514dfbf7bb2}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d98b1475-afeb-42b3-ad5d-d59e5b50be8a}, !- Control Zone or Zone List Name
  {70047578-22b3-410c-a703-607b238d5428}, !- Cooling Control Zone or Zone List Name
  {99f0bcf5-3579-4906-98f6-332af4edb8a3}, !- Heating Control Zone or Zone List Name
  {65bd5c6b-bf3f-4520-80b2-34f48d736b16}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d98b1475-afeb-42b3-ad5d-d59e5b50be8a}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {70047578-22b3-410c-a703-607b238d5428}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99f0bcf5-3579-4906-98f6-332af4edb8a3}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65bd5c6b-bf3f-4520-80b2-34f48d736b16}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8f02ff0-155b-4859-a105-42f2f6080c27}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {f6c15b70-2c39-48aa-be6e-7d1eb6b3e622}, !- Air Inlet Node Name
  {b0e1ab91-9fa2-4c06-8f38-7dddeaa12ecb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e0b72fce-9e20-4aab-950d-9571d0d6ef80}, !- Handle
  F3 S2 Apartment ZN Return Air Node,     !- Name
  {3548d7dd-5361-4710-92d4-86fc926a2af1}, !- Inlet Port
  {275f74c4-525c-40d7-bfdb-351acbbc728f}; !- Outlet Port

OS:Connection,
  {044df5f1-153c-41d9-af43-b2f7910b4d9b}, !- Handle
  {c559109d-3605-49fb-912a-3e845a58df3f}, !- Source Object
  3,                                      !- Outlet Port
  {12353199-286d-4848-8e10-e0bb31e5dd0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3548d7dd-5361-4710-92d4-86fc926a2af1}, !- Handle
  {88daaa4f-9462-4bca-9363-e685fce59b54}, !- Source Object
  2,                                      !- Outlet Port
  {e0b72fce-9e20-4aab-950d-9571d0d6ef80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {275f74c4-525c-40d7-bfdb-351acbbc728f}, !- Handle
  {e0b72fce-9e20-4aab-950d-9571d0d6ef80}, !- Source Object
  3,                                      !- Outlet Port
  {26973808-58e1-4683-bb77-f34844a503af}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d31af6f0-594c-434a-a420-65b8a218a618}, !- Handle
  F3 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {a648adc4-eb32-49c7-a06b-84ce108d5406}, !- Inlet Port
  {f6c15b70-2c39-48aa-be6e-7d1eb6b3e622}; !- Outlet Port

OS:Connection,
  {a648adc4-eb32-49c7-a06b-84ce108d5406}, !- Handle
  {536c8bd7-0779-4526-ba5d-1ca1dc254724}, !- Source Object
  3,                                      !- Outlet Port
  {d31af6f0-594c-434a-a420-65b8a218a618}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c15b70-2c39-48aa-be6e-7d1eb6b3e622}, !- Handle
  {d31af6f0-594c-434a-a420-65b8a218a618}, !- Source Object
  3,                                      !- Outlet Port
  {c8f02ff0-155b-4859-a105-42f2f6080c27}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b0e1ab91-9fa2-4c06-8f38-7dddeaa12ecb}, !- Handle
  {c8f02ff0-155b-4859-a105-42f2f6080c27}, !- Source Object
  4,                                      !- Outlet Port
  {c559109d-3605-49fb-912a-3e845a58df3f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f49cc7b4-de1e-49f2-8d8e-9db00fecb8d5}, !- Handle
  F4 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {94ac529c-3c3f-4493-9198-1c8d95c1de1f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4b91aa56-653a-44da-86b5-cc5c039146cc}, !- Supply Side Inlet Node Name
  {331ba181-22f7-4b67-8916-12d4499e8cf8}, !- Demand Side Outlet Node Name
  {38ac86ed-e77f-4d55-8055-cb351e2b7ac8}, !- Demand Side Inlet Node A
  {2ed5a393-3437-4922-8ca0-40b765030585}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dfda37e1-01ca-4958-86bf-ad3c08644f6a}, !- Demand Mixer Name
  {13c0ec1f-2460-4146-bb16-246556844a52}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {04403bf9-3b9d-4183-a671-c9fdc8201783}, !- Handle
  F4 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {4b91aa56-653a-44da-86b5-cc5c039146cc}, !- Inlet Port
  {767ceb00-040f-4d7d-8941-ad8947654c79}; !- Outlet Port

OS:Node,
  {f73bddff-c070-49e1-bdbc-e4171d2d23ed}, !- Handle
  F4 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {b800bbce-83cc-412b-b097-4957269dc37a}, !- Inlet Port
  {2ed5a393-3437-4922-8ca0-40b765030585}; !- Outlet Port

OS:Connection,
  {4b91aa56-653a-44da-86b5-cc5c039146cc}, !- Handle
  {f49cc7b4-de1e-49f2-8d8e-9db00fecb8d5}, !- Source Object
  9,                                      !- Outlet Port
  {04403bf9-3b9d-4183-a671-c9fdc8201783}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ed5a393-3437-4922-8ca0-40b765030585}, !- Handle
  {f73bddff-c070-49e1-bdbc-e4171d2d23ed}, !- Source Object
  3,                                      !- Outlet Port
  {f49cc7b4-de1e-49f2-8d8e-9db00fecb8d5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {96c45860-7cc1-4e70-bafb-7da18e8cea37}, !- Handle
  F4 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {38ac86ed-e77f-4d55-8055-cb351e2b7ac8}, !- Inlet Port
  {d0bc294a-132a-4236-8bf2-4e76ab53ec81}; !- Outlet Port

OS:Node,
  {b31f2304-4180-44aa-b513-adef9ae7070b}, !- Handle
  F4 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {8afcdda5-09f0-4028-ae85-51603d052e38}, !- Inlet Port
  {331ba181-22f7-4b67-8916-12d4499e8cf8}; !- Outlet Port

OS:Node,
  {52253715-373b-4b22-b640-3733d9bf6edd}, !- Handle
  F4 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {991c431f-09b0-4975-9e81-7031a4ae18e6}, !- Inlet Port
  {bd17d815-a3e5-4b1d-917c-ae551564ceb8}; !- Outlet Port

OS:Connection,
  {38ac86ed-e77f-4d55-8055-cb351e2b7ac8}, !- Handle
  {f49cc7b4-de1e-49f2-8d8e-9db00fecb8d5}, !- Source Object
  11,                                     !- Outlet Port
  {96c45860-7cc1-4e70-bafb-7da18e8cea37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {331ba181-22f7-4b67-8916-12d4499e8cf8}, !- Handle
  {b31f2304-4180-44aa-b513-adef9ae7070b}, !- Source Object
  3,                                      !- Outlet Port
  {f49cc7b4-de1e-49f2-8d8e-9db00fecb8d5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {13c0ec1f-2460-4146-bb16-246556844a52}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {d0bc294a-132a-4236-8bf2-4e76ab53ec81}, !- Inlet Node Name
  {1babce68-1344-440c-bfe1-c3c335be7ef3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dfda37e1-01ca-4958-86bf-ad3c08644f6a}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {8afcdda5-09f0-4028-ae85-51603d052e38}, !- Outlet Node Name
  {72bf8476-ea5d-4cba-9d69-7a928073f181}; !- Inlet Node Name 1

OS:Connection,
  {d0bc294a-132a-4236-8bf2-4e76ab53ec81}, !- Handle
  {96c45860-7cc1-4e70-bafb-7da18e8cea37}, !- Source Object
  3,                                      !- Outlet Port
  {13c0ec1f-2460-4146-bb16-246556844a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8afcdda5-09f0-4028-ae85-51603d052e38}, !- Handle
  {dfda37e1-01ca-4958-86bf-ad3c08644f6a}, !- Source Object
  2,                                      !- Outlet Port
  {b31f2304-4180-44aa-b513-adef9ae7070b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0e1f6da5-a8ac-4c53-83f5-2fb3e68ed4d9}, !- Handle
  {f49cc7b4-de1e-49f2-8d8e-9db00fecb8d5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {94ac529c-3c3f-4493-9198-1c8d95c1de1f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {b43f1f9d-aa80-4c5b-87e6-ea28ffbbdcdd}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {44ca52a1-881f-4d6d-aad1-a7de288dfef3}, !- Handle
  F4 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- Control Zone Name
  {f73bddff-c070-49e1-bdbc-e4171d2d23ed}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {164fe41a-8c38-4440-9694-dcd184d72922}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {369c2808-e223-4b52-b83c-62d28cabf47f}, !- Water Inlet Node Name
  {1196b2bf-3a2c-4147-8e06-1ffe984cbd6f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {b7128d0d-019c-4550-8b72-1a4b18ce854b}, !- Heating Capacity Curve Name
  {55fbd167-0abb-4825-b6d7-1b6cc9837bb1}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {b7128d0d-019c-4550-8b72-1a4b18ce854b}, !- Handle
  Curve Quad Linear 70,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {55fbd167-0abb-4825-b6d7-1b6cc9837bb1}, !- Handle
  Curve Quad Linear 71,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b2a79c48-9137-4181-bcc7-a31032498ec6}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {8c52fc74-77cf-48ba-b628-cd98fc2c50c3}, !- Inlet Port
  {369c2808-e223-4b52-b83c-62d28cabf47f}; !- Outlet Port

OS:Connection,
  {8c52fc74-77cf-48ba-b628-cd98fc2c50c3}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  50,                                     !- Outlet Port
  {b2a79c48-9137-4181-bcc7-a31032498ec6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5552cc6d-ad7d-4754-b6a9-91c1631e99ef}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {1196b2bf-3a2c-4147-8e06-1ffe984cbd6f}, !- Inlet Port
  {3db64d75-2e40-4baf-b11c-b452bfbfe694}; !- Outlet Port

OS:Connection,
  {369c2808-e223-4b52-b83c-62d28cabf47f}, !- Handle
  {b2a79c48-9137-4181-bcc7-a31032498ec6}, !- Source Object
  3,                                      !- Outlet Port
  {164fe41a-8c38-4440-9694-dcd184d72922}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1196b2bf-3a2c-4147-8e06-1ffe984cbd6f}, !- Handle
  {164fe41a-8c38-4440-9694-dcd184d72922}, !- Source Object
  3,                                      !- Outlet Port
  {5552cc6d-ad7d-4754-b6a9-91c1631e99ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3db64d75-2e40-4baf-b11c-b452bfbfe694}, !- Handle
  {5552cc6d-ad7d-4754-b6a9-91c1631e99ef}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  50;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d9ba6cc3-dbdf-4af3-ba49-f40807033a17}, !- Handle
  F4 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {70150b73-1411-4643-94eb-88a1e9ea1279}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {1a134c47-30a5-4dc2-a6cc-636cbc7a3677}, !- Water Inlet Node Name
  {606c7b16-70df-4b0d-97c7-28e8a4bae43d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {00e726a5-31c5-4bc0-b6c0-70f6c236740b}, !- Total Cooling Capacity Curve Name
  {5d929fb1-09a6-48e2-8da3-bce7506d7414}, !- Sensible Cooling Capacity Curve Name
  {7d4f008d-fd5c-444a-8909-7398e0376b65}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {00e726a5-31c5-4bc0-b6c0-70f6c236740b}, !- Handle
  TotCoolCapCurve 23,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {5d929fb1-09a6-48e2-8da3-bce7506d7414}, !- Handle
  Curve Quint Linear 24,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7d4f008d-fd5c-444a-8909-7398e0376b65}, !- Handle
  Curve Quad Linear 72,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {670045af-9aea-4b35-a537-9704b8523866}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {73740829-f21b-4f21-a58f-6c5fdc0032e4}, !- Inlet Port
  {1a134c47-30a5-4dc2-a6cc-636cbc7a3677}; !- Outlet Port

OS:Connection,
  {73740829-f21b-4f21-a58f-6c5fdc0032e4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  51,                                     !- Outlet Port
  {670045af-9aea-4b35-a537-9704b8523866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec6e75c1-2164-4e2e-a16c-b14b98b79a1d}, !- Handle
  F4 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {606c7b16-70df-4b0d-97c7-28e8a4bae43d}, !- Inlet Port
  {fba9f325-6d0f-49f6-9977-febdc00eab78}; !- Outlet Port

OS:Connection,
  {1a134c47-30a5-4dc2-a6cc-636cbc7a3677}, !- Handle
  {670045af-9aea-4b35-a537-9704b8523866}, !- Source Object
  3,                                      !- Outlet Port
  {70150b73-1411-4643-94eb-88a1e9ea1279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {606c7b16-70df-4b0d-97c7-28e8a4bae43d}, !- Handle
  {70150b73-1411-4643-94eb-88a1e9ea1279}, !- Source Object
  3,                                      !- Outlet Port
  {ec6e75c1-2164-4e2e-a16c-b14b98b79a1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fba9f325-6d0f-49f6-9977-febdc00eab78}, !- Handle
  {ec6e75c1-2164-4e2e-a16c-b14b98b79a1d}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  51;                                     !- Inlet Port

OS:Fan:OnOff,
  {d8aaad2b-c351-4c30-896f-5316d5ea6c1d}, !- Handle
  F4 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {664bbf68-1044-4636-8068-d42b81ef75c2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b769aa9-0187-4a96-ae30-233b5145420f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {664bbf68-1044-4636-8068-d42b81ef75c2}, !- Handle
  Fan On Off Power Curve 23,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b769aa9-0187-4a96-ae30-233b5145420f}, !- Handle
  Fan On Off Efficiency Curve 23,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {e951a40d-b52b-4c13-958b-e2364f1a2807}, !- Handle
  F4 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {a1328b31-e30f-4897-8498-2d0e30206915}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {39ddb639-eb78-4262-bbb0-dfa9b9a5faf7}, !- Air Inlet Node Name
  {b800bbce-83cc-412b-b097-4957269dc37a}, !- Air Outlet Node Name
  {d8aaad2b-c351-4c30-896f-5316d5ea6c1d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {164fe41a-8c38-4440-9694-dcd184d72922}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {70150b73-1411-4643-94eb-88a1e9ea1279}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d9ba6cc3-dbdf-4af3-ba49-f40807033a17}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b800bbce-83cc-412b-b097-4957269dc37a}, !- Handle
  {e951a40d-b52b-4c13-958b-e2364f1a2807}, !- Source Object
  7,                                      !- Outlet Port
  {f73bddff-c070-49e1-bdbc-e4171d2d23ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ca1ab354-472b-4ef2-b10b-c8aadd95fae5}, !- Handle
  F4 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87835ca1-4396-43ab-95c2-41c86388c08f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {87835ca1-4396-43ab-95c2-41c86388c08f}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6fe4440b-5af2-4943-9387-d4da99d77470}, !- Handle
  F4 SW Apartment ZN PSZ-AC OA System,    !- Name
  {ca1ab354-472b-4ef2-b10b-c8aadd95fae5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {03196b14-87da-40d2-b26d-47639b66f2ca}, !- Mixed Air Node Name
  {27862eef-68df-4d7f-aa12-86b3a0ec71b4}, !- Outdoor Air Stream Node Name
  {26bd282c-97f9-4beb-874d-2539a9033a66}, !- Relief Air Stream Node Name
  {767ceb00-040f-4d7d-8941-ad8947654c79}; !- Return Air Stream Node Name

OS:Node,
  {d6b8abc3-7162-4a55-a08a-55fce840f0ff}, !- Handle
  F4 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {27862eef-68df-4d7f-aa12-86b3a0ec71b4}; !- Outlet Port

OS:Connection,
  {27862eef-68df-4d7f-aa12-86b3a0ec71b4}, !- Handle
  {d6b8abc3-7162-4a55-a08a-55fce840f0ff}, !- Source Object
  3,                                      !- Outlet Port
  {6fe4440b-5af2-4943-9387-d4da99d77470}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a169b12b-fc67-4f9d-abd8-34fc3e5e192f}, !- Handle
  F4 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {26bd282c-97f9-4beb-874d-2539a9033a66}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {26bd282c-97f9-4beb-874d-2539a9033a66}, !- Handle
  {6fe4440b-5af2-4943-9387-d4da99d77470}, !- Source Object
  7,                                      !- Outlet Port
  {a169b12b-fc67-4f9d-abd8-34fc3e5e192f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a141c222-45d5-4903-b10e-6d235688eb0f}, !- Handle
  F4 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {03196b14-87da-40d2-b26d-47639b66f2ca}, !- Inlet Port
  {39ddb639-eb78-4262-bbb0-dfa9b9a5faf7}; !- Outlet Port

OS:Connection,
  {767ceb00-040f-4d7d-8941-ad8947654c79}, !- Handle
  {04403bf9-3b9d-4183-a671-c9fdc8201783}, !- Source Object
  3,                                      !- Outlet Port
  {6fe4440b-5af2-4943-9387-d4da99d77470}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {03196b14-87da-40d2-b26d-47639b66f2ca}, !- Handle
  {6fe4440b-5af2-4943-9387-d4da99d77470}, !- Source Object
  5,                                      !- Outlet Port
  {a141c222-45d5-4903-b10e-6d235688eb0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39ddb639-eb78-4262-bbb0-dfa9b9a5faf7}, !- Handle
  {a141c222-45d5-4903-b10e-6d235688eb0f}, !- Source Object
  3,                                      !- Outlet Port
  {e951a40d-b52b-4c13-958b-e2364f1a2807}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b43f1f9d-aa80-4c5b-87e6-ea28ffbbdcdd}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7cad0813-badc-4320-9f53-186bed64bab9}, !- Control Zone or Zone List Name
  {b616cb75-8e48-405a-9b38-d71b6a59655f}, !- Cooling Control Zone or Zone List Name
  {00f96a1a-b3b5-4290-9e2c-bb9af546cb72}, !- Heating Control Zone or Zone List Name
  {a858a542-f7b2-4547-86e7-a8a9469c967a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7cad0813-badc-4320-9f53-186bed64bab9}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {b616cb75-8e48-405a-9b38-d71b6a59655f}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {00f96a1a-b3b5-4290-9e2c-bb9af546cb72}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a858a542-f7b2-4547-86e7-a8a9469c967a}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {92736bd0-c3c4-48e9-b3f7-47e27cbb170a}, !- Handle
  F4 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {91eeff9c-f433-4f83-ae0f-e2ada841232a}, !- Air Inlet Node Name
  {991c431f-09b0-4975-9e81-7031a4ae18e6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76be2f7a-bb9b-48f6-bef8-4715b0196ad1}, !- Handle
  F4 SW Apartment ZN Return Air Node,     !- Name
  {5f946323-bd47-44f7-8b2d-083c04f1bf70}, !- Inlet Port
  {72bf8476-ea5d-4cba-9d69-7a928073f181}; !- Outlet Port

OS:Connection,
  {bd17d815-a3e5-4b1d-917c-ae551564ceb8}, !- Handle
  {52253715-373b-4b22-b640-3733d9bf6edd}, !- Source Object
  3,                                      !- Outlet Port
  {8f6280e0-6b5c-46e0-807b-248554026a98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f946323-bd47-44f7-8b2d-083c04f1bf70}, !- Handle
  {acbdd586-ffea-4d12-a9a0-9b1772f338f3}, !- Source Object
  2,                                      !- Outlet Port
  {76be2f7a-bb9b-48f6-bef8-4715b0196ad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bf8476-ea5d-4cba-9d69-7a928073f181}, !- Handle
  {76be2f7a-bb9b-48f6-bef8-4715b0196ad1}, !- Source Object
  3,                                      !- Outlet Port
  {dfda37e1-01ca-4958-86bf-ad3c08644f6a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02bad477-54fe-4a6a-868e-c702317a28ee}, !- Handle
  F4 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {1babce68-1344-440c-bfe1-c3c335be7ef3}, !- Inlet Port
  {91eeff9c-f433-4f83-ae0f-e2ada841232a}; !- Outlet Port

OS:Connection,
  {1babce68-1344-440c-bfe1-c3c335be7ef3}, !- Handle
  {13c0ec1f-2460-4146-bb16-246556844a52}, !- Source Object
  3,                                      !- Outlet Port
  {02bad477-54fe-4a6a-868e-c702317a28ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91eeff9c-f433-4f83-ae0f-e2ada841232a}, !- Handle
  {02bad477-54fe-4a6a-868e-c702317a28ee}, !- Source Object
  3,                                      !- Outlet Port
  {92736bd0-c3c4-48e9-b3f7-47e27cbb170a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {991c431f-09b0-4975-9e81-7031a4ae18e6}, !- Handle
  {92736bd0-c3c4-48e9-b3f7-47e27cbb170a}, !- Source Object
  4,                                      !- Outlet Port
  {52253715-373b-4b22-b640-3733d9bf6edd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5d86e308-3143-4ac7-a399-2d42beb8428a}, !- Handle
  F4 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {f9dde9cf-77b6-4c55-a55d-1a390c5d6672}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3e956f33-2a8a-49bc-8c51-27747141ec64}, !- Supply Side Inlet Node Name
  {23391d98-037d-4883-8210-081bdc201e6c}, !- Demand Side Outlet Node Name
  {a955bf58-5236-4bcb-960b-5f9930486713}, !- Demand Side Inlet Node A
  {b93350d5-4f9f-4e68-85a0-7559e46ca2e7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f19565b-aadf-40da-a707-15d86d161b4f}, !- Demand Mixer Name
  {af13ab11-bb0c-44e0-856f-d227a1e6f109}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5be5eee7-7670-4d89-99cd-5205b4b2bf60}, !- Handle
  F4 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {3e956f33-2a8a-49bc-8c51-27747141ec64}, !- Inlet Port
  {f3232d48-5213-4ac0-a3a0-ee4b31ba8b94}; !- Outlet Port

OS:Node,
  {688ceb70-524d-49ea-8786-c6c2fbca7c49}, !- Handle
  F4 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {bb97008c-f26c-4c94-8361-e4b2ff3d0889}, !- Inlet Port
  {b93350d5-4f9f-4e68-85a0-7559e46ca2e7}; !- Outlet Port

OS:Connection,
  {3e956f33-2a8a-49bc-8c51-27747141ec64}, !- Handle
  {5d86e308-3143-4ac7-a399-2d42beb8428a}, !- Source Object
  9,                                      !- Outlet Port
  {5be5eee7-7670-4d89-99cd-5205b4b2bf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b93350d5-4f9f-4e68-85a0-7559e46ca2e7}, !- Handle
  {688ceb70-524d-49ea-8786-c6c2fbca7c49}, !- Source Object
  3,                                      !- Outlet Port
  {5d86e308-3143-4ac7-a399-2d42beb8428a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e96c98d0-5456-4123-8545-f8336aab5842}, !- Handle
  F4 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {a955bf58-5236-4bcb-960b-5f9930486713}, !- Inlet Port
  {75e3779d-6d17-41ca-a3d9-dc99520aedf7}; !- Outlet Port

OS:Node,
  {4e18c8da-352f-4e7c-a898-272d2369d98b}, !- Handle
  F4 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {e49d517c-4db4-4966-8a75-705c9439a120}, !- Inlet Port
  {23391d98-037d-4883-8210-081bdc201e6c}; !- Outlet Port

OS:Node,
  {3a004a68-b2ac-4eca-b890-7163c04e02a3}, !- Handle
  F4 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {965d4f0d-4ba4-4dca-8658-3a5dad8a3fff}, !- Inlet Port
  {7aaf99e5-d145-4b96-ac82-e2f9c6b33c87}; !- Outlet Port

OS:Connection,
  {a955bf58-5236-4bcb-960b-5f9930486713}, !- Handle
  {5d86e308-3143-4ac7-a399-2d42beb8428a}, !- Source Object
  11,                                     !- Outlet Port
  {e96c98d0-5456-4123-8545-f8336aab5842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23391d98-037d-4883-8210-081bdc201e6c}, !- Handle
  {4e18c8da-352f-4e7c-a898-272d2369d98b}, !- Source Object
  3,                                      !- Outlet Port
  {5d86e308-3143-4ac7-a399-2d42beb8428a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {af13ab11-bb0c-44e0-856f-d227a1e6f109}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {75e3779d-6d17-41ca-a3d9-dc99520aedf7}, !- Inlet Node Name
  {5f2d184d-6088-41d4-845f-5e264be859d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1f19565b-aadf-40da-a707-15d86d161b4f}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {e49d517c-4db4-4966-8a75-705c9439a120}, !- Outlet Node Name
  {1887c9c1-3b99-4df0-a7b6-d5734d6683d3}; !- Inlet Node Name 1

OS:Connection,
  {75e3779d-6d17-41ca-a3d9-dc99520aedf7}, !- Handle
  {e96c98d0-5456-4123-8545-f8336aab5842}, !- Source Object
  3,                                      !- Outlet Port
  {af13ab11-bb0c-44e0-856f-d227a1e6f109}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49d517c-4db4-4966-8a75-705c9439a120}, !- Handle
  {1f19565b-aadf-40da-a707-15d86d161b4f}, !- Source Object
  2,                                      !- Outlet Port
  {4e18c8da-352f-4e7c-a898-272d2369d98b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31b2cc20-feee-4af5-a3b6-e9bd2be83312}, !- Handle
  {5d86e308-3143-4ac7-a399-2d42beb8428a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f9dde9cf-77b6-4c55-a55d-1a390c5d6672}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {3c3463ef-6012-49a7-b8c4-f07da6bd5f3f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e9c01402-2b8d-452d-aa43-808964d2805f}, !- Handle
  F4 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- Control Zone Name
  {688ceb70-524d-49ea-8786-c6c2fbca7c49}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {1d1ca0a7-88d1-4bb4-8343-39a826511e4e}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {bc7ea733-f46f-4446-81b8-e00fce0e11ff}, !- Water Inlet Node Name
  {62bf06ff-61fb-468b-a860-ba20000b213d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {f18825e5-6f0f-4896-a9c4-6a472259770a}, !- Heating Capacity Curve Name
  {ef18fc87-a548-42d8-a6f5-7926230dbfb0}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {f18825e5-6f0f-4896-a9c4-6a472259770a}, !- Handle
  Curve Quad Linear 73,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ef18fc87-a548-42d8-a6f5-7926230dbfb0}, !- Handle
  Curve Quad Linear 74,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {117d2680-0329-4768-97ad-0723373c0ffa}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {611dd210-9968-480d-a962-3405646253d1}, !- Inlet Port
  {bc7ea733-f46f-4446-81b8-e00fce0e11ff}; !- Outlet Port

OS:Connection,
  {611dd210-9968-480d-a962-3405646253d1}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  52,                                     !- Outlet Port
  {117d2680-0329-4768-97ad-0723373c0ffa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9f4c4a81-6d0a-477e-b015-48ad8953f6b2}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {62bf06ff-61fb-468b-a860-ba20000b213d}, !- Inlet Port
  {b7360698-1162-4b91-a7db-da8f2f850f3f}; !- Outlet Port

OS:Connection,
  {bc7ea733-f46f-4446-81b8-e00fce0e11ff}, !- Handle
  {117d2680-0329-4768-97ad-0723373c0ffa}, !- Source Object
  3,                                      !- Outlet Port
  {1d1ca0a7-88d1-4bb4-8343-39a826511e4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62bf06ff-61fb-468b-a860-ba20000b213d}, !- Handle
  {1d1ca0a7-88d1-4bb4-8343-39a826511e4e}, !- Source Object
  3,                                      !- Outlet Port
  {9f4c4a81-6d0a-477e-b015-48ad8953f6b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7360698-1162-4b91-a7db-da8f2f850f3f}, !- Handle
  {9f4c4a81-6d0a-477e-b015-48ad8953f6b2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  52;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {d14f0f45-918d-4752-ace4-20f255100e70}, !- Handle
  F4 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6d888444-a470-42ff-b53a-cf5cd2096dbe}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {0e2c8d91-435e-46b2-a680-5bedd93979ca}, !- Water Inlet Node Name
  {6ca40621-bcea-4109-ba0e-80f6a59e6cfe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {ca9693c0-fbdb-4b9c-9585-f85bc0c413cd}, !- Total Cooling Capacity Curve Name
  {d0f3c705-e281-4fdb-a129-58b362081114}, !- Sensible Cooling Capacity Curve Name
  {5d8ac457-7e40-4ff2-95a1-9f8803075c73}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {ca9693c0-fbdb-4b9c-9585-f85bc0c413cd}, !- Handle
  TotCoolCapCurve 24,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d0f3c705-e281-4fdb-a129-58b362081114}, !- Handle
  Curve Quint Linear 25,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5d8ac457-7e40-4ff2-95a1-9f8803075c73}, !- Handle
  Curve Quad Linear 75,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {75c449ea-b0ad-4276-9a4a-8476f3e91c30}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {9bf01b2a-1275-4770-8f92-4b7b5400a8f5}, !- Inlet Port
  {0e2c8d91-435e-46b2-a680-5bedd93979ca}; !- Outlet Port

OS:Connection,
  {9bf01b2a-1275-4770-8f92-4b7b5400a8f5}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  53,                                     !- Outlet Port
  {75c449ea-b0ad-4276-9a4a-8476f3e91c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ad68014b-1742-4b57-ab74-b3e58711e5d4}, !- Handle
  F4 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {6ca40621-bcea-4109-ba0e-80f6a59e6cfe}, !- Inlet Port
  {0fba1d4b-6448-4f4d-9166-8b7eeb5d421d}; !- Outlet Port

OS:Connection,
  {0e2c8d91-435e-46b2-a680-5bedd93979ca}, !- Handle
  {75c449ea-b0ad-4276-9a4a-8476f3e91c30}, !- Source Object
  3,                                      !- Outlet Port
  {6d888444-a470-42ff-b53a-cf5cd2096dbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca40621-bcea-4109-ba0e-80f6a59e6cfe}, !- Handle
  {6d888444-a470-42ff-b53a-cf5cd2096dbe}, !- Source Object
  3,                                      !- Outlet Port
  {ad68014b-1742-4b57-ab74-b3e58711e5d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fba1d4b-6448-4f4d-9166-8b7eeb5d421d}, !- Handle
  {ad68014b-1742-4b57-ab74-b3e58711e5d4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  53;                                     !- Inlet Port

OS:Fan:OnOff,
  {3654fcf7-635a-438f-b087-303ad4e13f3f}, !- Handle
  F4 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {63df233b-ca3a-4e35-816b-a9e3cc05469e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b4d2a963-525e-494d-b60b-bcdb74cc437a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {63df233b-ca3a-4e35-816b-a9e3cc05469e}, !- Handle
  Fan On Off Power Curve 24,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b4d2a963-525e-494d-b60b-bcdb74cc437a}, !- Handle
  Fan On Off Efficiency Curve 24,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {16c34d48-651c-4a18-b59a-15ab76f7fe29}, !- Handle
  F4 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {ea225d86-67e7-4722-91ed-7b7c922377ff}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {04072251-5af2-4377-9e82-2e8cf76f4abc}, !- Air Inlet Node Name
  {bb97008c-f26c-4c94-8361-e4b2ff3d0889}, !- Air Outlet Node Name
  {3654fcf7-635a-438f-b087-303ad4e13f3f}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {1d1ca0a7-88d1-4bb4-8343-39a826511e4e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6d888444-a470-42ff-b53a-cf5cd2096dbe}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {d14f0f45-918d-4752-ace4-20f255100e70}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bb97008c-f26c-4c94-8361-e4b2ff3d0889}, !- Handle
  {16c34d48-651c-4a18-b59a-15ab76f7fe29}, !- Source Object
  7,                                      !- Outlet Port
  {688ceb70-524d-49ea-8786-c6c2fbca7c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e460edc8-f1d7-4634-9c1c-e387176452cd}, !- Handle
  F4 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {77dc2673-42e1-4b1d-a952-53e52fea4a31}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {77dc2673-42e1-4b1d-a952-53e52fea4a31}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {322e33c1-071a-43ce-b8d6-0ea38d7338f5}, !- Handle
  F4 NW Apartment ZN PSZ-AC OA System,    !- Name
  {e460edc8-f1d7-4634-9c1c-e387176452cd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f7879b6a-76d1-4ef2-a80a-fc012de28931}, !- Mixed Air Node Name
  {af2a0882-482f-4824-ae15-31e4285905b6}, !- Outdoor Air Stream Node Name
  {4b9615d8-0da6-4520-bc72-48d107dc1851}, !- Relief Air Stream Node Name
  {f3232d48-5213-4ac0-a3a0-ee4b31ba8b94}; !- Return Air Stream Node Name

OS:Node,
  {f8441a01-5bb1-4941-a042-ea08534e96a4}, !- Handle
  F4 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {af2a0882-482f-4824-ae15-31e4285905b6}; !- Outlet Port

OS:Connection,
  {af2a0882-482f-4824-ae15-31e4285905b6}, !- Handle
  {f8441a01-5bb1-4941-a042-ea08534e96a4}, !- Source Object
  3,                                      !- Outlet Port
  {322e33c1-071a-43ce-b8d6-0ea38d7338f5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {47f0ddbb-53d2-4f85-aff0-8f0b17c33039}, !- Handle
  F4 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {4b9615d8-0da6-4520-bc72-48d107dc1851}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4b9615d8-0da6-4520-bc72-48d107dc1851}, !- Handle
  {322e33c1-071a-43ce-b8d6-0ea38d7338f5}, !- Source Object
  7,                                      !- Outlet Port
  {47f0ddbb-53d2-4f85-aff0-8f0b17c33039}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bad35fed-b2d7-41f2-a183-b5cfa907854b}, !- Handle
  F4 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f7879b6a-76d1-4ef2-a80a-fc012de28931}, !- Inlet Port
  {04072251-5af2-4377-9e82-2e8cf76f4abc}; !- Outlet Port

OS:Connection,
  {f3232d48-5213-4ac0-a3a0-ee4b31ba8b94}, !- Handle
  {5be5eee7-7670-4d89-99cd-5205b4b2bf60}, !- Source Object
  3,                                      !- Outlet Port
  {322e33c1-071a-43ce-b8d6-0ea38d7338f5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f7879b6a-76d1-4ef2-a80a-fc012de28931}, !- Handle
  {322e33c1-071a-43ce-b8d6-0ea38d7338f5}, !- Source Object
  5,                                      !- Outlet Port
  {bad35fed-b2d7-41f2-a183-b5cfa907854b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04072251-5af2-4377-9e82-2e8cf76f4abc}, !- Handle
  {bad35fed-b2d7-41f2-a183-b5cfa907854b}, !- Source Object
  3,                                      !- Outlet Port
  {16c34d48-651c-4a18-b59a-15ab76f7fe29}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3c3463ef-6012-49a7-b8c4-f07da6bd5f3f}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {220e46fb-b84e-48b2-88a2-c47d2e230ba9}, !- Control Zone or Zone List Name
  {dcf20c61-7aec-464e-a748-6ffa90f63118}, !- Cooling Control Zone or Zone List Name
  {b6268e9a-768b-4e24-a948-e7f2b3cf1ac7}, !- Heating Control Zone or Zone List Name
  {cb0804fd-4a60-4a9e-92cd-22f5eff6e109}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {220e46fb-b84e-48b2-88a2-c47d2e230ba9}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {dcf20c61-7aec-464e-a748-6ffa90f63118}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b6268e9a-768b-4e24-a948-e7f2b3cf1ac7}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb0804fd-4a60-4a9e-92cd-22f5eff6e109}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e987e51a-475a-48ab-93f0-5ccaa254dd0f}, !- Handle
  F4 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {b7b9c518-1fb1-4450-bc2c-e6884afc1a73}, !- Air Inlet Node Name
  {965d4f0d-4ba4-4dca-8658-3a5dad8a3fff}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d4fa780-4840-476d-95d0-4beda9e2b559}, !- Handle
  F4 NW Apartment ZN Return Air Node,     !- Name
  {959c3439-8d19-4fad-b40a-813972fdeacd}, !- Inlet Port
  {1887c9c1-3b99-4df0-a7b6-d5734d6683d3}; !- Outlet Port

OS:Connection,
  {7aaf99e5-d145-4b96-ac82-e2f9c6b33c87}, !- Handle
  {3a004a68-b2ac-4eca-b890-7163c04e02a3}, !- Source Object
  3,                                      !- Outlet Port
  {df454895-619f-4471-8257-41fe1fb03c87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {959c3439-8d19-4fad-b40a-813972fdeacd}, !- Handle
  {9131152f-c864-41ed-9db5-dce2cfff2c0f}, !- Source Object
  2,                                      !- Outlet Port
  {2d4fa780-4840-476d-95d0-4beda9e2b559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1887c9c1-3b99-4df0-a7b6-d5734d6683d3}, !- Handle
  {2d4fa780-4840-476d-95d0-4beda9e2b559}, !- Source Object
  3,                                      !- Outlet Port
  {1f19565b-aadf-40da-a707-15d86d161b4f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f7a1531-fee7-4745-8d77-47ee1aefd09f}, !- Handle
  F4 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {5f2d184d-6088-41d4-845f-5e264be859d8}, !- Inlet Port
  {b7b9c518-1fb1-4450-bc2c-e6884afc1a73}; !- Outlet Port

OS:Connection,
  {5f2d184d-6088-41d4-845f-5e264be859d8}, !- Handle
  {af13ab11-bb0c-44e0-856f-d227a1e6f109}, !- Source Object
  3,                                      !- Outlet Port
  {5f7a1531-fee7-4745-8d77-47ee1aefd09f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7b9c518-1fb1-4450-bc2c-e6884afc1a73}, !- Handle
  {5f7a1531-fee7-4745-8d77-47ee1aefd09f}, !- Source Object
  3,                                      !- Outlet Port
  {e987e51a-475a-48ab-93f0-5ccaa254dd0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {965d4f0d-4ba4-4dca-8658-3a5dad8a3fff}, !- Handle
  {e987e51a-475a-48ab-93f0-5ccaa254dd0f}, !- Source Object
  4,                                      !- Outlet Port
  {3a004a68-b2ac-4eca-b890-7163c04e02a3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f575c70d-596c-4e98-b66d-c2e63f01a7e7}, !- Handle
  F4 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {5b57d59b-0a09-4f7e-a907-78f4ba5e84a0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {891cda6c-b45c-4449-a6d1-d376163f265f}, !- Supply Side Inlet Node Name
  {e06019cc-d537-4a10-bb5f-de738cfdf651}, !- Demand Side Outlet Node Name
  {0d830f32-3139-4723-b8be-60a35af99050}, !- Demand Side Inlet Node A
  {63886a59-29af-449d-84e6-c691611fd7d2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {51263ab3-ddcc-4081-8ed0-5764ba44adc0}, !- Demand Mixer Name
  {d493d0b1-5265-4491-94cc-631e26eaa194}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2b72f823-5c07-4059-9d02-3735033ebab4}, !- Handle
  F4 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {891cda6c-b45c-4449-a6d1-d376163f265f}, !- Inlet Port
  {26429614-b570-42dc-b443-f7c471492fe7}; !- Outlet Port

OS:Node,
  {de3b3769-8070-4053-a983-a6fc9e5b5bb3}, !- Handle
  F4 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {cdf62832-bde1-46c6-89af-f7e28c1c2d46}, !- Inlet Port
  {63886a59-29af-449d-84e6-c691611fd7d2}; !- Outlet Port

OS:Connection,
  {891cda6c-b45c-4449-a6d1-d376163f265f}, !- Handle
  {f575c70d-596c-4e98-b66d-c2e63f01a7e7}, !- Source Object
  9,                                      !- Outlet Port
  {2b72f823-5c07-4059-9d02-3735033ebab4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63886a59-29af-449d-84e6-c691611fd7d2}, !- Handle
  {de3b3769-8070-4053-a983-a6fc9e5b5bb3}, !- Source Object
  3,                                      !- Outlet Port
  {f575c70d-596c-4e98-b66d-c2e63f01a7e7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63fc7ea1-9622-4f35-b7cc-109ae1e237d7}, !- Handle
  F4 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0d830f32-3139-4723-b8be-60a35af99050}, !- Inlet Port
  {80d594fc-ce68-4f45-8cb9-c0ab9a552e28}; !- Outlet Port

OS:Node,
  {bed41da8-da27-4d1a-9c9c-379f54df5ba2}, !- Handle
  F4 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {909f9862-7e2f-465b-bb4c-48c992581b48}, !- Inlet Port
  {e06019cc-d537-4a10-bb5f-de738cfdf651}; !- Outlet Port

OS:Node,
  {f8cd3e61-7fbe-460a-8f98-db3d79bef79c}, !- Handle
  F4 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {f58f373a-9260-455f-9b70-215f0deb3f89}, !- Inlet Port
  {d259e913-0c28-4c1a-bce8-99c4d1936103}; !- Outlet Port

OS:Connection,
  {0d830f32-3139-4723-b8be-60a35af99050}, !- Handle
  {f575c70d-596c-4e98-b66d-c2e63f01a7e7}, !- Source Object
  11,                                     !- Outlet Port
  {63fc7ea1-9622-4f35-b7cc-109ae1e237d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e06019cc-d537-4a10-bb5f-de738cfdf651}, !- Handle
  {bed41da8-da27-4d1a-9c9c-379f54df5ba2}, !- Source Object
  3,                                      !- Outlet Port
  {f575c70d-596c-4e98-b66d-c2e63f01a7e7}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d493d0b1-5265-4491-94cc-631e26eaa194}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {80d594fc-ce68-4f45-8cb9-c0ab9a552e28}, !- Inlet Node Name
  {b5fcce40-950f-46d1-8919-69b787d112c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {51263ab3-ddcc-4081-8ed0-5764ba44adc0}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {909f9862-7e2f-465b-bb4c-48c992581b48}, !- Outlet Node Name
  {903da956-ce64-47ad-8278-d1d0c0acbf0e}; !- Inlet Node Name 1

OS:Connection,
  {80d594fc-ce68-4f45-8cb9-c0ab9a552e28}, !- Handle
  {63fc7ea1-9622-4f35-b7cc-109ae1e237d7}, !- Source Object
  3,                                      !- Outlet Port
  {d493d0b1-5265-4491-94cc-631e26eaa194}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {909f9862-7e2f-465b-bb4c-48c992581b48}, !- Handle
  {51263ab3-ddcc-4081-8ed0-5764ba44adc0}, !- Source Object
  2,                                      !- Outlet Port
  {bed41da8-da27-4d1a-9c9c-379f54df5ba2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a443bfda-fdd1-4b35-a6b5-0178ff19ad06}, !- Handle
  {f575c70d-596c-4e98-b66d-c2e63f01a7e7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5b57d59b-0a09-4f7e-a907-78f4ba5e84a0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {2957b592-b986-43e2-a1c0-55eaacfe7864}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {65d264f1-62ca-42cc-a1e8-3844403c9f32}, !- Handle
  F4 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b651628d-d146-4457-800a-4152a15a9d32}, !- Control Zone Name
  {de3b3769-8070-4053-a983-a6fc9e5b5bb3}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a8caef1c-e304-4fbc-9d65-5457a70c5719}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {b59a87dc-a1bb-46e3-878e-a5ecb27c678a}, !- Water Inlet Node Name
  {0a054006-2800-4c89-9b95-68ad2cd88554}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {a703ab2f-f123-4fef-981b-4f169845b034}, !- Heating Capacity Curve Name
  {09154053-68f1-451b-95ac-373b1cc65d82}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {a703ab2f-f123-4fef-981b-4f169845b034}, !- Handle
  Curve Quad Linear 76,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {09154053-68f1-451b-95ac-373b1cc65d82}, !- Handle
  Curve Quad Linear 77,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {54024ac5-7b77-49ac-b8f0-0a6a48121532}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {365d8490-ad24-42d8-a7ee-884d21bf21af}, !- Inlet Port
  {b59a87dc-a1bb-46e3-878e-a5ecb27c678a}; !- Outlet Port

OS:Connection,
  {365d8490-ad24-42d8-a7ee-884d21bf21af}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  54,                                     !- Outlet Port
  {54024ac5-7b77-49ac-b8f0-0a6a48121532}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {394ddeb0-bbd6-4d7b-986b-f594e8e4546e}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {0a054006-2800-4c89-9b95-68ad2cd88554}, !- Inlet Port
  {68cc8269-b527-468b-a2e2-3ad1f5344104}; !- Outlet Port

OS:Connection,
  {b59a87dc-a1bb-46e3-878e-a5ecb27c678a}, !- Handle
  {54024ac5-7b77-49ac-b8f0-0a6a48121532}, !- Source Object
  3,                                      !- Outlet Port
  {a8caef1c-e304-4fbc-9d65-5457a70c5719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a054006-2800-4c89-9b95-68ad2cd88554}, !- Handle
  {a8caef1c-e304-4fbc-9d65-5457a70c5719}, !- Source Object
  3,                                      !- Outlet Port
  {394ddeb0-bbd6-4d7b-986b-f594e8e4546e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68cc8269-b527-468b-a2e2-3ad1f5344104}, !- Handle
  {394ddeb0-bbd6-4d7b-986b-f594e8e4546e}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  54;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {96db3232-1c4b-4d71-b8fc-fb9026603d9f}, !- Handle
  F4 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fa0765b7-a90a-4c61-8308-19a22c82f51e}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {52006d6f-2264-4248-b54a-2d50363020f4}, !- Water Inlet Node Name
  {a7f9608b-8dac-4953-a745-ad38b6d50cbe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {a3d01761-d819-4396-ab86-b0ed4ea93b4c}, !- Total Cooling Capacity Curve Name
  {a124b091-6036-4741-9c60-dfd67752d831}, !- Sensible Cooling Capacity Curve Name
  {ff99ddb4-df28-4fe5-b011-7e49f6ab7f13}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {a3d01761-d819-4396-ab86-b0ed4ea93b4c}, !- Handle
  TotCoolCapCurve 25,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a124b091-6036-4741-9c60-dfd67752d831}, !- Handle
  Curve Quint Linear 26,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ff99ddb4-df28-4fe5-b011-7e49f6ab7f13}, !- Handle
  Curve Quad Linear 78,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {596a110a-9fd9-4963-a10a-b4d8a17eb840}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Inlet Water Node, !- Name
  {f3eb2cc0-a715-41f8-acf2-0e057cac70ae}, !- Inlet Port
  {52006d6f-2264-4248-b54a-2d50363020f4}; !- Outlet Port

OS:Connection,
  {f3eb2cc0-a715-41f8-acf2-0e057cac70ae}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  55,                                     !- Outlet Port
  {596a110a-9fd9-4963-a10a-b4d8a17eb840}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b778eb2-b4b6-427d-93d9-f50bca01a880}, !- Handle
  F4 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Outlet Water Node, !- Name
  {a7f9608b-8dac-4953-a745-ad38b6d50cbe}, !- Inlet Port
  {eb7ffbee-18c4-4a12-b6c7-aaa2ff649f9c}; !- Outlet Port

OS:Connection,
  {52006d6f-2264-4248-b54a-2d50363020f4}, !- Handle
  {596a110a-9fd9-4963-a10a-b4d8a17eb840}, !- Source Object
  3,                                      !- Outlet Port
  {fa0765b7-a90a-4c61-8308-19a22c82f51e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7f9608b-8dac-4953-a745-ad38b6d50cbe}, !- Handle
  {fa0765b7-a90a-4c61-8308-19a22c82f51e}, !- Source Object
  3,                                      !- Outlet Port
  {9b778eb2-b4b6-427d-93d9-f50bca01a880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb7ffbee-18c4-4a12-b6c7-aaa2ff649f9c}, !- Handle
  {9b778eb2-b4b6-427d-93d9-f50bca01a880}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  55;                                     !- Inlet Port

OS:Fan:OnOff,
  {b26b4297-fbe2-43c3-bec5-a104f8b687a5}, !- Handle
  F4 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6adc0f6a-b7ba-4c9b-922f-1edbe286a021}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {038ce017-af19-4465-88f6-2c077f4b14c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6adc0f6a-b7ba-4c9b-922f-1edbe286a021}, !- Handle
  Fan On Off Power Curve 25,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {038ce017-af19-4465-88f6-2c077f4b14c9}, !- Handle
  Fan On Off Efficiency Curve 25,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {52e028cd-37d0-428f-b925-3ee7dfb49bed}, !- Handle
  F4 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b651628d-d146-4457-800a-4152a15a9d32}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {c076db5c-2fbc-4eae-b647-0d226d443c18}, !- Air Inlet Node Name
  {cdf62832-bde1-46c6-89af-f7e28c1c2d46}, !- Air Outlet Node Name
  {b26b4297-fbe2-43c3-bec5-a104f8b687a5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {a8caef1c-e304-4fbc-9d65-5457a70c5719}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fa0765b7-a90a-4c61-8308-19a22c82f51e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {96db3232-1c4b-4d71-b8fc-fb9026603d9f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cdf62832-bde1-46c6-89af-f7e28c1c2d46}, !- Handle
  {52e028cd-37d0-428f-b925-3ee7dfb49bed}, !- Source Object
  7,                                      !- Outlet Port
  {de3b3769-8070-4053-a983-a6fc9e5b5bb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {873c6cd8-72d7-47ca-b3ae-2c34ac3156a6}, !- Handle
  F4 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {87a699b5-0c64-4d43-b82c-78f5a98dc1c5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {87a699b5-0c64-4d43-b82c-78f5a98dc1c5}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77a7ee96-fad8-4ec3-afce-bf1be32c0243}, !- Handle
  F4 SE Apartment ZN PSZ-AC OA System,    !- Name
  {873c6cd8-72d7-47ca-b3ae-2c34ac3156a6}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b3a7a104-685d-46c1-975a-d625ae8aa80e}, !- Mixed Air Node Name
  {ce272817-fb01-4278-b802-b7756b615d85}, !- Outdoor Air Stream Node Name
  {31c450c2-b483-4935-97fb-17c7cdc730ae}, !- Relief Air Stream Node Name
  {26429614-b570-42dc-b443-f7c471492fe7}; !- Return Air Stream Node Name

OS:Node,
  {501a0e39-a648-48c2-88bd-254039e43558}, !- Handle
  F4 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ce272817-fb01-4278-b802-b7756b615d85}; !- Outlet Port

OS:Connection,
  {ce272817-fb01-4278-b802-b7756b615d85}, !- Handle
  {501a0e39-a648-48c2-88bd-254039e43558}, !- Source Object
  3,                                      !- Outlet Port
  {77a7ee96-fad8-4ec3-afce-bf1be32c0243}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b393b9c7-32db-400f-b4ed-616d48a4bd42}, !- Handle
  F4 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {31c450c2-b483-4935-97fb-17c7cdc730ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {31c450c2-b483-4935-97fb-17c7cdc730ae}, !- Handle
  {77a7ee96-fad8-4ec3-afce-bf1be32c0243}, !- Source Object
  7,                                      !- Outlet Port
  {b393b9c7-32db-400f-b4ed-616d48a4bd42}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ef8a9ca-11ca-4b1f-856f-a507784f4a3c}, !- Handle
  F4 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b3a7a104-685d-46c1-975a-d625ae8aa80e}, !- Inlet Port
  {c076db5c-2fbc-4eae-b647-0d226d443c18}; !- Outlet Port

OS:Connection,
  {26429614-b570-42dc-b443-f7c471492fe7}, !- Handle
  {2b72f823-5c07-4059-9d02-3735033ebab4}, !- Source Object
  3,                                      !- Outlet Port
  {77a7ee96-fad8-4ec3-afce-bf1be32c0243}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3a7a104-685d-46c1-975a-d625ae8aa80e}, !- Handle
  {77a7ee96-fad8-4ec3-afce-bf1be32c0243}, !- Source Object
  5,                                      !- Outlet Port
  {2ef8a9ca-11ca-4b1f-856f-a507784f4a3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c076db5c-2fbc-4eae-b647-0d226d443c18}, !- Handle
  {2ef8a9ca-11ca-4b1f-856f-a507784f4a3c}, !- Source Object
  3,                                      !- Outlet Port
  {52e028cd-37d0-428f-b925-3ee7dfb49bed}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2957b592-b986-43e2-a1c0-55eaacfe7864}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {919b2edd-4c6c-400b-bc29-088dc00e1d03}, !- Control Zone or Zone List Name
  {3af15c2d-b33f-4bf9-b39d-76e6a9d1ce0d}, !- Cooling Control Zone or Zone List Name
  {8823d1e5-6359-4893-9485-4a7490291164}, !- Heating Control Zone or Zone List Name
  {9fabaa39-b9e0-4feb-9e49-6b006b1e2208}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {919b2edd-4c6c-400b-bc29-088dc00e1d03}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {3af15c2d-b33f-4bf9-b39d-76e6a9d1ce0d}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8823d1e5-6359-4893-9485-4a7490291164}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9fabaa39-b9e0-4feb-9e49-6b006b1e2208}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {481cfa4c-9d62-4250-8d4a-de89c809016a}, !- Handle
  F4 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {64d42bf9-3dbe-4fc3-98ba-0d364cb16b60}, !- Air Inlet Node Name
  {f58f373a-9260-455f-9b70-215f0deb3f89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6e9fcb55-8a27-4f48-b0e4-29f9f1df24d0}, !- Handle
  F4 SE Apartment ZN Return Air Node,     !- Name
  {3e96cab5-babe-4f66-a1f6-6548d0ac7f87}, !- Inlet Port
  {903da956-ce64-47ad-8278-d1d0c0acbf0e}; !- Outlet Port

OS:Connection,
  {d259e913-0c28-4c1a-bce8-99c4d1936103}, !- Handle
  {f8cd3e61-7fbe-460a-8f98-db3d79bef79c}, !- Source Object
  3,                                      !- Outlet Port
  {4850abf6-7a24-4f6d-803e-4a3a22f37728}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e96cab5-babe-4f66-a1f6-6548d0ac7f87}, !- Handle
  {d47e54d2-de35-4316-8212-49e3695147f1}, !- Source Object
  2,                                      !- Outlet Port
  {6e9fcb55-8a27-4f48-b0e4-29f9f1df24d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903da956-ce64-47ad-8278-d1d0c0acbf0e}, !- Handle
  {6e9fcb55-8a27-4f48-b0e4-29f9f1df24d0}, !- Source Object
  3,                                      !- Outlet Port
  {51263ab3-ddcc-4081-8ed0-5764ba44adc0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1936e6ed-3c58-4fd2-8e86-27d95f57f0d1}, !- Handle
  F4 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b5fcce40-950f-46d1-8919-69b787d112c8}, !- Inlet Port
  {64d42bf9-3dbe-4fc3-98ba-0d364cb16b60}; !- Outlet Port

OS:Connection,
  {b5fcce40-950f-46d1-8919-69b787d112c8}, !- Handle
  {d493d0b1-5265-4491-94cc-631e26eaa194}, !- Source Object
  3,                                      !- Outlet Port
  {1936e6ed-3c58-4fd2-8e86-27d95f57f0d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64d42bf9-3dbe-4fc3-98ba-0d364cb16b60}, !- Handle
  {1936e6ed-3c58-4fd2-8e86-27d95f57f0d1}, !- Source Object
  3,                                      !- Outlet Port
  {481cfa4c-9d62-4250-8d4a-de89c809016a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f58f373a-9260-455f-9b70-215f0deb3f89}, !- Handle
  {481cfa4c-9d62-4250-8d4a-de89c809016a}, !- Source Object
  4,                                      !- Outlet Port
  {f8cd3e61-7fbe-460a-8f98-db3d79bef79c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4ff0e6b9-d520-4359-b207-b126ada48d0b}, !- Handle
  F4 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {95777af8-38e5-49eb-90f5-87578e6ba362}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {06b5e65b-8343-4b5c-bbb6-d00af2afff23}, !- Supply Side Inlet Node Name
  {3e39eac5-722b-449b-ae22-692fef78d968}, !- Demand Side Outlet Node Name
  {215a6724-a18d-4a3e-9d6b-4110b21449ac}, !- Demand Side Inlet Node A
  {910ce81b-fad8-4abc-b48d-1adc5563ce71}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df04c353-2d37-492c-a313-c1b34eba218e}, !- Demand Mixer Name
  {0f80d8cd-ace5-4ecf-988a-6d2ee7e7dcaf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bbbe25b-20a3-4722-a74c-9789f074809d}, !- Handle
  F4 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {06b5e65b-8343-4b5c-bbb6-d00af2afff23}, !- Inlet Port
  {fe752cd6-0101-47de-9519-8ab7d759e388}; !- Outlet Port

OS:Node,
  {547f636b-0338-417a-ac88-09dc31097838}, !- Handle
  F4 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {6b4c3a86-de5b-4339-a545-4b7c64c38b7c}, !- Inlet Port
  {910ce81b-fad8-4abc-b48d-1adc5563ce71}; !- Outlet Port

OS:Connection,
  {06b5e65b-8343-4b5c-bbb6-d00af2afff23}, !- Handle
  {4ff0e6b9-d520-4359-b207-b126ada48d0b}, !- Source Object
  9,                                      !- Outlet Port
  {5bbbe25b-20a3-4722-a74c-9789f074809d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {910ce81b-fad8-4abc-b48d-1adc5563ce71}, !- Handle
  {547f636b-0338-417a-ac88-09dc31097838}, !- Source Object
  3,                                      !- Outlet Port
  {4ff0e6b9-d520-4359-b207-b126ada48d0b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1d1bc3e6-f968-4d53-8fd1-189d048b11fd}, !- Handle
  F4 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {215a6724-a18d-4a3e-9d6b-4110b21449ac}, !- Inlet Port
  {91eda28f-3bf0-456d-a2a0-e1467803878e}; !- Outlet Port

OS:Node,
  {d136254a-3e80-436a-b537-dffe490f8794}, !- Handle
  F4 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {dd2fc430-af05-4f79-8252-79714e29fb06}, !- Inlet Port
  {3e39eac5-722b-449b-ae22-692fef78d968}; !- Outlet Port

OS:Node,
  {7205235b-38b9-4738-96b9-32503b84c7c8}, !- Handle
  F4 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {54ebac60-13ed-4e68-83f3-c97edb186a01}, !- Inlet Port
  {7a79ad09-78fa-414b-8de2-8029fe7e8384}; !- Outlet Port

OS:Connection,
  {215a6724-a18d-4a3e-9d6b-4110b21449ac}, !- Handle
  {4ff0e6b9-d520-4359-b207-b126ada48d0b}, !- Source Object
  11,                                     !- Outlet Port
  {1d1bc3e6-f968-4d53-8fd1-189d048b11fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e39eac5-722b-449b-ae22-692fef78d968}, !- Handle
  {d136254a-3e80-436a-b537-dffe490f8794}, !- Source Object
  3,                                      !- Outlet Port
  {4ff0e6b9-d520-4359-b207-b126ada48d0b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0f80d8cd-ace5-4ecf-988a-6d2ee7e7dcaf}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {91eda28f-3bf0-456d-a2a0-e1467803878e}, !- Inlet Node Name
  {735b3c99-3736-49d5-b3c8-50194af75d22}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df04c353-2d37-492c-a313-c1b34eba218e}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {dd2fc430-af05-4f79-8252-79714e29fb06}, !- Outlet Node Name
  {7b3a0582-23ce-4d0e-a741-c743ed659319}; !- Inlet Node Name 1

OS:Connection,
  {91eda28f-3bf0-456d-a2a0-e1467803878e}, !- Handle
  {1d1bc3e6-f968-4d53-8fd1-189d048b11fd}, !- Source Object
  3,                                      !- Outlet Port
  {0f80d8cd-ace5-4ecf-988a-6d2ee7e7dcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2fc430-af05-4f79-8252-79714e29fb06}, !- Handle
  {df04c353-2d37-492c-a313-c1b34eba218e}, !- Source Object
  2,                                      !- Outlet Port
  {d136254a-3e80-436a-b537-dffe490f8794}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f838f27d-9d73-40e3-895c-03b3c37ca4e9}, !- Handle
  {4ff0e6b9-d520-4359-b207-b126ada48d0b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {95777af8-38e5-49eb-90f5-87578e6ba362}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {516e7432-eacd-4b72-9870-19019d08c9a2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {01aa392b-fee8-42e3-990c-82dcc8145aa2}, !- Handle
  F4 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- Control Zone Name
  {547f636b-0338-417a-ac88-09dc31097838}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {fd1dc01a-b521-445a-ab76-cba657d436ff}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH, !- Name
  {71a4c08e-78e1-4a8b-867b-92ef28ea8cb3}, !- Water Inlet Node Name
  {67fcd7d0-c0d7-451f-8c5c-a8914568a4b0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {3c3b7c7a-07be-4b25-860f-2c22053f05cf}, !- Heating Capacity Curve Name
  {5a8dec51-3874-4f8a-a399-48c10537e792}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {3c3b7c7a-07be-4b25-860f-2c22053f05cf}, !- Handle
  Curve Quad Linear 79,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5a8dec51-3874-4f8a-a399-48c10537e792}, !- Handle
  Curve Quad Linear 80,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {aec98762-8423-4b1c-b16f-e53953808e64}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {eb9b7d67-a2d0-4d3e-b902-a82546514d7e}, !- Inlet Port
  {71a4c08e-78e1-4a8b-867b-92ef28ea8cb3}; !- Outlet Port

OS:Connection,
  {eb9b7d67-a2d0-4d3e-b902-a82546514d7e}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  56,                                     !- Outlet Port
  {aec98762-8423-4b1c-b16f-e53953808e64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21a1aec9-9e6d-4f64-8f16-60ceee11bc99}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 14 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {67fcd7d0-c0d7-451f-8c5c-a8914568a4b0}, !- Inlet Port
  {1ca9bd04-0d6e-4b3c-ac00-49fd9189650b}; !- Outlet Port

OS:Connection,
  {71a4c08e-78e1-4a8b-867b-92ef28ea8cb3}, !- Handle
  {aec98762-8423-4b1c-b16f-e53953808e64}, !- Source Object
  3,                                      !- Outlet Port
  {fd1dc01a-b521-445a-ab76-cba657d436ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fcd7d0-c0d7-451f-8c5c-a8914568a4b0}, !- Handle
  {fd1dc01a-b521-445a-ab76-cba657d436ff}, !- Source Object
  3,                                      !- Outlet Port
  {21a1aec9-9e6d-4f64-8f16-60ceee11bc99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ca9bd04-0d6e-4b3c-ac00-49fd9189650b}, !- Handle
  {21a1aec9-9e6d-4f64-8f16-60ceee11bc99}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  56;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {800d6da9-5ed8-4c74-9934-9ee097228499}, !- Handle
  F4 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {6c546138-4cdd-477f-ae85-eabaedf1d477}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER, !- Name
  {eebc5645-51d4-485d-9f5c-8b283d830e2f}, !- Water Inlet Node Name
  {11218c7c-280f-4dbb-bb0b-7c3c4423555c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {96d2a97d-f4a6-43e2-afec-e3cf111123f5}, !- Total Cooling Capacity Curve Name
  {2cb67408-f75b-451c-9eed-efa53b61b41e}, !- Sensible Cooling Capacity Curve Name
  {68058013-9094-423d-b7e4-8178267d51c2}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {96d2a97d-f4a6-43e2-afec-e3cf111123f5}, !- Handle
  TotCoolCapCurve 26,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2cb67408-f75b-451c-9eed-efa53b61b41e}, !- Handle
  Curve Quint Linear 27,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {68058013-9094-423d-b7e4-8178267d51c2}, !- Handle
  Curve Quad Linear 81,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {901d7555-873e-48dd-8dec-19c931693caf}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Inlet Water Node, !- Name
  {6f4bc3ab-7223-4cc0-85d9-bfcabfe34aeb}, !- Inlet Port
  {eebc5645-51d4-485d-9f5c-8b283d830e2f}; !- Outlet Port

OS:Connection,
  {6f4bc3ab-7223-4cc0-85d9-bfcabfe34aeb}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  57,                                     !- Outlet Port
  {901d7555-873e-48dd-8dec-19c931693caf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c8147fc8-e96f-40c2-94ad-8d67436a87be}, !- Handle
  F4 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 14kBtu/hr 11.2EER Outlet Water Node, !- Name
  {11218c7c-280f-4dbb-bb0b-7c3c4423555c}, !- Inlet Port
  {bc6cb95d-1c7e-482b-9bca-be32ca88134f}; !- Outlet Port

OS:Connection,
  {eebc5645-51d4-485d-9f5c-8b283d830e2f}, !- Handle
  {901d7555-873e-48dd-8dec-19c931693caf}, !- Source Object
  3,                                      !- Outlet Port
  {6c546138-4cdd-477f-ae85-eabaedf1d477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11218c7c-280f-4dbb-bb0b-7c3c4423555c}, !- Handle
  {6c546138-4cdd-477f-ae85-eabaedf1d477}, !- Source Object
  3,                                      !- Outlet Port
  {c8147fc8-e96f-40c2-94ad-8d67436a87be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc6cb95d-1c7e-482b-9bca-be32ca88134f}, !- Handle
  {c8147fc8-e96f-40c2-94ad-8d67436a87be}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  57;                                     !- Inlet Port

OS:Fan:OnOff,
  {51ec2ed0-5e19-4b0b-a8f9-243b286b7d81}, !- Handle
  F4 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {55e1c4fb-61ed-45b5-98a9-bf35ae816d1a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60f8163a-45d2-4d0c-b23f-8169baa2ec3f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {55e1c4fb-61ed-45b5-98a9-bf35ae816d1a}, !- Handle
  Fan On Off Power Curve 26,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60f8163a-45d2-4d0c-b23f-8169baa2ec3f}, !- Handle
  Fan On Off Efficiency Curve 26,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {86452d92-3d53-4104-9e15-b6f6f3717c0f}, !- Handle
  F4 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {66d25462-4be8-40f6-9727-6b6a5ca4900d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {7ad6d58e-6124-4c97-a8cb-012bd82ef715}, !- Air Inlet Node Name
  {6b4c3a86-de5b-4339-a545-4b7c64c38b7c}, !- Air Outlet Node Name
  {51ec2ed0-5e19-4b0b-a8f9-243b286b7d81}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {fd1dc01a-b521-445a-ab76-cba657d436ff}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {6c546138-4cdd-477f-ae85-eabaedf1d477}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {800d6da9-5ed8-4c74-9934-9ee097228499}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6b4c3a86-de5b-4339-a545-4b7c64c38b7c}, !- Handle
  {86452d92-3d53-4104-9e15-b6f6f3717c0f}, !- Source Object
  7,                                      !- Outlet Port
  {547f636b-0338-417a-ac88-09dc31097838}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7c350c5e-9781-414e-9f58-33a517ca82a5}, !- Handle
  F4 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4484344b-5b08-4407-a1c6-b15fdd5753a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4484344b-5b08-4407-a1c6-b15fdd5753a1}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {575ad240-521c-4e0f-b5e1-5dd4e81df0a0}, !- Handle
  F4 NE Apartment ZN PSZ-AC OA System,    !- Name
  {7c350c5e-9781-414e-9f58-33a517ca82a5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {41618874-3c49-4446-8f54-5a08b76fa42b}, !- Mixed Air Node Name
  {3d8e7c24-ce9c-4642-9148-c9e8b3398eac}, !- Outdoor Air Stream Node Name
  {bac5668f-1bc2-4604-bcee-15a0647c7819}, !- Relief Air Stream Node Name
  {fe752cd6-0101-47de-9519-8ab7d759e388}; !- Return Air Stream Node Name

OS:Node,
  {0e4124ee-5073-487a-8219-515c56377509}, !- Handle
  F4 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3d8e7c24-ce9c-4642-9148-c9e8b3398eac}; !- Outlet Port

OS:Connection,
  {3d8e7c24-ce9c-4642-9148-c9e8b3398eac}, !- Handle
  {0e4124ee-5073-487a-8219-515c56377509}, !- Source Object
  3,                                      !- Outlet Port
  {575ad240-521c-4e0f-b5e1-5dd4e81df0a0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {60fac421-69ea-49ff-8d05-5566da7e6533}, !- Handle
  F4 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {bac5668f-1bc2-4604-bcee-15a0647c7819}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bac5668f-1bc2-4604-bcee-15a0647c7819}, !- Handle
  {575ad240-521c-4e0f-b5e1-5dd4e81df0a0}, !- Source Object
  7,                                      !- Outlet Port
  {60fac421-69ea-49ff-8d05-5566da7e6533}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43f88be1-d497-422d-97aa-8d0efb30bfec}, !- Handle
  F4 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {41618874-3c49-4446-8f54-5a08b76fa42b}, !- Inlet Port
  {7ad6d58e-6124-4c97-a8cb-012bd82ef715}; !- Outlet Port

OS:Connection,
  {fe752cd6-0101-47de-9519-8ab7d759e388}, !- Handle
  {5bbbe25b-20a3-4722-a74c-9789f074809d}, !- Source Object
  3,                                      !- Outlet Port
  {575ad240-521c-4e0f-b5e1-5dd4e81df0a0}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {41618874-3c49-4446-8f54-5a08b76fa42b}, !- Handle
  {575ad240-521c-4e0f-b5e1-5dd4e81df0a0}, !- Source Object
  5,                                      !- Outlet Port
  {43f88be1-d497-422d-97aa-8d0efb30bfec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad6d58e-6124-4c97-a8cb-012bd82ef715}, !- Handle
  {43f88be1-d497-422d-97aa-8d0efb30bfec}, !- Source Object
  3,                                      !- Outlet Port
  {86452d92-3d53-4104-9e15-b6f6f3717c0f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {516e7432-eacd-4b72-9870-19019d08c9a2}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {58e16bb1-5f0c-48d8-9b97-7eab4906c85c}, !- Control Zone or Zone List Name
  {bd692715-039e-41e7-92ec-44cfababe1a1}, !- Cooling Control Zone or Zone List Name
  {3d2eafe4-9694-4d3c-b1d0-bf19993cd760}, !- Heating Control Zone or Zone List Name
  {9169bdfb-e32e-4acd-9ff7-212ab52702ca}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {58e16bb1-5f0c-48d8-9b97-7eab4906c85c}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {bd692715-039e-41e7-92ec-44cfababe1a1}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3d2eafe4-9694-4d3c-b1d0-bf19993cd760}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9169bdfb-e32e-4acd-9ff7-212ab52702ca}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4befd89d-5f5d-4267-b919-638f683a6b29}, !- Handle
  F4 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {dd374a82-d8b2-4620-b848-eca364f8fd97}, !- Air Inlet Node Name
  {54ebac60-13ed-4e68-83f3-c97edb186a01}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a5c66b6e-0747-4b7c-af8e-f992977e4c52}, !- Handle
  F4 NE Apartment ZN Return Air Node,     !- Name
  {baa12f22-f931-4d5b-8708-ea7a7192e114}, !- Inlet Port
  {7b3a0582-23ce-4d0e-a741-c743ed659319}; !- Outlet Port

OS:Connection,
  {7a79ad09-78fa-414b-8de2-8029fe7e8384}, !- Handle
  {7205235b-38b9-4738-96b9-32503b84c7c8}, !- Source Object
  3,                                      !- Outlet Port
  {246082ba-feca-4b27-82ca-017561411ecd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {baa12f22-f931-4d5b-8708-ea7a7192e114}, !- Handle
  {4394d77b-d13d-4c8d-b4bf-29f082109f0b}, !- Source Object
  2,                                      !- Outlet Port
  {a5c66b6e-0747-4b7c-af8e-f992977e4c52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3a0582-23ce-4d0e-a741-c743ed659319}, !- Handle
  {a5c66b6e-0747-4b7c-af8e-f992977e4c52}, !- Source Object
  3,                                      !- Outlet Port
  {df04c353-2d37-492c-a313-c1b34eba218e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {30e0db67-c0cd-4b57-a63b-823f35d90219}, !- Handle
  F4 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {735b3c99-3736-49d5-b3c8-50194af75d22}, !- Inlet Port
  {dd374a82-d8b2-4620-b848-eca364f8fd97}; !- Outlet Port

OS:Connection,
  {735b3c99-3736-49d5-b3c8-50194af75d22}, !- Handle
  {0f80d8cd-ace5-4ecf-988a-6d2ee7e7dcaf}, !- Source Object
  3,                                      !- Outlet Port
  {30e0db67-c0cd-4b57-a63b-823f35d90219}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd374a82-d8b2-4620-b848-eca364f8fd97}, !- Handle
  {30e0db67-c0cd-4b57-a63b-823f35d90219}, !- Source Object
  3,                                      !- Outlet Port
  {4befd89d-5f5d-4267-b919-638f683a6b29}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54ebac60-13ed-4e68-83f3-c97edb186a01}, !- Handle
  {4befd89d-5f5d-4267-b919-638f683a6b29}, !- Source Object
  4,                                      !- Outlet Port
  {7205235b-38b9-4738-96b9-32503b84c7c8}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5b3dc593-f643-46fb-9bf2-35f6989c409e}, !- Handle
  F4 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {d9b0ebeb-58f0-4c06-8757-b5a862bdf34a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bd7c2b64-4ab7-4d13-9a51-a3e05fb219f9}, !- Supply Side Inlet Node Name
  {b326b01c-2739-4fe1-b43d-7a491eebd1ca}, !- Demand Side Outlet Node Name
  {14e5210e-73b6-4362-b1d3-360d5b42a905}, !- Demand Side Inlet Node A
  {51d20411-d888-4083-b7c1-792143df479f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {617b2c44-dac7-47cd-82fd-c09d77e8681c}, !- Demand Mixer Name
  {9943356f-9d86-403d-941b-b76bb3df7600}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99a3bf41-0d19-4beb-bc76-ff2210f27d29}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {bd7c2b64-4ab7-4d13-9a51-a3e05fb219f9}, !- Inlet Port
  {19c27b43-69de-474a-b2d4-cf670cc2ea07}; !- Outlet Port

OS:Node,
  {abe93a7f-6418-495e-a063-12cc0883e0e1}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {eebe91b9-a088-44bc-b607-b0ab4cd75f84}, !- Inlet Port
  {51d20411-d888-4083-b7c1-792143df479f}; !- Outlet Port

OS:Connection,
  {bd7c2b64-4ab7-4d13-9a51-a3e05fb219f9}, !- Handle
  {5b3dc593-f643-46fb-9bf2-35f6989c409e}, !- Source Object
  9,                                      !- Outlet Port
  {99a3bf41-0d19-4beb-bc76-ff2210f27d29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d20411-d888-4083-b7c1-792143df479f}, !- Handle
  {abe93a7f-6418-495e-a063-12cc0883e0e1}, !- Source Object
  3,                                      !- Outlet Port
  {5b3dc593-f643-46fb-9bf2-35f6989c409e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c5885cc2-2a62-4ac5-9127-9511a39fc931}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {14e5210e-73b6-4362-b1d3-360d5b42a905}, !- Inlet Port
  {ff2899d8-06bd-4377-a086-6f9bae33cc72}; !- Outlet Port

OS:Node,
  {f3510781-7b49-4ccc-b70a-8cada16d9835}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {7ecf6abc-4ca1-4ff3-971c-ad453b22e300}, !- Inlet Port
  {b326b01c-2739-4fe1-b43d-7a491eebd1ca}; !- Outlet Port

OS:Node,
  {ca683367-dd43-4569-be34-d51b541d13c7}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d597d95b-d0dd-4ce4-b558-6d467add7879}, !- Inlet Port
  {a24f6eae-3c15-443e-9f99-9beea513a204}; !- Outlet Port

OS:Connection,
  {14e5210e-73b6-4362-b1d3-360d5b42a905}, !- Handle
  {5b3dc593-f643-46fb-9bf2-35f6989c409e}, !- Source Object
  11,                                     !- Outlet Port
  {c5885cc2-2a62-4ac5-9127-9511a39fc931}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b326b01c-2739-4fe1-b43d-7a491eebd1ca}, !- Handle
  {f3510781-7b49-4ccc-b70a-8cada16d9835}, !- Source Object
  3,                                      !- Outlet Port
  {5b3dc593-f643-46fb-9bf2-35f6989c409e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9943356f-9d86-403d-941b-b76bb3df7600}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {ff2899d8-06bd-4377-a086-6f9bae33cc72}, !- Inlet Node Name
  {618bdb36-a191-4a32-8203-71f6c0fe3d51}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {617b2c44-dac7-47cd-82fd-c09d77e8681c}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {7ecf6abc-4ca1-4ff3-971c-ad453b22e300}, !- Outlet Node Name
  {b5095b9d-b19d-4d67-bd06-9c74c061db87}; !- Inlet Node Name 1

OS:Connection,
  {ff2899d8-06bd-4377-a086-6f9bae33cc72}, !- Handle
  {c5885cc2-2a62-4ac5-9127-9511a39fc931}, !- Source Object
  3,                                      !- Outlet Port
  {9943356f-9d86-403d-941b-b76bb3df7600}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ecf6abc-4ca1-4ff3-971c-ad453b22e300}, !- Handle
  {617b2c44-dac7-47cd-82fd-c09d77e8681c}, !- Source Object
  2,                                      !- Outlet Port
  {f3510781-7b49-4ccc-b70a-8cada16d9835}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31d4595a-9661-48ba-8734-ca9b35ba1a9f}, !- Handle
  {5b3dc593-f643-46fb-9bf2-35f6989c409e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d9b0ebeb-58f0-4c06-8757-b5a862bdf34a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {71d5227e-1836-469f-ac3f-c1f91169072b}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9efdfd63-9ae4-4637-8d81-a48defcc2968}, !- Handle
  F4 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- Control Zone Name
  {abe93a7f-6418-495e-a063-12cc0883e0e1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e57a59af-2925-4c9d-aa52-3054097d982a}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {cbd25a35-17c9-4c4d-9c84-59d08746c72f}, !- Water Inlet Node Name
  {f913746b-91ad-45e1-baf6-70b827c40bf3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {743342e2-63e3-456e-a509-29731c3e2295}, !- Heating Capacity Curve Name
  {8e1366ed-b80f-4fd2-9010-cad153a2a7d7}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {743342e2-63e3-456e-a509-29731c3e2295}, !- Handle
  Curve Quad Linear 82,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8e1366ed-b80f-4fd2-9010-cad153a2a7d7}, !- Handle
  Curve Quad Linear 83,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1822b59d-06b9-45b2-893d-4b405ebd9576}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {539b02c1-12c1-493b-aa01-93b432502080}, !- Inlet Port
  {cbd25a35-17c9-4c4d-9c84-59d08746c72f}; !- Outlet Port

OS:Connection,
  {539b02c1-12c1-493b-aa01-93b432502080}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  58,                                     !- Outlet Port
  {1822b59d-06b9-45b2-893d-4b405ebd9576}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89e9a0cb-6fec-4866-901f-17f2a113873e}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f913746b-91ad-45e1-baf6-70b827c40bf3}, !- Inlet Port
  {29732097-9fd4-44f0-bcf5-a1d23f5fee74}; !- Outlet Port

OS:Connection,
  {cbd25a35-17c9-4c4d-9c84-59d08746c72f}, !- Handle
  {1822b59d-06b9-45b2-893d-4b405ebd9576}, !- Source Object
  3,                                      !- Outlet Port
  {e57a59af-2925-4c9d-aa52-3054097d982a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f913746b-91ad-45e1-baf6-70b827c40bf3}, !- Handle
  {e57a59af-2925-4c9d-aa52-3054097d982a}, !- Source Object
  3,                                      !- Outlet Port
  {89e9a0cb-6fec-4866-901f-17f2a113873e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29732097-9fd4-44f0-bcf5-a1d23f5fee74}, !- Handle
  {89e9a0cb-6fec-4866-901f-17f2a113873e}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  58;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {054edf07-e578-4243-9ca7-4f983a4c1bcb}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {f2e10abf-2947-48f7-a800-db7de781d967}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {1d1f1fde-dcba-46ef-9cd4-62306ea2a343}, !- Water Inlet Node Name
  {68725d02-d724-42bc-b65f-cd494563ea5f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {37be10f3-7d7d-4cf9-a9dd-eb6452790f8c}, !- Total Cooling Capacity Curve Name
  {2f34d3fa-00c9-4dbd-a8bf-189bfbdd3230}, !- Sensible Cooling Capacity Curve Name
  {b8c880b6-2427-42da-bb09-2cf4acdd192e}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {37be10f3-7d7d-4cf9-a9dd-eb6452790f8c}, !- Handle
  TotCoolCapCurve 27,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2f34d3fa-00c9-4dbd-a8bf-189bfbdd3230}, !- Handle
  Curve Quint Linear 28,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b8c880b6-2427-42da-bb09-2cf4acdd192e}, !- Handle
  Curve Quad Linear 84,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2e490a6f-beba-4664-b529-a3a50d2a7717}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {bd2e0a41-2acd-43f3-81b2-99f343d95dac}, !- Inlet Port
  {1d1f1fde-dcba-46ef-9cd4-62306ea2a343}; !- Outlet Port

OS:Connection,
  {bd2e0a41-2acd-43f3-81b2-99f343d95dac}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  59,                                     !- Outlet Port
  {2e490a6f-beba-4664-b529-a3a50d2a7717}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aa510a7-bddb-49e7-a469-f40bf7f7b559}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {68725d02-d724-42bc-b65f-cd494563ea5f}, !- Inlet Port
  {3c3afe2c-972f-416e-be4a-07bc134f27bf}; !- Outlet Port

OS:Connection,
  {1d1f1fde-dcba-46ef-9cd4-62306ea2a343}, !- Handle
  {2e490a6f-beba-4664-b529-a3a50d2a7717}, !- Source Object
  3,                                      !- Outlet Port
  {f2e10abf-2947-48f7-a800-db7de781d967}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68725d02-d724-42bc-b65f-cd494563ea5f}, !- Handle
  {f2e10abf-2947-48f7-a800-db7de781d967}, !- Source Object
  3,                                      !- Outlet Port
  {8aa510a7-bddb-49e7-a469-f40bf7f7b559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c3afe2c-972f-416e-be4a-07bc134f27bf}, !- Handle
  {8aa510a7-bddb-49e7-a469-f40bf7f7b559}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  59;                                     !- Inlet Port

OS:Fan:OnOff,
  {4aee7ced-4982-47db-b80b-63e4c54e5214}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5b3b0693-b9e5-4843-8477-926514c14dc3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62546df0-95a8-40ac-84bb-2a7f1ef4cbb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5b3b0693-b9e5-4843-8477-926514c14dc3}, !- Handle
  Fan On Off Power Curve 27,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62546df0-95a8-40ac-84bb-2a7f1ef4cbb1}, !- Handle
  Fan On Off Efficiency Curve 27,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c875ea53-26cb-42cb-88b1-abfadf5fb16f}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {0fbaa7f5-3a13-490e-9bdc-87100268b868}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {17b5c4f9-45c2-4045-9f6c-9e43b59d5b7f}, !- Air Inlet Node Name
  {eebe91b9-a088-44bc-b607-b0ab4cd75f84}, !- Air Outlet Node Name
  {4aee7ced-4982-47db-b80b-63e4c54e5214}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {e57a59af-2925-4c9d-aa52-3054097d982a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f2e10abf-2947-48f7-a800-db7de781d967}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {054edf07-e578-4243-9ca7-4f983a4c1bcb}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {eebe91b9-a088-44bc-b607-b0ab4cd75f84}, !- Handle
  {c875ea53-26cb-42cb-88b1-abfadf5fb16f}, !- Source Object
  7,                                      !- Outlet Port
  {abe93a7f-6418-495e-a063-12cc0883e0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {804a0f4d-23a3-46b7-b9f6-f02b59f58910}, !- Handle
  F4 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0d2e35a5-4e2e-45ce-9859-e022f886aec0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0d2e35a5-4e2e-45ce-9859-e022f886aec0}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3179d62c-7270-4b6b-8bd0-bc142487b0df}, !- Handle
  F4 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {804a0f4d-23a3-46b7-b9f6-f02b59f58910}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fc848b83-be3a-4232-bd00-db77034005d0}, !- Mixed Air Node Name
  {081390ec-0167-406b-aee6-269ee7b97acd}, !- Outdoor Air Stream Node Name
  {2ab4fc42-b5db-49a6-b23f-c972146c4006}, !- Relief Air Stream Node Name
  {19c27b43-69de-474a-b2d4-cf670cc2ea07}; !- Return Air Stream Node Name

OS:Node,
  {a7ce7353-dcc9-4c1e-adee-645c0e400be5}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {081390ec-0167-406b-aee6-269ee7b97acd}; !- Outlet Port

OS:Connection,
  {081390ec-0167-406b-aee6-269ee7b97acd}, !- Handle
  {a7ce7353-dcc9-4c1e-adee-645c0e400be5}, !- Source Object
  3,                                      !- Outlet Port
  {3179d62c-7270-4b6b-8bd0-bc142487b0df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7a4340a9-3fc3-4ffe-a0b8-e78762b305c3}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {2ab4fc42-b5db-49a6-b23f-c972146c4006}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2ab4fc42-b5db-49a6-b23f-c972146c4006}, !- Handle
  {3179d62c-7270-4b6b-8bd0-bc142487b0df}, !- Source Object
  7,                                      !- Outlet Port
  {7a4340a9-3fc3-4ffe-a0b8-e78762b305c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03ca318f-31e8-48e2-ab2a-e0285ef9a8fc}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {fc848b83-be3a-4232-bd00-db77034005d0}, !- Inlet Port
  {17b5c4f9-45c2-4045-9f6c-9e43b59d5b7f}; !- Outlet Port

OS:Connection,
  {19c27b43-69de-474a-b2d4-cf670cc2ea07}, !- Handle
  {99a3bf41-0d19-4beb-bc76-ff2210f27d29}, !- Source Object
  3,                                      !- Outlet Port
  {3179d62c-7270-4b6b-8bd0-bc142487b0df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fc848b83-be3a-4232-bd00-db77034005d0}, !- Handle
  {3179d62c-7270-4b6b-8bd0-bc142487b0df}, !- Source Object
  5,                                      !- Outlet Port
  {03ca318f-31e8-48e2-ab2a-e0285ef9a8fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17b5c4f9-45c2-4045-9f6c-9e43b59d5b7f}, !- Handle
  {03ca318f-31e8-48e2-ab2a-e0285ef9a8fc}, !- Source Object
  3,                                      !- Outlet Port
  {c875ea53-26cb-42cb-88b1-abfadf5fb16f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71d5227e-1836-469f-ac3f-c1f91169072b}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {439d0eba-65e8-467c-82e9-9c8382a51656}, !- Control Zone or Zone List Name
  {ebeddf90-501a-49a3-b3b6-05b10ab0772a}, !- Cooling Control Zone or Zone List Name
  {9cd245c7-07f8-49b5-8035-cadff98982f2}, !- Heating Control Zone or Zone List Name
  {b9032caa-634e-4ccd-9235-70efacd4beb9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {439d0eba-65e8-467c-82e9-9c8382a51656}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {ebeddf90-501a-49a3-b3b6-05b10ab0772a}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9cd245c7-07f8-49b5-8035-cadff98982f2}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9032caa-634e-4ccd-9235-70efacd4beb9}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70efb653-c5a3-4a7c-b2cf-09fcc89b6359}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {216d92e1-d408-4b56-b44d-0bcbf8a25456}, !- Air Inlet Node Name
  {d597d95b-d0dd-4ce4-b558-6d467add7879}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b67d0a82-1d2e-484b-9366-33ff2a36ea82}, !- Handle
  F4 N1 Apartment ZN Return Air Node,     !- Name
  {77dcb27c-5e1f-4283-867b-f391d4a22695}, !- Inlet Port
  {b5095b9d-b19d-4d67-bd06-9c74c061db87}; !- Outlet Port

OS:Connection,
  {a24f6eae-3c15-443e-9f99-9beea513a204}, !- Handle
  {ca683367-dd43-4569-be34-d51b541d13c7}, !- Source Object
  3,                                      !- Outlet Port
  {12502c97-ebd1-4eb5-891b-d48330d14d35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77dcb27c-5e1f-4283-867b-f391d4a22695}, !- Handle
  {18721bc2-eedc-479e-8c25-1c953208c3d0}, !- Source Object
  2,                                      !- Outlet Port
  {b67d0a82-1d2e-484b-9366-33ff2a36ea82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5095b9d-b19d-4d67-bd06-9c74c061db87}, !- Handle
  {b67d0a82-1d2e-484b-9366-33ff2a36ea82}, !- Source Object
  3,                                      !- Outlet Port
  {617b2c44-dac7-47cd-82fd-c09d77e8681c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {591a319e-a8a4-4e4c-9763-9970f84aaf1f}, !- Handle
  F4 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {618bdb36-a191-4a32-8203-71f6c0fe3d51}, !- Inlet Port
  {216d92e1-d408-4b56-b44d-0bcbf8a25456}; !- Outlet Port

OS:Connection,
  {618bdb36-a191-4a32-8203-71f6c0fe3d51}, !- Handle
  {9943356f-9d86-403d-941b-b76bb3df7600}, !- Source Object
  3,                                      !- Outlet Port
  {591a319e-a8a4-4e4c-9763-9970f84aaf1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {216d92e1-d408-4b56-b44d-0bcbf8a25456}, !- Handle
  {591a319e-a8a4-4e4c-9763-9970f84aaf1f}, !- Source Object
  3,                                      !- Outlet Port
  {70efb653-c5a3-4a7c-b2cf-09fcc89b6359}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d597d95b-d0dd-4ce4-b558-6d467add7879}, !- Handle
  {70efb653-c5a3-4a7c-b2cf-09fcc89b6359}, !- Source Object
  4,                                      !- Outlet Port
  {ca683367-dd43-4569-be34-d51b541d13c7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0abae46b-3406-4306-9ec9-2191d5e391f1}, !- Handle
  F4 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {6b9ab4b3-f8c1-40e2-9d4a-07370adcd165}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7f6f3f51-55af-4425-aecf-6b3fa717a3d3}, !- Supply Side Inlet Node Name
  {b594b21f-1bbe-4ed8-9aef-b6378dd25c3c}, !- Demand Side Outlet Node Name
  {f12c3f75-e1f8-49ea-ba69-4e5837535b96}, !- Demand Side Inlet Node A
  {9db80136-ebf4-4974-b169-380d0d482552}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {316627e5-691f-4296-b824-593e28715112}, !- Demand Mixer Name
  {a7d60132-2b44-4383-9b6d-2f9e09ae6a75}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {92d33f1b-6b11-410b-bd05-f493cb7b2058}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {7f6f3f51-55af-4425-aecf-6b3fa717a3d3}, !- Inlet Port
  {7d44debb-c85e-408c-a519-72f84daa379e}; !- Outlet Port

OS:Node,
  {d935c6b3-a2c4-46fd-8ebf-91f3e2bb72bc}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {7f1c76d4-dcad-420b-a038-633642a6c64e}, !- Inlet Port
  {9db80136-ebf4-4974-b169-380d0d482552}; !- Outlet Port

OS:Connection,
  {7f6f3f51-55af-4425-aecf-6b3fa717a3d3}, !- Handle
  {0abae46b-3406-4306-9ec9-2191d5e391f1}, !- Source Object
  9,                                      !- Outlet Port
  {92d33f1b-6b11-410b-bd05-f493cb7b2058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9db80136-ebf4-4974-b169-380d0d482552}, !- Handle
  {d935c6b3-a2c4-46fd-8ebf-91f3e2bb72bc}, !- Source Object
  3,                                      !- Outlet Port
  {0abae46b-3406-4306-9ec9-2191d5e391f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {272fb6a7-d5ad-4e27-b0f9-283ae6f81401}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {f12c3f75-e1f8-49ea-ba69-4e5837535b96}, !- Inlet Port
  {c6f4904d-6734-4a17-b3c7-67e5f336d259}; !- Outlet Port

OS:Node,
  {0221691f-5a19-4640-9ff7-08ed32de73e8}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {68c13eae-d965-452b-9028-b5dcaab5398f}, !- Inlet Port
  {b594b21f-1bbe-4ed8-9aef-b6378dd25c3c}; !- Outlet Port

OS:Node,
  {0d299a69-4821-4336-adc8-286d6999432d}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8fc048eb-38ee-4883-862d-4f0cda4b142c}, !- Inlet Port
  {7f4fa84c-287c-40d1-9a63-8ade8e659480}; !- Outlet Port

OS:Connection,
  {f12c3f75-e1f8-49ea-ba69-4e5837535b96}, !- Handle
  {0abae46b-3406-4306-9ec9-2191d5e391f1}, !- Source Object
  11,                                     !- Outlet Port
  {272fb6a7-d5ad-4e27-b0f9-283ae6f81401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b594b21f-1bbe-4ed8-9aef-b6378dd25c3c}, !- Handle
  {0221691f-5a19-4640-9ff7-08ed32de73e8}, !- Source Object
  3,                                      !- Outlet Port
  {0abae46b-3406-4306-9ec9-2191d5e391f1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a7d60132-2b44-4383-9b6d-2f9e09ae6a75}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {c6f4904d-6734-4a17-b3c7-67e5f336d259}, !- Inlet Node Name
  {fe254a4c-f073-4112-8a67-1945071a94b7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {316627e5-691f-4296-b824-593e28715112}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {68c13eae-d965-452b-9028-b5dcaab5398f}, !- Outlet Node Name
  {15b91523-a3df-469b-86ca-7045d13a00bd}; !- Inlet Node Name 1

OS:Connection,
  {c6f4904d-6734-4a17-b3c7-67e5f336d259}, !- Handle
  {272fb6a7-d5ad-4e27-b0f9-283ae6f81401}, !- Source Object
  3,                                      !- Outlet Port
  {a7d60132-2b44-4383-9b6d-2f9e09ae6a75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {68c13eae-d965-452b-9028-b5dcaab5398f}, !- Handle
  {316627e5-691f-4296-b824-593e28715112}, !- Source Object
  2,                                      !- Outlet Port
  {0221691f-5a19-4640-9ff7-08ed32de73e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b435dc47-45e7-45a2-84db-9e2d81d05433}, !- Handle
  {0abae46b-3406-4306-9ec9-2191d5e391f1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6b9ab4b3-f8c1-40e2-9d4a-07370adcd165}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {c6a9dc69-918f-4b73-aaac-7d791c7e9074}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {76858aaa-c733-4ca5-82c9-8e4fe766e75b}, !- Handle
  F4 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- Control Zone Name
  {d935c6b3-a2c4-46fd-8ebf-91f3e2bb72bc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5436ff46-e139-4de1-9284-1e22734f4bc4}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH, !- Name
  {da5b9cc5-7de0-45ae-be4e-18797a660ffc}, !- Water Inlet Node Name
  {f8569222-dbc7-4649-be53-834123ac216e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {876b9b42-963f-440d-8f15-9c15ae33a5b2}, !- Heating Capacity Curve Name
  {8add4aa3-9e39-4fb4-9553-26bde2232c14}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {876b9b42-963f-440d-8f15-9c15ae33a5b2}, !- Handle
  Curve Quad Linear 85,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8add4aa3-9e39-4fb4-9553-26bde2232c14}, !- Handle
  Curve Quad Linear 86,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {94e36e7c-4899-4d4e-9f81-b844a6223528}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {49b9de5c-e87c-4554-9ebb-f60c2d1cb178}, !- Inlet Port
  {da5b9cc5-7de0-45ae-be4e-18797a660ffc}; !- Outlet Port

OS:Connection,
  {49b9de5c-e87c-4554-9ebb-f60c2d1cb178}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  60,                                     !- Outlet Port
  {94e36e7c-4899-4d4e-9f81-b844a6223528}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {df036668-0fa8-4a44-b4eb-94864d4e00ff}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 10 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f8569222-dbc7-4649-be53-834123ac216e}, !- Inlet Port
  {3893744b-2d26-4abe-b871-a695f502648a}; !- Outlet Port

OS:Connection,
  {da5b9cc5-7de0-45ae-be4e-18797a660ffc}, !- Handle
  {94e36e7c-4899-4d4e-9f81-b844a6223528}, !- Source Object
  3,                                      !- Outlet Port
  {5436ff46-e139-4de1-9284-1e22734f4bc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8569222-dbc7-4649-be53-834123ac216e}, !- Handle
  {5436ff46-e139-4de1-9284-1e22734f4bc4}, !- Source Object
  3,                                      !- Outlet Port
  {df036668-0fa8-4a44-b4eb-94864d4e00ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3893744b-2d26-4abe-b871-a695f502648a}, !- Handle
  {df036668-0fa8-4a44-b4eb-94864d4e00ff}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  60;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {2303e751-4e95-4b6e-b968-1c9ea6e2de16}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {425a027d-52b6-4821-bc3a-6d468a8d438d}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER, !- Name
  {ffa6649d-3bf6-4d75-983a-c95c0f6bbc47}, !- Water Inlet Node Name
  {a42e9bd8-5ff3-4c99-82d3-b866e7918d64}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {9676e70a-b6a1-44bb-9e8b-883ddb4bbfff}, !- Total Cooling Capacity Curve Name
  {3188e4ff-fdff-4818-a46e-202db85b0f11}, !- Sensible Cooling Capacity Curve Name
  {a560acbc-13a1-4282-9f90-304dfb37cdc3}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {9676e70a-b6a1-44bb-9e8b-883ddb4bbfff}, !- Handle
  TotCoolCapCurve 28,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3188e4ff-fdff-4818-a46e-202db85b0f11}, !- Handle
  Curve Quint Linear 29,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a560acbc-13a1-4282-9f90-304dfb37cdc3}, !- Handle
  Curve Quad Linear 87,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fe33074a-a14e-4bf0-8bfc-a33f1ae75376}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Inlet Water Node, !- Name
  {63914dbd-629d-4358-b558-d05b649ca7c4}, !- Inlet Port
  {ffa6649d-3bf6-4d75-983a-c95c0f6bbc47}; !- Outlet Port

OS:Connection,
  {63914dbd-629d-4358-b558-d05b649ca7c4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  61,                                     !- Outlet Port
  {fe33074a-a14e-4bf0-8bfc-a33f1ae75376}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da764c77-8350-4382-b5c1-94c9182789c0}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 10kBtu/hr 11.2EER Outlet Water Node, !- Name
  {a42e9bd8-5ff3-4c99-82d3-b866e7918d64}, !- Inlet Port
  {258d4332-79ef-4708-8786-dffbaf25c555}; !- Outlet Port

OS:Connection,
  {ffa6649d-3bf6-4d75-983a-c95c0f6bbc47}, !- Handle
  {fe33074a-a14e-4bf0-8bfc-a33f1ae75376}, !- Source Object
  3,                                      !- Outlet Port
  {425a027d-52b6-4821-bc3a-6d468a8d438d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a42e9bd8-5ff3-4c99-82d3-b866e7918d64}, !- Handle
  {425a027d-52b6-4821-bc3a-6d468a8d438d}, !- Source Object
  3,                                      !- Outlet Port
  {da764c77-8350-4382-b5c1-94c9182789c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {258d4332-79ef-4708-8786-dffbaf25c555}, !- Handle
  {da764c77-8350-4382-b5c1-94c9182789c0}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  61;                                     !- Inlet Port

OS:Fan:OnOff,
  {123f70fc-99e9-4b35-a614-95084c426c16}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {83c67496-85fe-4e0c-b049-ef5fd915b382}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {09c6edd4-87d1-4597-858d-393090127643}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {83c67496-85fe-4e0c-b049-ef5fd915b382}, !- Handle
  Fan On Off Power Curve 28,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {09c6edd4-87d1-4597-858d-393090127643}, !- Handle
  Fan On Off Efficiency Curve 28,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5ff5844a-0b5b-4e4d-a761-14028e5261a0}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {6fd35163-38cf-404e-a58f-9ae2a9a01f9e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {adebc3e6-07c4-4d30-b56e-f1f0ae729703}, !- Air Inlet Node Name
  {7f1c76d4-dcad-420b-a038-633642a6c64e}, !- Air Outlet Node Name
  {123f70fc-99e9-4b35-a614-95084c426c16}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {5436ff46-e139-4de1-9284-1e22734f4bc4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {425a027d-52b6-4821-bc3a-6d468a8d438d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2303e751-4e95-4b6e-b968-1c9ea6e2de16}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7f1c76d4-dcad-420b-a038-633642a6c64e}, !- Handle
  {5ff5844a-0b5b-4e4d-a761-14028e5261a0}, !- Source Object
  7,                                      !- Outlet Port
  {d935c6b3-a2c4-46fd-8ebf-91f3e2bb72bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {35f1882e-f49a-4b81-bcb4-c813017ca631}, !- Handle
  F4 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {527d1813-dd5d-4e57-9a64-99f797cb0512}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {527d1813-dd5d-4e57-9a64-99f797cb0512}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c79f346-b025-488f-be07-e06743109ca1}, !- Handle
  F4 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {35f1882e-f49a-4b81-bcb4-c813017ca631}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ca8264e4-d1bc-4307-9b11-4b67fce0e3f8}, !- Mixed Air Node Name
  {079899b5-bce7-4a70-97af-dc53f433b6bc}, !- Outdoor Air Stream Node Name
  {de63321c-0061-4d8e-aac0-6268fb004a29}, !- Relief Air Stream Node Name
  {7d44debb-c85e-408c-a519-72f84daa379e}; !- Return Air Stream Node Name

OS:Node,
  {f9fc045f-f6e0-4b9d-b5d1-f8ec965d9d20}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {079899b5-bce7-4a70-97af-dc53f433b6bc}; !- Outlet Port

OS:Connection,
  {079899b5-bce7-4a70-97af-dc53f433b6bc}, !- Handle
  {f9fc045f-f6e0-4b9d-b5d1-f8ec965d9d20}, !- Source Object
  3,                                      !- Outlet Port
  {9c79f346-b025-488f-be07-e06743109ca1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6d9aef0c-64c4-4f70-bbc7-e9780eceb9f4}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {de63321c-0061-4d8e-aac0-6268fb004a29}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {de63321c-0061-4d8e-aac0-6268fb004a29}, !- Handle
  {9c79f346-b025-488f-be07-e06743109ca1}, !- Source Object
  7,                                      !- Outlet Port
  {6d9aef0c-64c4-4f70-bbc7-e9780eceb9f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bbc9fce8-440a-41c6-9bcb-f24cf3598d71}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {ca8264e4-d1bc-4307-9b11-4b67fce0e3f8}, !- Inlet Port
  {adebc3e6-07c4-4d30-b56e-f1f0ae729703}; !- Outlet Port

OS:Connection,
  {7d44debb-c85e-408c-a519-72f84daa379e}, !- Handle
  {92d33f1b-6b11-410b-bd05-f493cb7b2058}, !- Source Object
  3,                                      !- Outlet Port
  {9c79f346-b025-488f-be07-e06743109ca1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ca8264e4-d1bc-4307-9b11-4b67fce0e3f8}, !- Handle
  {9c79f346-b025-488f-be07-e06743109ca1}, !- Source Object
  5,                                      !- Outlet Port
  {bbc9fce8-440a-41c6-9bcb-f24cf3598d71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adebc3e6-07c4-4d30-b56e-f1f0ae729703}, !- Handle
  {bbc9fce8-440a-41c6-9bcb-f24cf3598d71}, !- Source Object
  3,                                      !- Outlet Port
  {5ff5844a-0b5b-4e4d-a761-14028e5261a0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6a9dc69-918f-4b73-aaac-7d791c7e9074}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {e980f5ea-1e90-4e5a-a4fa-18ab64c0ac66}, !- Control Zone or Zone List Name
  {f6c979ff-b4d7-42de-a097-056aff484414}, !- Cooling Control Zone or Zone List Name
  {91d0f2a6-02aa-429e-96d7-4b5f5cd33ab1}, !- Heating Control Zone or Zone List Name
  {c97d00d1-bfb2-47c2-9186-743098e2a316}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e980f5ea-1e90-4e5a-a4fa-18ab64c0ac66}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {f6c979ff-b4d7-42de-a097-056aff484414}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {91d0f2a6-02aa-429e-96d7-4b5f5cd33ab1}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c97d00d1-bfb2-47c2-9186-743098e2a316}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {63ae85a5-10b0-4471-a1ac-de0084c4d26f}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d8fac3da-d8a2-4e47-ae13-c1a17dc2f20a}, !- Air Inlet Node Name
  {8fc048eb-38ee-4883-862d-4f0cda4b142c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef3d634f-dc42-4f2f-93f0-8ac5fec31e4c}, !- Handle
  F4 N2 Apartment ZN Return Air Node,     !- Name
  {5baf5ccb-a2ab-444d-80d5-d33e98a03eac}, !- Inlet Port
  {15b91523-a3df-469b-86ca-7045d13a00bd}; !- Outlet Port

OS:Connection,
  {7f4fa84c-287c-40d1-9a63-8ade8e659480}, !- Handle
  {0d299a69-4821-4336-adc8-286d6999432d}, !- Source Object
  3,                                      !- Outlet Port
  {5e0f6d64-fefd-4ca2-869c-04b27c9e756b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5baf5ccb-a2ab-444d-80d5-d33e98a03eac}, !- Handle
  {4dc5c62f-1695-4c15-a5b0-65bc9f3cd16b}, !- Source Object
  2,                                      !- Outlet Port
  {ef3d634f-dc42-4f2f-93f0-8ac5fec31e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b91523-a3df-469b-86ca-7045d13a00bd}, !- Handle
  {ef3d634f-dc42-4f2f-93f0-8ac5fec31e4c}, !- Source Object
  3,                                      !- Outlet Port
  {316627e5-691f-4296-b824-593e28715112}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {59e3f191-b8b7-4651-8fa6-8e45c15dafa1}, !- Handle
  F4 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {fe254a4c-f073-4112-8a67-1945071a94b7}, !- Inlet Port
  {d8fac3da-d8a2-4e47-ae13-c1a17dc2f20a}; !- Outlet Port

OS:Connection,
  {fe254a4c-f073-4112-8a67-1945071a94b7}, !- Handle
  {a7d60132-2b44-4383-9b6d-2f9e09ae6a75}, !- Source Object
  3,                                      !- Outlet Port
  {59e3f191-b8b7-4651-8fa6-8e45c15dafa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fac3da-d8a2-4e47-ae13-c1a17dc2f20a}, !- Handle
  {59e3f191-b8b7-4651-8fa6-8e45c15dafa1}, !- Source Object
  3,                                      !- Outlet Port
  {63ae85a5-10b0-4471-a1ac-de0084c4d26f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8fc048eb-38ee-4883-862d-4f0cda4b142c}, !- Handle
  {63ae85a5-10b0-4471-a1ac-de0084c4d26f}, !- Source Object
  4,                                      !- Outlet Port
  {0d299a69-4821-4336-adc8-286d6999432d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e98a8b57-9942-4c82-b7ec-7dec0f784a48}, !- Handle
  F4 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {5770f281-89a1-4ac5-b067-8676261add66}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7111615b-b33e-45da-9826-5b52109ed03f}, !- Supply Side Inlet Node Name
  {ccda9b7c-5ac4-460f-8470-4bc8451f5c1c}, !- Demand Side Outlet Node Name
  {55b8068d-aadd-462e-bb51-dd3ef7f23213}, !- Demand Side Inlet Node A
  {6b36f71c-7590-4230-abd7-6602c5263fca}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {562c5b6e-c253-4e0c-8b51-7c34c688c9b9}, !- Demand Mixer Name
  {3e531ceb-dd0c-4f9d-b161-fd48f3860641}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {15162c45-b360-4793-9422-17c41f055b5a}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {7111615b-b33e-45da-9826-5b52109ed03f}, !- Inlet Port
  {7c340ce9-70eb-49b2-971e-9501cd93b96c}; !- Outlet Port

OS:Node,
  {f39a6f1f-4988-4454-ae0b-64567561dad1}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {3b2c3883-b71c-4e3b-bd6e-5d884ba54e20}, !- Inlet Port
  {6b36f71c-7590-4230-abd7-6602c5263fca}; !- Outlet Port

OS:Connection,
  {7111615b-b33e-45da-9826-5b52109ed03f}, !- Handle
  {e98a8b57-9942-4c82-b7ec-7dec0f784a48}, !- Source Object
  9,                                      !- Outlet Port
  {15162c45-b360-4793-9422-17c41f055b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b36f71c-7590-4230-abd7-6602c5263fca}, !- Handle
  {f39a6f1f-4988-4454-ae0b-64567561dad1}, !- Source Object
  3,                                      !- Outlet Port
  {e98a8b57-9942-4c82-b7ec-7dec0f784a48}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {49af4b7f-f224-4953-9124-f7e008b11b6b}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {55b8068d-aadd-462e-bb51-dd3ef7f23213}, !- Inlet Port
  {2b080446-1bf7-4c43-8a3d-07ca77d53f5e}; !- Outlet Port

OS:Node,
  {4d91ed81-6f24-4272-b48c-80ca70a8c8ce}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {f7e73e2f-a6ca-4763-8de9-88cc3fd1d178}, !- Inlet Port
  {ccda9b7c-5ac4-460f-8470-4bc8451f5c1c}; !- Outlet Port

OS:Node,
  {855d479c-bcb4-4e96-9db8-4ed89d9e7fc4}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {601f01c0-1526-490a-9989-e0bca5b93036}, !- Inlet Port
  {5e376ad6-54c7-413d-98e4-5e3b4552c5b0}; !- Outlet Port

OS:Connection,
  {55b8068d-aadd-462e-bb51-dd3ef7f23213}, !- Handle
  {e98a8b57-9942-4c82-b7ec-7dec0f784a48}, !- Source Object
  11,                                     !- Outlet Port
  {49af4b7f-f224-4953-9124-f7e008b11b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccda9b7c-5ac4-460f-8470-4bc8451f5c1c}, !- Handle
  {4d91ed81-6f24-4272-b48c-80ca70a8c8ce}, !- Source Object
  3,                                      !- Outlet Port
  {e98a8b57-9942-4c82-b7ec-7dec0f784a48}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3e531ceb-dd0c-4f9d-b161-fd48f3860641}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {2b080446-1bf7-4c43-8a3d-07ca77d53f5e}, !- Inlet Node Name
  {863561f5-a88c-4655-911c-618af87f65ca}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {562c5b6e-c253-4e0c-8b51-7c34c688c9b9}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {f7e73e2f-a6ca-4763-8de9-88cc3fd1d178}, !- Outlet Node Name
  {b81dd8be-3874-429b-996a-31424eb4587d}; !- Inlet Node Name 1

OS:Connection,
  {2b080446-1bf7-4c43-8a3d-07ca77d53f5e}, !- Handle
  {49af4b7f-f224-4953-9124-f7e008b11b6b}, !- Source Object
  3,                                      !- Outlet Port
  {3e531ceb-dd0c-4f9d-b161-fd48f3860641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e73e2f-a6ca-4763-8de9-88cc3fd1d178}, !- Handle
  {562c5b6e-c253-4e0c-8b51-7c34c688c9b9}, !- Source Object
  2,                                      !- Outlet Port
  {4d91ed81-6f24-4272-b48c-80ca70a8c8ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7a707f0-c8ad-4024-b40f-01ab4fa727fd}, !- Handle
  {e98a8b57-9942-4c82-b7ec-7dec0f784a48}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {5770f281-89a1-4ac5-b067-8676261add66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {91e7b712-fbaa-4340-9128-8de1507063fc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {58d309e6-4edb-4c3d-b88b-c10a91f843c4}, !- Handle
  F4 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- Control Zone Name
  {f39a6f1f-4988-4454-ae0b-64567561dad1}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a487827e-4798-46b9-b476-b6b4bdd5dd11}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {9d057161-23ca-4a2d-85fc-7ca3dcd72fc5}, !- Water Inlet Node Name
  {05198121-d5e8-42b6-b629-27a7208d7940}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d3d9b6a8-7680-42bd-9844-770f6f450647}, !- Heating Capacity Curve Name
  {8ac86aa1-9969-47d0-8c53-9694a29f4935}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d3d9b6a8-7680-42bd-9844-770f6f450647}, !- Handle
  Curve Quad Linear 88,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8ac86aa1-9969-47d0-8c53-9694a29f4935}, !- Handle
  Curve Quad Linear 89,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {0c9b7ce6-5085-46c2-9943-2b389e859f6d}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {e790c30f-17c9-4bd2-ad9f-2f88efc2c0d7}, !- Inlet Port
  {9d057161-23ca-4a2d-85fc-7ca3dcd72fc5}; !- Outlet Port

OS:Connection,
  {e790c30f-17c9-4bd2-ad9f-2f88efc2c0d7}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  62,                                     !- Outlet Port
  {0c9b7ce6-5085-46c2-9943-2b389e859f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {878d5c4d-d6e4-4b43-b2ec-f3f8c55b8554}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {05198121-d5e8-42b6-b629-27a7208d7940}, !- Inlet Port
  {7ebbf88d-c746-4ee9-bf9d-ddc6e2bd1ec4}; !- Outlet Port

OS:Connection,
  {9d057161-23ca-4a2d-85fc-7ca3dcd72fc5}, !- Handle
  {0c9b7ce6-5085-46c2-9943-2b389e859f6d}, !- Source Object
  3,                                      !- Outlet Port
  {a487827e-4798-46b9-b476-b6b4bdd5dd11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05198121-d5e8-42b6-b629-27a7208d7940}, !- Handle
  {a487827e-4798-46b9-b476-b6b4bdd5dd11}, !- Source Object
  3,                                      !- Outlet Port
  {878d5c4d-d6e4-4b43-b2ec-f3f8c55b8554}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ebbf88d-c746-4ee9-bf9d-ddc6e2bd1ec4}, !- Handle
  {878d5c4d-d6e4-4b43-b2ec-f3f8c55b8554}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  62;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {54000443-3469-471e-81a0-f0b13cff3415}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {0107675d-9b5c-4292-b08e-5a78f0cc56d7}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {159a761c-30f3-4d9f-a5f4-7739ef65e2a4}, !- Water Inlet Node Name
  {0222f120-a2ac-48b2-8bcb-b3444a2b2e01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {c319abe6-36de-4c5b-a950-172fdd30ce52}, !- Total Cooling Capacity Curve Name
  {033f5ebc-df24-4aa3-b320-8e4430fef3a1}, !- Sensible Cooling Capacity Curve Name
  {7c735335-72d1-483b-ab8c-8b606e0a1e09}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {c319abe6-36de-4c5b-a950-172fdd30ce52}, !- Handle
  TotCoolCapCurve 29,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {033f5ebc-df24-4aa3-b320-8e4430fef3a1}, !- Handle
  Curve Quint Linear 30,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7c735335-72d1-483b-ab8c-8b606e0a1e09}, !- Handle
  Curve Quad Linear 90,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e0cf660f-5f73-4a91-8f0f-23a01dd87def}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {9111e1e1-8f06-42ef-a065-1484bcdf6c08}, !- Inlet Port
  {159a761c-30f3-4d9f-a5f4-7739ef65e2a4}; !- Outlet Port

OS:Connection,
  {9111e1e1-8f06-42ef-a065-1484bcdf6c08}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  63,                                     !- Outlet Port
  {e0cf660f-5f73-4a91-8f0f-23a01dd87def}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d9a61e7-83f2-4d6d-bda3-43bfd5ca306c}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {0222f120-a2ac-48b2-8bcb-b3444a2b2e01}, !- Inlet Port
  {71f00403-4f5c-49f3-8c39-2c37da158a39}; !- Outlet Port

OS:Connection,
  {159a761c-30f3-4d9f-a5f4-7739ef65e2a4}, !- Handle
  {e0cf660f-5f73-4a91-8f0f-23a01dd87def}, !- Source Object
  3,                                      !- Outlet Port
  {0107675d-9b5c-4292-b08e-5a78f0cc56d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0222f120-a2ac-48b2-8bcb-b3444a2b2e01}, !- Handle
  {0107675d-9b5c-4292-b08e-5a78f0cc56d7}, !- Source Object
  3,                                      !- Outlet Port
  {1d9a61e7-83f2-4d6d-bda3-43bfd5ca306c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71f00403-4f5c-49f3-8c39-2c37da158a39}, !- Handle
  {1d9a61e7-83f2-4d6d-bda3-43bfd5ca306c}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  63;                                     !- Inlet Port

OS:Fan:OnOff,
  {80803dc7-17d6-4544-9427-0dae748d9205}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a2f4cf1-4d6f-4809-a7c1-7a2aa1842826}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aeb3045b-d314-42a2-a076-2970486ba272}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a2f4cf1-4d6f-4809-a7c1-7a2aa1842826}, !- Handle
  Fan On Off Power Curve 29,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aeb3045b-d314-42a2-a076-2970486ba272}, !- Handle
  Fan On Off Efficiency Curve 29,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d372214d-bf39-412d-a424-156f1051dc89}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b7f8fb32-3c92-41b2-b6a7-94f1b8bc8fb0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {ca71e956-238d-44e7-a8d3-83dc6379cb6f}, !- Air Inlet Node Name
  {3b2c3883-b71c-4e3b-bd6e-5d884ba54e20}, !- Air Outlet Node Name
  {80803dc7-17d6-4544-9427-0dae748d9205}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {a487827e-4798-46b9-b476-b6b4bdd5dd11}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {0107675d-9b5c-4292-b08e-5a78f0cc56d7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {54000443-3469-471e-81a0-f0b13cff3415}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {3b2c3883-b71c-4e3b-bd6e-5d884ba54e20}, !- Handle
  {d372214d-bf39-412d-a424-156f1051dc89}, !- Source Object
  7,                                      !- Outlet Port
  {f39a6f1f-4988-4454-ae0b-64567561dad1}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e1bb37fb-0397-410a-bacb-1ef2df55bfc8}, !- Handle
  F4 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {55aba5ea-fe8a-4443-a9a1-2fa5178ed5d2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {55aba5ea-fe8a-4443-a9a1-2fa5178ed5d2}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80505d4a-27c5-4217-99eb-0d542f21856b}, !- Handle
  F4 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {e1bb37fb-0397-410a-bacb-1ef2df55bfc8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b5e1b712-1f0e-4350-853b-81f85a54bcc7}, !- Mixed Air Node Name
  {41d296b4-62cd-4ada-a913-e1bbf0cfcbe2}, !- Outdoor Air Stream Node Name
  {054e695b-b49a-454c-ac26-4cc743918b56}, !- Relief Air Stream Node Name
  {7c340ce9-70eb-49b2-971e-9501cd93b96c}; !- Return Air Stream Node Name

OS:Node,
  {a3850ca5-5cf2-4a26-93ee-78f56fe1a193}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {41d296b4-62cd-4ada-a913-e1bbf0cfcbe2}; !- Outlet Port

OS:Connection,
  {41d296b4-62cd-4ada-a913-e1bbf0cfcbe2}, !- Handle
  {a3850ca5-5cf2-4a26-93ee-78f56fe1a193}, !- Source Object
  3,                                      !- Outlet Port
  {80505d4a-27c5-4217-99eb-0d542f21856b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0be77c41-41a1-4021-b9f6-bccb2612d20f}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {054e695b-b49a-454c-ac26-4cc743918b56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {054e695b-b49a-454c-ac26-4cc743918b56}, !- Handle
  {80505d4a-27c5-4217-99eb-0d542f21856b}, !- Source Object
  7,                                      !- Outlet Port
  {0be77c41-41a1-4021-b9f6-bccb2612d20f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19b0fab6-a0d6-4f6c-b4dc-833cd46b7465}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b5e1b712-1f0e-4350-853b-81f85a54bcc7}, !- Inlet Port
  {ca71e956-238d-44e7-a8d3-83dc6379cb6f}; !- Outlet Port

OS:Connection,
  {7c340ce9-70eb-49b2-971e-9501cd93b96c}, !- Handle
  {15162c45-b360-4793-9422-17c41f055b5a}, !- Source Object
  3,                                      !- Outlet Port
  {80505d4a-27c5-4217-99eb-0d542f21856b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b5e1b712-1f0e-4350-853b-81f85a54bcc7}, !- Handle
  {80505d4a-27c5-4217-99eb-0d542f21856b}, !- Source Object
  5,                                      !- Outlet Port
  {19b0fab6-a0d6-4f6c-b4dc-833cd46b7465}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca71e956-238d-44e7-a8d3-83dc6379cb6f}, !- Handle
  {19b0fab6-a0d6-4f6c-b4dc-833cd46b7465}, !- Source Object
  3,                                      !- Outlet Port
  {d372214d-bf39-412d-a424-156f1051dc89}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {91e7b712-fbaa-4340-9128-8de1507063fc}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2aaafaaf-a952-4138-af11-9483659b0922}, !- Control Zone or Zone List Name
  {6de06e10-aa7e-42b6-871a-beb140869a07}, !- Cooling Control Zone or Zone List Name
  {05f5ec7e-ca42-4f1e-9607-397638e4bb15}, !- Heating Control Zone or Zone List Name
  {a7d25520-45b4-4f9b-baf5-ed93c0b4c128}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2aaafaaf-a952-4138-af11-9483659b0922}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {6de06e10-aa7e-42b6-871a-beb140869a07}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {05f5ec7e-ca42-4f1e-9607-397638e4bb15}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a7d25520-45b4-4f9b-baf5-ed93c0b4c128}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6efda061-d10c-4c0b-b0f5-ff36427df279}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {320e107e-73e3-4a02-a971-4fa7c3ebe5b7}, !- Air Inlet Node Name
  {601f01c0-1526-490a-9989-e0bca5b93036}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aa37af5c-de6b-4bfb-9b49-a58bcefb05ee}, !- Handle
  F4 S1 Apartment ZN Return Air Node,     !- Name
  {54bf1f8c-d6a3-4dc3-a42c-5552cadfb99f}, !- Inlet Port
  {b81dd8be-3874-429b-996a-31424eb4587d}; !- Outlet Port

OS:Connection,
  {5e376ad6-54c7-413d-98e4-5e3b4552c5b0}, !- Handle
  {855d479c-bcb4-4e96-9db8-4ed89d9e7fc4}, !- Source Object
  3,                                      !- Outlet Port
  {63602392-d28f-4002-8039-08867ed4bebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54bf1f8c-d6a3-4dc3-a42c-5552cadfb99f}, !- Handle
  {7f7caee1-6540-43d2-bc76-36627ad441ee}, !- Source Object
  2,                                      !- Outlet Port
  {aa37af5c-de6b-4bfb-9b49-a58bcefb05ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b81dd8be-3874-429b-996a-31424eb4587d}, !- Handle
  {aa37af5c-de6b-4bfb-9b49-a58bcefb05ee}, !- Source Object
  3,                                      !- Outlet Port
  {562c5b6e-c253-4e0c-8b51-7c34c688c9b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4df1a6ff-01ee-4b8e-891d-9af738d56e9d}, !- Handle
  F4 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {863561f5-a88c-4655-911c-618af87f65ca}, !- Inlet Port
  {320e107e-73e3-4a02-a971-4fa7c3ebe5b7}; !- Outlet Port

OS:Connection,
  {863561f5-a88c-4655-911c-618af87f65ca}, !- Handle
  {3e531ceb-dd0c-4f9d-b161-fd48f3860641}, !- Source Object
  3,                                      !- Outlet Port
  {4df1a6ff-01ee-4b8e-891d-9af738d56e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {320e107e-73e3-4a02-a971-4fa7c3ebe5b7}, !- Handle
  {4df1a6ff-01ee-4b8e-891d-9af738d56e9d}, !- Source Object
  3,                                      !- Outlet Port
  {6efda061-d10c-4c0b-b0f5-ff36427df279}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {601f01c0-1526-490a-9989-e0bca5b93036}, !- Handle
  {6efda061-d10c-4c0b-b0f5-ff36427df279}, !- Source Object
  4,                                      !- Outlet Port
  {855d479c-bcb4-4e96-9db8-4ed89d9e7fc4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7113afc3-e15a-430b-9bb3-2d1c76e1d0c0}, !- Handle
  F4 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {8762c5ba-78b4-4c47-bb88-aebd510f869c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {752ea257-2cd2-4459-a6b1-ca7be9468803}, !- Supply Side Inlet Node Name
  {8db5328b-3759-4965-bed3-22bb5813cc54}, !- Demand Side Outlet Node Name
  {60b90538-98c7-4bb3-ae1f-e16ef9094348}, !- Demand Side Inlet Node A
  {09a4e412-5853-4b9a-957d-950bfde0a6ce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f2c9a183-77e7-4ab6-8894-678078d44d36}, !- Demand Mixer Name
  {c75b0b18-4d35-44f4-b06d-06b83dea55b6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {02146dbd-ee8f-46eb-8cb7-cf0f388a5e9a}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {752ea257-2cd2-4459-a6b1-ca7be9468803}, !- Inlet Port
  {d88e2173-ace4-46d5-99d1-66f3b5601ce4}; !- Outlet Port

OS:Node,
  {fe7dabef-2281-49fd-8f0f-80ce82cb9269}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e10a218e-4ad3-442f-9ec1-c30f2e06540f}, !- Inlet Port
  {09a4e412-5853-4b9a-957d-950bfde0a6ce}; !- Outlet Port

OS:Connection,
  {752ea257-2cd2-4459-a6b1-ca7be9468803}, !- Handle
  {7113afc3-e15a-430b-9bb3-2d1c76e1d0c0}, !- Source Object
  9,                                      !- Outlet Port
  {02146dbd-ee8f-46eb-8cb7-cf0f388a5e9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09a4e412-5853-4b9a-957d-950bfde0a6ce}, !- Handle
  {fe7dabef-2281-49fd-8f0f-80ce82cb9269}, !- Source Object
  3,                                      !- Outlet Port
  {7113afc3-e15a-430b-9bb3-2d1c76e1d0c0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a8d222fd-441a-4220-a3ce-59464593e670}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {60b90538-98c7-4bb3-ae1f-e16ef9094348}, !- Inlet Port
  {a7c8b87d-8640-4ba0-8d90-09571d2aca74}; !- Outlet Port

OS:Node,
  {c7bcd874-fe3f-49b9-91ef-d727a0067eb5}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {245273e6-62da-4b50-a23a-bdc367249f6c}, !- Inlet Port
  {8db5328b-3759-4965-bed3-22bb5813cc54}; !- Outlet Port

OS:Node,
  {405ca747-02fd-4862-beaa-9a500d4b92c9}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ceb4c4f5-0bb4-46d4-b145-277eaffee80a}, !- Inlet Port
  {1ed345e2-998b-4410-8425-ebb0e96ab8be}; !- Outlet Port

OS:Connection,
  {60b90538-98c7-4bb3-ae1f-e16ef9094348}, !- Handle
  {7113afc3-e15a-430b-9bb3-2d1c76e1d0c0}, !- Source Object
  11,                                     !- Outlet Port
  {a8d222fd-441a-4220-a3ce-59464593e670}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8db5328b-3759-4965-bed3-22bb5813cc54}, !- Handle
  {c7bcd874-fe3f-49b9-91ef-d727a0067eb5}, !- Source Object
  3,                                      !- Outlet Port
  {7113afc3-e15a-430b-9bb3-2d1c76e1d0c0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c75b0b18-4d35-44f4-b06d-06b83dea55b6}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {a7c8b87d-8640-4ba0-8d90-09571d2aca74}, !- Inlet Node Name
  {35cb2b24-7f52-4e60-bebe-9b7f20835ba8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f2c9a183-77e7-4ab6-8894-678078d44d36}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {245273e6-62da-4b50-a23a-bdc367249f6c}, !- Outlet Node Name
  {a61e88a4-8832-452f-b4b1-bf98d6a58e81}; !- Inlet Node Name 1

OS:Connection,
  {a7c8b87d-8640-4ba0-8d90-09571d2aca74}, !- Handle
  {a8d222fd-441a-4220-a3ce-59464593e670}, !- Source Object
  3,                                      !- Outlet Port
  {c75b0b18-4d35-44f4-b06d-06b83dea55b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {245273e6-62da-4b50-a23a-bdc367249f6c}, !- Handle
  {f2c9a183-77e7-4ab6-8894-678078d44d36}, !- Source Object
  2,                                      !- Outlet Port
  {c7bcd874-fe3f-49b9-91ef-d727a0067eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {436c5cff-7a97-4434-970b-a14f397d9e92}, !- Handle
  {7113afc3-e15a-430b-9bb3-2d1c76e1d0c0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8762c5ba-78b4-4c47-bb88-aebd510f869c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {e7b10ed8-9de4-496b-885a-5acb53b0f3e1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {70fdaa97-ac12-49e8-adae-64f3f103f398}, !- Handle
  F4 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- Control Zone Name
  {fe7dabef-2281-49fd-8f0f-80ce82cb9269}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7bae4c6f-79f4-46e3-b3c5-3493765cdcd0}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {c64ac189-8043-45bd-bdf5-17d82f7cbc4c}, !- Water Inlet Node Name
  {916c420e-3106-4c76-8046-54ed659a121e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {5aadf0b9-b0e8-430b-af31-28e31685a562}, !- Heating Capacity Curve Name
  {503a3c75-b52d-4f76-87ef-7082d3128e9a}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {5aadf0b9-b0e8-430b-af31-28e31685a562}, !- Handle
  Curve Quad Linear 91,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {503a3c75-b52d-4f76-87ef-7082d3128e9a}, !- Handle
  Curve Quad Linear 92,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {27f1d61c-b168-4e38-9730-b79689e55ca1}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {92607d7e-9cff-4882-9e44-81fd80be6af6}, !- Inlet Port
  {c64ac189-8043-45bd-bdf5-17d82f7cbc4c}; !- Outlet Port

OS:Connection,
  {92607d7e-9cff-4882-9e44-81fd80be6af6}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  64,                                     !- Outlet Port
  {27f1d61c-b168-4e38-9730-b79689e55ca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6d6baf6e-ac04-4ed4-b0a9-1cb50a2bb5e2}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {916c420e-3106-4c76-8046-54ed659a121e}, !- Inlet Port
  {cda996a8-6ddb-429e-91ad-0768bf23e19d}; !- Outlet Port

OS:Connection,
  {c64ac189-8043-45bd-bdf5-17d82f7cbc4c}, !- Handle
  {27f1d61c-b168-4e38-9730-b79689e55ca1}, !- Source Object
  3,                                      !- Outlet Port
  {7bae4c6f-79f4-46e3-b3c5-3493765cdcd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {916c420e-3106-4c76-8046-54ed659a121e}, !- Handle
  {7bae4c6f-79f4-46e3-b3c5-3493765cdcd0}, !- Source Object
  3,                                      !- Outlet Port
  {6d6baf6e-ac04-4ed4-b0a9-1cb50a2bb5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cda996a8-6ddb-429e-91ad-0768bf23e19d}, !- Handle
  {6d6baf6e-ac04-4ed4-b0a9-1cb50a2bb5e2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  64;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {aa11b5bc-7dff-45c5-bddf-babde67af6af}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c9849fe0-073e-462d-9dca-cce8f51b3d15}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {1e9be711-d886-48dd-b0cb-51a57cc91464}, !- Water Inlet Node Name
  {2570dd65-19f9-4901-9ea6-76d783fdbd21}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {aa60bed0-1e56-46e3-84e3-24f87c0cb753}, !- Total Cooling Capacity Curve Name
  {7ad4324d-85a1-4698-9f45-67af8525b589}, !- Sensible Cooling Capacity Curve Name
  {5f8f2e11-c87c-46c2-900c-2dfb84077258}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {aa60bed0-1e56-46e3-84e3-24f87c0cb753}, !- Handle
  TotCoolCapCurve 30,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {7ad4324d-85a1-4698-9f45-67af8525b589}, !- Handle
  Curve Quint Linear 31,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5f8f2e11-c87c-46c2-900c-2dfb84077258}, !- Handle
  Curve Quad Linear 93,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3502c136-d69f-4396-a109-e5a4f4548273}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {711228ff-87b3-4a1d-9f70-af8dfcb1e498}, !- Inlet Port
  {1e9be711-d886-48dd-b0cb-51a57cc91464}; !- Outlet Port

OS:Connection,
  {711228ff-87b3-4a1d-9f70-af8dfcb1e498}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  65,                                     !- Outlet Port
  {3502c136-d69f-4396-a109-e5a4f4548273}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0759524-9e6a-4c74-afe0-14fdcc2ec169}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {2570dd65-19f9-4901-9ea6-76d783fdbd21}, !- Inlet Port
  {246598b4-836e-4030-a298-11f6627b05fe}; !- Outlet Port

OS:Connection,
  {1e9be711-d886-48dd-b0cb-51a57cc91464}, !- Handle
  {3502c136-d69f-4396-a109-e5a4f4548273}, !- Source Object
  3,                                      !- Outlet Port
  {c9849fe0-073e-462d-9dca-cce8f51b3d15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2570dd65-19f9-4901-9ea6-76d783fdbd21}, !- Handle
  {c9849fe0-073e-462d-9dca-cce8f51b3d15}, !- Source Object
  3,                                      !- Outlet Port
  {e0759524-9e6a-4c74-afe0-14fdcc2ec169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {246598b4-836e-4030-a298-11f6627b05fe}, !- Handle
  {e0759524-9e6a-4c74-afe0-14fdcc2ec169}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  65;                                     !- Inlet Port

OS:Fan:OnOff,
  {7670ec08-5596-4f96-995f-8945596b4adf}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d2e03ad4-a127-41db-99f7-f7d38d19f8c1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25ea1f31-50a3-4182-bde4-b49bda02ea96}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d2e03ad4-a127-41db-99f7-f7d38d19f8c1}, !- Handle
  Fan On Off Power Curve 30,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25ea1f31-50a3-4182-bde4-b49bda02ea96}, !- Handle
  Fan On Off Efficiency Curve 30,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {61a0813c-5487-4474-8640-885707ba1e5f}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {38d5aee0-d66d-4766-baea-f221793264a4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {019e1910-9579-4596-996d-fc1f0fae5cec}, !- Air Inlet Node Name
  {e10a218e-4ad3-442f-9ec1-c30f2e06540f}, !- Air Outlet Node Name
  {7670ec08-5596-4f96-995f-8945596b4adf}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {7bae4c6f-79f4-46e3-b3c5-3493765cdcd0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c9849fe0-073e-462d-9dca-cce8f51b3d15}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {aa11b5bc-7dff-45c5-bddf-babde67af6af}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e10a218e-4ad3-442f-9ec1-c30f2e06540f}, !- Handle
  {61a0813c-5487-4474-8640-885707ba1e5f}, !- Source Object
  7,                                      !- Outlet Port
  {fe7dabef-2281-49fd-8f0f-80ce82cb9269}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b12a2f56-b407-4b6b-a27e-cfe8b60de4eb}, !- Handle
  F4 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c9e4cd63-7d94-4f04-82e9-1b328a63c5fc}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c9e4cd63-7d94-4f04-82e9-1b328a63c5fc}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {610c5c92-a485-439a-be1f-9f5d8004f310}, !- Handle
  F4 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {b12a2f56-b407-4b6b-a27e-cfe8b60de4eb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {20edf5c4-8da7-4225-a9d9-843e98efab52}, !- Mixed Air Node Name
  {3dba5d25-4def-4121-acc0-4743148d704b}, !- Outdoor Air Stream Node Name
  {7bb17121-1a16-4ebf-b5c9-26c9f6d43cb3}, !- Relief Air Stream Node Name
  {d88e2173-ace4-46d5-99d1-66f3b5601ce4}; !- Return Air Stream Node Name

OS:Node,
  {d191dcbe-e5f9-47d2-8328-602204ac593b}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3dba5d25-4def-4121-acc0-4743148d704b}; !- Outlet Port

OS:Connection,
  {3dba5d25-4def-4121-acc0-4743148d704b}, !- Handle
  {d191dcbe-e5f9-47d2-8328-602204ac593b}, !- Source Object
  3,                                      !- Outlet Port
  {610c5c92-a485-439a-be1f-9f5d8004f310}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a69bd366-7394-41bf-a34a-c24d437d297e}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {7bb17121-1a16-4ebf-b5c9-26c9f6d43cb3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7bb17121-1a16-4ebf-b5c9-26c9f6d43cb3}, !- Handle
  {610c5c92-a485-439a-be1f-9f5d8004f310}, !- Source Object
  7,                                      !- Outlet Port
  {a69bd366-7394-41bf-a34a-c24d437d297e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f52ec9ca-aac0-43df-ae9f-84e2648967f9}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {20edf5c4-8da7-4225-a9d9-843e98efab52}, !- Inlet Port
  {019e1910-9579-4596-996d-fc1f0fae5cec}; !- Outlet Port

OS:Connection,
  {d88e2173-ace4-46d5-99d1-66f3b5601ce4}, !- Handle
  {02146dbd-ee8f-46eb-8cb7-cf0f388a5e9a}, !- Source Object
  3,                                      !- Outlet Port
  {610c5c92-a485-439a-be1f-9f5d8004f310}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {20edf5c4-8da7-4225-a9d9-843e98efab52}, !- Handle
  {610c5c92-a485-439a-be1f-9f5d8004f310}, !- Source Object
  5,                                      !- Outlet Port
  {f52ec9ca-aac0-43df-ae9f-84e2648967f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {019e1910-9579-4596-996d-fc1f0fae5cec}, !- Handle
  {f52ec9ca-aac0-43df-ae9f-84e2648967f9}, !- Source Object
  3,                                      !- Outlet Port
  {61a0813c-5487-4474-8640-885707ba1e5f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e7b10ed8-9de4-496b-885a-5acb53b0f3e1}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3fc43f72-cf20-4054-bc63-60f0ccded470}, !- Control Zone or Zone List Name
  {336e5755-297b-44ed-a757-3c96490d54b6}, !- Cooling Control Zone or Zone List Name
  {4f7324ac-dd09-4814-9745-f60cfd82bef1}, !- Heating Control Zone or Zone List Name
  {f10c0422-53cd-4401-8402-091879ac1e92}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3fc43f72-cf20-4054-bc63-60f0ccded470}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {336e5755-297b-44ed-a757-3c96490d54b6}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4f7324ac-dd09-4814-9745-f60cfd82bef1}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f10c0422-53cd-4401-8402-091879ac1e92}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44221e8f-38e0-44cd-89f1-667c155f3762}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {c95e542d-b408-4dd6-9bd4-921f9ce2a4e8}, !- Air Inlet Node Name
  {ceb4c4f5-0bb4-46d4-b145-277eaffee80a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {af9d720c-5159-471c-832a-aeade640cf60}, !- Handle
  F4 S2 Apartment ZN Return Air Node,     !- Name
  {7b1e9f49-4ff1-49ba-bc97-deabef17005f}, !- Inlet Port
  {a61e88a4-8832-452f-b4b1-bf98d6a58e81}; !- Outlet Port

OS:Connection,
  {1ed345e2-998b-4410-8425-ebb0e96ab8be}, !- Handle
  {405ca747-02fd-4862-beaa-9a500d4b92c9}, !- Source Object
  3,                                      !- Outlet Port
  {764cb0cc-7e54-429d-8217-8f6327907027}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1e9f49-4ff1-49ba-bc97-deabef17005f}, !- Handle
  {03e46b66-7aac-4329-9621-213d1620d59a}, !- Source Object
  2,                                      !- Outlet Port
  {af9d720c-5159-471c-832a-aeade640cf60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61e88a4-8832-452f-b4b1-bf98d6a58e81}, !- Handle
  {af9d720c-5159-471c-832a-aeade640cf60}, !- Source Object
  3,                                      !- Outlet Port
  {f2c9a183-77e7-4ab6-8894-678078d44d36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {13f9b220-7536-43c7-a8d4-dfc8267b9cbb}, !- Handle
  F4 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {35cb2b24-7f52-4e60-bebe-9b7f20835ba8}, !- Inlet Port
  {c95e542d-b408-4dd6-9bd4-921f9ce2a4e8}; !- Outlet Port

OS:Connection,
  {35cb2b24-7f52-4e60-bebe-9b7f20835ba8}, !- Handle
  {c75b0b18-4d35-44f4-b06d-06b83dea55b6}, !- Source Object
  3,                                      !- Outlet Port
  {13f9b220-7536-43c7-a8d4-dfc8267b9cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c95e542d-b408-4dd6-9bd4-921f9ce2a4e8}, !- Handle
  {13f9b220-7536-43c7-a8d4-dfc8267b9cbb}, !- Source Object
  3,                                      !- Outlet Port
  {44221e8f-38e0-44cd-89f1-667c155f3762}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ceb4c4f5-0bb4-46d4-b145-277eaffee80a}, !- Handle
  {44221e8f-38e0-44cd-89f1-667c155f3762}, !- Source Object
  4,                                      !- Outlet Port
  {405ca747-02fd-4862-beaa-9a500d4b92c9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e7742074-5a05-4c33-b97e-4f0a4c877c63}, !- Handle
  M SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {f9c914eb-a0b9-4594-9e59-c64ffbf4a465}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d3745939-5bbb-4d1f-829b-16f7df69b5f4}, !- Supply Side Inlet Node Name
  {5eed34e5-6119-4fe9-8c36-60bcad1aa0f4}, !- Demand Side Outlet Node Name
  {be10450a-1869-4359-a9f2-e4221a57aa5b}, !- Demand Side Inlet Node A
  {b82661ce-e2c4-41f1-9f4b-fc25acb9ff66}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dde6bfdf-406b-433e-9850-da12d0c5ee52}, !- Demand Mixer Name
  {5ba675c6-0dfd-45d2-9815-e106432863d5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c2119a7d-dade-4f75-9d63-040c08d3895d}, !- Handle
  M SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d3745939-5bbb-4d1f-829b-16f7df69b5f4}, !- Inlet Port
  {5dba4251-9783-4c75-a72d-02f222ad57a0}; !- Outlet Port

OS:Node,
  {742ebd13-e305-45dc-aa01-704ea439d622}, !- Handle
  M SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {8437ed27-46d8-4156-a17f-ef703abb4651}, !- Inlet Port
  {b82661ce-e2c4-41f1-9f4b-fc25acb9ff66}; !- Outlet Port

OS:Connection,
  {d3745939-5bbb-4d1f-829b-16f7df69b5f4}, !- Handle
  {e7742074-5a05-4c33-b97e-4f0a4c877c63}, !- Source Object
  9,                                      !- Outlet Port
  {c2119a7d-dade-4f75-9d63-040c08d3895d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82661ce-e2c4-41f1-9f4b-fc25acb9ff66}, !- Handle
  {742ebd13-e305-45dc-aa01-704ea439d622}, !- Source Object
  3,                                      !- Outlet Port
  {e7742074-5a05-4c33-b97e-4f0a4c877c63}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9dfd5a0-59b3-4211-bc47-3068069cbdfd}, !- Handle
  M SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {be10450a-1869-4359-a9f2-e4221a57aa5b}, !- Inlet Port
  {e111bd2c-d525-4f77-865f-5c66e1319195}; !- Outlet Port

OS:Node,
  {ca90be59-ed74-4bd4-8c07-7cf04d779fb4}, !- Handle
  M SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {41bf4cf6-3b72-437e-9e96-a0e34a2a2dfe}, !- Inlet Port
  {5eed34e5-6119-4fe9-8c36-60bcad1aa0f4}; !- Outlet Port

OS:Node,
  {ba888a90-16dc-4631-9588-8bce5aee2203}, !- Handle
  M SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c86a5cbf-594c-43b1-90dd-0602d3db0e37}, !- Inlet Port
  {acaacf46-5d24-4f31-81dc-76587d5051ce}; !- Outlet Port

OS:Connection,
  {be10450a-1869-4359-a9f2-e4221a57aa5b}, !- Handle
  {e7742074-5a05-4c33-b97e-4f0a4c877c63}, !- Source Object
  11,                                     !- Outlet Port
  {e9dfd5a0-59b3-4211-bc47-3068069cbdfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eed34e5-6119-4fe9-8c36-60bcad1aa0f4}, !- Handle
  {ca90be59-ed74-4bd4-8c07-7cf04d779fb4}, !- Source Object
  3,                                      !- Outlet Port
  {e7742074-5a05-4c33-b97e-4f0a4c877c63}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5ba675c6-0dfd-45d2-9815-e106432863d5}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {e111bd2c-d525-4f77-865f-5c66e1319195}, !- Inlet Node Name
  {ddad8025-ad0e-4929-888d-193dc23dd979}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dde6bfdf-406b-433e-9850-da12d0c5ee52}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {41bf4cf6-3b72-437e-9e96-a0e34a2a2dfe}, !- Outlet Node Name
  {c3de4f7d-345e-47d4-b87a-6b758cdaada6}; !- Inlet Node Name 1

OS:Connection,
  {e111bd2c-d525-4f77-865f-5c66e1319195}, !- Handle
  {e9dfd5a0-59b3-4211-bc47-3068069cbdfd}, !- Source Object
  3,                                      !- Outlet Port
  {5ba675c6-0dfd-45d2-9815-e106432863d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41bf4cf6-3b72-437e-9e96-a0e34a2a2dfe}, !- Handle
  {dde6bfdf-406b-433e-9850-da12d0c5ee52}, !- Source Object
  2,                                      !- Outlet Port
  {ca90be59-ed74-4bd4-8c07-7cf04d779fb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cf78bb1e-084f-46f2-afa3-a40ac82452ae}, !- Handle
  {e7742074-5a05-4c33-b97e-4f0a4c877c63}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f9c914eb-a0b9-4594-9e59-c64ffbf4a465}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {85d96c6b-2660-4baa-8c9b-d2cea2c2ca75}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7e894a77-c9c2-4e30-ab97-da9e180f15aa}, !- Handle
  M SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- Control Zone Name
  {742ebd13-e305-45dc-aa01-704ea439d622}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {9a07d975-1270-4e57-a452-99fa4d1490c3}, !- Handle
  M SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {2e98c578-127d-41a1-8d50-107d2d6412ca}, !- Water Inlet Node Name
  {61638521-e1e1-4391-96bc-51c011ef51ec}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {071e16ac-eb27-4715-828f-57d54ebd97e8}, !- Heating Capacity Curve Name
  {e2056709-c049-418c-aa57-fdd9fcc836c3}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {071e16ac-eb27-4715-828f-57d54ebd97e8}, !- Handle
  Curve Quad Linear 94,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e2056709-c049-418c-aa57-fdd9fcc836c3}, !- Handle
  Curve Quad Linear 95,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {eccb47fa-9b22-4414-afed-647176be04f0}, !- Handle
  M SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {54320681-b9d8-4be4-9c8d-58a7b77a4ed8}, !- Inlet Port
  {2e98c578-127d-41a1-8d50-107d2d6412ca}; !- Outlet Port

OS:Connection,
  {54320681-b9d8-4be4-9c8d-58a7b77a4ed8}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  66,                                     !- Outlet Port
  {eccb47fa-9b22-4414-afed-647176be04f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ae30b79-07fe-4380-abef-d4cb0f3dec42}, !- Handle
  M SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {61638521-e1e1-4391-96bc-51c011ef51ec}, !- Inlet Port
  {c488a6dc-0e05-4eeb-a65a-f76da26f9166}; !- Outlet Port

OS:Connection,
  {2e98c578-127d-41a1-8d50-107d2d6412ca}, !- Handle
  {eccb47fa-9b22-4414-afed-647176be04f0}, !- Source Object
  3,                                      !- Outlet Port
  {9a07d975-1270-4e57-a452-99fa4d1490c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61638521-e1e1-4391-96bc-51c011ef51ec}, !- Handle
  {9a07d975-1270-4e57-a452-99fa4d1490c3}, !- Source Object
  3,                                      !- Outlet Port
  {0ae30b79-07fe-4380-abef-d4cb0f3dec42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c488a6dc-0e05-4eeb-a65a-f76da26f9166}, !- Handle
  {0ae30b79-07fe-4380-abef-d4cb0f3dec42}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  66;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {ce1aba95-d969-48d9-979b-30c10c265bd1}, !- Handle
  M SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3c3c489f-5cfd-4a1e-b556-9a2194157e48}, !- Handle
  M SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {4425573c-3cff-409b-a440-39ed442dbf85}, !- Water Inlet Node Name
  {cbc47b1a-f303-46e4-b8fa-f206ad8e5b69}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {9ee21e17-ac58-44f3-8fc1-7248abe854f6}, !- Total Cooling Capacity Curve Name
  {070b6e51-0d76-4128-8644-5015f2789b19}, !- Sensible Cooling Capacity Curve Name
  {1774624d-aac2-44e6-b22d-df350972e1c9}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {9ee21e17-ac58-44f3-8fc1-7248abe854f6}, !- Handle
  TotCoolCapCurve 31,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {070b6e51-0d76-4128-8644-5015f2789b19}, !- Handle
  Curve Quint Linear 32,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1774624d-aac2-44e6-b22d-df350972e1c9}, !- Handle
  Curve Quad Linear 96,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {092ab191-5587-45a1-8081-996812cb1592}, !- Handle
  M SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {27d6a430-7b3f-4e5c-a8d8-978c0b8abc31}, !- Inlet Port
  {4425573c-3cff-409b-a440-39ed442dbf85}; !- Outlet Port

OS:Connection,
  {27d6a430-7b3f-4e5c-a8d8-978c0b8abc31}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  67,                                     !- Outlet Port
  {092ab191-5587-45a1-8081-996812cb1592}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1122e6c5-b1a4-4d63-bbb2-b19bc9458785}, !- Handle
  M SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {cbc47b1a-f303-46e4-b8fa-f206ad8e5b69}, !- Inlet Port
  {ed793c03-1589-454f-bbf9-9e7ad859eb1f}; !- Outlet Port

OS:Connection,
  {4425573c-3cff-409b-a440-39ed442dbf85}, !- Handle
  {092ab191-5587-45a1-8081-996812cb1592}, !- Source Object
  3,                                      !- Outlet Port
  {3c3c489f-5cfd-4a1e-b556-9a2194157e48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbc47b1a-f303-46e4-b8fa-f206ad8e5b69}, !- Handle
  {3c3c489f-5cfd-4a1e-b556-9a2194157e48}, !- Source Object
  3,                                      !- Outlet Port
  {1122e6c5-b1a4-4d63-bbb2-b19bc9458785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed793c03-1589-454f-bbf9-9e7ad859eb1f}, !- Handle
  {1122e6c5-b1a4-4d63-bbb2-b19bc9458785}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  67;                                     !- Inlet Port

OS:Fan:OnOff,
  {8cfb73ec-2d7c-451a-b783-c4cde86494b3}, !- Handle
  M SW Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07a0fb5e-6965-41ca-9e72-923a53c87252}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2827e7dd-fecb-48d5-ac89-12a3a211f56d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07a0fb5e-6965-41ca-9e72-923a53c87252}, !- Handle
  Fan On Off Power Curve 31,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2827e7dd-fecb-48d5-ac89-12a3a211f56d}, !- Handle
  Fan On Off Efficiency Curve 31,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {a8ff8d3b-b36e-48b2-ae67-198193ad7c79}, !- Handle
  M SW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {8e9969e8-4b0e-40fc-b114-fb3e3afc115d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {e402f93d-33e9-4602-bac2-9099b787681a}, !- Air Inlet Node Name
  {8437ed27-46d8-4156-a17f-ef703abb4651}, !- Air Outlet Node Name
  {8cfb73ec-2d7c-451a-b783-c4cde86494b3}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {9a07d975-1270-4e57-a452-99fa4d1490c3}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3c3c489f-5cfd-4a1e-b556-9a2194157e48}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce1aba95-d969-48d9-979b-30c10c265bd1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {8437ed27-46d8-4156-a17f-ef703abb4651}, !- Handle
  {a8ff8d3b-b36e-48b2-ae67-198193ad7c79}, !- Source Object
  7,                                      !- Outlet Port
  {742ebd13-e305-45dc-aa01-704ea439d622}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9873bbce-9788-421d-9aed-8ef773e37382}, !- Handle
  M SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1b390aaa-06df-433b-b181-374ccd41341c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1b390aaa-06df-433b-b181-374ccd41341c}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ac018036-8f87-47ea-ac1b-f5446dec5865}, !- Handle
  M SW Apartment ZN PSZ-AC OA System,     !- Name
  {9873bbce-9788-421d-9aed-8ef773e37382}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {324c685f-3b6c-4b03-9846-1a576bdf7626}, !- Mixed Air Node Name
  {78bffdcc-8785-42a6-b288-b1346c8d6ca1}, !- Outdoor Air Stream Node Name
  {e95c1616-bdef-4012-b14e-f380cea2cb58}, !- Relief Air Stream Node Name
  {5dba4251-9783-4c75-a72d-02f222ad57a0}; !- Return Air Stream Node Name

OS:Node,
  {debaa5a9-a306-4176-a6c2-d785093e7fe0}, !- Handle
  M SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {78bffdcc-8785-42a6-b288-b1346c8d6ca1}; !- Outlet Port

OS:Connection,
  {78bffdcc-8785-42a6-b288-b1346c8d6ca1}, !- Handle
  {debaa5a9-a306-4176-a6c2-d785093e7fe0}, !- Source Object
  3,                                      !- Outlet Port
  {ac018036-8f87-47ea-ac1b-f5446dec5865}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e84aa9b-9c33-49a9-8c8e-ce12235d36ca}, !- Handle
  M SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e95c1616-bdef-4012-b14e-f380cea2cb58}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e95c1616-bdef-4012-b14e-f380cea2cb58}, !- Handle
  {ac018036-8f87-47ea-ac1b-f5446dec5865}, !- Source Object
  7,                                      !- Outlet Port
  {2e84aa9b-9c33-49a9-8c8e-ce12235d36ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da2ea557-f292-453b-a6f4-e020ee1c7175}, !- Handle
  M SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {324c685f-3b6c-4b03-9846-1a576bdf7626}, !- Inlet Port
  {e402f93d-33e9-4602-bac2-9099b787681a}; !- Outlet Port

OS:Connection,
  {5dba4251-9783-4c75-a72d-02f222ad57a0}, !- Handle
  {c2119a7d-dade-4f75-9d63-040c08d3895d}, !- Source Object
  3,                                      !- Outlet Port
  {ac018036-8f87-47ea-ac1b-f5446dec5865}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {324c685f-3b6c-4b03-9846-1a576bdf7626}, !- Handle
  {ac018036-8f87-47ea-ac1b-f5446dec5865}, !- Source Object
  5,                                      !- Outlet Port
  {da2ea557-f292-453b-a6f4-e020ee1c7175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e402f93d-33e9-4602-bac2-9099b787681a}, !- Handle
  {da2ea557-f292-453b-a6f4-e020ee1c7175}, !- Source Object
  3,                                      !- Outlet Port
  {a8ff8d3b-b36e-48b2-ae67-198193ad7c79}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {85d96c6b-2660-4baa-8c9b-d2cea2c2ca75}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9793913f-6892-4199-841a-e9e53dd1e32a}, !- Control Zone or Zone List Name
  {4c433714-b521-4579-8373-acac976991cf}, !- Cooling Control Zone or Zone List Name
  {f93c28c3-8a82-46cb-9ffa-3781aa925b32}, !- Heating Control Zone or Zone List Name
  {3055bdff-c87b-46d2-9868-83b3b425bfe0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9793913f-6892-4199-841a-e9e53dd1e32a}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {4c433714-b521-4579-8373-acac976991cf}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f93c28c3-8a82-46cb-9ffa-3781aa925b32}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3055bdff-c87b-46d2-9868-83b3b425bfe0}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71d8ce63-40b9-4b06-a0cf-435197ce2e89}, !- Handle
  M SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fca7aa88-cf24-4f6f-8e1f-29e1e9056376}, !- Air Inlet Node Name
  {c86a5cbf-594c-43b1-90dd-0602d3db0e37}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fb55b430-74c0-4616-a028-5b7330c2bfb4}, !- Handle
  M SW Apartment ZN Return Air Node,      !- Name
  {22ea8cdf-c6a5-466d-bcc9-dfa5fabbfa08}, !- Inlet Port
  {c3de4f7d-345e-47d4-b87a-6b758cdaada6}; !- Outlet Port

OS:Connection,
  {acaacf46-5d24-4f31-81dc-76587d5051ce}, !- Handle
  {ba888a90-16dc-4631-9588-8bce5aee2203}, !- Source Object
  3,                                      !- Outlet Port
  {6720c439-627b-4faf-9f2b-c34d724fe27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22ea8cdf-c6a5-466d-bcc9-dfa5fabbfa08}, !- Handle
  {3e8c66e2-9413-431d-8b15-b6663e31d69c}, !- Source Object
  2,                                      !- Outlet Port
  {fb55b430-74c0-4616-a028-5b7330c2bfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3de4f7d-345e-47d4-b87a-6b758cdaada6}, !- Handle
  {fb55b430-74c0-4616-a028-5b7330c2bfb4}, !- Source Object
  3,                                      !- Outlet Port
  {dde6bfdf-406b-433e-9850-da12d0c5ee52}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {02460e24-ed4a-4ee2-aa4a-7b9c95ccea1e}, !- Handle
  M SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {ddad8025-ad0e-4929-888d-193dc23dd979}, !- Inlet Port
  {fca7aa88-cf24-4f6f-8e1f-29e1e9056376}; !- Outlet Port

OS:Connection,
  {ddad8025-ad0e-4929-888d-193dc23dd979}, !- Handle
  {5ba675c6-0dfd-45d2-9815-e106432863d5}, !- Source Object
  3,                                      !- Outlet Port
  {02460e24-ed4a-4ee2-aa4a-7b9c95ccea1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca7aa88-cf24-4f6f-8e1f-29e1e9056376}, !- Handle
  {02460e24-ed4a-4ee2-aa4a-7b9c95ccea1e}, !- Source Object
  3,                                      !- Outlet Port
  {71d8ce63-40b9-4b06-a0cf-435197ce2e89}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c86a5cbf-594c-43b1-90dd-0602d3db0e37}, !- Handle
  {71d8ce63-40b9-4b06-a0cf-435197ce2e89}, !- Source Object
  4,                                      !- Outlet Port
  {ba888a90-16dc-4631-9588-8bce5aee2203}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a8e181c3-c622-4363-9c08-382008675741}, !- Handle
  M NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {2e699ba7-bc10-4281-b7ca-c9b81487bad1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a25b03ca-2d56-4eeb-803d-f04fa5b68fb4}, !- Supply Side Inlet Node Name
  {f68f9bf5-2c8e-4f80-8618-daa8dd88c700}, !- Demand Side Outlet Node Name
  {500f0f1d-cab2-4548-9d07-31d1dba86d34}, !- Demand Side Inlet Node A
  {56ce98af-4467-4def-a2c1-d94296972355}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aaa12f86-ed6d-4373-9944-9d6bf6e2cbf0}, !- Demand Mixer Name
  {df004d09-d817-44cb-a249-02ca38c5f75c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {432146c5-8294-4574-8f33-4eac0522058a}, !- Handle
  M NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {a25b03ca-2d56-4eeb-803d-f04fa5b68fb4}, !- Inlet Port
  {6fa66f57-a6c3-4b2f-98a4-0c61b3875284}; !- Outlet Port

OS:Node,
  {bb3dea7b-a0db-4180-ad8e-313eda450ffc}, !- Handle
  M NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {04e67811-65a0-45f1-8dcc-c19c389a8649}, !- Inlet Port
  {56ce98af-4467-4def-a2c1-d94296972355}; !- Outlet Port

OS:Connection,
  {a25b03ca-2d56-4eeb-803d-f04fa5b68fb4}, !- Handle
  {a8e181c3-c622-4363-9c08-382008675741}, !- Source Object
  9,                                      !- Outlet Port
  {432146c5-8294-4574-8f33-4eac0522058a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56ce98af-4467-4def-a2c1-d94296972355}, !- Handle
  {bb3dea7b-a0db-4180-ad8e-313eda450ffc}, !- Source Object
  3,                                      !- Outlet Port
  {a8e181c3-c622-4363-9c08-382008675741}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {35fa84cc-5b53-4bcb-b70d-54b9f8fd1182}, !- Handle
  M NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {500f0f1d-cab2-4548-9d07-31d1dba86d34}, !- Inlet Port
  {3c11a1bf-8255-42e8-89d5-feef664f8075}; !- Outlet Port

OS:Node,
  {ddd82054-75d3-4335-911d-cb37e812a473}, !- Handle
  M NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {82133cb2-198d-450b-a992-5850b28ce9c6}, !- Inlet Port
  {f68f9bf5-2c8e-4f80-8618-daa8dd88c700}; !- Outlet Port

OS:Node,
  {db0ff44c-11e4-4e06-8b51-f472f6d2bef3}, !- Handle
  M NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {f8829a97-094f-489c-8b10-8dba07ed08b5}, !- Inlet Port
  {544683da-a0fb-4040-9142-6b01cf76eac5}; !- Outlet Port

OS:Connection,
  {500f0f1d-cab2-4548-9d07-31d1dba86d34}, !- Handle
  {a8e181c3-c622-4363-9c08-382008675741}, !- Source Object
  11,                                     !- Outlet Port
  {35fa84cc-5b53-4bcb-b70d-54b9f8fd1182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f68f9bf5-2c8e-4f80-8618-daa8dd88c700}, !- Handle
  {ddd82054-75d3-4335-911d-cb37e812a473}, !- Source Object
  3,                                      !- Outlet Port
  {a8e181c3-c622-4363-9c08-382008675741}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {df004d09-d817-44cb-a249-02ca38c5f75c}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {3c11a1bf-8255-42e8-89d5-feef664f8075}, !- Inlet Node Name
  {64613ebf-5645-432b-a09a-73c6a398ec1c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aaa12f86-ed6d-4373-9944-9d6bf6e2cbf0}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {82133cb2-198d-450b-a992-5850b28ce9c6}, !- Outlet Node Name
  {4b8b141e-2ac3-4f40-a1e9-4b1572cdfcd8}; !- Inlet Node Name 1

OS:Connection,
  {3c11a1bf-8255-42e8-89d5-feef664f8075}, !- Handle
  {35fa84cc-5b53-4bcb-b70d-54b9f8fd1182}, !- Source Object
  3,                                      !- Outlet Port
  {df004d09-d817-44cb-a249-02ca38c5f75c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82133cb2-198d-450b-a992-5850b28ce9c6}, !- Handle
  {aaa12f86-ed6d-4373-9944-9d6bf6e2cbf0}, !- Source Object
  2,                                      !- Outlet Port
  {ddd82054-75d3-4335-911d-cb37e812a473}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {654a4a19-7abb-475a-a9d3-db933cb503ab}, !- Handle
  {a8e181c3-c622-4363-9c08-382008675741}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2e699ba7-bc10-4281-b7ca-c9b81487bad1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {addeb0c9-258d-4e6a-81be-6990931605b1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1f99e872-2dae-4a95-a362-cc46a280a679}, !- Handle
  M NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- Control Zone Name
  {bb3dea7b-a0db-4180-ad8e-313eda450ffc}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {11ae722c-ec27-4451-85b2-dca74cdca86d}, !- Handle
  M NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {60c38e53-325c-42b6-8911-eea6380f126a}, !- Water Inlet Node Name
  {eb9171c9-eb6c-4dde-9de1-12b06e16a5fc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {3a530ec3-e82f-4154-a735-fd140158b3da}, !- Heating Capacity Curve Name
  {b68441d1-8035-4982-a72a-c405686f4ef6}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {3a530ec3-e82f-4154-a735-fd140158b3da}, !- Handle
  Curve Quad Linear 97,                   !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b68441d1-8035-4982-a72a-c405686f4ef6}, !- Handle
  Curve Quad Linear 98,                   !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d88863fd-08fa-4a07-b393-694ded68e369}, !- Handle
  M NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {df36ccac-b187-4ce5-b486-cf65a2a8d42c}, !- Inlet Port
  {60c38e53-325c-42b6-8911-eea6380f126a}; !- Outlet Port

OS:Connection,
  {df36ccac-b187-4ce5-b486-cf65a2a8d42c}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  68,                                     !- Outlet Port
  {d88863fd-08fa-4a07-b393-694ded68e369}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bfdacea7-344d-48e8-b665-a48949d1f6a4}, !- Handle
  M NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {eb9171c9-eb6c-4dde-9de1-12b06e16a5fc}, !- Inlet Port
  {13c9393b-14ac-4a32-b768-69745213cd8f}; !- Outlet Port

OS:Connection,
  {60c38e53-325c-42b6-8911-eea6380f126a}, !- Handle
  {d88863fd-08fa-4a07-b393-694ded68e369}, !- Source Object
  3,                                      !- Outlet Port
  {11ae722c-ec27-4451-85b2-dca74cdca86d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb9171c9-eb6c-4dde-9de1-12b06e16a5fc}, !- Handle
  {11ae722c-ec27-4451-85b2-dca74cdca86d}, !- Source Object
  3,                                      !- Outlet Port
  {bfdacea7-344d-48e8-b665-a48949d1f6a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c9393b-14ac-4a32-b768-69745213cd8f}, !- Handle
  {bfdacea7-344d-48e8-b665-a48949d1f6a4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  68;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {f4d14389-ab5f-4dfa-a2d9-a2dd3fae4727}, !- Handle
  M NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {87b47670-8450-4e43-9f7b-58be17ef091a}, !- Handle
  M NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {f85eeea4-76c6-4272-9958-7b75ee027005}, !- Water Inlet Node Name
  {7a6c31c1-46aa-4036-bdc4-a9f2d93b8b67}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {6f86c3b2-825a-4b01-bfc3-a53d4313a937}, !- Total Cooling Capacity Curve Name
  {1eb0651e-fd51-433f-b986-06cc4b91fc32}, !- Sensible Cooling Capacity Curve Name
  {c5515d98-93cd-4990-950f-1ad5028e5374}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {6f86c3b2-825a-4b01-bfc3-a53d4313a937}, !- Handle
  TotCoolCapCurve 32,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {1eb0651e-fd51-433f-b986-06cc4b91fc32}, !- Handle
  Curve Quint Linear 33,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c5515d98-93cd-4990-950f-1ad5028e5374}, !- Handle
  Curve Quad Linear 99,                   !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8bcdb842-2fc2-4377-ada6-6a82d142b1df}, !- Handle
  M NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {6e361216-f992-4dfd-be33-4346c3386075}, !- Inlet Port
  {f85eeea4-76c6-4272-9958-7b75ee027005}; !- Outlet Port

OS:Connection,
  {6e361216-f992-4dfd-be33-4346c3386075}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  69,                                     !- Outlet Port
  {8bcdb842-2fc2-4377-ada6-6a82d142b1df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a912aa2-f133-4b99-b082-8edb175f4236}, !- Handle
  M NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {7a6c31c1-46aa-4036-bdc4-a9f2d93b8b67}, !- Inlet Port
  {7da7e4b4-7928-42e2-91aa-e67b8f4bab7f}; !- Outlet Port

OS:Connection,
  {f85eeea4-76c6-4272-9958-7b75ee027005}, !- Handle
  {8bcdb842-2fc2-4377-ada6-6a82d142b1df}, !- Source Object
  3,                                      !- Outlet Port
  {87b47670-8450-4e43-9f7b-58be17ef091a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a6c31c1-46aa-4036-bdc4-a9f2d93b8b67}, !- Handle
  {87b47670-8450-4e43-9f7b-58be17ef091a}, !- Source Object
  3,                                      !- Outlet Port
  {0a912aa2-f133-4b99-b082-8edb175f4236}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7da7e4b4-7928-42e2-91aa-e67b8f4bab7f}, !- Handle
  {0a912aa2-f133-4b99-b082-8edb175f4236}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  69;                                     !- Inlet Port

OS:Fan:OnOff,
  {a5f8e197-1f07-45af-8e50-5410ac8a6cad}, !- Handle
  M NW Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d84a0e11-0689-4908-bebc-0f4558447aec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15603559-9e45-4abc-8942-a250801a835b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d84a0e11-0689-4908-bebc-0f4558447aec}, !- Handle
  Fan On Off Power Curve 32,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15603559-9e45-4abc-8942-a250801a835b}, !- Handle
  Fan On Off Efficiency Curve 32,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0b4f48f9-e607-40fb-ae5a-a967129182a8}, !- Handle
  M NW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {ddc2d21c-8eec-4490-9dff-6d2572e0444c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {fd4fdac0-3f28-4ae9-93cb-ffca2a9ff5fc}, !- Air Inlet Node Name
  {04e67811-65a0-45f1-8dcc-c19c389a8649}, !- Air Outlet Node Name
  {a5f8e197-1f07-45af-8e50-5410ac8a6cad}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {11ae722c-ec27-4451-85b2-dca74cdca86d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {87b47670-8450-4e43-9f7b-58be17ef091a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f4d14389-ab5f-4dfa-a2d9-a2dd3fae4727}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {04e67811-65a0-45f1-8dcc-c19c389a8649}, !- Handle
  {0b4f48f9-e607-40fb-ae5a-a967129182a8}, !- Source Object
  7,                                      !- Outlet Port
  {bb3dea7b-a0db-4180-ad8e-313eda450ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9211904a-4d06-4a0d-8e7e-2d09b6c455ef}, !- Handle
  M NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4c17c644-d078-46b5-bfd5-09f242022c73}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4c17c644-d078-46b5-bfd5-09f242022c73}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3ddd3a47-32ea-4b56-ab98-0c7e728e62ad}, !- Handle
  M NW Apartment ZN PSZ-AC OA System,     !- Name
  {9211904a-4d06-4a0d-8e7e-2d09b6c455ef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {98c92237-c5c8-46aa-8e03-ba068061a7f8}, !- Mixed Air Node Name
  {b493a96d-859a-4f7e-bd88-5047c3298b1e}, !- Outdoor Air Stream Node Name
  {9680de7d-d17f-4169-8826-c8252ac373da}, !- Relief Air Stream Node Name
  {6fa66f57-a6c3-4b2f-98a4-0c61b3875284}; !- Return Air Stream Node Name

OS:Node,
  {2b517cba-3ad5-40df-81f8-d3e6b3854a8a}, !- Handle
  M NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b493a96d-859a-4f7e-bd88-5047c3298b1e}; !- Outlet Port

OS:Connection,
  {b493a96d-859a-4f7e-bd88-5047c3298b1e}, !- Handle
  {2b517cba-3ad5-40df-81f8-d3e6b3854a8a}, !- Source Object
  3,                                      !- Outlet Port
  {3ddd3a47-32ea-4b56-ab98-0c7e728e62ad}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {87e1b9b0-a02c-413f-ad13-18e0140f47f1}, !- Handle
  M NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {9680de7d-d17f-4169-8826-c8252ac373da}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9680de7d-d17f-4169-8826-c8252ac373da}, !- Handle
  {3ddd3a47-32ea-4b56-ab98-0c7e728e62ad}, !- Source Object
  7,                                      !- Outlet Port
  {87e1b9b0-a02c-413f-ad13-18e0140f47f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f3faea77-cba7-4d43-b623-66580172069a}, !- Handle
  M NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {98c92237-c5c8-46aa-8e03-ba068061a7f8}, !- Inlet Port
  {fd4fdac0-3f28-4ae9-93cb-ffca2a9ff5fc}; !- Outlet Port

OS:Connection,
  {6fa66f57-a6c3-4b2f-98a4-0c61b3875284}, !- Handle
  {432146c5-8294-4574-8f33-4eac0522058a}, !- Source Object
  3,                                      !- Outlet Port
  {3ddd3a47-32ea-4b56-ab98-0c7e728e62ad}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {98c92237-c5c8-46aa-8e03-ba068061a7f8}, !- Handle
  {3ddd3a47-32ea-4b56-ab98-0c7e728e62ad}, !- Source Object
  5,                                      !- Outlet Port
  {f3faea77-cba7-4d43-b623-66580172069a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4fdac0-3f28-4ae9-93cb-ffca2a9ff5fc}, !- Handle
  {f3faea77-cba7-4d43-b623-66580172069a}, !- Source Object
  3,                                      !- Outlet Port
  {0b4f48f9-e607-40fb-ae5a-a967129182a8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {addeb0c9-258d-4e6a-81be-6990931605b1}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ab685449-648d-4aa2-8730-3ad25aa6b919}, !- Control Zone or Zone List Name
  {19090e00-5e75-46ee-8604-8943d9e1def6}, !- Cooling Control Zone or Zone List Name
  {208a8958-ebdd-41ff-a03d-ca2c35cb42e7}, !- Heating Control Zone or Zone List Name
  {4d5fd12b-b6a0-4080-9afc-1a7e6b24ab30}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ab685449-648d-4aa2-8730-3ad25aa6b919}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {19090e00-5e75-46ee-8604-8943d9e1def6}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {208a8958-ebdd-41ff-a03d-ca2c35cb42e7}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4d5fd12b-b6a0-4080-9afc-1a7e6b24ab30}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {200d75d2-2f43-4aed-9112-ab6db3a17393}, !- Handle
  M NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {50130f3f-054a-4ca1-a4e9-3b1b00ea77d4}, !- Air Inlet Node Name
  {f8829a97-094f-489c-8b10-8dba07ed08b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c14588ff-6e73-4dcf-b9bd-67442d3d3f7b}, !- Handle
  M NW Apartment ZN Return Air Node,      !- Name
  {a101656f-7838-4789-900c-ed8134cc6abd}, !- Inlet Port
  {4b8b141e-2ac3-4f40-a1e9-4b1572cdfcd8}; !- Outlet Port

OS:Connection,
  {544683da-a0fb-4040-9142-6b01cf76eac5}, !- Handle
  {db0ff44c-11e4-4e06-8b51-f472f6d2bef3}, !- Source Object
  3,                                      !- Outlet Port
  {a6499479-9ff0-41e1-adc6-82a605d5cbf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a101656f-7838-4789-900c-ed8134cc6abd}, !- Handle
  {49e5d52c-221b-43f1-96de-6d5d4d463550}, !- Source Object
  2,                                      !- Outlet Port
  {c14588ff-6e73-4dcf-b9bd-67442d3d3f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8b141e-2ac3-4f40-a1e9-4b1572cdfcd8}, !- Handle
  {c14588ff-6e73-4dcf-b9bd-67442d3d3f7b}, !- Source Object
  3,                                      !- Outlet Port
  {aaa12f86-ed6d-4373-9944-9d6bf6e2cbf0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76208bd1-cadb-4d09-9cde-aa198154c068}, !- Handle
  M NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {64613ebf-5645-432b-a09a-73c6a398ec1c}, !- Inlet Port
  {50130f3f-054a-4ca1-a4e9-3b1b00ea77d4}; !- Outlet Port

OS:Connection,
  {64613ebf-5645-432b-a09a-73c6a398ec1c}, !- Handle
  {df004d09-d817-44cb-a249-02ca38c5f75c}, !- Source Object
  3,                                      !- Outlet Port
  {76208bd1-cadb-4d09-9cde-aa198154c068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50130f3f-054a-4ca1-a4e9-3b1b00ea77d4}, !- Handle
  {76208bd1-cadb-4d09-9cde-aa198154c068}, !- Source Object
  3,                                      !- Outlet Port
  {200d75d2-2f43-4aed-9112-ab6db3a17393}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8829a97-094f-489c-8b10-8dba07ed08b5}, !- Handle
  {200d75d2-2f43-4aed-9112-ab6db3a17393}, !- Source Object
  4,                                      !- Outlet Port
  {db0ff44c-11e4-4e06-8b51-f472f6d2bef3}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e8ba3891-a00e-4ad0-a9a7-cbe1ce1d836d}, !- Handle
  M SE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {8c3ccdc5-1d57-48df-bb06-a88bfcd9d5a8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d2d7527c-6cd8-49be-bae8-7764864d07e3}, !- Supply Side Inlet Node Name
  {5c70f4bc-b554-4d69-9aa6-9bceacb10b65}, !- Demand Side Outlet Node Name
  {d32f0628-95eb-4049-9dd0-33c30262711d}, !- Demand Side Inlet Node A
  {fe16a086-a491-402b-9c0a-b574e9fbba6e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27fdff1c-cbb1-4117-8abe-a588b0583c54}, !- Demand Mixer Name
  {e8aed8c7-5c5c-4454-bc43-c8adb438319a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2ce74adb-8731-4394-b32f-043071165685}, !- Handle
  M SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d2d7527c-6cd8-49be-bae8-7764864d07e3}, !- Inlet Port
  {49f51f97-73c9-4a48-931a-beb25692cedb}; !- Outlet Port

OS:Node,
  {1351922f-b8aa-417b-997f-07d3317b4d66}, !- Handle
  M SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {cafdc84e-ffcb-4df1-920f-efac1004329a}, !- Inlet Port
  {fe16a086-a491-402b-9c0a-b574e9fbba6e}; !- Outlet Port

OS:Connection,
  {d2d7527c-6cd8-49be-bae8-7764864d07e3}, !- Handle
  {e8ba3891-a00e-4ad0-a9a7-cbe1ce1d836d}, !- Source Object
  9,                                      !- Outlet Port
  {2ce74adb-8731-4394-b32f-043071165685}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe16a086-a491-402b-9c0a-b574e9fbba6e}, !- Handle
  {1351922f-b8aa-417b-997f-07d3317b4d66}, !- Source Object
  3,                                      !- Outlet Port
  {e8ba3891-a00e-4ad0-a9a7-cbe1ce1d836d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61e3ac31-726f-4bad-89b8-a7dcefa0920d}, !- Handle
  M SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {d32f0628-95eb-4049-9dd0-33c30262711d}, !- Inlet Port
  {4777b11f-23b5-45fd-bdbf-4a9fd9f12927}; !- Outlet Port

OS:Node,
  {92c0cde2-5732-4d7a-9cc0-7c4cb9457fdb}, !- Handle
  M SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {003a1f81-cde8-464c-a368-9b1c5977508f}, !- Inlet Port
  {5c70f4bc-b554-4d69-9aa6-9bceacb10b65}; !- Outlet Port

OS:Node,
  {514702b7-aae7-4d5b-b78d-ff162deb15dd}, !- Handle
  M SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {cfa95031-a395-4269-bc8f-d82d1ccb03d3}, !- Inlet Port
  {0f514516-1ead-4b16-a656-50c14c228de2}; !- Outlet Port

OS:Connection,
  {d32f0628-95eb-4049-9dd0-33c30262711d}, !- Handle
  {e8ba3891-a00e-4ad0-a9a7-cbe1ce1d836d}, !- Source Object
  11,                                     !- Outlet Port
  {61e3ac31-726f-4bad-89b8-a7dcefa0920d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c70f4bc-b554-4d69-9aa6-9bceacb10b65}, !- Handle
  {92c0cde2-5732-4d7a-9cc0-7c4cb9457fdb}, !- Source Object
  3,                                      !- Outlet Port
  {e8ba3891-a00e-4ad0-a9a7-cbe1ce1d836d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e8aed8c7-5c5c-4454-bc43-c8adb438319a}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {4777b11f-23b5-45fd-bdbf-4a9fd9f12927}, !- Inlet Node Name
  {7178f054-0e72-4daa-a70c-760166af5b1b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27fdff1c-cbb1-4117-8abe-a588b0583c54}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {003a1f81-cde8-464c-a368-9b1c5977508f}, !- Outlet Node Name
  {5d41df7a-8a46-4ca5-9943-aadb82fa81b9}; !- Inlet Node Name 1

OS:Connection,
  {4777b11f-23b5-45fd-bdbf-4a9fd9f12927}, !- Handle
  {61e3ac31-726f-4bad-89b8-a7dcefa0920d}, !- Source Object
  3,                                      !- Outlet Port
  {e8aed8c7-5c5c-4454-bc43-c8adb438319a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {003a1f81-cde8-464c-a368-9b1c5977508f}, !- Handle
  {27fdff1c-cbb1-4117-8abe-a588b0583c54}, !- Source Object
  2,                                      !- Outlet Port
  {92c0cde2-5732-4d7a-9cc0-7c4cb9457fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bbcdc221-00f4-4304-ac66-8000433b79c2}, !- Handle
  {e8ba3891-a00e-4ad0-a9a7-cbe1ce1d836d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8c3ccdc5-1d57-48df-bb06-a88bfcd9d5a8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {10944f03-c941-4125-b4a9-e4c8cba67120}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16037a5a-bae3-482b-a53f-b88c1b6210cd}, !- Handle
  M SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- Control Zone Name
  {1351922f-b8aa-417b-997f-07d3317b4d66}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3b550d04-1fe6-4563-bebd-630f664b3d47}, !- Handle
  M SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {5ab38ac0-911f-4f1c-b439-0688ede1b45c}, !- Water Inlet Node Name
  {6b1bbfda-990d-4296-aeec-588434d329ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d07ae91a-0e79-4b48-8004-55d77f9315be}, !- Heating Capacity Curve Name
  {c0727183-a28b-4b72-bdf8-f3f954b5ddfd}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d07ae91a-0e79-4b48-8004-55d77f9315be}, !- Handle
  Curve Quad Linear 100,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c0727183-a28b-4b72-bdf8-f3f954b5ddfd}, !- Handle
  Curve Quad Linear 101,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {567d4f5a-d8e4-4789-b987-082f1b03c0cf}, !- Handle
  M SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {65d7cad8-ff1e-4dfc-9af6-9d4a4d017d32}, !- Inlet Port
  {5ab38ac0-911f-4f1c-b439-0688ede1b45c}; !- Outlet Port

OS:Connection,
  {65d7cad8-ff1e-4dfc-9af6-9d4a4d017d32}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  70,                                     !- Outlet Port
  {567d4f5a-d8e4-4789-b987-082f1b03c0cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31546eae-71ab-472f-82ea-58b143398463}, !- Handle
  M SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {6b1bbfda-990d-4296-aeec-588434d329ce}, !- Inlet Port
  {162afcf6-a969-4f48-8dbe-fb1f8ab97665}; !- Outlet Port

OS:Connection,
  {5ab38ac0-911f-4f1c-b439-0688ede1b45c}, !- Handle
  {567d4f5a-d8e4-4789-b987-082f1b03c0cf}, !- Source Object
  3,                                      !- Outlet Port
  {3b550d04-1fe6-4563-bebd-630f664b3d47}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b1bbfda-990d-4296-aeec-588434d329ce}, !- Handle
  {3b550d04-1fe6-4563-bebd-630f664b3d47}, !- Source Object
  3,                                      !- Outlet Port
  {31546eae-71ab-472f-82ea-58b143398463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {162afcf6-a969-4f48-8dbe-fb1f8ab97665}, !- Handle
  {31546eae-71ab-472f-82ea-58b143398463}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  70;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {2580e8f3-a16d-49cc-a5d5-45bdeffaa0a1}, !- Handle
  M SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fd8eb052-791c-4b13-a2a0-0d2dea5f1ca5}, !- Handle
  M SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER, !- Name
  {68351602-8b11-4921-a5f4-dd97a62571a0}, !- Water Inlet Node Name
  {83480205-1940-4711-bd3b-2c0936ac8dee}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {a54b5c6c-b647-42fc-9c66-22bfe8cdfd76}, !- Total Cooling Capacity Curve Name
  {9f3e20cc-89cf-41d5-8a19-c5647849ce6c}, !- Sensible Cooling Capacity Curve Name
  {756ef263-0aeb-44e9-bc03-5b5c7318411f}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
