  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {a54b5c6c-b647-42fc-9c66-22bfe8cdfd76}, !- Handle
  TotCoolCapCurve 33,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {9f3e20cc-89cf-41d5-8a19-c5647849ce6c}, !- Handle
  Curve Quint Linear 34,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {756ef263-0aeb-44e9-bc03-5b5c7318411f}, !- Handle
  Curve Quad Linear 102,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {59d6f8dc-6512-4473-a2f3-96e7d74b721f}, !- Handle
  M SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Inlet Water Node, !- Name
  {f8defcf0-9b8d-448b-9314-c792ea869a0f}, !- Inlet Port
  {68351602-8b11-4921-a5f4-dd97a62571a0}; !- Outlet Port

OS:Connection,
  {f8defcf0-9b8d-448b-9314-c792ea869a0f}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  71,                                     !- Outlet Port
  {59d6f8dc-6512-4473-a2f3-96e7d74b721f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {798fbdb9-5cb3-4eed-b40e-9c85d442b871}, !- Handle
  M SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 11.2EER Outlet Water Node, !- Name
  {83480205-1940-4711-bd3b-2c0936ac8dee}, !- Inlet Port
  {1bdf1c71-682f-4037-8f12-16da8aee9613}; !- Outlet Port

OS:Connection,
  {68351602-8b11-4921-a5f4-dd97a62571a0}, !- Handle
  {59d6f8dc-6512-4473-a2f3-96e7d74b721f}, !- Source Object
  3,                                      !- Outlet Port
  {fd8eb052-791c-4b13-a2a0-0d2dea5f1ca5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83480205-1940-4711-bd3b-2c0936ac8dee}, !- Handle
  {fd8eb052-791c-4b13-a2a0-0d2dea5f1ca5}, !- Source Object
  3,                                      !- Outlet Port
  {798fbdb9-5cb3-4eed-b40e-9c85d442b871}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bdf1c71-682f-4037-8f12-16da8aee9613}, !- Handle
  {798fbdb9-5cb3-4eed-b40e-9c85d442b871}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  71;                                     !- Inlet Port

OS:Fan:OnOff,
  {fa63ad19-925a-480f-8a64-77f372e2e05b}, !- Handle
  M SE Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cfa52854-7fb8-4bd2-b31d-0c474219439f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b3283d5a-7542-452e-9211-2d47dfaea233}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cfa52854-7fb8-4bd2-b31d-0c474219439f}, !- Handle
  Fan On Off Power Curve 33,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b3283d5a-7542-452e-9211-2d47dfaea233}, !- Handle
  Fan On Off Efficiency Curve 33,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d35b83cc-c8bf-408e-a158-0d0c9f1f2a00}, !- Handle
  M SE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {b4e3728e-46da-4da3-b8f9-5471b2ff8c6f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {01c58386-340e-4c7b-91aa-bad3dff2323d}, !- Air Inlet Node Name
  {cafdc84e-ffcb-4df1-920f-efac1004329a}, !- Air Outlet Node Name
  {fa63ad19-925a-480f-8a64-77f372e2e05b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {3b550d04-1fe6-4563-bebd-630f664b3d47}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fd8eb052-791c-4b13-a2a0-0d2dea5f1ca5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2580e8f3-a16d-49cc-a5d5-45bdeffaa0a1}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cafdc84e-ffcb-4df1-920f-efac1004329a}, !- Handle
  {d35b83cc-c8bf-408e-a158-0d0c9f1f2a00}, !- Source Object
  7,                                      !- Outlet Port
  {1351922f-b8aa-417b-997f-07d3317b4d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {170ef898-0d74-4800-9cfd-b2a1f5021e47}, !- Handle
  M SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {26cf6da0-05dd-4931-a6d5-6017da1f0d0c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {26cf6da0-05dd-4931-a6d5-6017da1f0d0c}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2a4f64d6-65f0-4e7d-a9cc-8fbb8f49266c}, !- Handle
  M SE Apartment ZN PSZ-AC OA System,     !- Name
  {170ef898-0d74-4800-9cfd-b2a1f5021e47}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {baa9e456-8a93-4be4-8017-2185c4ba6a1c}, !- Mixed Air Node Name
  {53e0c8b0-b4c5-40e4-b86a-42ea4e24c2cb}, !- Outdoor Air Stream Node Name
  {5d932a6c-c7f8-479c-ad26-36603f95c110}, !- Relief Air Stream Node Name
  {49f51f97-73c9-4a48-931a-beb25692cedb}; !- Return Air Stream Node Name

OS:Node,
  {38661892-317e-4f4d-b20e-17383aba9dd2}, !- Handle
  M SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {53e0c8b0-b4c5-40e4-b86a-42ea4e24c2cb}; !- Outlet Port

OS:Connection,
  {53e0c8b0-b4c5-40e4-b86a-42ea4e24c2cb}, !- Handle
  {38661892-317e-4f4d-b20e-17383aba9dd2}, !- Source Object
  3,                                      !- Outlet Port
  {2a4f64d6-65f0-4e7d-a9cc-8fbb8f49266c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab620167-bd42-41f4-a6f9-b7aaabd68abc}, !- Handle
  M SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {5d932a6c-c7f8-479c-ad26-36603f95c110}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d932a6c-c7f8-479c-ad26-36603f95c110}, !- Handle
  {2a4f64d6-65f0-4e7d-a9cc-8fbb8f49266c}, !- Source Object
  7,                                      !- Outlet Port
  {ab620167-bd42-41f4-a6f9-b7aaabd68abc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {407823a7-dc0d-470f-8100-938973c2e3e0}, !- Handle
  M SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {baa9e456-8a93-4be4-8017-2185c4ba6a1c}, !- Inlet Port
  {01c58386-340e-4c7b-91aa-bad3dff2323d}; !- Outlet Port

OS:Connection,
  {49f51f97-73c9-4a48-931a-beb25692cedb}, !- Handle
  {2ce74adb-8731-4394-b32f-043071165685}, !- Source Object
  3,                                      !- Outlet Port
  {2a4f64d6-65f0-4e7d-a9cc-8fbb8f49266c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {baa9e456-8a93-4be4-8017-2185c4ba6a1c}, !- Handle
  {2a4f64d6-65f0-4e7d-a9cc-8fbb8f49266c}, !- Source Object
  5,                                      !- Outlet Port
  {407823a7-dc0d-470f-8100-938973c2e3e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c58386-340e-4c7b-91aa-bad3dff2323d}, !- Handle
  {407823a7-dc0d-470f-8100-938973c2e3e0}, !- Source Object
  3,                                      !- Outlet Port
  {d35b83cc-c8bf-408e-a158-0d0c9f1f2a00}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {10944f03-c941-4125-b4a9-e4c8cba67120}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d7793727-c78f-4240-8f33-3c7454dbb5e1}, !- Control Zone or Zone List Name
  {cbc54162-a226-4c67-896c-3cf61b0a484e}, !- Cooling Control Zone or Zone List Name
  {293e054b-a8b0-4563-aa89-d22e56abc2bc}, !- Heating Control Zone or Zone List Name
  {530d4912-8707-4173-8f63-80d46779254a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d7793727-c78f-4240-8f33-3c7454dbb5e1}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {cbc54162-a226-4c67-896c-3cf61b0a484e}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {293e054b-a8b0-4563-aa89-d22e56abc2bc}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {530d4912-8707-4173-8f63-80d46779254a}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a3d2309a-ef62-42f1-8ce6-aa5333c78626}, !- Handle
  M SE Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {2a6272ed-9531-4fbd-9338-fe16b0dbfecd}, !- Air Inlet Node Name
  {cfa95031-a395-4269-bc8f-d82d1ccb03d3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1729e7cb-280d-4769-a442-2f1a53eb8c63}, !- Handle
  M SE Apartment ZN Return Air Node,      !- Name
  {78512d57-46a2-4fd1-81ca-004eeb6f447f}, !- Inlet Port
  {5d41df7a-8a46-4ca5-9943-aadb82fa81b9}; !- Outlet Port

OS:Connection,
  {0f514516-1ead-4b16-a656-50c14c228de2}, !- Handle
  {514702b7-aae7-4d5b-b78d-ff162deb15dd}, !- Source Object
  3,                                      !- Outlet Port
  {74cf67de-89c3-4460-9bcb-9bcc9c7c6551}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78512d57-46a2-4fd1-81ca-004eeb6f447f}, !- Handle
  {4f58fdbe-8be2-421d-b440-269391ca66a8}, !- Source Object
  2,                                      !- Outlet Port
  {1729e7cb-280d-4769-a442-2f1a53eb8c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d41df7a-8a46-4ca5-9943-aadb82fa81b9}, !- Handle
  {1729e7cb-280d-4769-a442-2f1a53eb8c63}, !- Source Object
  3,                                      !- Outlet Port
  {27fdff1c-cbb1-4117-8abe-a588b0583c54}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2d63a419-6a9e-47f3-8a00-40ad8b8546de}, !- Handle
  M SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {7178f054-0e72-4daa-a70c-760166af5b1b}, !- Inlet Port
  {2a6272ed-9531-4fbd-9338-fe16b0dbfecd}; !- Outlet Port

OS:Connection,
  {7178f054-0e72-4daa-a70c-760166af5b1b}, !- Handle
  {e8aed8c7-5c5c-4454-bc43-c8adb438319a}, !- Source Object
  3,                                      !- Outlet Port
  {2d63a419-6a9e-47f3-8a00-40ad8b8546de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6272ed-9531-4fbd-9338-fe16b0dbfecd}, !- Handle
  {2d63a419-6a9e-47f3-8a00-40ad8b8546de}, !- Source Object
  3,                                      !- Outlet Port
  {a3d2309a-ef62-42f1-8ce6-aa5333c78626}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa95031-a395-4269-bc8f-d82d1ccb03d3}, !- Handle
  {a3d2309a-ef62-42f1-8ce6-aa5333c78626}, !- Source Object
  4,                                      !- Outlet Port
  {514702b7-aae7-4d5b-b78d-ff162deb15dd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1e8ce40-0801-41a1-86ec-da97a1646979}, !- Handle
  M NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {c8c9bd90-1e52-4b33-9f9a-b8743e373fb0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c97bece7-8876-474b-92f9-7d2b708962f4}, !- Supply Side Inlet Node Name
  {6f670be0-5592-4597-98b4-39cab3c0c35a}, !- Demand Side Outlet Node Name
  {abe9c506-9a0c-4cdc-9f22-39a2bd35cd3d}, !- Demand Side Inlet Node A
  {5b9e3203-579e-4ac8-a0f5-2d301f176441}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6da12f14-7ae7-4e8d-91b8-bf011635f69e}, !- Demand Mixer Name
  {b60fb465-24b9-47b2-b4ef-20f0ca39e429}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {31dab8ef-c625-4822-b6e0-086c67fe6304}, !- Handle
  M NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c97bece7-8876-474b-92f9-7d2b708962f4}, !- Inlet Port
  {bea50a56-2933-401f-80a1-ad7250846727}; !- Outlet Port

OS:Node,
  {429bf2b6-b130-4fc9-abd1-39024728f64e}, !- Handle
  M NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {38118003-7834-4a56-8e5c-2cc35138c9fa}, !- Inlet Port
  {5b9e3203-579e-4ac8-a0f5-2d301f176441}; !- Outlet Port

OS:Connection,
  {c97bece7-8876-474b-92f9-7d2b708962f4}, !- Handle
  {e1e8ce40-0801-41a1-86ec-da97a1646979}, !- Source Object
  9,                                      !- Outlet Port
  {31dab8ef-c625-4822-b6e0-086c67fe6304}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b9e3203-579e-4ac8-a0f5-2d301f176441}, !- Handle
  {429bf2b6-b130-4fc9-abd1-39024728f64e}, !- Source Object
  3,                                      !- Outlet Port
  {e1e8ce40-0801-41a1-86ec-da97a1646979}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2c064e29-8688-4b91-a55b-297d488d2c32}, !- Handle
  M NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {abe9c506-9a0c-4cdc-9f22-39a2bd35cd3d}, !- Inlet Port
  {7f519ac6-5903-4341-a755-7edbddadcad6}; !- Outlet Port

OS:Node,
  {94365f55-9cd2-413f-978e-2e922285d2ff}, !- Handle
  M NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {de75b579-b154-4257-a2e1-ec1f59833268}, !- Inlet Port
  {6f670be0-5592-4597-98b4-39cab3c0c35a}; !- Outlet Port

OS:Node,
  {7e4a74d4-913e-4fb7-99bf-14bf96a1ac6e}, !- Handle
  M NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d3bfe984-9d47-4ec5-bb02-12864cecd92f}, !- Inlet Port
  {a9b1a1fe-f3a5-4d37-aecf-518799f83569}; !- Outlet Port

OS:Connection,
  {abe9c506-9a0c-4cdc-9f22-39a2bd35cd3d}, !- Handle
  {e1e8ce40-0801-41a1-86ec-da97a1646979}, !- Source Object
  11,                                     !- Outlet Port
  {2c064e29-8688-4b91-a55b-297d488d2c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f670be0-5592-4597-98b4-39cab3c0c35a}, !- Handle
  {94365f55-9cd2-413f-978e-2e922285d2ff}, !- Source Object
  3,                                      !- Outlet Port
  {e1e8ce40-0801-41a1-86ec-da97a1646979}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b60fb465-24b9-47b2-b4ef-20f0ca39e429}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {7f519ac6-5903-4341-a755-7edbddadcad6}, !- Inlet Node Name
  {2c4f1f62-5346-4cff-8e0b-24781bb24ffd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6da12f14-7ae7-4e8d-91b8-bf011635f69e}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {de75b579-b154-4257-a2e1-ec1f59833268}, !- Outlet Node Name
  {7aac9788-c466-4b0b-a5d7-e69a2c67437b}; !- Inlet Node Name 1

OS:Connection,
  {7f519ac6-5903-4341-a755-7edbddadcad6}, !- Handle
  {2c064e29-8688-4b91-a55b-297d488d2c32}, !- Source Object
  3,                                      !- Outlet Port
  {b60fb465-24b9-47b2-b4ef-20f0ca39e429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de75b579-b154-4257-a2e1-ec1f59833268}, !- Handle
  {6da12f14-7ae7-4e8d-91b8-bf011635f69e}, !- Source Object
  2,                                      !- Outlet Port
  {94365f55-9cd2-413f-978e-2e922285d2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3c6ccf3-aff2-4dd5-b201-6f2385371807}, !- Handle
  {e1e8ce40-0801-41a1-86ec-da97a1646979}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c8c9bd90-1e52-4b33-9f9a-b8743e373fb0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {a4134db8-9589-49b6-9501-d26818b1d22c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {61d2dfff-8f6d-49c3-aab2-4b0281cb4a52}, !- Handle
  M NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- Control Zone Name
  {429bf2b6-b130-4fc9-abd1-39024728f64e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a8f4aa36-0cf7-4f42-bb75-262ccc60ffcf}, !- Handle
  M NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {8307b56a-f429-4718-bdc8-a17abdbb28fa}, !- Water Inlet Node Name
  {b00a7f5d-6d2b-47d1-9917-507016f45275}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {30b033de-ddae-41d4-8b42-ffa51bce151a}, !- Heating Capacity Curve Name
  {a3a3af89-3723-44f9-afdd-1e25e9f91e64}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {30b033de-ddae-41d4-8b42-ffa51bce151a}, !- Handle
  Curve Quad Linear 103,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a3a3af89-3723-44f9-afdd-1e25e9f91e64}, !- Handle
  Curve Quad Linear 104,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {aade7f8a-5d4e-406e-830f-e8187e07d675}, !- Handle
  M NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {b2e4ed4a-d0cb-4f36-ad00-aeb2a599c0ec}, !- Inlet Port
  {8307b56a-f429-4718-bdc8-a17abdbb28fa}; !- Outlet Port

OS:Connection,
  {b2e4ed4a-d0cb-4f36-ad00-aeb2a599c0ec}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  72,                                     !- Outlet Port
  {aade7f8a-5d4e-406e-830f-e8187e07d675}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1eb52386-c848-4d42-a5bc-ee289c8e4394}, !- Handle
  M NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {b00a7f5d-6d2b-47d1-9917-507016f45275}, !- Inlet Port
  {67246f3d-3298-464c-ab6a-4b7dd07cdc90}; !- Outlet Port

OS:Connection,
  {8307b56a-f429-4718-bdc8-a17abdbb28fa}, !- Handle
  {aade7f8a-5d4e-406e-830f-e8187e07d675}, !- Source Object
  3,                                      !- Outlet Port
  {a8f4aa36-0cf7-4f42-bb75-262ccc60ffcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b00a7f5d-6d2b-47d1-9917-507016f45275}, !- Handle
  {a8f4aa36-0cf7-4f42-bb75-262ccc60ffcf}, !- Source Object
  3,                                      !- Outlet Port
  {1eb52386-c848-4d42-a5bc-ee289c8e4394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67246f3d-3298-464c-ab6a-4b7dd07cdc90}, !- Handle
  {1eb52386-c848-4d42-a5bc-ee289c8e4394}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  72;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {e5582435-490d-46a8-9702-a0fe03cd17cf}, !- Handle
  M NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {efc58452-8175-40d7-8972-53d52dae4626}, !- Handle
  M NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {fc8b7778-1576-4a5c-9bc3-7463b5fbcf32}, !- Water Inlet Node Name
  {edaf9dc7-4ff7-4394-b616-004edfccbf04}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {389c79c4-5cb0-4ef5-a623-c027eab670a1}, !- Total Cooling Capacity Curve Name
  {d33fb0fc-d167-47ee-a10e-fdb52119a316}, !- Sensible Cooling Capacity Curve Name
  {532eb199-3631-42aa-ab49-92468a5d21fc}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {389c79c4-5cb0-4ef5-a623-c027eab670a1}, !- Handle
  TotCoolCapCurve 34,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d33fb0fc-d167-47ee-a10e-fdb52119a316}, !- Handle
  Curve Quint Linear 35,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {532eb199-3631-42aa-ab49-92468a5d21fc}, !- Handle
  Curve Quad Linear 105,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a8d6db29-313c-4cfb-9b82-8cd2e85a2b44}, !- Handle
  M NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {bea849b1-224b-4ab9-bdec-cde448df505b}, !- Inlet Port
  {fc8b7778-1576-4a5c-9bc3-7463b5fbcf32}; !- Outlet Port

OS:Connection,
  {bea849b1-224b-4ab9-bdec-cde448df505b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  73,                                     !- Outlet Port
  {a8d6db29-313c-4cfb-9b82-8cd2e85a2b44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40ff33ce-afd5-4d34-800c-75e9618c47a4}, !- Handle
  M NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {edaf9dc7-4ff7-4394-b616-004edfccbf04}, !- Inlet Port
  {e4122fd2-aa81-454d-b992-ef6a2e607d54}; !- Outlet Port

OS:Connection,
  {fc8b7778-1576-4a5c-9bc3-7463b5fbcf32}, !- Handle
  {a8d6db29-313c-4cfb-9b82-8cd2e85a2b44}, !- Source Object
  3,                                      !- Outlet Port
  {efc58452-8175-40d7-8972-53d52dae4626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edaf9dc7-4ff7-4394-b616-004edfccbf04}, !- Handle
  {efc58452-8175-40d7-8972-53d52dae4626}, !- Source Object
  3,                                      !- Outlet Port
  {40ff33ce-afd5-4d34-800c-75e9618c47a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4122fd2-aa81-454d-b992-ef6a2e607d54}, !- Handle
  {40ff33ce-afd5-4d34-800c-75e9618c47a4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  73;                                     !- Inlet Port

OS:Fan:OnOff,
  {e122af90-f1f2-4058-a604-c0e77eb326fb}, !- Handle
  M NE Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68f72b60-423f-4bf6-aebd-ab27180bdb02}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6df0be8-e933-4883-8b9d-ca3c1bd2451b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68f72b60-423f-4bf6-aebd-ab27180bdb02}, !- Handle
  Fan On Off Power Curve 34,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6df0be8-e933-4883-8b9d-ca3c1bd2451b}, !- Handle
  Fan On Off Efficiency Curve 34,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0433706d-2167-42f5-a753-2701ae6674f4}, !- Handle
  M NE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {4b4245ab-1c6c-4b8f-8f01-bcce3801573e}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {c3af56b0-81b1-49ed-ac1d-3c878afc5004}, !- Air Inlet Node Name
  {38118003-7834-4a56-8e5c-2cc35138c9fa}, !- Air Outlet Node Name
  {e122af90-f1f2-4058-a604-c0e77eb326fb}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {a8f4aa36-0cf7-4f42-bb75-262ccc60ffcf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {efc58452-8175-40d7-8972-53d52dae4626}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e5582435-490d-46a8-9702-a0fe03cd17cf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {38118003-7834-4a56-8e5c-2cc35138c9fa}, !- Handle
  {0433706d-2167-42f5-a753-2701ae6674f4}, !- Source Object
  7,                                      !- Outlet Port
  {429bf2b6-b130-4fc9-abd1-39024728f64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {e22e9246-5bc9-4d8b-94f9-7fd11c17cc83}, !- Handle
  M NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f85873fd-8a78-47ca-a733-bf19a39251e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f85873fd-8a78-47ca-a733-bf19a39251e5}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {95a52735-96a6-46bb-8092-9be25652a227}, !- Handle
  M NE Apartment ZN PSZ-AC OA System,     !- Name
  {e22e9246-5bc9-4d8b-94f9-7fd11c17cc83}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {163589bd-abff-4c2f-8b8f-703d307acfa8}, !- Mixed Air Node Name
  {85c16f77-8f95-4e9b-9fb4-3b57f33dc796}, !- Outdoor Air Stream Node Name
  {e896a726-037f-4269-9d55-9e8e4d823e75}, !- Relief Air Stream Node Name
  {bea50a56-2933-401f-80a1-ad7250846727}; !- Return Air Stream Node Name

OS:Node,
  {d4cebc91-3a71-4c33-9b8a-5a28063a67a8}, !- Handle
  M NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {85c16f77-8f95-4e9b-9fb4-3b57f33dc796}; !- Outlet Port

OS:Connection,
  {85c16f77-8f95-4e9b-9fb4-3b57f33dc796}, !- Handle
  {d4cebc91-3a71-4c33-9b8a-5a28063a67a8}, !- Source Object
  3,                                      !- Outlet Port
  {95a52735-96a6-46bb-8092-9be25652a227}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5b49b487-93f8-46e8-8c32-eee4a7100cf5}, !- Handle
  M NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e896a726-037f-4269-9d55-9e8e4d823e75}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e896a726-037f-4269-9d55-9e8e4d823e75}, !- Handle
  {95a52735-96a6-46bb-8092-9be25652a227}, !- Source Object
  7,                                      !- Outlet Port
  {5b49b487-93f8-46e8-8c32-eee4a7100cf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ee78d93-cb54-4601-98fb-c26ed6905edc}, !- Handle
  M NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {163589bd-abff-4c2f-8b8f-703d307acfa8}, !- Inlet Port
  {c3af56b0-81b1-49ed-ac1d-3c878afc5004}; !- Outlet Port

OS:Connection,
  {bea50a56-2933-401f-80a1-ad7250846727}, !- Handle
  {31dab8ef-c625-4822-b6e0-086c67fe6304}, !- Source Object
  3,                                      !- Outlet Port
  {95a52735-96a6-46bb-8092-9be25652a227}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {163589bd-abff-4c2f-8b8f-703d307acfa8}, !- Handle
  {95a52735-96a6-46bb-8092-9be25652a227}, !- Source Object
  5,                                      !- Outlet Port
  {7ee78d93-cb54-4601-98fb-c26ed6905edc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3af56b0-81b1-49ed-ac1d-3c878afc5004}, !- Handle
  {7ee78d93-cb54-4601-98fb-c26ed6905edc}, !- Source Object
  3,                                      !- Outlet Port
  {0433706d-2167-42f5-a753-2701ae6674f4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a4134db8-9589-49b6-9501-d26818b1d22c}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0aa1d0f5-0997-42d0-9b1c-ab4b22bfc1c2}, !- Control Zone or Zone List Name
  {3a417f0a-fa1a-4145-bf9f-f5e2daa45253}, !- Cooling Control Zone or Zone List Name
  {04995a13-44e9-463e-9ebd-5ccb593d766a}, !- Heating Control Zone or Zone List Name
  {bb4ace02-2bd9-4609-bdf6-4493d620d3dc}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0aa1d0f5-0997-42d0-9b1c-ab4b22bfc1c2}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {3a417f0a-fa1a-4145-bf9f-f5e2daa45253}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {04995a13-44e9-463e-9ebd-5ccb593d766a}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bb4ace02-2bd9-4609-bdf6-4493d620d3dc}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c339ab26-879b-458b-834e-08ec448ea658}, !- Handle
  M NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a17631c6-c0a5-4252-8469-3568b77db58d}, !- Air Inlet Node Name
  {d3bfe984-9d47-4ec5-bb02-12864cecd92f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e61dcba2-d79a-4bb9-a56f-39e6ce2550ad}, !- Handle
  M NE Apartment ZN Return Air Node,      !- Name
  {a89fa871-8d23-4370-951a-361944c0494d}, !- Inlet Port
  {7aac9788-c466-4b0b-a5d7-e69a2c67437b}; !- Outlet Port

OS:Connection,
  {a9b1a1fe-f3a5-4d37-aecf-518799f83569}, !- Handle
  {7e4a74d4-913e-4fb7-99bf-14bf96a1ac6e}, !- Source Object
  3,                                      !- Outlet Port
  {2e48edc1-741d-40ec-b758-35fef47e1186}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89fa871-8d23-4370-951a-361944c0494d}, !- Handle
  {0aa99cec-df00-455a-a40c-4071e72a540c}, !- Source Object
  2,                                      !- Outlet Port
  {e61dcba2-d79a-4bb9-a56f-39e6ce2550ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aac9788-c466-4b0b-a5d7-e69a2c67437b}, !- Handle
  {e61dcba2-d79a-4bb9-a56f-39e6ce2550ad}, !- Source Object
  3,                                      !- Outlet Port
  {6da12f14-7ae7-4e8d-91b8-bf011635f69e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d91f4b08-5742-403b-aedb-e59b9a117faf}, !- Handle
  M NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2c4f1f62-5346-4cff-8e0b-24781bb24ffd}, !- Inlet Port
  {a17631c6-c0a5-4252-8469-3568b77db58d}; !- Outlet Port

OS:Connection,
  {2c4f1f62-5346-4cff-8e0b-24781bb24ffd}, !- Handle
  {b60fb465-24b9-47b2-b4ef-20f0ca39e429}, !- Source Object
  3,                                      !- Outlet Port
  {d91f4b08-5742-403b-aedb-e59b9a117faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a17631c6-c0a5-4252-8469-3568b77db58d}, !- Handle
  {d91f4b08-5742-403b-aedb-e59b9a117faf}, !- Source Object
  3,                                      !- Outlet Port
  {c339ab26-879b-458b-834e-08ec448ea658}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3bfe984-9d47-4ec5-bb02-12864cecd92f}, !- Handle
  {c339ab26-879b-458b-834e-08ec448ea658}, !- Source Object
  4,                                      !- Outlet Port
  {7e4a74d4-913e-4fb7-99bf-14bf96a1ac6e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {983ba57d-a8bb-4a91-ab0a-6616f7e2b67e}, !- Handle
  M N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {c6c1af23-d184-4386-92fa-08dc61979a33}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {f62e43a6-b1e4-45e7-b00b-ae4ade50e17e}, !- Supply Side Inlet Node Name
  {aed19911-c893-4935-ab93-5f00918b7770}, !- Demand Side Outlet Node Name
  {fd5e8c27-eeb7-4c9b-ac78-d6efd53c6d8e}, !- Demand Side Inlet Node A
  {9d44f846-878d-4b53-a67a-c5fef232254d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {59485bd1-be5d-4158-9cd2-c4ab51e2c6ea}, !- Demand Mixer Name
  {76a7646a-44a7-46dc-af2f-09e07abc7afc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {66dde50b-7338-4201-8c1f-1e4cacf474f0}, !- Handle
  M N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {f62e43a6-b1e4-45e7-b00b-ae4ade50e17e}, !- Inlet Port
  {936f359a-0366-42b0-a6c6-651f18c5ab29}; !- Outlet Port

OS:Node,
  {2759331f-1ffe-4f01-9971-6512c6734055}, !- Handle
  M N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {f9b14974-3ec7-4517-a264-6ab1598a0724}, !- Inlet Port
  {9d44f846-878d-4b53-a67a-c5fef232254d}; !- Outlet Port

OS:Connection,
  {f62e43a6-b1e4-45e7-b00b-ae4ade50e17e}, !- Handle
  {983ba57d-a8bb-4a91-ab0a-6616f7e2b67e}, !- Source Object
  9,                                      !- Outlet Port
  {66dde50b-7338-4201-8c1f-1e4cacf474f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d44f846-878d-4b53-a67a-c5fef232254d}, !- Handle
  {2759331f-1ffe-4f01-9971-6512c6734055}, !- Source Object
  3,                                      !- Outlet Port
  {983ba57d-a8bb-4a91-ab0a-6616f7e2b67e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a272da16-b237-4f38-9d63-501d7e0d26ff}, !- Handle
  M N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {fd5e8c27-eeb7-4c9b-ac78-d6efd53c6d8e}, !- Inlet Port
  {59594fe0-a306-47e6-888c-29eba3fedefe}; !- Outlet Port

OS:Node,
  {5ae5e8b5-61db-4d40-bb1a-7c0315002977}, !- Handle
  M N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9137d146-18b6-47c6-9a5e-575ac6f80a7f}, !- Inlet Port
  {aed19911-c893-4935-ab93-5f00918b7770}; !- Outlet Port

OS:Node,
  {5856bae6-7903-43e1-b5c3-19bae6d0bed7}, !- Handle
  M N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {74c8abbc-959c-4dc6-b726-39d934dacbac}, !- Inlet Port
  {cda74fa4-19ba-49a6-ae55-a8dfd7e20c88}; !- Outlet Port

OS:Connection,
  {fd5e8c27-eeb7-4c9b-ac78-d6efd53c6d8e}, !- Handle
  {983ba57d-a8bb-4a91-ab0a-6616f7e2b67e}, !- Source Object
  11,                                     !- Outlet Port
  {a272da16-b237-4f38-9d63-501d7e0d26ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed19911-c893-4935-ab93-5f00918b7770}, !- Handle
  {5ae5e8b5-61db-4d40-bb1a-7c0315002977}, !- Source Object
  3,                                      !- Outlet Port
  {983ba57d-a8bb-4a91-ab0a-6616f7e2b67e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {76a7646a-44a7-46dc-af2f-09e07abc7afc}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {59594fe0-a306-47e6-888c-29eba3fedefe}, !- Inlet Node Name
  {8991b7d0-e433-4a41-b607-245be88d61e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {59485bd1-be5d-4158-9cd2-c4ab51e2c6ea}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {9137d146-18b6-47c6-9a5e-575ac6f80a7f}, !- Outlet Node Name
  {16d97ca8-4f05-4462-aa4f-462f896aa0d7}; !- Inlet Node Name 1

OS:Connection,
  {59594fe0-a306-47e6-888c-29eba3fedefe}, !- Handle
  {a272da16-b237-4f38-9d63-501d7e0d26ff}, !- Source Object
  3,                                      !- Outlet Port
  {76a7646a-44a7-46dc-af2f-09e07abc7afc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9137d146-18b6-47c6-9a5e-575ac6f80a7f}, !- Handle
  {59485bd1-be5d-4158-9cd2-c4ab51e2c6ea}, !- Source Object
  2,                                      !- Outlet Port
  {5ae5e8b5-61db-4d40-bb1a-7c0315002977}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b8baa71c-5f10-4f6d-880b-b1ef97cd4d5e}, !- Handle
  {983ba57d-a8bb-4a91-ab0a-6616f7e2b67e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c6c1af23-d184-4386-92fa-08dc61979a33}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {98b26619-02b9-4a83-bfe0-9335a59e85cc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {77185ff6-bccf-488b-8876-2b226b8d658f}, !- Handle
  M N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- Control Zone Name
  {2759331f-1ffe-4f01-9971-6512c6734055}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8830a6e5-a7bf-4e4d-bb8f-5ac3deecca6a}, !- Handle
  M N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {b528bfed-f388-4493-984f-4b32d42cecfe}, !- Water Inlet Node Name
  {9ffa4e03-0bb4-4fb8-a3fd-8ba7b1c6b2b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {7a7b54ff-ede3-48fb-8a08-85c1168afe7d}, !- Heating Capacity Curve Name
  {bdec420d-c850-42e6-acd7-c71625b99f73}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {7a7b54ff-ede3-48fb-8a08-85c1168afe7d}, !- Handle
  Curve Quad Linear 106,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {bdec420d-c850-42e6-acd7-c71625b99f73}, !- Handle
  Curve Quad Linear 107,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2d177a5c-392e-4f50-ae29-4dcc2527163c}, !- Handle
  M N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {cf3aaaa7-4633-4121-901d-a6f946a077d4}, !- Inlet Port
  {b528bfed-f388-4493-984f-4b32d42cecfe}; !- Outlet Port

OS:Connection,
  {cf3aaaa7-4633-4121-901d-a6f946a077d4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  74,                                     !- Outlet Port
  {2d177a5c-392e-4f50-ae29-4dcc2527163c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3181fa22-8aa9-4e02-99c4-6d1c16ecc8a4}, !- Handle
  M N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {9ffa4e03-0bb4-4fb8-a3fd-8ba7b1c6b2b4}, !- Inlet Port
  {2628bc9b-c427-4547-8408-87786648f958}; !- Outlet Port

OS:Connection,
  {b528bfed-f388-4493-984f-4b32d42cecfe}, !- Handle
  {2d177a5c-392e-4f50-ae29-4dcc2527163c}, !- Source Object
  3,                                      !- Outlet Port
  {8830a6e5-a7bf-4e4d-bb8f-5ac3deecca6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ffa4e03-0bb4-4fb8-a3fd-8ba7b1c6b2b4}, !- Handle
  {8830a6e5-a7bf-4e4d-bb8f-5ac3deecca6a}, !- Source Object
  3,                                      !- Outlet Port
  {3181fa22-8aa9-4e02-99c4-6d1c16ecc8a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2628bc9b-c427-4547-8408-87786648f958}, !- Handle
  {3181fa22-8aa9-4e02-99c4-6d1c16ecc8a4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  74;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {f06bc75e-7e55-4c28-b8f0-94a9ae10d34e}, !- Handle
  M N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b0e700e4-e307-44b6-af24-5880e4880f92}, !- Handle
  M N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {4b0140f8-cb0b-44fa-b5df-df1da2908007}, !- Water Inlet Node Name
  {4c40ffe0-d4ee-4268-baa3-60e839e77966}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {76eeec5e-b340-4501-807e-77a4783eae7a}, !- Total Cooling Capacity Curve Name
  {62c6a987-f1da-479a-9b96-a58a567e47ff}, !- Sensible Cooling Capacity Curve Name
  {de901e2d-9e7c-4b55-91d7-36c1d0d4b885}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {76eeec5e-b340-4501-807e-77a4783eae7a}, !- Handle
  TotCoolCapCurve 35,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {62c6a987-f1da-479a-9b96-a58a567e47ff}, !- Handle
  Curve Quint Linear 36,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {de901e2d-9e7c-4b55-91d7-36c1d0d4b885}, !- Handle
  Curve Quad Linear 108,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1a351a3b-c008-4ef4-90d4-39b35482fc2f}, !- Handle
  M N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {54d67fed-22b9-4af7-a610-fd46626b48b4}, !- Inlet Port
  {4b0140f8-cb0b-44fa-b5df-df1da2908007}; !- Outlet Port

OS:Connection,
  {54d67fed-22b9-4af7-a610-fd46626b48b4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  75,                                     !- Outlet Port
  {1a351a3b-c008-4ef4-90d4-39b35482fc2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2a19fca6-e1dd-4701-af9a-fdea233729bd}, !- Handle
  M N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {4c40ffe0-d4ee-4268-baa3-60e839e77966}, !- Inlet Port
  {ec9b4518-6caa-421a-9115-e250fa8acf39}; !- Outlet Port

OS:Connection,
  {4b0140f8-cb0b-44fa-b5df-df1da2908007}, !- Handle
  {1a351a3b-c008-4ef4-90d4-39b35482fc2f}, !- Source Object
  3,                                      !- Outlet Port
  {b0e700e4-e307-44b6-af24-5880e4880f92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c40ffe0-d4ee-4268-baa3-60e839e77966}, !- Handle
  {b0e700e4-e307-44b6-af24-5880e4880f92}, !- Source Object
  3,                                      !- Outlet Port
  {2a19fca6-e1dd-4701-af9a-fdea233729bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec9b4518-6caa-421a-9115-e250fa8acf39}, !- Handle
  {2a19fca6-e1dd-4701-af9a-fdea233729bd}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  75;                                     !- Inlet Port

OS:Fan:OnOff,
  {ef98ecca-3eec-4a52-be47-9b3ee4aea580}, !- Handle
  M N1 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab50fb1b-4ec2-4f49-bc79-af440a5f7f6c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {79503e7e-45dd-4122-bd31-ec21fabceb84}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab50fb1b-4ec2-4f49-bc79-af440a5f7f6c}, !- Handle
  Fan On Off Power Curve 35,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {79503e7e-45dd-4122-bd31-ec21fabceb84}, !- Handle
  Fan On Off Efficiency Curve 35,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4097b6dd-2030-4418-bc12-d54425fd5c8c}, !- Handle
  M N1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {c562878b-3b56-43a1-b585-169fde6633d7}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {1256d60e-4c7f-447d-aab3-4f0593de3119}, !- Air Inlet Node Name
  {f9b14974-3ec7-4517-a264-6ab1598a0724}, !- Air Outlet Node Name
  {ef98ecca-3eec-4a52-be47-9b3ee4aea580}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8830a6e5-a7bf-4e4d-bb8f-5ac3deecca6a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b0e700e4-e307-44b6-af24-5880e4880f92}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f06bc75e-7e55-4c28-b8f0-94a9ae10d34e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f9b14974-3ec7-4517-a264-6ab1598a0724}, !- Handle
  {4097b6dd-2030-4418-bc12-d54425fd5c8c}, !- Source Object
  7,                                      !- Outlet Port
  {2759331f-1ffe-4f01-9971-6512c6734055}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b5dd7e37-bbd3-4362-9900-b1b42d32fccd}, !- Handle
  M N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {29b21944-fe1b-4a80-ba01-3af59c8ab510}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {29b21944-fe1b-4a80-ba01-3af59c8ab510}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f768b80e-1e1e-4fbd-909e-49e7f37e4af1}, !- Handle
  M N1 Apartment ZN PSZ-AC OA System,     !- Name
  {b5dd7e37-bbd3-4362-9900-b1b42d32fccd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b521996a-4021-46ea-93a6-6476e19a2eb5}, !- Mixed Air Node Name
  {2530549e-7c0c-442a-b035-c4f12c11cc46}, !- Outdoor Air Stream Node Name
  {d6438f44-8ac6-43a4-ba1c-9efa4bc2f85e}, !- Relief Air Stream Node Name
  {936f359a-0366-42b0-a6c6-651f18c5ab29}; !- Return Air Stream Node Name

OS:Node,
  {fd1bf4c5-a1f3-47ef-ae64-5e5a1cb507af}, !- Handle
  M N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2530549e-7c0c-442a-b035-c4f12c11cc46}; !- Outlet Port

OS:Connection,
  {2530549e-7c0c-442a-b035-c4f12c11cc46}, !- Handle
  {fd1bf4c5-a1f3-47ef-ae64-5e5a1cb507af}, !- Source Object
  3,                                      !- Outlet Port
  {f768b80e-1e1e-4fbd-909e-49e7f37e4af1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {49eb6736-ba8e-4b77-bf32-980c4f3d8835}, !- Handle
  M N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {d6438f44-8ac6-43a4-ba1c-9efa4bc2f85e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d6438f44-8ac6-43a4-ba1c-9efa4bc2f85e}, !- Handle
  {f768b80e-1e1e-4fbd-909e-49e7f37e4af1}, !- Source Object
  7,                                      !- Outlet Port
  {49eb6736-ba8e-4b77-bf32-980c4f3d8835}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6b459efd-b344-49e7-a705-d8300ebfe9f1}, !- Handle
  M N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b521996a-4021-46ea-93a6-6476e19a2eb5}, !- Inlet Port
  {1256d60e-4c7f-447d-aab3-4f0593de3119}; !- Outlet Port

OS:Connection,
  {936f359a-0366-42b0-a6c6-651f18c5ab29}, !- Handle
  {66dde50b-7338-4201-8c1f-1e4cacf474f0}, !- Source Object
  3,                                      !- Outlet Port
  {f768b80e-1e1e-4fbd-909e-49e7f37e4af1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b521996a-4021-46ea-93a6-6476e19a2eb5}, !- Handle
  {f768b80e-1e1e-4fbd-909e-49e7f37e4af1}, !- Source Object
  5,                                      !- Outlet Port
  {6b459efd-b344-49e7-a705-d8300ebfe9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1256d60e-4c7f-447d-aab3-4f0593de3119}, !- Handle
  {6b459efd-b344-49e7-a705-d8300ebfe9f1}, !- Source Object
  3,                                      !- Outlet Port
  {4097b6dd-2030-4418-bc12-d54425fd5c8c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {98b26619-02b9-4a83-bfe0-9335a59e85cc}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8beea47c-a26d-4988-8219-1c4619c31e68}, !- Control Zone or Zone List Name
  {b4dd1704-ea02-4b78-b8c4-1835780c5f1c}, !- Cooling Control Zone or Zone List Name
  {ec5b2639-2f37-4126-87fd-e6fea8891a95}, !- Heating Control Zone or Zone List Name
  {ede56196-dde9-47ab-a500-5e25217e0267}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8beea47c-a26d-4988-8219-1c4619c31e68}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {b4dd1704-ea02-4b78-b8c4-1835780c5f1c}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ec5b2639-2f37-4126-87fd-e6fea8891a95}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ede56196-dde9-47ab-a500-5e25217e0267}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a749ea8f-1191-4488-bca8-38fdb1162739}, !- Handle
  M N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {93891766-0a13-45ed-9cad-a9825728a48c}, !- Air Inlet Node Name
  {74c8abbc-959c-4dc6-b726-39d934dacbac}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7dc16d6c-617d-4a9f-8ce4-f4702b017b8b}, !- Handle
  M N1 Apartment ZN Return Air Node,      !- Name
  {a14546ce-f1be-4d5f-b89d-693f8529b88b}, !- Inlet Port
  {16d97ca8-4f05-4462-aa4f-462f896aa0d7}; !- Outlet Port

OS:Connection,
  {cda74fa4-19ba-49a6-ae55-a8dfd7e20c88}, !- Handle
  {5856bae6-7903-43e1-b5c3-19bae6d0bed7}, !- Source Object
  3,                                      !- Outlet Port
  {b07feeb2-2c43-468d-a0d2-7c6f933eafd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a14546ce-f1be-4d5f-b89d-693f8529b88b}, !- Handle
  {0c163062-1b00-4ea4-8bda-b8b41ec0d40e}, !- Source Object
  2,                                      !- Outlet Port
  {7dc16d6c-617d-4a9f-8ce4-f4702b017b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16d97ca8-4f05-4462-aa4f-462f896aa0d7}, !- Handle
  {7dc16d6c-617d-4a9f-8ce4-f4702b017b8b}, !- Source Object
  3,                                      !- Outlet Port
  {59485bd1-be5d-4158-9cd2-c4ab51e2c6ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9eb564f9-9aa2-42f8-a02f-b23242de8f33}, !- Handle
  M N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {8991b7d0-e433-4a41-b607-245be88d61e1}, !- Inlet Port
  {93891766-0a13-45ed-9cad-a9825728a48c}; !- Outlet Port

OS:Connection,
  {8991b7d0-e433-4a41-b607-245be88d61e1}, !- Handle
  {76a7646a-44a7-46dc-af2f-09e07abc7afc}, !- Source Object
  3,                                      !- Outlet Port
  {9eb564f9-9aa2-42f8-a02f-b23242de8f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93891766-0a13-45ed-9cad-a9825728a48c}, !- Handle
  {9eb564f9-9aa2-42f8-a02f-b23242de8f33}, !- Source Object
  3,                                      !- Outlet Port
  {a749ea8f-1191-4488-bca8-38fdb1162739}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {74c8abbc-959c-4dc6-b726-39d934dacbac}, !- Handle
  {a749ea8f-1191-4488-bca8-38fdb1162739}, !- Source Object
  4,                                      !- Outlet Port
  {5856bae6-7903-43e1-b5c3-19bae6d0bed7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3a53cd60-ec22-4796-9962-8e9ff76f6ee0}, !- Handle
  M N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {d1fb29e4-bcf0-4426-8d35-d5c13e01d421}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {95732783-0ad4-40b3-976c-d2c2bb7fd854}, !- Supply Side Inlet Node Name
  {af7ba725-121e-4188-9241-3f97553ff102}, !- Demand Side Outlet Node Name
  {4867f2ff-e7e4-45d3-a9cf-fe3d18499aed}, !- Demand Side Inlet Node A
  {1cb3de26-afcc-4e62-bea1-1ee690e69d84}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93ed387a-f41e-490b-aaff-f60ea141a967}, !- Demand Mixer Name
  {cbc5a7cf-c237-406f-a80a-c9c48fb8cfe9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {115eab1f-55ec-4c2e-b434-0a99c19f7a1e}, !- Handle
  M N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {95732783-0ad4-40b3-976c-d2c2bb7fd854}, !- Inlet Port
  {0c0ea2d6-7b97-4358-9880-022c84c3b1a9}; !- Outlet Port

OS:Node,
  {b2575a59-de84-4cf3-b618-7752561ab886}, !- Handle
  M N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {008470e8-c790-449e-bc72-d4c6654f6c0a}, !- Inlet Port
  {1cb3de26-afcc-4e62-bea1-1ee690e69d84}; !- Outlet Port

OS:Connection,
  {95732783-0ad4-40b3-976c-d2c2bb7fd854}, !- Handle
  {3a53cd60-ec22-4796-9962-8e9ff76f6ee0}, !- Source Object
  9,                                      !- Outlet Port
  {115eab1f-55ec-4c2e-b434-0a99c19f7a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cb3de26-afcc-4e62-bea1-1ee690e69d84}, !- Handle
  {b2575a59-de84-4cf3-b618-7752561ab886}, !- Source Object
  3,                                      !- Outlet Port
  {3a53cd60-ec22-4796-9962-8e9ff76f6ee0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7fa9f6b2-7a3a-4c99-9609-c8585fdef208}, !- Handle
  M N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {4867f2ff-e7e4-45d3-a9cf-fe3d18499aed}, !- Inlet Port
  {37f4b24d-b17e-468f-9226-e45fe40f0775}; !- Outlet Port

OS:Node,
  {85f5a431-bc19-4653-90d1-cc364a266843}, !- Handle
  M N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {a51d7f1a-338e-419f-b63d-5ca402d0a8c1}, !- Inlet Port
  {af7ba725-121e-4188-9241-3f97553ff102}; !- Outlet Port

OS:Node,
  {72863312-cedd-460b-826b-7b3262623700}, !- Handle
  M N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {bdf590ca-0f51-4b46-b374-b68fbc3938c8}, !- Inlet Port
  {a144e2af-c4e6-42b1-9db4-0e2e4c05eef5}; !- Outlet Port

OS:Connection,
  {4867f2ff-e7e4-45d3-a9cf-fe3d18499aed}, !- Handle
  {3a53cd60-ec22-4796-9962-8e9ff76f6ee0}, !- Source Object
  11,                                     !- Outlet Port
  {7fa9f6b2-7a3a-4c99-9609-c8585fdef208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af7ba725-121e-4188-9241-3f97553ff102}, !- Handle
  {85f5a431-bc19-4653-90d1-cc364a266843}, !- Source Object
  3,                                      !- Outlet Port
  {3a53cd60-ec22-4796-9962-8e9ff76f6ee0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cbc5a7cf-c237-406f-a80a-c9c48fb8cfe9}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {37f4b24d-b17e-468f-9226-e45fe40f0775}, !- Inlet Node Name
  {e44f9131-12ea-4e22-82ee-df67eeb8f5e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93ed387a-f41e-490b-aaff-f60ea141a967}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {a51d7f1a-338e-419f-b63d-5ca402d0a8c1}, !- Outlet Node Name
  {aae3f01e-7fbd-4d34-ba4e-e484bd96c23a}; !- Inlet Node Name 1

OS:Connection,
  {37f4b24d-b17e-468f-9226-e45fe40f0775}, !- Handle
  {7fa9f6b2-7a3a-4c99-9609-c8585fdef208}, !- Source Object
  3,                                      !- Outlet Port
  {cbc5a7cf-c237-406f-a80a-c9c48fb8cfe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a51d7f1a-338e-419f-b63d-5ca402d0a8c1}, !- Handle
  {93ed387a-f41e-490b-aaff-f60ea141a967}, !- Source Object
  2,                                      !- Outlet Port
  {85f5a431-bc19-4653-90d1-cc364a266843}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70c2efd6-973c-43d7-a037-5b52ebeeee9a}, !- Handle
  {3a53cd60-ec22-4796-9962-8e9ff76f6ee0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d1fb29e4-bcf0-4426-8d35-d5c13e01d421}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {8d8cd94c-0564-4798-99a1-90bfbc6dbb22}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {54794d3c-3ddd-4c23-bf41-3a0f9bd0f5ce}, !- Handle
  M N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- Control Zone Name
  {b2575a59-de84-4cf3-b618-7752561ab886}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ff91b11c-4a93-45ce-a065-88f646b5e3b7}, !- Handle
  M N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {3fb90565-9033-4240-9a9a-ce86957e1b37}, !- Water Inlet Node Name
  {c25fb21c-4612-4ca2-a5ae-c05679b8c59c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {cd96dd95-f55e-49e5-8d1d-f4e59f9a0b4d}, !- Heating Capacity Curve Name
  {ef7fde64-1470-49ef-9f51-6077a3609a20}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {cd96dd95-f55e-49e5-8d1d-f4e59f9a0b4d}, !- Handle
  Curve Quad Linear 109,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ef7fde64-1470-49ef-9f51-6077a3609a20}, !- Handle
  Curve Quad Linear 110,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9193375f-1be5-4164-a74f-8eb54a35d8be}, !- Handle
  M N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {d5d72caf-6a5a-4520-ac1b-1354bb71f837}, !- Inlet Port
  {3fb90565-9033-4240-9a9a-ce86957e1b37}; !- Outlet Port

OS:Connection,
  {d5d72caf-6a5a-4520-ac1b-1354bb71f837}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  76,                                     !- Outlet Port
  {9193375f-1be5-4164-a74f-8eb54a35d8be}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9bdf68b-ebf8-4042-adc3-efc7cd160bff}, !- Handle
  M N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {c25fb21c-4612-4ca2-a5ae-c05679b8c59c}, !- Inlet Port
  {e42a835f-8b06-4b5f-8fb1-53807d2a6c71}; !- Outlet Port

OS:Connection,
  {3fb90565-9033-4240-9a9a-ce86957e1b37}, !- Handle
  {9193375f-1be5-4164-a74f-8eb54a35d8be}, !- Source Object
  3,                                      !- Outlet Port
  {ff91b11c-4a93-45ce-a065-88f646b5e3b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c25fb21c-4612-4ca2-a5ae-c05679b8c59c}, !- Handle
  {ff91b11c-4a93-45ce-a065-88f646b5e3b7}, !- Source Object
  3,                                      !- Outlet Port
  {e9bdf68b-ebf8-4042-adc3-efc7cd160bff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42a835f-8b06-4b5f-8fb1-53807d2a6c71}, !- Handle
  {e9bdf68b-ebf8-4042-adc3-efc7cd160bff}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  76;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {15e9de90-aa8f-455b-94e8-de82d19bab8d}, !- Handle
  M N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {448e1450-59f1-4f3a-8359-f7b3ee30e240}, !- Handle
  M N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {90ac145b-40fa-4812-b61c-1de2fd6cd510}, !- Water Inlet Node Name
  {f51ac686-7858-4963-98df-42634d80a3b4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {d58c744d-c068-460e-9755-60d4b0a7896f}, !- Total Cooling Capacity Curve Name
  {7e7b701f-a760-4121-8583-d42b3f9e20af}, !- Sensible Cooling Capacity Curve Name
  {c6906af2-cc93-4f25-bb16-65e9e1acd480}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d58c744d-c068-460e-9755-60d4b0a7896f}, !- Handle
  TotCoolCapCurve 36,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {7e7b701f-a760-4121-8583-d42b3f9e20af}, !- Handle
  Curve Quint Linear 37,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c6906af2-cc93-4f25-bb16-65e9e1acd480}, !- Handle
  Curve Quad Linear 111,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {60012612-a382-479a-9910-3354dc07138e}, !- Handle
  M N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {45ab89fa-3bff-4e01-b5ec-704ca2011ed0}, !- Inlet Port
  {90ac145b-40fa-4812-b61c-1de2fd6cd510}; !- Outlet Port

OS:Connection,
  {45ab89fa-3bff-4e01-b5ec-704ca2011ed0}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  77,                                     !- Outlet Port
  {60012612-a382-479a-9910-3354dc07138e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efe4adc9-acdc-4367-9fbf-e17ceabc470a}, !- Handle
  M N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {f51ac686-7858-4963-98df-42634d80a3b4}, !- Inlet Port
  {7b981811-94bf-4f87-ba20-9ebbf6ba7823}; !- Outlet Port

OS:Connection,
  {90ac145b-40fa-4812-b61c-1de2fd6cd510}, !- Handle
  {60012612-a382-479a-9910-3354dc07138e}, !- Source Object
  3,                                      !- Outlet Port
  {448e1450-59f1-4f3a-8359-f7b3ee30e240}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f51ac686-7858-4963-98df-42634d80a3b4}, !- Handle
  {448e1450-59f1-4f3a-8359-f7b3ee30e240}, !- Source Object
  3,                                      !- Outlet Port
  {efe4adc9-acdc-4367-9fbf-e17ceabc470a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b981811-94bf-4f87-ba20-9ebbf6ba7823}, !- Handle
  {efe4adc9-acdc-4367-9fbf-e17ceabc470a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  77;                                     !- Inlet Port

OS:Fan:OnOff,
  {a4ef6ad6-13e7-4839-98b7-211194bcd9d5}, !- Handle
  M N2 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f18eca5e-15ac-4f94-b488-2db0df1ad8e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b986ffb5-5650-4dbd-8444-a42e84199d26}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f18eca5e-15ac-4f94-b488-2db0df1ad8e0}, !- Handle
  Fan On Off Power Curve 36,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b986ffb5-5650-4dbd-8444-a42e84199d26}, !- Handle
  Fan On Off Efficiency Curve 36,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {26739450-49dc-4b94-af9a-1039dbe9b413}, !- Handle
  M N2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {40c31b7b-d7b9-4001-8960-a169323ed0fe}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {cade74bc-0ca1-4950-b545-80b13439b46c}, !- Air Inlet Node Name
  {008470e8-c790-449e-bc72-d4c6654f6c0a}, !- Air Outlet Node Name
  {a4ef6ad6-13e7-4839-98b7-211194bcd9d5}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ff91b11c-4a93-45ce-a065-88f646b5e3b7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {448e1450-59f1-4f3a-8359-f7b3ee30e240}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {15e9de90-aa8f-455b-94e8-de82d19bab8d}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {008470e8-c790-449e-bc72-d4c6654f6c0a}, !- Handle
  {26739450-49dc-4b94-af9a-1039dbe9b413}, !- Source Object
  7,                                      !- Outlet Port
  {b2575a59-de84-4cf3-b618-7752561ab886}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d9f82ba7-abe9-40c5-881c-83fdbd7184d2}, !- Handle
  M N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3dc0574a-2f9e-4f89-8b2f-87a88d53cf7a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3dc0574a-2f9e-4f89-8b2f-87a88d53cf7a}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e18273f0-895d-452d-a1da-b5b5508342d3}, !- Handle
  M N2 Apartment ZN PSZ-AC OA System,     !- Name
  {d9f82ba7-abe9-40c5-881c-83fdbd7184d2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {65f83747-5eff-41fb-ad72-47109ece7b38}, !- Mixed Air Node Name
  {fac88128-0666-49d9-83cd-f96d92d8054f}, !- Outdoor Air Stream Node Name
  {c6a30864-3361-45b3-b5d8-b99777723fd0}, !- Relief Air Stream Node Name
  {0c0ea2d6-7b97-4358-9880-022c84c3b1a9}; !- Return Air Stream Node Name

OS:Node,
  {e2f66fc6-56d1-411b-92dc-849b9ced22ef}, !- Handle
  M N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {fac88128-0666-49d9-83cd-f96d92d8054f}; !- Outlet Port

OS:Connection,
  {fac88128-0666-49d9-83cd-f96d92d8054f}, !- Handle
  {e2f66fc6-56d1-411b-92dc-849b9ced22ef}, !- Source Object
  3,                                      !- Outlet Port
  {e18273f0-895d-452d-a1da-b5b5508342d3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {df3429cd-87c0-4d2d-b267-1b36d60016b0}, !- Handle
  M N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c6a30864-3361-45b3-b5d8-b99777723fd0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6a30864-3361-45b3-b5d8-b99777723fd0}, !- Handle
  {e18273f0-895d-452d-a1da-b5b5508342d3}, !- Source Object
  7,                                      !- Outlet Port
  {df3429cd-87c0-4d2d-b267-1b36d60016b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {98ab60ad-3ab2-4022-9ac4-bc1ce1293716}, !- Handle
  M N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {65f83747-5eff-41fb-ad72-47109ece7b38}, !- Inlet Port
  {cade74bc-0ca1-4950-b545-80b13439b46c}; !- Outlet Port

OS:Connection,
  {0c0ea2d6-7b97-4358-9880-022c84c3b1a9}, !- Handle
  {115eab1f-55ec-4c2e-b434-0a99c19f7a1e}, !- Source Object
  3,                                      !- Outlet Port
  {e18273f0-895d-452d-a1da-b5b5508342d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {65f83747-5eff-41fb-ad72-47109ece7b38}, !- Handle
  {e18273f0-895d-452d-a1da-b5b5508342d3}, !- Source Object
  5,                                      !- Outlet Port
  {98ab60ad-3ab2-4022-9ac4-bc1ce1293716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cade74bc-0ca1-4950-b545-80b13439b46c}, !- Handle
  {98ab60ad-3ab2-4022-9ac4-bc1ce1293716}, !- Source Object
  3,                                      !- Outlet Port
  {26739450-49dc-4b94-af9a-1039dbe9b413}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8d8cd94c-0564-4798-99a1-90bfbc6dbb22}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {ea6339ba-3194-4139-a4f8-a87629d9e5c8}, !- Control Zone or Zone List Name
  {6f9e9838-310f-4f02-9b87-dd0a97adf425}, !- Cooling Control Zone or Zone List Name
  {9e5592d1-d869-4127-a0de-9b9d95857b97}, !- Heating Control Zone or Zone List Name
  {c9fe2f02-4c89-404e-9077-4eac5e9b3da7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ea6339ba-3194-4139-a4f8-a87629d9e5c8}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {6f9e9838-310f-4f02-9b87-dd0a97adf425}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e5592d1-d869-4127-a0de-9b9d95857b97}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c9fe2f02-4c89-404e-9077-4eac5e9b3da7}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8992dee7-6e92-4a07-9195-8ce1008a8824}, !- Handle
  M N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {14195684-b5bd-487a-a58b-f00f06aded84}, !- Air Inlet Node Name
  {bdf590ca-0f51-4b46-b374-b68fbc3938c8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5cbcbc4d-cbd2-4050-affd-a2148814c246}, !- Handle
  M N2 Apartment ZN Return Air Node,      !- Name
  {0bcaae90-6817-4862-876d-10cdffe7d08d}, !- Inlet Port
  {aae3f01e-7fbd-4d34-ba4e-e484bd96c23a}; !- Outlet Port

OS:Connection,
  {a144e2af-c4e6-42b1-9db4-0e2e4c05eef5}, !- Handle
  {72863312-cedd-460b-826b-7b3262623700}, !- Source Object
  3,                                      !- Outlet Port
  {7813bf3b-22e7-4652-af7d-ced9ae565ab2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bcaae90-6817-4862-876d-10cdffe7d08d}, !- Handle
  {63e01ae0-7a96-4054-9639-7824d0295e9c}, !- Source Object
  2,                                      !- Outlet Port
  {5cbcbc4d-cbd2-4050-affd-a2148814c246}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aae3f01e-7fbd-4d34-ba4e-e484bd96c23a}, !- Handle
  {5cbcbc4d-cbd2-4050-affd-a2148814c246}, !- Source Object
  3,                                      !- Outlet Port
  {93ed387a-f41e-490b-aaff-f60ea141a967}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5d76588b-dc0a-4fc2-a301-2aff14e11ac6}, !- Handle
  M N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {e44f9131-12ea-4e22-82ee-df67eeb8f5e1}, !- Inlet Port
  {14195684-b5bd-487a-a58b-f00f06aded84}; !- Outlet Port

OS:Connection,
  {e44f9131-12ea-4e22-82ee-df67eeb8f5e1}, !- Handle
  {cbc5a7cf-c237-406f-a80a-c9c48fb8cfe9}, !- Source Object
  3,                                      !- Outlet Port
  {5d76588b-dc0a-4fc2-a301-2aff14e11ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14195684-b5bd-487a-a58b-f00f06aded84}, !- Handle
  {5d76588b-dc0a-4fc2-a301-2aff14e11ac6}, !- Source Object
  3,                                      !- Outlet Port
  {8992dee7-6e92-4a07-9195-8ce1008a8824}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bdf590ca-0f51-4b46-b374-b68fbc3938c8}, !- Handle
  {8992dee7-6e92-4a07-9195-8ce1008a8824}, !- Source Object
  4,                                      !- Outlet Port
  {72863312-cedd-460b-826b-7b3262623700}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5bef65eb-0d5a-481f-847d-2f8a61586a02}, !- Handle
  M S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {10d62d52-aa47-4f2c-a9c7-4ce3ae45e2c4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1f0c5a80-92f3-4c94-87b9-3076b35303aa}, !- Supply Side Inlet Node Name
  {193f2d92-07a2-4a40-b7a1-8d8db30e4467}, !- Demand Side Outlet Node Name
  {e80a675e-e508-44f4-b27a-663944ac8b7a}, !- Demand Side Inlet Node A
  {3868904e-4cf6-4cc0-aed3-fa376e618612}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {aea374b1-f3c2-41e0-9574-c1cad01361bd}, !- Demand Mixer Name
  {e17956ca-4d5a-45ef-80f5-3aa0ab2c7485}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d5327be3-5d8d-441e-ab34-1c431eef0c3d}, !- Handle
  M S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {1f0c5a80-92f3-4c94-87b9-3076b35303aa}, !- Inlet Port
  {8b5a19cc-82c9-4644-ad15-8dcbc7a77983}; !- Outlet Port

OS:Node,
  {65ee0947-8723-4b83-b535-0ab360347746}, !- Handle
  M S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {b3207e88-265b-4cd5-a786-6a65de27a261}, !- Inlet Port
  {3868904e-4cf6-4cc0-aed3-fa376e618612}; !- Outlet Port

OS:Connection,
  {1f0c5a80-92f3-4c94-87b9-3076b35303aa}, !- Handle
  {5bef65eb-0d5a-481f-847d-2f8a61586a02}, !- Source Object
  9,                                      !- Outlet Port
  {d5327be3-5d8d-441e-ab34-1c431eef0c3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3868904e-4cf6-4cc0-aed3-fa376e618612}, !- Handle
  {65ee0947-8723-4b83-b535-0ab360347746}, !- Source Object
  3,                                      !- Outlet Port
  {5bef65eb-0d5a-481f-847d-2f8a61586a02}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbefdf92-bdf9-409e-b702-39e65f34f5f8}, !- Handle
  M S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {e80a675e-e508-44f4-b27a-663944ac8b7a}, !- Inlet Port
  {f16404ad-0668-408b-bd42-146b63d20efd}; !- Outlet Port

OS:Node,
  {65771c3f-9d92-44e3-a297-775834298946}, !- Handle
  M S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {8688c62e-6f8f-4d40-b2cd-54b890fb26f9}, !- Inlet Port
  {193f2d92-07a2-4a40-b7a1-8d8db30e4467}; !- Outlet Port

OS:Node,
  {97b71c67-3c43-436e-be92-dfa8361711be}, !- Handle
  M S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e41a5346-fec2-433f-b116-2d0328c09548}, !- Inlet Port
  {e4de3466-28a6-490b-a1ce-7b7fbdd341ba}; !- Outlet Port

OS:Connection,
  {e80a675e-e508-44f4-b27a-663944ac8b7a}, !- Handle
  {5bef65eb-0d5a-481f-847d-2f8a61586a02}, !- Source Object
  11,                                     !- Outlet Port
  {dbefdf92-bdf9-409e-b702-39e65f34f5f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193f2d92-07a2-4a40-b7a1-8d8db30e4467}, !- Handle
  {65771c3f-9d92-44e3-a297-775834298946}, !- Source Object
  3,                                      !- Outlet Port
  {5bef65eb-0d5a-481f-847d-2f8a61586a02}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e17956ca-4d5a-45ef-80f5-3aa0ab2c7485}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {f16404ad-0668-408b-bd42-146b63d20efd}, !- Inlet Node Name
  {b5ecbfbc-7dcf-4ac8-ad0e-10a70c2059b9}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {aea374b1-f3c2-41e0-9574-c1cad01361bd}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {8688c62e-6f8f-4d40-b2cd-54b890fb26f9}, !- Outlet Node Name
  {3020daad-0dd6-482e-9b1b-d3b7131d4909}; !- Inlet Node Name 1

OS:Connection,
  {f16404ad-0668-408b-bd42-146b63d20efd}, !- Handle
  {dbefdf92-bdf9-409e-b702-39e65f34f5f8}, !- Source Object
  3,                                      !- Outlet Port
  {e17956ca-4d5a-45ef-80f5-3aa0ab2c7485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8688c62e-6f8f-4d40-b2cd-54b890fb26f9}, !- Handle
  {aea374b1-f3c2-41e0-9574-c1cad01361bd}, !- Source Object
  2,                                      !- Outlet Port
  {65771c3f-9d92-44e3-a297-775834298946}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7a1a3263-2599-4e40-ba72-955fdfe60666}, !- Handle
  {5bef65eb-0d5a-481f-847d-2f8a61586a02}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10d62d52-aa47-4f2c-a9c7-4ce3ae45e2c4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {cbe49eb8-bc70-43a5-b17e-db3ccaf3fe87}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {70e74908-cbc1-4e14-84d6-3b8bf4ab2efd}, !- Handle
  M S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- Control Zone Name
  {65ee0947-8723-4b83-b535-0ab360347746}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {afad3280-0f3a-4898-8c47-65549018d8ae}, !- Handle
  M S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH, !- Name
  {aadd925e-052d-4253-9cc3-84fee216aa77}, !- Water Inlet Node Name
  {dc2f31e6-f72e-47cb-a0cb-0416cc63f155}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {b6b0c5da-116b-4537-88d7-46b18c562fd2}, !- Heating Capacity Curve Name
  {53f6485b-c5f7-41be-a18c-0894bb1b25f3}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {b6b0c5da-116b-4537-88d7-46b18c562fd2}, !- Handle
  Curve Quad Linear 112,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {53f6485b-c5f7-41be-a18c-0894bb1b25f3}, !- Handle
  Curve Quad Linear 113,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {547a7ffd-e33e-4c0f-902f-ab0fc6892a18}, !- Handle
  M S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {82957f66-afff-4005-8cae-d0bca4981fc7}, !- Inlet Port
  {aadd925e-052d-4253-9cc3-84fee216aa77}; !- Outlet Port

OS:Connection,
  {82957f66-afff-4005-8cae-d0bca4981fc7}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  78,                                     !- Outlet Port
  {547a7ffd-e33e-4c0f-902f-ab0fc6892a18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f876f344-8a3b-48e3-83fa-4b0d671c3a04}, !- Handle
  M S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 12 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {dc2f31e6-f72e-47cb-a0cb-0416cc63f155}, !- Inlet Port
  {d68901d8-9c91-4044-bc93-6a234a045ec3}; !- Outlet Port

OS:Connection,
  {aadd925e-052d-4253-9cc3-84fee216aa77}, !- Handle
  {547a7ffd-e33e-4c0f-902f-ab0fc6892a18}, !- Source Object
  3,                                      !- Outlet Port
  {afad3280-0f3a-4898-8c47-65549018d8ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc2f31e6-f72e-47cb-a0cb-0416cc63f155}, !- Handle
  {afad3280-0f3a-4898-8c47-65549018d8ae}, !- Source Object
  3,                                      !- Outlet Port
  {f876f344-8a3b-48e3-83fa-4b0d671c3a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d68901d8-9c91-4044-bc93-6a234a045ec3}, !- Handle
  {f876f344-8a3b-48e3-83fa-4b0d671c3a04}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  78;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {57298a3a-0288-4922-a561-5a5d6c59aa3e}, !- Handle
  M S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {716829e3-493a-4abe-a738-bf0636c062a7}, !- Handle
  M S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER, !- Name
  {7b9d8358-7442-4ab2-b9ae-48a02798aead}, !- Water Inlet Node Name
  {3619ee05-c3fe-47bb-bcb8-4df67ae7e677}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {d407161a-e5f4-4013-8dc8-8410e517640b}, !- Total Cooling Capacity Curve Name
  {86813538-3baf-4e68-a801-c9c5cb66acd0}, !- Sensible Cooling Capacity Curve Name
  {41fbea3b-0ca5-400b-b8e7-6ca685952149}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d407161a-e5f4-4013-8dc8-8410e517640b}, !- Handle
  TotCoolCapCurve 37,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {86813538-3baf-4e68-a801-c9c5cb66acd0}, !- Handle
  Curve Quint Linear 38,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {41fbea3b-0ca5-400b-b8e7-6ca685952149}, !- Handle
  Curve Quad Linear 114,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {72472a51-a679-4cc5-b943-dd748b95cbf7}, !- Handle
  M S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Inlet Water Node, !- Name
  {0462cd8c-bbc9-43d2-8364-1f4b28c0ff1c}, !- Inlet Port
  {7b9d8358-7442-4ab2-b9ae-48a02798aead}; !- Outlet Port

OS:Connection,
  {0462cd8c-bbc9-43d2-8364-1f4b28c0ff1c}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  79,                                     !- Outlet Port
  {72472a51-a679-4cc5-b943-dd748b95cbf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1756fb71-244d-40e7-a465-62ba523c682a}, !- Handle
  M S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 12kBtu/hr 11.2EER Outlet Water Node, !- Name
  {3619ee05-c3fe-47bb-bcb8-4df67ae7e677}, !- Inlet Port
  {54f375d8-f4e1-4a93-98cf-54ddb03f97c5}; !- Outlet Port

OS:Connection,
  {7b9d8358-7442-4ab2-b9ae-48a02798aead}, !- Handle
  {72472a51-a679-4cc5-b943-dd748b95cbf7}, !- Source Object
  3,                                      !- Outlet Port
  {716829e3-493a-4abe-a738-bf0636c062a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3619ee05-c3fe-47bb-bcb8-4df67ae7e677}, !- Handle
  {716829e3-493a-4abe-a738-bf0636c062a7}, !- Source Object
  3,                                      !- Outlet Port
  {1756fb71-244d-40e7-a465-62ba523c682a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54f375d8-f4e1-4a93-98cf-54ddb03f97c5}, !- Handle
  {1756fb71-244d-40e7-a465-62ba523c682a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  79;                                     !- Inlet Port

OS:Fan:OnOff,
  {f234bf74-740d-46a0-b575-37c6b032038d}, !- Handle
  M S1 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1539f764-b08b-45a8-a202-d55df88c3543}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {37577033-a32b-4196-941d-37b2587e3d2e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1539f764-b08b-45a8-a202-d55df88c3543}, !- Handle
  Fan On Off Power Curve 37,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {37577033-a32b-4196-941d-37b2587e3d2e}, !- Handle
  Fan On Off Efficiency Curve 37,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {546296bf-095a-48ab-bd98-2c78d273ee5c}, !- Handle
  M S1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {1fa377f7-d6f6-4ab9-b70d-660a52c64028}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {77c395da-4b0b-44d3-90b1-a8683a4131d0}, !- Air Inlet Node Name
  {b3207e88-265b-4cd5-a786-6a65de27a261}, !- Air Outlet Node Name
  {f234bf74-740d-46a0-b575-37c6b032038d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {afad3280-0f3a-4898-8c47-65549018d8ae}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {716829e3-493a-4abe-a738-bf0636c062a7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {57298a3a-0288-4922-a561-5a5d6c59aa3e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b3207e88-265b-4cd5-a786-6a65de27a261}, !- Handle
  {546296bf-095a-48ab-bd98-2c78d273ee5c}, !- Source Object
  7,                                      !- Outlet Port
  {65ee0947-8723-4b83-b535-0ab360347746}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3034c28d-552f-482d-a71a-56ce07d8a922}, !- Handle
  M S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d50b7e65-18fa-4252-a6cc-3683db5e94ef}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d50b7e65-18fa-4252-a6cc-3683db5e94ef}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e89d87d5-5cd6-4746-8533-224d217970b1}, !- Handle
  M S1 Apartment ZN PSZ-AC OA System,     !- Name
  {3034c28d-552f-482d-a71a-56ce07d8a922}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77548c5b-a63f-4b3e-a00c-67bf4efa549d}, !- Mixed Air Node Name
  {1f68974b-e564-4eb8-b4f8-086b9d18fc06}, !- Outdoor Air Stream Node Name
  {43492a99-2048-4de0-8663-69046b63ec3d}, !- Relief Air Stream Node Name
  {8b5a19cc-82c9-4644-ad15-8dcbc7a77983}; !- Return Air Stream Node Name

OS:Node,
  {8ecc3ab7-8526-42f7-9a86-7c166531d1d4}, !- Handle
  M S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1f68974b-e564-4eb8-b4f8-086b9d18fc06}; !- Outlet Port

OS:Connection,
  {1f68974b-e564-4eb8-b4f8-086b9d18fc06}, !- Handle
  {8ecc3ab7-8526-42f7-9a86-7c166531d1d4}, !- Source Object
  3,                                      !- Outlet Port
  {e89d87d5-5cd6-4746-8533-224d217970b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {99d1f271-1519-4683-bfa5-9b9822570b8b}, !- Handle
  M S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {43492a99-2048-4de0-8663-69046b63ec3d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {43492a99-2048-4de0-8663-69046b63ec3d}, !- Handle
  {e89d87d5-5cd6-4746-8533-224d217970b1}, !- Source Object
  7,                                      !- Outlet Port
  {99d1f271-1519-4683-bfa5-9b9822570b8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0bdfcd2-0787-4c63-8f10-f61510b67cce}, !- Handle
  M S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {77548c5b-a63f-4b3e-a00c-67bf4efa549d}, !- Inlet Port
  {77c395da-4b0b-44d3-90b1-a8683a4131d0}; !- Outlet Port

OS:Connection,
  {8b5a19cc-82c9-4644-ad15-8dcbc7a77983}, !- Handle
  {d5327be3-5d8d-441e-ab34-1c431eef0c3d}, !- Source Object
  3,                                      !- Outlet Port
  {e89d87d5-5cd6-4746-8533-224d217970b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77548c5b-a63f-4b3e-a00c-67bf4efa549d}, !- Handle
  {e89d87d5-5cd6-4746-8533-224d217970b1}, !- Source Object
  5,                                      !- Outlet Port
  {f0bdfcd2-0787-4c63-8f10-f61510b67cce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77c395da-4b0b-44d3-90b1-a8683a4131d0}, !- Handle
  {f0bdfcd2-0787-4c63-8f10-f61510b67cce}, !- Source Object
  3,                                      !- Outlet Port
  {546296bf-095a-48ab-bd98-2c78d273ee5c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cbe49eb8-bc70-43a5-b17e-db3ccaf3fe87}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2d927af6-14df-46e1-b9dd-ddd96fca3873}, !- Control Zone or Zone List Name
  {141c6406-3f40-4ded-85ac-1ca10f09df77}, !- Cooling Control Zone or Zone List Name
  {660dc0d5-02b8-4946-a2e3-713a8fc0df0d}, !- Heating Control Zone or Zone List Name
  {cb639959-40a7-4c07-a227-de67e00548fd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2d927af6-14df-46e1-b9dd-ddd96fca3873}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {141c6406-3f40-4ded-85ac-1ca10f09df77}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {660dc0d5-02b8-4946-a2e3-713a8fc0df0d}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cb639959-40a7-4c07-a227-de67e00548fd}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {189ff2cd-62bf-4cbc-a6f6-8361ae9f5952}, !- Handle
  M S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {4a21e0ef-a38b-486e-a7d1-1f8d38813cee}, !- Air Inlet Node Name
  {e41a5346-fec2-433f-b116-2d0328c09548}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5e945e5a-32fc-444d-9e69-07f109509f39}, !- Handle
  M S1 Apartment ZN Return Air Node,      !- Name
  {22f14ac3-f848-41f1-a523-92dde2ddf0b0}, !- Inlet Port
  {3020daad-0dd6-482e-9b1b-d3b7131d4909}; !- Outlet Port

OS:Connection,
  {e4de3466-28a6-490b-a1ce-7b7fbdd341ba}, !- Handle
  {97b71c67-3c43-436e-be92-dfa8361711be}, !- Source Object
  3,                                      !- Outlet Port
  {ba0d58a8-0db0-4352-8003-cf8e8555406a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22f14ac3-f848-41f1-a523-92dde2ddf0b0}, !- Handle
  {e4433b08-2b73-4738-b9c6-be2f5117e2c8}, !- Source Object
  2,                                      !- Outlet Port
  {5e945e5a-32fc-444d-9e69-07f109509f39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3020daad-0dd6-482e-9b1b-d3b7131d4909}, !- Handle
  {5e945e5a-32fc-444d-9e69-07f109509f39}, !- Source Object
  3,                                      !- Outlet Port
  {aea374b1-f3c2-41e0-9574-c1cad01361bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4827833a-7774-4810-81fe-d63399c799e9}, !- Handle
  M S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b5ecbfbc-7dcf-4ac8-ad0e-10a70c2059b9}, !- Inlet Port
  {4a21e0ef-a38b-486e-a7d1-1f8d38813cee}; !- Outlet Port

OS:Connection,
  {b5ecbfbc-7dcf-4ac8-ad0e-10a70c2059b9}, !- Handle
  {e17956ca-4d5a-45ef-80f5-3aa0ab2c7485}, !- Source Object
  3,                                      !- Outlet Port
  {4827833a-7774-4810-81fe-d63399c799e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a21e0ef-a38b-486e-a7d1-1f8d38813cee}, !- Handle
  {4827833a-7774-4810-81fe-d63399c799e9}, !- Source Object
  3,                                      !- Outlet Port
  {189ff2cd-62bf-4cbc-a6f6-8361ae9f5952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e41a5346-fec2-433f-b116-2d0328c09548}, !- Handle
  {189ff2cd-62bf-4cbc-a6f6-8361ae9f5952}, !- Source Object
  4,                                      !- Outlet Port
  {97b71c67-3c43-436e-be92-dfa8361711be}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3f84f6f1-a8c3-44ea-b647-d8cd0c5b59c1}, !- Handle
  M S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {a1d4d19f-a94f-458f-aef8-fcc49c036bd3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba7fd87e-29da-4964-b4c0-e3f87b71205d}, !- Supply Side Inlet Node Name
  {06f3ca79-91f0-406a-ad82-2b052b829cf1}, !- Demand Side Outlet Node Name
  {a3afed79-3acd-4eec-9226-6f0ab2744ff9}, !- Demand Side Inlet Node A
  {53e18ad3-585e-400f-bdac-1c2332a310eb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {41c050ad-9794-4f9c-8cf4-9ff1e2fa95b2}, !- Demand Mixer Name
  {de8681fd-a060-493f-a024-ac64e031f3da}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {99c885b1-f728-4e1d-8171-983844244c9a}, !- Handle
  M S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {ba7fd87e-29da-4964-b4c0-e3f87b71205d}, !- Inlet Port
  {74a41e3e-7b43-48f9-8df7-61fd6b24bb48}; !- Outlet Port

OS:Node,
  {c30ab9a1-d401-46c0-aab1-b70ba457a36f}, !- Handle
  M S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {85d42051-dfae-4564-a2d1-b88342f5628e}, !- Inlet Port
  {53e18ad3-585e-400f-bdac-1c2332a310eb}; !- Outlet Port

OS:Connection,
  {ba7fd87e-29da-4964-b4c0-e3f87b71205d}, !- Handle
  {3f84f6f1-a8c3-44ea-b647-d8cd0c5b59c1}, !- Source Object
  9,                                      !- Outlet Port
  {99c885b1-f728-4e1d-8171-983844244c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53e18ad3-585e-400f-bdac-1c2332a310eb}, !- Handle
  {c30ab9a1-d401-46c0-aab1-b70ba457a36f}, !- Source Object
  3,                                      !- Outlet Port
  {3f84f6f1-a8c3-44ea-b647-d8cd0c5b59c1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24227454-a6c8-483d-a1fc-75abd48fdc4f}, !- Handle
  M S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {a3afed79-3acd-4eec-9226-6f0ab2744ff9}, !- Inlet Port
  {028dae52-f04a-41d5-8c06-cc89fb399a57}; !- Outlet Port

OS:Node,
  {aab8e389-226d-4f25-b3c1-ea19b382efb9}, !- Handle
  M S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {cbf38f2f-9450-4d53-bacd-33986b0ce629}, !- Inlet Port
  {06f3ca79-91f0-406a-ad82-2b052b829cf1}; !- Outlet Port

OS:Node,
  {246e6a22-10ad-493f-a980-c587cd88bacd}, !- Handle
  M S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ce24a66f-850a-4fcf-adbd-98b4d49d7ac2}, !- Inlet Port
  {097374fe-7df0-4698-8716-632281256838}; !- Outlet Port

OS:Connection,
  {a3afed79-3acd-4eec-9226-6f0ab2744ff9}, !- Handle
  {3f84f6f1-a8c3-44ea-b647-d8cd0c5b59c1}, !- Source Object
  11,                                     !- Outlet Port
  {24227454-a6c8-483d-a1fc-75abd48fdc4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06f3ca79-91f0-406a-ad82-2b052b829cf1}, !- Handle
  {aab8e389-226d-4f25-b3c1-ea19b382efb9}, !- Source Object
  3,                                      !- Outlet Port
  {3f84f6f1-a8c3-44ea-b647-d8cd0c5b59c1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de8681fd-a060-493f-a024-ac64e031f3da}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {028dae52-f04a-41d5-8c06-cc89fb399a57}, !- Inlet Node Name
  {7820c739-388c-4a65-9a0c-e7f6daac2569}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {41c050ad-9794-4f9c-8cf4-9ff1e2fa95b2}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {cbf38f2f-9450-4d53-bacd-33986b0ce629}, !- Outlet Node Name
  {e126ea7e-60d0-4937-93c0-1be0648326c6}; !- Inlet Node Name 1

OS:Connection,
  {028dae52-f04a-41d5-8c06-cc89fb399a57}, !- Handle
  {24227454-a6c8-483d-a1fc-75abd48fdc4f}, !- Source Object
  3,                                      !- Outlet Port
  {de8681fd-a060-493f-a024-ac64e031f3da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbf38f2f-9450-4d53-bacd-33986b0ce629}, !- Handle
  {41c050ad-9794-4f9c-8cf4-9ff1e2fa95b2}, !- Source Object
  2,                                      !- Outlet Port
  {aab8e389-226d-4f25-b3c1-ea19b382efb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {440a3318-d35e-4e40-94c4-46fba7dcd1c6}, !- Handle
  {3f84f6f1-a8c3-44ea-b647-d8cd0c5b59c1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a1d4d19f-a94f-458f-aef8-fcc49c036bd3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {c6b75b9e-5ba0-48e4-9c35-011b19c917fa}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {a825b1c4-e828-4a36-826d-a2953df09568}, !- Handle
  M S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- Control Zone Name
  {c30ab9a1-d401-46c0-aab1-b70ba457a36f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {18b69cd0-9036-405a-9e8c-92b8912d26af}, !- Handle
  M S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {db42f31c-c428-4e79-9a08-b0fd5b1cb609}, !- Water Inlet Node Name
  {94790f74-1066-4c64-9981-4f90b7e06715}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {b1ff5e8d-bd79-481e-af35-78ed959d404f}, !- Heating Capacity Curve Name
  {c05c7c9d-82a8-45a1-92ee-7e69f0ead0e7}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {b1ff5e8d-bd79-481e-af35-78ed959d404f}, !- Handle
  Curve Quad Linear 115,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c05c7c9d-82a8-45a1-92ee-7e69f0ead0e7}, !- Handle
  Curve Quad Linear 116,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {570968a4-c5b2-4864-9512-2c04817f841f}, !- Handle
  M S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {c6bfa1ca-dbe4-408c-9ab6-f96c9ffffd25}, !- Inlet Port
  {db42f31c-c428-4e79-9a08-b0fd5b1cb609}; !- Outlet Port

OS:Connection,
  {c6bfa1ca-dbe4-408c-9ab6-f96c9ffffd25}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  80,                                     !- Outlet Port
  {570968a4-c5b2-4864-9512-2c04817f841f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4652e15-42f2-4353-8c32-ef091c89e221}, !- Handle
  M S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {94790f74-1066-4c64-9981-4f90b7e06715}, !- Inlet Port
  {be726bd9-d90f-4f6f-b577-ce2f5e57670e}; !- Outlet Port

OS:Connection,
  {db42f31c-c428-4e79-9a08-b0fd5b1cb609}, !- Handle
  {570968a4-c5b2-4864-9512-2c04817f841f}, !- Source Object
  3,                                      !- Outlet Port
  {18b69cd0-9036-405a-9e8c-92b8912d26af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94790f74-1066-4c64-9981-4f90b7e06715}, !- Handle
  {18b69cd0-9036-405a-9e8c-92b8912d26af}, !- Source Object
  3,                                      !- Outlet Port
  {b4652e15-42f2-4353-8c32-ef091c89e221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be726bd9-d90f-4f6f-b577-ce2f5e57670e}, !- Handle
  {b4652e15-42f2-4353-8c32-ef091c89e221}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  80;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {dbfe5465-1dd0-44f6-bcc8-ec909f6d20f4}, !- Handle
  M S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {351217e1-1f44-4740-be1a-20201dc99493}, !- Handle
  M S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {bd272e13-dec4-44c9-a80e-a1af8a52d995}, !- Water Inlet Node Name
  {c6370ce9-48bb-4fc2-a509-0bc24fc09a4a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {47bd6f94-bb31-4072-a60f-9db287d87a04}, !- Total Cooling Capacity Curve Name
  {a9823b09-67b2-4e78-be5a-1ff57a293566}, !- Sensible Cooling Capacity Curve Name
  {4b8757ec-15b7-4299-89ec-7058cce1d87e}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {47bd6f94-bb31-4072-a60f-9db287d87a04}, !- Handle
  TotCoolCapCurve 38,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a9823b09-67b2-4e78-be5a-1ff57a293566}, !- Handle
  Curve Quint Linear 39,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4b8757ec-15b7-4299-89ec-7058cce1d87e}, !- Handle
  Curve Quad Linear 117,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2a31d89d-1575-468a-add8-abb7f3782a29}, !- Handle
  M S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {c075ed06-68ea-46ef-9e61-26b860abf381}, !- Inlet Port
  {bd272e13-dec4-44c9-a80e-a1af8a52d995}; !- Outlet Port

OS:Connection,
  {c075ed06-68ea-46ef-9e61-26b860abf381}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  81,                                     !- Outlet Port
  {2a31d89d-1575-468a-add8-abb7f3782a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b0ab121-87e2-45b0-81b0-da66be417595}, !- Handle
  M S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {c6370ce9-48bb-4fc2-a509-0bc24fc09a4a}, !- Inlet Port
  {1ccee6f8-b6aa-42b5-b535-21e6d12b9b6e}; !- Outlet Port

OS:Connection,
  {bd272e13-dec4-44c9-a80e-a1af8a52d995}, !- Handle
  {2a31d89d-1575-468a-add8-abb7f3782a29}, !- Source Object
  3,                                      !- Outlet Port
  {351217e1-1f44-4740-be1a-20201dc99493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6370ce9-48bb-4fc2-a509-0bc24fc09a4a}, !- Handle
  {351217e1-1f44-4740-be1a-20201dc99493}, !- Source Object
  3,                                      !- Outlet Port
  {0b0ab121-87e2-45b0-81b0-da66be417595}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ccee6f8-b6aa-42b5-b535-21e6d12b9b6e}, !- Handle
  {0b0ab121-87e2-45b0-81b0-da66be417595}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  81;                                     !- Inlet Port

OS:Fan:OnOff,
  {e63255b4-2c96-4be7-abcb-5e0814b62e4b}, !- Handle
  M S2 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2d7c25d-6166-4283-8d5e-4b914bc43545}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {4748a537-914c-44fa-bc8a-b32242562039}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2d7c25d-6166-4283-8d5e-4b914bc43545}, !- Handle
  Fan On Off Power Curve 38,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {4748a537-914c-44fa-bc8a-b32242562039}, !- Handle
  Fan On Off Efficiency Curve 38,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2b7e47e8-4619-449c-86e4-cbd0f6ddad79}, !- Handle
  M S2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {87baa34a-ce6b-49f3-8b9a-18c4269e89ab}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {54b3e1a5-c071-475d-8552-b9ea384f74ba}, !- Air Inlet Node Name
  {85d42051-dfae-4564-a2d1-b88342f5628e}, !- Air Outlet Node Name
  {e63255b4-2c96-4be7-abcb-5e0814b62e4b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {18b69cd0-9036-405a-9e8c-92b8912d26af}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {351217e1-1f44-4740-be1a-20201dc99493}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {dbfe5465-1dd0-44f6-bcc8-ec909f6d20f4}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {85d42051-dfae-4564-a2d1-b88342f5628e}, !- Handle
  {2b7e47e8-4619-449c-86e4-cbd0f6ddad79}, !- Source Object
  7,                                      !- Outlet Port
  {c30ab9a1-d401-46c0-aab1-b70ba457a36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c22d97d7-3ccb-4fcd-8dc7-90175413dd95}, !- Handle
  M S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a701eda6-ac87-4c87-b4f2-219fbc0c1b10}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a701eda6-ac87-4c87-b4f2-219fbc0c1b10}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5bf185c1-9c70-406c-87bc-6d4c1a7c57fa}, !- Handle
  M S2 Apartment ZN PSZ-AC OA System,     !- Name
  {c22d97d7-3ccb-4fcd-8dc7-90175413dd95}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cbe39e09-de68-4326-9cf3-c9a0205b9514}, !- Mixed Air Node Name
  {99eac4e7-5a0a-4f82-8e2e-b6f4dcc4d2d0}, !- Outdoor Air Stream Node Name
  {35dcab99-3dee-4c02-bfff-a4499f968245}, !- Relief Air Stream Node Name
  {74a41e3e-7b43-48f9-8df7-61fd6b24bb48}; !- Return Air Stream Node Name

OS:Node,
  {32d9bf0e-338e-478c-8763-3beb2ad314db}, !- Handle
  M S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {99eac4e7-5a0a-4f82-8e2e-b6f4dcc4d2d0}; !- Outlet Port

OS:Connection,
  {99eac4e7-5a0a-4f82-8e2e-b6f4dcc4d2d0}, !- Handle
  {32d9bf0e-338e-478c-8763-3beb2ad314db}, !- Source Object
  3,                                      !- Outlet Port
  {5bf185c1-9c70-406c-87bc-6d4c1a7c57fa}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1445a7d4-2440-4817-b581-e511bab3ceea}, !- Handle
  M S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {35dcab99-3dee-4c02-bfff-a4499f968245}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {35dcab99-3dee-4c02-bfff-a4499f968245}, !- Handle
  {5bf185c1-9c70-406c-87bc-6d4c1a7c57fa}, !- Source Object
  7,                                      !- Outlet Port
  {1445a7d4-2440-4817-b581-e511bab3ceea}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b813035-9c6a-41da-b8cd-fbcfe7da6ddf}, !- Handle
  M S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {cbe39e09-de68-4326-9cf3-c9a0205b9514}, !- Inlet Port
  {54b3e1a5-c071-475d-8552-b9ea384f74ba}; !- Outlet Port

OS:Connection,
  {74a41e3e-7b43-48f9-8df7-61fd6b24bb48}, !- Handle
  {99c885b1-f728-4e1d-8171-983844244c9a}, !- Source Object
  3,                                      !- Outlet Port
  {5bf185c1-9c70-406c-87bc-6d4c1a7c57fa}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cbe39e09-de68-4326-9cf3-c9a0205b9514}, !- Handle
  {5bf185c1-9c70-406c-87bc-6d4c1a7c57fa}, !- Source Object
  5,                                      !- Outlet Port
  {7b813035-9c6a-41da-b8cd-fbcfe7da6ddf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b3e1a5-c071-475d-8552-b9ea384f74ba}, !- Handle
  {7b813035-9c6a-41da-b8cd-fbcfe7da6ddf}, !- Source Object
  3,                                      !- Outlet Port
  {2b7e47e8-4619-449c-86e4-cbd0f6ddad79}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6b75b9e-5ba0-48e4-9c35-011b19c917fa}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {14e52ae8-d8fa-4411-853a-6b347c0af0e1}, !- Control Zone or Zone List Name
  {3faa9fd1-268f-410f-9b3f-471d4cfdd412}, !- Cooling Control Zone or Zone List Name
  {563f0933-0161-416e-a0da-ff962d93ae2a}, !- Heating Control Zone or Zone List Name
  {4fc0284a-3bcb-4515-8ff1-6e0951f5e6c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {14e52ae8-d8fa-4411-853a-6b347c0af0e1}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {3faa9fd1-268f-410f-9b3f-471d4cfdd412}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {563f0933-0161-416e-a0da-ff962d93ae2a}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4fc0284a-3bcb-4515-8ff1-6e0951f5e6c0}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9f3816bc-8050-4f45-87e0-dcef617f66dd}, !- Handle
  M S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {92011e7f-f429-441f-adc6-417c26388a99}, !- Air Inlet Node Name
  {ce24a66f-850a-4fcf-adbd-98b4d49d7ac2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {70620bc2-38dd-4bb8-b920-db87cb2993a8}, !- Handle
  M S2 Apartment ZN Return Air Node,      !- Name
  {eeba8cc5-1b16-4d15-9825-96aed9cf34d8}, !- Inlet Port
  {e126ea7e-60d0-4937-93c0-1be0648326c6}; !- Outlet Port

OS:Connection,
  {097374fe-7df0-4698-8716-632281256838}, !- Handle
  {246e6a22-10ad-493f-a980-c587cd88bacd}, !- Source Object
  3,                                      !- Outlet Port
  {63d53216-9ae8-4db0-ba65-f8da8e0d106b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eeba8cc5-1b16-4d15-9825-96aed9cf34d8}, !- Handle
  {87f3dcbd-184e-47b0-a24c-42626239ee6b}, !- Source Object
  2,                                      !- Outlet Port
  {70620bc2-38dd-4bb8-b920-db87cb2993a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e126ea7e-60d0-4937-93c0-1be0648326c6}, !- Handle
  {70620bc2-38dd-4bb8-b920-db87cb2993a8}, !- Source Object
  3,                                      !- Outlet Port
  {41c050ad-9794-4f9c-8cf4-9ff1e2fa95b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {064871dd-36ad-4467-878b-c9bf98357785}, !- Handle
  M S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {7820c739-388c-4a65-9a0c-e7f6daac2569}, !- Inlet Port
  {92011e7f-f429-441f-adc6-417c26388a99}; !- Outlet Port

OS:Connection,
  {7820c739-388c-4a65-9a0c-e7f6daac2569}, !- Handle
  {de8681fd-a060-493f-a024-ac64e031f3da}, !- Source Object
  3,                                      !- Outlet Port
  {064871dd-36ad-4467-878b-c9bf98357785}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92011e7f-f429-441f-adc6-417c26388a99}, !- Handle
  {064871dd-36ad-4467-878b-c9bf98357785}, !- Source Object
  3,                                      !- Outlet Port
  {9f3816bc-8050-4f45-87e0-dcef617f66dd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce24a66f-850a-4fcf-adbd-98b4d49d7ac2}, !- Handle
  {9f3816bc-8050-4f45-87e0-dcef617f66dd}, !- Source Object
  4,                                      !- Outlet Port
  {246e6a22-10ad-493f-a980-c587cd88bacd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ae17af02-804f-4981-bb7c-812dbc434d7a}, !- Handle
  F6 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {2378441a-f42d-4197-a79a-08cc190ead72}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4244a65-1299-4088-8669-c3f2fa7cf96e}, !- Supply Side Inlet Node Name
  {e0e473f3-7bf9-465a-99ec-7d7c6f6f280e}, !- Demand Side Outlet Node Name
  {b68117b2-1513-4b96-8960-38621ec5342d}, !- Demand Side Inlet Node A
  {832fc8da-52c8-4980-a2e4-f690eec262a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4868a910-797a-49ea-8422-95f0ef64d427}, !- Demand Mixer Name
  {0be60043-290a-4f2f-ab29-a216496fa3b1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0de36e37-43ea-44ba-bf73-f64fb9396dae}, !- Handle
  F6 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {b4244a65-1299-4088-8669-c3f2fa7cf96e}, !- Inlet Port
  {d90abe5b-909b-49b9-912a-de5f21bd61db}; !- Outlet Port

OS:Node,
  {43bb356c-6956-46b9-9312-04142c00408d}, !- Handle
  F6 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {7572facc-b5d6-4e94-91ef-b98556880603}, !- Inlet Port
  {832fc8da-52c8-4980-a2e4-f690eec262a6}; !- Outlet Port

OS:Connection,
  {b4244a65-1299-4088-8669-c3f2fa7cf96e}, !- Handle
  {ae17af02-804f-4981-bb7c-812dbc434d7a}, !- Source Object
  9,                                      !- Outlet Port
  {0de36e37-43ea-44ba-bf73-f64fb9396dae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832fc8da-52c8-4980-a2e4-f690eec262a6}, !- Handle
  {43bb356c-6956-46b9-9312-04142c00408d}, !- Source Object
  3,                                      !- Outlet Port
  {ae17af02-804f-4981-bb7c-812dbc434d7a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {831403b6-4ebc-4378-803b-8cc541786316}, !- Handle
  F6 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {b68117b2-1513-4b96-8960-38621ec5342d}, !- Inlet Port
  {fea980d7-d95e-4520-92f4-d48836ad918b}; !- Outlet Port

OS:Node,
  {d882035b-0476-4388-9fc4-56b8200f5579}, !- Handle
  F6 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {1736cfd2-add4-4cd3-93ff-f990ef7d9037}, !- Inlet Port
  {e0e473f3-7bf9-465a-99ec-7d7c6f6f280e}; !- Outlet Port

OS:Node,
  {925dc9da-e254-4b9f-a9af-571435f2ff23}, !- Handle
  F6 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {750d3bf3-e2ec-47c6-a5c3-bf08812c107d}, !- Inlet Port
  {3b8bd7f8-bbfa-4225-9647-060f9a3c1308}; !- Outlet Port

OS:Connection,
  {b68117b2-1513-4b96-8960-38621ec5342d}, !- Handle
  {ae17af02-804f-4981-bb7c-812dbc434d7a}, !- Source Object
  11,                                     !- Outlet Port
  {831403b6-4ebc-4378-803b-8cc541786316}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0e473f3-7bf9-465a-99ec-7d7c6f6f280e}, !- Handle
  {d882035b-0476-4388-9fc4-56b8200f5579}, !- Source Object
  3,                                      !- Outlet Port
  {ae17af02-804f-4981-bb7c-812dbc434d7a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0be60043-290a-4f2f-ab29-a216496fa3b1}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {fea980d7-d95e-4520-92f4-d48836ad918b}, !- Inlet Node Name
  {d992a079-2769-41ab-bac7-71385f8d7aa2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4868a910-797a-49ea-8422-95f0ef64d427}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {1736cfd2-add4-4cd3-93ff-f990ef7d9037}, !- Outlet Node Name
  {07844dda-a6e8-4e37-be16-b7193abd14c3}; !- Inlet Node Name 1

OS:Connection,
  {fea980d7-d95e-4520-92f4-d48836ad918b}, !- Handle
  {831403b6-4ebc-4378-803b-8cc541786316}, !- Source Object
  3,                                      !- Outlet Port
  {0be60043-290a-4f2f-ab29-a216496fa3b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1736cfd2-add4-4cd3-93ff-f990ef7d9037}, !- Handle
  {4868a910-797a-49ea-8422-95f0ef64d427}, !- Source Object
  2,                                      !- Outlet Port
  {d882035b-0476-4388-9fc4-56b8200f5579}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7d4fed0c-fcf1-4082-b664-d8274aa188dc}, !- Handle
  {ae17af02-804f-4981-bb7c-812dbc434d7a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {2378441a-f42d-4197-a79a-08cc190ead72}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {de10df98-f929-48a5-9e53-39fb1d8f289c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {cee66a71-3be4-4e06-b956-a614f69fa285}, !- Handle
  F6 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- Control Zone Name
  {43bb356c-6956-46b9-9312-04142c00408d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2e03a7dc-fc0f-45fb-9b5a-12792435c038}, !- Handle
  F6 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
  {946c95e8-ed20-4c36-bcff-bb943f665ed8}, !- Water Inlet Node Name
  {00ca1a1b-20e5-4904-894b-f978a5d5390d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {fad96ccd-d735-4085-8c92-5ee7178a338e}, !- Heating Capacity Curve Name
  {caeb4eae-a300-4fac-8358-5ebcdc9df0e6}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {fad96ccd-d735-4085-8c92-5ee7178a338e}, !- Handle
  Curve Quad Linear 118,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {caeb4eae-a300-4fac-8358-5ebcdc9df0e6}, !- Handle
  Curve Quad Linear 119,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e6e1e37d-6b20-414e-92ad-ec789bc3a257}, !- Handle
  F6 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {6bc9ef65-e934-419d-9759-ff15fe1a1ecc}, !- Inlet Port
  {946c95e8-ed20-4c36-bcff-bb943f665ed8}; !- Outlet Port

OS:Connection,
  {6bc9ef65-e934-419d-9759-ff15fe1a1ecc}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  82,                                     !- Outlet Port
  {e6e1e37d-6b20-414e-92ad-ec789bc3a257}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e753b03d-6131-402a-abe2-2a658faebbb5}, !- Handle
  F6 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {00ca1a1b-20e5-4904-894b-f978a5d5390d}, !- Inlet Port
  {54a43397-d91c-4d51-af26-399c8411ae14}; !- Outlet Port

OS:Connection,
  {946c95e8-ed20-4c36-bcff-bb943f665ed8}, !- Handle
  {e6e1e37d-6b20-414e-92ad-ec789bc3a257}, !- Source Object
  3,                                      !- Outlet Port
  {2e03a7dc-fc0f-45fb-9b5a-12792435c038}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00ca1a1b-20e5-4904-894b-f978a5d5390d}, !- Handle
  {2e03a7dc-fc0f-45fb-9b5a-12792435c038}, !- Source Object
  3,                                      !- Outlet Port
  {e753b03d-6131-402a-abe2-2a658faebbb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54a43397-d91c-4d51-af26-399c8411ae14}, !- Handle
  {e753b03d-6131-402a-abe2-2a658faebbb5}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  82;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7da909b9-d04e-433d-80da-d2ab73303bf9}, !- Handle
  F6 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {96ce1c24-6030-4c20-88be-37f294486b0f}, !- Handle
  F6 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {5ab5634d-0c6d-42d8-8bf3-b37b7b73d8a9}, !- Water Inlet Node Name
  {2a4dfae7-e8fa-47cf-8657-6789b15a726e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {aebc69c0-df0d-4043-82fd-71252bf13792}, !- Total Cooling Capacity Curve Name
  {24e57f2f-3323-4d5d-8bdc-f3bd35229ba1}, !- Sensible Cooling Capacity Curve Name
  {931c32b6-24f5-44a1-9034-4889ff7cc248}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {aebc69c0-df0d-4043-82fd-71252bf13792}, !- Handle
  TotCoolCapCurve 39,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {24e57f2f-3323-4d5d-8bdc-f3bd35229ba1}, !- Handle
  Curve Quint Linear 40,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {931c32b6-24f5-44a1-9034-4889ff7cc248}, !- Handle
  Curve Quad Linear 120,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5779c58a-41a7-4d46-b9c0-088000b79f07}, !- Handle
  F6 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Inlet Water Node, !- Name
  {6947a59e-88b3-4c55-b36c-2043e462b032}, !- Inlet Port
  {5ab5634d-0c6d-42d8-8bf3-b37b7b73d8a9}; !- Outlet Port

OS:Connection,
  {6947a59e-88b3-4c55-b36c-2043e462b032}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  83,                                     !- Outlet Port
  {5779c58a-41a7-4d46-b9c0-088000b79f07}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1711bfea-f92f-495c-9e58-9830bc083adc}, !- Handle
  F6 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Outlet Water Node, !- Name
  {2a4dfae7-e8fa-47cf-8657-6789b15a726e}, !- Inlet Port
  {deae6316-dff3-4539-af27-ce31e2fff887}; !- Outlet Port

OS:Connection,
  {5ab5634d-0c6d-42d8-8bf3-b37b7b73d8a9}, !- Handle
  {5779c58a-41a7-4d46-b9c0-088000b79f07}, !- Source Object
  3,                                      !- Outlet Port
  {96ce1c24-6030-4c20-88be-37f294486b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a4dfae7-e8fa-47cf-8657-6789b15a726e}, !- Handle
  {96ce1c24-6030-4c20-88be-37f294486b0f}, !- Source Object
  3,                                      !- Outlet Port
  {1711bfea-f92f-495c-9e58-9830bc083adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {deae6316-dff3-4539-af27-ce31e2fff887}, !- Handle
  {1711bfea-f92f-495c-9e58-9830bc083adc}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  83;                                     !- Inlet Port

OS:Fan:OnOff,
  {3e206c1f-7ff3-4f39-8d64-b6bcb23e840e}, !- Handle
  F6 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {61030181-817d-4d1f-be41-871f328836b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cefcbc2e-c3c7-4825-be5d-8d210eb25914}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {61030181-817d-4d1f-be41-871f328836b8}, !- Handle
  Fan On Off Power Curve 39,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cefcbc2e-c3c7-4825-be5d-8d210eb25914}, !- Handle
  Fan On Off Efficiency Curve 39,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2f2e737b-22e5-4bc0-b055-c0744147abdc}, !- Handle
  F6 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {de32dc3b-e0db-4366-99f6-e550eedbbd9a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {9914482a-4198-4b10-a79c-d0e7a1e140bb}, !- Air Inlet Node Name
  {7572facc-b5d6-4e94-91ef-b98556880603}, !- Air Outlet Node Name
  {3e206c1f-7ff3-4f39-8d64-b6bcb23e840e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {2e03a7dc-fc0f-45fb-9b5a-12792435c038}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {96ce1c24-6030-4c20-88be-37f294486b0f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7da909b9-d04e-433d-80da-d2ab73303bf9}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {7572facc-b5d6-4e94-91ef-b98556880603}, !- Handle
  {2f2e737b-22e5-4bc0-b055-c0744147abdc}, !- Source Object
  7,                                      !- Outlet Port
  {43bb356c-6956-46b9-9312-04142c00408d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {cd369457-a853-4b58-b4d1-fd1ad1358ef0}, !- Handle
  F6 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {44516c60-414d-4a77-afda-16bf791a68b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {44516c60-414d-4a77-afda-16bf791a68b8}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {200779b5-60dc-42a4-b2e4-bf4531f1f93a}, !- Handle
  F6 SW Apartment ZN PSZ-AC OA System,    !- Name
  {cd369457-a853-4b58-b4d1-fd1ad1358ef0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c808b5b5-751d-4a1e-936b-8f3d5b41cd70}, !- Mixed Air Node Name
  {f584101f-02a4-4b3f-a7fe-6360de393b8a}, !- Outdoor Air Stream Node Name
  {a8d308ec-9041-44b7-b975-6fa1c9a40de4}, !- Relief Air Stream Node Name
  {d90abe5b-909b-49b9-912a-de5f21bd61db}; !- Return Air Stream Node Name

OS:Node,
  {04dc9f61-143e-4679-a363-0d52e5d05361}, !- Handle
  F6 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f584101f-02a4-4b3f-a7fe-6360de393b8a}; !- Outlet Port

OS:Connection,
  {f584101f-02a4-4b3f-a7fe-6360de393b8a}, !- Handle
  {04dc9f61-143e-4679-a363-0d52e5d05361}, !- Source Object
  3,                                      !- Outlet Port
  {200779b5-60dc-42a4-b2e4-bf4531f1f93a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3fc1de06-97ea-48c3-b5b9-c7438eb7de39}, !- Handle
  F6 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {a8d308ec-9041-44b7-b975-6fa1c9a40de4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8d308ec-9041-44b7-b975-6fa1c9a40de4}, !- Handle
  {200779b5-60dc-42a4-b2e4-bf4531f1f93a}, !- Source Object
  7,                                      !- Outlet Port
  {3fc1de06-97ea-48c3-b5b9-c7438eb7de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19d2aeeb-a270-4c9f-a7da-373b4012927f}, !- Handle
  F6 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {c808b5b5-751d-4a1e-936b-8f3d5b41cd70}, !- Inlet Port
  {9914482a-4198-4b10-a79c-d0e7a1e140bb}; !- Outlet Port

OS:Connection,
  {d90abe5b-909b-49b9-912a-de5f21bd61db}, !- Handle
  {0de36e37-43ea-44ba-bf73-f64fb9396dae}, !- Source Object
  3,                                      !- Outlet Port
  {200779b5-60dc-42a4-b2e4-bf4531f1f93a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c808b5b5-751d-4a1e-936b-8f3d5b41cd70}, !- Handle
  {200779b5-60dc-42a4-b2e4-bf4531f1f93a}, !- Source Object
  5,                                      !- Outlet Port
  {19d2aeeb-a270-4c9f-a7da-373b4012927f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9914482a-4198-4b10-a79c-d0e7a1e140bb}, !- Handle
  {19d2aeeb-a270-4c9f-a7da-373b4012927f}, !- Source Object
  3,                                      !- Outlet Port
  {2f2e737b-22e5-4bc0-b055-c0744147abdc}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de10df98-f929-48a5-9e53-39fb1d8f289c}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f3a2ff04-5e33-4e27-b9ff-cae4dee4de33}, !- Control Zone or Zone List Name
  {180f9811-537a-4096-bd5c-75b919fbe208}, !- Cooling Control Zone or Zone List Name
  {d9d86855-1b91-4217-833a-4d10cb27077a}, !- Heating Control Zone or Zone List Name
  {570a2ffc-3ca4-4f5d-a252-8498fd50a8ee}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f3a2ff04-5e33-4e27-b9ff-cae4dee4de33}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {180f9811-537a-4096-bd5c-75b919fbe208}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9d86855-1b91-4217-833a-4d10cb27077a}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {570a2ffc-3ca4-4f5d-a252-8498fd50a8ee}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7a3681f5-3430-4c64-9d6b-05b98ff74366}, !- Handle
  F6 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {5ce6247c-3696-474c-87ca-3f87c5b0f97c}, !- Air Inlet Node Name
  {750d3bf3-e2ec-47c6-a5c3-bf08812c107d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {455fcc83-0057-4a4f-aa51-e000fd7cd04e}, !- Handle
  F6 SW Apartment ZN Return Air Node,     !- Name
  {871001f9-5e3c-4da6-b02a-da86e62bb667}, !- Inlet Port
  {07844dda-a6e8-4e37-be16-b7193abd14c3}; !- Outlet Port

OS:Connection,
  {3b8bd7f8-bbfa-4225-9647-060f9a3c1308}, !- Handle
  {925dc9da-e254-4b9f-a9af-571435f2ff23}, !- Source Object
  3,                                      !- Outlet Port
  {5883c701-c8ac-429f-9ddc-0f1836334eb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {871001f9-5e3c-4da6-b02a-da86e62bb667}, !- Handle
  {efc21fd0-8725-475f-aaa4-984c7d7bc008}, !- Source Object
  2,                                      !- Outlet Port
  {455fcc83-0057-4a4f-aa51-e000fd7cd04e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07844dda-a6e8-4e37-be16-b7193abd14c3}, !- Handle
  {455fcc83-0057-4a4f-aa51-e000fd7cd04e}, !- Source Object
  3,                                      !- Outlet Port
  {4868a910-797a-49ea-8422-95f0ef64d427}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ee84084c-e7a9-4016-8222-c8d5ca20fdeb}, !- Handle
  F6 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {d992a079-2769-41ab-bac7-71385f8d7aa2}, !- Inlet Port
  {5ce6247c-3696-474c-87ca-3f87c5b0f97c}; !- Outlet Port

OS:Connection,
  {d992a079-2769-41ab-bac7-71385f8d7aa2}, !- Handle
  {0be60043-290a-4f2f-ab29-a216496fa3b1}, !- Source Object
  3,                                      !- Outlet Port
  {ee84084c-e7a9-4016-8222-c8d5ca20fdeb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ce6247c-3696-474c-87ca-3f87c5b0f97c}, !- Handle
  {ee84084c-e7a9-4016-8222-c8d5ca20fdeb}, !- Source Object
  3,                                      !- Outlet Port
  {7a3681f5-3430-4c64-9d6b-05b98ff74366}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {750d3bf3-e2ec-47c6-a5c3-bf08812c107d}, !- Handle
  {7a3681f5-3430-4c64-9d6b-05b98ff74366}, !- Source Object
  4,                                      !- Outlet Port
  {925dc9da-e254-4b9f-a9af-571435f2ff23}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {a22c6fb3-780e-4965-a841-7a7eed8ee27f}, !- Handle
  F6 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {eec4eaac-5548-47fe-8f34-45c5ff86f19c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {38f3a4ca-92a5-485a-8ff9-3153ea93d1c6}, !- Supply Side Inlet Node Name
  {4fb002da-aa00-40c7-9156-e24bbc3a90bd}, !- Demand Side Outlet Node Name
  {ed8442d5-3f29-4f4d-bf0f-c1f47d83c875}, !- Demand Side Inlet Node A
  {3e5bf7ff-e358-4fdb-aae1-20943b55f3e0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {478c2a51-8452-41a3-9db5-a80f9937d652}, !- Demand Mixer Name
  {43ee2ac7-b96d-4414-b1ea-4b1cc9f26ed1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af73f5a9-c97a-42ec-b92d-38f3e01cda23}, !- Handle
  F6 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {38f3a4ca-92a5-485a-8ff9-3153ea93d1c6}, !- Inlet Port
  {a260c268-48b3-467e-9b98-3a8e9ff5d941}; !- Outlet Port

OS:Node,
  {63582139-9fa9-434c-b303-8b70e1371fad}, !- Handle
  F6 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {a2a590df-81f0-4391-bf5b-eb406b267383}, !- Inlet Port
  {3e5bf7ff-e358-4fdb-aae1-20943b55f3e0}; !- Outlet Port

OS:Connection,
  {38f3a4ca-92a5-485a-8ff9-3153ea93d1c6}, !- Handle
  {a22c6fb3-780e-4965-a841-7a7eed8ee27f}, !- Source Object
  9,                                      !- Outlet Port
  {af73f5a9-c97a-42ec-b92d-38f3e01cda23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e5bf7ff-e358-4fdb-aae1-20943b55f3e0}, !- Handle
  {63582139-9fa9-434c-b303-8b70e1371fad}, !- Source Object
  3,                                      !- Outlet Port
  {a22c6fb3-780e-4965-a841-7a7eed8ee27f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bf2e944b-e25a-4f41-97c4-21122322dbad}, !- Handle
  F6 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {ed8442d5-3f29-4f4d-bf0f-c1f47d83c875}, !- Inlet Port
  {9393058b-fbba-4e7f-ae40-47a648044f04}; !- Outlet Port

OS:Node,
  {f52cde3d-4507-410d-9317-9e01054e6785}, !- Handle
  F6 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {3347f4c5-acbd-4072-84ae-47cca92d7fc3}, !- Inlet Port
  {4fb002da-aa00-40c7-9156-e24bbc3a90bd}; !- Outlet Port

OS:Node,
  {787e84c5-8aaf-44d7-b5b0-388b3cc75d11}, !- Handle
  F6 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4aa2700c-d3d7-41c0-ba91-bc79faee6256}, !- Inlet Port
  {6b1190d6-264f-4f28-9b00-84498176a0ee}; !- Outlet Port

OS:Connection,
  {ed8442d5-3f29-4f4d-bf0f-c1f47d83c875}, !- Handle
  {a22c6fb3-780e-4965-a841-7a7eed8ee27f}, !- Source Object
  11,                                     !- Outlet Port
  {bf2e944b-e25a-4f41-97c4-21122322dbad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb002da-aa00-40c7-9156-e24bbc3a90bd}, !- Handle
  {f52cde3d-4507-410d-9317-9e01054e6785}, !- Source Object
  3,                                      !- Outlet Port
  {a22c6fb3-780e-4965-a841-7a7eed8ee27f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {43ee2ac7-b96d-4414-b1ea-4b1cc9f26ed1}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {9393058b-fbba-4e7f-ae40-47a648044f04}, !- Inlet Node Name
  {f5323046-decc-4666-b656-dc344485b86a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {478c2a51-8452-41a3-9db5-a80f9937d652}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {3347f4c5-acbd-4072-84ae-47cca92d7fc3}, !- Outlet Node Name
  {c61171f3-a6d1-4d8f-ac57-0592f9867b8f}; !- Inlet Node Name 1

OS:Connection,
  {9393058b-fbba-4e7f-ae40-47a648044f04}, !- Handle
  {bf2e944b-e25a-4f41-97c4-21122322dbad}, !- Source Object
  3,                                      !- Outlet Port
  {43ee2ac7-b96d-4414-b1ea-4b1cc9f26ed1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3347f4c5-acbd-4072-84ae-47cca92d7fc3}, !- Handle
  {478c2a51-8452-41a3-9db5-a80f9937d652}, !- Source Object
  2,                                      !- Outlet Port
  {f52cde3d-4507-410d-9317-9e01054e6785}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e79c3c5f-a1fb-48c2-a014-405046fb2852}, !- Handle
  {a22c6fb3-780e-4965-a841-7a7eed8ee27f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {eec4eaac-5548-47fe-8f34-45c5ff86f19c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {0924dbd9-4f4a-40d9-a2fc-d87fae11e134}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c645a6a0-3d2a-454f-806b-3658d76a22d1}, !- Handle
  F6 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- Control Zone Name
  {63582139-9fa9-434c-b303-8b70e1371fad}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {98a89f5a-6fd7-448d-9f43-36004f660ba9}, !- Handle
  F6 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {340b40f6-b548-4038-ac0e-56c9315495af}, !- Water Inlet Node Name
  {f4b78800-1900-40da-a3e1-06529b7fc09f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {976672f2-e1da-423d-8e11-695d1c82c482}, !- Heating Capacity Curve Name
  {9a46be06-99cf-46f5-a2fe-aeabd0f8c768}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {976672f2-e1da-423d-8e11-695d1c82c482}, !- Handle
  Curve Quad Linear 121,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9a46be06-99cf-46f5-a2fe-aeabd0f8c768}, !- Handle
  Curve Quad Linear 122,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b2f231e2-3312-48db-8cf4-b3c5eb7e7ea6}, !- Handle
  F6 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0144a837-2959-464c-b843-9677de9c8edc}, !- Inlet Port
  {340b40f6-b548-4038-ac0e-56c9315495af}; !- Outlet Port

OS:Connection,
  {0144a837-2959-464c-b843-9677de9c8edc}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  84,                                     !- Outlet Port
  {b2f231e2-3312-48db-8cf4-b3c5eb7e7ea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd811e27-d6a1-4431-8ffe-127f62da9498}, !- Handle
  F6 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f4b78800-1900-40da-a3e1-06529b7fc09f}, !- Inlet Port
  {9d2095a4-b3d0-4295-8f8d-d12aa91a2549}; !- Outlet Port

OS:Connection,
  {340b40f6-b548-4038-ac0e-56c9315495af}, !- Handle
  {b2f231e2-3312-48db-8cf4-b3c5eb7e7ea6}, !- Source Object
  3,                                      !- Outlet Port
  {98a89f5a-6fd7-448d-9f43-36004f660ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4b78800-1900-40da-a3e1-06529b7fc09f}, !- Handle
  {98a89f5a-6fd7-448d-9f43-36004f660ba9}, !- Source Object
  3,                                      !- Outlet Port
  {fd811e27-d6a1-4431-8ffe-127f62da9498}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d2095a4-b3d0-4295-8f8d-d12aa91a2549}, !- Handle
  {fd811e27-d6a1-4431-8ffe-127f62da9498}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  84;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {c30d0953-1482-441e-9528-08c1598498a5}, !- Handle
  F6 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {52d63732-25c0-4f23-b305-3aa4e00e28db}, !- Handle
  F6 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {8799df05-7cef-4e03-886c-d6fc410f0521}, !- Water Inlet Node Name
  {833e769d-bb9a-4d62-a2b0-2abf2b66ab49}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {f784bd0d-a31a-45c1-b3c8-b587b8a146b1}, !- Total Cooling Capacity Curve Name
  {f4c9ab12-71cb-413d-a64d-c53cf49f6de4}, !- Sensible Cooling Capacity Curve Name
  {4577c2dc-ce48-42b7-8475-07ab26df7aab}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {f784bd0d-a31a-45c1-b3c8-b587b8a146b1}, !- Handle
  TotCoolCapCurve 40,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {f4c9ab12-71cb-413d-a64d-c53cf49f6de4}, !- Handle
  Curve Quint Linear 41,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4577c2dc-ce48-42b7-8475-07ab26df7aab}, !- Handle
  Curve Quad Linear 123,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {10af5fe2-2af8-451a-a31e-8dadd276d253}, !- Handle
  F6 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {0bb19c79-1270-41f4-99b1-55a680b55193}, !- Inlet Port
  {8799df05-7cef-4e03-886c-d6fc410f0521}; !- Outlet Port

OS:Connection,
  {0bb19c79-1270-41f4-99b1-55a680b55193}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  85,                                     !- Outlet Port
  {10af5fe2-2af8-451a-a31e-8dadd276d253}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {961d4a96-ae2c-4f07-9196-5d666f03a14a}, !- Handle
  F6 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {833e769d-bb9a-4d62-a2b0-2abf2b66ab49}, !- Inlet Port
  {bd277621-15f8-47b8-8805-af9314dc8f4c}; !- Outlet Port

OS:Connection,
  {8799df05-7cef-4e03-886c-d6fc410f0521}, !- Handle
  {10af5fe2-2af8-451a-a31e-8dadd276d253}, !- Source Object
  3,                                      !- Outlet Port
  {52d63732-25c0-4f23-b305-3aa4e00e28db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {833e769d-bb9a-4d62-a2b0-2abf2b66ab49}, !- Handle
  {52d63732-25c0-4f23-b305-3aa4e00e28db}, !- Source Object
  3,                                      !- Outlet Port
  {961d4a96-ae2c-4f07-9196-5d666f03a14a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd277621-15f8-47b8-8805-af9314dc8f4c}, !- Handle
  {961d4a96-ae2c-4f07-9196-5d666f03a14a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  85;                                     !- Inlet Port

OS:Fan:OnOff,
  {55948250-df7e-4ff8-a481-1d8a2c9a20bd}, !- Handle
  F6 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0990275f-5299-4944-9c5c-3eb908d7dd78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f582fc10-3aa4-4dd4-afb6-341920ca1ae1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0990275f-5299-4944-9c5c-3eb908d7dd78}, !- Handle
  Fan On Off Power Curve 40,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f582fc10-3aa4-4dd4-afb6-341920ca1ae1}, !- Handle
  Fan On Off Efficiency Curve 40,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9a6dd8e5-faca-4bf7-a953-391163b19fc8}, !- Handle
  F6 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {e64aab1f-180a-4bd7-a5a1-5c404520efd5}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {f3e5d68e-4f6d-419b-bc31-eefef3745165}, !- Air Inlet Node Name
  {a2a590df-81f0-4391-bf5b-eb406b267383}, !- Air Outlet Node Name
  {55948250-df7e-4ff8-a481-1d8a2c9a20bd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {98a89f5a-6fd7-448d-9f43-36004f660ba9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {52d63732-25c0-4f23-b305-3aa4e00e28db}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {c30d0953-1482-441e-9528-08c1598498a5}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a2a590df-81f0-4391-bf5b-eb406b267383}, !- Handle
  {9a6dd8e5-faca-4bf7-a953-391163b19fc8}, !- Source Object
  7,                                      !- Outlet Port
  {63582139-9fa9-434c-b303-8b70e1371fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b22bec5b-e3f5-4372-bb0b-c718fe77f1c3}, !- Handle
  F6 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0898a420-65d7-4c2d-a8c3-f52e40f09ed2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0898a420-65d7-4c2d-a8c3-f52e40f09ed2}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {31752683-8431-42d6-a923-c0af173bd2cf}, !- Handle
  F6 NW Apartment ZN PSZ-AC OA System,    !- Name
  {b22bec5b-e3f5-4372-bb0b-c718fe77f1c3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {21161b77-8568-41f0-ba2e-7bb522133cfc}, !- Mixed Air Node Name
  {4fadb66d-ab52-4add-b122-6fca93794da0}, !- Outdoor Air Stream Node Name
  {6b15ba82-53ca-4d07-a4a3-bdfef715e186}, !- Relief Air Stream Node Name
  {a260c268-48b3-467e-9b98-3a8e9ff5d941}; !- Return Air Stream Node Name

OS:Node,
  {36611e63-2b2b-4dcb-8be8-7dcd3b341c84}, !- Handle
  F6 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4fadb66d-ab52-4add-b122-6fca93794da0}; !- Outlet Port

OS:Connection,
  {4fadb66d-ab52-4add-b122-6fca93794da0}, !- Handle
  {36611e63-2b2b-4dcb-8be8-7dcd3b341c84}, !- Source Object
  3,                                      !- Outlet Port
  {31752683-8431-42d6-a923-c0af173bd2cf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1dfc5f02-3574-45ed-a2df-6161726f4da6}, !- Handle
  F6 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {6b15ba82-53ca-4d07-a4a3-bdfef715e186}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6b15ba82-53ca-4d07-a4a3-bdfef715e186}, !- Handle
  {31752683-8431-42d6-a923-c0af173bd2cf}, !- Source Object
  7,                                      !- Outlet Port
  {1dfc5f02-3574-45ed-a2df-6161726f4da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5a7328c9-1912-46b6-8bdd-6edc9901bb16}, !- Handle
  F6 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {21161b77-8568-41f0-ba2e-7bb522133cfc}, !- Inlet Port
  {f3e5d68e-4f6d-419b-bc31-eefef3745165}; !- Outlet Port

OS:Connection,
  {a260c268-48b3-467e-9b98-3a8e9ff5d941}, !- Handle
  {af73f5a9-c97a-42ec-b92d-38f3e01cda23}, !- Source Object
  3,                                      !- Outlet Port
  {31752683-8431-42d6-a923-c0af173bd2cf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {21161b77-8568-41f0-ba2e-7bb522133cfc}, !- Handle
  {31752683-8431-42d6-a923-c0af173bd2cf}, !- Source Object
  5,                                      !- Outlet Port
  {5a7328c9-1912-46b6-8bdd-6edc9901bb16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3e5d68e-4f6d-419b-bc31-eefef3745165}, !- Handle
  {5a7328c9-1912-46b6-8bdd-6edc9901bb16}, !- Source Object
  3,                                      !- Outlet Port
  {9a6dd8e5-faca-4bf7-a953-391163b19fc8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0924dbd9-4f4a-40d9-a2fc-d87fae11e134}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4197e283-3db7-42a0-885e-bd7c0cae453f}, !- Control Zone or Zone List Name
  {d4203473-e8e5-442a-a43a-ec1f361eff7f}, !- Cooling Control Zone or Zone List Name
  {9c17202c-bbe0-4a7b-891d-305bb2ea4adc}, !- Heating Control Zone or Zone List Name
  {dbe54277-6323-4520-9b41-8a5c6909360e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4197e283-3db7-42a0-885e-bd7c0cae453f}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {d4203473-e8e5-442a-a43a-ec1f361eff7f}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9c17202c-bbe0-4a7b-891d-305bb2ea4adc}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dbe54277-6323-4520-9b41-8a5c6909360e}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {679fd4bb-4117-4c4c-940b-cdcac69fa3de}, !- Handle
  F6 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {923fd31c-e69e-471f-99bf-9566363f8f1c}, !- Air Inlet Node Name
  {4aa2700c-d3d7-41c0-ba91-bc79faee6256}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2addccd4-e510-4821-b118-1113a82ded37}, !- Handle
  F6 NW Apartment ZN Return Air Node,     !- Name
  {6981bec1-4b3d-445e-b765-c5211cf091ab}, !- Inlet Port
  {c61171f3-a6d1-4d8f-ac57-0592f9867b8f}; !- Outlet Port

OS:Connection,
  {6b1190d6-264f-4f28-9b00-84498176a0ee}, !- Handle
  {787e84c5-8aaf-44d7-b5b0-388b3cc75d11}, !- Source Object
  3,                                      !- Outlet Port
  {27816805-1edb-4337-ad36-5d25c84c036b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6981bec1-4b3d-445e-b765-c5211cf091ab}, !- Handle
  {6922dca1-28ad-4d21-8458-39c3c36f1847}, !- Source Object
  2,                                      !- Outlet Port
  {2addccd4-e510-4821-b118-1113a82ded37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c61171f3-a6d1-4d8f-ac57-0592f9867b8f}, !- Handle
  {2addccd4-e510-4821-b118-1113a82ded37}, !- Source Object
  3,                                      !- Outlet Port
  {478c2a51-8452-41a3-9db5-a80f9937d652}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b75e65dc-748a-4c60-a853-40f9d44b0b5a}, !- Handle
  F6 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {f5323046-decc-4666-b656-dc344485b86a}, !- Inlet Port
  {923fd31c-e69e-471f-99bf-9566363f8f1c}; !- Outlet Port

OS:Connection,
  {f5323046-decc-4666-b656-dc344485b86a}, !- Handle
  {43ee2ac7-b96d-4414-b1ea-4b1cc9f26ed1}, !- Source Object
  3,                                      !- Outlet Port
  {b75e65dc-748a-4c60-a853-40f9d44b0b5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {923fd31c-e69e-471f-99bf-9566363f8f1c}, !- Handle
  {b75e65dc-748a-4c60-a853-40f9d44b0b5a}, !- Source Object
  3,                                      !- Outlet Port
  {679fd4bb-4117-4c4c-940b-cdcac69fa3de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aa2700c-d3d7-41c0-ba91-bc79faee6256}, !- Handle
  {679fd4bb-4117-4c4c-940b-cdcac69fa3de}, !- Source Object
  4,                                      !- Outlet Port
  {787e84c5-8aaf-44d7-b5b0-388b3cc75d11}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {390aafd9-721e-4e03-883d-74d017fa24a9}, !- Handle
  F6 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {d6432738-4948-41eb-a56f-5aa0508cf325}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {35cce6af-5757-49c1-aa8d-2938ff2aea6c}, !- Supply Side Inlet Node Name
  {c54d2663-6741-448a-a2bf-69aa53d49c44}, !- Demand Side Outlet Node Name
  {8eee4562-0fc3-4c91-8de0-eb7a4822a0ec}, !- Demand Side Inlet Node A
  {40485343-362a-417d-8f4d-3ff4df5666e6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {52e96a7f-696d-4d68-be94-433e4f19ec72}, !- Demand Mixer Name
  {c1963957-04ce-44a5-89cb-37f67add7f1f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d0415634-4bd9-42fb-9694-aec16245733f}, !- Handle
  F6 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {35cce6af-5757-49c1-aa8d-2938ff2aea6c}, !- Inlet Port
  {4a2cd915-08e2-4956-ba56-0583f90229ec}; !- Outlet Port

OS:Node,
  {b0e5171f-3a4f-4237-9e9c-b740a6923739}, !- Handle
  F6 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {07829927-e88b-4427-97c4-16bbe58198e6}, !- Inlet Port
  {40485343-362a-417d-8f4d-3ff4df5666e6}; !- Outlet Port

OS:Connection,
  {35cce6af-5757-49c1-aa8d-2938ff2aea6c}, !- Handle
  {390aafd9-721e-4e03-883d-74d017fa24a9}, !- Source Object
  9,                                      !- Outlet Port
  {d0415634-4bd9-42fb-9694-aec16245733f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40485343-362a-417d-8f4d-3ff4df5666e6}, !- Handle
  {b0e5171f-3a4f-4237-9e9c-b740a6923739}, !- Source Object
  3,                                      !- Outlet Port
  {390aafd9-721e-4e03-883d-74d017fa24a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b1032a41-14bf-4aad-a0c1-51a9b01575b8}, !- Handle
  F6 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {8eee4562-0fc3-4c91-8de0-eb7a4822a0ec}, !- Inlet Port
  {0c077590-9e78-4361-a344-8687e2bda2a1}; !- Outlet Port

OS:Node,
  {1a145650-1630-45b6-92bd-1b073c930ccb}, !- Handle
  F6 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {870c7ecc-2a5b-44f0-bbc0-73442146c8ac}, !- Inlet Port
  {c54d2663-6741-448a-a2bf-69aa53d49c44}; !- Outlet Port

OS:Node,
  {50bbdfe2-2940-4fe4-b96a-2869c67539ec}, !- Handle
  F6 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9ee0b2e7-7cdb-41ee-a210-db96e0622263}, !- Inlet Port
  {ad7c6be3-534c-4852-a459-247079d86a4d}; !- Outlet Port

OS:Connection,
  {8eee4562-0fc3-4c91-8de0-eb7a4822a0ec}, !- Handle
  {390aafd9-721e-4e03-883d-74d017fa24a9}, !- Source Object
  11,                                     !- Outlet Port
  {b1032a41-14bf-4aad-a0c1-51a9b01575b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c54d2663-6741-448a-a2bf-69aa53d49c44}, !- Handle
  {1a145650-1630-45b6-92bd-1b073c930ccb}, !- Source Object
  3,                                      !- Outlet Port
  {390aafd9-721e-4e03-883d-74d017fa24a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c1963957-04ce-44a5-89cb-37f67add7f1f}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {0c077590-9e78-4361-a344-8687e2bda2a1}, !- Inlet Node Name
  {b5bbb158-9a49-495d-a451-87acc025c44b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {52e96a7f-696d-4d68-be94-433e4f19ec72}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {870c7ecc-2a5b-44f0-bbc0-73442146c8ac}, !- Outlet Node Name
  {da3e6e3d-4108-4871-aacf-5ad183b76db3}; !- Inlet Node Name 1

OS:Connection,
  {0c077590-9e78-4361-a344-8687e2bda2a1}, !- Handle
  {b1032a41-14bf-4aad-a0c1-51a9b01575b8}, !- Source Object
  3,                                      !- Outlet Port
  {c1963957-04ce-44a5-89cb-37f67add7f1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {870c7ecc-2a5b-44f0-bbc0-73442146c8ac}, !- Handle
  {52e96a7f-696d-4d68-be94-433e4f19ec72}, !- Source Object
  2,                                      !- Outlet Port
  {1a145650-1630-45b6-92bd-1b073c930ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {439c4ff8-91ce-41fe-96a9-49a772c6b7fd}, !- Handle
  {390aafd9-721e-4e03-883d-74d017fa24a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d6432738-4948-41eb-a56f-5aa0508cf325}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {0169ef39-44f6-4782-9a15-21863327cbaf}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {77589512-b996-4c8f-b895-e84af5816be8}, !- Handle
  F6 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- Control Zone Name
  {b0e5171f-3a4f-4237-9e9c-b740a6923739}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {47748027-c1ef-43b4-abe5-99ab43dddaa6}, !- Handle
  F6 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {6a974a51-4bbf-4144-998e-77d6735bf932}, !- Water Inlet Node Name
  {363e11a2-755b-43c7-b66f-5ac1c28ef9ae}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {dbd9eee7-a085-4bd3-9e5d-443f7158c0c5}, !- Heating Capacity Curve Name
  {414ba623-7e10-4450-9a37-491f3775d116}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {dbd9eee7-a085-4bd3-9e5d-443f7158c0c5}, !- Handle
  Curve Quad Linear 124,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {414ba623-7e10-4450-9a37-491f3775d116}, !- Handle
  Curve Quad Linear 125,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fc0d14b7-f700-4aaf-abe2-679739b2f008}, !- Handle
  F6 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {7bf60a49-01d0-4199-8818-bcc004f2dd39}, !- Inlet Port
  {6a974a51-4bbf-4144-998e-77d6735bf932}; !- Outlet Port

OS:Connection,
  {7bf60a49-01d0-4199-8818-bcc004f2dd39}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  86,                                     !- Outlet Port
  {fc0d14b7-f700-4aaf-abe2-679739b2f008}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65dc4d6d-56ce-4576-a3bd-13420f032537}, !- Handle
  F6 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {363e11a2-755b-43c7-b66f-5ac1c28ef9ae}, !- Inlet Port
  {87d67fef-3356-4141-a21b-c1fc0cf38260}; !- Outlet Port

OS:Connection,
  {6a974a51-4bbf-4144-998e-77d6735bf932}, !- Handle
  {fc0d14b7-f700-4aaf-abe2-679739b2f008}, !- Source Object
  3,                                      !- Outlet Port
  {47748027-c1ef-43b4-abe5-99ab43dddaa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {363e11a2-755b-43c7-b66f-5ac1c28ef9ae}, !- Handle
  {47748027-c1ef-43b4-abe5-99ab43dddaa6}, !- Source Object
  3,                                      !- Outlet Port
  {65dc4d6d-56ce-4576-a3bd-13420f032537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d67fef-3356-4141-a21b-c1fc0cf38260}, !- Handle
  {65dc4d6d-56ce-4576-a3bd-13420f032537}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  86;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {ffa1bcc1-f12a-4886-91a4-55af186a45cd}, !- Handle
  F6 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {827e650e-f98c-4160-af35-3b0a3fa51a6e}, !- Handle
  F6 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {dd1aa23b-700d-4a23-b613-e2c2e207430b}, !- Water Inlet Node Name
  {de07bd43-a714-464e-8e6a-7fc7c507df0b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {c1e6a514-6044-41c9-946b-07c67d694cfe}, !- Total Cooling Capacity Curve Name
  {3770e67c-1562-4421-8dd0-8d920f7a3347}, !- Sensible Cooling Capacity Curve Name
  {1ca94534-f28e-4583-b189-8174f5f10fb5}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {c1e6a514-6044-41c9-946b-07c67d694cfe}, !- Handle
  TotCoolCapCurve 41,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3770e67c-1562-4421-8dd0-8d920f7a3347}, !- Handle
  Curve Quint Linear 42,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1ca94534-f28e-4583-b189-8174f5f10fb5}, !- Handle
  Curve Quad Linear 126,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {320e1a5b-f8fb-44e3-b6b5-cfe710e1cbe2}, !- Handle
  F6 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {13d5bb2c-7418-4aa4-848f-3e07e1cd4f1e}, !- Inlet Port
  {dd1aa23b-700d-4a23-b613-e2c2e207430b}; !- Outlet Port

OS:Connection,
  {13d5bb2c-7418-4aa4-848f-3e07e1cd4f1e}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  87,                                     !- Outlet Port
  {320e1a5b-f8fb-44e3-b6b5-cfe710e1cbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8f0ff221-f4d5-4247-bc96-7f581c6506dd}, !- Handle
  F6 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {de07bd43-a714-464e-8e6a-7fc7c507df0b}, !- Inlet Port
  {ef194cd1-2f17-4fd1-8288-35a854fe804b}; !- Outlet Port

OS:Connection,
  {dd1aa23b-700d-4a23-b613-e2c2e207430b}, !- Handle
  {320e1a5b-f8fb-44e3-b6b5-cfe710e1cbe2}, !- Source Object
  3,                                      !- Outlet Port
  {827e650e-f98c-4160-af35-3b0a3fa51a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de07bd43-a714-464e-8e6a-7fc7c507df0b}, !- Handle
  {827e650e-f98c-4160-af35-3b0a3fa51a6e}, !- Source Object
  3,                                      !- Outlet Port
  {8f0ff221-f4d5-4247-bc96-7f581c6506dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef194cd1-2f17-4fd1-8288-35a854fe804b}, !- Handle
  {8f0ff221-f4d5-4247-bc96-7f581c6506dd}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  87;                                     !- Inlet Port

OS:Fan:OnOff,
  {6ab3e0db-d737-49d1-b3f5-60079954ab09}, !- Handle
  F6 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {028deecf-cf68-4f9e-8c3a-88f663b69920}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0622c2c6-8287-49b9-9b35-4eaa46f9ab92}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {028deecf-cf68-4f9e-8c3a-88f663b69920}, !- Handle
  Fan On Off Power Curve 41,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0622c2c6-8287-49b9-9b35-4eaa46f9ab92}, !- Handle
  Fan On Off Efficiency Curve 41,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0dccce1c-2477-4061-9979-56c0b6ce44c0}, !- Handle
  F6 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {4760b7ca-8b99-47c8-acb9-4bee87e4478d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {1451f50c-9f30-4111-b063-1ffbc9d85cca}, !- Air Inlet Node Name
  {07829927-e88b-4427-97c4-16bbe58198e6}, !- Air Outlet Node Name
  {6ab3e0db-d737-49d1-b3f5-60079954ab09}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {47748027-c1ef-43b4-abe5-99ab43dddaa6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {827e650e-f98c-4160-af35-3b0a3fa51a6e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ffa1bcc1-f12a-4886-91a4-55af186a45cd}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {07829927-e88b-4427-97c4-16bbe58198e6}, !- Handle
  {0dccce1c-2477-4061-9979-56c0b6ce44c0}, !- Source Object
  7,                                      !- Outlet Port
  {b0e5171f-3a4f-4237-9e9c-b740a6923739}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2a620d18-e7ef-4bf9-83ad-5f103a744ec1}, !- Handle
  F6 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f529ad2-4fc9-42b2-9472-0ea98e6f8cc7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f529ad2-4fc9-42b2-9472-0ea98e6f8cc7}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {411c8714-3805-4874-8c9c-a0c177b442bb}, !- Handle
  F6 SE Apartment ZN PSZ-AC OA System,    !- Name
  {2a620d18-e7ef-4bf9-83ad-5f103a744ec1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {47be7f54-de29-4288-85d7-a874f8ce7c3d}, !- Mixed Air Node Name
  {620faffa-39f9-40bd-be13-5f93f48b802f}, !- Outdoor Air Stream Node Name
  {b04bffd6-746e-4d46-93cd-fbf69a9e5c59}, !- Relief Air Stream Node Name
  {4a2cd915-08e2-4956-ba56-0583f90229ec}; !- Return Air Stream Node Name

OS:Node,
  {05f32e93-c546-4c9e-b0db-adf88a7ce4a2}, !- Handle
  F6 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {620faffa-39f9-40bd-be13-5f93f48b802f}; !- Outlet Port

OS:Connection,
  {620faffa-39f9-40bd-be13-5f93f48b802f}, !- Handle
  {05f32e93-c546-4c9e-b0db-adf88a7ce4a2}, !- Source Object
  3,                                      !- Outlet Port
  {411c8714-3805-4874-8c9c-a0c177b442bb}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3e50960a-7bf5-4b93-95fc-877365177880}, !- Handle
  F6 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b04bffd6-746e-4d46-93cd-fbf69a9e5c59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b04bffd6-746e-4d46-93cd-fbf69a9e5c59}, !- Handle
  {411c8714-3805-4874-8c9c-a0c177b442bb}, !- Source Object
  7,                                      !- Outlet Port
  {3e50960a-7bf5-4b93-95fc-877365177880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {affe5c2f-b7a0-42cc-88f0-e86bbee647c3}, !- Handle
  F6 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {47be7f54-de29-4288-85d7-a874f8ce7c3d}, !- Inlet Port
  {1451f50c-9f30-4111-b063-1ffbc9d85cca}; !- Outlet Port

OS:Connection,
  {4a2cd915-08e2-4956-ba56-0583f90229ec}, !- Handle
  {d0415634-4bd9-42fb-9694-aec16245733f}, !- Source Object
  3,                                      !- Outlet Port
  {411c8714-3805-4874-8c9c-a0c177b442bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {47be7f54-de29-4288-85d7-a874f8ce7c3d}, !- Handle
  {411c8714-3805-4874-8c9c-a0c177b442bb}, !- Source Object
  5,                                      !- Outlet Port
  {affe5c2f-b7a0-42cc-88f0-e86bbee647c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1451f50c-9f30-4111-b063-1ffbc9d85cca}, !- Handle
  {affe5c2f-b7a0-42cc-88f0-e86bbee647c3}, !- Source Object
  3,                                      !- Outlet Port
  {0dccce1c-2477-4061-9979-56c0b6ce44c0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {0169ef39-44f6-4782-9a15-21863327cbaf}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2b537920-b6be-4df7-bb38-58ba4dc65232}, !- Control Zone or Zone List Name
  {088dae27-30ba-4c47-85c3-3b6010c8b8df}, !- Cooling Control Zone or Zone List Name
  {103c814f-ab43-4c1a-9fed-3728af33af8f}, !- Heating Control Zone or Zone List Name
  {03301d16-87c4-4075-867c-19143f993716}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b537920-b6be-4df7-bb38-58ba4dc65232}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {088dae27-30ba-4c47-85c3-3b6010c8b8df}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {103c814f-ab43-4c1a-9fed-3728af33af8f}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {03301d16-87c4-4075-867c-19143f993716}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6c9990c3-a06a-463f-bc41-52e4686a4ca1}, !- Handle
  F6 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {dddec290-92ed-439d-bb38-d87fdc8df343}, !- Air Inlet Node Name
  {9ee0b2e7-7cdb-41ee-a210-db96e0622263}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {881b5953-2a8b-4b71-af73-73d513991a35}, !- Handle
  F6 SE Apartment ZN Return Air Node,     !- Name
  {9028fa40-f2aa-42dc-8dcc-cfa00fd67737}, !- Inlet Port
  {da3e6e3d-4108-4871-aacf-5ad183b76db3}; !- Outlet Port

OS:Connection,
  {ad7c6be3-534c-4852-a459-247079d86a4d}, !- Handle
  {50bbdfe2-2940-4fe4-b96a-2869c67539ec}, !- Source Object
  3,                                      !- Outlet Port
  {2f365ed0-f93d-4340-b0a1-ba1d54bb1e05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9028fa40-f2aa-42dc-8dcc-cfa00fd67737}, !- Handle
  {1b601be8-5757-42a2-a3f6-a4783082c450}, !- Source Object
  2,                                      !- Outlet Port
  {881b5953-2a8b-4b71-af73-73d513991a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da3e6e3d-4108-4871-aacf-5ad183b76db3}, !- Handle
  {881b5953-2a8b-4b71-af73-73d513991a35}, !- Source Object
  3,                                      !- Outlet Port
  {52e96a7f-696d-4d68-be94-433e4f19ec72}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bf369377-a6ca-4f74-a977-0c5ca4aad38a}, !- Handle
  F6 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b5bbb158-9a49-495d-a451-87acc025c44b}, !- Inlet Port
  {dddec290-92ed-439d-bb38-d87fdc8df343}; !- Outlet Port

OS:Connection,
  {b5bbb158-9a49-495d-a451-87acc025c44b}, !- Handle
  {c1963957-04ce-44a5-89cb-37f67add7f1f}, !- Source Object
  3,                                      !- Outlet Port
  {bf369377-a6ca-4f74-a977-0c5ca4aad38a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dddec290-92ed-439d-bb38-d87fdc8df343}, !- Handle
  {bf369377-a6ca-4f74-a977-0c5ca4aad38a}, !- Source Object
  3,                                      !- Outlet Port
  {6c9990c3-a06a-463f-bc41-52e4686a4ca1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9ee0b2e7-7cdb-41ee-a210-db96e0622263}, !- Handle
  {6c9990c3-a06a-463f-bc41-52e4686a4ca1}, !- Source Object
  4,                                      !- Outlet Port
  {50bbdfe2-2940-4fe4-b96a-2869c67539ec}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {883477dd-959e-48b7-9e93-ec68d672c75d}, !- Handle
  F6 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {3b4cd66f-cf1b-4328-a187-1a81b7ca3466}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {69761e1a-07cb-410d-a77b-a5deca25da83}, !- Supply Side Inlet Node Name
  {3e87142f-e317-4411-94ae-ad4d52680c6f}, !- Demand Side Outlet Node Name
  {7e8c8ad9-fe09-4d77-b567-200f6ed0941d}, !- Demand Side Inlet Node A
  {4befb116-1d9d-49d1-8743-408204542516}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b6b3caaf-0c9f-4fdb-a51a-59eaf40d0467}, !- Demand Mixer Name
  {8d0ada02-4d01-417f-aafe-13a13560f061}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2608a10b-709a-4c56-84e9-b992ddee3b7b}, !- Handle
  F6 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {69761e1a-07cb-410d-a77b-a5deca25da83}, !- Inlet Port
  {4319c769-b7fe-4e7b-a2eb-f45fa8ede091}; !- Outlet Port

OS:Node,
  {bc89fd90-d3d3-431e-b123-19c436326a89}, !- Handle
  F6 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {953fcb31-f7b1-4d63-ae39-1a8c732115a6}, !- Inlet Port
  {4befb116-1d9d-49d1-8743-408204542516}; !- Outlet Port

OS:Connection,
  {69761e1a-07cb-410d-a77b-a5deca25da83}, !- Handle
  {883477dd-959e-48b7-9e93-ec68d672c75d}, !- Source Object
  9,                                      !- Outlet Port
  {2608a10b-709a-4c56-84e9-b992ddee3b7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4befb116-1d9d-49d1-8743-408204542516}, !- Handle
  {bc89fd90-d3d3-431e-b123-19c436326a89}, !- Source Object
  3,                                      !- Outlet Port
  {883477dd-959e-48b7-9e93-ec68d672c75d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {61c7fc06-45ba-48e4-97c6-9073339beb7d}, !- Handle
  F6 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {7e8c8ad9-fe09-4d77-b567-200f6ed0941d}, !- Inlet Port
  {4c9ff74d-9efa-454b-81ad-ae4077751642}; !- Outlet Port

OS:Node,
  {a791d19e-e768-45d2-bb8d-d56787af87e9}, !- Handle
  F6 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {ba773bf2-95a7-4ed2-b4b5-7e2f46fb7dfd}, !- Inlet Port
  {3e87142f-e317-4411-94ae-ad4d52680c6f}; !- Outlet Port

OS:Node,
  {89083e9e-429f-4138-9756-6b0289bc5229}, !- Handle
  F6 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5d7a93ab-f2a6-473a-b5e7-d341f467d5d4}, !- Inlet Port
  {8a32ce5b-5f07-4484-88fd-00da1d03c77f}; !- Outlet Port

OS:Connection,
  {7e8c8ad9-fe09-4d77-b567-200f6ed0941d}, !- Handle
  {883477dd-959e-48b7-9e93-ec68d672c75d}, !- Source Object
  11,                                     !- Outlet Port
  {61c7fc06-45ba-48e4-97c6-9073339beb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e87142f-e317-4411-94ae-ad4d52680c6f}, !- Handle
  {a791d19e-e768-45d2-bb8d-d56787af87e9}, !- Source Object
  3,                                      !- Outlet Port
  {883477dd-959e-48b7-9e93-ec68d672c75d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8d0ada02-4d01-417f-aafe-13a13560f061}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {4c9ff74d-9efa-454b-81ad-ae4077751642}, !- Inlet Node Name
  {9a0eedd5-d9d6-4ffd-bc75-c3fca4a76b23}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b6b3caaf-0c9f-4fdb-a51a-59eaf40d0467}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {ba773bf2-95a7-4ed2-b4b5-7e2f46fb7dfd}, !- Outlet Node Name
  {58e92a99-d393-482d-9fc3-d396f1e51fb1}; !- Inlet Node Name 1

OS:Connection,
  {4c9ff74d-9efa-454b-81ad-ae4077751642}, !- Handle
  {61c7fc06-45ba-48e4-97c6-9073339beb7d}, !- Source Object
  3,                                      !- Outlet Port
  {8d0ada02-4d01-417f-aafe-13a13560f061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba773bf2-95a7-4ed2-b4b5-7e2f46fb7dfd}, !- Handle
  {b6b3caaf-0c9f-4fdb-a51a-59eaf40d0467}, !- Source Object
  2,                                      !- Outlet Port
  {a791d19e-e768-45d2-bb8d-d56787af87e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a345cebb-ab2d-415d-b75f-02d8befff813}, !- Handle
  {883477dd-959e-48b7-9e93-ec68d672c75d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3b4cd66f-cf1b-4328-a187-1a81b7ca3466}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {85f61b30-3dec-46f9-9b3f-59b4532228b3}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d8f2aa9b-dcbf-4092-8b68-118c1d515ce9}, !- Handle
  F6 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- Control Zone Name
  {bc89fd90-d3d3-431e-b123-19c436326a89}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8938ff71-2951-474c-af9e-c2c1c05c4a35}, !- Handle
  F6 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {47e278c6-0293-4a35-8754-ffa6abc896d4}, !- Water Inlet Node Name
  {04bcc587-fac2-4fd6-a7f0-e678a41e2ea1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {dae73b8a-ec9b-4379-af53-8e58791af349}, !- Heating Capacity Curve Name
  {67ffc98b-109e-4543-af42-ef675a6f48f3}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {dae73b8a-ec9b-4379-af53-8e58791af349}, !- Handle
  Curve Quad Linear 127,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {67ffc98b-109e-4543-af42-ef675a6f48f3}, !- Handle
  Curve Quad Linear 128,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9ba0e81c-6e4e-49fc-b3e6-cb1d6a527ced}, !- Handle
  F6 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {bfe572cc-7d9e-4be5-bc45-6ac011ba72e1}, !- Inlet Port
  {47e278c6-0293-4a35-8754-ffa6abc896d4}; !- Outlet Port

OS:Connection,
  {bfe572cc-7d9e-4be5-bc45-6ac011ba72e1}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  88,                                     !- Outlet Port
  {9ba0e81c-6e4e-49fc-b3e6-cb1d6a527ced}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcf2741a-f1d6-43c8-bf33-5d16c3754a52}, !- Handle
  F6 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {04bcc587-fac2-4fd6-a7f0-e678a41e2ea1}, !- Inlet Port
  {e35e2d3e-56de-4dd8-8cda-98195ef5dfdc}; !- Outlet Port

OS:Connection,
  {47e278c6-0293-4a35-8754-ffa6abc896d4}, !- Handle
  {9ba0e81c-6e4e-49fc-b3e6-cb1d6a527ced}, !- Source Object
  3,                                      !- Outlet Port
  {8938ff71-2951-474c-af9e-c2c1c05c4a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04bcc587-fac2-4fd6-a7f0-e678a41e2ea1}, !- Handle
  {8938ff71-2951-474c-af9e-c2c1c05c4a35}, !- Source Object
  3,                                      !- Outlet Port
  {bcf2741a-f1d6-43c8-bf33-5d16c3754a52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e35e2d3e-56de-4dd8-8cda-98195ef5dfdc}, !- Handle
  {bcf2741a-f1d6-43c8-bf33-5d16c3754a52}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  88;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {7d347c32-b5e9-4742-b80c-4f791847ce85}, !- Handle
  F6 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5c9c3ba6-ad23-42aa-a436-a35c80b99d5b}, !- Handle
  F6 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {90625f9c-b3e2-4df2-9e47-eb31b08da06c}, !- Water Inlet Node Name
  {21b7bc40-3b32-4ea5-a1fa-bdb7cf8e1751}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {4c4f08d6-5a1d-466d-9562-8b47454d4a21}, !- Total Cooling Capacity Curve Name
  {d6a212e1-98e2-487c-a724-16d770ac548b}, !- Sensible Cooling Capacity Curve Name
  {2d3f98c7-96bc-4786-ac3b-e09131c88648}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {4c4f08d6-5a1d-466d-9562-8b47454d4a21}, !- Handle
  TotCoolCapCurve 42,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d6a212e1-98e2-487c-a724-16d770ac548b}, !- Handle
  Curve Quint Linear 43,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {2d3f98c7-96bc-4786-ac3b-e09131c88648}, !- Handle
  Curve Quad Linear 129,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {214d9b37-471a-4dec-ac04-91f6e5935fcb}, !- Handle
  F6 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {dfb40a70-9194-4458-86c0-89627047cc80}, !- Inlet Port
  {90625f9c-b3e2-4df2-9e47-eb31b08da06c}; !- Outlet Port

OS:Connection,
  {dfb40a70-9194-4458-86c0-89627047cc80}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  89,                                     !- Outlet Port
  {214d9b37-471a-4dec-ac04-91f6e5935fcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {082ec175-224f-4836-8671-b74d8c15f89a}, !- Handle
  F6 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {21b7bc40-3b32-4ea5-a1fa-bdb7cf8e1751}, !- Inlet Port
  {ab82bfff-b23f-4db0-9946-9e1f1ade2813}; !- Outlet Port

OS:Connection,
  {90625f9c-b3e2-4df2-9e47-eb31b08da06c}, !- Handle
  {214d9b37-471a-4dec-ac04-91f6e5935fcb}, !- Source Object
  3,                                      !- Outlet Port
  {5c9c3ba6-ad23-42aa-a436-a35c80b99d5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {21b7bc40-3b32-4ea5-a1fa-bdb7cf8e1751}, !- Handle
  {5c9c3ba6-ad23-42aa-a436-a35c80b99d5b}, !- Source Object
  3,                                      !- Outlet Port
  {082ec175-224f-4836-8671-b74d8c15f89a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab82bfff-b23f-4db0-9946-9e1f1ade2813}, !- Handle
  {082ec175-224f-4836-8671-b74d8c15f89a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  89;                                     !- Inlet Port

OS:Fan:OnOff,
  {97fdae7e-ccea-42c6-8e57-18575b23b420}, !- Handle
  F6 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4fdd0b87-0f52-469d-bb31-ca87a9dec7b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {61eaab5a-baba-46cb-a8d0-f8d32fa7a7b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4fdd0b87-0f52-469d-bb31-ca87a9dec7b8}, !- Handle
  Fan On Off Power Curve 42,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {61eaab5a-baba-46cb-a8d0-f8d32fa7a7b3}, !- Handle
  Fan On Off Efficiency Curve 42,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6ae6668f-4e1d-4ebf-9f0d-07d3f99cb63b}, !- Handle
  F6 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {0d4872e6-ff13-4ab4-8785-529f66c02835}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {f6745322-a10b-4fa4-8992-3b42c1430158}, !- Air Inlet Node Name
  {953fcb31-f7b1-4d63-ae39-1a8c732115a6}, !- Air Outlet Node Name
  {97fdae7e-ccea-42c6-8e57-18575b23b420}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8938ff71-2951-474c-af9e-c2c1c05c4a35}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5c9c3ba6-ad23-42aa-a436-a35c80b99d5b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7d347c32-b5e9-4742-b80c-4f791847ce85}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {953fcb31-f7b1-4d63-ae39-1a8c732115a6}, !- Handle
  {6ae6668f-4e1d-4ebf-9f0d-07d3f99cb63b}, !- Source Object
  7,                                      !- Outlet Port
  {bc89fd90-d3d3-431e-b123-19c436326a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f9e71174-b05c-4691-b5ea-6f23e20ccc60}, !- Handle
  F6 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d324faf5-293a-45e6-9ca3-4fb65c4672c9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d324faf5-293a-45e6-9ca3-4fb65c4672c9}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0d1dbb5c-8d6c-4d79-983e-59f650fdc3c5}, !- Handle
  F6 NE Apartment ZN PSZ-AC OA System,    !- Name
  {f9e71174-b05c-4691-b5ea-6f23e20ccc60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {10cd8481-3244-42a7-8bf9-a359719287db}, !- Mixed Air Node Name
  {b34a926b-a7ed-42ad-97c3-cd1a98903400}, !- Outdoor Air Stream Node Name
  {a6cf594d-2a4b-4314-8580-3e23a2f2cd7a}, !- Relief Air Stream Node Name
  {4319c769-b7fe-4e7b-a2eb-f45fa8ede091}; !- Return Air Stream Node Name

OS:Node,
  {c2320761-fd18-4277-b5d9-f8467f20fc27}, !- Handle
  F6 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b34a926b-a7ed-42ad-97c3-cd1a98903400}; !- Outlet Port

OS:Connection,
  {b34a926b-a7ed-42ad-97c3-cd1a98903400}, !- Handle
  {c2320761-fd18-4277-b5d9-f8467f20fc27}, !- Source Object
  3,                                      !- Outlet Port
  {0d1dbb5c-8d6c-4d79-983e-59f650fdc3c5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {21d177dc-6d0a-4f7a-b1e3-1d8d873fcbaa}, !- Handle
  F6 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {a6cf594d-2a4b-4314-8580-3e23a2f2cd7a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a6cf594d-2a4b-4314-8580-3e23a2f2cd7a}, !- Handle
  {0d1dbb5c-8d6c-4d79-983e-59f650fdc3c5}, !- Source Object
  7,                                      !- Outlet Port
  {21d177dc-6d0a-4f7a-b1e3-1d8d873fcbaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ebe9381-1292-427a-b86b-352cf20c0f78}, !- Handle
  F6 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {10cd8481-3244-42a7-8bf9-a359719287db}, !- Inlet Port
  {f6745322-a10b-4fa4-8992-3b42c1430158}; !- Outlet Port

OS:Connection,
  {4319c769-b7fe-4e7b-a2eb-f45fa8ede091}, !- Handle
  {2608a10b-709a-4c56-84e9-b992ddee3b7b}, !- Source Object
  3,                                      !- Outlet Port
  {0d1dbb5c-8d6c-4d79-983e-59f650fdc3c5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {10cd8481-3244-42a7-8bf9-a359719287db}, !- Handle
  {0d1dbb5c-8d6c-4d79-983e-59f650fdc3c5}, !- Source Object
  5,                                      !- Outlet Port
  {4ebe9381-1292-427a-b86b-352cf20c0f78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6745322-a10b-4fa4-8992-3b42c1430158}, !- Handle
  {4ebe9381-1292-427a-b86b-352cf20c0f78}, !- Source Object
  3,                                      !- Outlet Port
  {6ae6668f-4e1d-4ebf-9f0d-07d3f99cb63b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {85f61b30-3dec-46f9-9b3f-59b4532228b3}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fc958687-683e-4b6f-bb09-00319760482b}, !- Control Zone or Zone List Name
  {e4531599-c5a4-47f1-be06-593bcf6cf1d6}, !- Cooling Control Zone or Zone List Name
  {df33376f-e420-49e9-995c-553da143776b}, !- Heating Control Zone or Zone List Name
  {b2790a92-e1fe-4c67-abbd-2591f19177f0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fc958687-683e-4b6f-bb09-00319760482b}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {e4531599-c5a4-47f1-be06-593bcf6cf1d6}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {df33376f-e420-49e9-995c-553da143776b}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b2790a92-e1fe-4c67-abbd-2591f19177f0}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {055e9489-4491-418a-8c92-abe0f52959f9}, !- Handle
  F6 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {242a9f82-e86a-4dbe-9a72-aeaaf134938c}, !- Air Inlet Node Name
  {5d7a93ab-f2a6-473a-b5e7-d341f467d5d4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {33e310d9-abfe-4ca8-b641-4d3f89a9972a}, !- Handle
  F6 NE Apartment ZN Return Air Node,     !- Name
  {c3b2fdfe-323c-44bf-ba52-82c5aebcb545}, !- Inlet Port
  {58e92a99-d393-482d-9fc3-d396f1e51fb1}; !- Outlet Port

OS:Connection,
  {8a32ce5b-5f07-4484-88fd-00da1d03c77f}, !- Handle
  {89083e9e-429f-4138-9756-6b0289bc5229}, !- Source Object
  3,                                      !- Outlet Port
  {5365c723-28d7-449b-8330-ff5fba879337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3b2fdfe-323c-44bf-ba52-82c5aebcb545}, !- Handle
  {78573d7e-c02b-4911-a653-a038fe0540b5}, !- Source Object
  2,                                      !- Outlet Port
  {33e310d9-abfe-4ca8-b641-4d3f89a9972a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58e92a99-d393-482d-9fc3-d396f1e51fb1}, !- Handle
  {33e310d9-abfe-4ca8-b641-4d3f89a9972a}, !- Source Object
  3,                                      !- Outlet Port
  {b6b3caaf-0c9f-4fdb-a51a-59eaf40d0467}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9e9d965c-d673-4468-a9d1-d62d13c4b913}, !- Handle
  F6 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {9a0eedd5-d9d6-4ffd-bc75-c3fca4a76b23}, !- Inlet Port
  {242a9f82-e86a-4dbe-9a72-aeaaf134938c}; !- Outlet Port

OS:Connection,
  {9a0eedd5-d9d6-4ffd-bc75-c3fca4a76b23}, !- Handle
  {8d0ada02-4d01-417f-aafe-13a13560f061}, !- Source Object
  3,                                      !- Outlet Port
  {9e9d965c-d673-4468-a9d1-d62d13c4b913}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242a9f82-e86a-4dbe-9a72-aeaaf134938c}, !- Handle
  {9e9d965c-d673-4468-a9d1-d62d13c4b913}, !- Source Object
  3,                                      !- Outlet Port
  {055e9489-4491-418a-8c92-abe0f52959f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d7a93ab-f2a6-473a-b5e7-d341f467d5d4}, !- Handle
  {055e9489-4491-418a-8c92-abe0f52959f9}, !- Source Object
  4,                                      !- Outlet Port
  {89083e9e-429f-4138-9756-6b0289bc5229}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {baba9100-2c40-4838-ad9e-e44ec8aca847}, !- Handle
  F6 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {10612421-345f-4f68-9e77-61f2c9ec6df3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b88f3991-00e6-4adb-8c5b-a2c724d1c2d0}, !- Supply Side Inlet Node Name
  {31dd0d7d-d10d-4fe7-a263-a6dfe1e8b2c6}, !- Demand Side Outlet Node Name
  {c59c5396-fe21-46ad-969e-11612f0b2ea4}, !- Demand Side Inlet Node A
  {4730bee3-2adf-4b25-a9a3-c98de25b7f3b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {15e964a2-62e5-4f53-b91e-9900c439124c}, !- Demand Mixer Name
  {c3e94a0a-aa6c-41a5-8153-2827dc803755}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b58090b8-2ec8-44b2-b624-5987e691379e}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {b88f3991-00e6-4adb-8c5b-a2c724d1c2d0}, !- Inlet Port
  {1f71fac5-cf11-4d9f-b1e0-79b144de1989}; !- Outlet Port

OS:Node,
  {55b3264b-bd80-4a55-84c1-a4568f1c5143}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {2eaf61d6-4a5f-46eb-ac9c-7a57cecd30cb}, !- Inlet Port
  {4730bee3-2adf-4b25-a9a3-c98de25b7f3b}; !- Outlet Port

OS:Connection,
  {b88f3991-00e6-4adb-8c5b-a2c724d1c2d0}, !- Handle
  {baba9100-2c40-4838-ad9e-e44ec8aca847}, !- Source Object
  9,                                      !- Outlet Port
  {b58090b8-2ec8-44b2-b624-5987e691379e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4730bee3-2adf-4b25-a9a3-c98de25b7f3b}, !- Handle
  {55b3264b-bd80-4a55-84c1-a4568f1c5143}, !- Source Object
  3,                                      !- Outlet Port
  {baba9100-2c40-4838-ad9e-e44ec8aca847}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4685b827-1beb-4439-a8ec-d2dd135b95a3}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {c59c5396-fe21-46ad-969e-11612f0b2ea4}, !- Inlet Port
  {8ba1b9ab-9bc1-400d-ac2d-0ce6a6792c0e}; !- Outlet Port

OS:Node,
  {2fa81da5-83d6-4ec5-9618-f40bdf9d656e}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {6086622c-6687-418f-8bb5-2fc91c8d57b5}, !- Inlet Port
  {31dd0d7d-d10d-4fe7-a263-a6dfe1e8b2c6}; !- Outlet Port

OS:Node,
  {21f3548f-7498-4767-8df4-d69ca1077d95}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {b611dc1e-aa79-4eec-8a0d-064fcbb41d69}, !- Inlet Port
  {31e1bb07-0ff9-4969-8985-9bbab08c0a06}; !- Outlet Port

OS:Connection,
  {c59c5396-fe21-46ad-969e-11612f0b2ea4}, !- Handle
  {baba9100-2c40-4838-ad9e-e44ec8aca847}, !- Source Object
  11,                                     !- Outlet Port
  {4685b827-1beb-4439-a8ec-d2dd135b95a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31dd0d7d-d10d-4fe7-a263-a6dfe1e8b2c6}, !- Handle
  {2fa81da5-83d6-4ec5-9618-f40bdf9d656e}, !- Source Object
  3,                                      !- Outlet Port
  {baba9100-2c40-4838-ad9e-e44ec8aca847}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c3e94a0a-aa6c-41a5-8153-2827dc803755}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {8ba1b9ab-9bc1-400d-ac2d-0ce6a6792c0e}, !- Inlet Node Name
  {354a5859-c5b3-4eb6-b45d-88e47639d8bd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {15e964a2-62e5-4f53-b91e-9900c439124c}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {6086622c-6687-418f-8bb5-2fc91c8d57b5}, !- Outlet Node Name
  {d8ed952b-1088-48ae-9374-d4375bb8d6a8}; !- Inlet Node Name 1

OS:Connection,
  {8ba1b9ab-9bc1-400d-ac2d-0ce6a6792c0e}, !- Handle
  {4685b827-1beb-4439-a8ec-d2dd135b95a3}, !- Source Object
  3,                                      !- Outlet Port
  {c3e94a0a-aa6c-41a5-8153-2827dc803755}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6086622c-6687-418f-8bb5-2fc91c8d57b5}, !- Handle
  {15e964a2-62e5-4f53-b91e-9900c439124c}, !- Source Object
  2,                                      !- Outlet Port
  {2fa81da5-83d6-4ec5-9618-f40bdf9d656e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ca3e7441-9749-43bc-a680-8880afe79c01}, !- Handle
  {baba9100-2c40-4838-ad9e-e44ec8aca847}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {10612421-345f-4f68-9e77-61f2c9ec6df3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {aef6d737-2b76-4c53-b94d-a6c16e1f9da1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {74e0e558-74c6-4007-9469-8b51dfefba04}, !- Handle
  F6 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- Control Zone Name
  {55b3264b-bd80-4a55-84c1-a4568f1c5143}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8d62e81b-c02c-4a5f-b215-83d071fa2c33}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {9a252b2d-685b-48b4-8713-5e9c235b63f2}, !- Water Inlet Node Name
  {73e404e6-9c36-4b2e-a268-6f4903bcd046}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {9315755c-9a25-4b2d-97e1-379df3612d59}, !- Heating Capacity Curve Name
  {70f7f64e-4f7b-444b-9263-514bf95bfac2}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {9315755c-9a25-4b2d-97e1-379df3612d59}, !- Handle
  Curve Quad Linear 130,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {70f7f64e-4f7b-444b-9263-514bf95bfac2}, !- Handle
  Curve Quad Linear 131,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d734f7e4-6b82-4bc1-b5f6-48caf278a175}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {e9ce1802-79be-4b07-b277-fade6feff9a0}, !- Inlet Port
  {9a252b2d-685b-48b4-8713-5e9c235b63f2}; !- Outlet Port

OS:Connection,
  {e9ce1802-79be-4b07-b277-fade6feff9a0}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  90,                                     !- Outlet Port
  {d734f7e4-6b82-4bc1-b5f6-48caf278a175}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1a84c61-f1de-4c92-b83c-60cc07c16c2d}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {73e404e6-9c36-4b2e-a268-6f4903bcd046}, !- Inlet Port
  {187a271f-a343-4006-b08f-c9fdbb267fa9}; !- Outlet Port

OS:Connection,
  {9a252b2d-685b-48b4-8713-5e9c235b63f2}, !- Handle
  {d734f7e4-6b82-4bc1-b5f6-48caf278a175}, !- Source Object
  3,                                      !- Outlet Port
  {8d62e81b-c02c-4a5f-b215-83d071fa2c33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e404e6-9c36-4b2e-a268-6f4903bcd046}, !- Handle
  {8d62e81b-c02c-4a5f-b215-83d071fa2c33}, !- Source Object
  3,                                      !- Outlet Port
  {e1a84c61-f1de-4c92-b83c-60cc07c16c2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187a271f-a343-4006-b08f-c9fdbb267fa9}, !- Handle
  {e1a84c61-f1de-4c92-b83c-60cc07c16c2d}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  90;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {73954467-2362-4ffc-b0ad-3157dc0279bf}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {5fd148b0-b3b3-4063-a885-4448051f9d12}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {dfff61ab-af97-42b3-be81-a2cd0b0a5390}, !- Water Inlet Node Name
  {9150d9b0-f4c3-496d-9f7f-78462a1cf1ff}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {c230bf73-7db9-4a04-9754-340cad1e420c}, !- Total Cooling Capacity Curve Name
  {4254e1f9-d5d0-48f3-8fd4-f45f24abda5f}, !- Sensible Cooling Capacity Curve Name
  {b192e3f8-7dd1-4a59-97e7-8d85cb550755}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {c230bf73-7db9-4a04-9754-340cad1e420c}, !- Handle
  TotCoolCapCurve 43,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {4254e1f9-d5d0-48f3-8fd4-f45f24abda5f}, !- Handle
  Curve Quint Linear 44,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {b192e3f8-7dd1-4a59-97e7-8d85cb550755}, !- Handle
  Curve Quad Linear 132,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5ec8da9a-8896-4d9c-8e52-8f458e32b6c2}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {70b16b0a-0619-422a-913f-ea3c8baf8674}, !- Inlet Port
  {dfff61ab-af97-42b3-be81-a2cd0b0a5390}; !- Outlet Port

OS:Connection,
  {70b16b0a-0619-422a-913f-ea3c8baf8674}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  91,                                     !- Outlet Port
  {5ec8da9a-8896-4d9c-8e52-8f458e32b6c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54c84985-454b-4343-885f-edda96b1f3ea}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {9150d9b0-f4c3-496d-9f7f-78462a1cf1ff}, !- Inlet Port
  {393854f5-6147-4d34-8b11-dbdd2b5df6e8}; !- Outlet Port

OS:Connection,
  {dfff61ab-af97-42b3-be81-a2cd0b0a5390}, !- Handle
  {5ec8da9a-8896-4d9c-8e52-8f458e32b6c2}, !- Source Object
  3,                                      !- Outlet Port
  {5fd148b0-b3b3-4063-a885-4448051f9d12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9150d9b0-f4c3-496d-9f7f-78462a1cf1ff}, !- Handle
  {5fd148b0-b3b3-4063-a885-4448051f9d12}, !- Source Object
  3,                                      !- Outlet Port
  {54c84985-454b-4343-885f-edda96b1f3ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {393854f5-6147-4d34-8b11-dbdd2b5df6e8}, !- Handle
  {54c84985-454b-4343-885f-edda96b1f3ea}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  91;                                     !- Inlet Port

OS:Fan:OnOff,
  {9c9d2258-ef6b-4ed8-b201-b9c3c503fd52}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b77260ce-5e19-4379-8f08-18e2afe46e3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {14a0ce5d-a075-4ee1-8320-f9f749f0e7e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b77260ce-5e19-4379-8f08-18e2afe46e3c}, !- Handle
  Fan On Off Power Curve 43,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {14a0ce5d-a075-4ee1-8320-f9f749f0e7e8}, !- Handle
  Fan On Off Efficiency Curve 43,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {39e42e6f-82a5-4539-8fd7-fd3e116ce897}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {c62cf0fa-0327-470c-9cbf-085cbfac8695}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {d43780a0-8616-4d47-b08f-189edafbb12c}, !- Air Inlet Node Name
  {2eaf61d6-4a5f-46eb-ac9c-7a57cecd30cb}, !- Air Outlet Node Name
  {9c9d2258-ef6b-4ed8-b201-b9c3c503fd52}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8d62e81b-c02c-4a5f-b215-83d071fa2c33}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {5fd148b0-b3b3-4063-a885-4448051f9d12}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {73954467-2362-4ffc-b0ad-3157dc0279bf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2eaf61d6-4a5f-46eb-ac9c-7a57cecd30cb}, !- Handle
  {39e42e6f-82a5-4539-8fd7-fd3e116ce897}, !- Source Object
  7,                                      !- Outlet Port
  {55b3264b-bd80-4a55-84c1-a4568f1c5143}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0b307df1-719f-49e6-83c6-a2ff37b24013}, !- Handle
  F6 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ba229800-aef3-4dfb-9b0d-a5d3c8adc1e8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ba229800-aef3-4dfb-9b0d-a5d3c8adc1e8}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1522ff5f-44b1-4c67-b6aa-c6b46a1fe5d8}, !- Handle
  F6 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {0b307df1-719f-49e6-83c6-a2ff37b24013}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {62aa4e0d-2e39-4eaf-a696-0724d64f1658}, !- Mixed Air Node Name
  {50fe6413-13b8-47aa-8406-3e08a9339d75}, !- Outdoor Air Stream Node Name
  {3d0bd415-afdc-4907-b12e-b22b78e5aed0}, !- Relief Air Stream Node Name
  {1f71fac5-cf11-4d9f-b1e0-79b144de1989}; !- Return Air Stream Node Name

OS:Node,
  {c1194efa-6932-40fe-b05e-142ef4b906e7}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {50fe6413-13b8-47aa-8406-3e08a9339d75}; !- Outlet Port

OS:Connection,
  {50fe6413-13b8-47aa-8406-3e08a9339d75}, !- Handle
  {c1194efa-6932-40fe-b05e-142ef4b906e7}, !- Source Object
  3,                                      !- Outlet Port
  {1522ff5f-44b1-4c67-b6aa-c6b46a1fe5d8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc56bc0f-c11a-495b-914d-b356a94676ed}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {3d0bd415-afdc-4907-b12e-b22b78e5aed0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3d0bd415-afdc-4907-b12e-b22b78e5aed0}, !- Handle
  {1522ff5f-44b1-4c67-b6aa-c6b46a1fe5d8}, !- Source Object
  7,                                      !- Outlet Port
  {dc56bc0f-c11a-495b-914d-b356a94676ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {053e4ca1-077e-4ee2-9997-40720fa71ac6}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {62aa4e0d-2e39-4eaf-a696-0724d64f1658}, !- Inlet Port
  {d43780a0-8616-4d47-b08f-189edafbb12c}; !- Outlet Port

OS:Connection,
  {1f71fac5-cf11-4d9f-b1e0-79b144de1989}, !- Handle
  {b58090b8-2ec8-44b2-b624-5987e691379e}, !- Source Object
  3,                                      !- Outlet Port
  {1522ff5f-44b1-4c67-b6aa-c6b46a1fe5d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {62aa4e0d-2e39-4eaf-a696-0724d64f1658}, !- Handle
  {1522ff5f-44b1-4c67-b6aa-c6b46a1fe5d8}, !- Source Object
  5,                                      !- Outlet Port
  {053e4ca1-077e-4ee2-9997-40720fa71ac6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d43780a0-8616-4d47-b08f-189edafbb12c}, !- Handle
  {053e4ca1-077e-4ee2-9997-40720fa71ac6}, !- Source Object
  3,                                      !- Outlet Port
  {39e42e6f-82a5-4539-8fd7-fd3e116ce897}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {aef6d737-2b76-4c53-b94d-a6c16e1f9da1}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d3975292-12e1-418e-939b-995d4c7d3cc2}, !- Control Zone or Zone List Name
  {4c373e9b-e73c-4709-9ffb-f2fd3c4e948f}, !- Cooling Control Zone or Zone List Name
  {b0ecf996-1343-4284-9443-45e2ec7b0e17}, !- Heating Control Zone or Zone List Name
  {6261a4e5-5a01-43ca-b9d4-65c4014b2a37}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d3975292-12e1-418e-939b-995d4c7d3cc2}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {4c373e9b-e73c-4709-9ffb-f2fd3c4e948f}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b0ecf996-1343-4284-9443-45e2ec7b0e17}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6261a4e5-5a01-43ca-b9d4-65c4014b2a37}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5d1a3f7f-743d-4812-9d03-05ea5bec0414}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {683a8554-cd72-48b6-b149-33f78ce104c0}, !- Air Inlet Node Name
  {b611dc1e-aa79-4eec-8a0d-064fcbb41d69}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a9a59b18-74dc-4872-a1fc-17c5e7de080c}, !- Handle
  F6 N1 Apartment ZN Return Air Node,     !- Name
  {3f9b0ba2-9e31-401d-81f5-6183be2079aa}, !- Inlet Port
  {d8ed952b-1088-48ae-9374-d4375bb8d6a8}; !- Outlet Port

OS:Connection,
  {31e1bb07-0ff9-4969-8985-9bbab08c0a06}, !- Handle
  {21f3548f-7498-4767-8df4-d69ca1077d95}, !- Source Object
  3,                                      !- Outlet Port
  {cfe1cafe-7f67-43ef-ab9e-c9fe1da1c974}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f9b0ba2-9e31-401d-81f5-6183be2079aa}, !- Handle
  {8c9c1b87-eb83-4930-b67d-cf877423bb37}, !- Source Object
  2,                                      !- Outlet Port
  {a9a59b18-74dc-4872-a1fc-17c5e7de080c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8ed952b-1088-48ae-9374-d4375bb8d6a8}, !- Handle
  {a9a59b18-74dc-4872-a1fc-17c5e7de080c}, !- Source Object
  3,                                      !- Outlet Port
  {15e964a2-62e5-4f53-b91e-9900c439124c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e83cb311-b9fd-415b-845f-13d832ed7001}, !- Handle
  F6 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {354a5859-c5b3-4eb6-b45d-88e47639d8bd}, !- Inlet Port
  {683a8554-cd72-48b6-b149-33f78ce104c0}; !- Outlet Port

OS:Connection,
  {354a5859-c5b3-4eb6-b45d-88e47639d8bd}, !- Handle
  {c3e94a0a-aa6c-41a5-8153-2827dc803755}, !- Source Object
  3,                                      !- Outlet Port
  {e83cb311-b9fd-415b-845f-13d832ed7001}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {683a8554-cd72-48b6-b149-33f78ce104c0}, !- Handle
  {e83cb311-b9fd-415b-845f-13d832ed7001}, !- Source Object
  3,                                      !- Outlet Port
  {5d1a3f7f-743d-4812-9d03-05ea5bec0414}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b611dc1e-aa79-4eec-8a0d-064fcbb41d69}, !- Handle
  {5d1a3f7f-743d-4812-9d03-05ea5bec0414}, !- Source Object
  4,                                      !- Outlet Port
  {21f3548f-7498-4767-8df4-d69ca1077d95}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0e2b6d2a-c9fc-48b5-ad7c-ece3864666bf}, !- Handle
  F6 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {c44cfe71-bf6f-4616-b75d-be079acea421}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {36903ffd-ccfd-40b8-8f68-7a9f3a146f81}, !- Supply Side Inlet Node Name
  {75f9390e-1fcc-4f8a-b42b-f38225976265}, !- Demand Side Outlet Node Name
  {11b861cd-8175-4475-8770-b3558f418f02}, !- Demand Side Inlet Node A
  {e42ef5c5-e00f-420f-9eef-634cec872db9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {4b2e0706-d7ea-4bb6-9c04-b1592097c7d9}, !- Demand Mixer Name
  {d8137225-c550-4a34-9eb0-cce75fb77c99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0cec0b9e-3237-423e-9177-fd0a15fc0f7f}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {36903ffd-ccfd-40b8-8f68-7a9f3a146f81}, !- Inlet Port
  {eb3187a3-405d-420a-9302-b1a95659229c}; !- Outlet Port

OS:Node,
  {f94249b8-9ad4-4857-bad9-db7e95ddd66e}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {999b36bc-ad15-4f97-841c-2d6f09579ead}, !- Inlet Port
  {e42ef5c5-e00f-420f-9eef-634cec872db9}; !- Outlet Port

OS:Connection,
  {36903ffd-ccfd-40b8-8f68-7a9f3a146f81}, !- Handle
  {0e2b6d2a-c9fc-48b5-ad7c-ece3864666bf}, !- Source Object
  9,                                      !- Outlet Port
  {0cec0b9e-3237-423e-9177-fd0a15fc0f7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e42ef5c5-e00f-420f-9eef-634cec872db9}, !- Handle
  {f94249b8-9ad4-4857-bad9-db7e95ddd66e}, !- Source Object
  3,                                      !- Outlet Port
  {0e2b6d2a-c9fc-48b5-ad7c-ece3864666bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ff3fdcac-1bcd-4f4b-81ef-66ebdba12b89}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {11b861cd-8175-4475-8770-b3558f418f02}, !- Inlet Port
  {496327cd-8ea1-4908-aeae-e1da1a2468aa}; !- Outlet Port

OS:Node,
  {a84112e2-292c-4b69-9fe6-de607b784441}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {7a29e102-3146-4343-aa4d-df6e2fbfe9c3}, !- Inlet Port
  {75f9390e-1fcc-4f8a-b42b-f38225976265}; !- Outlet Port

OS:Node,
  {30b6caf2-5038-49e7-87d1-2e66977f1734}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {994b676f-4cad-45dd-98ff-498cbdb7ef38}, !- Inlet Port
  {f907baf1-18c5-4db3-b17a-0605720dbfa2}; !- Outlet Port

OS:Connection,
  {11b861cd-8175-4475-8770-b3558f418f02}, !- Handle
  {0e2b6d2a-c9fc-48b5-ad7c-ece3864666bf}, !- Source Object
  11,                                     !- Outlet Port
  {ff3fdcac-1bcd-4f4b-81ef-66ebdba12b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75f9390e-1fcc-4f8a-b42b-f38225976265}, !- Handle
  {a84112e2-292c-4b69-9fe6-de607b784441}, !- Source Object
  3,                                      !- Outlet Port
  {0e2b6d2a-c9fc-48b5-ad7c-ece3864666bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8137225-c550-4a34-9eb0-cce75fb77c99}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {496327cd-8ea1-4908-aeae-e1da1a2468aa}, !- Inlet Node Name
  {562b61ea-17a9-45ab-b8cb-8633dbe0e1f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {4b2e0706-d7ea-4bb6-9c04-b1592097c7d9}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {7a29e102-3146-4343-aa4d-df6e2fbfe9c3}, !- Outlet Node Name
  {7b8f2759-ccde-4cdf-8326-ffb7b5d6ad2a}; !- Inlet Node Name 1

OS:Connection,
  {496327cd-8ea1-4908-aeae-e1da1a2468aa}, !- Handle
  {ff3fdcac-1bcd-4f4b-81ef-66ebdba12b89}, !- Source Object
  3,                                      !- Outlet Port
  {d8137225-c550-4a34-9eb0-cce75fb77c99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a29e102-3146-4343-aa4d-df6e2fbfe9c3}, !- Handle
  {4b2e0706-d7ea-4bb6-9c04-b1592097c7d9}, !- Source Object
  2,                                      !- Outlet Port
  {a84112e2-292c-4b69-9fe6-de607b784441}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {99c2d3bb-a48e-43ea-8098-c2490277ff24}, !- Handle
  {0e2b6d2a-c9fc-48b5-ad7c-ece3864666bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c44cfe71-bf6f-4616-b75d-be079acea421}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {8805b0f1-7b65-4331-821b-b2a19c9db7e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {0dd49509-4ed0-45f1-abef-b50635a9c8c0}, !- Handle
  F6 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- Control Zone Name
  {f94249b8-9ad4-4857-bad9-db7e95ddd66e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6e21ccca-de9f-48f8-82bf-352049ac7ba9}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {d06a06df-0d0a-47a1-84b9-23c85f7385ed}, !- Water Inlet Node Name
  {ca6a37e7-ed58-47bc-bd2e-a42efd4ff241}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {24399325-86a8-448a-8474-14d83a490d2d}, !- Heating Capacity Curve Name
  {6650de34-ff6e-4beb-bbd6-df0ee2e8635a}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {24399325-86a8-448a-8474-14d83a490d2d}, !- Handle
  Curve Quad Linear 133,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6650de34-ff6e-4beb-bbd6-df0ee2e8635a}, !- Handle
  Curve Quad Linear 134,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e7f6ee38-5931-4c1f-a81b-4049188e5a8b}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {3d32e788-e362-4068-a81c-30efe083b4d0}, !- Inlet Port
  {d06a06df-0d0a-47a1-84b9-23c85f7385ed}; !- Outlet Port

OS:Connection,
