  {3d32e788-e362-4068-a81c-30efe083b4d0}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  92,                                     !- Outlet Port
  {e7f6ee38-5931-4c1f-a81b-4049188e5a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80588ac4-7d76-4bb1-87bb-1b1e4ea48ecc}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {ca6a37e7-ed58-47bc-bd2e-a42efd4ff241}, !- Inlet Port
  {b999cc8b-c637-4ad4-ad6b-45eba359795c}; !- Outlet Port

OS:Connection,
  {d06a06df-0d0a-47a1-84b9-23c85f7385ed}, !- Handle
  {e7f6ee38-5931-4c1f-a81b-4049188e5a8b}, !- Source Object
  3,                                      !- Outlet Port
  {6e21ccca-de9f-48f8-82bf-352049ac7ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6a37e7-ed58-47bc-bd2e-a42efd4ff241}, !- Handle
  {6e21ccca-de9f-48f8-82bf-352049ac7ba9}, !- Source Object
  3,                                      !- Outlet Port
  {80588ac4-7d76-4bb1-87bb-1b1e4ea48ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b999cc8b-c637-4ad4-ad6b-45eba359795c}, !- Handle
  {80588ac4-7d76-4bb1-87bb-1b1e4ea48ecc}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  92;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {34c750aa-98b0-4f4c-a357-630acb9e5609}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {41b07b82-9df3-43ae-a830-bd0e83edf3e9}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {39b91d90-047e-44da-81b8-ad3d39376382}, !- Water Inlet Node Name
  {767a544f-35c3-4ac3-9671-674382f4bca6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {d6f4177d-3a97-4041-bda4-a69c92874356}, !- Total Cooling Capacity Curve Name
  {299f37d7-9b5f-425c-95fd-a40eb537d37a}, !- Sensible Cooling Capacity Curve Name
  {94ee456a-82ef-4b7d-8934-980b1b64249a}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d6f4177d-3a97-4041-bda4-a69c92874356}, !- Handle
  TotCoolCapCurve 44,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {299f37d7-9b5f-425c-95fd-a40eb537d37a}, !- Handle
  Curve Quint Linear 45,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {94ee456a-82ef-4b7d-8934-980b1b64249a}, !- Handle
  Curve Quad Linear 135,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {47c59eed-67ce-4e24-9b76-b085307d85f0}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {754c664b-7a27-44a4-b125-e5ae6379d5c9}, !- Inlet Port
  {39b91d90-047e-44da-81b8-ad3d39376382}; !- Outlet Port

OS:Connection,
  {754c664b-7a27-44a4-b125-e5ae6379d5c9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  93,                                     !- Outlet Port
  {47c59eed-67ce-4e24-9b76-b085307d85f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8effd91d-d1ab-4043-87ad-660eabec64b9}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {767a544f-35c3-4ac3-9671-674382f4bca6}, !- Inlet Port
  {72e8d545-088b-486c-a21b-10191da4110d}; !- Outlet Port

OS:Connection,
  {39b91d90-047e-44da-81b8-ad3d39376382}, !- Handle
  {47c59eed-67ce-4e24-9b76-b085307d85f0}, !- Source Object
  3,                                      !- Outlet Port
  {41b07b82-9df3-43ae-a830-bd0e83edf3e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {767a544f-35c3-4ac3-9671-674382f4bca6}, !- Handle
  {41b07b82-9df3-43ae-a830-bd0e83edf3e9}, !- Source Object
  3,                                      !- Outlet Port
  {8effd91d-d1ab-4043-87ad-660eabec64b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72e8d545-088b-486c-a21b-10191da4110d}, !- Handle
  {8effd91d-d1ab-4043-87ad-660eabec64b9}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  93;                                     !- Inlet Port

OS:Fan:OnOff,
  {1c5d2034-d99f-43ba-b585-394ec5050a9c}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0e644c20-87c6-4262-950c-f0919d58aa30}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5adcac4-c65b-4ee6-890d-460204b738d5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0e644c20-87c6-4262-950c-f0919d58aa30}, !- Handle
  Fan On Off Power Curve 44,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5adcac4-c65b-4ee6-890d-460204b738d5}, !- Handle
  Fan On Off Efficiency Curve 44,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2fb50d09-e189-40ad-99a7-eb357a493548}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {37272f3a-0231-4e30-a3db-bd1bd5d2c918}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {3e371a3e-cf2f-45a5-82b4-f860de5f8dbf}, !- Air Inlet Node Name
  {999b36bc-ad15-4f97-841c-2d6f09579ead}, !- Air Outlet Node Name
  {1c5d2034-d99f-43ba-b585-394ec5050a9c}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {6e21ccca-de9f-48f8-82bf-352049ac7ba9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {41b07b82-9df3-43ae-a830-bd0e83edf3e9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {34c750aa-98b0-4f4c-a357-630acb9e5609}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {999b36bc-ad15-4f97-841c-2d6f09579ead}, !- Handle
  {2fb50d09-e189-40ad-99a7-eb357a493548}, !- Source Object
  7,                                      !- Outlet Port
  {f94249b8-9ad4-4857-bad9-db7e95ddd66e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {0445aeae-eaea-42e1-9245-0a6bbe902dd0}, !- Handle
  F6 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a92ea726-787c-46d5-954d-fa3d6b543b37}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a92ea726-787c-46d5-954d-fa3d6b543b37}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4850d335-9718-478b-a1f0-12a65630da63}, !- Handle
  F6 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {0445aeae-eaea-42e1-9245-0a6bbe902dd0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f84608f9-fedd-46c6-b8b3-a9c027a88d76}, !- Mixed Air Node Name
  {681f36d7-a4e2-451e-b556-6e87954d6772}, !- Outdoor Air Stream Node Name
  {3cc28aee-626c-4939-be18-1a994050fcc0}, !- Relief Air Stream Node Name
  {eb3187a3-405d-420a-9302-b1a95659229c}; !- Return Air Stream Node Name

OS:Node,
  {3d07167e-0600-49a3-bc41-dfb767b65221}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {681f36d7-a4e2-451e-b556-6e87954d6772}; !- Outlet Port

OS:Connection,
  {681f36d7-a4e2-451e-b556-6e87954d6772}, !- Handle
  {3d07167e-0600-49a3-bc41-dfb767b65221}, !- Source Object
  3,                                      !- Outlet Port
  {4850d335-9718-478b-a1f0-12a65630da63}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {11b38f4e-cd2f-47fc-8c24-e6befb963d8f}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {3cc28aee-626c-4939-be18-1a994050fcc0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3cc28aee-626c-4939-be18-1a994050fcc0}, !- Handle
  {4850d335-9718-478b-a1f0-12a65630da63}, !- Source Object
  7,                                      !- Outlet Port
  {11b38f4e-cd2f-47fc-8c24-e6befb963d8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b86feff-d6a0-4bfd-95e4-dc712f55eca1}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {f84608f9-fedd-46c6-b8b3-a9c027a88d76}, !- Inlet Port
  {3e371a3e-cf2f-45a5-82b4-f860de5f8dbf}; !- Outlet Port

OS:Connection,
  {eb3187a3-405d-420a-9302-b1a95659229c}, !- Handle
  {0cec0b9e-3237-423e-9177-fd0a15fc0f7f}, !- Source Object
  3,                                      !- Outlet Port
  {4850d335-9718-478b-a1f0-12a65630da63}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f84608f9-fedd-46c6-b8b3-a9c027a88d76}, !- Handle
  {4850d335-9718-478b-a1f0-12a65630da63}, !- Source Object
  5,                                      !- Outlet Port
  {9b86feff-d6a0-4bfd-95e4-dc712f55eca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e371a3e-cf2f-45a5-82b4-f860de5f8dbf}, !- Handle
  {9b86feff-d6a0-4bfd-95e4-dc712f55eca1}, !- Source Object
  3,                                      !- Outlet Port
  {2fb50d09-e189-40ad-99a7-eb357a493548}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {8805b0f1-7b65-4331-821b-b2a19c9db7e4}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {16315061-b6c6-4aee-9f22-6f7df8ecb9b4}, !- Control Zone or Zone List Name
  {d91add55-7229-4a4b-8a3d-2ad2d74d0ced}, !- Cooling Control Zone or Zone List Name
  {7b15cb94-a9c4-4f1e-9ff3-7aab446fa8e4}, !- Heating Control Zone or Zone List Name
  {c8f96f11-94f8-4b73-be02-a24ec4d45f72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {16315061-b6c6-4aee-9f22-6f7df8ecb9b4}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {d91add55-7229-4a4b-8a3d-2ad2d74d0ced}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7b15cb94-a9c4-4f1e-9ff3-7aab446fa8e4}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8f96f11-94f8-4b73-be02-a24ec4d45f72}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4076f9cb-d71c-4f75-b444-070c47b61cc2}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fc5197e7-cf87-4859-85f8-d69719e80256}, !- Air Inlet Node Name
  {994b676f-4cad-45dd-98ff-498cbdb7ef38}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7d2a458a-2597-40da-8973-f548d23670db}, !- Handle
  F6 N2 Apartment ZN Return Air Node,     !- Name
  {aab467af-de98-4b28-aa43-c6e3501f0c95}, !- Inlet Port
  {7b8f2759-ccde-4cdf-8326-ffb7b5d6ad2a}; !- Outlet Port

OS:Connection,
  {f907baf1-18c5-4db3-b17a-0605720dbfa2}, !- Handle
  {30b6caf2-5038-49e7-87d1-2e66977f1734}, !- Source Object
  3,                                      !- Outlet Port
  {fc722753-594e-4265-ba7d-3505d9f4c2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab467af-de98-4b28-aa43-c6e3501f0c95}, !- Handle
  {2e50da48-966c-481e-92b2-2569604cea89}, !- Source Object
  2,                                      !- Outlet Port
  {7d2a458a-2597-40da-8973-f548d23670db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b8f2759-ccde-4cdf-8326-ffb7b5d6ad2a}, !- Handle
  {7d2a458a-2597-40da-8973-f548d23670db}, !- Source Object
  3,                                      !- Outlet Port
  {4b2e0706-d7ea-4bb6-9c04-b1592097c7d9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f34ff8e9-8f23-43e2-8528-06c90431341a}, !- Handle
  F6 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {562b61ea-17a9-45ab-b8cb-8633dbe0e1f1}, !- Inlet Port
  {fc5197e7-cf87-4859-85f8-d69719e80256}; !- Outlet Port

OS:Connection,
  {562b61ea-17a9-45ab-b8cb-8633dbe0e1f1}, !- Handle
  {d8137225-c550-4a34-9eb0-cce75fb77c99}, !- Source Object
  3,                                      !- Outlet Port
  {f34ff8e9-8f23-43e2-8528-06c90431341a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc5197e7-cf87-4859-85f8-d69719e80256}, !- Handle
  {f34ff8e9-8f23-43e2-8528-06c90431341a}, !- Source Object
  3,                                      !- Outlet Port
  {4076f9cb-d71c-4f75-b444-070c47b61cc2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {994b676f-4cad-45dd-98ff-498cbdb7ef38}, !- Handle
  {4076f9cb-d71c-4f75-b444-070c47b61cc2}, !- Source Object
  4,                                      !- Outlet Port
  {30b6caf2-5038-49e7-87d1-2e66977f1734}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7d073b2c-a135-4cfe-bb0d-c82bafa22cc5}, !- Handle
  F6 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {bd3d0038-45ae-47f1-9f29-bfe1b9c0e6c9}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bb06198e-c8a0-4fb3-a4d4-da42a1738755}, !- Supply Side Inlet Node Name
  {405c13d3-63d2-40d3-855f-d09cb3c3e5b1}, !- Demand Side Outlet Node Name
  {5d1abe03-07c2-4946-9007-060c91cfee92}, !- Demand Side Inlet Node A
  {eec455f5-0be6-42c0-895d-d7b53c2bb4c6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c0d97655-3884-4896-ab51-e100fc84f692}, !- Demand Mixer Name
  {101aac3a-8283-4311-b90d-15c77f63385b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e983e247-466e-4768-9307-37579721e63f}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {bb06198e-c8a0-4fb3-a4d4-da42a1738755}, !- Inlet Port
  {7b985369-ba62-446a-8c40-c0a2998e9417}; !- Outlet Port

OS:Node,
  {d90a0bdc-85f2-4e89-8d77-b57331cda850}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {767e7ccf-45b0-445e-a6f2-c33db9d97f06}, !- Inlet Port
  {eec455f5-0be6-42c0-895d-d7b53c2bb4c6}; !- Outlet Port

OS:Connection,
  {bb06198e-c8a0-4fb3-a4d4-da42a1738755}, !- Handle
  {7d073b2c-a135-4cfe-bb0d-c82bafa22cc5}, !- Source Object
  9,                                      !- Outlet Port
  {e983e247-466e-4768-9307-37579721e63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eec455f5-0be6-42c0-895d-d7b53c2bb4c6}, !- Handle
  {d90a0bdc-85f2-4e89-8d77-b57331cda850}, !- Source Object
  3,                                      !- Outlet Port
  {7d073b2c-a135-4cfe-bb0d-c82bafa22cc5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {905a2b0a-6a17-4e06-9162-a6c262441859}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {5d1abe03-07c2-4946-9007-060c91cfee92}, !- Inlet Port
  {4fdfdccd-93cf-422b-99ca-b6973f8a1abe}; !- Outlet Port

OS:Node,
  {be1072fc-56fb-44c5-899b-2b11df0fdc1b}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {dc9c5d6a-c40a-45df-a4b7-66b6823e2daa}, !- Inlet Port
  {405c13d3-63d2-40d3-855f-d09cb3c3e5b1}; !- Outlet Port

OS:Node,
  {36ab4ece-3529-4da6-834f-7ad1d9dd0374}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9e7ef6f8-7934-4f6c-abb8-dd41f3b0ac88}, !- Inlet Port
  {0142cd66-7747-49ba-bc39-038f24ce4690}; !- Outlet Port

OS:Connection,
  {5d1abe03-07c2-4946-9007-060c91cfee92}, !- Handle
  {7d073b2c-a135-4cfe-bb0d-c82bafa22cc5}, !- Source Object
  11,                                     !- Outlet Port
  {905a2b0a-6a17-4e06-9162-a6c262441859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {405c13d3-63d2-40d3-855f-d09cb3c3e5b1}, !- Handle
  {be1072fc-56fb-44c5-899b-2b11df0fdc1b}, !- Source Object
  3,                                      !- Outlet Port
  {7d073b2c-a135-4cfe-bb0d-c82bafa22cc5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {101aac3a-8283-4311-b90d-15c77f63385b}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {4fdfdccd-93cf-422b-99ca-b6973f8a1abe}, !- Inlet Node Name
  {5b2eee3c-8b12-4b0d-90fb-adc9387aa255}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c0d97655-3884-4896-ab51-e100fc84f692}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {dc9c5d6a-c40a-45df-a4b7-66b6823e2daa}, !- Outlet Node Name
  {c52e1a7f-60b3-4dbf-a7ee-694bf7027651}; !- Inlet Node Name 1

OS:Connection,
  {4fdfdccd-93cf-422b-99ca-b6973f8a1abe}, !- Handle
  {905a2b0a-6a17-4e06-9162-a6c262441859}, !- Source Object
  3,                                      !- Outlet Port
  {101aac3a-8283-4311-b90d-15c77f63385b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc9c5d6a-c40a-45df-a4b7-66b6823e2daa}, !- Handle
  {c0d97655-3884-4896-ab51-e100fc84f692}, !- Source Object
  2,                                      !- Outlet Port
  {be1072fc-56fb-44c5-899b-2b11df0fdc1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {26000770-7ab1-4a7c-9cb2-d2ace8cabb1e}, !- Handle
  {7d073b2c-a135-4cfe-bb0d-c82bafa22cc5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bd3d0038-45ae-47f1-9f29-bfe1b9c0e6c9}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {cc4f0cda-8948-49d2-9526-47dd6f584b83}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab6dcd2a-e3f4-4755-9e63-f85bea4c3c81}, !- Handle
  F6 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- Control Zone Name
  {d90a0bdc-85f2-4e89-8d77-b57331cda850}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a1929595-576f-4beb-99ff-4245f49630a1}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {2c9a0f80-6091-4e80-a0e1-c51be6e88b39}, !- Water Inlet Node Name
  {60b4ac9e-2c25-49ac-843f-4adb2d77dedc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {90a17637-81dd-497b-b08b-6334d6bf1d1b}, !- Heating Capacity Curve Name
  {4aa7ebfe-c470-496b-b75d-2a0c3af88075}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {90a17637-81dd-497b-b08b-6334d6bf1d1b}, !- Handle
  Curve Quad Linear 136,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4aa7ebfe-c470-496b-b75d-2a0c3af88075}, !- Handle
  Curve Quad Linear 137,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {bf934ddd-8488-44e9-8877-cea885e5afa9}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {30e50d00-6dd8-4b85-9b38-60e5772efaad}, !- Inlet Port
  {2c9a0f80-6091-4e80-a0e1-c51be6e88b39}; !- Outlet Port

OS:Connection,
  {30e50d00-6dd8-4b85-9b38-60e5772efaad}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  94,                                     !- Outlet Port
  {bf934ddd-8488-44e9-8877-cea885e5afa9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {abeea05a-a595-48a4-931d-560f34e06b5f}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {60b4ac9e-2c25-49ac-843f-4adb2d77dedc}, !- Inlet Port
  {cf1bc5af-97a1-4e5e-8e1a-b05fe7ace4fd}; !- Outlet Port

OS:Connection,
  {2c9a0f80-6091-4e80-a0e1-c51be6e88b39}, !- Handle
  {bf934ddd-8488-44e9-8877-cea885e5afa9}, !- Source Object
  3,                                      !- Outlet Port
  {a1929595-576f-4beb-99ff-4245f49630a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60b4ac9e-2c25-49ac-843f-4adb2d77dedc}, !- Handle
  {a1929595-576f-4beb-99ff-4245f49630a1}, !- Source Object
  3,                                      !- Outlet Port
  {abeea05a-a595-48a4-931d-560f34e06b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1bc5af-97a1-4e5e-8e1a-b05fe7ace4fd}, !- Handle
  {abeea05a-a595-48a4-931d-560f34e06b5f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  94;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {8ca3e359-c09b-4f4c-bcce-e96200b55ea6}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {fda6350e-1aa2-4492-bf2a-719695d22fc5}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {3e65b968-7890-4886-abbb-afd22f5af47e}, !- Water Inlet Node Name
  {b78f78b2-2e5d-4916-b03d-0b62b035f797}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {3f14896b-4d5e-4a51-82ba-65150d1b4f3b}, !- Total Cooling Capacity Curve Name
  {71d3c6eb-7721-4356-99b4-19df0d9c481b}, !- Sensible Cooling Capacity Curve Name
  {794ff111-a486-4ed9-9f1c-76260266be0d}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {3f14896b-4d5e-4a51-82ba-65150d1b4f3b}, !- Handle
  TotCoolCapCurve 45,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {71d3c6eb-7721-4356-99b4-19df0d9c481b}, !- Handle
  Curve Quint Linear 46,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {794ff111-a486-4ed9-9f1c-76260266be0d}, !- Handle
  Curve Quad Linear 138,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2c136398-dd77-49df-9174-3cdb591bfd1d}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {d363ce58-bfc4-40c3-9374-9e43277e7d69}, !- Inlet Port
  {3e65b968-7890-4886-abbb-afd22f5af47e}; !- Outlet Port

OS:Connection,
  {d363ce58-bfc4-40c3-9374-9e43277e7d69}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  95,                                     !- Outlet Port
  {2c136398-dd77-49df-9174-3cdb591bfd1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5556f08-b1f2-4df3-9b9a-dbeb12245a9b}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {b78f78b2-2e5d-4916-b03d-0b62b035f797}, !- Inlet Port
  {c7325009-d056-430b-9592-8a6e08d6abe8}; !- Outlet Port

OS:Connection,
  {3e65b968-7890-4886-abbb-afd22f5af47e}, !- Handle
  {2c136398-dd77-49df-9174-3cdb591bfd1d}, !- Source Object
  3,                                      !- Outlet Port
  {fda6350e-1aa2-4492-bf2a-719695d22fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78f78b2-2e5d-4916-b03d-0b62b035f797}, !- Handle
  {fda6350e-1aa2-4492-bf2a-719695d22fc5}, !- Source Object
  3,                                      !- Outlet Port
  {e5556f08-b1f2-4df3-9b9a-dbeb12245a9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7325009-d056-430b-9592-8a6e08d6abe8}, !- Handle
  {e5556f08-b1f2-4df3-9b9a-dbeb12245a9b}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  95;                                     !- Inlet Port

OS:Fan:OnOff,
  {87c701a3-c373-4e38-af55-c31832289498}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {81f85f0b-9cfa-43c3-bcc9-8f499d4b00a5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {63013e71-532d-4f02-974f-9fa1eab2ccc9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {81f85f0b-9cfa-43c3-bcc9-8f499d4b00a5}, !- Handle
  Fan On Off Power Curve 45,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {63013e71-532d-4f02-974f-9fa1eab2ccc9}, !- Handle
  Fan On Off Efficiency Curve 45,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {6b9f5c89-6aed-4139-9fba-8fbebdfdedc4}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {8c867214-6f8e-4922-b337-1a4530464dae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {e0331b8c-bc85-44b3-86fa-1fa578a77427}, !- Air Inlet Node Name
  {767e7ccf-45b0-445e-a6f2-c33db9d97f06}, !- Air Outlet Node Name
  {87c701a3-c373-4e38-af55-c31832289498}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {a1929595-576f-4beb-99ff-4245f49630a1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {fda6350e-1aa2-4492-bf2a-719695d22fc5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8ca3e359-c09b-4f4c-bcce-e96200b55ea6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {767e7ccf-45b0-445e-a6f2-c33db9d97f06}, !- Handle
  {6b9f5c89-6aed-4139-9fba-8fbebdfdedc4}, !- Source Object
  7,                                      !- Outlet Port
  {d90a0bdc-85f2-4e89-8d77-b57331cda850}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ed51448d-f50f-4852-b56a-053c5ba2e57b}, !- Handle
  F6 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1b9599d-6987-46a3-92ae-f61a8a522a29}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1b9599d-6987-46a3-92ae-f61a8a522a29}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4337271f-f32f-42f8-b028-e651c36ca4a4}, !- Handle
  F6 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {ed51448d-f50f-4852-b56a-053c5ba2e57b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b2051440-b151-42f6-980c-2935b9f78fa3}, !- Mixed Air Node Name
  {032e9836-c38e-4a48-ba7d-f65776374c94}, !- Outdoor Air Stream Node Name
  {e15078f0-7e0a-4ab1-a0b3-cd6626fb08a1}, !- Relief Air Stream Node Name
  {7b985369-ba62-446a-8c40-c0a2998e9417}; !- Return Air Stream Node Name

OS:Node,
  {59102bef-3d2d-4b9d-a0ce-3d074a791be3}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {032e9836-c38e-4a48-ba7d-f65776374c94}; !- Outlet Port

OS:Connection,
  {032e9836-c38e-4a48-ba7d-f65776374c94}, !- Handle
  {59102bef-3d2d-4b9d-a0ce-3d074a791be3}, !- Source Object
  3,                                      !- Outlet Port
  {4337271f-f32f-42f8-b028-e651c36ca4a4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3addb1fd-5570-4f5b-8231-53615c0539b5}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e15078f0-7e0a-4ab1-a0b3-cd6626fb08a1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e15078f0-7e0a-4ab1-a0b3-cd6626fb08a1}, !- Handle
  {4337271f-f32f-42f8-b028-e651c36ca4a4}, !- Source Object
  7,                                      !- Outlet Port
  {3addb1fd-5570-4f5b-8231-53615c0539b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {860490c0-42b9-462e-a170-234fd9b23cea}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {b2051440-b151-42f6-980c-2935b9f78fa3}, !- Inlet Port
  {e0331b8c-bc85-44b3-86fa-1fa578a77427}; !- Outlet Port

OS:Connection,
  {7b985369-ba62-446a-8c40-c0a2998e9417}, !- Handle
  {e983e247-466e-4768-9307-37579721e63f}, !- Source Object
  3,                                      !- Outlet Port
  {4337271f-f32f-42f8-b028-e651c36ca4a4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b2051440-b151-42f6-980c-2935b9f78fa3}, !- Handle
  {4337271f-f32f-42f8-b028-e651c36ca4a4}, !- Source Object
  5,                                      !- Outlet Port
  {860490c0-42b9-462e-a170-234fd9b23cea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0331b8c-bc85-44b3-86fa-1fa578a77427}, !- Handle
  {860490c0-42b9-462e-a170-234fd9b23cea}, !- Source Object
  3,                                      !- Outlet Port
  {6b9f5c89-6aed-4139-9fba-8fbebdfdedc4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {cc4f0cda-8948-49d2-9526-47dd6f584b83}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8d1c78fe-122d-4380-90b1-4664604767ea}, !- Control Zone or Zone List Name
  {072ca45c-68d9-4259-a267-f8cd561bc89b}, !- Cooling Control Zone or Zone List Name
  {299381ab-c0b0-40fd-9568-ce92d58b7149}, !- Heating Control Zone or Zone List Name
  {20a13064-75b2-4dc0-b50a-97dfde5daa52}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8d1c78fe-122d-4380-90b1-4664604767ea}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {072ca45c-68d9-4259-a267-f8cd561bc89b}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {299381ab-c0b0-40fd-9568-ce92d58b7149}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {20a13064-75b2-4dc0-b50a-97dfde5daa52}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7d68e687-df76-4173-a12f-6092d79396a5}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {ffa1460e-7c2f-4ff9-b7ea-cee2c0685672}, !- Air Inlet Node Name
  {9e7ef6f8-7934-4f6c-abb8-dd41f3b0ac88}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0dfe3e8c-78eb-42d8-a356-2555a9c76bb5}, !- Handle
  F6 S1 Apartment ZN Return Air Node,     !- Name
  {b4be35cd-6f4a-4454-b425-0b273583b995}, !- Inlet Port
  {c52e1a7f-60b3-4dbf-a7ee-694bf7027651}; !- Outlet Port

OS:Connection,
  {0142cd66-7747-49ba-bc39-038f24ce4690}, !- Handle
  {36ab4ece-3529-4da6-834f-7ad1d9dd0374}, !- Source Object
  3,                                      !- Outlet Port
  {a5ac37e9-7501-4d35-bf86-2bcb3f77f55f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4be35cd-6f4a-4454-b425-0b273583b995}, !- Handle
  {dcff5add-a537-4460-bce2-67e433cc11d5}, !- Source Object
  2,                                      !- Outlet Port
  {0dfe3e8c-78eb-42d8-a356-2555a9c76bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c52e1a7f-60b3-4dbf-a7ee-694bf7027651}, !- Handle
  {0dfe3e8c-78eb-42d8-a356-2555a9c76bb5}, !- Source Object
  3,                                      !- Outlet Port
  {c0d97655-3884-4896-ab51-e100fc84f692}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {675c11cd-8f0a-47e8-ab06-83dba40ca5d2}, !- Handle
  F6 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {5b2eee3c-8b12-4b0d-90fb-adc9387aa255}, !- Inlet Port
  {ffa1460e-7c2f-4ff9-b7ea-cee2c0685672}; !- Outlet Port

OS:Connection,
  {5b2eee3c-8b12-4b0d-90fb-adc9387aa255}, !- Handle
  {101aac3a-8283-4311-b90d-15c77f63385b}, !- Source Object
  3,                                      !- Outlet Port
  {675c11cd-8f0a-47e8-ab06-83dba40ca5d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa1460e-7c2f-4ff9-b7ea-cee2c0685672}, !- Handle
  {675c11cd-8f0a-47e8-ab06-83dba40ca5d2}, !- Source Object
  3,                                      !- Outlet Port
  {7d68e687-df76-4173-a12f-6092d79396a5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e7ef6f8-7934-4f6c-abb8-dd41f3b0ac88}, !- Handle
  {7d68e687-df76-4173-a12f-6092d79396a5}, !- Source Object
  4,                                      !- Outlet Port
  {36ab4ece-3529-4da6-834f-7ad1d9dd0374}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {b4f43546-5b70-4f50-b52f-de578b2f8598}, !- Handle
  F6 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {19f2649c-c07f-4d1d-85a9-7f1ca2d69fb3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c426168d-5dae-4928-a250-f0f3f00108f3}, !- Supply Side Inlet Node Name
  {f616d718-e2aa-4e54-b772-8427110a23be}, !- Demand Side Outlet Node Name
  {8fc4d35a-62bf-4f0f-b99f-cd8812c87177}, !- Demand Side Inlet Node A
  {0b838edc-c5e5-45ce-9f5c-10adb69fedb1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {998af2b9-db71-4e07-931d-65aa16a59b39}, !- Demand Mixer Name
  {cd2bdc09-c26b-45f0-b3a1-4aae4f5c39a5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {eb5ddc58-86b8-4bd5-925b-b6ce0e698c24}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c426168d-5dae-4928-a250-f0f3f00108f3}, !- Inlet Port
  {ecea6c47-b5c6-42b3-9fb4-7d6a82b903be}; !- Outlet Port

OS:Node,
  {948f58a5-4b33-47ee-9bd0-4f1173508246}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {d7e94989-60d1-4e76-bcda-6629a7e5723f}, !- Inlet Port
  {0b838edc-c5e5-45ce-9f5c-10adb69fedb1}; !- Outlet Port

OS:Connection,
  {c426168d-5dae-4928-a250-f0f3f00108f3}, !- Handle
  {b4f43546-5b70-4f50-b52f-de578b2f8598}, !- Source Object
  9,                                      !- Outlet Port
  {eb5ddc58-86b8-4bd5-925b-b6ce0e698c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b838edc-c5e5-45ce-9f5c-10adb69fedb1}, !- Handle
  {948f58a5-4b33-47ee-9bd0-4f1173508246}, !- Source Object
  3,                                      !- Outlet Port
  {b4f43546-5b70-4f50-b52f-de578b2f8598}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a88fa460-d442-4d2b-9985-7212027eea29}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {8fc4d35a-62bf-4f0f-b99f-cd8812c87177}, !- Inlet Port
  {545292f9-7062-464a-a744-58510ccd10e8}; !- Outlet Port

OS:Node,
  {9ae4b0c8-3360-4ad2-8093-ba9db764b1ba}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {d6ea327e-2fa0-43df-901a-d80dd124211e}, !- Inlet Port
  {f616d718-e2aa-4e54-b772-8427110a23be}; !- Outlet Port

OS:Node,
  {01212b9f-445a-461d-b720-cdae7aa30a2c}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8f4603c1-0ac6-40b9-975b-6f61b49897c4}, !- Inlet Port
  {77799842-e903-4ab0-887e-3f6782debbf2}; !- Outlet Port

OS:Connection,
  {8fc4d35a-62bf-4f0f-b99f-cd8812c87177}, !- Handle
  {b4f43546-5b70-4f50-b52f-de578b2f8598}, !- Source Object
  11,                                     !- Outlet Port
  {a88fa460-d442-4d2b-9985-7212027eea29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f616d718-e2aa-4e54-b772-8427110a23be}, !- Handle
  {9ae4b0c8-3360-4ad2-8093-ba9db764b1ba}, !- Source Object
  3,                                      !- Outlet Port
  {b4f43546-5b70-4f50-b52f-de578b2f8598}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cd2bdc09-c26b-45f0-b3a1-4aae4f5c39a5}, !- Handle
  Air Loop HVAC Zone Splitter 47,         !- Name
  {545292f9-7062-464a-a744-58510ccd10e8}, !- Inlet Node Name
  {498bdb7e-a40f-4b11-b9e1-a08c420295b8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {998af2b9-db71-4e07-931d-65aa16a59b39}, !- Handle
  Air Loop HVAC Zone Mixer 47,            !- Name
  {d6ea327e-2fa0-43df-901a-d80dd124211e}, !- Outlet Node Name
  {cb23cbe2-eb9c-4145-97c9-ae1cefb49017}; !- Inlet Node Name 1

OS:Connection,
  {545292f9-7062-464a-a744-58510ccd10e8}, !- Handle
  {a88fa460-d442-4d2b-9985-7212027eea29}, !- Source Object
  3,                                      !- Outlet Port
  {cd2bdc09-c26b-45f0-b3a1-4aae4f5c39a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6ea327e-2fa0-43df-901a-d80dd124211e}, !- Handle
  {998af2b9-db71-4e07-931d-65aa16a59b39}, !- Source Object
  2,                                      !- Outlet Port
  {9ae4b0c8-3360-4ad2-8093-ba9db764b1ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d5eafded-116e-41e5-ad9d-7e4d552591d8}, !- Handle
  {b4f43546-5b70-4f50-b52f-de578b2f8598}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {19f2649c-c07f-4d1d-85a9-7f1ca2d69fb3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 46, !- Name
  {9c5c4fcb-59d6-4498-91fa-a809d2fbdd84}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2fc82dc0-3014-4cc2-a892-4bcd0a10ef21}, !- Handle
  F6 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- Control Zone Name
  {948f58a5-4b33-47ee-9bd0-4f1173508246}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4e18fad8-2fcc-4b56-a3c7-de7fbe5d54e0}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {60d25131-4a6a-495f-85cc-198c495e070b}, !- Water Inlet Node Name
  {9e1ce379-7a07-4bb2-9432-3c14762621d4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {2c987041-0ad8-4da4-ba8a-2e387d0dceed}, !- Heating Capacity Curve Name
  {c1afa614-06a9-4206-aa8a-20db744fdf52}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {2c987041-0ad8-4da4-ba8a-2e387d0dceed}, !- Handle
  Curve Quad Linear 139,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c1afa614-06a9-4206-aa8a-20db744fdf52}, !- Handle
  Curve Quad Linear 140,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {844c4d88-d6ef-4b8b-97d6-ac9af6dd47c3}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {5eecd2ec-1794-4e3f-9fb2-50fc8849a068}, !- Inlet Port
  {60d25131-4a6a-495f-85cc-198c495e070b}; !- Outlet Port

OS:Connection,
  {5eecd2ec-1794-4e3f-9fb2-50fc8849a068}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  96,                                     !- Outlet Port
  {844c4d88-d6ef-4b8b-97d6-ac9af6dd47c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa3c3852-00a0-4ea2-88d8-75afa9c6f019}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {9e1ce379-7a07-4bb2-9432-3c14762621d4}, !- Inlet Port
  {792d519c-8a25-48d1-b6d9-679a29688006}; !- Outlet Port

OS:Connection,
  {60d25131-4a6a-495f-85cc-198c495e070b}, !- Handle
  {844c4d88-d6ef-4b8b-97d6-ac9af6dd47c3}, !- Source Object
  3,                                      !- Outlet Port
  {4e18fad8-2fcc-4b56-a3c7-de7fbe5d54e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1ce379-7a07-4bb2-9432-3c14762621d4}, !- Handle
  {4e18fad8-2fcc-4b56-a3c7-de7fbe5d54e0}, !- Source Object
  3,                                      !- Outlet Port
  {fa3c3852-00a0-4ea2-88d8-75afa9c6f019}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792d519c-8a25-48d1-b6d9-679a29688006}, !- Handle
  {fa3c3852-00a0-4ea2-88d8-75afa9c6f019}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  96;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {0e0a7f12-8b86-4d0e-b5d7-1e16c8a0da5a}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {22db4067-7e90-4ea2-8dd6-62b10686b49e}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {adb777eb-bc5f-4312-8756-a16bdd574618}, !- Water Inlet Node Name
  {375543f7-1f02-42d3-815c-cf86ec3ced27}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {9a6849aa-34b9-4e4c-80be-d4b78945db26}, !- Total Cooling Capacity Curve Name
  {fa45212e-e1f4-45ea-a772-2be350a3a0a8}, !- Sensible Cooling Capacity Curve Name
  {eee7904b-a99c-4e26-84f5-de6706e74659}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {9a6849aa-34b9-4e4c-80be-d4b78945db26}, !- Handle
  TotCoolCapCurve 46,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {fa45212e-e1f4-45ea-a772-2be350a3a0a8}, !- Handle
  Curve Quint Linear 47,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {eee7904b-a99c-4e26-84f5-de6706e74659}, !- Handle
  Curve Quad Linear 141,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {379d589d-b55a-46f6-ace9-7beef3a4c012}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {40144091-832a-47ce-84f0-c1cc76c07230}, !- Inlet Port
  {adb777eb-bc5f-4312-8756-a16bdd574618}; !- Outlet Port

OS:Connection,
  {40144091-832a-47ce-84f0-c1cc76c07230}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  97,                                     !- Outlet Port
  {379d589d-b55a-46f6-ace9-7beef3a4c012}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9bf5ab2f-e608-4c63-ac09-a559ec1f15b3}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {375543f7-1f02-42d3-815c-cf86ec3ced27}, !- Inlet Port
  {30652b23-782c-4928-8544-51e13549685f}; !- Outlet Port

OS:Connection,
  {adb777eb-bc5f-4312-8756-a16bdd574618}, !- Handle
  {379d589d-b55a-46f6-ace9-7beef3a4c012}, !- Source Object
  3,                                      !- Outlet Port
  {22db4067-7e90-4ea2-8dd6-62b10686b49e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {375543f7-1f02-42d3-815c-cf86ec3ced27}, !- Handle
  {22db4067-7e90-4ea2-8dd6-62b10686b49e}, !- Source Object
  3,                                      !- Outlet Port
  {9bf5ab2f-e608-4c63-ac09-a559ec1f15b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30652b23-782c-4928-8544-51e13549685f}, !- Handle
  {9bf5ab2f-e608-4c63-ac09-a559ec1f15b3}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  97;                                     !- Inlet Port

OS:Fan:OnOff,
  {a82b6f13-33ff-4c0c-9f97-a3d3795f625d}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5d86f7e5-8370-4d8e-8464-7803a4612bcc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fcc0e87c-404f-4ac4-a197-983ab1078435}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5d86f7e5-8370-4d8e-8464-7803a4612bcc}, !- Handle
  Fan On Off Power Curve 46,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fcc0e87c-404f-4ac4-a197-983ab1078435}, !- Handle
  Fan On Off Efficiency Curve 46,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fce60163-4bfe-4872-90c5-6ce7b08c881c}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {09839410-486b-4a7c-95a3-6e3ef8e639b8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {2c57005e-3085-495c-9559-c76a5f727886}, !- Air Inlet Node Name
  {d7e94989-60d1-4e76-bcda-6629a7e5723f}, !- Air Outlet Node Name
  {a82b6f13-33ff-4c0c-9f97-a3d3795f625d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {4e18fad8-2fcc-4b56-a3c7-de7fbe5d54e0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {22db4067-7e90-4ea2-8dd6-62b10686b49e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0e0a7f12-8b86-4d0e-b5d7-1e16c8a0da5a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d7e94989-60d1-4e76-bcda-6629a7e5723f}, !- Handle
  {fce60163-4bfe-4872-90c5-6ce7b08c881c}, !- Source Object
  7,                                      !- Outlet Port
  {948f58a5-4b33-47ee-9bd0-4f1173508246}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {2897effa-1a4b-44f2-ae32-6f63710a05d0}, !- Handle
  F6 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0b09dc96-a978-4b6e-9170-c4a6f7b8cd6f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0b09dc96-a978-4b6e-9170-c4a6f7b8cd6f}, !- Handle
  Controller Mechanical Ventilation 47,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {70681fa0-cfd8-4d77-8e8b-b236379a8d60}, !- Handle
  F6 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {2897effa-1a4b-44f2-ae32-6f63710a05d0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {08ce3ff1-68d3-4b24-925f-8c679e31cd3a}, !- Mixed Air Node Name
  {897eff67-26dd-40c6-8b32-40d09f59dbe5}, !- Outdoor Air Stream Node Name
  {96e3d9f7-7fd8-4d4a-953d-91b67285f484}, !- Relief Air Stream Node Name
  {ecea6c47-b5c6-42b3-9fb4-7d6a82b903be}; !- Return Air Stream Node Name

OS:Node,
  {2ef9ffae-2bf7-4c6d-9b21-c63c3e3d7e85}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {897eff67-26dd-40c6-8b32-40d09f59dbe5}; !- Outlet Port

OS:Connection,
  {897eff67-26dd-40c6-8b32-40d09f59dbe5}, !- Handle
  {2ef9ffae-2bf7-4c6d-9b21-c63c3e3d7e85}, !- Source Object
  3,                                      !- Outlet Port
  {70681fa0-cfd8-4d77-8e8b-b236379a8d60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {166b4dc6-d6ea-4b69-8722-5c0c4c121cd6}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {96e3d9f7-7fd8-4d4a-953d-91b67285f484}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96e3d9f7-7fd8-4d4a-953d-91b67285f484}, !- Handle
  {70681fa0-cfd8-4d77-8e8b-b236379a8d60}, !- Source Object
  7,                                      !- Outlet Port
  {166b4dc6-d6ea-4b69-8722-5c0c4c121cd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eab36ddb-69c2-4b16-a566-d8b33ab8c8d9}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {08ce3ff1-68d3-4b24-925f-8c679e31cd3a}, !- Inlet Port
  {2c57005e-3085-495c-9559-c76a5f727886}; !- Outlet Port

OS:Connection,
  {ecea6c47-b5c6-42b3-9fb4-7d6a82b903be}, !- Handle
  {eb5ddc58-86b8-4bd5-925b-b6ce0e698c24}, !- Source Object
  3,                                      !- Outlet Port
  {70681fa0-cfd8-4d77-8e8b-b236379a8d60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {08ce3ff1-68d3-4b24-925f-8c679e31cd3a}, !- Handle
  {70681fa0-cfd8-4d77-8e8b-b236379a8d60}, !- Source Object
  5,                                      !- Outlet Port
  {eab36ddb-69c2-4b16-a566-d8b33ab8c8d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c57005e-3085-495c-9559-c76a5f727886}, !- Handle
  {eab36ddb-69c2-4b16-a566-d8b33ab8c8d9}, !- Source Object
  3,                                      !- Outlet Port
  {fce60163-4bfe-4872-90c5-6ce7b08c881c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {9c5c4fcb-59d6-4498-91fa-a809d2fbdd84}, !- Handle
  Availability Manager Night Cycle 47,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {02762cc6-d61e-4862-9197-0db1b9ec690d}, !- Control Zone or Zone List Name
  {f634b585-ca04-425a-b08c-266fa014f156}, !- Cooling Control Zone or Zone List Name
  {cf050089-9b75-449c-9ff9-a9d76e11e5c3}, !- Heating Control Zone or Zone List Name
  {eb65c473-d86a-41e0-8cbd-35ba9558a441}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {02762cc6-d61e-4862-9197-0db1b9ec690d}, !- Handle
  Availability Manager Night Cycle 47 Control Zone List; !- Name

OS:ModelObjectList,
  {f634b585-ca04-425a-b08c-266fa014f156}, !- Handle
  Availability Manager Night Cycle 47 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cf050089-9b75-449c-9ff9-a9d76e11e5c3}, !- Handle
  Availability Manager Night Cycle 47 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {eb65c473-d86a-41e0-8cbd-35ba9558a441}, !- Handle
  Availability Manager Night Cycle 47 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {25dee268-043b-450a-a379-c70b53901c04}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {c9fed6c9-1077-49a1-b689-74949ba04a3d}, !- Air Inlet Node Name
  {8f4603c1-0ac6-40b9-975b-6f61b49897c4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e694d041-ac91-476a-9af2-e3700be42a70}, !- Handle
  F6 S2 Apartment ZN Return Air Node,     !- Name
  {89d0a60c-3e34-4bae-9ad9-d64ee2e87b4a}, !- Inlet Port
  {cb23cbe2-eb9c-4145-97c9-ae1cefb49017}; !- Outlet Port

OS:Connection,
  {77799842-e903-4ab0-887e-3f6782debbf2}, !- Handle
  {01212b9f-445a-461d-b720-cdae7aa30a2c}, !- Source Object
  3,                                      !- Outlet Port
  {c78969ba-2cab-48cd-b843-3dbfcdf81e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89d0a60c-3e34-4bae-9ad9-d64ee2e87b4a}, !- Handle
  {e32f7210-8645-401e-8c90-99e5ab1c5c37}, !- Source Object
  2,                                      !- Outlet Port
  {e694d041-ac91-476a-9af2-e3700be42a70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb23cbe2-eb9c-4145-97c9-ae1cefb49017}, !- Handle
  {e694d041-ac91-476a-9af2-e3700be42a70}, !- Source Object
  3,                                      !- Outlet Port
  {998af2b9-db71-4e07-931d-65aa16a59b39}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ca651607-ce31-42ff-b07d-69ef2c4126b5}, !- Handle
  F6 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {498bdb7e-a40f-4b11-b9e1-a08c420295b8}, !- Inlet Port
  {c9fed6c9-1077-49a1-b689-74949ba04a3d}; !- Outlet Port

OS:Connection,
  {498bdb7e-a40f-4b11-b9e1-a08c420295b8}, !- Handle
  {cd2bdc09-c26b-45f0-b3a1-4aae4f5c39a5}, !- Source Object
  3,                                      !- Outlet Port
  {ca651607-ce31-42ff-b07d-69ef2c4126b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9fed6c9-1077-49a1-b689-74949ba04a3d}, !- Handle
  {ca651607-ce31-42ff-b07d-69ef2c4126b5}, !- Source Object
  3,                                      !- Outlet Port
  {25dee268-043b-450a-a379-c70b53901c04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f4603c1-0ac6-40b9-975b-6f61b49897c4}, !- Handle
  {25dee268-043b-450a-a379-c70b53901c04}, !- Source Object
  4,                                      !- Outlet Port
  {01212b9f-445a-461d-b720-cdae7aa30a2c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {f36e6b35-012b-4767-83a7-3bbad9a43764}, !- Handle
  F7 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {446778a5-1776-4a08-94af-e54b2808b125}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0e13286d-37e1-475c-b51c-323d87d65a8e}, !- Supply Side Inlet Node Name
  {b8febe69-de0e-4a4a-89ef-f10b73817d1d}, !- Demand Side Outlet Node Name
  {3b099fdd-7ebc-414a-ac44-7e4dbb4195dd}, !- Demand Side Inlet Node A
  {6946083d-e33d-4821-ab2b-2555b212bcae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {460bf346-afb4-446e-9465-6057b08206d6}, !- Demand Mixer Name
  {c9f0689f-1728-4c51-9509-9cac03f5fc06}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {16bc9995-3e17-4136-9966-70dde522814d}, !- Handle
  F7 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {0e13286d-37e1-475c-b51c-323d87d65a8e}, !- Inlet Port
  {108b2355-3eaf-42b1-bc85-2023f2b0b724}; !- Outlet Port

OS:Node,
  {d6cef674-44b0-4fcd-b966-55659a97bc31}, !- Handle
  F7 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {94eb4be8-9042-42ba-87e4-d2672e604377}, !- Inlet Port
  {6946083d-e33d-4821-ab2b-2555b212bcae}; !- Outlet Port

OS:Connection,
  {0e13286d-37e1-475c-b51c-323d87d65a8e}, !- Handle
  {f36e6b35-012b-4767-83a7-3bbad9a43764}, !- Source Object
  9,                                      !- Outlet Port
  {16bc9995-3e17-4136-9966-70dde522814d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6946083d-e33d-4821-ab2b-2555b212bcae}, !- Handle
  {d6cef674-44b0-4fcd-b966-55659a97bc31}, !- Source Object
  3,                                      !- Outlet Port
  {f36e6b35-012b-4767-83a7-3bbad9a43764}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {23db0d3e-5f24-48e2-959f-1e12be0da058}, !- Handle
  F7 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {3b099fdd-7ebc-414a-ac44-7e4dbb4195dd}, !- Inlet Port
  {03396298-93de-42c3-80c9-b310bdff3266}; !- Outlet Port

OS:Node,
  {252641e5-e465-4b62-b342-d498b88f66f0}, !- Handle
  F7 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {44df22cd-afd4-4d1c-b319-70cf3b27ee51}, !- Inlet Port
  {b8febe69-de0e-4a4a-89ef-f10b73817d1d}; !- Outlet Port

OS:Node,
  {ab211fe0-e2ff-45c1-8767-943ab9e36418}, !- Handle
  F7 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c409823e-f305-4763-80ee-020c45e528a5}, !- Inlet Port
  {df94e02c-ae33-421e-9b50-1f72dc307818}; !- Outlet Port

OS:Connection,
  {3b099fdd-7ebc-414a-ac44-7e4dbb4195dd}, !- Handle
  {f36e6b35-012b-4767-83a7-3bbad9a43764}, !- Source Object
  11,                                     !- Outlet Port
  {23db0d3e-5f24-48e2-959f-1e12be0da058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8febe69-de0e-4a4a-89ef-f10b73817d1d}, !- Handle
  {252641e5-e465-4b62-b342-d498b88f66f0}, !- Source Object
  3,                                      !- Outlet Port
  {f36e6b35-012b-4767-83a7-3bbad9a43764}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c9f0689f-1728-4c51-9509-9cac03f5fc06}, !- Handle
  Air Loop HVAC Zone Splitter 48,         !- Name
  {03396298-93de-42c3-80c9-b310bdff3266}, !- Inlet Node Name
  {067ab2dd-138f-42a4-8446-12557a85a5fd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {460bf346-afb4-446e-9465-6057b08206d6}, !- Handle
  Air Loop HVAC Zone Mixer 48,            !- Name
  {44df22cd-afd4-4d1c-b319-70cf3b27ee51}, !- Outlet Node Name
  {1361661c-78f5-4eba-9ca5-05dfe158d1f4}; !- Inlet Node Name 1

OS:Connection,
  {03396298-93de-42c3-80c9-b310bdff3266}, !- Handle
  {23db0d3e-5f24-48e2-959f-1e12be0da058}, !- Source Object
  3,                                      !- Outlet Port
  {c9f0689f-1728-4c51-9509-9cac03f5fc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44df22cd-afd4-4d1c-b319-70cf3b27ee51}, !- Handle
  {460bf346-afb4-446e-9465-6057b08206d6}, !- Source Object
  2,                                      !- Outlet Port
  {252641e5-e465-4b62-b342-d498b88f66f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2e9e03ab-3c6b-42a5-ae10-b7418f4bc19a}, !- Handle
  {f36e6b35-012b-4767-83a7-3bbad9a43764}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {446778a5-1776-4a08-94af-e54b2808b125}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 47, !- Name
  {7b0bcf94-28b4-420c-b724-1faada1f8f3c}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7c3ac970-e94f-4b17-aa69-d6a51912b45d}, !- Handle
  F7 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- Control Zone Name
  {d6cef674-44b0-4fcd-b966-55659a97bc31}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {a0c10c8a-8bee-4ac6-b9da-8eb0216a8a90}, !- Handle
  F7 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
  {55618980-96e7-4a7b-a4f9-9abf594f032f}, !- Water Inlet Node Name
  {a3266d7b-5a90-41ab-bf8c-2e00552254c0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {8f40ef49-c2e2-4522-a972-d3b7b0056ca6}, !- Heating Capacity Curve Name
  {ce46b7ad-7d7d-44c8-bcaf-c925b75d237e}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {8f40ef49-c2e2-4522-a972-d3b7b0056ca6}, !- Handle
  Curve Quad Linear 142,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ce46b7ad-7d7d-44c8-bcaf-c925b75d237e}, !- Handle
  Curve Quad Linear 143,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b8edd079-1e22-444f-b308-c8023cc4c8dd}, !- Handle
  F7 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {33155fa9-7b26-4ed2-a50c-5c70536e81c9}, !- Inlet Port
  {55618980-96e7-4a7b-a4f9-9abf594f032f}; !- Outlet Port

OS:Connection,
  {33155fa9-7b26-4ed2-a50c-5c70536e81c9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  98,                                     !- Outlet Port
  {b8edd079-1e22-444f-b308-c8023cc4c8dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc781b74-7663-424f-9bd2-5c5295373771}, !- Handle
  F7 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {a3266d7b-5a90-41ab-bf8c-2e00552254c0}, !- Inlet Port
  {3936e63b-db5d-4d3c-bbd9-4617c44c6c6b}; !- Outlet Port

OS:Connection,
  {55618980-96e7-4a7b-a4f9-9abf594f032f}, !- Handle
  {b8edd079-1e22-444f-b308-c8023cc4c8dd}, !- Source Object
  3,                                      !- Outlet Port
  {a0c10c8a-8bee-4ac6-b9da-8eb0216a8a90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3266d7b-5a90-41ab-bf8c-2e00552254c0}, !- Handle
  {a0c10c8a-8bee-4ac6-b9da-8eb0216a8a90}, !- Source Object
  3,                                      !- Outlet Port
  {bc781b74-7663-424f-9bd2-5c5295373771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3936e63b-db5d-4d3c-bbd9-4617c44c6c6b}, !- Handle
  {bc781b74-7663-424f-9bd2-5c5295373771}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  98;                                     !- Inlet Port

OS:Coil:Heating:Electric,
  {39ead89c-64fa-4192-8e30-7a007b62fd34}, !- Handle
  F7 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1e0ca355-807b-411f-b309-002ae239e170}, !- Handle
  F7 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {73d6352d-4653-437a-b001-49af03593ff0}, !- Water Inlet Node Name
  {8a2de9c2-5484-411e-9d3b-36433b28b1ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {0b8bc88e-9576-44fa-8232-fc943cf7c16d}, !- Total Cooling Capacity Curve Name
  {94d71742-7112-4d38-aed7-f57853f3668e}, !- Sensible Cooling Capacity Curve Name
  {82779cc7-13c8-438c-98b8-b41d700b10e5}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {0b8bc88e-9576-44fa-8232-fc943cf7c16d}, !- Handle
  TotCoolCapCurve 47,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {94d71742-7112-4d38-aed7-f57853f3668e}, !- Handle
  Curve Quint Linear 48,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {82779cc7-13c8-438c-98b8-b41d700b10e5}, !- Handle
  Curve Quad Linear 144,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2a45c5a3-bc12-44e2-823a-d7ec0ee2501c}, !- Handle
  F7 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Inlet Water Node, !- Name
  {c300f453-7a90-4f35-ad45-608f4a837f81}, !- Inlet Port
  {73d6352d-4653-437a-b001-49af03593ff0}; !- Outlet Port

OS:Connection,
  {c300f453-7a90-4f35-ad45-608f4a837f81}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  99,                                     !- Outlet Port
  {2a45c5a3-bc12-44e2-823a-d7ec0ee2501c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d423c17c-b5c0-425d-89ca-eb3cc6aa234a}, !- Handle
  F7 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Outlet Water Node, !- Name
  {8a2de9c2-5484-411e-9d3b-36433b28b1ce}, !- Inlet Port
  {ee7c663a-84ee-4fe0-85fb-304865f9b97a}; !- Outlet Port

OS:Connection,
  {73d6352d-4653-437a-b001-49af03593ff0}, !- Handle
  {2a45c5a3-bc12-44e2-823a-d7ec0ee2501c}, !- Source Object
  3,                                      !- Outlet Port
  {1e0ca355-807b-411f-b309-002ae239e170}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2de9c2-5484-411e-9d3b-36433b28b1ce}, !- Handle
  {1e0ca355-807b-411f-b309-002ae239e170}, !- Source Object
  3,                                      !- Outlet Port
  {d423c17c-b5c0-425d-89ca-eb3cc6aa234a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee7c663a-84ee-4fe0-85fb-304865f9b97a}, !- Handle
  {d423c17c-b5c0-425d-89ca-eb3cc6aa234a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  99;                                     !- Inlet Port

OS:Fan:OnOff,
  {3248db10-a640-4cce-8d79-774d6e852665}, !- Handle
  F7 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4ed0ad0-09fc-4d05-ab2a-683903165c43}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aa09d307-4c0d-412a-b695-60724f4f6023}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4ed0ad0-09fc-4d05-ab2a-683903165c43}, !- Handle
  Fan On Off Power Curve 47,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aa09d307-4c0d-412a-b695-60724f4f6023}, !- Handle
  Fan On Off Efficiency Curve 47,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2ac9b0e7-3aa8-42be-8207-fd88a2605248}, !- Handle
  F7 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {545b3297-c83e-4e5d-b5f6-7bb28c4b2f83}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {38a2e552-67ec-4ba0-a91d-303bf6039019}, !- Air Inlet Node Name
  {94eb4be8-9042-42ba-87e4-d2672e604377}, !- Air Outlet Node Name
  {3248db10-a640-4cce-8d79-774d6e852665}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {a0c10c8a-8bee-4ac6-b9da-8eb0216a8a90}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1e0ca355-807b-411f-b309-002ae239e170}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {39ead89c-64fa-4192-8e30-7a007b62fd34}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {94eb4be8-9042-42ba-87e4-d2672e604377}, !- Handle
  {2ac9b0e7-3aa8-42be-8207-fd88a2605248}, !- Source Object
  7,                                      !- Outlet Port
  {d6cef674-44b0-4fcd-b966-55659a97bc31}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a934a7dc-6fa4-4699-8c06-374a3943199f}, !- Handle
  F7 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {737dfeab-0b09-46e3-bf3e-5fc49c1cfc60}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {737dfeab-0b09-46e3-bf3e-5fc49c1cfc60}, !- Handle
  Controller Mechanical Ventilation 48,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {07594a8d-1b45-418f-ab7d-15ef8244e6b1}, !- Handle
  F7 SW Apartment ZN PSZ-AC OA System,    !- Name
  {a934a7dc-6fa4-4699-8c06-374a3943199f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ac75eb7d-4fd2-4224-9d78-3282bed3b7b5}, !- Mixed Air Node Name
  {49415f13-aed9-4bbd-8c5b-b42933e5ee5a}, !- Outdoor Air Stream Node Name
  {d15af9fc-7290-4dd6-b31a-035e6b5d2a25}, !- Relief Air Stream Node Name
  {108b2355-3eaf-42b1-bc85-2023f2b0b724}; !- Return Air Stream Node Name

OS:Node,
  {8ef98008-b707-4648-8de0-1c1192ba963b}, !- Handle
  F7 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {49415f13-aed9-4bbd-8c5b-b42933e5ee5a}; !- Outlet Port

OS:Connection,
  {49415f13-aed9-4bbd-8c5b-b42933e5ee5a}, !- Handle
  {8ef98008-b707-4648-8de0-1c1192ba963b}, !- Source Object
  3,                                      !- Outlet Port
  {07594a8d-1b45-418f-ab7d-15ef8244e6b1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {de16d368-f72e-411c-9d45-1e73fac846e0}, !- Handle
  F7 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {d15af9fc-7290-4dd6-b31a-035e6b5d2a25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d15af9fc-7290-4dd6-b31a-035e6b5d2a25}, !- Handle
  {07594a8d-1b45-418f-ab7d-15ef8244e6b1}, !- Source Object
  7,                                      !- Outlet Port
  {de16d368-f72e-411c-9d45-1e73fac846e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {508f3448-a053-438c-b154-4b2223d5b53d}, !- Handle
  F7 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {ac75eb7d-4fd2-4224-9d78-3282bed3b7b5}, !- Inlet Port
  {38a2e552-67ec-4ba0-a91d-303bf6039019}; !- Outlet Port

OS:Connection,
  {108b2355-3eaf-42b1-bc85-2023f2b0b724}, !- Handle
  {16bc9995-3e17-4136-9966-70dde522814d}, !- Source Object
  3,                                      !- Outlet Port
  {07594a8d-1b45-418f-ab7d-15ef8244e6b1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ac75eb7d-4fd2-4224-9d78-3282bed3b7b5}, !- Handle
  {07594a8d-1b45-418f-ab7d-15ef8244e6b1}, !- Source Object
  5,                                      !- Outlet Port
  {508f3448-a053-438c-b154-4b2223d5b53d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a2e552-67ec-4ba0-a91d-303bf6039019}, !- Handle
  {508f3448-a053-438c-b154-4b2223d5b53d}, !- Source Object
  3,                                      !- Outlet Port
  {2ac9b0e7-3aa8-42be-8207-fd88a2605248}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7b0bcf94-28b4-420c-b724-1faada1f8f3c}, !- Handle
  Availability Manager Night Cycle 48,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a71c58fb-071f-42fb-8dd7-0753948d40c3}, !- Control Zone or Zone List Name
  {32e22914-4472-4053-85af-4de2c0e942e9}, !- Cooling Control Zone or Zone List Name
  {8aca6235-8fa1-420f-b645-dd08a3031fd8}, !- Heating Control Zone or Zone List Name
  {fd446c17-d43c-4d92-bb49-ae46e2154600}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a71c58fb-071f-42fb-8dd7-0753948d40c3}, !- Handle
  Availability Manager Night Cycle 48 Control Zone List; !- Name

OS:ModelObjectList,
  {32e22914-4472-4053-85af-4de2c0e942e9}, !- Handle
  Availability Manager Night Cycle 48 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8aca6235-8fa1-420f-b645-dd08a3031fd8}, !- Handle
  Availability Manager Night Cycle 48 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fd446c17-d43c-4d92-bb49-ae46e2154600}, !- Handle
  Availability Manager Night Cycle 48 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4ab40b2b-d2bb-415c-b40e-3ed7f2ce400e}, !- Handle
  F7 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {2de246fa-54fd-4f5c-8f2e-0f4030119c29}, !- Air Inlet Node Name
  {c409823e-f305-4763-80ee-020c45e528a5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {420959c2-a6a1-4d44-b112-31d9b1d96965}, !- Handle
  F7 SW Apartment ZN Return Air Node,     !- Name
  {f7ac2d9d-a9cb-41ce-92fc-3d1583430e71}, !- Inlet Port
  {1361661c-78f5-4eba-9ca5-05dfe158d1f4}; !- Outlet Port

OS:Connection,
  {df94e02c-ae33-421e-9b50-1f72dc307818}, !- Handle
  {ab211fe0-e2ff-45c1-8767-943ab9e36418}, !- Source Object
  3,                                      !- Outlet Port
  {65709e83-f3e1-4ffc-b9b2-b0d9238ece74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ac2d9d-a9cb-41ce-92fc-3d1583430e71}, !- Handle
  {7058fd58-d4e6-4d93-b4f2-0243f9e1a844}, !- Source Object
  2,                                      !- Outlet Port
  {420959c2-a6a1-4d44-b112-31d9b1d96965}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1361661c-78f5-4eba-9ca5-05dfe158d1f4}, !- Handle
  {420959c2-a6a1-4d44-b112-31d9b1d96965}, !- Source Object
  3,                                      !- Outlet Port
  {460bf346-afb4-446e-9465-6057b08206d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {531b2c5d-61aa-41f9-a3ce-c1d56de312a1}, !- Handle
  F7 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {067ab2dd-138f-42a4-8446-12557a85a5fd}, !- Inlet Port
  {2de246fa-54fd-4f5c-8f2e-0f4030119c29}; !- Outlet Port

OS:Connection,
  {067ab2dd-138f-42a4-8446-12557a85a5fd}, !- Handle
  {c9f0689f-1728-4c51-9509-9cac03f5fc06}, !- Source Object
  3,                                      !- Outlet Port
  {531b2c5d-61aa-41f9-a3ce-c1d56de312a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2de246fa-54fd-4f5c-8f2e-0f4030119c29}, !- Handle
  {531b2c5d-61aa-41f9-a3ce-c1d56de312a1}, !- Source Object
  3,                                      !- Outlet Port
  {4ab40b2b-d2bb-415c-b40e-3ed7f2ce400e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c409823e-f305-4763-80ee-020c45e528a5}, !- Handle
  {4ab40b2b-d2bb-415c-b40e-3ed7f2ce400e}, !- Source Object
  4,                                      !- Outlet Port
  {ab211fe0-e2ff-45c1-8767-943ab9e36418}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4e2884ea-0289-4d49-b6e1-1a8aeab8ac08}, !- Handle
  F7 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {ecc8d57e-9cc9-488c-86cb-746a77a78763}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {88fd1a08-63a2-48b0-9e98-9821247a1c47}, !- Supply Side Inlet Node Name
  {0989f0d0-caf3-45a9-9cab-0abd3bad100b}, !- Demand Side Outlet Node Name
  {14a04fad-0ec9-4649-a245-6bc9eb5e57c9}, !- Demand Side Inlet Node A
  {f53c1b77-feb9-4539-b6e8-9dbc242fcfc3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6cb50440-124e-4205-b620-48dc72aaf7c1}, !- Demand Mixer Name
  {5b2d4119-a739-43e4-a5ff-28da8522ba2e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {349f19b9-0863-4f73-9803-1e3b1e8eab5d}, !- Handle
  F7 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {88fd1a08-63a2-48b0-9e98-9821247a1c47}, !- Inlet Port
  {92492116-96d9-4d77-b634-a835bf033a1a}; !- Outlet Port

OS:Node,
  {df00ccde-9fb1-4b71-8979-1236a5d450f8}, !- Handle
  F7 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {cbb84638-0e39-4997-987b-2e6805c4494b}, !- Inlet Port
  {f53c1b77-feb9-4539-b6e8-9dbc242fcfc3}; !- Outlet Port

OS:Connection,
  {88fd1a08-63a2-48b0-9e98-9821247a1c47}, !- Handle
  {4e2884ea-0289-4d49-b6e1-1a8aeab8ac08}, !- Source Object
  9,                                      !- Outlet Port
  {349f19b9-0863-4f73-9803-1e3b1e8eab5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f53c1b77-feb9-4539-b6e8-9dbc242fcfc3}, !- Handle
  {df00ccde-9fb1-4b71-8979-1236a5d450f8}, !- Source Object
  3,                                      !- Outlet Port
  {4e2884ea-0289-4d49-b6e1-1a8aeab8ac08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7d865358-8073-4271-a50f-a234dcb0fe6c}, !- Handle
  F7 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {14a04fad-0ec9-4649-a245-6bc9eb5e57c9}, !- Inlet Port
  {40e73871-53ec-48df-9f29-d3348fc1a9c7}; !- Outlet Port

OS:Node,
  {87621e6c-5ad3-478a-89e4-142ead82ec7a}, !- Handle
  F7 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {6c9e3a26-5df7-4c29-b301-bbf01664a945}, !- Inlet Port
  {0989f0d0-caf3-45a9-9cab-0abd3bad100b}; !- Outlet Port

OS:Node,
  {52d33112-5a93-43b3-9084-4f7d0884514c}, !- Handle
  F7 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {90765780-6938-4eb5-895f-97f1f9c4fa0d}, !- Inlet Port
  {fd91a81c-a05c-41e3-a243-5cad33e0e461}; !- Outlet Port

OS:Connection,
  {14a04fad-0ec9-4649-a245-6bc9eb5e57c9}, !- Handle
  {4e2884ea-0289-4d49-b6e1-1a8aeab8ac08}, !- Source Object
  11,                                     !- Outlet Port
  {7d865358-8073-4271-a50f-a234dcb0fe6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0989f0d0-caf3-45a9-9cab-0abd3bad100b}, !- Handle
  {87621e6c-5ad3-478a-89e4-142ead82ec7a}, !- Source Object
  3,                                      !- Outlet Port
  {4e2884ea-0289-4d49-b6e1-1a8aeab8ac08}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5b2d4119-a739-43e4-a5ff-28da8522ba2e}, !- Handle
  Air Loop HVAC Zone Splitter 49,         !- Name
  {40e73871-53ec-48df-9f29-d3348fc1a9c7}, !- Inlet Node Name
  {339c8197-fe56-4dda-ad61-cd78cb16d2c3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6cb50440-124e-4205-b620-48dc72aaf7c1}, !- Handle
  Air Loop HVAC Zone Mixer 49,            !- Name
  {6c9e3a26-5df7-4c29-b301-bbf01664a945}, !- Outlet Node Name
  {e712fd5b-3dea-46cd-9905-c1400b5afc78}; !- Inlet Node Name 1

OS:Connection,
  {40e73871-53ec-48df-9f29-d3348fc1a9c7}, !- Handle
  {7d865358-8073-4271-a50f-a234dcb0fe6c}, !- Source Object
  3,                                      !- Outlet Port
  {5b2d4119-a739-43e4-a5ff-28da8522ba2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c9e3a26-5df7-4c29-b301-bbf01664a945}, !- Handle
  {6cb50440-124e-4205-b620-48dc72aaf7c1}, !- Source Object
  2,                                      !- Outlet Port
  {87621e6c-5ad3-478a-89e4-142ead82ec7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {42ec9da2-8ddb-4d76-9dbd-305751a71f9c}, !- Handle
  {4e2884ea-0289-4d49-b6e1-1a8aeab8ac08}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ecc8d57e-9cc9-488c-86cb-746a77a78763}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 48, !- Name
  {d4798a0d-1552-4286-8b2f-add8ce21660d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e421a118-770e-4822-b88d-e215561abb89}, !- Handle
  F7 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- Control Zone Name
  {df00ccde-9fb1-4b71-8979-1236a5d450f8}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8cd3423a-e2ab-47b1-9ce0-9e81e388fbf9}, !- Handle
  F7 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {67aeab7f-f0bb-4b91-aae1-c6da53983ff4}, !- Water Inlet Node Name
  {c41d79ea-3426-488f-815d-a9cbaa2257cc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {e7c54bf2-4ae9-4a0e-b78d-87569ce32428}, !- Heating Capacity Curve Name
  {f36f791e-010c-4f95-a356-69472e899e50}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e7c54bf2-4ae9-4a0e-b78d-87569ce32428}, !- Handle
  Curve Quad Linear 145,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f36f791e-010c-4f95-a356-69472e899e50}, !- Handle
  Curve Quad Linear 146,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ba93e67b-abc1-4ddf-bf48-78dcf9b45017}, !- Handle
  F7 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {a81ebe9f-ae5f-4c09-bc6c-f34b707cd3fc}, !- Inlet Port
  {67aeab7f-f0bb-4b91-aae1-c6da53983ff4}; !- Outlet Port

OS:Connection,
  {a81ebe9f-ae5f-4c09-bc6c-f34b707cd3fc}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  100,                                    !- Outlet Port
  {ba93e67b-abc1-4ddf-bf48-78dcf9b45017}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf4afc36-7e12-4fb9-b76b-bd889a00c3e4}, !- Handle
  F7 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {c41d79ea-3426-488f-815d-a9cbaa2257cc}, !- Inlet Port
  {3d040e73-50a6-4a0d-9d42-6270d7aaf078}; !- Outlet Port

OS:Connection,
  {67aeab7f-f0bb-4b91-aae1-c6da53983ff4}, !- Handle
  {ba93e67b-abc1-4ddf-bf48-78dcf9b45017}, !- Source Object
  3,                                      !- Outlet Port
  {8cd3423a-e2ab-47b1-9ce0-9e81e388fbf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c41d79ea-3426-488f-815d-a9cbaa2257cc}, !- Handle
  {8cd3423a-e2ab-47b1-9ce0-9e81e388fbf9}, !- Source Object
  3,                                      !- Outlet Port
  {cf4afc36-7e12-4fb9-b76b-bd889a00c3e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d040e73-50a6-4a0d-9d42-6270d7aaf078}, !- Handle
  {cf4afc36-7e12-4fb9-b76b-bd889a00c3e4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  100;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {25e2fd55-68f8-4f9b-8d7d-43ede0f9d47e}, !- Handle
  F7 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2b3e0517-0110-492e-96ed-db0fe2834734}, !- Handle
  F7 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {33246f14-3163-4730-9d28-3df4bc3b56c5}, !- Water Inlet Node Name
  {2eb2e298-2809-462c-b865-a8f527b685f9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {ba6b9dc8-e771-41b0-a028-8537635dc5dd}, !- Total Cooling Capacity Curve Name
  {823ae0cf-9b11-4d68-acb2-cccc2f7f08e5}, !- Sensible Cooling Capacity Curve Name
  {81c2fe18-1bab-420f-94df-65540395e9a9}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {ba6b9dc8-e771-41b0-a028-8537635dc5dd}, !- Handle
  TotCoolCapCurve 48,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {823ae0cf-9b11-4d68-acb2-cccc2f7f08e5}, !- Handle
  Curve Quint Linear 49,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {81c2fe18-1bab-420f-94df-65540395e9a9}, !- Handle
  Curve Quad Linear 147,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {784d702e-d5f8-48fd-9899-2a70da1bb99e}, !- Handle
  F7 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {62bd8f51-bd64-4838-a165-fc8079a5f1c4}, !- Inlet Port
  {33246f14-3163-4730-9d28-3df4bc3b56c5}; !- Outlet Port

OS:Connection,
  {62bd8f51-bd64-4838-a165-fc8079a5f1c4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  101,                                    !- Outlet Port
  {784d702e-d5f8-48fd-9899-2a70da1bb99e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c6c19dd-0cd4-416f-a3b8-1176c94c022d}, !- Handle
  F7 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {2eb2e298-2809-462c-b865-a8f527b685f9}, !- Inlet Port
  {9d257652-dcb0-4a16-bd3d-877fc9bab8b8}; !- Outlet Port

OS:Connection,
  {33246f14-3163-4730-9d28-3df4bc3b56c5}, !- Handle
  {784d702e-d5f8-48fd-9899-2a70da1bb99e}, !- Source Object
  3,                                      !- Outlet Port
  {2b3e0517-0110-492e-96ed-db0fe2834734}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2eb2e298-2809-462c-b865-a8f527b685f9}, !- Handle
  {2b3e0517-0110-492e-96ed-db0fe2834734}, !- Source Object
  3,                                      !- Outlet Port
  {8c6c19dd-0cd4-416f-a3b8-1176c94c022d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d257652-dcb0-4a16-bd3d-877fc9bab8b8}, !- Handle
  {8c6c19dd-0cd4-416f-a3b8-1176c94c022d}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  101;                                    !- Inlet Port

OS:Fan:OnOff,
  {f76dda8e-888e-46fb-a3b9-9431f6365bb9}, !- Handle
  F7 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9dff9bff-db95-4c46-b2f6-8d2eaae4aa0b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {404dfe0c-0d13-41f5-8647-c538edceabdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9dff9bff-db95-4c46-b2f6-8d2eaae4aa0b}, !- Handle
  Fan On Off Power Curve 48,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {404dfe0c-0d13-41f5-8647-c538edceabdb}, !- Handle
  Fan On Off Efficiency Curve 48,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5e929f16-7357-4363-b2cb-19a1c7c01460}, !- Handle
  F7 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {2fcc72c6-7d1f-40f3-a230-724e8acde1fb}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {bc667458-48aa-4097-8dd2-e483c81edf15}, !- Air Inlet Node Name
  {cbb84638-0e39-4997-987b-2e6805c4494b}, !- Air Outlet Node Name
  {f76dda8e-888e-46fb-a3b9-9431f6365bb9}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8cd3423a-e2ab-47b1-9ce0-9e81e388fbf9}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2b3e0517-0110-492e-96ed-db0fe2834734}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {25e2fd55-68f8-4f9b-8d7d-43ede0f9d47e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {cbb84638-0e39-4997-987b-2e6805c4494b}, !- Handle
  {5e929f16-7357-4363-b2cb-19a1c7c01460}, !- Source Object
  7,                                      !- Outlet Port
  {df00ccde-9fb1-4b71-8979-1236a5d450f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab472afc-a580-42e8-bb04-07ad2f54c73f}, !- Handle
  F7 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dfa5184b-3bb6-44c9-aab2-94416ae910ec}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dfa5184b-3bb6-44c9-aab2-94416ae910ec}, !- Handle
  Controller Mechanical Ventilation 49,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36a5b65e-10d6-4d63-a460-6ca0363c3d43}, !- Handle
  F7 NW Apartment ZN PSZ-AC OA System,    !- Name
  {ab472afc-a580-42e8-bb04-07ad2f54c73f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {53e80657-52b6-4bd3-a65a-631bc9fcd7bc}, !- Mixed Air Node Name
  {e58015b0-eee0-46db-b608-7e7981a1a8f8}, !- Outdoor Air Stream Node Name
  {8f5e0f97-4577-411f-b498-38b578f6667e}, !- Relief Air Stream Node Name
  {92492116-96d9-4d77-b634-a835bf033a1a}; !- Return Air Stream Node Name

OS:Node,
  {7d1bb49e-ea73-4053-bed5-d498db738ca4}, !- Handle
  F7 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e58015b0-eee0-46db-b608-7e7981a1a8f8}; !- Outlet Port

OS:Connection,
  {e58015b0-eee0-46db-b608-7e7981a1a8f8}, !- Handle
  {7d1bb49e-ea73-4053-bed5-d498db738ca4}, !- Source Object
  3,                                      !- Outlet Port
  {36a5b65e-10d6-4d63-a460-6ca0363c3d43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a0266dae-8a25-4d96-834d-fbfb16e14a05}, !- Handle
  F7 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {8f5e0f97-4577-411f-b498-38b578f6667e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8f5e0f97-4577-411f-b498-38b578f6667e}, !- Handle
  {36a5b65e-10d6-4d63-a460-6ca0363c3d43}, !- Source Object
  7,                                      !- Outlet Port
  {a0266dae-8a25-4d96-834d-fbfb16e14a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ba5ed52b-422a-4365-bed3-f6719eb3fe24}, !- Handle
  F7 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {53e80657-52b6-4bd3-a65a-631bc9fcd7bc}, !- Inlet Port
  {bc667458-48aa-4097-8dd2-e483c81edf15}; !- Outlet Port

OS:Connection,
  {92492116-96d9-4d77-b634-a835bf033a1a}, !- Handle
  {349f19b9-0863-4f73-9803-1e3b1e8eab5d}, !- Source Object
  3,                                      !- Outlet Port
  {36a5b65e-10d6-4d63-a460-6ca0363c3d43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {53e80657-52b6-4bd3-a65a-631bc9fcd7bc}, !- Handle
  {36a5b65e-10d6-4d63-a460-6ca0363c3d43}, !- Source Object
  5,                                      !- Outlet Port
  {ba5ed52b-422a-4365-bed3-f6719eb3fe24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc667458-48aa-4097-8dd2-e483c81edf15}, !- Handle
  {ba5ed52b-422a-4365-bed3-f6719eb3fe24}, !- Source Object
  3,                                      !- Outlet Port
  {5e929f16-7357-4363-b2cb-19a1c7c01460}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d4798a0d-1552-4286-8b2f-add8ce21660d}, !- Handle
  Availability Manager Night Cycle 49,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d08f96d3-6421-41f4-8c5d-d88ef4410306}, !- Control Zone or Zone List Name
  {d2a409f3-f295-4e1f-a04f-84a047f81513}, !- Cooling Control Zone or Zone List Name
  {da0dd8ab-1ae3-4551-a8df-f2130fa56aca}, !- Heating Control Zone or Zone List Name
  {0331ae58-fab6-408c-b7e6-3a63a76ec424}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d08f96d3-6421-41f4-8c5d-d88ef4410306}, !- Handle
  Availability Manager Night Cycle 49 Control Zone List; !- Name

OS:ModelObjectList,
  {d2a409f3-f295-4e1f-a04f-84a047f81513}, !- Handle
  Availability Manager Night Cycle 49 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {da0dd8ab-1ae3-4551-a8df-f2130fa56aca}, !- Handle
  Availability Manager Night Cycle 49 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0331ae58-fab6-408c-b7e6-3a63a76ec424}, !- Handle
  Availability Manager Night Cycle 49 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5488df5a-e1e6-4bb2-94e6-de3b9a151ad4}, !- Handle
  F7 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {bc0aee1a-4fde-4fff-92c0-fe6aad1ee228}, !- Air Inlet Node Name
  {90765780-6938-4eb5-895f-97f1f9c4fa0d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ae7c19fa-6ac8-4819-85c3-09b36e38cfc2}, !- Handle
  F7 NW Apartment ZN Return Air Node,     !- Name
  {18aba1df-0ab9-4d01-b43d-be61f1742ef0}, !- Inlet Port
  {e712fd5b-3dea-46cd-9905-c1400b5afc78}; !- Outlet Port

OS:Connection,
  {fd91a81c-a05c-41e3-a243-5cad33e0e461}, !- Handle
  {52d33112-5a93-43b3-9084-4f7d0884514c}, !- Source Object
  3,                                      !- Outlet Port
  {581de8a8-d26a-4e18-bfb7-a322fb1241e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18aba1df-0ab9-4d01-b43d-be61f1742ef0}, !- Handle
  {5b1998d8-69ac-46e5-8bbf-2d3639a4812b}, !- Source Object
  2,                                      !- Outlet Port
  {ae7c19fa-6ac8-4819-85c3-09b36e38cfc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e712fd5b-3dea-46cd-9905-c1400b5afc78}, !- Handle
  {ae7c19fa-6ac8-4819-85c3-09b36e38cfc2}, !- Source Object
  3,                                      !- Outlet Port
  {6cb50440-124e-4205-b620-48dc72aaf7c1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ce938836-f841-4cc0-92d4-8883bd1cd937}, !- Handle
  F7 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {339c8197-fe56-4dda-ad61-cd78cb16d2c3}, !- Inlet Port
  {bc0aee1a-4fde-4fff-92c0-fe6aad1ee228}; !- Outlet Port

OS:Connection,
  {339c8197-fe56-4dda-ad61-cd78cb16d2c3}, !- Handle
  {5b2d4119-a739-43e4-a5ff-28da8522ba2e}, !- Source Object
  3,                                      !- Outlet Port
  {ce938836-f841-4cc0-92d4-8883bd1cd937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc0aee1a-4fde-4fff-92c0-fe6aad1ee228}, !- Handle
  {ce938836-f841-4cc0-92d4-8883bd1cd937}, !- Source Object
  3,                                      !- Outlet Port
  {5488df5a-e1e6-4bb2-94e6-de3b9a151ad4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {90765780-6938-4eb5-895f-97f1f9c4fa0d}, !- Handle
  {5488df5a-e1e6-4bb2-94e6-de3b9a151ad4}, !- Source Object
  4,                                      !- Outlet Port
  {52d33112-5a93-43b3-9084-4f7d0884514c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4f7cc0ec-f72b-4f57-bd88-71b65b9e29a8}, !- Handle
  F7 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {f7a58ee9-47b5-4573-9579-6b780ef36283}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6780e65c-3976-4071-a595-2421a8e651cf}, !- Supply Side Inlet Node Name
  {fa5e279c-b8aa-413f-a54b-d6b835360e9c}, !- Demand Side Outlet Node Name
  {3c9a0054-1218-437f-b5f0-404c6a916a20}, !- Demand Side Inlet Node A
  {598d1eb8-ec6f-40e8-a562-5bb79b0af717}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {21568552-ec5f-4384-978e-9bdc482e10bf}, !- Demand Mixer Name
  {f196e303-f161-4183-a020-cf0c09a3a909}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dff5ca21-5fde-4cb4-8468-b43c4df159e4}, !- Handle
  F7 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {6780e65c-3976-4071-a595-2421a8e651cf}, !- Inlet Port
  {4cb39cbc-cec9-43a7-91fd-bc5fa46766d0}; !- Outlet Port

OS:Node,
  {1796e1f3-3a20-4e49-b7c0-228fb8085010}, !- Handle
  F7 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {64ac554a-0865-442b-b932-f10481de49a7}, !- Inlet Port
  {598d1eb8-ec6f-40e8-a562-5bb79b0af717}; !- Outlet Port

OS:Connection,
  {6780e65c-3976-4071-a595-2421a8e651cf}, !- Handle
  {4f7cc0ec-f72b-4f57-bd88-71b65b9e29a8}, !- Source Object
  9,                                      !- Outlet Port
  {dff5ca21-5fde-4cb4-8468-b43c4df159e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {598d1eb8-ec6f-40e8-a562-5bb79b0af717}, !- Handle
  {1796e1f3-3a20-4e49-b7c0-228fb8085010}, !- Source Object
  3,                                      !- Outlet Port
  {4f7cc0ec-f72b-4f57-bd88-71b65b9e29a8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3021145-f81a-4ab7-ad7d-d9be527e7de4}, !- Handle
  F7 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {3c9a0054-1218-437f-b5f0-404c6a916a20}, !- Inlet Port
  {f9ad0384-ca10-4701-bd9f-e809680f4078}; !- Outlet Port

OS:Node,
  {d87defce-34cb-479c-892a-07398bbd0099}, !- Handle
  F7 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {aa0e91f3-a721-4121-8f03-16f2807cc527}, !- Inlet Port
  {fa5e279c-b8aa-413f-a54b-d6b835360e9c}; !- Outlet Port

OS:Node,
  {fd29e467-633a-40da-b290-7f9fcc17d377}, !- Handle
  F7 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5f7b32a8-bcb4-4b5b-ae0c-51cbe7543d1b}, !- Inlet Port
  {553977de-fa77-4b98-845a-af9a6b465e39}; !- Outlet Port

OS:Connection,
  {3c9a0054-1218-437f-b5f0-404c6a916a20}, !- Handle
  {4f7cc0ec-f72b-4f57-bd88-71b65b9e29a8}, !- Source Object
  11,                                     !- Outlet Port
  {c3021145-f81a-4ab7-ad7d-d9be527e7de4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa5e279c-b8aa-413f-a54b-d6b835360e9c}, !- Handle
  {d87defce-34cb-479c-892a-07398bbd0099}, !- Source Object
  3,                                      !- Outlet Port
  {4f7cc0ec-f72b-4f57-bd88-71b65b9e29a8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f196e303-f161-4183-a020-cf0c09a3a909}, !- Handle
  Air Loop HVAC Zone Splitter 50,         !- Name
  {f9ad0384-ca10-4701-bd9f-e809680f4078}, !- Inlet Node Name
  {6548ded8-db57-4275-b179-2b2245b94e47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {21568552-ec5f-4384-978e-9bdc482e10bf}, !- Handle
  Air Loop HVAC Zone Mixer 50,            !- Name
  {aa0e91f3-a721-4121-8f03-16f2807cc527}, !- Outlet Node Name
  {5c9b5aa7-05d1-49e2-9201-d49235661b5d}; !- Inlet Node Name 1

OS:Connection,
  {f9ad0384-ca10-4701-bd9f-e809680f4078}, !- Handle
  {c3021145-f81a-4ab7-ad7d-d9be527e7de4}, !- Source Object
  3,                                      !- Outlet Port
  {f196e303-f161-4183-a020-cf0c09a3a909}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0e91f3-a721-4121-8f03-16f2807cc527}, !- Handle
  {21568552-ec5f-4384-978e-9bdc482e10bf}, !- Source Object
  2,                                      !- Outlet Port
  {d87defce-34cb-479c-892a-07398bbd0099}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {82d2c9d7-80c1-42ba-99e3-ff5ee46825f4}, !- Handle
  {4f7cc0ec-f72b-4f57-bd88-71b65b9e29a8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f7a58ee9-47b5-4573-9579-6b780ef36283}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 49, !- Name
  {5537082a-3a5f-4e1b-9fba-de94e0460e23}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ee6dba4-77a7-4e5e-bd0e-371b99ff37d6}, !- Handle
  F7 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- Control Zone Name
  {1796e1f3-3a20-4e49-b7c0-228fb8085010}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {eb74bcda-7b3d-4833-9fda-d30d0a482ef1}, !- Handle
  F7 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {495b350c-6a54-4fb3-86ff-ddb16ab5f368}, !- Water Inlet Node Name
  {8cca92db-38d7-4dc0-afdd-c1cc9ee7a33f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {1eb98fd0-58e3-4f40-9461-d6643f98d62e}, !- Heating Capacity Curve Name
  {dc0471e8-b320-44f6-85c4-287982e54f80}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {1eb98fd0-58e3-4f40-9461-d6643f98d62e}, !- Handle
  Curve Quad Linear 148,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dc0471e8-b320-44f6-85c4-287982e54f80}, !- Handle
  Curve Quad Linear 149,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ebb2c277-9866-4702-80eb-480e9ac9a3c8}, !- Handle
  F7 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {305e67cd-2ec3-4b5c-b51a-f7e857bf8761}, !- Inlet Port
  {495b350c-6a54-4fb3-86ff-ddb16ab5f368}; !- Outlet Port

OS:Connection,
  {305e67cd-2ec3-4b5c-b51a-f7e857bf8761}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  102,                                    !- Outlet Port
  {ebb2c277-9866-4702-80eb-480e9ac9a3c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {68d0a2e6-9364-4eda-8bc9-9da81ca92fac}, !- Handle
  F7 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {8cca92db-38d7-4dc0-afdd-c1cc9ee7a33f}, !- Inlet Port
  {c7084203-ab5a-4630-9f1e-9e83451072cc}; !- Outlet Port

OS:Connection,
  {495b350c-6a54-4fb3-86ff-ddb16ab5f368}, !- Handle
  {ebb2c277-9866-4702-80eb-480e9ac9a3c8}, !- Source Object
  3,                                      !- Outlet Port
  {eb74bcda-7b3d-4833-9fda-d30d0a482ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cca92db-38d7-4dc0-afdd-c1cc9ee7a33f}, !- Handle
  {eb74bcda-7b3d-4833-9fda-d30d0a482ef1}, !- Source Object
  3,                                      !- Outlet Port
  {68d0a2e6-9364-4eda-8bc9-9da81ca92fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7084203-ab5a-4630-9f1e-9e83451072cc}, !- Handle
  {68d0a2e6-9364-4eda-8bc9-9da81ca92fac}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  102;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {5f0f37ab-8448-436d-b6b5-d7c11db36123}, !- Handle
  F7 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bd8ecb9d-d0f4-46ea-89eb-b19c0fbe11bc}, !- Handle
  F7 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {641a1847-7402-430b-8f94-0820bd5c76cf}, !- Water Inlet Node Name
  {1aab59f2-24cb-4e4a-a731-716358aa5fdc}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {213bdac1-9764-409b-970b-63f0e18ca5e0}, !- Total Cooling Capacity Curve Name
  {d16d93ee-8a3e-4ff4-b68a-a8fdd27985c3}, !- Sensible Cooling Capacity Curve Name
  {7a784fcd-43b2-4229-9fc8-b21e400cf665}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {213bdac1-9764-409b-970b-63f0e18ca5e0}, !- Handle
  TotCoolCapCurve 49,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d16d93ee-8a3e-4ff4-b68a-a8fdd27985c3}, !- Handle
  Curve Quint Linear 50,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {7a784fcd-43b2-4229-9fc8-b21e400cf665}, !- Handle
  Curve Quad Linear 150,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {0b153316-4df0-4968-8372-016136c1fdcd}, !- Handle
  F7 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {3917c552-a140-46ce-90df-b9faf3c8252a}, !- Inlet Port
  {641a1847-7402-430b-8f94-0820bd5c76cf}; !- Outlet Port

OS:Connection,
  {3917c552-a140-46ce-90df-b9faf3c8252a}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  103,                                    !- Outlet Port
  {0b153316-4df0-4968-8372-016136c1fdcd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b40e423f-8597-4d74-9f48-59751fad43b9}, !- Handle
  F7 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {1aab59f2-24cb-4e4a-a731-716358aa5fdc}, !- Inlet Port
  {198013ef-fecd-49d4-8ce9-c37c22377962}; !- Outlet Port

OS:Connection,
  {641a1847-7402-430b-8f94-0820bd5c76cf}, !- Handle
  {0b153316-4df0-4968-8372-016136c1fdcd}, !- Source Object
  3,                                      !- Outlet Port
  {bd8ecb9d-d0f4-46ea-89eb-b19c0fbe11bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aab59f2-24cb-4e4a-a731-716358aa5fdc}, !- Handle
  {bd8ecb9d-d0f4-46ea-89eb-b19c0fbe11bc}, !- Source Object
  3,                                      !- Outlet Port
  {b40e423f-8597-4d74-9f48-59751fad43b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {198013ef-fecd-49d4-8ce9-c37c22377962}, !- Handle
  {b40e423f-8597-4d74-9f48-59751fad43b9}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  103;                                    !- Inlet Port

OS:Fan:OnOff,
  {9f5ce2f4-f462-45d1-a126-5f7cc385082d}, !- Handle
  F7 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04035c35-6abb-44d8-bf2b-5c24afafd8e0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {70363512-14e8-41c0-a951-e61f6cf029fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04035c35-6abb-44d8-bf2b-5c24afafd8e0}, !- Handle
  Fan On Off Power Curve 49,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {70363512-14e8-41c0-a951-e61f6cf029fc}, !- Handle
  Fan On Off Efficiency Curve 49,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {97b42964-256c-4b44-bfeb-81b4de4e2fd8}, !- Handle
  F7 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {42e392c4-67b3-4be7-b947-a233e68a7c2a}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {d9608f2c-f2cb-46de-be6b-24eb959abf2d}, !- Air Inlet Node Name
  {64ac554a-0865-442b-b932-f10481de49a7}, !- Air Outlet Node Name
  {9f5ce2f4-f462-45d1-a126-5f7cc385082d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {eb74bcda-7b3d-4833-9fda-d30d0a482ef1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bd8ecb9d-d0f4-46ea-89eb-b19c0fbe11bc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5f0f37ab-8448-436d-b6b5-d7c11db36123}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {64ac554a-0865-442b-b932-f10481de49a7}, !- Handle
  {97b42964-256c-4b44-bfeb-81b4de4e2fd8}, !- Source Object
  7,                                      !- Outlet Port
  {1796e1f3-3a20-4e49-b7c0-228fb8085010}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {1b81ca81-1579-4d8b-8a4c-25850246f42a}, !- Handle
  F7 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3851085c-b315-47f4-a98a-f8b5cd918486}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3851085c-b315-47f4-a98a-f8b5cd918486}, !- Handle
  Controller Mechanical Ventilation 50,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d84f9a1b-a4ed-4ec9-b2b9-1cf2c4274ffc}, !- Handle
  F7 SE Apartment ZN PSZ-AC OA System,    !- Name
  {1b81ca81-1579-4d8b-8a4c-25850246f42a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {77b4cf2d-0636-4429-ab25-a656911676e8}, !- Mixed Air Node Name
  {6cda5dbd-cda9-4cd4-b3c1-725ac7caa3a1}, !- Outdoor Air Stream Node Name
  {2f5c97d9-ec19-41a6-919d-509683aae68e}, !- Relief Air Stream Node Name
  {4cb39cbc-cec9-43a7-91fd-bc5fa46766d0}; !- Return Air Stream Node Name

OS:Node,
  {078e8b83-4c78-4928-aaaa-5c1dec21cede}, !- Handle
  F7 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6cda5dbd-cda9-4cd4-b3c1-725ac7caa3a1}; !- Outlet Port

OS:Connection,
  {6cda5dbd-cda9-4cd4-b3c1-725ac7caa3a1}, !- Handle
  {078e8b83-4c78-4928-aaaa-5c1dec21cede}, !- Source Object
  3,                                      !- Outlet Port
  {d84f9a1b-a4ed-4ec9-b2b9-1cf2c4274ffc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f324b0f9-dc2c-486a-8662-8862db0ecb3d}, !- Handle
  F7 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {2f5c97d9-ec19-41a6-919d-509683aae68e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f5c97d9-ec19-41a6-919d-509683aae68e}, !- Handle
  {d84f9a1b-a4ed-4ec9-b2b9-1cf2c4274ffc}, !- Source Object
  7,                                      !- Outlet Port
  {f324b0f9-dc2c-486a-8662-8862db0ecb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1c7e5e2f-e1db-4e3c-b322-d62cbbb4ec01}, !- Handle
  F7 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {77b4cf2d-0636-4429-ab25-a656911676e8}, !- Inlet Port
  {d9608f2c-f2cb-46de-be6b-24eb959abf2d}; !- Outlet Port

OS:Connection,
  {4cb39cbc-cec9-43a7-91fd-bc5fa46766d0}, !- Handle
  {dff5ca21-5fde-4cb4-8468-b43c4df159e4}, !- Source Object
  3,                                      !- Outlet Port
  {d84f9a1b-a4ed-4ec9-b2b9-1cf2c4274ffc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {77b4cf2d-0636-4429-ab25-a656911676e8}, !- Handle
  {d84f9a1b-a4ed-4ec9-b2b9-1cf2c4274ffc}, !- Source Object
  5,                                      !- Outlet Port
  {1c7e5e2f-e1db-4e3c-b322-d62cbbb4ec01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9608f2c-f2cb-46de-be6b-24eb959abf2d}, !- Handle
  {1c7e5e2f-e1db-4e3c-b322-d62cbbb4ec01}, !- Source Object
  3,                                      !- Outlet Port
  {97b42964-256c-4b44-bfeb-81b4de4e2fd8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5537082a-3a5f-4e1b-9fba-de94e0460e23}, !- Handle
  Availability Manager Night Cycle 50,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6346948c-0f21-4d84-94b1-42e522ec9c7c}, !- Control Zone or Zone List Name
  {8986729a-5bdc-4ac5-9710-024b4d5f8178}, !- Cooling Control Zone or Zone List Name
  {6caa0543-d478-4860-88d5-8e3f358fea51}, !- Heating Control Zone or Zone List Name
  {3b38babf-1572-41cc-87f1-8731310bf02e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6346948c-0f21-4d84-94b1-42e522ec9c7c}, !- Handle
  Availability Manager Night Cycle 50 Control Zone List; !- Name

OS:ModelObjectList,
  {8986729a-5bdc-4ac5-9710-024b4d5f8178}, !- Handle
  Availability Manager Night Cycle 50 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6caa0543-d478-4860-88d5-8e3f358fea51}, !- Handle
  Availability Manager Night Cycle 50 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3b38babf-1572-41cc-87f1-8731310bf02e}, !- Handle
  Availability Manager Night Cycle 50 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {58dfd759-b2b8-429c-9d51-3c1b9907de01}, !- Handle
  F7 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {93b4e7fe-0250-4770-b024-7b3f6534491f}, !- Air Inlet Node Name
  {5f7b32a8-bcb4-4b5b-ae0c-51cbe7543d1b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7c82bffd-cd98-447d-bde4-968d69835b08}, !- Handle
  F7 SE Apartment ZN Return Air Node,     !- Name
  {e70ffcad-9623-4158-b24b-efb72a5da637}, !- Inlet Port
  {5c9b5aa7-05d1-49e2-9201-d49235661b5d}; !- Outlet Port

OS:Connection,
  {553977de-fa77-4b98-845a-af9a6b465e39}, !- Handle
  {fd29e467-633a-40da-b290-7f9fcc17d377}, !- Source Object
  3,                                      !- Outlet Port
  {e317005c-fa3e-4efd-aea5-074bf8f0ac19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e70ffcad-9623-4158-b24b-efb72a5da637}, !- Handle
  {5fa516de-678d-42ad-b874-9527c6423307}, !- Source Object
  2,                                      !- Outlet Port
  {7c82bffd-cd98-447d-bde4-968d69835b08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c9b5aa7-05d1-49e2-9201-d49235661b5d}, !- Handle
  {7c82bffd-cd98-447d-bde4-968d69835b08}, !- Source Object
  3,                                      !- Outlet Port
  {21568552-ec5f-4384-978e-9bdc482e10bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfe2362c-bcd2-4dbf-8f63-b2888d5455a4}, !- Handle
  F7 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6548ded8-db57-4275-b179-2b2245b94e47}, !- Inlet Port
  {93b4e7fe-0250-4770-b024-7b3f6534491f}; !- Outlet Port

OS:Connection,
  {6548ded8-db57-4275-b179-2b2245b94e47}, !- Handle
  {f196e303-f161-4183-a020-cf0c09a3a909}, !- Source Object
  3,                                      !- Outlet Port
  {cfe2362c-bcd2-4dbf-8f63-b2888d5455a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b4e7fe-0250-4770-b024-7b3f6534491f}, !- Handle
  {cfe2362c-bcd2-4dbf-8f63-b2888d5455a4}, !- Source Object
  3,                                      !- Outlet Port
  {58dfd759-b2b8-429c-9d51-3c1b9907de01}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5f7b32a8-bcb4-4b5b-ae0c-51cbe7543d1b}, !- Handle
  {58dfd759-b2b8-429c-9d51-3c1b9907de01}, !- Source Object
  4,                                      !- Outlet Port
  {fd29e467-633a-40da-b290-7f9fcc17d377}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5a0bf18c-f2b4-4832-b700-c359da8cad86}, !- Handle
  F7 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {6fd51f7f-d530-4630-a2c8-3b07445d1590}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {134f5784-06ff-483e-8176-59aa2cd9e67b}, !- Supply Side Inlet Node Name
  {a0e8df77-62cb-4c1c-9226-676a1047f44b}, !- Demand Side Outlet Node Name
  {e3e8c3d1-5804-4c97-8671-e1d8c7d4515d}, !- Demand Side Inlet Node A
  {19e950e4-24d9-4e71-8fc6-bb9b94ce93be}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {371c9bb3-3f48-4f43-8117-2d336b094adb}, !- Demand Mixer Name
  {1cdb3ef6-4495-4b73-a777-894b2c0e9c48}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {439ca15d-e626-4f74-abea-0a1c4d8d0526}, !- Handle
  F7 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {134f5784-06ff-483e-8176-59aa2cd9e67b}, !- Inlet Port
  {f62c4ca1-f32b-43e4-8d56-b17610691e4d}; !- Outlet Port

OS:Node,
  {2cf4ea7e-7c37-4590-9e05-8231c68d2852}, !- Handle
  F7 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {910227af-39b3-4465-87da-956ea5adf488}, !- Inlet Port
  {19e950e4-24d9-4e71-8fc6-bb9b94ce93be}; !- Outlet Port

OS:Connection,
  {134f5784-06ff-483e-8176-59aa2cd9e67b}, !- Handle
  {5a0bf18c-f2b4-4832-b700-c359da8cad86}, !- Source Object
  9,                                      !- Outlet Port
  {439ca15d-e626-4f74-abea-0a1c4d8d0526}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19e950e4-24d9-4e71-8fc6-bb9b94ce93be}, !- Handle
  {2cf4ea7e-7c37-4590-9e05-8231c68d2852}, !- Source Object
  3,                                      !- Outlet Port
  {5a0bf18c-f2b4-4832-b700-c359da8cad86}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d3ae9048-657f-4a96-911b-7d6091b9e7f3}, !- Handle
  F7 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {e3e8c3d1-5804-4c97-8671-e1d8c7d4515d}, !- Inlet Port
  {0c80598a-34f2-473c-b8b5-3063d886bf7d}; !- Outlet Port

OS:Node,
  {21dd1fbc-738d-447d-b91b-0060d780eeb5}, !- Handle
  F7 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {f30b7eea-944b-411b-9d23-0d097449d28c}, !- Inlet Port
  {a0e8df77-62cb-4c1c-9226-676a1047f44b}; !- Outlet Port

OS:Node,
  {b211d8de-4650-4d16-a417-f7d35acfb439}, !- Handle
  F7 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {47e9e0b4-9294-4b4a-bb5c-262efe75d3cc}, !- Inlet Port
  {57f1bdac-e773-4751-88c8-a90c88279503}; !- Outlet Port

OS:Connection,
  {e3e8c3d1-5804-4c97-8671-e1d8c7d4515d}, !- Handle
  {5a0bf18c-f2b4-4832-b700-c359da8cad86}, !- Source Object
  11,                                     !- Outlet Port
  {d3ae9048-657f-4a96-911b-7d6091b9e7f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0e8df77-62cb-4c1c-9226-676a1047f44b}, !- Handle
  {21dd1fbc-738d-447d-b91b-0060d780eeb5}, !- Source Object
  3,                                      !- Outlet Port
  {5a0bf18c-f2b4-4832-b700-c359da8cad86}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1cdb3ef6-4495-4b73-a777-894b2c0e9c48}, !- Handle
  Air Loop HVAC Zone Splitter 51,         !- Name
  {0c80598a-34f2-473c-b8b5-3063d886bf7d}, !- Inlet Node Name
  {07b11f92-5eed-474e-aab5-d55d9297dcc1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {371c9bb3-3f48-4f43-8117-2d336b094adb}, !- Handle
  Air Loop HVAC Zone Mixer 51,            !- Name
  {f30b7eea-944b-411b-9d23-0d097449d28c}, !- Outlet Node Name
  {c292d7b3-9535-4f61-9080-2a591aa37f07}; !- Inlet Node Name 1

OS:Connection,
  {0c80598a-34f2-473c-b8b5-3063d886bf7d}, !- Handle
  {d3ae9048-657f-4a96-911b-7d6091b9e7f3}, !- Source Object
  3,                                      !- Outlet Port
  {1cdb3ef6-4495-4b73-a777-894b2c0e9c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f30b7eea-944b-411b-9d23-0d097449d28c}, !- Handle
  {371c9bb3-3f48-4f43-8117-2d336b094adb}, !- Source Object
  2,                                      !- Outlet Port
  {21dd1fbc-738d-447d-b91b-0060d780eeb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {291336d9-29f6-411e-bdbf-4ceca7141bd8}, !- Handle
  {5a0bf18c-f2b4-4832-b700-c359da8cad86}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6fd51f7f-d530-4630-a2c8-3b07445d1590}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 50, !- Name
  {3b12a06a-5d13-4933-ad9e-6da69b2706d9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {492f53ac-a54d-4491-8aa5-a1853e63e114}, !- Handle
  F7 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- Control Zone Name
  {2cf4ea7e-7c37-4590-9e05-8231c68d2852}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b171f65f-a0ea-4d88-999b-35205dac69e1}, !- Handle
  F7 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {f5efdc4c-0123-451a-96bd-ef84af78da05}, !- Water Inlet Node Name
  {ff249d10-1535-42d1-8660-7621ce4e6178}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {3b6ee58a-e8c6-4e4e-b74b-545809ed350a}, !- Heating Capacity Curve Name
  {9f907a35-0740-46d5-adf3-7f6ff2cf645d}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {3b6ee58a-e8c6-4e4e-b74b-545809ed350a}, !- Handle
  Curve Quad Linear 151,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9f907a35-0740-46d5-adf3-7f6ff2cf645d}, !- Handle
  Curve Quad Linear 152,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c1febc2f-b9da-4d4d-b13e-0dafd2193ba6}, !- Handle
  F7 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {99710c5e-dce7-428c-aadd-2bae21b6307e}, !- Inlet Port
  {f5efdc4c-0123-451a-96bd-ef84af78da05}; !- Outlet Port

OS:Connection,
  {99710c5e-dce7-428c-aadd-2bae21b6307e}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  104,                                    !- Outlet Port
  {c1febc2f-b9da-4d4d-b13e-0dafd2193ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a4807210-c328-4162-bafc-e279aee49398}, !- Handle
  F7 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {ff249d10-1535-42d1-8660-7621ce4e6178}, !- Inlet Port
  {e49633a2-a9be-43a6-a9a8-fcff6a148aee}; !- Outlet Port

OS:Connection,
  {f5efdc4c-0123-451a-96bd-ef84af78da05}, !- Handle
  {c1febc2f-b9da-4d4d-b13e-0dafd2193ba6}, !- Source Object
  3,                                      !- Outlet Port
  {b171f65f-a0ea-4d88-999b-35205dac69e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff249d10-1535-42d1-8660-7621ce4e6178}, !- Handle
  {b171f65f-a0ea-4d88-999b-35205dac69e1}, !- Source Object
  3,                                      !- Outlet Port
  {a4807210-c328-4162-bafc-e279aee49398}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e49633a2-a9be-43a6-a9a8-fcff6a148aee}, !- Handle
  {a4807210-c328-4162-bafc-e279aee49398}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  104;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {ab03fa8d-20da-47b9-93dc-76e2b0fc1ca0}, !- Handle
  F7 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {227defa6-08de-44d0-86c0-b2ac56e5409d}, !- Handle
  F7 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {251f3949-2dd0-4fe6-b303-1a7d764a8c18}, !- Water Inlet Node Name
  {f4c7c9be-6bfb-4871-9fad-da16a5645e99}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {9ccbf330-3696-4752-8da8-c8a00495f27e}, !- Total Cooling Capacity Curve Name
  {ef034442-dddc-47dd-af78-80017ae0e3e4}, !- Sensible Cooling Capacity Curve Name
  {f083ba13-1b00-45ff-845d-0184a1bf2641}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {9ccbf330-3696-4752-8da8-c8a00495f27e}, !- Handle
  TotCoolCapCurve 50,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {ef034442-dddc-47dd-af78-80017ae0e3e4}, !- Handle
  Curve Quint Linear 51,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f083ba13-1b00-45ff-845d-0184a1bf2641}, !- Handle
  Curve Quad Linear 153,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a07e0e8d-baad-4fdd-a16b-7106dd801a09}, !- Handle
  F7 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {e3a7f745-1da1-4fe5-8d1e-2f9603973152}, !- Inlet Port
  {251f3949-2dd0-4fe6-b303-1a7d764a8c18}; !- Outlet Port

OS:Connection,
  {e3a7f745-1da1-4fe5-8d1e-2f9603973152}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  105,                                    !- Outlet Port
  {a07e0e8d-baad-4fdd-a16b-7106dd801a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ecc568e-50a1-47ec-9af2-db8b3086376a}, !- Handle
  F7 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {f4c7c9be-6bfb-4871-9fad-da16a5645e99}, !- Inlet Port
  {105ed0fc-1a00-493b-a1d7-40ae367a54f8}; !- Outlet Port

OS:Connection,
  {251f3949-2dd0-4fe6-b303-1a7d764a8c18}, !- Handle
  {a07e0e8d-baad-4fdd-a16b-7106dd801a09}, !- Source Object
  3,                                      !- Outlet Port
  {227defa6-08de-44d0-86c0-b2ac56e5409d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4c7c9be-6bfb-4871-9fad-da16a5645e99}, !- Handle
  {227defa6-08de-44d0-86c0-b2ac56e5409d}, !- Source Object
  3,                                      !- Outlet Port
  {1ecc568e-50a1-47ec-9af2-db8b3086376a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {105ed0fc-1a00-493b-a1d7-40ae367a54f8}, !- Handle
  {1ecc568e-50a1-47ec-9af2-db8b3086376a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  105;                                    !- Inlet Port

OS:Fan:OnOff,
  {24c12895-1589-4bd5-ab3c-76c25cc7f081}, !- Handle
  F7 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {785fca2b-cd27-4ab3-bbb1-84250ac5c534}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce2cb088-025c-4069-a197-7d792d9c9722}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {785fca2b-cd27-4ab3-bbb1-84250ac5c534}, !- Handle
  Fan On Off Power Curve 50,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce2cb088-025c-4069-a197-7d792d9c9722}, !- Handle
  Fan On Off Efficiency Curve 50,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c78df1a9-425a-417b-99c4-67c225979549}, !- Handle
  F7 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {6611b768-8ee1-4785-a377-5fc780eaea94}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {6da4f65b-ef5c-45ab-8fc0-226fe980e6c3}, !- Air Inlet Node Name
  {910227af-39b3-4465-87da-956ea5adf488}, !- Air Outlet Node Name
  {24c12895-1589-4bd5-ab3c-76c25cc7f081}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {b171f65f-a0ea-4d88-999b-35205dac69e1}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {227defa6-08de-44d0-86c0-b2ac56e5409d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ab03fa8d-20da-47b9-93dc-76e2b0fc1ca0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {910227af-39b3-4465-87da-956ea5adf488}, !- Handle
  {c78df1a9-425a-417b-99c4-67c225979549}, !- Source Object
  7,                                      !- Outlet Port
  {2cf4ea7e-7c37-4590-9e05-8231c68d2852}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6973b6dd-687a-49a1-b628-16a535ddb392}, !- Handle
  F7 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {daa8f19b-9723-4a09-8c5a-aa7a898bd238}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {daa8f19b-9723-4a09-8c5a-aa7a898bd238}, !- Handle
  Controller Mechanical Ventilation 51,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a03f58d4-3c86-49cd-a53b-9e40e9d5b990}, !- Handle
  F7 NE Apartment ZN PSZ-AC OA System,    !- Name
  {6973b6dd-687a-49a1-b628-16a535ddb392}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0e32d4fc-9d10-468d-8710-f2f6d9fc2ee8}, !- Mixed Air Node Name
  {6162378d-b8e3-4d26-9d92-36d2b3966e30}, !- Outdoor Air Stream Node Name
  {dae6bc1e-0858-4ee1-867a-ebd939d12123}, !- Relief Air Stream Node Name
  {f62c4ca1-f32b-43e4-8d56-b17610691e4d}; !- Return Air Stream Node Name

OS:Node,
  {ac94387d-2ab4-4069-aab2-d907d0b193a6}, !- Handle
  F7 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6162378d-b8e3-4d26-9d92-36d2b3966e30}; !- Outlet Port

OS:Connection,
  {6162378d-b8e3-4d26-9d92-36d2b3966e30}, !- Handle
  {ac94387d-2ab4-4069-aab2-d907d0b193a6}, !- Source Object
  3,                                      !- Outlet Port
  {a03f58d4-3c86-49cd-a53b-9e40e9d5b990}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {74aec145-5fea-4cc9-834e-dedfa89f4b52}, !- Handle
  F7 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {dae6bc1e-0858-4ee1-867a-ebd939d12123}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dae6bc1e-0858-4ee1-867a-ebd939d12123}, !- Handle
  {a03f58d4-3c86-49cd-a53b-9e40e9d5b990}, !- Source Object
  7,                                      !- Outlet Port
  {74aec145-5fea-4cc9-834e-dedfa89f4b52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b4ebf5e5-27c2-465b-81f1-bbe02bc90b2f}, !- Handle
  F7 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {0e32d4fc-9d10-468d-8710-f2f6d9fc2ee8}, !- Inlet Port
  {6da4f65b-ef5c-45ab-8fc0-226fe980e6c3}; !- Outlet Port

OS:Connection,
  {f62c4ca1-f32b-43e4-8d56-b17610691e4d}, !- Handle
  {439ca15d-e626-4f74-abea-0a1c4d8d0526}, !- Source Object
  3,                                      !- Outlet Port
  {a03f58d4-3c86-49cd-a53b-9e40e9d5b990}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e32d4fc-9d10-468d-8710-f2f6d9fc2ee8}, !- Handle
  {a03f58d4-3c86-49cd-a53b-9e40e9d5b990}, !- Source Object
  5,                                      !- Outlet Port
  {b4ebf5e5-27c2-465b-81f1-bbe02bc90b2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da4f65b-ef5c-45ab-8fc0-226fe980e6c3}, !- Handle
  {b4ebf5e5-27c2-465b-81f1-bbe02bc90b2f}, !- Source Object
  3,                                      !- Outlet Port
  {c78df1a9-425a-417b-99c4-67c225979549}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3b12a06a-5d13-4933-ad9e-6da69b2706d9}, !- Handle
  Availability Manager Night Cycle 51,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a156dcb3-e521-4eac-8c36-168b1221e062}, !- Control Zone or Zone List Name
  {5e7a0703-3db9-4a76-9902-57ce25895d30}, !- Cooling Control Zone or Zone List Name
  {68f71a53-a805-4d05-9924-a3c53270679e}, !- Heating Control Zone or Zone List Name
  {a5aa28b1-e905-44b3-b01a-ba386a97f917}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a156dcb3-e521-4eac-8c36-168b1221e062}, !- Handle
  Availability Manager Night Cycle 51 Control Zone List; !- Name

OS:ModelObjectList,
  {5e7a0703-3db9-4a76-9902-57ce25895d30}, !- Handle
  Availability Manager Night Cycle 51 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {68f71a53-a805-4d05-9924-a3c53270679e}, !- Handle
  Availability Manager Night Cycle 51 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a5aa28b1-e905-44b3-b01a-ba386a97f917}, !- Handle
  Availability Manager Night Cycle 51 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08e3da87-042c-40a9-a4f1-c049db2ecff8}, !- Handle
  F7 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {90c7681d-5746-4f4b-b054-05404118bfb9}, !- Air Inlet Node Name
  {47e9e0b4-9294-4b4a-bb5c-262efe75d3cc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {08db4ac2-062e-499b-8caf-3e83ccaa8efe}, !- Handle
  F7 NE Apartment ZN Return Air Node,     !- Name
  {70c559c6-64cf-4f6a-ab40-f929eba96698}, !- Inlet Port
  {c292d7b3-9535-4f61-9080-2a591aa37f07}; !- Outlet Port

OS:Connection,
  {57f1bdac-e773-4751-88c8-a90c88279503}, !- Handle
  {b211d8de-4650-4d16-a417-f7d35acfb439}, !- Source Object
  3,                                      !- Outlet Port
  {64fa4bf7-2532-492e-b623-40f30a80e3aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70c559c6-64cf-4f6a-ab40-f929eba96698}, !- Handle
  {0b3a84d4-c3f1-44b1-b5e2-ebba962b8f83}, !- Source Object
  2,                                      !- Outlet Port
  {08db4ac2-062e-499b-8caf-3e83ccaa8efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c292d7b3-9535-4f61-9080-2a591aa37f07}, !- Handle
  {08db4ac2-062e-499b-8caf-3e83ccaa8efe}, !- Source Object
  3,                                      !- Outlet Port
  {371c9bb3-3f48-4f43-8117-2d336b094adb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1a21c94-3252-47ac-8d20-8abf7f408400}, !- Handle
  F7 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {07b11f92-5eed-474e-aab5-d55d9297dcc1}, !- Inlet Port
  {90c7681d-5746-4f4b-b054-05404118bfb9}; !- Outlet Port

OS:Connection,
  {07b11f92-5eed-474e-aab5-d55d9297dcc1}, !- Handle
  {1cdb3ef6-4495-4b73-a777-894b2c0e9c48}, !- Source Object
  3,                                      !- Outlet Port
  {e1a21c94-3252-47ac-8d20-8abf7f408400}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90c7681d-5746-4f4b-b054-05404118bfb9}, !- Handle
  {e1a21c94-3252-47ac-8d20-8abf7f408400}, !- Source Object
  3,                                      !- Outlet Port
  {08e3da87-042c-40a9-a4f1-c049db2ecff8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47e9e0b4-9294-4b4a-bb5c-262efe75d3cc}, !- Handle
  {08e3da87-042c-40a9-a4f1-c049db2ecff8}, !- Source Object
  4,                                      !- Outlet Port
  {b211d8de-4650-4d16-a417-f7d35acfb439}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {39f7c43c-7534-4a7b-955d-deeedc2d13b1}, !- Handle
  F7 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {a61bfb2d-59d6-4646-9d9d-b27aacddcf53}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {94fc5525-857c-411c-994f-215bb2c34738}, !- Supply Side Inlet Node Name
  {98d37912-90d9-41ff-a609-2f8a984777bf}, !- Demand Side Outlet Node Name
  {9346f336-ae4a-4a23-8c50-0f1ba5ccdee5}, !- Demand Side Inlet Node A
  {e5be4025-a788-46cb-ba7a-5afd5ac18ae1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3ef45548-b422-46d6-8275-f23ab84c2133}, !- Demand Mixer Name
  {29a58240-305a-4ed2-bcad-e41a4e78e2cc}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {070dd366-330b-4651-bc95-96bf0d46ac6f}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {94fc5525-857c-411c-994f-215bb2c34738}, !- Inlet Port
  {2549cb0f-52f9-44fe-b339-d5c9a393d135}; !- Outlet Port

OS:Node,
  {cb111417-c807-42b4-9b90-ea91182276bf}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {5b35317b-d9ce-42c9-825a-d5a0f70b3e39}, !- Inlet Port
  {e5be4025-a788-46cb-ba7a-5afd5ac18ae1}; !- Outlet Port

OS:Connection,
  {94fc5525-857c-411c-994f-215bb2c34738}, !- Handle
  {39f7c43c-7534-4a7b-955d-deeedc2d13b1}, !- Source Object
  9,                                      !- Outlet Port
  {070dd366-330b-4651-bc95-96bf0d46ac6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5be4025-a788-46cb-ba7a-5afd5ac18ae1}, !- Handle
  {cb111417-c807-42b4-9b90-ea91182276bf}, !- Source Object
  3,                                      !- Outlet Port
  {39f7c43c-7534-4a7b-955d-deeedc2d13b1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dd2b4133-bdf7-495e-a20b-ca87aaf4768b}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {9346f336-ae4a-4a23-8c50-0f1ba5ccdee5}, !- Inlet Port
  {adbba452-20c4-47b0-90a0-af8631839689}; !- Outlet Port

OS:Node,
  {ba2ab390-4bda-41fc-9610-7960a8dd1b75}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {71196693-2ded-486e-b1c8-3df3b3837b9b}, !- Inlet Port
  {98d37912-90d9-41ff-a609-2f8a984777bf}; !- Outlet Port

OS:Node,
  {b203e303-69a3-46fb-b91e-1c867788f4ca}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {b9b7ed65-5429-4c47-8aab-dd6557d1491f}, !- Inlet Port
  {1c1c1f0c-f651-4f5e-ab3d-6aafa27c05d6}; !- Outlet Port

OS:Connection,
  {9346f336-ae4a-4a23-8c50-0f1ba5ccdee5}, !- Handle
  {39f7c43c-7534-4a7b-955d-deeedc2d13b1}, !- Source Object
  11,                                     !- Outlet Port
  {dd2b4133-bdf7-495e-a20b-ca87aaf4768b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98d37912-90d9-41ff-a609-2f8a984777bf}, !- Handle
  {ba2ab390-4bda-41fc-9610-7960a8dd1b75}, !- Source Object
  3,                                      !- Outlet Port
  {39f7c43c-7534-4a7b-955d-deeedc2d13b1}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {29a58240-305a-4ed2-bcad-e41a4e78e2cc}, !- Handle
  Air Loop HVAC Zone Splitter 52,         !- Name
  {adbba452-20c4-47b0-90a0-af8631839689}, !- Inlet Node Name
  {bd9c8648-1c70-45f0-aa12-ab185651da9b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3ef45548-b422-46d6-8275-f23ab84c2133}, !- Handle
  Air Loop HVAC Zone Mixer 52,            !- Name
  {71196693-2ded-486e-b1c8-3df3b3837b9b}, !- Outlet Node Name
  {8e488d86-42d3-4444-9fc8-762cbc2d4c40}; !- Inlet Node Name 1

OS:Connection,
  {adbba452-20c4-47b0-90a0-af8631839689}, !- Handle
  {dd2b4133-bdf7-495e-a20b-ca87aaf4768b}, !- Source Object
  3,                                      !- Outlet Port
  {29a58240-305a-4ed2-bcad-e41a4e78e2cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71196693-2ded-486e-b1c8-3df3b3837b9b}, !- Handle
  {3ef45548-b422-46d6-8275-f23ab84c2133}, !- Source Object
  2,                                      !- Outlet Port
  {ba2ab390-4bda-41fc-9610-7960a8dd1b75}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e5a5861f-2ba3-4179-b468-08b3ce0a7396}, !- Handle
  {39f7c43c-7534-4a7b-955d-deeedc2d13b1}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a61bfb2d-59d6-4646-9d9d-b27aacddcf53}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 51, !- Name
  {6a48b163-c037-4c1b-b227-a358d30982a1}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {2a8e75ac-ce70-4c9c-8904-47ffd4e2c1d5}, !- Handle
  F7 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- Control Zone Name
  {cb111417-c807-42b4-9b90-ea91182276bf}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {79a8fa51-bdfb-400c-a0b4-307d36e76633}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {b081391d-439e-4bb5-bb55-66de14e06549}, !- Water Inlet Node Name
  {4ac744e2-47b4-4673-b7bb-436c56cd8ff9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {51aa95d2-5eab-463e-aa99-7d61d4202ac2}, !- Heating Capacity Curve Name
  {cdf7f643-fb69-4130-8685-4621781e69c0}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {51aa95d2-5eab-463e-aa99-7d61d4202ac2}, !- Handle
  Curve Quad Linear 154,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cdf7f643-fb69-4130-8685-4621781e69c0}, !- Handle
  Curve Quad Linear 155,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {72c2a056-cacb-47b8-9f26-a1e9677b12dd}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {08f71cc1-cc1a-4487-b3ae-4b6345f5b8f7}, !- Inlet Port
  {b081391d-439e-4bb5-bb55-66de14e06549}; !- Outlet Port

OS:Connection,
  {08f71cc1-cc1a-4487-b3ae-4b6345f5b8f7}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  106,                                    !- Outlet Port
  {72c2a056-cacb-47b8-9f26-a1e9677b12dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aa188e47-2f66-4c0d-b301-b24245a55557}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {4ac744e2-47b4-4673-b7bb-436c56cd8ff9}, !- Inlet Port
  {9045b6ca-4770-431f-b8b6-765e3fa553e7}; !- Outlet Port

OS:Connection,
  {b081391d-439e-4bb5-bb55-66de14e06549}, !- Handle
  {72c2a056-cacb-47b8-9f26-a1e9677b12dd}, !- Source Object
  3,                                      !- Outlet Port
  {79a8fa51-bdfb-400c-a0b4-307d36e76633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ac744e2-47b4-4673-b7bb-436c56cd8ff9}, !- Handle
  {79a8fa51-bdfb-400c-a0b4-307d36e76633}, !- Source Object
  3,                                      !- Outlet Port
  {aa188e47-2f66-4c0d-b301-b24245a55557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9045b6ca-4770-431f-b8b6-765e3fa553e7}, !- Handle
  {aa188e47-2f66-4c0d-b301-b24245a55557}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  106;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {ed912f27-6046-4fd8-8f44-18c2bb472650}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3ec9204c-2d5f-4eea-a74c-f7c6d89ea7a9}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {77cc426a-0830-474c-8558-8937932ad58c}, !- Water Inlet Node Name
  {490e3e99-e848-45b8-a155-70a4d4fbbf78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {31762d6a-d248-4a4b-bcc5-3c3a4d3e38c2}, !- Total Cooling Capacity Curve Name
  {7cf0d16b-2e97-4444-85a8-ee952f842e9a}, !- Sensible Cooling Capacity Curve Name
  {cfddf87d-b646-4a3b-bd4e-1a858c6bde45}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {31762d6a-d248-4a4b-bcc5-3c3a4d3e38c2}, !- Handle
  TotCoolCapCurve 51,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {7cf0d16b-2e97-4444-85a8-ee952f842e9a}, !- Handle
  Curve Quint Linear 52,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {cfddf87d-b646-4a3b-bd4e-1a858c6bde45}, !- Handle
  Curve Quad Linear 156,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e3aae202-9952-4ce6-809b-620281f92125}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {131b4dda-5eb8-4f76-a734-4a80d3e3f68d}, !- Inlet Port
  {77cc426a-0830-474c-8558-8937932ad58c}; !- Outlet Port

OS:Connection,
  {131b4dda-5eb8-4f76-a734-4a80d3e3f68d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  107,                                    !- Outlet Port
  {e3aae202-9952-4ce6-809b-620281f92125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e59d6f7c-f0eb-4553-b56f-f89e96a19c5c}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {490e3e99-e848-45b8-a155-70a4d4fbbf78}, !- Inlet Port
  {f3041851-3eb2-4e95-81eb-12c0fda8fc11}; !- Outlet Port

OS:Connection,
  {77cc426a-0830-474c-8558-8937932ad58c}, !- Handle
  {e3aae202-9952-4ce6-809b-620281f92125}, !- Source Object
  3,                                      !- Outlet Port
  {3ec9204c-2d5f-4eea-a74c-f7c6d89ea7a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {490e3e99-e848-45b8-a155-70a4d4fbbf78}, !- Handle
  {3ec9204c-2d5f-4eea-a74c-f7c6d89ea7a9}, !- Source Object
  3,                                      !- Outlet Port
  {e59d6f7c-f0eb-4553-b56f-f89e96a19c5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3041851-3eb2-4e95-81eb-12c0fda8fc11}, !- Handle
  {e59d6f7c-f0eb-4553-b56f-f89e96a19c5c}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  107;                                    !- Inlet Port

OS:Fan:OnOff,
  {54d98131-a022-4c47-90c1-6061d4ca3e47}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c09d6476-fd06-4d28-acc3-f128433ae51d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {097a8356-9f84-496d-81bd-433e43abfe53}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c09d6476-fd06-4d28-acc3-f128433ae51d}, !- Handle
  Fan On Off Power Curve 51,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {097a8356-9f84-496d-81bd-433e43abfe53}, !- Handle
  Fan On Off Efficiency Curve 51,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aeadb80f-0980-463e-96a2-ef9c2e37b77f}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {7f0ab512-d880-493b-a280-89746f4aa949}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {2cbe4d2b-d3e4-4e09-af44-c19b7718b1a4}, !- Air Inlet Node Name
  {5b35317b-d9ce-42c9-825a-d5a0f70b3e39}, !- Air Outlet Node Name
  {54d98131-a022-4c47-90c1-6061d4ca3e47}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {79a8fa51-bdfb-400c-a0b4-307d36e76633}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3ec9204c-2d5f-4eea-a74c-f7c6d89ea7a9}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ed912f27-6046-4fd8-8f44-18c2bb472650}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5b35317b-d9ce-42c9-825a-d5a0f70b3e39}, !- Handle
  {aeadb80f-0980-463e-96a2-ef9c2e37b77f}, !- Source Object
  7,                                      !- Outlet Port
  {cb111417-c807-42b4-9b90-ea91182276bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {81bb12a3-c2d6-465d-843e-8f0557b66b3b}, !- Handle
  F7 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8e21ad71-a327-4852-aca3-7bcd430dcdb1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8e21ad71-a327-4852-aca3-7bcd430dcdb1}, !- Handle
  Controller Mechanical Ventilation 52,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {36c5941e-f68a-4d4b-86d9-055d1ebce75a}, !- Handle
  F7 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {81bb12a3-c2d6-465d-843e-8f0557b66b3b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {02fee5cc-3b88-40ef-94b4-7d0d74328d65}, !- Mixed Air Node Name
  {1ef0a7c8-b6e8-45b6-8160-728e0c502ac2}, !- Outdoor Air Stream Node Name
  {33d5eec8-525f-40b4-a6ce-1421e0e75ec0}, !- Relief Air Stream Node Name
  {2549cb0f-52f9-44fe-b339-d5c9a393d135}; !- Return Air Stream Node Name

OS:Node,
  {c69eeb9e-35e9-4d8c-b7a5-1e329f830a4c}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {1ef0a7c8-b6e8-45b6-8160-728e0c502ac2}; !- Outlet Port

OS:Connection,
  {1ef0a7c8-b6e8-45b6-8160-728e0c502ac2}, !- Handle
  {c69eeb9e-35e9-4d8c-b7a5-1e329f830a4c}, !- Source Object
  3,                                      !- Outlet Port
  {36c5941e-f68a-4d4b-86d9-055d1ebce75a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {648367f4-d4f3-4682-b7ed-96c2b508a425}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {33d5eec8-525f-40b4-a6ce-1421e0e75ec0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {33d5eec8-525f-40b4-a6ce-1421e0e75ec0}, !- Handle
  {36c5941e-f68a-4d4b-86d9-055d1ebce75a}, !- Source Object
  7,                                      !- Outlet Port
  {648367f4-d4f3-4682-b7ed-96c2b508a425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ce53262-2c94-4d73-b3ed-5be12a74f520}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {02fee5cc-3b88-40ef-94b4-7d0d74328d65}, !- Inlet Port
  {2cbe4d2b-d3e4-4e09-af44-c19b7718b1a4}; !- Outlet Port

OS:Connection,
  {2549cb0f-52f9-44fe-b339-d5c9a393d135}, !- Handle
  {070dd366-330b-4651-bc95-96bf0d46ac6f}, !- Source Object
  3,                                      !- Outlet Port
  {36c5941e-f68a-4d4b-86d9-055d1ebce75a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {02fee5cc-3b88-40ef-94b4-7d0d74328d65}, !- Handle
  {36c5941e-f68a-4d4b-86d9-055d1ebce75a}, !- Source Object
  5,                                      !- Outlet Port
  {2ce53262-2c94-4d73-b3ed-5be12a74f520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cbe4d2b-d3e4-4e09-af44-c19b7718b1a4}, !- Handle
  {2ce53262-2c94-4d73-b3ed-5be12a74f520}, !- Source Object
  3,                                      !- Outlet Port
  {aeadb80f-0980-463e-96a2-ef9c2e37b77f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a48b163-c037-4c1b-b227-a358d30982a1}, !- Handle
  Availability Manager Night Cycle 52,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f5221ad7-bada-42c2-8bec-bb2ef20db165}, !- Control Zone or Zone List Name
  {44fa0146-2809-411d-9900-4b7611ca9826}, !- Cooling Control Zone or Zone List Name
  {9ec5b297-1eca-4382-ad9b-07a544431849}, !- Heating Control Zone or Zone List Name
  {ac7e3b02-0427-43ee-b7c4-c8db87770022}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f5221ad7-bada-42c2-8bec-bb2ef20db165}, !- Handle
  Availability Manager Night Cycle 52 Control Zone List; !- Name

OS:ModelObjectList,
  {44fa0146-2809-411d-9900-4b7611ca9826}, !- Handle
  Availability Manager Night Cycle 52 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9ec5b297-1eca-4382-ad9b-07a544431849}, !- Handle
  Availability Manager Night Cycle 52 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ac7e3b02-0427-43ee-b7c4-c8db87770022}, !- Handle
  Availability Manager Night Cycle 52 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {def9f2f2-5958-43dc-af76-c7f1de592df9}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {0264777f-fb67-466b-8909-aaf0d07d858e}, !- Air Inlet Node Name
  {b9b7ed65-5429-4c47-8aab-dd6557d1491f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1680ba64-0661-40f6-8a17-776f9220b18b}, !- Handle
  F7 N1 Apartment ZN Return Air Node,     !- Name
  {8d1282e4-2252-4615-83e3-86a44c193c04}, !- Inlet Port
  {8e488d86-42d3-4444-9fc8-762cbc2d4c40}; !- Outlet Port

OS:Connection,
  {1c1c1f0c-f651-4f5e-ab3d-6aafa27c05d6}, !- Handle
  {b203e303-69a3-46fb-b91e-1c867788f4ca}, !- Source Object
  3,                                      !- Outlet Port
  {70b339c4-6110-474a-880a-3775e9d0be1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d1282e4-2252-4615-83e3-86a44c193c04}, !- Handle
  {3eeca5dc-5d76-4886-a11d-ba3275a98094}, !- Source Object
  2,                                      !- Outlet Port
  {1680ba64-0661-40f6-8a17-776f9220b18b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e488d86-42d3-4444-9fc8-762cbc2d4c40}, !- Handle
  {1680ba64-0661-40f6-8a17-776f9220b18b}, !- Source Object
  3,                                      !- Outlet Port
  {3ef45548-b422-46d6-8275-f23ab84c2133}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6c8675a0-2f06-484f-9cb7-edea926d2895}, !- Handle
  F7 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {bd9c8648-1c70-45f0-aa12-ab185651da9b}, !- Inlet Port
  {0264777f-fb67-466b-8909-aaf0d07d858e}; !- Outlet Port

OS:Connection,
  {bd9c8648-1c70-45f0-aa12-ab185651da9b}, !- Handle
  {29a58240-305a-4ed2-bcad-e41a4e78e2cc}, !- Source Object
  3,                                      !- Outlet Port
  {6c8675a0-2f06-484f-9cb7-edea926d2895}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0264777f-fb67-466b-8909-aaf0d07d858e}, !- Handle
  {6c8675a0-2f06-484f-9cb7-edea926d2895}, !- Source Object
  3,                                      !- Outlet Port
  {def9f2f2-5958-43dc-af76-c7f1de592df9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b9b7ed65-5429-4c47-8aab-dd6557d1491f}, !- Handle
  {def9f2f2-5958-43dc-af76-c7f1de592df9}, !- Source Object
  4,                                      !- Outlet Port
  {b203e303-69a3-46fb-b91e-1c867788f4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {818253a9-13c6-4059-b7e1-072c46d04cb2}, !- Handle
  F7 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {da128381-25ec-4f85-987d-c14c7d65e4d4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4677cc66-9759-4ff7-a780-b69991d8c435}, !- Supply Side Inlet Node Name
  {c716dfd9-e0cd-4004-898b-69a9f995af1f}, !- Demand Side Outlet Node Name
  {06223624-35c8-476e-9fac-fff95e2595fb}, !- Demand Side Inlet Node A
  {3ea2ea4f-2bab-4dc8-b7e2-982ceb6e01c1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dca8825a-1866-42bb-81f6-12dbe778276d}, !- Demand Mixer Name
  {0aa99022-89d3-4a00-9373-f05c07500696}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3343ad53-a253-4619-a12d-4b5d4826fc95}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {4677cc66-9759-4ff7-a780-b69991d8c435}, !- Inlet Port
  {78dfce1d-ff79-4431-be70-d63cd109b29d}; !- Outlet Port

OS:Node,
  {1b4b8bc4-9cef-4da0-a9a7-434127adc3df}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {9ce06923-9424-4e6a-8263-d1dbe6d31bfb}, !- Inlet Port
  {3ea2ea4f-2bab-4dc8-b7e2-982ceb6e01c1}; !- Outlet Port

OS:Connection,
  {4677cc66-9759-4ff7-a780-b69991d8c435}, !- Handle
  {818253a9-13c6-4059-b7e1-072c46d04cb2}, !- Source Object
  9,                                      !- Outlet Port
  {3343ad53-a253-4619-a12d-4b5d4826fc95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ea2ea4f-2bab-4dc8-b7e2-982ceb6e01c1}, !- Handle
  {1b4b8bc4-9cef-4da0-a9a7-434127adc3df}, !- Source Object
  3,                                      !- Outlet Port
  {818253a9-13c6-4059-b7e1-072c46d04cb2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {29574146-c77b-4c32-8acd-8612902a1442}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {06223624-35c8-476e-9fac-fff95e2595fb}, !- Inlet Port
  {69aac25c-d4d6-47fe-8088-fc1b48bbcf88}; !- Outlet Port

OS:Node,
  {167f322f-2a20-4507-b89a-f748493b3a1e}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {00a57430-e35b-46b4-8fa8-b76310f6aa67}, !- Inlet Port
  {c716dfd9-e0cd-4004-898b-69a9f995af1f}; !- Outlet Port

OS:Node,
  {da6e2bce-f948-49f2-9bc9-ab21a03c534a}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {9756b08b-24e6-458f-bf9a-d19bfa6c379a}, !- Inlet Port
  {a49dafbd-2afa-4f62-bfac-7cf27c2339b8}; !- Outlet Port

OS:Connection,
  {06223624-35c8-476e-9fac-fff95e2595fb}, !- Handle
  {818253a9-13c6-4059-b7e1-072c46d04cb2}, !- Source Object
  11,                                     !- Outlet Port
  {29574146-c77b-4c32-8acd-8612902a1442}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c716dfd9-e0cd-4004-898b-69a9f995af1f}, !- Handle
  {167f322f-2a20-4507-b89a-f748493b3a1e}, !- Source Object
  3,                                      !- Outlet Port
  {818253a9-13c6-4059-b7e1-072c46d04cb2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0aa99022-89d3-4a00-9373-f05c07500696}, !- Handle
  Air Loop HVAC Zone Splitter 53,         !- Name
  {69aac25c-d4d6-47fe-8088-fc1b48bbcf88}, !- Inlet Node Name
  {9a29f09b-0286-4dea-93ed-8557d106f14b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dca8825a-1866-42bb-81f6-12dbe778276d}, !- Handle
  Air Loop HVAC Zone Mixer 53,            !- Name
  {00a57430-e35b-46b4-8fa8-b76310f6aa67}, !- Outlet Node Name
  {3fac44c1-ba45-4f0b-afe8-1b372be30b59}; !- Inlet Node Name 1

OS:Connection,
  {69aac25c-d4d6-47fe-8088-fc1b48bbcf88}, !- Handle
  {29574146-c77b-4c32-8acd-8612902a1442}, !- Source Object
  3,                                      !- Outlet Port
  {0aa99022-89d3-4a00-9373-f05c07500696}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a57430-e35b-46b4-8fa8-b76310f6aa67}, !- Handle
  {dca8825a-1866-42bb-81f6-12dbe778276d}, !- Source Object
  2,                                      !- Outlet Port
  {167f322f-2a20-4507-b89a-f748493b3a1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e19bea2f-642b-47fd-aeab-4d846b5bfa52}, !- Handle
  {818253a9-13c6-4059-b7e1-072c46d04cb2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da128381-25ec-4f85-987d-c14c7d65e4d4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 52, !- Name
  {1cbe9102-66c7-46c1-be54-3148320de1ab}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1ffab856-af3a-44c2-8a4f-d7802f6e492f}, !- Handle
  F7 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- Control Zone Name
  {1b4b8bc4-9cef-4da0-a9a7-434127adc3df}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {56f70319-8be2-43d0-a600-29da0788a4c6}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {29d0e33d-2432-43bd-8523-baf1770823c0}, !- Water Inlet Node Name
  {2a6e6919-a699-4d1b-b883-bcceb0a2efbe}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {c07cd93e-715a-4b62-b09c-73df32c36bd0}, !- Heating Capacity Curve Name
  {046c3601-800e-4fa8-987f-2ec374a98381}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {c07cd93e-715a-4b62-b09c-73df32c36bd0}, !- Handle
  Curve Quad Linear 157,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {046c3601-800e-4fa8-987f-2ec374a98381}, !- Handle
  Curve Quad Linear 158,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b87fa55a-e4fd-43d0-b66a-e9a15bbc89f3}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {d71479c6-400e-463a-b4b2-b22bd97406d0}, !- Inlet Port
  {29d0e33d-2432-43bd-8523-baf1770823c0}; !- Outlet Port

OS:Connection,
  {d71479c6-400e-463a-b4b2-b22bd97406d0}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  108,                                    !- Outlet Port
  {b87fa55a-e4fd-43d0-b66a-e9a15bbc89f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39506ee5-7d0d-48ac-8489-4d7ace9c5a3b}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {2a6e6919-a699-4d1b-b883-bcceb0a2efbe}, !- Inlet Port
  {35fd597a-3160-4bf3-b92b-54089cb0dd3c}; !- Outlet Port

OS:Connection,
  {29d0e33d-2432-43bd-8523-baf1770823c0}, !- Handle
  {b87fa55a-e4fd-43d0-b66a-e9a15bbc89f3}, !- Source Object
  3,                                      !- Outlet Port
  {56f70319-8be2-43d0-a600-29da0788a4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a6e6919-a699-4d1b-b883-bcceb0a2efbe}, !- Handle
  {56f70319-8be2-43d0-a600-29da0788a4c6}, !- Source Object
  3,                                      !- Outlet Port
  {39506ee5-7d0d-48ac-8489-4d7ace9c5a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35fd597a-3160-4bf3-b92b-54089cb0dd3c}, !- Handle
  {39506ee5-7d0d-48ac-8489-4d7ace9c5a3b}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  108;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {09fee5b1-5cb3-4af1-be61-d7531302630e}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a546cda0-aa50-4b2d-8712-f5b104c99a61}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {fdc4217f-e053-4d6a-9e5a-fd95388e12f6}, !- Water Inlet Node Name
  {670f2ead-3b7f-47dd-92ce-0954fb59857c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {bb5b7654-9ba8-4c93-b0a3-a5a40b7fc331}, !- Total Cooling Capacity Curve Name
  {afc34fae-b8ca-480a-98c5-faf7c9e7caec}, !- Sensible Cooling Capacity Curve Name
  {d444af2a-88d6-4b2b-8344-7934ca5dcebe}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {bb5b7654-9ba8-4c93-b0a3-a5a40b7fc331}, !- Handle
  TotCoolCapCurve 52,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {afc34fae-b8ca-480a-98c5-faf7c9e7caec}, !- Handle
  Curve Quint Linear 53,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d444af2a-88d6-4b2b-8344-7934ca5dcebe}, !- Handle
  Curve Quad Linear 159,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {f1cca0c7-9e2d-4bf2-8e6e-29a47a79677e}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {5d8df7f8-5ca4-481c-9bfa-ef670e5d8379}, !- Inlet Port
  {fdc4217f-e053-4d6a-9e5a-fd95388e12f6}; !- Outlet Port

OS:Connection,
  {5d8df7f8-5ca4-481c-9bfa-ef670e5d8379}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  109,                                    !- Outlet Port
  {f1cca0c7-9e2d-4bf2-8e6e-29a47a79677e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04b919a4-06bf-4b71-a6fe-c8edf1ed0d31}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {670f2ead-3b7f-47dd-92ce-0954fb59857c}, !- Inlet Port
  {67ec38a0-d017-4f9f-9460-7d0fb0fb1328}; !- Outlet Port

OS:Connection,
  {fdc4217f-e053-4d6a-9e5a-fd95388e12f6}, !- Handle
  {f1cca0c7-9e2d-4bf2-8e6e-29a47a79677e}, !- Source Object
  3,                                      !- Outlet Port
  {a546cda0-aa50-4b2d-8712-f5b104c99a61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {670f2ead-3b7f-47dd-92ce-0954fb59857c}, !- Handle
  {a546cda0-aa50-4b2d-8712-f5b104c99a61}, !- Source Object
  3,                                      !- Outlet Port
  {04b919a4-06bf-4b71-a6fe-c8edf1ed0d31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ec38a0-d017-4f9f-9460-7d0fb0fb1328}, !- Handle
  {04b919a4-06bf-4b71-a6fe-c8edf1ed0d31}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  109;                                    !- Inlet Port

OS:Fan:OnOff,
  {7c7c9aa4-0f95-4f10-88db-21b365044b44}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f7e24ee8-f0a1-4ca9-839b-7db2a2a9deb8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {94191d5a-367b-4423-bf3c-d5a0a1753d4f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f7e24ee8-f0a1-4ca9-839b-7db2a2a9deb8}, !- Handle
  Fan On Off Power Curve 52,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {94191d5a-367b-4423-bf3c-d5a0a1753d4f}, !- Handle
  Fan On Off Efficiency Curve 52,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d9509679-f6f7-48a4-9c29-994756fc0457}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {8a5a5142-ff3b-478f-a7a8-78a2a281c898}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {67ccca50-7ffa-48db-b5a0-fff313a3c4d9}, !- Air Inlet Node Name
  {9ce06923-9424-4e6a-8263-d1dbe6d31bfb}, !- Air Outlet Node Name
  {7c7c9aa4-0f95-4f10-88db-21b365044b44}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {56f70319-8be2-43d0-a600-29da0788a4c6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a546cda0-aa50-4b2d-8712-f5b104c99a61}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {09fee5b1-5cb3-4af1-be61-d7531302630e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {9ce06923-9424-4e6a-8263-d1dbe6d31bfb}, !- Handle
  {d9509679-f6f7-48a4-9c29-994756fc0457}, !- Source Object
  7,                                      !- Outlet Port
  {1b4b8bc4-9cef-4da0-a9a7-434127adc3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d11427c3-c278-40eb-aa3a-e7d0ff50e71e}, !- Handle
  F7 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc1dcc19-cadd-4e52-9fcd-98b4c2921948}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dc1dcc19-cadd-4e52-9fcd-98b4c2921948}, !- Handle
  Controller Mechanical Ventilation 53,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {12b776eb-3e80-4572-9223-8f461bd3ed98}, !- Handle
  F7 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {d11427c3-c278-40eb-aa3a-e7d0ff50e71e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {49b56d81-86cb-4e1d-8e6e-2c27f9eb3d4a}, !- Mixed Air Node Name
  {8b988b91-0858-47fe-8efd-8d916ff4f0ff}, !- Outdoor Air Stream Node Name
  {fbfa5528-83c2-4c4c-bc7a-a9b7c42d3ab1}, !- Relief Air Stream Node Name
  {78dfce1d-ff79-4431-be70-d63cd109b29d}; !- Return Air Stream Node Name

OS:Node,
  {08f25503-a976-4d5a-a554-bf05d0a8f9ff}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8b988b91-0858-47fe-8efd-8d916ff4f0ff}; !- Outlet Port

OS:Connection,
  {8b988b91-0858-47fe-8efd-8d916ff4f0ff}, !- Handle
  {08f25503-a976-4d5a-a554-bf05d0a8f9ff}, !- Source Object
  3,                                      !- Outlet Port
  {12b776eb-3e80-4572-9223-8f461bd3ed98}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2067033f-8aa8-4914-91e5-ff5125de9f52}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {fbfa5528-83c2-4c4c-bc7a-a9b7c42d3ab1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fbfa5528-83c2-4c4c-bc7a-a9b7c42d3ab1}, !- Handle
  {12b776eb-3e80-4572-9223-8f461bd3ed98}, !- Source Object
  7,                                      !- Outlet Port
  {2067033f-8aa8-4914-91e5-ff5125de9f52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a0a2763-74fb-48fd-9e2f-5eff0f81e886}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {49b56d81-86cb-4e1d-8e6e-2c27f9eb3d4a}, !- Inlet Port
  {67ccca50-7ffa-48db-b5a0-fff313a3c4d9}; !- Outlet Port

OS:Connection,
  {78dfce1d-ff79-4431-be70-d63cd109b29d}, !- Handle
  {3343ad53-a253-4619-a12d-4b5d4826fc95}, !- Source Object
  3,                                      !- Outlet Port
  {12b776eb-3e80-4572-9223-8f461bd3ed98}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {49b56d81-86cb-4e1d-8e6e-2c27f9eb3d4a}, !- Handle
  {12b776eb-3e80-4572-9223-8f461bd3ed98}, !- Source Object
  5,                                      !- Outlet Port
  {4a0a2763-74fb-48fd-9e2f-5eff0f81e886}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67ccca50-7ffa-48db-b5a0-fff313a3c4d9}, !- Handle
  {4a0a2763-74fb-48fd-9e2f-5eff0f81e886}, !- Source Object
  3,                                      !- Outlet Port
  {d9509679-f6f7-48a4-9c29-994756fc0457}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1cbe9102-66c7-46c1-be54-3148320de1ab}, !- Handle
  Availability Manager Night Cycle 53,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {4d4a402f-5492-4156-a489-d5e1f58eda9b}, !- Control Zone or Zone List Name
  {068f26fd-9ae9-4d8c-97f9-0a54aaf143ef}, !- Cooling Control Zone or Zone List Name
  {0a4c22c7-dcc1-4da0-b01d-dd43a220ac95}, !- Heating Control Zone or Zone List Name
  {e0c158c8-5550-4efb-9776-1737ae823dc5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {4d4a402f-5492-4156-a489-d5e1f58eda9b}, !- Handle
  Availability Manager Night Cycle 53 Control Zone List; !- Name

OS:ModelObjectList,
  {068f26fd-9ae9-4d8c-97f9-0a54aaf143ef}, !- Handle
  Availability Manager Night Cycle 53 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {0a4c22c7-dcc1-4da0-b01d-dd43a220ac95}, !- Handle
  Availability Manager Night Cycle 53 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e0c158c8-5550-4efb-9776-1737ae823dc5}, !- Handle
  Availability Manager Night Cycle 53 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b7469750-d796-499f-a9bc-78bec24bc260}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {e7d8d891-1c08-49c6-b280-acd075568268}, !- Air Inlet Node Name
  {9756b08b-24e6-458f-bf9a-d19bfa6c379a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a42b5b3e-a3e0-45dc-b110-cc6bcd618395}, !- Handle
  F7 N2 Apartment ZN Return Air Node,     !- Name
  {7b17b437-2bca-4cab-ac69-1a4f4024b0c0}, !- Inlet Port
  {3fac44c1-ba45-4f0b-afe8-1b372be30b59}; !- Outlet Port

OS:Connection,
  {a49dafbd-2afa-4f62-bfac-7cf27c2339b8}, !- Handle
  {da6e2bce-f948-49f2-9bc9-ab21a03c534a}, !- Source Object
  3,                                      !- Outlet Port
  {cb0f278d-5ac0-4969-b1dc-143f7ce22702}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b17b437-2bca-4cab-ac69-1a4f4024b0c0}, !- Handle
  {d3d834be-88c2-40d7-add0-76bc466be01f}, !- Source Object
  2,                                      !- Outlet Port
  {a42b5b3e-a3e0-45dc-b110-cc6bcd618395}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fac44c1-ba45-4f0b-afe8-1b372be30b59}, !- Handle
  {a42b5b3e-a3e0-45dc-b110-cc6bcd618395}, !- Source Object
  3,                                      !- Outlet Port
  {dca8825a-1866-42bb-81f6-12dbe778276d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {998554a4-4013-4a64-b126-4179bce46f95}, !- Handle
  F7 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {9a29f09b-0286-4dea-93ed-8557d106f14b}, !- Inlet Port
  {e7d8d891-1c08-49c6-b280-acd075568268}; !- Outlet Port

OS:Connection,
  {9a29f09b-0286-4dea-93ed-8557d106f14b}, !- Handle
  {0aa99022-89d3-4a00-9373-f05c07500696}, !- Source Object
  3,                                      !- Outlet Port
  {998554a4-4013-4a64-b126-4179bce46f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d8d891-1c08-49c6-b280-acd075568268}, !- Handle
  {998554a4-4013-4a64-b126-4179bce46f95}, !- Source Object
  3,                                      !- Outlet Port
  {b7469750-d796-499f-a9bc-78bec24bc260}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9756b08b-24e6-458f-bf9a-d19bfa6c379a}, !- Handle
  {b7469750-d796-499f-a9bc-78bec24bc260}, !- Source Object
  4,                                      !- Outlet Port
  {da6e2bce-f948-49f2-9bc9-ab21a03c534a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {5fd6201b-7e2c-4c5f-89fc-61f769c3cf5a}, !- Handle
  F7 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {444011ab-85c4-443b-8ef6-16850daf3d18}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fd1df9cd-d04a-46f1-95a2-cb50aba29d88}, !- Supply Side Inlet Node Name
  {0e8ef637-e154-4d43-8cea-18d7fbaa2e4f}, !- Demand Side Outlet Node Name
  {0157aa0a-9229-4560-8d74-b8f770f01615}, !- Demand Side Inlet Node A
  {6ad6f573-d82d-4b95-86d2-2e8bb0cdf35f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6b936dbd-be09-4795-b97c-33cefb6439dc}, !- Demand Mixer Name
  {4ea5f91a-cd36-4b08-90d5-496846ef6b9d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d2294257-e94c-4e18-9b5a-d8464917c017}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {fd1df9cd-d04a-46f1-95a2-cb50aba29d88}, !- Inlet Port
  {1af12691-eadc-4a2d-876b-53befa44ae3a}; !- Outlet Port

OS:Node,
  {153e8cf3-dd20-4be2-b16e-07a30a49efec}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {942e8c20-3707-4e25-b023-de4db13e809a}, !- Inlet Port
  {6ad6f573-d82d-4b95-86d2-2e8bb0cdf35f}; !- Outlet Port

OS:Connection,
  {fd1df9cd-d04a-46f1-95a2-cb50aba29d88}, !- Handle
  {5fd6201b-7e2c-4c5f-89fc-61f769c3cf5a}, !- Source Object
  9,                                      !- Outlet Port
  {d2294257-e94c-4e18-9b5a-d8464917c017}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ad6f573-d82d-4b95-86d2-2e8bb0cdf35f}, !- Handle
  {153e8cf3-dd20-4be2-b16e-07a30a49efec}, !- Source Object
  3,                                      !- Outlet Port
  {5fd6201b-7e2c-4c5f-89fc-61f769c3cf5a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e6377e7d-69c5-4bcf-8f4a-9a51010d7e28}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0157aa0a-9229-4560-8d74-b8f770f01615}, !- Inlet Port
  {cfd50033-c575-46c0-9625-7d5dfd448904}; !- Outlet Port

OS:Node,
  {8afcc58b-5aea-4b04-8a17-323911435f7e}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {6c3965a8-41c9-4c00-9047-b4dd788f0bd7}, !- Inlet Port
  {0e8ef637-e154-4d43-8cea-18d7fbaa2e4f}; !- Outlet Port

OS:Node,
  {c5d49979-aabd-473c-a3dc-52ba96196423}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {5d2ed43d-736b-452b-93aa-a48e4abe795f}, !- Inlet Port
  {b260fe4c-b8fc-4849-a3a4-9e609a38e0e5}; !- Outlet Port

OS:Connection,
  {0157aa0a-9229-4560-8d74-b8f770f01615}, !- Handle
  {5fd6201b-7e2c-4c5f-89fc-61f769c3cf5a}, !- Source Object
  11,                                     !- Outlet Port
  {e6377e7d-69c5-4bcf-8f4a-9a51010d7e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e8ef637-e154-4d43-8cea-18d7fbaa2e4f}, !- Handle
  {8afcc58b-5aea-4b04-8a17-323911435f7e}, !- Source Object
  3,                                      !- Outlet Port
  {5fd6201b-7e2c-4c5f-89fc-61f769c3cf5a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4ea5f91a-cd36-4b08-90d5-496846ef6b9d}, !- Handle
  Air Loop HVAC Zone Splitter 54,         !- Name
  {cfd50033-c575-46c0-9625-7d5dfd448904}, !- Inlet Node Name
  {1ff81fff-2f1a-4182-b7f7-9a663c52dfc3}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6b936dbd-be09-4795-b97c-33cefb6439dc}, !- Handle
  Air Loop HVAC Zone Mixer 54,            !- Name
  {6c3965a8-41c9-4c00-9047-b4dd788f0bd7}, !- Outlet Node Name
  {ee602cbf-c6cc-422e-933f-41e1f41ca182}; !- Inlet Node Name 1

OS:Connection,
  {cfd50033-c575-46c0-9625-7d5dfd448904}, !- Handle
  {e6377e7d-69c5-4bcf-8f4a-9a51010d7e28}, !- Source Object
  3,                                      !- Outlet Port
  {4ea5f91a-cd36-4b08-90d5-496846ef6b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c3965a8-41c9-4c00-9047-b4dd788f0bd7}, !- Handle
  {6b936dbd-be09-4795-b97c-33cefb6439dc}, !- Source Object
  2,                                      !- Outlet Port
  {8afcc58b-5aea-4b04-8a17-323911435f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f7850c99-214e-4515-8e25-648dce18c5f4}, !- Handle
  {5fd6201b-7e2c-4c5f-89fc-61f769c3cf5a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {444011ab-85c4-443b-8ef6-16850daf3d18}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 53, !- Name
  {c0c5fa0e-5ede-4382-8fe1-e8d82ea22857}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {82ed212b-b5fd-42f7-9175-62875c89cdae}, !- Handle
  F7 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- Control Zone Name
  {153e8cf3-dd20-4be2-b16e-07a30a49efec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8bd0be80-a45d-415e-9abe-263bab834bba}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {5cb321d1-9e09-4c6a-a180-cbe4cf20c026}, !- Water Inlet Node Name
  {72562c54-5bb7-457e-bdc6-3158d24ffe68}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {0a22abc0-c3bc-4908-b607-091658d7f44d}, !- Heating Capacity Curve Name
  {012fdc58-e79b-41c2-9145-7d4a913e17d3}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {0a22abc0-c3bc-4908-b607-091658d7f44d}, !- Handle
  Curve Quad Linear 160,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {012fdc58-e79b-41c2-9145-7d4a913e17d3}, !- Handle
  Curve Quad Linear 161,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {5a1f91c0-9299-4e02-adf2-80ab4fc19917}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {a2b21e25-d866-496f-b52a-35360c5ba7d3}, !- Inlet Port
  {5cb321d1-9e09-4c6a-a180-cbe4cf20c026}; !- Outlet Port

OS:Connection,
  {a2b21e25-d866-496f-b52a-35360c5ba7d3}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  110,                                    !- Outlet Port
  {5a1f91c0-9299-4e02-adf2-80ab4fc19917}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {147c7c4d-31e4-4d73-870f-c7ad17cf11e8}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {72562c54-5bb7-457e-bdc6-3158d24ffe68}, !- Inlet Port
  {325d7dd6-b0ce-46d8-b466-d2b9c6271057}; !- Outlet Port

OS:Connection,
  {5cb321d1-9e09-4c6a-a180-cbe4cf20c026}, !- Handle
  {5a1f91c0-9299-4e02-adf2-80ab4fc19917}, !- Source Object
  3,                                      !- Outlet Port
  {8bd0be80-a45d-415e-9abe-263bab834bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72562c54-5bb7-457e-bdc6-3158d24ffe68}, !- Handle
  {8bd0be80-a45d-415e-9abe-263bab834bba}, !- Source Object
  3,                                      !- Outlet Port
  {147c7c4d-31e4-4d73-870f-c7ad17cf11e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {325d7dd6-b0ce-46d8-b466-d2b9c6271057}, !- Handle
  {147c7c4d-31e4-4d73-870f-c7ad17cf11e8}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  110;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {73f7d003-b89e-43af-a6f6-d6a4b3ff9a02}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {57e13d4d-4a84-4075-b80c-1a4afa65ca68}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {07c9a519-5dd6-46ff-b0eb-02a7fbb670bd}, !- Water Inlet Node Name
  {f9d38d0f-6d51-4447-b871-31f4c68537f6}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {2003cb88-42ca-44c4-b262-b0881db17120}, !- Total Cooling Capacity Curve Name
  {539a8ef2-3475-4db5-bbac-7f888aabd9c7}, !- Sensible Cooling Capacity Curve Name
  {e66ba87b-a628-485c-8d34-bd490df638e8}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {2003cb88-42ca-44c4-b262-b0881db17120}, !- Handle
  TotCoolCapCurve 53,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {539a8ef2-3475-4db5-bbac-7f888aabd9c7}, !- Handle
  Curve Quint Linear 54,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e66ba87b-a628-485c-8d34-bd490df638e8}, !- Handle
  Curve Quad Linear 162,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {62064535-fd97-47f7-bcbb-dc2be2408963}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {d1d14191-b7f6-4d90-9134-3fb0442ff73b}, !- Inlet Port
  {07c9a519-5dd6-46ff-b0eb-02a7fbb670bd}; !- Outlet Port

OS:Connection,
  {d1d14191-b7f6-4d90-9134-3fb0442ff73b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  111,                                    !- Outlet Port
  {62064535-fd97-47f7-bcbb-dc2be2408963}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ece37ada-5feb-4dc8-89fc-a1c535520046}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {f9d38d0f-6d51-4447-b871-31f4c68537f6}, !- Inlet Port
  {ffa66587-f0f4-44d0-8f28-f876e394aaf9}; !- Outlet Port

OS:Connection,
  {07c9a519-5dd6-46ff-b0eb-02a7fbb670bd}, !- Handle
  {62064535-fd97-47f7-bcbb-dc2be2408963}, !- Source Object
  3,                                      !- Outlet Port
  {57e13d4d-4a84-4075-b80c-1a4afa65ca68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d38d0f-6d51-4447-b871-31f4c68537f6}, !- Handle
  {57e13d4d-4a84-4075-b80c-1a4afa65ca68}, !- Source Object
  3,                                      !- Outlet Port
  {ece37ada-5feb-4dc8-89fc-a1c535520046}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffa66587-f0f4-44d0-8f28-f876e394aaf9}, !- Handle
  {ece37ada-5feb-4dc8-89fc-a1c535520046}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  111;                                    !- Inlet Port

OS:Fan:OnOff,
  {febfd550-0a4f-4afa-bbea-9f552a06311d}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {382e904d-6877-4eb2-af36-0d0d3ae6841c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7a9a2e2b-e445-47bd-909f-5a431d6fe541}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {382e904d-6877-4eb2-af36-0d0d3ae6841c}, !- Handle
  Fan On Off Power Curve 53,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7a9a2e2b-e445-47bd-909f-5a431d6fe541}, !- Handle
  Fan On Off Efficiency Curve 53,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {89488fb4-408b-4522-bdc4-fce16941b400}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {fad9c89d-0057-4458-8f97-18b4af55fade}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {2585b7b8-9b42-452b-aab9-a76d7700fc85}, !- Air Inlet Node Name
  {942e8c20-3707-4e25-b023-de4db13e809a}, !- Air Outlet Node Name
  {febfd550-0a4f-4afa-bbea-9f552a06311d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8bd0be80-a45d-415e-9abe-263bab834bba}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {57e13d4d-4a84-4075-b80c-1a4afa65ca68}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {73f7d003-b89e-43af-a6f6-d6a4b3ff9a02}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {942e8c20-3707-4e25-b023-de4db13e809a}, !- Handle
  {89488fb4-408b-4522-bdc4-fce16941b400}, !- Source Object
  7,                                      !- Outlet Port
  {153e8cf3-dd20-4be2-b16e-07a30a49efec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {551b3dec-fd1c-4740-a0e4-ee42bd9761a4}, !- Handle
  F7 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2af1bec-b80c-429a-b609-868dc66ab70d}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b2af1bec-b80c-429a-b609-868dc66ab70d}, !- Handle
  Controller Mechanical Ventilation 54,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {dafaca6a-1a90-4121-ba74-7e243ce53ff6}, !- Handle
  F7 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {551b3dec-fd1c-4740-a0e4-ee42bd9761a4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a429d385-928b-461e-b41e-8b12322fd485}, !- Mixed Air Node Name
  {7e3dcf66-b871-4456-bc65-881267594cfb}, !- Outdoor Air Stream Node Name
  {f1ac3a8a-3af5-4884-9d82-7d4351f537b9}, !- Relief Air Stream Node Name
  {1af12691-eadc-4a2d-876b-53befa44ae3a}; !- Return Air Stream Node Name

OS:Node,
  {4819b1ae-1fa7-441a-9694-236ae4f75b42}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {7e3dcf66-b871-4456-bc65-881267594cfb}; !- Outlet Port

OS:Connection,
  {7e3dcf66-b871-4456-bc65-881267594cfb}, !- Handle
  {4819b1ae-1fa7-441a-9694-236ae4f75b42}, !- Source Object
  3,                                      !- Outlet Port
  {dafaca6a-1a90-4121-ba74-7e243ce53ff6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed8bd0f7-c43b-4610-9a7f-35dab2887168}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {f1ac3a8a-3af5-4884-9d82-7d4351f537b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f1ac3a8a-3af5-4884-9d82-7d4351f537b9}, !- Handle
  {dafaca6a-1a90-4121-ba74-7e243ce53ff6}, !- Source Object
  7,                                      !- Outlet Port
  {ed8bd0f7-c43b-4610-9a7f-35dab2887168}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6903adef-07b9-4b5e-95c7-880a12b36e69}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {a429d385-928b-461e-b41e-8b12322fd485}, !- Inlet Port
  {2585b7b8-9b42-452b-aab9-a76d7700fc85}; !- Outlet Port

OS:Connection,
  {1af12691-eadc-4a2d-876b-53befa44ae3a}, !- Handle
  {d2294257-e94c-4e18-9b5a-d8464917c017}, !- Source Object
  3,                                      !- Outlet Port
  {dafaca6a-1a90-4121-ba74-7e243ce53ff6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a429d385-928b-461e-b41e-8b12322fd485}, !- Handle
  {dafaca6a-1a90-4121-ba74-7e243ce53ff6}, !- Source Object
  5,                                      !- Outlet Port
  {6903adef-07b9-4b5e-95c7-880a12b36e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2585b7b8-9b42-452b-aab9-a76d7700fc85}, !- Handle
  {6903adef-07b9-4b5e-95c7-880a12b36e69}, !- Source Object
  3,                                      !- Outlet Port
  {89488fb4-408b-4522-bdc4-fce16941b400}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c0c5fa0e-5ede-4382-8fe1-e8d82ea22857}, !- Handle
  Availability Manager Night Cycle 54,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {99f76fc5-17cf-4084-9af7-41a724a45d23}, !- Control Zone or Zone List Name
  {fe0bc5ee-96a9-4a4a-8cd4-1a7790c4ac6b}, !- Cooling Control Zone or Zone List Name
  {92cd6430-3b60-4e5f-91ce-e522b99d411c}, !- Heating Control Zone or Zone List Name
  {3643a46a-c7a9-416d-8d50-6f529143f420}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {99f76fc5-17cf-4084-9af7-41a724a45d23}, !- Handle
  Availability Manager Night Cycle 54 Control Zone List; !- Name

OS:ModelObjectList,
  {fe0bc5ee-96a9-4a4a-8cd4-1a7790c4ac6b}, !- Handle
  Availability Manager Night Cycle 54 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {92cd6430-3b60-4e5f-91ce-e522b99d411c}, !- Handle
  Availability Manager Night Cycle 54 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3643a46a-c7a9-416d-8d50-6f529143f420}, !- Handle
  Availability Manager Night Cycle 54 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {171b0bf6-ca61-4d73-a262-7516e16f7db9}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fa194d65-19ba-43c0-acf2-b2b84c227543}, !- Air Inlet Node Name
  {5d2ed43d-736b-452b-93aa-a48e4abe795f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d88f62c5-989b-4c6a-b1c1-7f70a2e6b452}, !- Handle
  F7 S1 Apartment ZN Return Air Node,     !- Name
  {5a90e751-e566-4b0d-832c-3c2629801e62}, !- Inlet Port
  {ee602cbf-c6cc-422e-933f-41e1f41ca182}; !- Outlet Port

OS:Connection,
  {b260fe4c-b8fc-4849-a3a4-9e609a38e0e5}, !- Handle
  {c5d49979-aabd-473c-a3dc-52ba96196423}, !- Source Object
  3,                                      !- Outlet Port
  {38bd1645-f639-4f8d-85c4-465272902068}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a90e751-e566-4b0d-832c-3c2629801e62}, !- Handle
  {7ee5a075-7187-416b-a249-6627ad3e8426}, !- Source Object
  2,                                      !- Outlet Port
  {d88f62c5-989b-4c6a-b1c1-7f70a2e6b452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee602cbf-c6cc-422e-933f-41e1f41ca182}, !- Handle
  {d88f62c5-989b-4c6a-b1c1-7f70a2e6b452}, !- Source Object
  3,                                      !- Outlet Port
  {6b936dbd-be09-4795-b97c-33cefb6439dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {51ab20ec-807a-4f35-8557-601f219f31d3}, !- Handle
  F7 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {1ff81fff-2f1a-4182-b7f7-9a663c52dfc3}, !- Inlet Port
  {fa194d65-19ba-43c0-acf2-b2b84c227543}; !- Outlet Port

OS:Connection,
  {1ff81fff-2f1a-4182-b7f7-9a663c52dfc3}, !- Handle
  {4ea5f91a-cd36-4b08-90d5-496846ef6b9d}, !- Source Object
  3,                                      !- Outlet Port
  {51ab20ec-807a-4f35-8557-601f219f31d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa194d65-19ba-43c0-acf2-b2b84c227543}, !- Handle
  {51ab20ec-807a-4f35-8557-601f219f31d3}, !- Source Object
  3,                                      !- Outlet Port
  {171b0bf6-ca61-4d73-a262-7516e16f7db9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5d2ed43d-736b-452b-93aa-a48e4abe795f}, !- Handle
  {171b0bf6-ca61-4d73-a262-7516e16f7db9}, !- Source Object
  4,                                      !- Outlet Port
  {c5d49979-aabd-473c-a3dc-52ba96196423}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3dc6f8b7-fa77-4985-b207-faaf09d351b5}, !- Handle
  F7 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {99c7e936-bacb-414f-a672-d25d93ed4f34}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {86ad63b6-6a8e-405c-b94e-386280431140}, !- Supply Side Inlet Node Name
  {581f8955-7e45-4093-a311-54ec7dffa0f8}, !- Demand Side Outlet Node Name
  {71c8e652-74bf-4a7a-890c-69422602984e}, !- Demand Side Inlet Node A
  {60cddccb-a431-4f70-a299-e2a28694de3d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {074238ef-4b23-46b2-8bbb-7a52d4810b95}, !- Demand Mixer Name
  {03c71d88-b3a7-4cd5-a77d-104521fbfcc1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {51260aba-b2ea-413a-a078-660bbc48ef4d}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {86ad63b6-6a8e-405c-b94e-386280431140}, !- Inlet Port
  {698d8d33-7773-4e9b-a413-e19fc3a3dcba}; !- Outlet Port

OS:Node,
  {ec562a3d-32a0-4932-9db6-627e30fe257e}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {4448e8b1-fd30-4c44-b789-690bee81ba06}, !- Inlet Port
  {60cddccb-a431-4f70-a299-e2a28694de3d}; !- Outlet Port

OS:Connection,
  {86ad63b6-6a8e-405c-b94e-386280431140}, !- Handle
  {3dc6f8b7-fa77-4985-b207-faaf09d351b5}, !- Source Object
  9,                                      !- Outlet Port
  {51260aba-b2ea-413a-a078-660bbc48ef4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60cddccb-a431-4f70-a299-e2a28694de3d}, !- Handle
  {ec562a3d-32a0-4932-9db6-627e30fe257e}, !- Source Object
  3,                                      !- Outlet Port
  {3dc6f8b7-fa77-4985-b207-faaf09d351b5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9abffea8-3e33-4a82-bcba-7145192aad07}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {71c8e652-74bf-4a7a-890c-69422602984e}, !- Inlet Port
  {34840764-bec2-46fc-90eb-f49c3393b12b}; !- Outlet Port

OS:Node,
  {73f99157-9090-4346-b63b-4db218c4692b}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {67086bdc-56de-4806-9749-471505ee09a9}, !- Inlet Port
  {581f8955-7e45-4093-a311-54ec7dffa0f8}; !- Outlet Port

OS:Node,
  {b48bf343-0a61-4fa4-913a-8f618dd3b900}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4ca6029a-f679-4b6f-aaba-67664790c23b}, !- Inlet Port
  {b33e249a-09c9-4fe0-bc2c-a45602e15a57}; !- Outlet Port

OS:Connection,
  {71c8e652-74bf-4a7a-890c-69422602984e}, !- Handle
  {3dc6f8b7-fa77-4985-b207-faaf09d351b5}, !- Source Object
  11,                                     !- Outlet Port
  {9abffea8-3e33-4a82-bcba-7145192aad07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581f8955-7e45-4093-a311-54ec7dffa0f8}, !- Handle
  {73f99157-9090-4346-b63b-4db218c4692b}, !- Source Object
  3,                                      !- Outlet Port
  {3dc6f8b7-fa77-4985-b207-faaf09d351b5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {03c71d88-b3a7-4cd5-a77d-104521fbfcc1}, !- Handle
  Air Loop HVAC Zone Splitter 55,         !- Name
  {34840764-bec2-46fc-90eb-f49c3393b12b}, !- Inlet Node Name
  {08143c90-c36b-4812-b873-cfec5b529f80}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {074238ef-4b23-46b2-8bbb-7a52d4810b95}, !- Handle
  Air Loop HVAC Zone Mixer 55,            !- Name
  {67086bdc-56de-4806-9749-471505ee09a9}, !- Outlet Node Name
  {e6e08f4e-f2cf-40c4-85da-e065e8d24389}; !- Inlet Node Name 1

OS:Connection,
  {34840764-bec2-46fc-90eb-f49c3393b12b}, !- Handle
  {9abffea8-3e33-4a82-bcba-7145192aad07}, !- Source Object
  3,                                      !- Outlet Port
  {03c71d88-b3a7-4cd5-a77d-104521fbfcc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67086bdc-56de-4806-9749-471505ee09a9}, !- Handle
  {074238ef-4b23-46b2-8bbb-7a52d4810b95}, !- Source Object
  2,                                      !- Outlet Port
  {73f99157-9090-4346-b63b-4db218c4692b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {80de21ee-5ba0-4ccf-ad62-ca1a56b70a58}, !- Handle
  {3dc6f8b7-fa77-4985-b207-faaf09d351b5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {99c7e936-bacb-414f-a672-d25d93ed4f34}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 54, !- Name
  {870027b6-b3f1-4e4b-9c2c-632bfb312445}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f04be2cd-f8c3-4172-a041-88f968caf38f}, !- Handle
  F7 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- Control Zone Name
  {ec562a3d-32a0-4932-9db6-627e30fe257e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {55f3d302-70f1-412c-b2aa-ff82b9865126}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {2bd49764-de47-4495-8a5e-1707d189a48f}, !- Water Inlet Node Name
  {2cf51d92-d8e7-44b6-a054-9882a8498820}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {0c99e322-52ce-42f6-801c-b187ce0fef26}, !- Heating Capacity Curve Name
  {80890cb3-527e-473b-b38d-0aa53283dbcc}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {0c99e322-52ce-42f6-801c-b187ce0fef26}, !- Handle
  Curve Quad Linear 163,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {80890cb3-527e-473b-b38d-0aa53283dbcc}, !- Handle
  Curve Quad Linear 164,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {583bccbe-80d4-47aa-b584-dd110034b654}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {4110a06f-257e-4146-ba5d-7c34850a3b3b}, !- Inlet Port
  {2bd49764-de47-4495-8a5e-1707d189a48f}; !- Outlet Port

OS:Connection,
  {4110a06f-257e-4146-ba5d-7c34850a3b3b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  112,                                    !- Outlet Port
  {583bccbe-80d4-47aa-b584-dd110034b654}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48940b1b-3654-42bf-8402-cddefee87fa5}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {2cf51d92-d8e7-44b6-a054-9882a8498820}, !- Inlet Port
  {74ba529c-c648-4d05-879d-24457d5b1f30}; !- Outlet Port

OS:Connection,
  {2bd49764-de47-4495-8a5e-1707d189a48f}, !- Handle
  {583bccbe-80d4-47aa-b584-dd110034b654}, !- Source Object
  3,                                      !- Outlet Port
  {55f3d302-70f1-412c-b2aa-ff82b9865126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cf51d92-d8e7-44b6-a054-9882a8498820}, !- Handle
  {55f3d302-70f1-412c-b2aa-ff82b9865126}, !- Source Object
  3,                                      !- Outlet Port
  {48940b1b-3654-42bf-8402-cddefee87fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74ba529c-c648-4d05-879d-24457d5b1f30}, !- Handle
  {48940b1b-3654-42bf-8402-cddefee87fa5}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  112;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {2aa622ba-9b74-4582-9622-33ca7b54dc30}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {834fa170-469e-4f0d-b702-c34a0efc7a24}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {7e316179-a04c-477b-82ac-20cda4052afb}, !- Water Inlet Node Name
  {85d49e70-fe67-4788-894f-6372e43602e1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {f62df45a-2bf1-41f9-8d91-c0ae9728bbe8}, !- Total Cooling Capacity Curve Name
  {33c127c8-7a80-4a49-bcb6-834b7a9905c9}, !- Sensible Cooling Capacity Curve Name
  {9cad5c3d-78d3-424a-b0ff-faf031baa7ad}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {f62df45a-2bf1-41f9-8d91-c0ae9728bbe8}, !- Handle
  TotCoolCapCurve 54,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {33c127c8-7a80-4a49-bcb6-834b7a9905c9}, !- Handle
  Curve Quint Linear 55,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9cad5c3d-78d3-424a-b0ff-faf031baa7ad}, !- Handle
  Curve Quad Linear 165,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b7dd5363-6eb1-4fb6-8191-6aec955206b7}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {5e27863e-1e00-4b75-8368-b49a7b4326e7}, !- Inlet Port
  {7e316179-a04c-477b-82ac-20cda4052afb}; !- Outlet Port

OS:Connection,
  {5e27863e-1e00-4b75-8368-b49a7b4326e7}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  113,                                    !- Outlet Port
  {b7dd5363-6eb1-4fb6-8191-6aec955206b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ee2e639-2832-4b90-9cbb-c6b1eff068b2}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {85d49e70-fe67-4788-894f-6372e43602e1}, !- Inlet Port
  {56a12926-4647-4d4c-ba51-b98e24953e15}; !- Outlet Port

OS:Connection,
  {7e316179-a04c-477b-82ac-20cda4052afb}, !- Handle
  {b7dd5363-6eb1-4fb6-8191-6aec955206b7}, !- Source Object
  3,                                      !- Outlet Port
  {834fa170-469e-4f0d-b702-c34a0efc7a24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85d49e70-fe67-4788-894f-6372e43602e1}, !- Handle
  {834fa170-469e-4f0d-b702-c34a0efc7a24}, !- Source Object
  3,                                      !- Outlet Port
  {0ee2e639-2832-4b90-9cbb-c6b1eff068b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56a12926-4647-4d4c-ba51-b98e24953e15}, !- Handle
  {0ee2e639-2832-4b90-9cbb-c6b1eff068b2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  113;                                    !- Inlet Port

OS:Fan:OnOff,
  {fc1f1567-c082-41c3-b121-0231bcbcea90}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e35ae0bd-04ec-4975-9ab2-8bece951aa76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {118b61f6-8525-4c28-9da7-8351ea252a2d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e35ae0bd-04ec-4975-9ab2-8bece951aa76}, !- Handle
  Fan On Off Power Curve 54,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {118b61f6-8525-4c28-9da7-8351ea252a2d}, !- Handle
  Fan On Off Efficiency Curve 54,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {62315f45-48f3-4db7-9917-7d94a1043c7a}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {237a9baa-839b-4c54-8de5-b270f6a0e786}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {364eb098-d4e7-4df7-83fe-105b8a66be8f}, !- Air Inlet Node Name
  {4448e8b1-fd30-4c44-b789-690bee81ba06}, !- Air Outlet Node Name
  {fc1f1567-c082-41c3-b121-0231bcbcea90}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {55f3d302-70f1-412c-b2aa-ff82b9865126}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {834fa170-469e-4f0d-b702-c34a0efc7a24}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2aa622ba-9b74-4582-9622-33ca7b54dc30}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4448e8b1-fd30-4c44-b789-690bee81ba06}, !- Handle
  {62315f45-48f3-4db7-9917-7d94a1043c7a}, !- Source Object
  7,                                      !- Outlet Port
  {ec562a3d-32a0-4932-9db6-627e30fe257e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {dfa48262-e687-45b6-b53f-3bbbbd764a96}, !- Handle
  F7 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9b5a46bc-b515-4b6e-b3e4-bf2bfaad4347}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9b5a46bc-b515-4b6e-b3e4-bf2bfaad4347}, !- Handle
  Controller Mechanical Ventilation 55,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6c9b1e50-be6e-461c-9a72-320c493f2b96}, !- Handle
  F7 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {dfa48262-e687-45b6-b53f-3bbbbd764a96}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c081f07-88f2-4dfa-b247-af24ff70b0d3}, !- Mixed Air Node Name
  {d2466b38-74a8-405c-852f-261915e2878d}, !- Outdoor Air Stream Node Name
  {e1a7d5ee-268d-4ef1-a17e-228b8afb3f25}, !- Relief Air Stream Node Name
  {698d8d33-7773-4e9b-a413-e19fc3a3dcba}; !- Return Air Stream Node Name

OS:Node,
  {a33f45fa-c553-4644-a4f1-0c0242872fa2}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {d2466b38-74a8-405c-852f-261915e2878d}; !- Outlet Port

OS:Connection,
  {d2466b38-74a8-405c-852f-261915e2878d}, !- Handle
  {a33f45fa-c553-4644-a4f1-0c0242872fa2}, !- Source Object
  3,                                      !- Outlet Port
  {6c9b1e50-be6e-461c-9a72-320c493f2b96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4f31b3e4-4890-420d-8b9b-6a16b6b3816c}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e1a7d5ee-268d-4ef1-a17e-228b8afb3f25}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e1a7d5ee-268d-4ef1-a17e-228b8afb3f25}, !- Handle
  {6c9b1e50-be6e-461c-9a72-320c493f2b96}, !- Source Object
  7,                                      !- Outlet Port
  {4f31b3e4-4890-420d-8b9b-6a16b6b3816c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {525e3c3a-4b84-4b41-97f6-e74c25f4b338}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {9c081f07-88f2-4dfa-b247-af24ff70b0d3}, !- Inlet Port
  {364eb098-d4e7-4df7-83fe-105b8a66be8f}; !- Outlet Port

OS:Connection,
  {698d8d33-7773-4e9b-a413-e19fc3a3dcba}, !- Handle
  {51260aba-b2ea-413a-a078-660bbc48ef4d}, !- Source Object
  3,                                      !- Outlet Port
  {6c9b1e50-be6e-461c-9a72-320c493f2b96}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9c081f07-88f2-4dfa-b247-af24ff70b0d3}, !- Handle
  {6c9b1e50-be6e-461c-9a72-320c493f2b96}, !- Source Object
  5,                                      !- Outlet Port
  {525e3c3a-4b84-4b41-97f6-e74c25f4b338}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {364eb098-d4e7-4df7-83fe-105b8a66be8f}, !- Handle
  {525e3c3a-4b84-4b41-97f6-e74c25f4b338}, !- Source Object
  3,                                      !- Outlet Port
  {62315f45-48f3-4db7-9917-7d94a1043c7a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {870027b6-b3f1-4e4b-9c2c-632bfb312445}, !- Handle
  Availability Manager Night Cycle 55,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {aa05350d-eb93-455a-bc20-9ea424ec7a72}, !- Control Zone or Zone List Name
  {f546132e-f692-40f8-9e8d-c0220ab4bce9}, !- Cooling Control Zone or Zone List Name
  {075862aa-f64a-4f38-bfee-188cc313318b}, !- Heating Control Zone or Zone List Name
  {49c4715d-1446-4115-8cbc-17549863e38a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {aa05350d-eb93-455a-bc20-9ea424ec7a72}, !- Handle
  Availability Manager Night Cycle 55 Control Zone List; !- Name

OS:ModelObjectList,
  {f546132e-f692-40f8-9e8d-c0220ab4bce9}, !- Handle
  Availability Manager Night Cycle 55 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {075862aa-f64a-4f38-bfee-188cc313318b}, !- Handle
  Availability Manager Night Cycle 55 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {49c4715d-1446-4115-8cbc-17549863e38a}, !- Handle
  Availability Manager Night Cycle 55 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ede6fd0e-31a2-48d9-b1a7-b9c3f2bd2583}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {f342d678-e3a5-439e-a900-b3de16831896}, !- Air Inlet Node Name
  {4ca6029a-f679-4b6f-aaba-67664790c23b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6f825cc2-5c1d-4e12-a017-3a684ed15312}, !- Handle
  F7 S2 Apartment ZN Return Air Node,     !- Name
  {15037f32-dca7-436e-9f95-a5308cf32183}, !- Inlet Port
  {e6e08f4e-f2cf-40c4-85da-e065e8d24389}; !- Outlet Port

OS:Connection,
  {b33e249a-09c9-4fe0-bc2c-a45602e15a57}, !- Handle
  {b48bf343-0a61-4fa4-913a-8f618dd3b900}, !- Source Object
  3,                                      !- Outlet Port
  {769f2792-5a5c-41d5-bffd-b9907f8507f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15037f32-dca7-436e-9f95-a5308cf32183}, !- Handle
  {feff83ff-e493-4e36-890b-257503e38f2c}, !- Source Object
  2,                                      !- Outlet Port
  {6f825cc2-5c1d-4e12-a017-3a684ed15312}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6e08f4e-f2cf-40c4-85da-e065e8d24389}, !- Handle
  {6f825cc2-5c1d-4e12-a017-3a684ed15312}, !- Source Object
  3,                                      !- Outlet Port
  {074238ef-4b23-46b2-8bbb-7a52d4810b95}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1edc15c0-5f66-4810-9424-a6f66f49f014}, !- Handle
  F7 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {08143c90-c36b-4812-b873-cfec5b529f80}, !- Inlet Port
  {f342d678-e3a5-439e-a900-b3de16831896}; !- Outlet Port

OS:Connection,
  {08143c90-c36b-4812-b873-cfec5b529f80}, !- Handle
  {03c71d88-b3a7-4cd5-a77d-104521fbfcc1}, !- Source Object
  3,                                      !- Outlet Port
  {1edc15c0-5f66-4810-9424-a6f66f49f014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f342d678-e3a5-439e-a900-b3de16831896}, !- Handle
  {1edc15c0-5f66-4810-9424-a6f66f49f014}, !- Source Object
  3,                                      !- Outlet Port
  {ede6fd0e-31a2-48d9-b1a7-b9c3f2bd2583}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4ca6029a-f679-4b6f-aaba-67664790c23b}, !- Handle
  {ede6fd0e-31a2-48d9-b1a7-b9c3f2bd2583}, !- Source Object
  4,                                      !- Outlet Port
  {b48bf343-0a61-4fa4-913a-8f618dd3b900}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4afacb34-f09f-40eb-abf6-73b7611e1fae}, !- Handle
  F8 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {e0ce2710-440d-47f1-aa0d-2449b5d1bd9e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6049a4d8-ab37-43f5-b686-a6f585014952}, !- Supply Side Inlet Node Name
  {823a9de2-8683-4a6f-bf51-78c8852468d7}, !- Demand Side Outlet Node Name
  {54a3f069-152c-455d-832f-2303cea455e4}, !- Demand Side Inlet Node A
  {6033a3dc-44f2-4cc0-a3ec-18e93b2e3cd2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {670a7094-13c6-4438-b55b-0bb46951758f}, !- Demand Mixer Name
  {bc927017-0da7-4b27-940f-99b82a7400e0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {7843a7bd-a30e-44ac-a78b-53a0280fc80e}, !- Handle
  F8 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {6049a4d8-ab37-43f5-b686-a6f585014952}, !- Inlet Port
  {7e2cf327-7d7f-425b-8c49-3361f65f7b6b}; !- Outlet Port

OS:Node,
  {f0cf1dfd-1e17-4a61-9ee2-75c8c1ab4be2}, !- Handle
  F8 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {407495c1-6701-4148-adc4-c1cc94f985ee}, !- Inlet Port
  {6033a3dc-44f2-4cc0-a3ec-18e93b2e3cd2}; !- Outlet Port

OS:Connection,
  {6049a4d8-ab37-43f5-b686-a6f585014952}, !- Handle
  {4afacb34-f09f-40eb-abf6-73b7611e1fae}, !- Source Object
  9,                                      !- Outlet Port
  {7843a7bd-a30e-44ac-a78b-53a0280fc80e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6033a3dc-44f2-4cc0-a3ec-18e93b2e3cd2}, !- Handle
  {f0cf1dfd-1e17-4a61-9ee2-75c8c1ab4be2}, !- Source Object
  3,                                      !- Outlet Port
  {4afacb34-f09f-40eb-abf6-73b7611e1fae}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d389b0fb-8c64-4805-b361-0a29df789ccb}, !- Handle
  F8 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {54a3f069-152c-455d-832f-2303cea455e4}, !- Inlet Port
  {565134c7-5cc2-45b7-bd3b-a2763419992b}; !- Outlet Port

OS:Node,
  {7c3e325b-ad20-4641-833d-712b1c94a6c4}, !- Handle
  F8 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {47074c17-5afe-4913-a2ec-9b179950c3a0}, !- Inlet Port
  {823a9de2-8683-4a6f-bf51-78c8852468d7}; !- Outlet Port

OS:Node,
  {c456c4b1-cfa2-4c26-8711-4d0d74b2d105}, !- Handle
  F8 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {1d0744c0-2908-4299-99b0-123d8bdc6a4a}, !- Inlet Port
  {3f998934-1917-4552-84fa-d3a9c79b2493}; !- Outlet Port

OS:Connection,
  {54a3f069-152c-455d-832f-2303cea455e4}, !- Handle
  {4afacb34-f09f-40eb-abf6-73b7611e1fae}, !- Source Object
  11,                                     !- Outlet Port
  {d389b0fb-8c64-4805-b361-0a29df789ccb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {823a9de2-8683-4a6f-bf51-78c8852468d7}, !- Handle
  {7c3e325b-ad20-4641-833d-712b1c94a6c4}, !- Source Object
  3,                                      !- Outlet Port
  {4afacb34-f09f-40eb-abf6-73b7611e1fae}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc927017-0da7-4b27-940f-99b82a7400e0}, !- Handle
  Air Loop HVAC Zone Splitter 56,         !- Name
  {565134c7-5cc2-45b7-bd3b-a2763419992b}, !- Inlet Node Name
  {f6fa8370-43ae-4955-a21c-3cc3a541798d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {670a7094-13c6-4438-b55b-0bb46951758f}, !- Handle
  Air Loop HVAC Zone Mixer 56,            !- Name
  {47074c17-5afe-4913-a2ec-9b179950c3a0}, !- Outlet Node Name
  {43228837-74ce-485b-8727-85a42a17c83e}; !- Inlet Node Name 1

OS:Connection,
  {565134c7-5cc2-45b7-bd3b-a2763419992b}, !- Handle
  {d389b0fb-8c64-4805-b361-0a29df789ccb}, !- Source Object
  3,                                      !- Outlet Port
  {bc927017-0da7-4b27-940f-99b82a7400e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47074c17-5afe-4913-a2ec-9b179950c3a0}, !- Handle
  {670a7094-13c6-4438-b55b-0bb46951758f}, !- Source Object
  2,                                      !- Outlet Port
  {7c3e325b-ad20-4641-833d-712b1c94a6c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8b1461f9-64a1-48ff-a9d3-c03005f28835}, !- Handle
  {4afacb34-f09f-40eb-abf6-73b7611e1fae}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e0ce2710-440d-47f1-aa0d-2449b5d1bd9e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 55, !- Name
  {b23b1de2-ecd9-45ab-b6f2-b7a39d34575d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f0407096-0c41-4977-b560-053869f627ef}, !- Handle
  F8 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- Control Zone Name
  {f0cf1dfd-1e17-4a61-9ee2-75c8c1ab4be2}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e74b03da-5975-45df-b6bc-afd9e13092b0}, !- Handle
  F8 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
