  {06428b94-cf3a-4d22-a7b5-b6f91e2947cc}, !- Water Inlet Node Name
  {52cae7df-7e7f-4123-8924-73e5705e64e9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {40c1b30c-3b13-4f4a-92ed-c306f5806000}, !- Heating Capacity Curve Name
  {92b5e789-4569-4ea7-bf1b-2b5144053ce5}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {40c1b30c-3b13-4f4a-92ed-c306f5806000}, !- Handle
  Curve Quad Linear 166,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {92b5e789-4569-4ea7-bf1b-2b5144053ce5}, !- Handle
  Curve Quad Linear 167,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d25d2a20-885c-49f3-8e17-b0f79197247f}, !- Handle
  F8 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {a47f3ae9-09e1-4d52-bf9c-b5a85407dab8}, !- Inlet Port
  {06428b94-cf3a-4d22-a7b5-b6f91e2947cc}; !- Outlet Port

OS:Connection,
  {a47f3ae9-09e1-4d52-bf9c-b5a85407dab8}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  114,                                    !- Outlet Port
  {d25d2a20-885c-49f3-8e17-b0f79197247f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e919f83f-2273-4894-8532-23137b4e9f38}, !- Handle
  F8 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {52cae7df-7e7f-4123-8924-73e5705e64e9}, !- Inlet Port
  {3422dcda-53b7-46e5-a6ff-0dff668b3d37}; !- Outlet Port

OS:Connection,
  {06428b94-cf3a-4d22-a7b5-b6f91e2947cc}, !- Handle
  {d25d2a20-885c-49f3-8e17-b0f79197247f}, !- Source Object
  3,                                      !- Outlet Port
  {e74b03da-5975-45df-b6bc-afd9e13092b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52cae7df-7e7f-4123-8924-73e5705e64e9}, !- Handle
  {e74b03da-5975-45df-b6bc-afd9e13092b0}, !- Source Object
  3,                                      !- Outlet Port
  {e919f83f-2273-4894-8532-23137b4e9f38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3422dcda-53b7-46e5-a6ff-0dff668b3d37}, !- Handle
  {e919f83f-2273-4894-8532-23137b4e9f38}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  114;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {2563205e-b21d-429c-bf4b-3d6db73b3c17}, !- Handle
  F8 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {bb6f15e1-5374-4e2e-8b66-250d7d09c21e}, !- Handle
  F8 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {e5d999b2-ef97-4c27-abfe-0b7c78bb2246}, !- Water Inlet Node Name
  {e4eaf423-a3fd-454b-93c2-75da978b72f1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {51638b87-df77-4a0c-8a4e-0a447dafef2b}, !- Total Cooling Capacity Curve Name
  {9778bb1d-4bab-40d7-afea-d572c14df1ac}, !- Sensible Cooling Capacity Curve Name
  {23ddb2fe-c30f-4af3-b5ac-bdb7cb0c61aa}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {51638b87-df77-4a0c-8a4e-0a447dafef2b}, !- Handle
  TotCoolCapCurve 55,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {9778bb1d-4bab-40d7-afea-d572c14df1ac}, !- Handle
  Curve Quint Linear 56,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {23ddb2fe-c30f-4af3-b5ac-bdb7cb0c61aa}, !- Handle
  Curve Quad Linear 168,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {95d3a0d9-96f5-4378-ab71-555a1972e871}, !- Handle
  F8 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Inlet Water Node, !- Name
  {9077f789-1771-4f2f-9874-4b843bc82354}, !- Inlet Port
  {e5d999b2-ef97-4c27-abfe-0b7c78bb2246}; !- Outlet Port

OS:Connection,
  {9077f789-1771-4f2f-9874-4b843bc82354}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  115,                                    !- Outlet Port
  {95d3a0d9-96f5-4378-ab71-555a1972e871}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b0b12bff-303c-426f-8105-e7bb17e5e184}, !- Handle
  F8 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Outlet Water Node, !- Name
  {e4eaf423-a3fd-454b-93c2-75da978b72f1}, !- Inlet Port
  {bd6165ca-495e-484e-b8fc-1caefc9e424d}; !- Outlet Port

OS:Connection,
  {e5d999b2-ef97-4c27-abfe-0b7c78bb2246}, !- Handle
  {95d3a0d9-96f5-4378-ab71-555a1972e871}, !- Source Object
  3,                                      !- Outlet Port
  {bb6f15e1-5374-4e2e-8b66-250d7d09c21e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4eaf423-a3fd-454b-93c2-75da978b72f1}, !- Handle
  {bb6f15e1-5374-4e2e-8b66-250d7d09c21e}, !- Source Object
  3,                                      !- Outlet Port
  {b0b12bff-303c-426f-8105-e7bb17e5e184}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6165ca-495e-484e-b8fc-1caefc9e424d}, !- Handle
  {b0b12bff-303c-426f-8105-e7bb17e5e184}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  115;                                    !- Inlet Port

OS:Fan:OnOff,
  {a9313bc7-283c-49c7-9f4a-6cefe6c24452}, !- Handle
  F8 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6be22b28-223c-40d5-9367-aea49c9aaba8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25b58302-014d-4e17-a569-3a970f20e896}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6be22b28-223c-40d5-9367-aea49c9aaba8}, !- Handle
  Fan On Off Power Curve 55,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25b58302-014d-4e17-a569-3a970f20e896}, !- Handle
  Fan On Off Efficiency Curve 55,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {630aceff-ade9-42e7-b7dc-c0fd353fb8bb}, !- Handle
  F8 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {bd15215f-1ae0-47df-9f56-16e7323957f0}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {5c980614-f2d2-481f-9205-63d1ab0bef5c}, !- Air Inlet Node Name
  {407495c1-6701-4148-adc4-c1cc94f985ee}, !- Air Outlet Node Name
  {a9313bc7-283c-49c7-9f4a-6cefe6c24452}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {e74b03da-5975-45df-b6bc-afd9e13092b0}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {bb6f15e1-5374-4e2e-8b66-250d7d09c21e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2563205e-b21d-429c-bf4b-3d6db73b3c17}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {407495c1-6701-4148-adc4-c1cc94f985ee}, !- Handle
  {630aceff-ade9-42e7-b7dc-c0fd353fb8bb}, !- Source Object
  7,                                      !- Outlet Port
  {f0cf1dfd-1e17-4a61-9ee2-75c8c1ab4be2}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {09e65e10-64f2-4516-a388-9cd5a049425f}, !- Handle
  F8 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fcd4fc15-88fb-4d5f-8105-20552dca3c41}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fcd4fc15-88fb-4d5f-8105-20552dca3c41}, !- Handle
  Controller Mechanical Ventilation 56,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {329e9aab-1b52-4c71-bbad-eb763868c063}, !- Handle
  F8 SW Apartment ZN PSZ-AC OA System,    !- Name
  {09e65e10-64f2-4516-a388-9cd5a049425f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {60acadbd-01f1-4fb8-a38b-654fd7bd3b48}, !- Mixed Air Node Name
  {f09580ea-9f06-4f18-80ee-7c3b5078af09}, !- Outdoor Air Stream Node Name
  {5d84e5d8-c6b6-4d0b-bc06-c205e21d8f17}, !- Relief Air Stream Node Name
  {7e2cf327-7d7f-425b-8c49-3361f65f7b6b}; !- Return Air Stream Node Name

OS:Node,
  {3b43507a-ab56-4ff8-975e-43d7a5f60cf0}, !- Handle
  F8 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f09580ea-9f06-4f18-80ee-7c3b5078af09}; !- Outlet Port

OS:Connection,
  {f09580ea-9f06-4f18-80ee-7c3b5078af09}, !- Handle
  {3b43507a-ab56-4ff8-975e-43d7a5f60cf0}, !- Source Object
  3,                                      !- Outlet Port
  {329e9aab-1b52-4c71-bbad-eb763868c063}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {44328d74-53cd-4766-8dd7-7b8482e0a289}, !- Handle
  F8 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {5d84e5d8-c6b6-4d0b-bc06-c205e21d8f17}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d84e5d8-c6b6-4d0b-bc06-c205e21d8f17}, !- Handle
  {329e9aab-1b52-4c71-bbad-eb763868c063}, !- Source Object
  7,                                      !- Outlet Port
  {44328d74-53cd-4766-8dd7-7b8482e0a289}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {64664671-9132-4691-801e-ff75595ee462}, !- Handle
  F8 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {60acadbd-01f1-4fb8-a38b-654fd7bd3b48}, !- Inlet Port
  {5c980614-f2d2-481f-9205-63d1ab0bef5c}; !- Outlet Port

OS:Connection,
  {7e2cf327-7d7f-425b-8c49-3361f65f7b6b}, !- Handle
  {7843a7bd-a30e-44ac-a78b-53a0280fc80e}, !- Source Object
  3,                                      !- Outlet Port
  {329e9aab-1b52-4c71-bbad-eb763868c063}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {60acadbd-01f1-4fb8-a38b-654fd7bd3b48}, !- Handle
  {329e9aab-1b52-4c71-bbad-eb763868c063}, !- Source Object
  5,                                      !- Outlet Port
  {64664671-9132-4691-801e-ff75595ee462}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c980614-f2d2-481f-9205-63d1ab0bef5c}, !- Handle
  {64664671-9132-4691-801e-ff75595ee462}, !- Source Object
  3,                                      !- Outlet Port
  {630aceff-ade9-42e7-b7dc-c0fd353fb8bb}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {b23b1de2-ecd9-45ab-b6f2-b7a39d34575d}, !- Handle
  Availability Manager Night Cycle 56,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {648174e7-433f-413f-a0e4-927c949e9429}, !- Control Zone or Zone List Name
  {e12f23b1-b0c2-49fc-8e73-8b65d8103723}, !- Cooling Control Zone or Zone List Name
  {9997a52f-1bf6-4c09-89cf-191738d5f150}, !- Heating Control Zone or Zone List Name
  {8bce1705-1119-45b9-834b-b7d07e101440}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {648174e7-433f-413f-a0e4-927c949e9429}, !- Handle
  Availability Manager Night Cycle 56 Control Zone List; !- Name

OS:ModelObjectList,
  {e12f23b1-b0c2-49fc-8e73-8b65d8103723}, !- Handle
  Availability Manager Night Cycle 56 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9997a52f-1bf6-4c09-89cf-191738d5f150}, !- Handle
  Availability Manager Night Cycle 56 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8bce1705-1119-45b9-834b-b7d07e101440}, !- Handle
  Availability Manager Night Cycle 56 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fab3db80-9017-4bd5-ad03-52efe6617152}, !- Handle
  F8 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d5e49d39-b552-4530-91d1-4ec5992c7cf9}, !- Air Inlet Node Name
  {1d0744c0-2908-4299-99b0-123d8bdc6a4a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c5030aaf-5cbd-41d1-a4ea-21f76b538482}, !- Handle
  F8 SW Apartment ZN Return Air Node,     !- Name
  {48842811-2dcf-4464-8a17-337f2b9ff8b6}, !- Inlet Port
  {43228837-74ce-485b-8727-85a42a17c83e}; !- Outlet Port

OS:Connection,
  {3f998934-1917-4552-84fa-d3a9c79b2493}, !- Handle
  {c456c4b1-cfa2-4c26-8711-4d0d74b2d105}, !- Source Object
  3,                                      !- Outlet Port
  {98d3d489-e8a3-4de8-822b-f5a6e378ecad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48842811-2dcf-4464-8a17-337f2b9ff8b6}, !- Handle
  {42ee6f5e-8e5f-41d5-af8d-be67cb50243e}, !- Source Object
  2,                                      !- Outlet Port
  {c5030aaf-5cbd-41d1-a4ea-21f76b538482}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43228837-74ce-485b-8727-85a42a17c83e}, !- Handle
  {c5030aaf-5cbd-41d1-a4ea-21f76b538482}, !- Source Object
  3,                                      !- Outlet Port
  {670a7094-13c6-4438-b55b-0bb46951758f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c77943d3-082f-49ed-8873-a86661ab4dfe}, !- Handle
  F8 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {f6fa8370-43ae-4955-a21c-3cc3a541798d}, !- Inlet Port
  {d5e49d39-b552-4530-91d1-4ec5992c7cf9}; !- Outlet Port

OS:Connection,
  {f6fa8370-43ae-4955-a21c-3cc3a541798d}, !- Handle
  {bc927017-0da7-4b27-940f-99b82a7400e0}, !- Source Object
  3,                                      !- Outlet Port
  {c77943d3-082f-49ed-8873-a86661ab4dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e49d39-b552-4530-91d1-4ec5992c7cf9}, !- Handle
  {c77943d3-082f-49ed-8873-a86661ab4dfe}, !- Source Object
  3,                                      !- Outlet Port
  {fab3db80-9017-4bd5-ad03-52efe6617152}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d0744c0-2908-4299-99b0-123d8bdc6a4a}, !- Handle
  {fab3db80-9017-4bd5-ad03-52efe6617152}, !- Source Object
  4,                                      !- Outlet Port
  {c456c4b1-cfa2-4c26-8711-4d0d74b2d105}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {00e5db3e-1d01-40d3-827f-53628c60071b}, !- Handle
  F8 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {b1598694-93a3-4d67-b897-9d6ce4207c04}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {654d3b1f-8daa-4a8f-be96-ae6aaea2234c}, !- Supply Side Inlet Node Name
  {3fdbc8cc-d318-43ce-8700-d591d2f4156a}, !- Demand Side Outlet Node Name
  {0a44d813-743a-48d6-b149-61e77e95542d}, !- Demand Side Inlet Node A
  {8acbf7e7-0bb9-4bce-b441-3ef17cbaa072}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e9395683-aea9-4396-aca8-a63f3a342406}, !- Demand Mixer Name
  {63e8dc82-0940-451e-9187-01517b762b38}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {53c2b37f-cc4d-40b6-9aac-d0cda88e26d6}, !- Handle
  F8 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {654d3b1f-8daa-4a8f-be96-ae6aaea2234c}, !- Inlet Port
  {be68f591-fb8b-4736-82b6-ee8ec3cb5ce1}; !- Outlet Port

OS:Node,
  {77239637-354f-450b-b54a-32f7b6d45dc0}, !- Handle
  F8 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {a679840a-9807-45e1-a957-6b003e15b1a6}, !- Inlet Port
  {8acbf7e7-0bb9-4bce-b441-3ef17cbaa072}; !- Outlet Port

OS:Connection,
  {654d3b1f-8daa-4a8f-be96-ae6aaea2234c}, !- Handle
  {00e5db3e-1d01-40d3-827f-53628c60071b}, !- Source Object
  9,                                      !- Outlet Port
  {53c2b37f-cc4d-40b6-9aac-d0cda88e26d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acbf7e7-0bb9-4bce-b441-3ef17cbaa072}, !- Handle
  {77239637-354f-450b-b54a-32f7b6d45dc0}, !- Source Object
  3,                                      !- Outlet Port
  {00e5db3e-1d01-40d3-827f-53628c60071b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {59b20c78-7285-4fcd-b259-c54b1bbd6b6c}, !- Handle
  F8 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {0a44d813-743a-48d6-b149-61e77e95542d}, !- Inlet Port
  {bc952839-7b14-4279-905b-90b22a536f88}; !- Outlet Port

OS:Node,
  {e2ff1f7b-278a-46b9-8b67-a9f74c3a2079}, !- Handle
  F8 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {df464d6f-a28e-4ba0-8270-0b2ace67a9b6}, !- Inlet Port
  {3fdbc8cc-d318-43ce-8700-d591d2f4156a}; !- Outlet Port

OS:Node,
  {6760c933-4a12-45a6-a6db-a4f5705ebfcc}, !- Handle
  F8 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {0b7272f1-ee3d-459e-9f6d-7b4f0fba89c9}, !- Inlet Port
  {b3898089-6eaa-499d-9365-2c622b2b4531}; !- Outlet Port

OS:Connection,
  {0a44d813-743a-48d6-b149-61e77e95542d}, !- Handle
  {00e5db3e-1d01-40d3-827f-53628c60071b}, !- Source Object
  11,                                     !- Outlet Port
  {59b20c78-7285-4fcd-b259-c54b1bbd6b6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdbc8cc-d318-43ce-8700-d591d2f4156a}, !- Handle
  {e2ff1f7b-278a-46b9-8b67-a9f74c3a2079}, !- Source Object
  3,                                      !- Outlet Port
  {00e5db3e-1d01-40d3-827f-53628c60071b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {63e8dc82-0940-451e-9187-01517b762b38}, !- Handle
  Air Loop HVAC Zone Splitter 57,         !- Name
  {bc952839-7b14-4279-905b-90b22a536f88}, !- Inlet Node Name
  {8d485ec6-b2bb-494d-a168-c82f58afbd99}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e9395683-aea9-4396-aca8-a63f3a342406}, !- Handle
  Air Loop HVAC Zone Mixer 57,            !- Name
  {df464d6f-a28e-4ba0-8270-0b2ace67a9b6}, !- Outlet Node Name
  {7af4fd0c-ff96-424d-9f0c-bb01d1c4ba29}; !- Inlet Node Name 1

OS:Connection,
  {bc952839-7b14-4279-905b-90b22a536f88}, !- Handle
  {59b20c78-7285-4fcd-b259-c54b1bbd6b6c}, !- Source Object
  3,                                      !- Outlet Port
  {63e8dc82-0940-451e-9187-01517b762b38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df464d6f-a28e-4ba0-8270-0b2ace67a9b6}, !- Handle
  {e9395683-aea9-4396-aca8-a63f3a342406}, !- Source Object
  2,                                      !- Outlet Port
  {e2ff1f7b-278a-46b9-8b67-a9f74c3a2079}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6344d419-7fec-48d0-8d7b-0848fcfc103c}, !- Handle
  {00e5db3e-1d01-40d3-827f-53628c60071b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b1598694-93a3-4d67-b897-9d6ce4207c04}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 56, !- Name
  {dca5caa2-9dce-485d-8c7c-303cc7b035f7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {eaee0f89-4f58-44f1-861f-a9ade62efac3}, !- Handle
  F8 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- Control Zone Name
  {77239637-354f-450b-b54a-32f7b6d45dc0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ea8e0814-edcf-4ea2-9f3c-bcca99852ba6}, !- Handle
  F8 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {61839642-07bf-49aa-9569-edebc5423667}, !- Water Inlet Node Name
  {51056a02-e1ca-49cb-aa94-e248d0d2c244}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {ce6c634b-033b-4467-a75c-5cad5e8f37d6}, !- Heating Capacity Curve Name
  {a7f01aac-4507-4c51-92f1-d6763b92c95c}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {ce6c634b-033b-4467-a75c-5cad5e8f37d6}, !- Handle
  Curve Quad Linear 169,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a7f01aac-4507-4c51-92f1-d6763b92c95c}, !- Handle
  Curve Quad Linear 170,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {8a049aeb-0b21-4084-a799-434448bed865}, !- Handle
  F8 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {db00e746-e25d-456d-9541-43437839c9a8}, !- Inlet Port
  {61839642-07bf-49aa-9569-edebc5423667}; !- Outlet Port

OS:Connection,
  {db00e746-e25d-456d-9541-43437839c9a8}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  116,                                    !- Outlet Port
  {8a049aeb-0b21-4084-a799-434448bed865}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {76eeeefa-dfb9-4b27-96e1-90832f69919a}, !- Handle
  F8 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {51056a02-e1ca-49cb-aa94-e248d0d2c244}, !- Inlet Port
  {927db83b-3f54-4ed1-8754-c85a3a35bc98}; !- Outlet Port

OS:Connection,
  {61839642-07bf-49aa-9569-edebc5423667}, !- Handle
  {8a049aeb-0b21-4084-a799-434448bed865}, !- Source Object
  3,                                      !- Outlet Port
  {ea8e0814-edcf-4ea2-9f3c-bcca99852ba6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51056a02-e1ca-49cb-aa94-e248d0d2c244}, !- Handle
  {ea8e0814-edcf-4ea2-9f3c-bcca99852ba6}, !- Source Object
  3,                                      !- Outlet Port
  {76eeeefa-dfb9-4b27-96e1-90832f69919a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {927db83b-3f54-4ed1-8754-c85a3a35bc98}, !- Handle
  {76eeeefa-dfb9-4b27-96e1-90832f69919a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  116;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {8da3aae4-112c-4ab9-a88f-7b2b3eb5bb92}, !- Handle
  F8 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {af76cf9f-43cb-49e7-8d57-4bf1b1b2d218}, !- Handle
  F8 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {169440fb-644c-4ab2-899c-eec7876ca1e5}, !- Water Inlet Node Name
  {02210373-f641-47e8-84b5-22551593ee2d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {75b80a1f-e976-4d2f-8a0a-318426b569fa}, !- Total Cooling Capacity Curve Name
  {018f2377-0ab6-44e8-9c64-7928d263725a}, !- Sensible Cooling Capacity Curve Name
  {1609b8d5-ff91-49e3-8b34-a2db87f4b8be}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {75b80a1f-e976-4d2f-8a0a-318426b569fa}, !- Handle
  TotCoolCapCurve 56,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {018f2377-0ab6-44e8-9c64-7928d263725a}, !- Handle
  Curve Quint Linear 57,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {1609b8d5-ff91-49e3-8b34-a2db87f4b8be}, !- Handle
  Curve Quad Linear 171,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {823e1fd5-2c0d-4f9d-97df-418af9c5939c}, !- Handle
  F8 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {bceb798d-ac75-454e-84d5-a77c2679a5d0}, !- Inlet Port
  {169440fb-644c-4ab2-899c-eec7876ca1e5}; !- Outlet Port

OS:Connection,
  {bceb798d-ac75-454e-84d5-a77c2679a5d0}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  117,                                    !- Outlet Port
  {823e1fd5-2c0d-4f9d-97df-418af9c5939c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {713186c6-7fac-414e-ae24-2a1caadc752d}, !- Handle
  F8 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {02210373-f641-47e8-84b5-22551593ee2d}, !- Inlet Port
  {824731d7-a796-4eba-a559-ee2fc1c125bd}; !- Outlet Port

OS:Connection,
  {169440fb-644c-4ab2-899c-eec7876ca1e5}, !- Handle
  {823e1fd5-2c0d-4f9d-97df-418af9c5939c}, !- Source Object
  3,                                      !- Outlet Port
  {af76cf9f-43cb-49e7-8d57-4bf1b1b2d218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02210373-f641-47e8-84b5-22551593ee2d}, !- Handle
  {af76cf9f-43cb-49e7-8d57-4bf1b1b2d218}, !- Source Object
  3,                                      !- Outlet Port
  {713186c6-7fac-414e-ae24-2a1caadc752d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824731d7-a796-4eba-a559-ee2fc1c125bd}, !- Handle
  {713186c6-7fac-414e-ae24-2a1caadc752d}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  117;                                    !- Inlet Port

OS:Fan:OnOff,
  {0042847a-c3d8-4854-b9d1-f638b59837cd}, !- Handle
  F8 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9cf871b6-1c0f-4be8-9c73-b515e3697b24}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {679d4a78-1849-499b-b38d-96dd60293b73}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9cf871b6-1c0f-4be8-9c73-b515e3697b24}, !- Handle
  Fan On Off Power Curve 56,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {679d4a78-1849-499b-b38d-96dd60293b73}, !- Handle
  Fan On Off Efficiency Curve 56,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {4891a09d-b5aa-4ad6-8a8b-05460e2df012}, !- Handle
  F8 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {388b34dd-7c4e-4df9-a229-ccae2ff1f493}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {abdb1892-9324-48d2-a125-f2f6d41e26ad}, !- Air Inlet Node Name
  {a679840a-9807-45e1-a957-6b003e15b1a6}, !- Air Outlet Node Name
  {0042847a-c3d8-4854-b9d1-f638b59837cd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ea8e0814-edcf-4ea2-9f3c-bcca99852ba6}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {af76cf9f-43cb-49e7-8d57-4bf1b1b2d218}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8da3aae4-112c-4ab9-a88f-7b2b3eb5bb92}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a679840a-9807-45e1-a957-6b003e15b1a6}, !- Handle
  {4891a09d-b5aa-4ad6-8a8b-05460e2df012}, !- Source Object
  7,                                      !- Outlet Port
  {77239637-354f-450b-b54a-32f7b6d45dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7f957789-16da-44cf-a85f-c41cecf4bad5}, !- Handle
  F8 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {c307b1e4-515d-4708-aaa6-c01aac231d0e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {c307b1e4-515d-4708-aaa6-c01aac231d0e}, !- Handle
  Controller Mechanical Ventilation 57,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {32f98861-d342-49b8-807a-dcf28ffaab6f}, !- Handle
  F8 NW Apartment ZN PSZ-AC OA System,    !- Name
  {7f957789-16da-44cf-a85f-c41cecf4bad5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {446dbf22-09f1-4b62-b0ad-a836b833f36d}, !- Mixed Air Node Name
  {b461b92b-75da-42a9-801c-a398b84052b4}, !- Outdoor Air Stream Node Name
  {2d540f20-5781-4537-8eac-3006ed5b9276}, !- Relief Air Stream Node Name
  {be68f591-fb8b-4736-82b6-ee8ec3cb5ce1}; !- Return Air Stream Node Name

OS:Node,
  {08269fd5-50bc-45bd-b8fd-63f98a8c2d96}, !- Handle
  F8 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {b461b92b-75da-42a9-801c-a398b84052b4}; !- Outlet Port

OS:Connection,
  {b461b92b-75da-42a9-801c-a398b84052b4}, !- Handle
  {08269fd5-50bc-45bd-b8fd-63f98a8c2d96}, !- Source Object
  3,                                      !- Outlet Port
  {32f98861-d342-49b8-807a-dcf28ffaab6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3cfc7ae6-b555-4216-af50-283dd8e64e6b}, !- Handle
  F8 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {2d540f20-5781-4537-8eac-3006ed5b9276}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d540f20-5781-4537-8eac-3006ed5b9276}, !- Handle
  {32f98861-d342-49b8-807a-dcf28ffaab6f}, !- Source Object
  7,                                      !- Outlet Port
  {3cfc7ae6-b555-4216-af50-283dd8e64e6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ed5869d-ae99-41f0-b409-11ceb0e787b7}, !- Handle
  F8 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {446dbf22-09f1-4b62-b0ad-a836b833f36d}, !- Inlet Port
  {abdb1892-9324-48d2-a125-f2f6d41e26ad}; !- Outlet Port

OS:Connection,
  {be68f591-fb8b-4736-82b6-ee8ec3cb5ce1}, !- Handle
  {53c2b37f-cc4d-40b6-9aac-d0cda88e26d6}, !- Source Object
  3,                                      !- Outlet Port
  {32f98861-d342-49b8-807a-dcf28ffaab6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {446dbf22-09f1-4b62-b0ad-a836b833f36d}, !- Handle
  {32f98861-d342-49b8-807a-dcf28ffaab6f}, !- Source Object
  5,                                      !- Outlet Port
  {9ed5869d-ae99-41f0-b409-11ceb0e787b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdb1892-9324-48d2-a125-f2f6d41e26ad}, !- Handle
  {9ed5869d-ae99-41f0-b409-11ceb0e787b7}, !- Source Object
  3,                                      !- Outlet Port
  {4891a09d-b5aa-4ad6-8a8b-05460e2df012}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dca5caa2-9dce-485d-8c7c-303cc7b035f7}, !- Handle
  Availability Manager Night Cycle 57,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {7f0f6cef-8103-4c27-b7ff-1be2406a5088}, !- Control Zone or Zone List Name
  {3bf25904-e92d-4d87-b639-f9b8f31c04a2}, !- Cooling Control Zone or Zone List Name
  {cf624093-4000-41ab-a114-525701d2f368}, !- Heating Control Zone or Zone List Name
  {6e4b3c49-0e06-4588-b2f5-3233ed3be92f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7f0f6cef-8103-4c27-b7ff-1be2406a5088}, !- Handle
  Availability Manager Night Cycle 57 Control Zone List; !- Name

OS:ModelObjectList,
  {3bf25904-e92d-4d87-b639-f9b8f31c04a2}, !- Handle
  Availability Manager Night Cycle 57 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {cf624093-4000-41ab-a114-525701d2f368}, !- Handle
  Availability Manager Night Cycle 57 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6e4b3c49-0e06-4588-b2f5-3233ed3be92f}, !- Handle
  Availability Manager Night Cycle 57 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dcc5585e-e169-4c6e-b7dc-1bfb72a1f51f}, !- Handle
  F8 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {561e9815-5319-495f-ba8c-81aff09246d0}, !- Air Inlet Node Name
  {0b7272f1-ee3d-459e-9f6d-7b4f0fba89c9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab6f3354-3986-4e4e-a691-ed524ef68e54}, !- Handle
  F8 NW Apartment ZN Return Air Node,     !- Name
  {f337751b-5d53-4258-84f1-3ff7095133bc}, !- Inlet Port
  {7af4fd0c-ff96-424d-9f0c-bb01d1c4ba29}; !- Outlet Port

OS:Connection,
  {b3898089-6eaa-499d-9365-2c622b2b4531}, !- Handle
  {6760c933-4a12-45a6-a6db-a4f5705ebfcc}, !- Source Object
  3,                                      !- Outlet Port
  {18fd69a3-176f-4034-bca2-73e55bd2c384}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f337751b-5d53-4258-84f1-3ff7095133bc}, !- Handle
  {ba7db217-9a54-4bd3-b208-57152990d0a4}, !- Source Object
  2,                                      !- Outlet Port
  {ab6f3354-3986-4e4e-a691-ed524ef68e54}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af4fd0c-ff96-424d-9f0c-bb01d1c4ba29}, !- Handle
  {ab6f3354-3986-4e4e-a691-ed524ef68e54}, !- Source Object
  3,                                      !- Outlet Port
  {e9395683-aea9-4396-aca8-a63f3a342406}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92d5fdbe-7ea8-4cc2-a972-bfb8912efd20}, !- Handle
  F8 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {8d485ec6-b2bb-494d-a168-c82f58afbd99}, !- Inlet Port
  {561e9815-5319-495f-ba8c-81aff09246d0}; !- Outlet Port

OS:Connection,
  {8d485ec6-b2bb-494d-a168-c82f58afbd99}, !- Handle
  {63e8dc82-0940-451e-9187-01517b762b38}, !- Source Object
  3,                                      !- Outlet Port
  {92d5fdbe-7ea8-4cc2-a972-bfb8912efd20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {561e9815-5319-495f-ba8c-81aff09246d0}, !- Handle
  {92d5fdbe-7ea8-4cc2-a972-bfb8912efd20}, !- Source Object
  3,                                      !- Outlet Port
  {dcc5585e-e169-4c6e-b7dc-1bfb72a1f51f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b7272f1-ee3d-459e-9f6d-7b4f0fba89c9}, !- Handle
  {dcc5585e-e169-4c6e-b7dc-1bfb72a1f51f}, !- Source Object
  4,                                      !- Outlet Port
  {6760c933-4a12-45a6-a6db-a4f5705ebfcc}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c33d052d-e9c9-4a4c-85c7-4c5ce5c559b0}, !- Handle
  F8 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {94f2cd33-fe11-438c-8497-e840feefb2fc}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ba6dd87d-0a24-4c7d-a27d-917ce76bcdbf}, !- Supply Side Inlet Node Name
  {8e3bb01c-486d-4bf3-83cc-fda1495649c4}, !- Demand Side Outlet Node Name
  {91754856-b066-406a-b753-fc811f060f36}, !- Demand Side Inlet Node A
  {fd0b1675-8ead-4359-a9c2-28aedf76827a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {93323278-957a-4421-aaa1-b8e99c179774}, !- Demand Mixer Name
  {2dfb5a99-9dde-411b-8ac6-636eaaf4532d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {11160853-036d-454c-bfcf-126f6543ce2e}, !- Handle
  F8 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {ba6dd87d-0a24-4c7d-a27d-917ce76bcdbf}, !- Inlet Port
  {d9b7f150-7e10-4098-a9c3-d7c6ff9e7436}; !- Outlet Port

OS:Node,
  {38487766-7f5a-4d70-9225-e6f3b859c1ec}, !- Handle
  F8 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {1efc20aa-84f4-4dc2-8751-e33507adb8f8}, !- Inlet Port
  {fd0b1675-8ead-4359-a9c2-28aedf76827a}; !- Outlet Port

OS:Connection,
  {ba6dd87d-0a24-4c7d-a27d-917ce76bcdbf}, !- Handle
  {c33d052d-e9c9-4a4c-85c7-4c5ce5c559b0}, !- Source Object
  9,                                      !- Outlet Port
  {11160853-036d-454c-bfcf-126f6543ce2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd0b1675-8ead-4359-a9c2-28aedf76827a}, !- Handle
  {38487766-7f5a-4d70-9225-e6f3b859c1ec}, !- Source Object
  3,                                      !- Outlet Port
  {c33d052d-e9c9-4a4c-85c7-4c5ce5c559b0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {995935df-7d08-4111-8f95-7af34b0a9520}, !- Handle
  F8 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {91754856-b066-406a-b753-fc811f060f36}, !- Inlet Port
  {1abb455f-fe9b-40c8-a3e2-6c657e380666}; !- Outlet Port

OS:Node,
  {f458c6ca-3e0d-4eb7-b152-067c4813b9ad}, !- Handle
  F8 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {28c87f2c-5df5-46c6-a34c-8d7871861e43}, !- Inlet Port
  {8e3bb01c-486d-4bf3-83cc-fda1495649c4}; !- Outlet Port

OS:Node,
  {00bed5d7-f0af-4b94-bed2-79d6125ebf00}, !- Handle
  F8 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {dc823d16-6503-4dd5-9da7-427cb11ff06e}, !- Inlet Port
  {f2a3d85e-2a24-4c48-8a69-9e58521ffc91}; !- Outlet Port

OS:Connection,
  {91754856-b066-406a-b753-fc811f060f36}, !- Handle
  {c33d052d-e9c9-4a4c-85c7-4c5ce5c559b0}, !- Source Object
  11,                                     !- Outlet Port
  {995935df-7d08-4111-8f95-7af34b0a9520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e3bb01c-486d-4bf3-83cc-fda1495649c4}, !- Handle
  {f458c6ca-3e0d-4eb7-b152-067c4813b9ad}, !- Source Object
  3,                                      !- Outlet Port
  {c33d052d-e9c9-4a4c-85c7-4c5ce5c559b0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2dfb5a99-9dde-411b-8ac6-636eaaf4532d}, !- Handle
  Air Loop HVAC Zone Splitter 58,         !- Name
  {1abb455f-fe9b-40c8-a3e2-6c657e380666}, !- Inlet Node Name
  {dbc7c009-d694-4717-9dca-bbf25075c46e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {93323278-957a-4421-aaa1-b8e99c179774}, !- Handle
  Air Loop HVAC Zone Mixer 58,            !- Name
  {28c87f2c-5df5-46c6-a34c-8d7871861e43}, !- Outlet Node Name
  {4c50ed3d-cc57-4689-992f-69a7001aaf98}; !- Inlet Node Name 1

OS:Connection,
  {1abb455f-fe9b-40c8-a3e2-6c657e380666}, !- Handle
  {995935df-7d08-4111-8f95-7af34b0a9520}, !- Source Object
  3,                                      !- Outlet Port
  {2dfb5a99-9dde-411b-8ac6-636eaaf4532d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28c87f2c-5df5-46c6-a34c-8d7871861e43}, !- Handle
  {93323278-957a-4421-aaa1-b8e99c179774}, !- Source Object
  2,                                      !- Outlet Port
  {f458c6ca-3e0d-4eb7-b152-067c4813b9ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fe319f4b-2ac4-46af-b7c5-ee309d5dfb69}, !- Handle
  {c33d052d-e9c9-4a4c-85c7-4c5ce5c559b0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {94f2cd33-fe11-438c-8497-e840feefb2fc}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 57, !- Name
  {796f685c-c1c4-468c-b024-8b9b79ae2918}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ce69900a-39f8-491c-b919-a5c7c036ad6b}, !- Handle
  F8 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- Control Zone Name
  {38487766-7f5a-4d70-9225-e6f3b859c1ec}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {ca8c7e28-93a6-40ad-a834-c30131744954}, !- Handle
  F8 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH, !- Name
  {a246f96b-4fed-4f46-8c2f-09229091ea7e}, !- Water Inlet Node Name
  {f6e69d61-7560-40df-9219-2a0663534a6d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {fade1c0d-f557-4006-a75f-831284e8767f}, !- Heating Capacity Curve Name
  {8c0bad18-a4d7-459e-81e3-3d28880c0d3d}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {fade1c0d-f557-4006-a75f-831284e8767f}, !- Handle
  Curve Quad Linear 172,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {8c0bad18-a4d7-459e-81e3-3d28880c0d3d}, !- Handle
  Curve Quad Linear 173,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d45216ae-62ca-4086-b688-a246c95201ca}, !- Handle
  F8 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {596fc049-c86a-4cf4-b56e-14a0c4ae89ad}, !- Inlet Port
  {a246f96b-4fed-4f46-8c2f-09229091ea7e}; !- Outlet Port

OS:Connection,
  {596fc049-c86a-4cf4-b56e-14a0c4ae89ad}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  118,                                    !- Outlet Port
  {d45216ae-62ca-4086-b688-a246c95201ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38f8e323-efbd-4e4e-a569-f19501bc0842}, !- Handle
  F8 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 17 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f6e69d61-7560-40df-9219-2a0663534a6d}, !- Inlet Port
  {590d449a-594b-4582-9bde-efd8b3396df3}; !- Outlet Port

OS:Connection,
  {a246f96b-4fed-4f46-8c2f-09229091ea7e}, !- Handle
  {d45216ae-62ca-4086-b688-a246c95201ca}, !- Source Object
  3,                                      !- Outlet Port
  {ca8c7e28-93a6-40ad-a834-c30131744954}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6e69d61-7560-40df-9219-2a0663534a6d}, !- Handle
  {ca8c7e28-93a6-40ad-a834-c30131744954}, !- Source Object
  3,                                      !- Outlet Port
  {38f8e323-efbd-4e4e-a569-f19501bc0842}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590d449a-594b-4582-9bde-efd8b3396df3}, !- Handle
  {38f8e323-efbd-4e4e-a569-f19501bc0842}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  118;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {85875589-3f15-4154-8c36-4ef174965e8e}, !- Handle
  F8 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1c94cd85-0c2e-46b9-9a90-830c2aef2f00}, !- Handle
  F8 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER, !- Name
  {bee74ad6-ac18-47f0-a535-050d9fc859c4}, !- Water Inlet Node Name
  {c576f5fc-4eb9-45c6-88b9-64a1f8442f01}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {d656478b-5dbf-48db-a5fa-a02de90452d3}, !- Total Cooling Capacity Curve Name
  {2c00d9ab-12c8-4147-8457-95e92d0bad0b}, !- Sensible Cooling Capacity Curve Name
  {c2548402-b2ed-4c7f-bc71-a06e74834064}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {d656478b-5dbf-48db-a5fa-a02de90452d3}, !- Handle
  TotCoolCapCurve 57,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2c00d9ab-12c8-4147-8457-95e92d0bad0b}, !- Handle
  Curve Quint Linear 58,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {c2548402-b2ed-4c7f-bc71-a06e74834064}, !- Handle
  Curve Quad Linear 174,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fdfe89e6-693d-4780-ac51-60f49a332f87}, !- Handle
  F8 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Inlet Water Node, !- Name
  {b09baee7-54aa-4ff0-bc75-f3e6fd082dee}, !- Inlet Port
  {bee74ad6-ac18-47f0-a535-050d9fc859c4}; !- Outlet Port

OS:Connection,
  {b09baee7-54aa-4ff0-bc75-f3e6fd082dee}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  119,                                    !- Outlet Port
  {fdfe89e6-693d-4780-ac51-60f49a332f87}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {afe85567-2640-44a1-8fbb-5d2b41c056fe}, !- Handle
  F8 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 17kBtu/hr 12.0EER Outlet Water Node, !- Name
  {c576f5fc-4eb9-45c6-88b9-64a1f8442f01}, !- Inlet Port
  {615c9f9e-2f7b-4731-bf83-0437690c60db}; !- Outlet Port

OS:Connection,
  {bee74ad6-ac18-47f0-a535-050d9fc859c4}, !- Handle
  {fdfe89e6-693d-4780-ac51-60f49a332f87}, !- Source Object
  3,                                      !- Outlet Port
  {1c94cd85-0c2e-46b9-9a90-830c2aef2f00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c576f5fc-4eb9-45c6-88b9-64a1f8442f01}, !- Handle
  {1c94cd85-0c2e-46b9-9a90-830c2aef2f00}, !- Source Object
  3,                                      !- Outlet Port
  {afe85567-2640-44a1-8fbb-5d2b41c056fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {615c9f9e-2f7b-4731-bf83-0437690c60db}, !- Handle
  {afe85567-2640-44a1-8fbb-5d2b41c056fe}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  119;                                    !- Inlet Port

OS:Fan:OnOff,
  {7b007ac7-3d21-4b73-b79f-9a89316f9afd}, !- Handle
  F8 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {39ef9949-b05d-4825-8efd-33ea0b58f556}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6dd816f5-1d21-41ce-8147-fa08a5da9b12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {39ef9949-b05d-4825-8efd-33ea0b58f556}, !- Handle
  Fan On Off Power Curve 57,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6dd816f5-1d21-41ce-8147-fa08a5da9b12}, !- Handle
  Fan On Off Efficiency Curve 57,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8f88ad69-badb-48d3-bebf-d140df01bd61}, !- Handle
  F8 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {2d84c433-9218-45eb-8a6e-4e503df3a689}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {9a181e56-c6b6-47f7-a768-e328e9b079de}, !- Air Inlet Node Name
  {1efc20aa-84f4-4dc2-8751-e33507adb8f8}, !- Air Outlet Node Name
  {7b007ac7-3d21-4b73-b79f-9a89316f9afd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {ca8c7e28-93a6-40ad-a834-c30131744954}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1c94cd85-0c2e-46b9-9a90-830c2aef2f00}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {85875589-3f15-4154-8c36-4ef174965e8e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1efc20aa-84f4-4dc2-8751-e33507adb8f8}, !- Handle
  {8f88ad69-badb-48d3-bebf-d140df01bd61}, !- Source Object
  7,                                      !- Outlet Port
  {38487766-7f5a-4d70-9225-e6f3b859c1ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7808db37-38b5-416d-aa57-e8602907d1a7}, !- Handle
  F8 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {00f11375-54fb-4f12-953b-5b0d113aebeb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {00f11375-54fb-4f12-953b-5b0d113aebeb}, !- Handle
  Controller Mechanical Ventilation 58,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8481851b-0c31-4713-b3e0-dbc3284becb5}, !- Handle
  F8 SE Apartment ZN PSZ-AC OA System,    !- Name
  {7808db37-38b5-416d-aa57-e8602907d1a7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {64e909d2-ac0b-4006-aa82-49e86b8388b8}, !- Mixed Air Node Name
  {5380e942-4131-4a51-8eb5-960756f67393}, !- Outdoor Air Stream Node Name
  {e6570c5f-ea83-4e9b-9457-330b1c9466ac}, !- Relief Air Stream Node Name
  {d9b7f150-7e10-4098-a9c3-d7c6ff9e7436}; !- Return Air Stream Node Name

OS:Node,
  {0bddee51-1076-4ef8-8784-e55b344232c8}, !- Handle
  F8 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {5380e942-4131-4a51-8eb5-960756f67393}; !- Outlet Port

OS:Connection,
  {5380e942-4131-4a51-8eb5-960756f67393}, !- Handle
  {0bddee51-1076-4ef8-8784-e55b344232c8}, !- Source Object
  3,                                      !- Outlet Port
  {8481851b-0c31-4713-b3e0-dbc3284becb5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {43bee796-9e74-4b0c-a2d3-f1bb2805ace4}, !- Handle
  F8 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {e6570c5f-ea83-4e9b-9457-330b1c9466ac}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e6570c5f-ea83-4e9b-9457-330b1c9466ac}, !- Handle
  {8481851b-0c31-4713-b3e0-dbc3284becb5}, !- Source Object
  7,                                      !- Outlet Port
  {43bee796-9e74-4b0c-a2d3-f1bb2805ace4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {164809aa-6aa6-48e9-adca-4933d66645e5}, !- Handle
  F8 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {64e909d2-ac0b-4006-aa82-49e86b8388b8}, !- Inlet Port
  {9a181e56-c6b6-47f7-a768-e328e9b079de}; !- Outlet Port

OS:Connection,
  {d9b7f150-7e10-4098-a9c3-d7c6ff9e7436}, !- Handle
  {11160853-036d-454c-bfcf-126f6543ce2e}, !- Source Object
  3,                                      !- Outlet Port
  {8481851b-0c31-4713-b3e0-dbc3284becb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {64e909d2-ac0b-4006-aa82-49e86b8388b8}, !- Handle
  {8481851b-0c31-4713-b3e0-dbc3284becb5}, !- Source Object
  5,                                      !- Outlet Port
  {164809aa-6aa6-48e9-adca-4933d66645e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a181e56-c6b6-47f7-a768-e328e9b079de}, !- Handle
  {164809aa-6aa6-48e9-adca-4933d66645e5}, !- Source Object
  3,                                      !- Outlet Port
  {8f88ad69-badb-48d3-bebf-d140df01bd61}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {796f685c-c1c4-468c-b024-8b9b79ae2918}, !- Handle
  Availability Manager Night Cycle 58,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9c5a066c-c795-4550-9988-a8102a67a213}, !- Control Zone or Zone List Name
  {81ed4461-4d99-4ec6-8ab2-e83a73ffa98e}, !- Cooling Control Zone or Zone List Name
  {da41f8fd-1821-4682-9651-a8706f8bea38}, !- Heating Control Zone or Zone List Name
  {5dda069a-c61d-4785-8da3-4e238940a338}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9c5a066c-c795-4550-9988-a8102a67a213}, !- Handle
  Availability Manager Night Cycle 58 Control Zone List; !- Name

OS:ModelObjectList,
  {81ed4461-4d99-4ec6-8ab2-e83a73ffa98e}, !- Handle
  Availability Manager Night Cycle 58 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {da41f8fd-1821-4682-9651-a8706f8bea38}, !- Handle
  Availability Manager Night Cycle 58 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5dda069a-c61d-4785-8da3-4e238940a338}, !- Handle
  Availability Manager Night Cycle 58 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3a3d6c96-11e2-471a-9e93-6cba6f8bcece}, !- Handle
  F8 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {88092540-0fe3-49a1-9fea-9e8895bf8b51}, !- Air Inlet Node Name
  {dc823d16-6503-4dd5-9da7-427cb11ff06e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2d6f185b-d298-43dc-8acf-e088d2ca4a40}, !- Handle
  F8 SE Apartment ZN Return Air Node,     !- Name
  {6e8f3687-ebe2-4364-ae40-08716e84fb01}, !- Inlet Port
  {4c50ed3d-cc57-4689-992f-69a7001aaf98}; !- Outlet Port

OS:Connection,
  {f2a3d85e-2a24-4c48-8a69-9e58521ffc91}, !- Handle
  {00bed5d7-f0af-4b94-bed2-79d6125ebf00}, !- Source Object
  3,                                      !- Outlet Port
  {fa509619-8c82-49c7-895a-5aded85a0de1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e8f3687-ebe2-4364-ae40-08716e84fb01}, !- Handle
  {cad72c0e-9daf-426a-b928-77bc2316ae53}, !- Source Object
  2,                                      !- Outlet Port
  {2d6f185b-d298-43dc-8acf-e088d2ca4a40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c50ed3d-cc57-4689-992f-69a7001aaf98}, !- Handle
  {2d6f185b-d298-43dc-8acf-e088d2ca4a40}, !- Source Object
  3,                                      !- Outlet Port
  {93323278-957a-4421-aaa1-b8e99c179774}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3d76d1ac-7531-4648-9dc7-6682b8a86260}, !- Handle
  F8 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {dbc7c009-d694-4717-9dca-bbf25075c46e}, !- Inlet Port
  {88092540-0fe3-49a1-9fea-9e8895bf8b51}; !- Outlet Port

OS:Connection,
  {dbc7c009-d694-4717-9dca-bbf25075c46e}, !- Handle
  {2dfb5a99-9dde-411b-8ac6-636eaaf4532d}, !- Source Object
  3,                                      !- Outlet Port
  {3d76d1ac-7531-4648-9dc7-6682b8a86260}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {88092540-0fe3-49a1-9fea-9e8895bf8b51}, !- Handle
  {3d76d1ac-7531-4648-9dc7-6682b8a86260}, !- Source Object
  3,                                      !- Outlet Port
  {3a3d6c96-11e2-471a-9e93-6cba6f8bcece}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dc823d16-6503-4dd5-9da7-427cb11ff06e}, !- Handle
  {3a3d6c96-11e2-471a-9e93-6cba6f8bcece}, !- Source Object
  4,                                      !- Outlet Port
  {00bed5d7-f0af-4b94-bed2-79d6125ebf00}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {ea83b3e7-b629-4500-8ba8-3ae4de49a3c8}, !- Handle
  F8 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {0152bb1e-6dcb-46bf-bb3a-52f02a6230f8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c0e07611-05e5-4fe9-adc8-1f42aaf64cc5}, !- Supply Side Inlet Node Name
  {dcaf21c0-d54f-4a4f-8d20-7149302f85a4}, !- Demand Side Outlet Node Name
  {84c06221-92b8-4c4f-81ef-97487b273bb8}, !- Demand Side Inlet Node A
  {7ce0a953-dec6-4fce-b4ff-05108ad3560f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5965eb88-ed90-4969-85e1-4edc31944e49}, !- Demand Mixer Name
  {2a99aacb-7152-4e2e-99e0-0bf5e3ce7a29}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d8c57d75-7c56-4eb8-a04b-eb9630bd7744}, !- Handle
  F8 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c0e07611-05e5-4fe9-adc8-1f42aaf64cc5}, !- Inlet Port
  {169edc51-6b76-4fc5-952d-a15b8d120b6e}; !- Outlet Port

OS:Node,
  {582ae907-e964-48d0-b4b6-9712c08f2733}, !- Handle
  F8 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {c06179df-1b7d-4df9-b5e9-c5ece922ebff}, !- Inlet Port
  {7ce0a953-dec6-4fce-b4ff-05108ad3560f}; !- Outlet Port

OS:Connection,
  {c0e07611-05e5-4fe9-adc8-1f42aaf64cc5}, !- Handle
  {ea83b3e7-b629-4500-8ba8-3ae4de49a3c8}, !- Source Object
  9,                                      !- Outlet Port
  {d8c57d75-7c56-4eb8-a04b-eb9630bd7744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ce0a953-dec6-4fce-b4ff-05108ad3560f}, !- Handle
  {582ae907-e964-48d0-b4b6-9712c08f2733}, !- Source Object
  3,                                      !- Outlet Port
  {ea83b3e7-b629-4500-8ba8-3ae4de49a3c8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0116029-38e0-42fa-be44-f9851bda7c63}, !- Handle
  F8 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {84c06221-92b8-4c4f-81ef-97487b273bb8}, !- Inlet Port
  {26db0b86-d314-4410-80eb-519738d4e8d2}; !- Outlet Port

OS:Node,
  {4925fdac-8f24-45b1-897a-3b8e51aa73b8}, !- Handle
  F8 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {33e6d6ba-23b6-44e8-920b-48a5230b4295}, !- Inlet Port
  {dcaf21c0-d54f-4a4f-8d20-7149302f85a4}; !- Outlet Port

OS:Node,
  {3eb49a3f-6e81-47e4-b899-2cfb8200ee80}, !- Handle
  F8 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4aace02a-4219-4299-99a0-9475e422e3db}, !- Inlet Port
  {adaaf203-ab95-494b-a77c-1f29b03550bc}; !- Outlet Port

OS:Connection,
  {84c06221-92b8-4c4f-81ef-97487b273bb8}, !- Handle
  {ea83b3e7-b629-4500-8ba8-3ae4de49a3c8}, !- Source Object
  11,                                     !- Outlet Port
  {a0116029-38e0-42fa-be44-f9851bda7c63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcaf21c0-d54f-4a4f-8d20-7149302f85a4}, !- Handle
  {4925fdac-8f24-45b1-897a-3b8e51aa73b8}, !- Source Object
  3,                                      !- Outlet Port
  {ea83b3e7-b629-4500-8ba8-3ae4de49a3c8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2a99aacb-7152-4e2e-99e0-0bf5e3ce7a29}, !- Handle
  Air Loop HVAC Zone Splitter 59,         !- Name
  {26db0b86-d314-4410-80eb-519738d4e8d2}, !- Inlet Node Name
  {4f93ce83-9bfe-4818-aabd-0a4ebf05b34a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5965eb88-ed90-4969-85e1-4edc31944e49}, !- Handle
  Air Loop HVAC Zone Mixer 59,            !- Name
  {33e6d6ba-23b6-44e8-920b-48a5230b4295}, !- Outlet Node Name
  {2a527d4b-b889-45f8-a422-a6600a60703f}; !- Inlet Node Name 1

OS:Connection,
  {26db0b86-d314-4410-80eb-519738d4e8d2}, !- Handle
  {a0116029-38e0-42fa-be44-f9851bda7c63}, !- Source Object
  3,                                      !- Outlet Port
  {2a99aacb-7152-4e2e-99e0-0bf5e3ce7a29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33e6d6ba-23b6-44e8-920b-48a5230b4295}, !- Handle
  {5965eb88-ed90-4969-85e1-4edc31944e49}, !- Source Object
  2,                                      !- Outlet Port
  {4925fdac-8f24-45b1-897a-3b8e51aa73b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bf7b4103-6578-481a-9669-58113ff69cba}, !- Handle
  {ea83b3e7-b629-4500-8ba8-3ae4de49a3c8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0152bb1e-6dcb-46bf-bb3a-52f02a6230f8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 58, !- Name
  {04ea83ac-3763-4ebc-aa4f-d79ff8cf27b2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4a7f38f8-4c88-4ce0-8b0b-9b1a77910178}, !- Handle
  F8 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- Control Zone Name
  {582ae907-e964-48d0-b4b6-9712c08f2733}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {3e578773-3dc2-48ed-a261-44526cd5dcb7}, !- Handle
  F8 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {9cbfb120-bff5-45c1-a09e-dc6d5ddbcd55}, !- Water Inlet Node Name
  {b5003a65-c13f-43a0-9d22-d7ab92afc484}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {0eb8f96d-9ee4-4cdf-a834-c001ef32082f}, !- Heating Capacity Curve Name
  {3522fd27-f995-4ae0-8aa3-ff5bd66c187f}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {0eb8f96d-9ee4-4cdf-a834-c001ef32082f}, !- Handle
  Curve Quad Linear 175,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {3522fd27-f995-4ae0-8aa3-ff5bd66c187f}, !- Handle
  Curve Quad Linear 176,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {40538d6e-b2d3-4489-8cae-51bf98a8cc78}, !- Handle
  F8 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {35f6b994-8626-44de-96e5-00d2ce00c48b}, !- Inlet Port
  {9cbfb120-bff5-45c1-a09e-dc6d5ddbcd55}; !- Outlet Port

OS:Connection,
  {35f6b994-8626-44de-96e5-00d2ce00c48b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  120,                                    !- Outlet Port
  {40538d6e-b2d3-4489-8cae-51bf98a8cc78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {efc19788-695c-4f9f-bb31-300d8b766e75}, !- Handle
  F8 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {b5003a65-c13f-43a0-9d22-d7ab92afc484}, !- Inlet Port
  {0dfdb51c-9d01-4a3e-a64f-d537af11d5ff}; !- Outlet Port

OS:Connection,
  {9cbfb120-bff5-45c1-a09e-dc6d5ddbcd55}, !- Handle
  {40538d6e-b2d3-4489-8cae-51bf98a8cc78}, !- Source Object
  3,                                      !- Outlet Port
  {3e578773-3dc2-48ed-a261-44526cd5dcb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5003a65-c13f-43a0-9d22-d7ab92afc484}, !- Handle
  {3e578773-3dc2-48ed-a261-44526cd5dcb7}, !- Source Object
  3,                                      !- Outlet Port
  {efc19788-695c-4f9f-bb31-300d8b766e75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dfdb51c-9d01-4a3e-a64f-d537af11d5ff}, !- Handle
  {efc19788-695c-4f9f-bb31-300d8b766e75}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  120;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {43af10d4-63e4-4aee-8da2-91690936addf}, !- Handle
  F8 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3584b194-271d-461c-a0fe-f34f59c7a82b}, !- Handle
  F8 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {68299e9f-edcc-4309-8e61-a3fecc45ad84}, !- Water Inlet Node Name
  {dba6f45f-3cf9-4099-a9f6-baa0050832c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {58070615-236b-4671-b965-9b809d4d61ff}, !- Total Cooling Capacity Curve Name
  {c0a14fd1-31ea-4fdf-b4da-456aa00093b2}, !- Sensible Cooling Capacity Curve Name
  {58391f3a-f2b5-4a31-80a0-f88154bd1410}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {58070615-236b-4671-b965-9b809d4d61ff}, !- Handle
  TotCoolCapCurve 58,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c0a14fd1-31ea-4fdf-b4da-456aa00093b2}, !- Handle
  Curve Quint Linear 59,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {58391f3a-f2b5-4a31-80a0-f88154bd1410}, !- Handle
  Curve Quad Linear 177,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ed511b2d-cf4e-43b5-937b-72482ddb6595}, !- Handle
  F8 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {a383070d-45a8-4400-87ad-1980831efb9c}, !- Inlet Port
  {68299e9f-edcc-4309-8e61-a3fecc45ad84}; !- Outlet Port

OS:Connection,
  {a383070d-45a8-4400-87ad-1980831efb9c}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  121,                                    !- Outlet Port
  {ed511b2d-cf4e-43b5-937b-72482ddb6595}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd9e6a6a-dd03-4642-85e2-b7261bdc97eb}, !- Handle
  F8 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {dba6f45f-3cf9-4099-a9f6-baa0050832c7}, !- Inlet Port
  {9395d258-d278-4a0f-a287-26449905a676}; !- Outlet Port

OS:Connection,
  {68299e9f-edcc-4309-8e61-a3fecc45ad84}, !- Handle
  {ed511b2d-cf4e-43b5-937b-72482ddb6595}, !- Source Object
  3,                                      !- Outlet Port
  {3584b194-271d-461c-a0fe-f34f59c7a82b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dba6f45f-3cf9-4099-a9f6-baa0050832c7}, !- Handle
  {3584b194-271d-461c-a0fe-f34f59c7a82b}, !- Source Object
  3,                                      !- Outlet Port
  {fd9e6a6a-dd03-4642-85e2-b7261bdc97eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9395d258-d278-4a0f-a287-26449905a676}, !- Handle
  {fd9e6a6a-dd03-4642-85e2-b7261bdc97eb}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  121;                                    !- Inlet Port

OS:Fan:OnOff,
  {72912d14-aa22-43c2-848d-0406aeeeaf88}, !- Handle
  F8 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc9d13f4-7232-4d00-9d5d-96e112977630}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0964574f-5064-4ce4-ad95-f92efd8f1142}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc9d13f4-7232-4d00-9d5d-96e112977630}, !- Handle
  Fan On Off Power Curve 58,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0964574f-5064-4ce4-ad95-f92efd8f1142}, !- Handle
  Fan On Off Efficiency Curve 58,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {83d0869c-2797-464b-b5ca-1c0c9d85036e}, !- Handle
  F8 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {a8313fa8-f6b0-4d2b-a847-233e17a10689}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {c07e3dae-8fe3-41be-8af9-3b7ebe6bf53d}, !- Air Inlet Node Name
  {c06179df-1b7d-4df9-b5e9-c5ece922ebff}, !- Air Outlet Node Name
  {72912d14-aa22-43c2-848d-0406aeeeaf88}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {3e578773-3dc2-48ed-a261-44526cd5dcb7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3584b194-271d-461c-a0fe-f34f59c7a82b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {43af10d4-63e4-4aee-8da2-91690936addf}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c06179df-1b7d-4df9-b5e9-c5ece922ebff}, !- Handle
  {83d0869c-2797-464b-b5ca-1c0c9d85036e}, !- Source Object
  7,                                      !- Outlet Port
  {582ae907-e964-48d0-b4b6-9712c08f2733}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {3315e475-651f-4619-8278-3c6d3fd7354a}, !- Handle
  F8 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {94d1814b-0cc0-4708-b4a0-4872c79fa7e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {94d1814b-0cc0-4708-b4a0-4872c79fa7e2}, !- Handle
  Controller Mechanical Ventilation 59,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8a65a0cb-2afa-4b64-a8a9-0845641a40f8}, !- Handle
  F8 NE Apartment ZN PSZ-AC OA System,    !- Name
  {3315e475-651f-4619-8278-3c6d3fd7354a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2ccf8550-e1c0-49cc-be97-618548feaaf5}, !- Mixed Air Node Name
  {4bea4f0f-542d-47a4-9f26-e8685821cf90}, !- Outdoor Air Stream Node Name
  {c203a76c-50e3-4935-a4e2-aaf240d8c260}, !- Relief Air Stream Node Name
  {169edc51-6b76-4fc5-952d-a15b8d120b6e}; !- Return Air Stream Node Name

OS:Node,
  {48d97fe4-3564-45b1-a686-ec1294788da8}, !- Handle
  F8 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {4bea4f0f-542d-47a4-9f26-e8685821cf90}; !- Outlet Port

OS:Connection,
  {4bea4f0f-542d-47a4-9f26-e8685821cf90}, !- Handle
  {48d97fe4-3564-45b1-a686-ec1294788da8}, !- Source Object
  3,                                      !- Outlet Port
  {8a65a0cb-2afa-4b64-a8a9-0845641a40f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bf65d869-230f-4329-9567-e2790e74b979}, !- Handle
  F8 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c203a76c-50e3-4935-a4e2-aaf240d8c260}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c203a76c-50e3-4935-a4e2-aaf240d8c260}, !- Handle
  {8a65a0cb-2afa-4b64-a8a9-0845641a40f8}, !- Source Object
  7,                                      !- Outlet Port
  {bf65d869-230f-4329-9567-e2790e74b979}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c70fe66e-bb57-4691-9eb8-77c4cabf1076}, !- Handle
  F8 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {2ccf8550-e1c0-49cc-be97-618548feaaf5}, !- Inlet Port
  {c07e3dae-8fe3-41be-8af9-3b7ebe6bf53d}; !- Outlet Port

OS:Connection,
  {169edc51-6b76-4fc5-952d-a15b8d120b6e}, !- Handle
  {d8c57d75-7c56-4eb8-a04b-eb9630bd7744}, !- Source Object
  3,                                      !- Outlet Port
  {8a65a0cb-2afa-4b64-a8a9-0845641a40f8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2ccf8550-e1c0-49cc-be97-618548feaaf5}, !- Handle
  {8a65a0cb-2afa-4b64-a8a9-0845641a40f8}, !- Source Object
  5,                                      !- Outlet Port
  {c70fe66e-bb57-4691-9eb8-77c4cabf1076}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c07e3dae-8fe3-41be-8af9-3b7ebe6bf53d}, !- Handle
  {c70fe66e-bb57-4691-9eb8-77c4cabf1076}, !- Source Object
  3,                                      !- Outlet Port
  {83d0869c-2797-464b-b5ca-1c0c9d85036e}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {04ea83ac-3763-4ebc-aa4f-d79ff8cf27b2}, !- Handle
  Availability Manager Night Cycle 59,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {d138d555-a012-498f-8b2b-76a14e1c2632}, !- Control Zone or Zone List Name
  {ae448943-0fe6-416d-9aa6-b7cfa042e87f}, !- Cooling Control Zone or Zone List Name
  {2fc33959-1230-4dbb-8a0f-c283c2d8012b}, !- Heating Control Zone or Zone List Name
  {22ab1cba-0fe2-445e-83dc-a6277c1eea88}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d138d555-a012-498f-8b2b-76a14e1c2632}, !- Handle
  Availability Manager Night Cycle 59 Control Zone List; !- Name

OS:ModelObjectList,
  {ae448943-0fe6-416d-9aa6-b7cfa042e87f}, !- Handle
  Availability Manager Night Cycle 59 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2fc33959-1230-4dbb-8a0f-c283c2d8012b}, !- Handle
  Availability Manager Night Cycle 59 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {22ab1cba-0fe2-445e-83dc-a6277c1eea88}, !- Handle
  Availability Manager Night Cycle 59 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3a108a10-57aa-4e11-aa80-338b422f7e1b}, !- Handle
  F8 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {51cfa3e0-3617-4275-88cd-ad9d3f23593f}, !- Air Inlet Node Name
  {4aace02a-4219-4299-99a0-9475e422e3db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed8eef81-d0a3-4150-9ff9-664fb3d091fd}, !- Handle
  F8 NE Apartment ZN Return Air Node,     !- Name
  {5de9901e-997d-48a9-9546-447b956f202b}, !- Inlet Port
  {2a527d4b-b889-45f8-a422-a6600a60703f}; !- Outlet Port

OS:Connection,
  {adaaf203-ab95-494b-a77c-1f29b03550bc}, !- Handle
  {3eb49a3f-6e81-47e4-b899-2cfb8200ee80}, !- Source Object
  3,                                      !- Outlet Port
  {5a0a237d-d024-4e62-9532-d575af335c80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5de9901e-997d-48a9-9546-447b956f202b}, !- Handle
  {e83c6277-a450-46a9-9566-66c311462b7d}, !- Source Object
  2,                                      !- Outlet Port
  {ed8eef81-d0a3-4150-9ff9-664fb3d091fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a527d4b-b889-45f8-a422-a6600a60703f}, !- Handle
  {ed8eef81-d0a3-4150-9ff9-664fb3d091fd}, !- Source Object
  3,                                      !- Outlet Port
  {5965eb88-ed90-4969-85e1-4edc31944e49}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2cf7df79-8aa7-4161-a0a5-1035e9f6b8de}, !- Handle
  F8 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {4f93ce83-9bfe-4818-aabd-0a4ebf05b34a}, !- Inlet Port
  {51cfa3e0-3617-4275-88cd-ad9d3f23593f}; !- Outlet Port

OS:Connection,
  {4f93ce83-9bfe-4818-aabd-0a4ebf05b34a}, !- Handle
  {2a99aacb-7152-4e2e-99e0-0bf5e3ce7a29}, !- Source Object
  3,                                      !- Outlet Port
  {2cf7df79-8aa7-4161-a0a5-1035e9f6b8de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51cfa3e0-3617-4275-88cd-ad9d3f23593f}, !- Handle
  {2cf7df79-8aa7-4161-a0a5-1035e9f6b8de}, !- Source Object
  3,                                      !- Outlet Port
  {3a108a10-57aa-4e11-aa80-338b422f7e1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4aace02a-4219-4299-99a0-9475e422e3db}, !- Handle
  {3a108a10-57aa-4e11-aa80-338b422f7e1b}, !- Source Object
  4,                                      !- Outlet Port
  {3eb49a3f-6e81-47e4-b899-2cfb8200ee80}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {371d8740-84cc-467a-b479-019b4360a114}, !- Handle
  F8 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {395604b9-ce77-487d-ba22-fe24b2fa13e4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {07bf681e-4237-4bdb-b063-26f6560ca96d}, !- Supply Side Inlet Node Name
  {16145e93-1f4a-41f9-b934-7456962d5ec8}, !- Demand Side Outlet Node Name
  {aa000509-fa49-4cdd-9b57-05c50489a4dc}, !- Demand Side Inlet Node A
  {a45060fa-4518-4eed-a934-adef0d4572ed}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {56d7068a-0b0d-4f63-8179-3d0210155e80}, !- Demand Mixer Name
  {afeec2d2-ee01-49b7-8eea-e74437b817b5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fe311177-8cc2-4d0f-93bf-27b838e36a0b}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {07bf681e-4237-4bdb-b063-26f6560ca96d}, !- Inlet Port
  {29da0dae-3d5e-4b70-a59c-a66a864d3042}; !- Outlet Port

OS:Node,
  {ef971cd5-464a-4249-b165-2d9c73bcb143}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {b9ad43d8-7ac7-457f-bb58-219c33c5870c}, !- Inlet Port
  {a45060fa-4518-4eed-a934-adef0d4572ed}; !- Outlet Port

OS:Connection,
  {07bf681e-4237-4bdb-b063-26f6560ca96d}, !- Handle
  {371d8740-84cc-467a-b479-019b4360a114}, !- Source Object
  9,                                      !- Outlet Port
  {fe311177-8cc2-4d0f-93bf-27b838e36a0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a45060fa-4518-4eed-a934-adef0d4572ed}, !- Handle
  {ef971cd5-464a-4249-b165-2d9c73bcb143}, !- Source Object
  3,                                      !- Outlet Port
  {371d8740-84cc-467a-b479-019b4360a114}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5f2913a9-34ec-4ca9-90e6-ec8512de9aac}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {aa000509-fa49-4cdd-9b57-05c50489a4dc}, !- Inlet Port
  {fabda3b6-f7df-4d2f-9db8-a8f03d5de07f}; !- Outlet Port

OS:Node,
  {bc97e67b-c8a8-49dd-af29-d98874c61df1}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {8d91d56e-1ac4-4c59-9d3d-3bdacc725d9e}, !- Inlet Port
  {16145e93-1f4a-41f9-b934-7456962d5ec8}; !- Outlet Port

OS:Node,
  {29c89a15-0cf6-44f9-912b-5b61737915fd}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e8aa40f0-a9c2-4b71-ac3a-f6ef88363dd7}, !- Inlet Port
  {879f578c-bd79-4829-b913-0a3a781f4f96}; !- Outlet Port

OS:Connection,
  {aa000509-fa49-4cdd-9b57-05c50489a4dc}, !- Handle
  {371d8740-84cc-467a-b479-019b4360a114}, !- Source Object
  11,                                     !- Outlet Port
  {5f2913a9-34ec-4ca9-90e6-ec8512de9aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16145e93-1f4a-41f9-b934-7456962d5ec8}, !- Handle
  {bc97e67b-c8a8-49dd-af29-d98874c61df1}, !- Source Object
  3,                                      !- Outlet Port
  {371d8740-84cc-467a-b479-019b4360a114}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {afeec2d2-ee01-49b7-8eea-e74437b817b5}, !- Handle
  Air Loop HVAC Zone Splitter 60,         !- Name
  {fabda3b6-f7df-4d2f-9db8-a8f03d5de07f}, !- Inlet Node Name
  {bdfe81d6-1530-426a-80ab-fa740ba562cd}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {56d7068a-0b0d-4f63-8179-3d0210155e80}, !- Handle
  Air Loop HVAC Zone Mixer 60,            !- Name
  {8d91d56e-1ac4-4c59-9d3d-3bdacc725d9e}, !- Outlet Node Name
  {11562730-31e0-464d-acac-2675d9967e7b}; !- Inlet Node Name 1

OS:Connection,
  {fabda3b6-f7df-4d2f-9db8-a8f03d5de07f}, !- Handle
  {5f2913a9-34ec-4ca9-90e6-ec8512de9aac}, !- Source Object
  3,                                      !- Outlet Port
  {afeec2d2-ee01-49b7-8eea-e74437b817b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d91d56e-1ac4-4c59-9d3d-3bdacc725d9e}, !- Handle
  {56d7068a-0b0d-4f63-8179-3d0210155e80}, !- Source Object
  2,                                      !- Outlet Port
  {bc97e67b-c8a8-49dd-af29-d98874c61df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6977988e-c103-4dc8-b823-48e00590dff8}, !- Handle
  {371d8740-84cc-467a-b479-019b4360a114}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {395604b9-ce77-487d-ba22-fe24b2fa13e4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 59, !- Name
  {1aa7d0f6-0787-4933-acce-e9b355715537}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {80781b21-621b-451d-aa1e-bd0e05627024}, !- Handle
  F8 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- Control Zone Name
  {ef971cd5-464a-4249-b165-2d9c73bcb143}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {2eb0afa6-b762-4518-8995-3372b5e54715}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {f7863c89-9215-448f-90ed-8ff87d1ef614}, !- Water Inlet Node Name
  {cf6b0a9d-47f4-4b8f-91dc-b137276dd7c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {b16fc4b8-4816-4ac5-8d53-db6a33f6684d}, !- Heating Capacity Curve Name
  {4c564c92-0627-441e-8fe8-88e4df3ceb44}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {b16fc4b8-4816-4ac5-8d53-db6a33f6684d}, !- Handle
  Curve Quad Linear 178,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4c564c92-0627-441e-8fe8-88e4df3ceb44}, !- Handle
  Curve Quad Linear 179,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {3d720234-b24d-421e-83c1-58fbdd59a12a}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {4a205f58-6e10-4c6a-b90d-c555bb4db603}, !- Inlet Port
  {f7863c89-9215-448f-90ed-8ff87d1ef614}; !- Outlet Port

OS:Connection,
  {4a205f58-6e10-4c6a-b90d-c555bb4db603}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  122,                                    !- Outlet Port
  {3d720234-b24d-421e-83c1-58fbdd59a12a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1031869a-23ea-4f37-bfd3-9223981343ea}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {cf6b0a9d-47f4-4b8f-91dc-b137276dd7c5}, !- Inlet Port
  {64e74588-ba9e-49fd-bcd0-eb6f75d54985}; !- Outlet Port

OS:Connection,
  {f7863c89-9215-448f-90ed-8ff87d1ef614}, !- Handle
  {3d720234-b24d-421e-83c1-58fbdd59a12a}, !- Source Object
  3,                                      !- Outlet Port
  {2eb0afa6-b762-4518-8995-3372b5e54715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf6b0a9d-47f4-4b8f-91dc-b137276dd7c5}, !- Handle
  {2eb0afa6-b762-4518-8995-3372b5e54715}, !- Source Object
  3,                                      !- Outlet Port
  {1031869a-23ea-4f37-bfd3-9223981343ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e74588-ba9e-49fd-bcd0-eb6f75d54985}, !- Handle
  {1031869a-23ea-4f37-bfd3-9223981343ea}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  122;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {9d508e52-4962-436f-847c-d26e55059626}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b4393fc8-e7fd-4234-a21e-6283f90ca3df}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {e39746ee-b6f4-4d00-a268-15c12572cbad}, !- Water Inlet Node Name
  {1cd87f88-c80b-4bd2-99c0-1441ca08b299}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {fd5808a4-483c-4c20-90d5-318411c1dac9}, !- Total Cooling Capacity Curve Name
  {07e0bfed-0929-4b8e-b343-cfcb574085ff}, !- Sensible Cooling Capacity Curve Name
  {d9fe12de-21de-4af2-b501-618b3a3b3e49}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {fd5808a4-483c-4c20-90d5-318411c1dac9}, !- Handle
  TotCoolCapCurve 59,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {07e0bfed-0929-4b8e-b343-cfcb574085ff}, !- Handle
  Curve Quint Linear 60,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d9fe12de-21de-4af2-b501-618b3a3b3e49}, !- Handle
  Curve Quad Linear 180,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {2799db36-cf80-4bb4-9db9-c1ea7cc9b708}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {0a0e1f21-a565-4cfd-a7ff-9023b4afda00}, !- Inlet Port
  {e39746ee-b6f4-4d00-a268-15c12572cbad}; !- Outlet Port

OS:Connection,
  {0a0e1f21-a565-4cfd-a7ff-9023b4afda00}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  123,                                    !- Outlet Port
  {2799db36-cf80-4bb4-9db9-c1ea7cc9b708}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f60e21b6-5d95-404e-978e-db00abec91a3}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {1cd87f88-c80b-4bd2-99c0-1441ca08b299}, !- Inlet Port
  {1ea4518d-03cd-405e-bef8-8f0fd8422562}; !- Outlet Port

OS:Connection,
  {e39746ee-b6f4-4d00-a268-15c12572cbad}, !- Handle
  {2799db36-cf80-4bb4-9db9-c1ea7cc9b708}, !- Source Object
  3,                                      !- Outlet Port
  {b4393fc8-e7fd-4234-a21e-6283f90ca3df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1cd87f88-c80b-4bd2-99c0-1441ca08b299}, !- Handle
  {b4393fc8-e7fd-4234-a21e-6283f90ca3df}, !- Source Object
  3,                                      !- Outlet Port
  {f60e21b6-5d95-404e-978e-db00abec91a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ea4518d-03cd-405e-bef8-8f0fd8422562}, !- Handle
  {f60e21b6-5d95-404e-978e-db00abec91a3}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  123;                                    !- Inlet Port

OS:Fan:OnOff,
  {14f70da3-4c85-4b0c-b6bc-3e89b1fc82e0}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {acf3f1fd-8368-4ec2-93c5-38994720229c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {128a7f4b-da4f-4f82-b139-66cd55b1f676}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {acf3f1fd-8368-4ec2-93c5-38994720229c}, !- Handle
  Fan On Off Power Curve 59,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {128a7f4b-da4f-4f82-b139-66cd55b1f676}, !- Handle
  Fan On Off Efficiency Curve 59,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {850ae44d-75e0-4ded-91c3-c7e79b39ab13}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {6abbff18-2def-46d7-9481-f3b54fd0b610}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {84d38017-bd7d-4775-9860-2c3e138cbca6}, !- Air Inlet Node Name
  {b9ad43d8-7ac7-457f-bb58-219c33c5870c}, !- Air Outlet Node Name
  {14f70da3-4c85-4b0c-b6bc-3e89b1fc82e0}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {2eb0afa6-b762-4518-8995-3372b5e54715}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4393fc8-e7fd-4234-a21e-6283f90ca3df}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {9d508e52-4962-436f-847c-d26e55059626}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b9ad43d8-7ac7-457f-bb58-219c33c5870c}, !- Handle
  {850ae44d-75e0-4ded-91c3-c7e79b39ab13}, !- Source Object
  7,                                      !- Outlet Port
  {ef971cd5-464a-4249-b165-2d9c73bcb143}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d24c523c-de06-408a-b470-302f1ff73574}, !- Handle
  F8 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {17e67cb2-bd5a-453c-b84b-a9af90b2f7ba}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {17e67cb2-bd5a-453c-b84b-a9af90b2f7ba}, !- Handle
  Controller Mechanical Ventilation 60,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e503ad72-c7d6-47ba-968c-4e80f96ebda5}, !- Handle
  F8 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {d24c523c-de06-408a-b470-302f1ff73574}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {481e870e-02ad-4dc2-a6f7-df9e48bd0eb3}, !- Mixed Air Node Name
  {71a28d9c-e601-4415-af66-f891a1bd3a3b}, !- Outdoor Air Stream Node Name
  {0453002b-528d-4325-8877-6637eedd194f}, !- Relief Air Stream Node Name
  {29da0dae-3d5e-4b70-a59c-a66a864d3042}; !- Return Air Stream Node Name

OS:Node,
  {fb5a9688-8051-48f0-aa45-d4923cfbb14b}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {71a28d9c-e601-4415-af66-f891a1bd3a3b}; !- Outlet Port

OS:Connection,
  {71a28d9c-e601-4415-af66-f891a1bd3a3b}, !- Handle
  {fb5a9688-8051-48f0-aa45-d4923cfbb14b}, !- Source Object
  3,                                      !- Outlet Port
  {e503ad72-c7d6-47ba-968c-4e80f96ebda5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c13889ea-2f91-4bae-a6d5-b58310e0470d}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {0453002b-528d-4325-8877-6637eedd194f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0453002b-528d-4325-8877-6637eedd194f}, !- Handle
  {e503ad72-c7d6-47ba-968c-4e80f96ebda5}, !- Source Object
  7,                                      !- Outlet Port
  {c13889ea-2f91-4bae-a6d5-b58310e0470d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8455c61-8957-4bd2-9e0a-ec04b8fb3af0}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {481e870e-02ad-4dc2-a6f7-df9e48bd0eb3}, !- Inlet Port
  {84d38017-bd7d-4775-9860-2c3e138cbca6}; !- Outlet Port

OS:Connection,
  {29da0dae-3d5e-4b70-a59c-a66a864d3042}, !- Handle
  {fe311177-8cc2-4d0f-93bf-27b838e36a0b}, !- Source Object
  3,                                      !- Outlet Port
  {e503ad72-c7d6-47ba-968c-4e80f96ebda5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {481e870e-02ad-4dc2-a6f7-df9e48bd0eb3}, !- Handle
  {e503ad72-c7d6-47ba-968c-4e80f96ebda5}, !- Source Object
  5,                                      !- Outlet Port
  {a8455c61-8957-4bd2-9e0a-ec04b8fb3af0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84d38017-bd7d-4775-9860-2c3e138cbca6}, !- Handle
  {a8455c61-8957-4bd2-9e0a-ec04b8fb3af0}, !- Source Object
  3,                                      !- Outlet Port
  {850ae44d-75e0-4ded-91c3-c7e79b39ab13}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {1aa7d0f6-0787-4933-acce-e9b355715537}, !- Handle
  Availability Manager Night Cycle 60,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0a75eb36-d19c-4a2b-83a8-06634d3f9186}, !- Control Zone or Zone List Name
  {0ffaa3fb-4465-4f21-b607-0f64035b7154}, !- Cooling Control Zone or Zone List Name
  {9310cc29-a1e0-4680-9338-714dc567fbee}, !- Heating Control Zone or Zone List Name
  {f3afd196-b945-43c3-a0a9-348d97c6a905}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0a75eb36-d19c-4a2b-83a8-06634d3f9186}, !- Handle
  Availability Manager Night Cycle 60 Control Zone List; !- Name

OS:ModelObjectList,
  {0ffaa3fb-4465-4f21-b607-0f64035b7154}, !- Handle
  Availability Manager Night Cycle 60 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9310cc29-a1e0-4680-9338-714dc567fbee}, !- Handle
  Availability Manager Night Cycle 60 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f3afd196-b945-43c3-a0a9-348d97c6a905}, !- Handle
  Availability Manager Night Cycle 60 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c32c0b4a-41b3-452e-9876-cf8ec88cb027}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {4b946ef2-3e8b-4632-b38c-baf4d521da34}, !- Air Inlet Node Name
  {e8aa40f0-a9c2-4b71-ac3a-f6ef88363dd7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {211fb239-08ee-44cc-9ec9-bc34c14dcd62}, !- Handle
  F8 N1 Apartment ZN Return Air Node,     !- Name
  {80fc5c41-cf05-44fa-89b5-1ac57b5f9c51}, !- Inlet Port
  {11562730-31e0-464d-acac-2675d9967e7b}; !- Outlet Port

OS:Connection,
  {879f578c-bd79-4829-b913-0a3a781f4f96}, !- Handle
  {29c89a15-0cf6-44f9-912b-5b61737915fd}, !- Source Object
  3,                                      !- Outlet Port
  {47133159-49a4-496b-b4ae-455d4fc385ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80fc5c41-cf05-44fa-89b5-1ac57b5f9c51}, !- Handle
  {38360863-4312-448b-9714-115a8c4568ec}, !- Source Object
  2,                                      !- Outlet Port
  {211fb239-08ee-44cc-9ec9-bc34c14dcd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11562730-31e0-464d-acac-2675d9967e7b}, !- Handle
  {211fb239-08ee-44cc-9ec9-bc34c14dcd62}, !- Source Object
  3,                                      !- Outlet Port
  {56d7068a-0b0d-4f63-8179-3d0210155e80}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bce8e17e-14be-4a93-9956-2757b160a9e6}, !- Handle
  F8 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {bdfe81d6-1530-426a-80ab-fa740ba562cd}, !- Inlet Port
  {4b946ef2-3e8b-4632-b38c-baf4d521da34}; !- Outlet Port

OS:Connection,
  {bdfe81d6-1530-426a-80ab-fa740ba562cd}, !- Handle
  {afeec2d2-ee01-49b7-8eea-e74437b817b5}, !- Source Object
  3,                                      !- Outlet Port
  {bce8e17e-14be-4a93-9956-2757b160a9e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b946ef2-3e8b-4632-b38c-baf4d521da34}, !- Handle
  {bce8e17e-14be-4a93-9956-2757b160a9e6}, !- Source Object
  3,                                      !- Outlet Port
  {c32c0b4a-41b3-452e-9876-cf8ec88cb027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e8aa40f0-a9c2-4b71-ac3a-f6ef88363dd7}, !- Handle
  {c32c0b4a-41b3-452e-9876-cf8ec88cb027}, !- Source Object
  4,                                      !- Outlet Port
  {29c89a15-0cf6-44f9-912b-5b61737915fd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {7470dbb9-f0a4-474d-aa67-4519ee3fcd56}, !- Handle
  F8 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {a3e22dff-a7d3-4538-b4f3-85c90aa88830}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a8384a95-e082-4845-981c-74e09062cb61}, !- Supply Side Inlet Node Name
  {a5d2186a-2834-4823-9082-f4d6bb3d3d06}, !- Demand Side Outlet Node Name
  {2f78a356-00b4-4016-84a2-b5004dad2ba9}, !- Demand Side Inlet Node A
  {6eb3af7c-77e4-4bc7-9992-1935f56b3804}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {288b0395-df85-4530-9e27-abc15ef1ef93}, !- Demand Mixer Name
  {e0748cbc-b974-481d-91cf-b2e1d337ead9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9fa9c440-8947-4729-a964-30b4a4bb364d}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {a8384a95-e082-4845-981c-74e09062cb61}, !- Inlet Port
  {5c75f171-6dd4-4477-8df6-5c2a2ff4ddcd}; !- Outlet Port

OS:Node,
  {6b9be654-ea58-4821-be32-872818e0044d}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {e83e7047-b11b-40f0-bf1f-e5117d3589d0}, !- Inlet Port
  {6eb3af7c-77e4-4bc7-9992-1935f56b3804}; !- Outlet Port

OS:Connection,
  {a8384a95-e082-4845-981c-74e09062cb61}, !- Handle
  {7470dbb9-f0a4-474d-aa67-4519ee3fcd56}, !- Source Object
  9,                                      !- Outlet Port
  {9fa9c440-8947-4729-a964-30b4a4bb364d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6eb3af7c-77e4-4bc7-9992-1935f56b3804}, !- Handle
  {6b9be654-ea58-4821-be32-872818e0044d}, !- Source Object
  3,                                      !- Outlet Port
  {7470dbb9-f0a4-474d-aa67-4519ee3fcd56}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {83ae9269-2fb5-4cd9-94a2-71ea0604eee1}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {2f78a356-00b4-4016-84a2-b5004dad2ba9}, !- Inlet Port
  {f94e0467-faba-4399-b0e9-bc625686df6a}; !- Outlet Port

OS:Node,
  {18e30a92-cfd1-4e54-901b-8e6eaa122600}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {027867cb-e858-4935-9c6d-a810e6448499}, !- Inlet Port
  {a5d2186a-2834-4823-9082-f4d6bb3d3d06}; !- Outlet Port

OS:Node,
  {adc50698-512a-4cd3-9eb4-4d27022e78fe}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {973f4ead-6956-4ccc-981b-7667b231ac81}, !- Inlet Port
  {2eb967d0-e6c8-4cfd-b763-83a4f4a08b40}; !- Outlet Port

OS:Connection,
  {2f78a356-00b4-4016-84a2-b5004dad2ba9}, !- Handle
  {7470dbb9-f0a4-474d-aa67-4519ee3fcd56}, !- Source Object
  11,                                     !- Outlet Port
  {83ae9269-2fb5-4cd9-94a2-71ea0604eee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5d2186a-2834-4823-9082-f4d6bb3d3d06}, !- Handle
  {18e30a92-cfd1-4e54-901b-8e6eaa122600}, !- Source Object
  3,                                      !- Outlet Port
  {7470dbb9-f0a4-474d-aa67-4519ee3fcd56}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e0748cbc-b974-481d-91cf-b2e1d337ead9}, !- Handle
  Air Loop HVAC Zone Splitter 61,         !- Name
  {f94e0467-faba-4399-b0e9-bc625686df6a}, !- Inlet Node Name
  {70a65fa9-82aa-4ccb-ac82-364ea0819309}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {288b0395-df85-4530-9e27-abc15ef1ef93}, !- Handle
  Air Loop HVAC Zone Mixer 61,            !- Name
  {027867cb-e858-4935-9c6d-a810e6448499}, !- Outlet Node Name
  {7cae7119-708e-4c9a-ae0b-0ef78d39220a}; !- Inlet Node Name 1

OS:Connection,
  {f94e0467-faba-4399-b0e9-bc625686df6a}, !- Handle
  {83ae9269-2fb5-4cd9-94a2-71ea0604eee1}, !- Source Object
  3,                                      !- Outlet Port
  {e0748cbc-b974-481d-91cf-b2e1d337ead9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {027867cb-e858-4935-9c6d-a810e6448499}, !- Handle
  {288b0395-df85-4530-9e27-abc15ef1ef93}, !- Source Object
  2,                                      !- Outlet Port
  {18e30a92-cfd1-4e54-901b-8e6eaa122600}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {8d4e1fb5-0019-409b-a13b-c4ac51ef6fb9}, !- Handle
  {7470dbb9-f0a4-474d-aa67-4519ee3fcd56}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a3e22dff-a7d3-4538-b4f3-85c90aa88830}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 60, !- Name
  {f5f5bf1e-e21a-4fbe-be41-9fe91dd38ca5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e186c836-699a-491f-8dd0-74b363b5058d}, !- Handle
  F8 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- Control Zone Name
  {6b9be654-ea58-4821-be32-872818e0044d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {66ac1fb1-f0bc-4175-8294-8f5bb24102cb}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {18ac3948-4006-4e66-b06d-0583c90f8633}, !- Water Inlet Node Name
  {6753d1f4-5650-4b3e-be86-537bf2b5e4c8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {6121d362-2f2c-46b1-b962-f846fa7be001}, !- Heating Capacity Curve Name
  {6deccf5b-b222-4d38-a1f2-b7204d1f2bc5}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {6121d362-2f2c-46b1-b962-f846fa7be001}, !- Handle
  Curve Quad Linear 181,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6deccf5b-b222-4d38-a1f2-b7204d1f2bc5}, !- Handle
  Curve Quad Linear 182,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {28e9e359-f9fd-49c7-9cc5-845b7ebb2b9d}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {fcf01602-f02c-469c-b96e-6dce70557671}, !- Inlet Port
  {18ac3948-4006-4e66-b06d-0583c90f8633}; !- Outlet Port

OS:Connection,
  {fcf01602-f02c-469c-b96e-6dce70557671}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  124,                                    !- Outlet Port
  {28e9e359-f9fd-49c7-9cc5-845b7ebb2b9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e76ea74-62db-496f-83ec-17e2d213ac74}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {6753d1f4-5650-4b3e-be86-537bf2b5e4c8}, !- Inlet Port
  {949e8911-e952-4d35-a4de-e18204ae98d1}; !- Outlet Port

OS:Connection,
  {18ac3948-4006-4e66-b06d-0583c90f8633}, !- Handle
  {28e9e359-f9fd-49c7-9cc5-845b7ebb2b9d}, !- Source Object
  3,                                      !- Outlet Port
  {66ac1fb1-f0bc-4175-8294-8f5bb24102cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6753d1f4-5650-4b3e-be86-537bf2b5e4c8}, !- Handle
  {66ac1fb1-f0bc-4175-8294-8f5bb24102cb}, !- Source Object
  3,                                      !- Outlet Port
  {8e76ea74-62db-496f-83ec-17e2d213ac74}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {949e8911-e952-4d35-a4de-e18204ae98d1}, !- Handle
  {8e76ea74-62db-496f-83ec-17e2d213ac74}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  124;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {f853d7d3-d2ff-4c02-91a4-0dcea02c5dc6}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {ea38c87d-d7b6-457b-b781-f18147bb9320}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {2b067d1d-d35a-441a-8d19-5c0d2e813cd5}, !- Water Inlet Node Name
  {f7815d83-b59c-4a5a-86f4-bb48664f969f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {11305f8f-13bc-4255-be07-d8f8a7ffca98}, !- Total Cooling Capacity Curve Name
  {a4490ed0-b81d-4a1a-8a61-cb381223571a}, !- Sensible Cooling Capacity Curve Name
  {90dd09e1-f05c-40d0-90d7-b5e381edc6b8}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {11305f8f-13bc-4255-be07-d8f8a7ffca98}, !- Handle
  TotCoolCapCurve 60,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a4490ed0-b81d-4a1a-8a61-cb381223571a}, !- Handle
  Curve Quint Linear 61,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {90dd09e1-f05c-40d0-90d7-b5e381edc6b8}, !- Handle
  Curve Quad Linear 183,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e7b9615a-b8a5-4d3e-94aa-1b6f06150826}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {86847c0c-995e-4fe0-bc34-06ceb203028b}, !- Inlet Port
  {2b067d1d-d35a-441a-8d19-5c0d2e813cd5}; !- Outlet Port

OS:Connection,
  {86847c0c-995e-4fe0-bc34-06ceb203028b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  125,                                    !- Outlet Port
  {e7b9615a-b8a5-4d3e-94aa-1b6f06150826}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6232d3dd-8a13-48a9-b917-4f6295378371}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {f7815d83-b59c-4a5a-86f4-bb48664f969f}, !- Inlet Port
  {befe1c5e-78d3-424d-b57d-9b67f3fcf424}; !- Outlet Port

OS:Connection,
  {2b067d1d-d35a-441a-8d19-5c0d2e813cd5}, !- Handle
  {e7b9615a-b8a5-4d3e-94aa-1b6f06150826}, !- Source Object
  3,                                      !- Outlet Port
  {ea38c87d-d7b6-457b-b781-f18147bb9320}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7815d83-b59c-4a5a-86f4-bb48664f969f}, !- Handle
  {ea38c87d-d7b6-457b-b781-f18147bb9320}, !- Source Object
  3,                                      !- Outlet Port
  {6232d3dd-8a13-48a9-b917-4f6295378371}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {befe1c5e-78d3-424d-b57d-9b67f3fcf424}, !- Handle
  {6232d3dd-8a13-48a9-b917-4f6295378371}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  125;                                    !- Inlet Port

OS:Fan:OnOff,
  {d5c23366-8424-43e9-b3b8-2e88f8e58e32}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f5cf17f-0730-4a8a-b0bf-b7c12111869c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e31cfba9-ba33-4689-938f-c8b96dbdff81}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f5cf17f-0730-4a8a-b0bf-b7c12111869c}, !- Handle
  Fan On Off Power Curve 60,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e31cfba9-ba33-4689-938f-c8b96dbdff81}, !- Handle
  Fan On Off Efficiency Curve 60,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {24bc0058-1d76-48a2-ac36-61205fe9a09f}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {58e6a214-8de5-4dc3-bdcf-85949369d95b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {45d5d11f-68c8-4583-8c1e-8d96778091e4}, !- Air Inlet Node Name
  {e83e7047-b11b-40f0-bf1f-e5117d3589d0}, !- Air Outlet Node Name
  {d5c23366-8424-43e9-b3b8-2e88f8e58e32}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {66ac1fb1-f0bc-4175-8294-8f5bb24102cb}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {ea38c87d-d7b6-457b-b781-f18147bb9320}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {f853d7d3-d2ff-4c02-91a4-0dcea02c5dc6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {e83e7047-b11b-40f0-bf1f-e5117d3589d0}, !- Handle
  {24bc0058-1d76-48a2-ac36-61205fe9a09f}, !- Source Object
  7,                                      !- Outlet Port
  {6b9be654-ea58-4821-be32-872818e0044d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f84b4b3c-66b7-468c-b190-c1598261148d}, !- Handle
  F8 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {56bfdf06-2a46-40bb-aa68-d290db2b6409}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {56bfdf06-2a46-40bb-aa68-d290db2b6409}, !- Handle
  Controller Mechanical Ventilation 61,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {308f4096-d330-4cfd-803a-24bae118334e}, !- Handle
  F8 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {f84b4b3c-66b7-468c-b190-c1598261148d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {158bd946-9adb-47dd-8c02-531793be7013}, !- Mixed Air Node Name
  {70f42b3a-a553-4dbd-85a0-3436e38345e1}, !- Outdoor Air Stream Node Name
  {c6badb5a-2106-47b0-bd30-d62a6912edf3}, !- Relief Air Stream Node Name
  {5c75f171-6dd4-4477-8df6-5c2a2ff4ddcd}; !- Return Air Stream Node Name

OS:Node,
  {66322047-30c2-41bb-95b8-fa52f51761d8}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {70f42b3a-a553-4dbd-85a0-3436e38345e1}; !- Outlet Port

OS:Connection,
  {70f42b3a-a553-4dbd-85a0-3436e38345e1}, !- Handle
  {66322047-30c2-41bb-95b8-fa52f51761d8}, !- Source Object
  3,                                      !- Outlet Port
  {308f4096-d330-4cfd-803a-24bae118334e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b14c2dce-7675-48b0-9f5b-8b05d2dba992}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c6badb5a-2106-47b0-bd30-d62a6912edf3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c6badb5a-2106-47b0-bd30-d62a6912edf3}, !- Handle
  {308f4096-d330-4cfd-803a-24bae118334e}, !- Source Object
  7,                                      !- Outlet Port
  {b14c2dce-7675-48b0-9f5b-8b05d2dba992}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c5773e0-f093-4e06-8c92-15562d74bff7}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {158bd946-9adb-47dd-8c02-531793be7013}, !- Inlet Port
  {45d5d11f-68c8-4583-8c1e-8d96778091e4}; !- Outlet Port

OS:Connection,
  {5c75f171-6dd4-4477-8df6-5c2a2ff4ddcd}, !- Handle
  {9fa9c440-8947-4729-a964-30b4a4bb364d}, !- Source Object
  3,                                      !- Outlet Port
  {308f4096-d330-4cfd-803a-24bae118334e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {158bd946-9adb-47dd-8c02-531793be7013}, !- Handle
  {308f4096-d330-4cfd-803a-24bae118334e}, !- Source Object
  5,                                      !- Outlet Port
  {0c5773e0-f093-4e06-8c92-15562d74bff7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45d5d11f-68c8-4583-8c1e-8d96778091e4}, !- Handle
  {0c5773e0-f093-4e06-8c92-15562d74bff7}, !- Source Object
  3,                                      !- Outlet Port
  {24bc0058-1d76-48a2-ac36-61205fe9a09f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f5f5bf1e-e21a-4fbe-be41-9fe91dd38ca5}, !- Handle
  Availability Manager Night Cycle 61,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {216d55c8-350a-41a8-9c5a-53c42df5df31}, !- Control Zone or Zone List Name
  {525293e6-400b-40f2-87e3-84956fe8adf7}, !- Cooling Control Zone or Zone List Name
  {24554946-fe4f-426d-ac95-abf265321011}, !- Heating Control Zone or Zone List Name
  {dfa8832e-bec8-487e-97ec-5bac416a337a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {216d55c8-350a-41a8-9c5a-53c42df5df31}, !- Handle
  Availability Manager Night Cycle 61 Control Zone List; !- Name

OS:ModelObjectList,
  {525293e6-400b-40f2-87e3-84956fe8adf7}, !- Handle
  Availability Manager Night Cycle 61 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {24554946-fe4f-426d-ac95-abf265321011}, !- Handle
  Availability Manager Night Cycle 61 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {dfa8832e-bec8-487e-97ec-5bac416a337a}, !- Handle
  Availability Manager Night Cycle 61 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {65360479-f9d5-430e-9759-f030d82ef378}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {7d6e3b38-d8ed-4ee6-a463-b1729a5eb101}, !- Air Inlet Node Name
  {973f4ead-6956-4ccc-981b-7667b231ac81}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cd336d11-d06e-4c53-9241-c0003bc0d197}, !- Handle
  F8 N2 Apartment ZN Return Air Node,     !- Name
  {a7ef3344-2bfc-410b-b552-14a58f1d9897}, !- Inlet Port
  {7cae7119-708e-4c9a-ae0b-0ef78d39220a}; !- Outlet Port

OS:Connection,
  {2eb967d0-e6c8-4cfd-b763-83a4f4a08b40}, !- Handle
  {adc50698-512a-4cd3-9eb4-4d27022e78fe}, !- Source Object
  3,                                      !- Outlet Port
  {73022052-311d-4be7-959f-d5003f50468b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ef3344-2bfc-410b-b552-14a58f1d9897}, !- Handle
  {7bfb8192-e25f-4cab-8821-c5f251586136}, !- Source Object
  2,                                      !- Outlet Port
  {cd336d11-d06e-4c53-9241-c0003bc0d197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cae7119-708e-4c9a-ae0b-0ef78d39220a}, !- Handle
  {cd336d11-d06e-4c53-9241-c0003bc0d197}, !- Source Object
  3,                                      !- Outlet Port
  {288b0395-df85-4530-9e27-abc15ef1ef93}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {06d200a9-6527-4cf5-bb6c-5936f70ce977}, !- Handle
  F8 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {70a65fa9-82aa-4ccb-ac82-364ea0819309}, !- Inlet Port
  {7d6e3b38-d8ed-4ee6-a463-b1729a5eb101}; !- Outlet Port

OS:Connection,
  {70a65fa9-82aa-4ccb-ac82-364ea0819309}, !- Handle
  {e0748cbc-b974-481d-91cf-b2e1d337ead9}, !- Source Object
  3,                                      !- Outlet Port
  {06d200a9-6527-4cf5-bb6c-5936f70ce977}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d6e3b38-d8ed-4ee6-a463-b1729a5eb101}, !- Handle
  {06d200a9-6527-4cf5-bb6c-5936f70ce977}, !- Source Object
  3,                                      !- Outlet Port
  {65360479-f9d5-430e-9759-f030d82ef378}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {973f4ead-6956-4ccc-981b-7667b231ac81}, !- Handle
  {65360479-f9d5-430e-9759-f030d82ef378}, !- Source Object
  4,                                      !- Outlet Port
  {adc50698-512a-4cd3-9eb4-4d27022e78fe}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {425856c5-4042-4985-b0a2-bfc2dbd90f74}, !- Handle
  F8 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {cd9b15f6-8f02-4368-b376-230d928e9e97}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a77868c-8636-4bb3-9a80-ffd6691ad493}, !- Supply Side Inlet Node Name
  {0a2272db-4d68-4c52-89a0-50ec81e7e2aa}, !- Demand Side Outlet Node Name
  {41666d63-07a2-42d8-8d1f-34c61232ac76}, !- Demand Side Inlet Node A
  {9188b4e7-99c8-4528-8faa-7605d464fbf4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7acb1250-ce7a-48e1-ac1f-77c93cc3c4fd}, !- Demand Mixer Name
  {9fc31a2a-99b2-41fe-aa52-eef08b9d0f21}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e75f06ec-71ee-4331-8b00-65eb5829e34c}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {3a77868c-8636-4bb3-9a80-ffd6691ad493}, !- Inlet Port
  {e7237139-5d81-451d-8420-6ca8c5272297}; !- Outlet Port

OS:Node,
  {0273f8d2-87a0-4cc2-861b-a746e9114262}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {c54a1e18-1df7-4316-ba90-6e239fdfeeb9}, !- Inlet Port
  {9188b4e7-99c8-4528-8faa-7605d464fbf4}; !- Outlet Port

OS:Connection,
  {3a77868c-8636-4bb3-9a80-ffd6691ad493}, !- Handle
  {425856c5-4042-4985-b0a2-bfc2dbd90f74}, !- Source Object
  9,                                      !- Outlet Port
  {e75f06ec-71ee-4331-8b00-65eb5829e34c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9188b4e7-99c8-4528-8faa-7605d464fbf4}, !- Handle
  {0273f8d2-87a0-4cc2-861b-a746e9114262}, !- Source Object
  3,                                      !- Outlet Port
  {425856c5-4042-4985-b0a2-bfc2dbd90f74}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {57faa2d7-7ca3-4cdd-8592-c1900d7029b0}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {41666d63-07a2-42d8-8d1f-34c61232ac76}, !- Inlet Port
  {f560a4e2-f211-4bef-bf03-f71922c82574}; !- Outlet Port

OS:Node,
  {f9b97cff-d20a-44de-801a-201dc7580c73}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {ad6b8ede-e9f6-4b86-ba46-aec9211389d5}, !- Inlet Port
  {0a2272db-4d68-4c52-89a0-50ec81e7e2aa}; !- Outlet Port

OS:Node,
  {a0e2e00e-60a4-4d9b-9d91-441c475772a4}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {d85c4791-373a-47f3-8b80-99dc73a497a3}, !- Inlet Port
  {e6ee9aa2-99be-4b9f-9ac8-966194541bbb}; !- Outlet Port

OS:Connection,
  {41666d63-07a2-42d8-8d1f-34c61232ac76}, !- Handle
  {425856c5-4042-4985-b0a2-bfc2dbd90f74}, !- Source Object
  11,                                     !- Outlet Port
  {57faa2d7-7ca3-4cdd-8592-c1900d7029b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0a2272db-4d68-4c52-89a0-50ec81e7e2aa}, !- Handle
  {f9b97cff-d20a-44de-801a-201dc7580c73}, !- Source Object
  3,                                      !- Outlet Port
  {425856c5-4042-4985-b0a2-bfc2dbd90f74}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9fc31a2a-99b2-41fe-aa52-eef08b9d0f21}, !- Handle
  Air Loop HVAC Zone Splitter 62,         !- Name
  {f560a4e2-f211-4bef-bf03-f71922c82574}, !- Inlet Node Name
  {6cfe09a6-f051-4572-9b18-b9603669e3e7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7acb1250-ce7a-48e1-ac1f-77c93cc3c4fd}, !- Handle
  Air Loop HVAC Zone Mixer 62,            !- Name
  {ad6b8ede-e9f6-4b86-ba46-aec9211389d5}, !- Outlet Node Name
  {9b227cb4-00dd-4cfd-881a-50beaba8926a}; !- Inlet Node Name 1

OS:Connection,
  {f560a4e2-f211-4bef-bf03-f71922c82574}, !- Handle
  {57faa2d7-7ca3-4cdd-8592-c1900d7029b0}, !- Source Object
  3,                                      !- Outlet Port
  {9fc31a2a-99b2-41fe-aa52-eef08b9d0f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad6b8ede-e9f6-4b86-ba46-aec9211389d5}, !- Handle
  {7acb1250-ce7a-48e1-ac1f-77c93cc3c4fd}, !- Source Object
  2,                                      !- Outlet Port
  {f9b97cff-d20a-44de-801a-201dc7580c73}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87f89417-82eb-439b-8aaf-0524f0e7214a}, !- Handle
  {425856c5-4042-4985-b0a2-bfc2dbd90f74}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {cd9b15f6-8f02-4368-b376-230d928e9e97}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 61, !- Name
  {ef1ab132-683b-4772-8405-45dbd21ed36f}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c1429915-9f08-4314-b3a5-e56166590779}, !- Handle
  F8 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- Control Zone Name
  {0273f8d2-87a0-4cc2-861b-a746e9114262}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {985eb23f-4b2f-44d9-8bb0-e5c31eaca60f}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {417deb6c-3035-447b-8f80-0d39f85ca81c}, !- Water Inlet Node Name
  {5270c552-957c-43c3-8934-4ecbdf26e2cd}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {2c651ac5-fd0b-48fa-b8f3-0537eee221cf}, !- Heating Capacity Curve Name
  {9dc5cfad-1dbf-49cc-8ac9-fd3711e49a57}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {2c651ac5-fd0b-48fa-b8f3-0537eee221cf}, !- Handle
  Curve Quad Linear 184,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {9dc5cfad-1dbf-49cc-8ac9-fd3711e49a57}, !- Handle
  Curve Quad Linear 185,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {cb039362-0e29-4cca-84e7-a03e1dced615}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {1ddcae35-b3ce-4aa8-a207-7a7b4a6b03c5}, !- Inlet Port
  {417deb6c-3035-447b-8f80-0d39f85ca81c}; !- Outlet Port

OS:Connection,
  {1ddcae35-b3ce-4aa8-a207-7a7b4a6b03c5}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  126,                                    !- Outlet Port
  {cb039362-0e29-4cca-84e7-a03e1dced615}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9df974d-6572-4507-a44b-3ffb5be155ca}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {5270c552-957c-43c3-8934-4ecbdf26e2cd}, !- Inlet Port
  {fb5556cc-5152-4b47-a220-faa310c53a9a}; !- Outlet Port

OS:Connection,
  {417deb6c-3035-447b-8f80-0d39f85ca81c}, !- Handle
  {cb039362-0e29-4cca-84e7-a03e1dced615}, !- Source Object
  3,                                      !- Outlet Port
  {985eb23f-4b2f-44d9-8bb0-e5c31eaca60f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5270c552-957c-43c3-8934-4ecbdf26e2cd}, !- Handle
  {985eb23f-4b2f-44d9-8bb0-e5c31eaca60f}, !- Source Object
  3,                                      !- Outlet Port
  {f9df974d-6572-4507-a44b-3ffb5be155ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb5556cc-5152-4b47-a220-faa310c53a9a}, !- Handle
  {f9df974d-6572-4507-a44b-3ffb5be155ca}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  126;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {0327b7bc-93e7-4196-8fc5-5469b5947a59}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b4a36f4b-b805-4afb-ad29-f4258c6b0113}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {e19e8c12-5343-4103-b526-5e2618f174d0}, !- Water Inlet Node Name
  {5f8537ae-7b72-4a16-9377-fc88ce2cefac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {5993fa4d-053b-4b16-b2f7-310ec7759b29}, !- Total Cooling Capacity Curve Name
  {d8ec421d-1eb3-49ff-99c6-e73c5163f826}, !- Sensible Cooling Capacity Curve Name
  {59bbc399-bc10-4efd-b9f0-d6c266ef69ad}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {5993fa4d-053b-4b16-b2f7-310ec7759b29}, !- Handle
  TotCoolCapCurve 61,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d8ec421d-1eb3-49ff-99c6-e73c5163f826}, !- Handle
  Curve Quint Linear 62,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {59bbc399-bc10-4efd-b9f0-d6c266ef69ad}, !- Handle
  Curve Quad Linear 186,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9afd0b45-54ae-4ff6-a220-cc0d0606221a}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {6ccfbf41-60be-4e2f-bce8-01f312bab62b}, !- Inlet Port
  {e19e8c12-5343-4103-b526-5e2618f174d0}; !- Outlet Port

OS:Connection,
  {6ccfbf41-60be-4e2f-bce8-01f312bab62b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  127,                                    !- Outlet Port
  {9afd0b45-54ae-4ff6-a220-cc0d0606221a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ecc4337-73f5-4468-9204-37980513bad4}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {5f8537ae-7b72-4a16-9377-fc88ce2cefac}, !- Inlet Port
  {be07d2ce-df70-4b3c-b43f-01e421db74c1}; !- Outlet Port

OS:Connection,
  {e19e8c12-5343-4103-b526-5e2618f174d0}, !- Handle
  {9afd0b45-54ae-4ff6-a220-cc0d0606221a}, !- Source Object
  3,                                      !- Outlet Port
  {b4a36f4b-b805-4afb-ad29-f4258c6b0113}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f8537ae-7b72-4a16-9377-fc88ce2cefac}, !- Handle
  {b4a36f4b-b805-4afb-ad29-f4258c6b0113}, !- Source Object
  3,                                      !- Outlet Port
  {9ecc4337-73f5-4468-9204-37980513bad4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be07d2ce-df70-4b3c-b43f-01e421db74c1}, !- Handle
  {9ecc4337-73f5-4468-9204-37980513bad4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  127;                                    !- Inlet Port

OS:Fan:OnOff,
  {b56ee452-ab40-4006-a81e-0b3256ec3a33}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ebf56029-093b-4b8b-a7af-107888f1ca96}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3ac0c1f3-8e87-4164-988a-0614c0a8515b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ebf56029-093b-4b8b-a7af-107888f1ca96}, !- Handle
  Fan On Off Power Curve 61,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3ac0c1f3-8e87-4164-988a-0614c0a8515b}, !- Handle
  Fan On Off Efficiency Curve 61,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ca8cd763-6092-4132-9c4b-8d77e2578a51}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {d4fe73c4-ca4b-4056-823c-c1d494b26cf2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {5981fc38-3186-4c85-a716-d3bdf8d5e3fd}, !- Air Inlet Node Name
  {c54a1e18-1df7-4316-ba90-6e239fdfeeb9}, !- Air Outlet Node Name
  {b56ee452-ab40-4006-a81e-0b3256ec3a33}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {985eb23f-4b2f-44d9-8bb0-e5c31eaca60f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b4a36f4b-b805-4afb-ad29-f4258c6b0113}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {0327b7bc-93e7-4196-8fc5-5469b5947a59}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c54a1e18-1df7-4316-ba90-6e239fdfeeb9}, !- Handle
  {ca8cd763-6092-4132-9c4b-8d77e2578a51}, !- Source Object
  7,                                      !- Outlet Port
  {0273f8d2-87a0-4cc2-861b-a746e9114262}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6fa5893b-a162-4dd7-92ac-656c68fb6e6f}, !- Handle
  F8 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b9d0e26e-a346-4d8d-ab1d-fc3f9d0c2de2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b9d0e26e-a346-4d8d-ab1d-fc3f9d0c2de2}, !- Handle
  Controller Mechanical Ventilation 62,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {be5ac698-61fb-40ab-889e-e7d7cd2793f6}, !- Handle
  F8 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {6fa5893b-a162-4dd7-92ac-656c68fb6e6f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1f6f1971-72f2-41b9-befe-1c36a20f9ec2}, !- Mixed Air Node Name
  {102092b0-b9fe-49d6-8ec1-306406a363e0}, !- Outdoor Air Stream Node Name
  {ac0df8f2-72fc-49ce-ad81-45f075dee1ce}, !- Relief Air Stream Node Name
  {e7237139-5d81-451d-8420-6ca8c5272297}; !- Return Air Stream Node Name

OS:Node,
  {07164edc-34d3-4452-aef2-3070a3949a5f}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {102092b0-b9fe-49d6-8ec1-306406a363e0}; !- Outlet Port

OS:Connection,
  {102092b0-b9fe-49d6-8ec1-306406a363e0}, !- Handle
  {07164edc-34d3-4452-aef2-3070a3949a5f}, !- Source Object
  3,                                      !- Outlet Port
  {be5ac698-61fb-40ab-889e-e7d7cd2793f6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2e312aa6-9dd0-4f14-bb00-cd253bd05ee9}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {ac0df8f2-72fc-49ce-ad81-45f075dee1ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ac0df8f2-72fc-49ce-ad81-45f075dee1ce}, !- Handle
  {be5ac698-61fb-40ab-889e-e7d7cd2793f6}, !- Source Object
  7,                                      !- Outlet Port
  {2e312aa6-9dd0-4f14-bb00-cd253bd05ee9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a15441b-8c04-482e-874a-10abf591dbf1}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {1f6f1971-72f2-41b9-befe-1c36a20f9ec2}, !- Inlet Port
  {5981fc38-3186-4c85-a716-d3bdf8d5e3fd}; !- Outlet Port

OS:Connection,
  {e7237139-5d81-451d-8420-6ca8c5272297}, !- Handle
  {e75f06ec-71ee-4331-8b00-65eb5829e34c}, !- Source Object
  3,                                      !- Outlet Port
  {be5ac698-61fb-40ab-889e-e7d7cd2793f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1f6f1971-72f2-41b9-befe-1c36a20f9ec2}, !- Handle
  {be5ac698-61fb-40ab-889e-e7d7cd2793f6}, !- Source Object
  5,                                      !- Outlet Port
  {4a15441b-8c04-482e-874a-10abf591dbf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5981fc38-3186-4c85-a716-d3bdf8d5e3fd}, !- Handle
  {4a15441b-8c04-482e-874a-10abf591dbf1}, !- Source Object
  3,                                      !- Outlet Port
  {ca8cd763-6092-4132-9c4b-8d77e2578a51}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {ef1ab132-683b-4772-8405-45dbd21ed36f}, !- Handle
  Availability Manager Night Cycle 62,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {df0d8f03-331b-4071-bd3d-7401696fa5aa}, !- Control Zone or Zone List Name
  {aba98312-d769-4dac-889b-a352577a46a2}, !- Cooling Control Zone or Zone List Name
  {2fe9debd-27c5-4726-ad86-f5b049b14bdd}, !- Heating Control Zone or Zone List Name
  {10d4d236-16b4-49ed-aebb-f0eb0eb9abe6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {df0d8f03-331b-4071-bd3d-7401696fa5aa}, !- Handle
  Availability Manager Night Cycle 62 Control Zone List; !- Name

OS:ModelObjectList,
  {aba98312-d769-4dac-889b-a352577a46a2}, !- Handle
  Availability Manager Night Cycle 62 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2fe9debd-27c5-4726-ad86-f5b049b14bdd}, !- Handle
  Availability Manager Night Cycle 62 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {10d4d236-16b4-49ed-aebb-f0eb0eb9abe6}, !- Handle
  Availability Manager Night Cycle 62 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {dc463f16-3cd2-4524-82ab-bcef6a419239}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {ed7617b9-e5d6-4066-aa0e-816a02e2c7a9}, !- Air Inlet Node Name
  {d85c4791-373a-47f3-8b80-99dc73a497a3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fc29a487-b594-40ef-9f22-03179f3d3754}, !- Handle
  F8 S1 Apartment ZN Return Air Node,     !- Name
  {d981193c-a968-40a7-b60c-f5b2f1c42052}, !- Inlet Port
  {9b227cb4-00dd-4cfd-881a-50beaba8926a}; !- Outlet Port

OS:Connection,
  {e6ee9aa2-99be-4b9f-9ac8-966194541bbb}, !- Handle
  {a0e2e00e-60a4-4d9b-9d91-441c475772a4}, !- Source Object
  3,                                      !- Outlet Port
  {dc8b38c0-8efd-4447-b96f-a09121d1a99b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d981193c-a968-40a7-b60c-f5b2f1c42052}, !- Handle
  {e1ef8e39-20f7-4001-acf8-78744b3e8be4}, !- Source Object
  2,                                      !- Outlet Port
  {fc29a487-b594-40ef-9f22-03179f3d3754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b227cb4-00dd-4cfd-881a-50beaba8926a}, !- Handle
  {fc29a487-b594-40ef-9f22-03179f3d3754}, !- Source Object
  3,                                      !- Outlet Port
  {7acb1250-ce7a-48e1-ac1f-77c93cc3c4fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f45262c4-2963-44e6-b0fe-af7f05fb798a}, !- Handle
  F8 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {6cfe09a6-f051-4572-9b18-b9603669e3e7}, !- Inlet Port
  {ed7617b9-e5d6-4066-aa0e-816a02e2c7a9}; !- Outlet Port

OS:Connection,
  {6cfe09a6-f051-4572-9b18-b9603669e3e7}, !- Handle
  {9fc31a2a-99b2-41fe-aa52-eef08b9d0f21}, !- Source Object
  3,                                      !- Outlet Port
  {f45262c4-2963-44e6-b0fe-af7f05fb798a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7617b9-e5d6-4066-aa0e-816a02e2c7a9}, !- Handle
  {f45262c4-2963-44e6-b0fe-af7f05fb798a}, !- Source Object
  3,                                      !- Outlet Port
  {dc463f16-3cd2-4524-82ab-bcef6a419239}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d85c4791-373a-47f3-8b80-99dc73a497a3}, !- Handle
  {dc463f16-3cd2-4524-82ab-bcef6a419239}, !- Source Object
  4,                                      !- Outlet Port
  {a0e2e00e-60a4-4d9b-9d91-441c475772a4}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {13be8512-fb9a-4a32-a292-86255c9d443e}, !- Handle
  F8 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {b558f8fe-6aa0-4cb9-803a-06d1c5fff197}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cb8c9656-9bac-4420-b207-e9e7981b1bb5}, !- Supply Side Inlet Node Name
  {fc71ab9d-d485-437e-be95-3c9ae2e96ae2}, !- Demand Side Outlet Node Name
  {3350d7eb-1c65-4696-b9a6-319c0ca9168f}, !- Demand Side Inlet Node A
  {e293906e-9275-4e35-b750-99a0adfae1f1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fc1ad4b7-2acf-4c23-8491-cebe1bdb102c}, !- Demand Mixer Name
  {592eaad3-b105-4824-9a18-fc17d201ecab}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {794bf71c-d08f-483e-9809-47b0b6e3b719}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {cb8c9656-9bac-4420-b207-e9e7981b1bb5}, !- Inlet Port
  {63d10b16-be74-4ad1-aa68-afc38eadd080}; !- Outlet Port

OS:Node,
  {1327b8e8-bb44-43d2-95a0-e0ed22d8265e}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {1b999158-9794-4753-82c0-27422515a425}, !- Inlet Port
  {e293906e-9275-4e35-b750-99a0adfae1f1}; !- Outlet Port

OS:Connection,
  {cb8c9656-9bac-4420-b207-e9e7981b1bb5}, !- Handle
  {13be8512-fb9a-4a32-a292-86255c9d443e}, !- Source Object
  9,                                      !- Outlet Port
  {794bf71c-d08f-483e-9809-47b0b6e3b719}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e293906e-9275-4e35-b750-99a0adfae1f1}, !- Handle
  {1327b8e8-bb44-43d2-95a0-e0ed22d8265e}, !- Source Object
  3,                                      !- Outlet Port
  {13be8512-fb9a-4a32-a292-86255c9d443e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2f92b620-3026-4531-b6e8-dfb617442c32}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {3350d7eb-1c65-4696-b9a6-319c0ca9168f}, !- Inlet Port
  {e56d0a29-4b29-49ef-afe0-6cd788d6fc88}; !- Outlet Port

OS:Node,
  {691cb781-f61d-40c2-821f-20e46f6195d3}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {b0e3adba-ae5d-4408-8382-a16eede0258d}, !- Inlet Port
  {fc71ab9d-d485-437e-be95-3c9ae2e96ae2}; !- Outlet Port

OS:Node,
  {3f0601c6-b7fa-4aa6-bbf8-821c96bc7557}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c8441f18-6aa6-45b4-827b-05e22627d637}, !- Inlet Port
  {3d5ef55d-f82a-4bee-9a80-98e3788a1d1e}; !- Outlet Port

OS:Connection,
  {3350d7eb-1c65-4696-b9a6-319c0ca9168f}, !- Handle
  {13be8512-fb9a-4a32-a292-86255c9d443e}, !- Source Object
  11,                                     !- Outlet Port
  {2f92b620-3026-4531-b6e8-dfb617442c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc71ab9d-d485-437e-be95-3c9ae2e96ae2}, !- Handle
  {691cb781-f61d-40c2-821f-20e46f6195d3}, !- Source Object
  3,                                      !- Outlet Port
  {13be8512-fb9a-4a32-a292-86255c9d443e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {592eaad3-b105-4824-9a18-fc17d201ecab}, !- Handle
  Air Loop HVAC Zone Splitter 63,         !- Name
  {e56d0a29-4b29-49ef-afe0-6cd788d6fc88}, !- Inlet Node Name
  {82188de3-e615-4399-bac8-4e5c9644364f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fc1ad4b7-2acf-4c23-8491-cebe1bdb102c}, !- Handle
  Air Loop HVAC Zone Mixer 63,            !- Name
  {b0e3adba-ae5d-4408-8382-a16eede0258d}, !- Outlet Node Name
  {14248faf-f59b-42ec-909d-b3ff9b5c8cbd}; !- Inlet Node Name 1

OS:Connection,
  {e56d0a29-4b29-49ef-afe0-6cd788d6fc88}, !- Handle
  {2f92b620-3026-4531-b6e8-dfb617442c32}, !- Source Object
  3,                                      !- Outlet Port
  {592eaad3-b105-4824-9a18-fc17d201ecab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0e3adba-ae5d-4408-8382-a16eede0258d}, !- Handle
  {fc1ad4b7-2acf-4c23-8491-cebe1bdb102c}, !- Source Object
  2,                                      !- Outlet Port
  {691cb781-f61d-40c2-821f-20e46f6195d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {676eb979-9c9a-4161-a1f2-746a292dba20}, !- Handle
  {13be8512-fb9a-4a32-a292-86255c9d443e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b558f8fe-6aa0-4cb9-803a-06d1c5fff197}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 62, !- Name
  {f35e25be-ffec-4cfc-acda-ccdff240c360}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {7eb7ce31-86cf-46fd-bc76-71cdfc42131b}, !- Handle
  F8 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- Control Zone Name
  {1327b8e8-bb44-43d2-95a0-e0ed22d8265e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {51597155-00f4-4087-b872-c2f0f2bdf555}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {99c5ae08-3d77-4eb1-bd6d-0c901207659f}, !- Water Inlet Node Name
  {100e38e8-bf81-48fc-a720-0aea211bf6c5}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {30cae26e-27f0-4adb-a3f3-8bfe37e23327}, !- Heating Capacity Curve Name
  {d1fde2e1-ad79-4ab5-bc67-f93574cdffb2}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {30cae26e-27f0-4adb-a3f3-8bfe37e23327}, !- Handle
  Curve Quad Linear 187,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d1fde2e1-ad79-4ab5-bc67-f93574cdffb2}, !- Handle
  Curve Quad Linear 188,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c2e7b9f7-cd38-4d9a-a515-98b06765ffee}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {1742d2c5-3ed7-4479-903b-fa8dce0c4266}, !- Inlet Port
  {99c5ae08-3d77-4eb1-bd6d-0c901207659f}; !- Outlet Port

OS:Connection,
  {1742d2c5-3ed7-4479-903b-fa8dce0c4266}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  128,                                    !- Outlet Port
  {c2e7b9f7-cd38-4d9a-a515-98b06765ffee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fe67381-32af-4f27-83b5-e6bb6a7acaed}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {100e38e8-bf81-48fc-a720-0aea211bf6c5}, !- Inlet Port
  {aace770a-ca78-4a25-81da-4fab353ba358}; !- Outlet Port

OS:Connection,
  {99c5ae08-3d77-4eb1-bd6d-0c901207659f}, !- Handle
  {c2e7b9f7-cd38-4d9a-a515-98b06765ffee}, !- Source Object
  3,                                      !- Outlet Port
  {51597155-00f4-4087-b872-c2f0f2bdf555}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {100e38e8-bf81-48fc-a720-0aea211bf6c5}, !- Handle
  {51597155-00f4-4087-b872-c2f0f2bdf555}, !- Source Object
  3,                                      !- Outlet Port
  {2fe67381-32af-4f27-83b5-e6bb6a7acaed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aace770a-ca78-4a25-81da-4fab353ba358}, !- Handle
  {2fe67381-32af-4f27-83b5-e6bb6a7acaed}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  128;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {29556a69-e899-48df-902a-40ebb9bc2130}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {4e4fdab4-93b4-4e1b-8ea8-a89426bc8f13}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {13931a6b-3656-488f-ae9c-ab12b25164e8}, !- Water Inlet Node Name
  {af2f0f03-298b-4dc7-a35e-a06ad9443b78}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {ffc0d188-4c0e-452e-b2d8-711d3119dc5e}, !- Total Cooling Capacity Curve Name
  {2c1fcf1a-7262-49d6-9249-7877ce1286ad}, !- Sensible Cooling Capacity Curve Name
  {ff4c7a74-fd4b-4263-9da5-72c22d4a8fb3}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {ffc0d188-4c0e-452e-b2d8-711d3119dc5e}, !- Handle
  TotCoolCapCurve 62,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2c1fcf1a-7262-49d6-9249-7877ce1286ad}, !- Handle
  Curve Quint Linear 63,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ff4c7a74-fd4b-4263-9da5-72c22d4a8fb3}, !- Handle
  Curve Quad Linear 189,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {fc7f268b-c9f8-4a08-a4e3-a03ada12fe19}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {a39ff390-c043-418f-907c-01bcd9945ef4}, !- Inlet Port
  {13931a6b-3656-488f-ae9c-ab12b25164e8}; !- Outlet Port

OS:Connection,
  {a39ff390-c043-418f-907c-01bcd9945ef4}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  129,                                    !- Outlet Port
  {fc7f268b-c9f8-4a08-a4e3-a03ada12fe19}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fa8c7804-54f0-4b99-b649-b53c60123a57}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {af2f0f03-298b-4dc7-a35e-a06ad9443b78}, !- Inlet Port
  {9c485e1a-b0ae-417e-a572-fc6613d919a2}; !- Outlet Port

OS:Connection,
  {13931a6b-3656-488f-ae9c-ab12b25164e8}, !- Handle
  {fc7f268b-c9f8-4a08-a4e3-a03ada12fe19}, !- Source Object
  3,                                      !- Outlet Port
  {4e4fdab4-93b4-4e1b-8ea8-a89426bc8f13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af2f0f03-298b-4dc7-a35e-a06ad9443b78}, !- Handle
  {4e4fdab4-93b4-4e1b-8ea8-a89426bc8f13}, !- Source Object
  3,                                      !- Outlet Port
  {fa8c7804-54f0-4b99-b649-b53c60123a57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c485e1a-b0ae-417e-a572-fc6613d919a2}, !- Handle
  {fa8c7804-54f0-4b99-b649-b53c60123a57}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  129;                                    !- Inlet Port

OS:Fan:OnOff,
  {9531aab3-d741-442a-9483-1532ec3cacbd}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1f60200f-c21a-44c8-83a2-6170992c3004}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2694eb4b-174a-4b04-aac5-dcc6a6992d42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1f60200f-c21a-44c8-83a2-6170992c3004}, !- Handle
  Fan On Off Power Curve 62,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2694eb4b-174a-4b04-aac5-dcc6a6992d42}, !- Handle
  Fan On Off Efficiency Curve 62,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {757feac8-07a2-424e-b809-e7dc61d6330c}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {b7b1dc77-b18a-4e9a-8a55-ee34a9b824f2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {fcbc004e-e4dc-4bb4-8a39-08367bfb9ad2}, !- Air Inlet Node Name
  {1b999158-9794-4753-82c0-27422515a425}, !- Air Outlet Node Name
  {9531aab3-d741-442a-9483-1532ec3cacbd}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {51597155-00f4-4087-b872-c2f0f2bdf555}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4e4fdab4-93b4-4e1b-8ea8-a89426bc8f13}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {29556a69-e899-48df-902a-40ebb9bc2130}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {1b999158-9794-4753-82c0-27422515a425}, !- Handle
  {757feac8-07a2-424e-b809-e7dc61d6330c}, !- Source Object
  7,                                      !- Outlet Port
  {1327b8e8-bb44-43d2-95a0-e0ed22d8265e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a529d5b0-9895-47f9-a839-ea97dd25ed39}, !- Handle
  F8 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ed0bdd6-d2aa-4ff6-b426-703508cc8ff9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ed0bdd6-d2aa-4ff6-b426-703508cc8ff9}, !- Handle
  Controller Mechanical Ventilation 63,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {505b0b41-68ab-4dae-a3a5-e7bdc2a4387a}, !- Handle
  F8 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {a529d5b0-9895-47f9-a839-ea97dd25ed39}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {aa5739b2-8e01-4d3f-a36a-76bcb631ca92}, !- Mixed Air Node Name
  {175442b8-4c2e-4270-a0a1-c1aef0ed6221}, !- Outdoor Air Stream Node Name
  {d2d2e668-b879-40af-af15-91a434ca30dc}, !- Relief Air Stream Node Name
  {63d10b16-be74-4ad1-aa68-afc38eadd080}; !- Return Air Stream Node Name

OS:Node,
  {98c35a1c-776c-4f03-b019-bea709c0756d}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {175442b8-4c2e-4270-a0a1-c1aef0ed6221}; !- Outlet Port

OS:Connection,
  {175442b8-4c2e-4270-a0a1-c1aef0ed6221}, !- Handle
  {98c35a1c-776c-4f03-b019-bea709c0756d}, !- Source Object
  3,                                      !- Outlet Port
  {505b0b41-68ab-4dae-a3a5-e7bdc2a4387a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4b30456-c7e6-4694-8a05-a9378fb04166}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {d2d2e668-b879-40af-af15-91a434ca30dc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d2d2e668-b879-40af-af15-91a434ca30dc}, !- Handle
  {505b0b41-68ab-4dae-a3a5-e7bdc2a4387a}, !- Source Object
  7,                                      !- Outlet Port
  {f4b30456-c7e6-4694-8a05-a9378fb04166}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fcea6acc-d328-4496-b016-c07820c156c4}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {aa5739b2-8e01-4d3f-a36a-76bcb631ca92}, !- Inlet Port
  {fcbc004e-e4dc-4bb4-8a39-08367bfb9ad2}; !- Outlet Port

OS:Connection,
  {63d10b16-be74-4ad1-aa68-afc38eadd080}, !- Handle
  {794bf71c-d08f-483e-9809-47b0b6e3b719}, !- Source Object
  3,                                      !- Outlet Port
  {505b0b41-68ab-4dae-a3a5-e7bdc2a4387a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {aa5739b2-8e01-4d3f-a36a-76bcb631ca92}, !- Handle
  {505b0b41-68ab-4dae-a3a5-e7bdc2a4387a}, !- Source Object
  5,                                      !- Outlet Port
  {fcea6acc-d328-4496-b016-c07820c156c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcbc004e-e4dc-4bb4-8a39-08367bfb9ad2}, !- Handle
  {fcea6acc-d328-4496-b016-c07820c156c4}, !- Source Object
  3,                                      !- Outlet Port
  {757feac8-07a2-424e-b809-e7dc61d6330c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f35e25be-ffec-4cfc-acda-ccdff240c360}, !- Handle
  Availability Manager Night Cycle 63,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {bd1ad9f1-c981-4b48-8936-ebf69f8f4bb0}, !- Control Zone or Zone List Name
  {b5b5fa4c-e55e-44e0-8426-8eb75e419aa1}, !- Cooling Control Zone or Zone List Name
  {af4da2e5-9f93-4e90-8992-d6b87c15c6ea}, !- Heating Control Zone or Zone List Name
  {06da9b69-c9b7-44bf-85ba-79fe9c3e3cce}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {bd1ad9f1-c981-4b48-8936-ebf69f8f4bb0}, !- Handle
  Availability Manager Night Cycle 63 Control Zone List; !- Name

OS:ModelObjectList,
  {b5b5fa4c-e55e-44e0-8426-8eb75e419aa1}, !- Handle
  Availability Manager Night Cycle 63 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {af4da2e5-9f93-4e90-8992-d6b87c15c6ea}, !- Handle
  Availability Manager Night Cycle 63 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {06da9b69-c9b7-44bf-85ba-79fe9c3e3cce}, !- Handle
  Availability Manager Night Cycle 63 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {93dfa7cb-2d79-4f5c-9bef-8b2c7d3b84c2}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {f9f4cbb7-3ebf-4077-b3d2-e78e3f0c2e37}, !- Air Inlet Node Name
  {c8441f18-6aa6-45b4-827b-05e22627d637}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5d5be023-039f-4be7-9857-ee6d2e8c3e71}, !- Handle
  F8 S2 Apartment ZN Return Air Node,     !- Name
  {9751e66d-f6b4-4136-b675-aeb78a9122a5}, !- Inlet Port
  {14248faf-f59b-42ec-909d-b3ff9b5c8cbd}; !- Outlet Port

OS:Connection,
  {3d5ef55d-f82a-4bee-9a80-98e3788a1d1e}, !- Handle
  {3f0601c6-b7fa-4aa6-bbf8-821c96bc7557}, !- Source Object
  3,                                      !- Outlet Port
  {032b3a5c-87ab-4cb1-9e49-39f0a9c94920}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9751e66d-f6b4-4136-b675-aeb78a9122a5}, !- Handle
  {c5d4264d-4e6c-42f3-a653-4f3604ac1d24}, !- Source Object
  2,                                      !- Outlet Port
  {5d5be023-039f-4be7-9857-ee6d2e8c3e71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14248faf-f59b-42ec-909d-b3ff9b5c8cbd}, !- Handle
  {5d5be023-039f-4be7-9857-ee6d2e8c3e71}, !- Source Object
  3,                                      !- Outlet Port
  {fc1ad4b7-2acf-4c23-8491-cebe1bdb102c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {bb68d875-50c6-4848-bbd8-cfbfada664e3}, !- Handle
  F8 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {82188de3-e615-4399-bac8-4e5c9644364f}, !- Inlet Port
  {f9f4cbb7-3ebf-4077-b3d2-e78e3f0c2e37}; !- Outlet Port

OS:Connection,
  {82188de3-e615-4399-bac8-4e5c9644364f}, !- Handle
  {592eaad3-b105-4824-9a18-fc17d201ecab}, !- Source Object
  3,                                      !- Outlet Port
  {bb68d875-50c6-4848-bbd8-cfbfada664e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9f4cbb7-3ebf-4077-b3d2-e78e3f0c2e37}, !- Handle
  {bb68d875-50c6-4848-bbd8-cfbfada664e3}, !- Source Object
  3,                                      !- Outlet Port
  {93dfa7cb-2d79-4f5c-9bef-8b2c7d3b84c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8441f18-6aa6-45b4-827b-05e22627d637}, !- Handle
  {93dfa7cb-2d79-4f5c-9bef-8b2c7d3b84c2}, !- Source Object
  4,                                      !- Outlet Port
  {3f0601c6-b7fa-4aa6-bbf8-821c96bc7557}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {787d1282-b831-41d5-93da-0b0948a84560}, !- Handle
  F9 SW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {438413ee-63d8-44e2-a615-28e65e81f6e1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5987a367-37f8-47bc-841e-a9f0a5ee2eb1}, !- Supply Side Inlet Node Name
  {55abf46d-c791-4b8a-b2b8-34f7ad011bdc}, !- Demand Side Outlet Node Name
  {d36f50b0-5f88-4ed9-8b9d-3b4dc389e1c4}, !- Demand Side Inlet Node A
  {57ddccaa-e186-4b07-827d-bfc24271deef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c1af18bc-f4c1-4cb2-987f-ee55aefe03c0}, !- Demand Mixer Name
  {a5c3ba27-e8be-4377-b2b1-c45df59a8f05}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {c9b9b051-8010-424f-8575-36d7baac457f}, !- Handle
  F9 SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {5987a367-37f8-47bc-841e-a9f0a5ee2eb1}, !- Inlet Port
  {01b51242-8fa9-4913-88be-dd96cac3c728}; !- Outlet Port

OS:Node,
  {937142e5-00f1-40f2-afd2-1e61e1731e16}, !- Handle
  F9 SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {d4b9d67c-e52a-40fd-bdd2-4cc55ff547ac}, !- Inlet Port
  {57ddccaa-e186-4b07-827d-bfc24271deef}; !- Outlet Port

OS:Connection,
  {5987a367-37f8-47bc-841e-a9f0a5ee2eb1}, !- Handle
  {787d1282-b831-41d5-93da-0b0948a84560}, !- Source Object
  9,                                      !- Outlet Port
  {c9b9b051-8010-424f-8575-36d7baac457f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57ddccaa-e186-4b07-827d-bfc24271deef}, !- Handle
  {937142e5-00f1-40f2-afd2-1e61e1731e16}, !- Source Object
  3,                                      !- Outlet Port
  {787d1282-b831-41d5-93da-0b0948a84560}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {630f800c-8273-4cb6-a4d8-d8f815c82362}, !- Handle
  F9 SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {d36f50b0-5f88-4ed9-8b9d-3b4dc389e1c4}, !- Inlet Port
  {87929e23-fc76-4dc2-b47a-61e6f71e2086}; !- Outlet Port

OS:Node,
  {a1a56684-0acc-41b6-aefb-275aebbb9851}, !- Handle
  F9 SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {1b81344f-6b3e-4ee5-9dfa-9e16e745eff8}, !- Inlet Port
  {55abf46d-c791-4b8a-b2b8-34f7ad011bdc}; !- Outlet Port

OS:Node,
  {9f29c2b3-db82-4afa-8869-07fbfd1c4fc6}, !- Handle
  F9 SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {0091a2e2-2275-4cef-8c7a-c0c659e5fbe8}, !- Inlet Port
  {b574b22f-13d3-4f3d-805b-10809c9a362c}; !- Outlet Port

OS:Connection,
  {d36f50b0-5f88-4ed9-8b9d-3b4dc389e1c4}, !- Handle
  {787d1282-b831-41d5-93da-0b0948a84560}, !- Source Object
  11,                                     !- Outlet Port
  {630f800c-8273-4cb6-a4d8-d8f815c82362}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55abf46d-c791-4b8a-b2b8-34f7ad011bdc}, !- Handle
  {a1a56684-0acc-41b6-aefb-275aebbb9851}, !- Source Object
  3,                                      !- Outlet Port
  {787d1282-b831-41d5-93da-0b0948a84560}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a5c3ba27-e8be-4377-b2b1-c45df59a8f05}, !- Handle
  Air Loop HVAC Zone Splitter 64,         !- Name
  {87929e23-fc76-4dc2-b47a-61e6f71e2086}, !- Inlet Node Name
  {776cece4-431b-4f80-9b4f-35305aca1354}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c1af18bc-f4c1-4cb2-987f-ee55aefe03c0}, !- Handle
  Air Loop HVAC Zone Mixer 64,            !- Name
  {1b81344f-6b3e-4ee5-9dfa-9e16e745eff8}, !- Outlet Node Name
  {d0bc9630-7d96-40fe-bd61-497ad1cb2a8f}; !- Inlet Node Name 1

OS:Connection,
  {87929e23-fc76-4dc2-b47a-61e6f71e2086}, !- Handle
  {630f800c-8273-4cb6-a4d8-d8f815c82362}, !- Source Object
  3,                                      !- Outlet Port
  {a5c3ba27-e8be-4377-b2b1-c45df59a8f05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b81344f-6b3e-4ee5-9dfa-9e16e745eff8}, !- Handle
  {c1af18bc-f4c1-4cb2-987f-ee55aefe03c0}, !- Source Object
  2,                                      !- Outlet Port
  {a1a56684-0acc-41b6-aefb-275aebbb9851}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {460d3c9b-5c0e-47eb-b70d-38dd4cdf4a0f}, !- Handle
  {787d1282-b831-41d5-93da-0b0948a84560}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {438413ee-63d8-44e2-a615-28e65e81f6e1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 63, !- Name
  {f0a4365e-f29a-40fd-a4d8-aaab634773d8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {afd1ebdc-d5ec-4268-95bc-eede9cb0655a}, !- Handle
  F9 SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- Control Zone Name
  {937142e5-00f1-40f2-afd2-1e61e1731e16}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {79f636a9-0705-4b28-acf3-5174a6389f1b}, !- Handle
  F9 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
  {4c643b3a-bedf-4721-8ed7-3f7deba627cb}, !- Water Inlet Node Name
  {e8151814-ab1d-4cbf-a0d1-90727a71eb8a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {e019ed27-d4c9-42d3-a0ef-adb9500864c1}, !- Heating Capacity Curve Name
  {a4abdc03-db85-4925-9651-869b5d005760}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e019ed27-d4c9-42d3-a0ef-adb9500864c1}, !- Handle
  Curve Quad Linear 190,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a4abdc03-db85-4925-9651-869b5d005760}, !- Handle
  Curve Quad Linear 191,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {0641ef0b-49de-47eb-ad4d-cc739dde43f0}, !- Handle
  F9 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {ba73323e-3e29-4293-b261-40d6c93ca6fc}, !- Inlet Port
  {4c643b3a-bedf-4721-8ed7-3f7deba627cb}; !- Outlet Port

OS:Connection,
  {ba73323e-3e29-4293-b261-40d6c93ca6fc}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  130,                                    !- Outlet Port
  {0641ef0b-49de-47eb-ad4d-cc739dde43f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb2decaf-0a9c-4883-842c-38e0c1918282}, !- Handle
  F9 SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {e8151814-ab1d-4cbf-a0d1-90727a71eb8a}, !- Inlet Port
  {67fe6890-270d-4e4b-8a45-53e884568ede}; !- Outlet Port

OS:Connection,
  {4c643b3a-bedf-4721-8ed7-3f7deba627cb}, !- Handle
  {0641ef0b-49de-47eb-ad4d-cc739dde43f0}, !- Source Object
  3,                                      !- Outlet Port
  {79f636a9-0705-4b28-acf3-5174a6389f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8151814-ab1d-4cbf-a0d1-90727a71eb8a}, !- Handle
  {79f636a9-0705-4b28-acf3-5174a6389f1b}, !- Source Object
  3,                                      !- Outlet Port
  {fb2decaf-0a9c-4883-842c-38e0c1918282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67fe6890-270d-4e4b-8a45-53e884568ede}, !- Handle
  {fb2decaf-0a9c-4883-842c-38e0c1918282}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  130;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {cac21433-e030-4c05-958c-a02add945a1e}, !- Handle
  F9 SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {aa6b853a-002f-4fa3-8d00-2e9e3191b221}, !- Handle
  F9 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {996c283e-7615-4801-8dab-897ed6c4f680}, !- Water Inlet Node Name
  {c6105491-1748-4ab1-8e5f-c19fa1510fad}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {aafcfba2-7caa-4da5-8e8d-0e17930c28a8}, !- Total Cooling Capacity Curve Name
  {ad8ef9b1-9c08-4698-8e0d-13fe4de0a36e}, !- Sensible Cooling Capacity Curve Name
  {d5139077-43bd-4c95-a9d3-8561a5cc374f}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {aafcfba2-7caa-4da5-8e8d-0e17930c28a8}, !- Handle
  TotCoolCapCurve 63,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {ad8ef9b1-9c08-4698-8e0d-13fe4de0a36e}, !- Handle
  Curve Quint Linear 64,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d5139077-43bd-4c95-a9d3-8561a5cc374f}, !- Handle
  Curve Quad Linear 192,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {67111dd2-1c20-4fde-88be-77f13f2d4af2}, !- Handle
  F9 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Inlet Water Node, !- Name
  {ed21cfe5-766d-4e63-b552-ba6b39a3cbd2}, !- Inlet Port
  {996c283e-7615-4801-8dab-897ed6c4f680}; !- Outlet Port

OS:Connection,
  {ed21cfe5-766d-4e63-b552-ba6b39a3cbd2}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  131,                                    !- Outlet Port
  {67111dd2-1c20-4fde-88be-77f13f2d4af2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e92d6cc-5ec9-497a-b888-e2288cbb3c30}, !- Handle
  F9 SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Outlet Water Node, !- Name
  {c6105491-1748-4ab1-8e5f-c19fa1510fad}, !- Inlet Port
  {3b3069c0-187f-49a1-8e13-56b492d31ef7}; !- Outlet Port

OS:Connection,
  {996c283e-7615-4801-8dab-897ed6c4f680}, !- Handle
  {67111dd2-1c20-4fde-88be-77f13f2d4af2}, !- Source Object
  3,                                      !- Outlet Port
  {aa6b853a-002f-4fa3-8d00-2e9e3191b221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6105491-1748-4ab1-8e5f-c19fa1510fad}, !- Handle
  {aa6b853a-002f-4fa3-8d00-2e9e3191b221}, !- Source Object
  3,                                      !- Outlet Port
  {0e92d6cc-5ec9-497a-b888-e2288cbb3c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b3069c0-187f-49a1-8e13-56b492d31ef7}, !- Handle
  {0e92d6cc-5ec9-497a-b888-e2288cbb3c30}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  131;                                    !- Inlet Port

OS:Fan:OnOff,
  {a1d9f252-f9a0-4879-8295-af4e38862015}, !- Handle
  F9 SW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4c5d83cb-ad67-48f6-a35f-ee07c9a55031}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c73f5df9-bfca-4798-b3e0-5a947ddf2842}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4c5d83cb-ad67-48f6-a35f-ee07c9a55031}, !- Handle
  Fan On Off Power Curve 63,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c73f5df9-bfca-4798-b3e0-5a947ddf2842}, !- Handle
  Fan On Off Efficiency Curve 63,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {2937e1e7-470a-433c-83ac-9645c8b315c5}, !- Handle
  F9 SW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {73623663-78fd-41f0-a6f9-6dffb1affedc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {c731435b-b83e-4ac1-a3a9-5646d87bd6f7}, !- Air Inlet Node Name
  {d4b9d67c-e52a-40fd-bdd2-4cc55ff547ac}, !- Air Outlet Node Name
  {a1d9f252-f9a0-4879-8295-af4e38862015}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {79f636a9-0705-4b28-acf3-5174a6389f1b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aa6b853a-002f-4fa3-8d00-2e9e3191b221}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cac21433-e030-4c05-958c-a02add945a1e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d4b9d67c-e52a-40fd-bdd2-4cc55ff547ac}, !- Handle
  {2937e1e7-470a-433c-83ac-9645c8b315c5}, !- Source Object
  7,                                      !- Outlet Port
  {937142e5-00f1-40f2-afd2-1e61e1731e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8ecd10d1-6127-49d0-9f38-1212209f0d7d}, !- Handle
  F9 SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {07c3aad2-126f-4a4b-ac6b-b2056a065905}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {07c3aad2-126f-4a4b-ac6b-b2056a065905}, !- Handle
  Controller Mechanical Ventilation 64,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {779bd95d-8859-4d73-8908-12f308724325}, !- Handle
  F9 SW Apartment ZN PSZ-AC OA System,    !- Name
  {8ecd10d1-6127-49d0-9f38-1212209f0d7d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {75cb850e-dacb-4bde-88a1-d2b467c84658}, !- Mixed Air Node Name
  {f81ba991-3d5f-4cc7-b27c-fc6475c44bf4}, !- Outdoor Air Stream Node Name
  {4282776e-bdd3-4fce-a557-9495bd4e0ac4}, !- Relief Air Stream Node Name
  {01b51242-8fa9-4913-88be-dd96cac3c728}; !- Return Air Stream Node Name

OS:Node,
  {1b2682b1-8213-4555-897a-76f700b2306a}, !- Handle
  F9 SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {f81ba991-3d5f-4cc7-b27c-fc6475c44bf4}; !- Outlet Port

OS:Connection,
  {f81ba991-3d5f-4cc7-b27c-fc6475c44bf4}, !- Handle
  {1b2682b1-8213-4555-897a-76f700b2306a}, !- Source Object
  3,                                      !- Outlet Port
  {779bd95d-8859-4d73-8908-12f308724325}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e48501a0-89e1-48d4-8000-61a651c0dcc8}, !- Handle
  F9 SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {4282776e-bdd3-4fce-a557-9495bd4e0ac4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4282776e-bdd3-4fce-a557-9495bd4e0ac4}, !- Handle
  {779bd95d-8859-4d73-8908-12f308724325}, !- Source Object
  7,                                      !- Outlet Port
  {e48501a0-89e1-48d4-8000-61a651c0dcc8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {99ac2658-9d8b-4ffa-9a58-1f6bc37bf57e}, !- Handle
  F9 SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {75cb850e-dacb-4bde-88a1-d2b467c84658}, !- Inlet Port
  {c731435b-b83e-4ac1-a3a9-5646d87bd6f7}; !- Outlet Port

OS:Connection,
  {01b51242-8fa9-4913-88be-dd96cac3c728}, !- Handle
  {c9b9b051-8010-424f-8575-36d7baac457f}, !- Source Object
  3,                                      !- Outlet Port
  {779bd95d-8859-4d73-8908-12f308724325}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {75cb850e-dacb-4bde-88a1-d2b467c84658}, !- Handle
  {779bd95d-8859-4d73-8908-12f308724325}, !- Source Object
  5,                                      !- Outlet Port
  {99ac2658-9d8b-4ffa-9a58-1f6bc37bf57e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c731435b-b83e-4ac1-a3a9-5646d87bd6f7}, !- Handle
  {99ac2658-9d8b-4ffa-9a58-1f6bc37bf57e}, !- Source Object
  3,                                      !- Outlet Port
  {2937e1e7-470a-433c-83ac-9645c8b315c5}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f0a4365e-f29a-40fd-a4d8-aaab634773d8}, !- Handle
  Availability Manager Night Cycle 64,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {1a868403-439b-4434-8e2f-0e8fc11c2978}, !- Control Zone or Zone List Name
  {662f6f94-7e79-4f72-b356-0b79cb8fdb5c}, !- Cooling Control Zone or Zone List Name
  {dd02ad63-afd9-4eae-975b-8b08211bb5d1}, !- Heating Control Zone or Zone List Name
  {7709ae6c-62e7-492f-bad1-a0858553e5bb}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {1a868403-439b-4434-8e2f-0e8fc11c2978}, !- Handle
  Availability Manager Night Cycle 64 Control Zone List; !- Name

OS:ModelObjectList,
  {662f6f94-7e79-4f72-b356-0b79cb8fdb5c}, !- Handle
  Availability Manager Night Cycle 64 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dd02ad63-afd9-4eae-975b-8b08211bb5d1}, !- Handle
  Availability Manager Night Cycle 64 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7709ae6c-62e7-492f-bad1-a0858553e5bb}, !- Handle
  Availability Manager Night Cycle 64 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {34f21d98-9f42-46d0-95a6-13264d74ee8c}, !- Handle
  F9 SW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {ba55fa08-a21f-4fa3-80f7-b1633f971efa}, !- Air Inlet Node Name
  {0091a2e2-2275-4cef-8c7a-c0c659e5fbe8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c4e01b2f-5642-4eca-ba0c-fd5c4d57141f}, !- Handle
  F9 SW Apartment ZN Return Air Node,     !- Name
  {8dff3329-e03d-4f0d-b48e-ba39bd3fc0e1}, !- Inlet Port
  {d0bc9630-7d96-40fe-bd61-497ad1cb2a8f}; !- Outlet Port

OS:Connection,
  {b574b22f-13d3-4f3d-805b-10809c9a362c}, !- Handle
  {9f29c2b3-db82-4afa-8869-07fbfd1c4fc6}, !- Source Object
  3,                                      !- Outlet Port
  {04a9c66f-3bc0-4d2f-851d-ac38acc8a8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dff3329-e03d-4f0d-b48e-ba39bd3fc0e1}, !- Handle
  {a878be01-dc26-42ab-adb9-59deb2ca1f6c}, !- Source Object
  2,                                      !- Outlet Port
  {c4e01b2f-5642-4eca-ba0c-fd5c4d57141f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0bc9630-7d96-40fe-bd61-497ad1cb2a8f}, !- Handle
  {c4e01b2f-5642-4eca-ba0c-fd5c4d57141f}, !- Source Object
  3,                                      !- Outlet Port
  {c1af18bc-f4c1-4cb2-987f-ee55aefe03c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9c33f828-fad5-4c56-a417-b4611d37e0fd}, !- Handle
  F9 SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {776cece4-431b-4f80-9b4f-35305aca1354}, !- Inlet Port
  {ba55fa08-a21f-4fa3-80f7-b1633f971efa}; !- Outlet Port

OS:Connection,
  {776cece4-431b-4f80-9b4f-35305aca1354}, !- Handle
  {a5c3ba27-e8be-4377-b2b1-c45df59a8f05}, !- Source Object
  3,                                      !- Outlet Port
  {9c33f828-fad5-4c56-a417-b4611d37e0fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba55fa08-a21f-4fa3-80f7-b1633f971efa}, !- Handle
  {9c33f828-fad5-4c56-a417-b4611d37e0fd}, !- Source Object
  3,                                      !- Outlet Port
  {34f21d98-9f42-46d0-95a6-13264d74ee8c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0091a2e2-2275-4cef-8c7a-c0c659e5fbe8}, !- Handle
  {34f21d98-9f42-46d0-95a6-13264d74ee8c}, !- Source Object
  4,                                      !- Outlet Port
  {9f29c2b3-db82-4afa-8869-07fbfd1c4fc6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {29fd1969-d65e-4ca6-9f38-118b12789bfd}, !- Handle
  F9 NW Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {e2aa480a-566a-49f5-9e01-0a4f0a67d2a1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {61d1359f-28b1-4f5e-a4cc-8bd9362fbed2}, !- Supply Side Inlet Node Name
  {cd3265e2-2d1e-4b45-ac30-9c43656854d8}, !- Demand Side Outlet Node Name
  {1f3a55a5-9f6f-4369-8e24-0fe6e18692b0}, !- Demand Side Inlet Node A
  {cadf354b-5238-45ae-b2d0-821f087d7fb3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {304958fd-5e22-4f7a-9362-1634c8ea9805}, !- Demand Mixer Name
  {44896e4e-9c91-4012-8398-8648dc5a46f8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9c51793b-63c6-4953-b4b4-e7e6bb623dc4}, !- Handle
  F9 NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {61d1359f-28b1-4f5e-a4cc-8bd9362fbed2}, !- Inlet Port
  {cacdd65c-0750-42ca-bea6-dc499f5de620}; !- Outlet Port

OS:Node,
  {408ccfc7-2fd5-4019-9472-9d3b8c61e6ee}, !- Handle
  F9 NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {4a6bb8c2-9d64-42f9-af60-108aea12d0b7}, !- Inlet Port
  {cadf354b-5238-45ae-b2d0-821f087d7fb3}; !- Outlet Port

OS:Connection,
  {61d1359f-28b1-4f5e-a4cc-8bd9362fbed2}, !- Handle
  {29fd1969-d65e-4ca6-9f38-118b12789bfd}, !- Source Object
  9,                                      !- Outlet Port
  {9c51793b-63c6-4953-b4b4-e7e6bb623dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cadf354b-5238-45ae-b2d0-821f087d7fb3}, !- Handle
  {408ccfc7-2fd5-4019-9472-9d3b8c61e6ee}, !- Source Object
  3,                                      !- Outlet Port
  {29fd1969-d65e-4ca6-9f38-118b12789bfd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a99c6d1e-7e62-4a34-b24f-b0cf43936fe9}, !- Handle
  F9 NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {1f3a55a5-9f6f-4369-8e24-0fe6e18692b0}, !- Inlet Port
  {00050a86-1936-459e-9fe0-cb538fd8548c}; !- Outlet Port

OS:Node,
  {ce827538-4b2f-4a72-9122-8d11796a2bf7}, !- Handle
  F9 NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {b2454751-803e-4798-8605-128937ede270}, !- Inlet Port
  {cd3265e2-2d1e-4b45-ac30-9c43656854d8}; !- Outlet Port

OS:Node,
  {6e0f68f0-3638-4283-9810-1b459d619a96}, !- Handle
  F9 NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {4792f277-a862-459d-97f2-4ca59c52cbdb}, !- Inlet Port
  {2885f964-0ebd-4a75-ac9a-e1750f4caf45}; !- Outlet Port

OS:Connection,
  {1f3a55a5-9f6f-4369-8e24-0fe6e18692b0}, !- Handle
  {29fd1969-d65e-4ca6-9f38-118b12789bfd}, !- Source Object
  11,                                     !- Outlet Port
  {a99c6d1e-7e62-4a34-b24f-b0cf43936fe9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd3265e2-2d1e-4b45-ac30-9c43656854d8}, !- Handle
  {ce827538-4b2f-4a72-9122-8d11796a2bf7}, !- Source Object
  3,                                      !- Outlet Port
  {29fd1969-d65e-4ca6-9f38-118b12789bfd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {44896e4e-9c91-4012-8398-8648dc5a46f8}, !- Handle
  Air Loop HVAC Zone Splitter 65,         !- Name
  {00050a86-1936-459e-9fe0-cb538fd8548c}, !- Inlet Node Name
  {b37d7187-886c-4f50-ab21-20699da2cb35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {304958fd-5e22-4f7a-9362-1634c8ea9805}, !- Handle
  Air Loop HVAC Zone Mixer 65,            !- Name
  {b2454751-803e-4798-8605-128937ede270}, !- Outlet Node Name
  {09486a6b-5747-4979-8edd-9f825d87baf6}; !- Inlet Node Name 1

OS:Connection,
  {00050a86-1936-459e-9fe0-cb538fd8548c}, !- Handle
  {a99c6d1e-7e62-4a34-b24f-b0cf43936fe9}, !- Source Object
  3,                                      !- Outlet Port
  {44896e4e-9c91-4012-8398-8648dc5a46f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2454751-803e-4798-8605-128937ede270}, !- Handle
  {304958fd-5e22-4f7a-9362-1634c8ea9805}, !- Source Object
  2,                                      !- Outlet Port
  {ce827538-4b2f-4a72-9122-8d11796a2bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9488455b-a3f5-491f-9ffe-5231b26ac6f3}, !- Handle
  {29fd1969-d65e-4ca6-9f38-118b12789bfd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e2aa480a-566a-49f5-9e01-0a4f0a67d2a1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 64, !- Name
  {e146730a-6bc7-40e6-b303-4db24f565573}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e00ce857-5922-40ea-b34f-a13563c1da98}, !- Handle
  F9 NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- Control Zone Name
  {408ccfc7-2fd5-4019-9472-9d3b8c61e6ee}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {403d46ef-5d23-40a2-9ad6-5a21b278b0e2}, !- Handle
  F9 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {258b9c4b-b388-44d2-bba8-380c3809dfcf}, !- Water Inlet Node Name
  {fc9afca6-e816-43b7-b298-f2d0bc5b9bac}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {6f8b9126-479d-4583-b525-80e45e6df9e7}, !- Heating Capacity Curve Name
  {a045b8dc-62db-41c6-89ec-16efdc0ba415}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {6f8b9126-479d-4583-b525-80e45e6df9e7}, !- Handle
  Curve Quad Linear 193,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a045b8dc-62db-41c6-89ec-16efdc0ba415}, !- Handle
  Curve Quad Linear 194,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1a1aa6ef-fc83-492e-bbc6-dd4740194e2a}, !- Handle
  F9 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {207c14a4-5b38-40d9-a638-ded88f3e2249}, !- Inlet Port
  {258b9c4b-b388-44d2-bba8-380c3809dfcf}; !- Outlet Port

OS:Connection,
  {207c14a4-5b38-40d9-a638-ded88f3e2249}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  132,                                    !- Outlet Port
  {1a1aa6ef-fc83-492e-bbc6-dd4740194e2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8757adcc-f513-4857-9c49-3964e86a77a0}, !- Handle
  F9 NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {fc9afca6-e816-43b7-b298-f2d0bc5b9bac}, !- Inlet Port
  {08e89b69-8fb4-41cc-af3a-31859e8128b4}; !- Outlet Port

OS:Connection,
  {258b9c4b-b388-44d2-bba8-380c3809dfcf}, !- Handle
  {1a1aa6ef-fc83-492e-bbc6-dd4740194e2a}, !- Source Object
  3,                                      !- Outlet Port
  {403d46ef-5d23-40a2-9ad6-5a21b278b0e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc9afca6-e816-43b7-b298-f2d0bc5b9bac}, !- Handle
  {403d46ef-5d23-40a2-9ad6-5a21b278b0e2}, !- Source Object
  3,                                      !- Outlet Port
  {8757adcc-f513-4857-9c49-3964e86a77a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08e89b69-8fb4-41cc-af3a-31859e8128b4}, !- Handle
  {8757adcc-f513-4857-9c49-3964e86a77a0}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  132;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {ced8fa3f-9987-495b-9210-70f47c3fd25f}, !- Handle
  F9 NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {99acc6c2-c723-4c1a-b8c7-6cb30e3c389a}, !- Handle
  F9 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {f3b7990a-bafd-4b14-8d6c-edd43e074b6d}, !- Water Inlet Node Name
  {7683621d-98f6-4717-8710-e8e20b692ef3}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {1d71b78b-0ee6-446f-a229-62760cbad0e9}, !- Total Cooling Capacity Curve Name
  {0920fc78-c9b6-4261-ac86-428bc698a22f}, !- Sensible Cooling Capacity Curve Name
  {6eee557e-01ad-4b5d-ad6e-043bcbda5130}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {1d71b78b-0ee6-446f-a229-62760cbad0e9}, !- Handle
  TotCoolCapCurve 64,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {0920fc78-c9b6-4261-ac86-428bc698a22f}, !- Handle
  Curve Quint Linear 65,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6eee557e-01ad-4b5d-ad6e-043bcbda5130}, !- Handle
  Curve Quad Linear 195,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ddd76382-c64b-4a94-9424-1dc7932dc76d}, !- Handle
  F9 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {c06523e0-6844-4bfc-8653-ad7d60a7135b}, !- Inlet Port
  {f3b7990a-bafd-4b14-8d6c-edd43e074b6d}; !- Outlet Port

OS:Connection,
  {c06523e0-6844-4bfc-8653-ad7d60a7135b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  133,                                    !- Outlet Port
  {ddd76382-c64b-4a94-9424-1dc7932dc76d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a10f2b51-ea6c-411a-926e-bd3587ed39f7}, !- Handle
  F9 NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {7683621d-98f6-4717-8710-e8e20b692ef3}, !- Inlet Port
  {b8e6efd2-0d30-4a43-bacd-dc4a8ea330b8}; !- Outlet Port

OS:Connection,
  {f3b7990a-bafd-4b14-8d6c-edd43e074b6d}, !- Handle
  {ddd76382-c64b-4a94-9424-1dc7932dc76d}, !- Source Object
  3,                                      !- Outlet Port
  {99acc6c2-c723-4c1a-b8c7-6cb30e3c389a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7683621d-98f6-4717-8710-e8e20b692ef3}, !- Handle
  {99acc6c2-c723-4c1a-b8c7-6cb30e3c389a}, !- Source Object
  3,                                      !- Outlet Port
  {a10f2b51-ea6c-411a-926e-bd3587ed39f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8e6efd2-0d30-4a43-bacd-dc4a8ea330b8}, !- Handle
  {a10f2b51-ea6c-411a-926e-bd3587ed39f7}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  133;                                    !- Inlet Port

OS:Fan:OnOff,
  {584538c9-8a46-460d-acb4-854d297a300e}, !- Handle
  F9 NW Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e880d7d-5da9-4565-8f73-a04d0fdcb0db}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d1406928-89c7-43f1-89f6-26a8166f236f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e880d7d-5da9-4565-8f73-a04d0fdcb0db}, !- Handle
  Fan On Off Power Curve 64,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d1406928-89c7-43f1-89f6-26a8166f236f}, !- Handle
  Fan On Off Efficiency Curve 64,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {ef2543b1-b85a-439d-a03c-7ca03b694d6b}, !- Handle
  F9 NW Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {ab93e5de-42c6-4edc-8b64-f356a263e64f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {7e948f6d-aa9b-4fd8-840b-bfea629dee71}, !- Air Inlet Node Name
  {4a6bb8c2-9d64-42f9-af60-108aea12d0b7}, !- Air Outlet Node Name
  {584538c9-8a46-460d-acb4-854d297a300e}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {403d46ef-5d23-40a2-9ad6-5a21b278b0e2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {99acc6c2-c723-4c1a-b8c7-6cb30e3c389a}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ced8fa3f-9987-495b-9210-70f47c3fd25f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {4a6bb8c2-9d64-42f9-af60-108aea12d0b7}, !- Handle
  {ef2543b1-b85a-439d-a03c-7ca03b694d6b}, !- Source Object
  7,                                      !- Outlet Port
  {408ccfc7-2fd5-4019-9472-9d3b8c61e6ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {48765f49-5b7e-4bc3-ab33-ce8b75d380b5}, !- Handle
  F9 NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ca692cae-f3db-4345-9fe0-91cb58e83a83}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ca692cae-f3db-4345-9fe0-91cb58e83a83}, !- Handle
  Controller Mechanical Ventilation 65,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {89d4ae6b-4932-45ef-b679-d80b98bd65df}, !- Handle
  F9 NW Apartment ZN PSZ-AC OA System,    !- Name
  {48765f49-5b7e-4bc3-ab33-ce8b75d380b5}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c31dce58-22f3-4443-9832-306a1c3d3979}, !- Mixed Air Node Name
  {35439485-333d-4816-83de-2f5699b5475e}, !- Outdoor Air Stream Node Name
  {ade8c139-edf4-477d-b18b-12285c495547}, !- Relief Air Stream Node Name
  {cacdd65c-0750-42ca-bea6-dc499f5de620}; !- Return Air Stream Node Name

OS:Node,
  {cef19edc-f1ae-4246-be9b-d811b643915f}, !- Handle
  F9 NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {35439485-333d-4816-83de-2f5699b5475e}; !- Outlet Port

OS:Connection,
  {35439485-333d-4816-83de-2f5699b5475e}, !- Handle
  {cef19edc-f1ae-4246-be9b-d811b643915f}, !- Source Object
  3,                                      !- Outlet Port
  {89d4ae6b-4932-45ef-b679-d80b98bd65df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {320e481f-56bf-4819-af55-5b87dd9531d0}, !- Handle
  F9 NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {ade8c139-edf4-477d-b18b-12285c495547}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ade8c139-edf4-477d-b18b-12285c495547}, !- Handle
  {89d4ae6b-4932-45ef-b679-d80b98bd65df}, !- Source Object
  7,                                      !- Outlet Port
  {320e481f-56bf-4819-af55-5b87dd9531d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6336bbd5-a2e9-4680-8f75-760a21e2729f}, !- Handle
  F9 NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {c31dce58-22f3-4443-9832-306a1c3d3979}, !- Inlet Port
  {7e948f6d-aa9b-4fd8-840b-bfea629dee71}; !- Outlet Port

OS:Connection,
  {cacdd65c-0750-42ca-bea6-dc499f5de620}, !- Handle
  {9c51793b-63c6-4953-b4b4-e7e6bb623dc4}, !- Source Object
  3,                                      !- Outlet Port
  {89d4ae6b-4932-45ef-b679-d80b98bd65df}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c31dce58-22f3-4443-9832-306a1c3d3979}, !- Handle
  {89d4ae6b-4932-45ef-b679-d80b98bd65df}, !- Source Object
  5,                                      !- Outlet Port
  {6336bbd5-a2e9-4680-8f75-760a21e2729f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e948f6d-aa9b-4fd8-840b-bfea629dee71}, !- Handle
  {6336bbd5-a2e9-4680-8f75-760a21e2729f}, !- Source Object
  3,                                      !- Outlet Port
  {ef2543b1-b85a-439d-a03c-7ca03b694d6b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e146730a-6bc7-40e6-b303-4db24f565573}, !- Handle
  Availability Manager Night Cycle 65,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f058913c-c04a-4d83-b952-8c6888adf063}, !- Control Zone or Zone List Name
  {916733bf-f4e6-42dd-87fa-9e0d196bd0f3}, !- Cooling Control Zone or Zone List Name
  {48bf427e-a943-455c-801c-7275c13e0f21}, !- Heating Control Zone or Zone List Name
  {f894f9dd-3021-4ea1-9d6e-3de3c21cdd64}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f058913c-c04a-4d83-b952-8c6888adf063}, !- Handle
  Availability Manager Night Cycle 65 Control Zone List; !- Name

OS:ModelObjectList,
  {916733bf-f4e6-42dd-87fa-9e0d196bd0f3}, !- Handle
  Availability Manager Night Cycle 65 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48bf427e-a943-455c-801c-7275c13e0f21}, !- Handle
  Availability Manager Night Cycle 65 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f894f9dd-3021-4ea1-9d6e-3de3c21cdd64}, !- Handle
  Availability Manager Night Cycle 65 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b33ee5f8-15c0-4fac-9fe6-9b7647a997bd}, !- Handle
  F9 NW Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {3d6983bb-65d0-43bc-a093-0fc547d578b2}, !- Air Inlet Node Name
  {4792f277-a862-459d-97f2-4ca59c52cbdb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {690b4fef-ee22-4b0f-a5b1-ea9bb801e558}, !- Handle
  F9 NW Apartment ZN Return Air Node,     !- Name
  {35d56f1c-9a03-44d4-a0f3-33143e3d270d}, !- Inlet Port
  {09486a6b-5747-4979-8edd-9f825d87baf6}; !- Outlet Port

OS:Connection,
  {2885f964-0ebd-4a75-ac9a-e1750f4caf45}, !- Handle
  {6e0f68f0-3638-4283-9810-1b459d619a96}, !- Source Object
  3,                                      !- Outlet Port
  {6ff482aa-509f-4182-8212-6bb2f7b5f4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35d56f1c-9a03-44d4-a0f3-33143e3d270d}, !- Handle
  {5610597a-2855-4403-b602-f04ed470ba21}, !- Source Object
  2,                                      !- Outlet Port
  {690b4fef-ee22-4b0f-a5b1-ea9bb801e558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09486a6b-5747-4979-8edd-9f825d87baf6}, !- Handle
  {690b4fef-ee22-4b0f-a5b1-ea9bb801e558}, !- Source Object
  3,                                      !- Outlet Port
  {304958fd-5e22-4f7a-9362-1634c8ea9805}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0de68921-8551-4cc2-ab4f-46c756791497}, !- Handle
  F9 NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b37d7187-886c-4f50-ab21-20699da2cb35}, !- Inlet Port
  {3d6983bb-65d0-43bc-a093-0fc547d578b2}; !- Outlet Port

OS:Connection,
  {b37d7187-886c-4f50-ab21-20699da2cb35}, !- Handle
  {44896e4e-9c91-4012-8398-8648dc5a46f8}, !- Source Object
  3,                                      !- Outlet Port
  {0de68921-8551-4cc2-ab4f-46c756791497}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d6983bb-65d0-43bc-a093-0fc547d578b2}, !- Handle
  {0de68921-8551-4cc2-ab4f-46c756791497}, !- Source Object
  3,                                      !- Outlet Port
  {b33ee5f8-15c0-4fac-9fe6-9b7647a997bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4792f277-a862-459d-97f2-4ca59c52cbdb}, !- Handle
  {b33ee5f8-15c0-4fac-9fe6-9b7647a997bd}, !- Source Object
  4,                                      !- Outlet Port
  {6e0f68f0-3638-4283-9810-1b459d619a96}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e61c7a45-8536-439a-acc0-bc9ede82ecf5}, !- Handle
  F9 SE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {443b1266-99fd-411e-84d9-26ec7db19cd1}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {028a4243-9c94-42c3-af87-9e9b22157cf2}, !- Supply Side Inlet Node Name
  {eddaae60-e18c-4c41-9eda-bb522e405d75}, !- Demand Side Outlet Node Name
  {cff19e36-2a57-46cc-be00-9cc8dd0ce14b}, !- Demand Side Inlet Node A
  {187db377-8958-477c-bfff-4b16850473e2}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b65026c8-c9d7-4ead-a785-00e383a7972e}, !- Demand Mixer Name
  {ee4d7548-3543-4515-9481-c8602d3ebba5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {67a0f256-447b-4924-a1a5-74ac27adc744}, !- Handle
  F9 SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {028a4243-9c94-42c3-af87-9e9b22157cf2}, !- Inlet Port
  {127223dd-2c92-4457-973e-299079b74c31}; !- Outlet Port

OS:Node,
  {18c9bb7b-0e09-4534-83f5-a7bd4d653269}, !- Handle
  F9 SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {fb44154d-dae0-4665-a699-f6b26b00a872}, !- Inlet Port
  {187db377-8958-477c-bfff-4b16850473e2}; !- Outlet Port

OS:Connection,
  {028a4243-9c94-42c3-af87-9e9b22157cf2}, !- Handle
  {e61c7a45-8536-439a-acc0-bc9ede82ecf5}, !- Source Object
  9,                                      !- Outlet Port
  {67a0f256-447b-4924-a1a5-74ac27adc744}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {187db377-8958-477c-bfff-4b16850473e2}, !- Handle
  {18c9bb7b-0e09-4534-83f5-a7bd4d653269}, !- Source Object
  3,                                      !- Outlet Port
  {e61c7a45-8536-439a-acc0-bc9ede82ecf5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {00bb03e7-1dab-4289-92e4-0059eab3765a}, !- Handle
  F9 SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {cff19e36-2a57-46cc-be00-9cc8dd0ce14b}, !- Inlet Port
  {ef4ab48e-cc33-4fec-b6c1-6dc5ec2bab7e}; !- Outlet Port

OS:Node,
  {6dc0c18e-bb19-4f8e-b4f1-5bff6f284a93}, !- Handle
  F9 SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {195c4e35-9dfd-451f-9960-163b43931cef}, !- Inlet Port
  {eddaae60-e18c-4c41-9eda-bb522e405d75}; !- Outlet Port

OS:Node,
  {ec9d3844-685d-486e-ad5c-891a2888ebaa}, !- Handle
  F9 SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {6dbc540c-b29c-4993-b1e5-86750421da9c}, !- Inlet Port
  {a2400eed-8d2a-4a47-8e39-2cbf81ad20f9}; !- Outlet Port

OS:Connection,
  {cff19e36-2a57-46cc-be00-9cc8dd0ce14b}, !- Handle
  {e61c7a45-8536-439a-acc0-bc9ede82ecf5}, !- Source Object
  11,                                     !- Outlet Port
  {00bb03e7-1dab-4289-92e4-0059eab3765a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eddaae60-e18c-4c41-9eda-bb522e405d75}, !- Handle
  {6dc0c18e-bb19-4f8e-b4f1-5bff6f284a93}, !- Source Object
  3,                                      !- Outlet Port
  {e61c7a45-8536-439a-acc0-bc9ede82ecf5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ee4d7548-3543-4515-9481-c8602d3ebba5}, !- Handle
  Air Loop HVAC Zone Splitter 66,         !- Name
  {ef4ab48e-cc33-4fec-b6c1-6dc5ec2bab7e}, !- Inlet Node Name
  {85e4ffcd-fc6a-4bda-85ce-d4f0563c189b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b65026c8-c9d7-4ead-a785-00e383a7972e}, !- Handle
  Air Loop HVAC Zone Mixer 66,            !- Name
  {195c4e35-9dfd-451f-9960-163b43931cef}, !- Outlet Node Name
  {4cf8af7e-9d72-432b-af1d-49c6616d70a3}; !- Inlet Node Name 1

OS:Connection,
  {ef4ab48e-cc33-4fec-b6c1-6dc5ec2bab7e}, !- Handle
  {00bb03e7-1dab-4289-92e4-0059eab3765a}, !- Source Object
  3,                                      !- Outlet Port
  {ee4d7548-3543-4515-9481-c8602d3ebba5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {195c4e35-9dfd-451f-9960-163b43931cef}, !- Handle
  {b65026c8-c9d7-4ead-a785-00e383a7972e}, !- Source Object
  2,                                      !- Outlet Port
  {6dc0c18e-bb19-4f8e-b4f1-5bff6f284a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cc5d2957-9980-4c84-894c-55f5a1298c6b}, !- Handle
  {e61c7a45-8536-439a-acc0-bc9ede82ecf5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {443b1266-99fd-411e-84d9-26ec7db19cd1}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 65, !- Name
  {90cb56d8-37df-4184-80a9-a421aa2c682d}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {86bf9401-7d64-4c68-a757-55cbaebacb5f}, !- Handle
  F9 SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- Control Zone Name
  {18c9bb7b-0e09-4534-83f5-a7bd4d653269}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {40dcdb7f-fe1e-4d61-a844-35860d877206}, !- Handle
  F9 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {7b1268bf-dc51-4ef5-bdbe-df446ab70da4}, !- Water Inlet Node Name
  {2cd7cee4-54b4-4b44-8e62-1b6e9fe2c296}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {537fc90c-4c30-4f4d-b2c1-49e75f3ba146}, !- Heating Capacity Curve Name
  {60cd7290-5cf3-4ac1-be26-2393c175baca}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {537fc90c-4c30-4f4d-b2c1-49e75f3ba146}, !- Handle
  Curve Quad Linear 196,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {60cd7290-5cf3-4ac1-be26-2393c175baca}, !- Handle
  Curve Quad Linear 197,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {9f36f6d0-2c20-4bb4-be3d-b09b6342b62b}, !- Handle
  F9 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {c120e882-15ef-48d1-bd91-ed3ad32e9169}, !- Inlet Port
  {7b1268bf-dc51-4ef5-bdbe-df446ab70da4}; !- Outlet Port

OS:Connection,
  {c120e882-15ef-48d1-bd91-ed3ad32e9169}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  134,                                    !- Outlet Port
  {9f36f6d0-2c20-4bb4-be3d-b09b6342b62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2262fa6-1963-453b-89ff-c5e20d502939}, !- Handle
  F9 SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {2cd7cee4-54b4-4b44-8e62-1b6e9fe2c296}, !- Inlet Port
  {7c16e79d-dd9a-4498-8f49-a2e6a77741e0}; !- Outlet Port

OS:Connection,
  {7b1268bf-dc51-4ef5-bdbe-df446ab70da4}, !- Handle
  {9f36f6d0-2c20-4bb4-be3d-b09b6342b62b}, !- Source Object
  3,                                      !- Outlet Port
  {40dcdb7f-fe1e-4d61-a844-35860d877206}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cd7cee4-54b4-4b44-8e62-1b6e9fe2c296}, !- Handle
  {40dcdb7f-fe1e-4d61-a844-35860d877206}, !- Source Object
  3,                                      !- Outlet Port
  {b2262fa6-1963-453b-89ff-c5e20d502939}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c16e79d-dd9a-4498-8f49-a2e6a77741e0}, !- Handle
  {b2262fa6-1963-453b-89ff-c5e20d502939}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  134;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {a156e5ad-c286-47a0-9ebe-ac4ed52451d6}, !- Handle
  F9 SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {3139e6fe-9270-4e08-b541-f14e2ff75875}, !- Handle
  F9 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {087cd659-2c8f-4c5d-be6a-002ed07f0c00}, !- Water Inlet Node Name
  {3433e3be-cc1c-4a94-ad81-8afefa34a2c7}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {6c9dfdbc-19fa-4aa2-9310-aa05d2d20523}, !- Total Cooling Capacity Curve Name
  {70d2f573-04e8-4d65-a7c5-943d25e1e4f8}, !- Sensible Cooling Capacity Curve Name
  {262ac634-7bf4-490b-83e9-378daf0b7434}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {6c9dfdbc-19fa-4aa2-9310-aa05d2d20523}, !- Handle
  TotCoolCapCurve 65,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {70d2f573-04e8-4d65-a7c5-943d25e1e4f8}, !- Handle
  Curve Quint Linear 66,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {262ac634-7bf4-490b-83e9-378daf0b7434}, !- Handle
  Curve Quad Linear 198,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {12aab142-287b-466c-ab50-06032a58325d}, !- Handle
  F9 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {1a3318f1-9263-42f7-b976-aa1475911093}, !- Inlet Port
  {087cd659-2c8f-4c5d-be6a-002ed07f0c00}; !- Outlet Port

OS:Connection,
  {1a3318f1-9263-42f7-b976-aa1475911093}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  135,                                    !- Outlet Port
  {12aab142-287b-466c-ab50-06032a58325d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a767b7e1-b791-4469-b6a3-c5a624815e73}, !- Handle
  F9 SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {3433e3be-cc1c-4a94-ad81-8afefa34a2c7}, !- Inlet Port
  {60c482ff-519c-419f-8047-ded677b08681}; !- Outlet Port

OS:Connection,
  {087cd659-2c8f-4c5d-be6a-002ed07f0c00}, !- Handle
  {12aab142-287b-466c-ab50-06032a58325d}, !- Source Object
  3,                                      !- Outlet Port
  {3139e6fe-9270-4e08-b541-f14e2ff75875}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3433e3be-cc1c-4a94-ad81-8afefa34a2c7}, !- Handle
  {3139e6fe-9270-4e08-b541-f14e2ff75875}, !- Source Object
  3,                                      !- Outlet Port
  {a767b7e1-b791-4469-b6a3-c5a624815e73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c482ff-519c-419f-8047-ded677b08681}, !- Handle
  {a767b7e1-b791-4469-b6a3-c5a624815e73}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  135;                                    !- Inlet Port

OS:Fan:OnOff,
  {c11c298e-7eec-479e-86bc-638b3698ee7b}, !- Handle
  F9 SE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {94a3a3e8-c9f5-4200-b641-38668a107223}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0a3ec0fb-577e-4bac-a284-a92b87c4189a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {94a3a3e8-c9f5-4200-b641-38668a107223}, !- Handle
  Fan On Off Power Curve 65,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0a3ec0fb-577e-4bac-a284-a92b87c4189a}, !- Handle
  Fan On Off Efficiency Curve 65,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {368ec48a-2bf1-4200-9f8d-bcae627b64b3}, !- Handle
  F9 SE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {36e4a5f6-8cb1-4a9a-9f31-fd1b0f9de8e6}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {284b03df-be67-4f4b-8e2b-f804a52ab009}, !- Air Inlet Node Name
  {fb44154d-dae0-4665-a699-f6b26b00a872}, !- Air Outlet Node Name
  {c11c298e-7eec-479e-86bc-638b3698ee7b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {40dcdb7f-fe1e-4d61-a844-35860d877206}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3139e6fe-9270-4e08-b541-f14e2ff75875}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a156e5ad-c286-47a0-9ebe-ac4ed52451d6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fb44154d-dae0-4665-a699-f6b26b00a872}, !- Handle
  {368ec48a-2bf1-4200-9f8d-bcae627b64b3}, !- Source Object
  7,                                      !- Outlet Port
  {18c9bb7b-0e09-4534-83f5-a7bd4d653269}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {ab50f168-3d50-40f5-a61e-da68885105cc}, !- Handle
  F9 SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f23a3b2d-8829-49c3-b478-7db4e0f86843}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f23a3b2d-8829-49c3-b478-7db4e0f86843}, !- Handle
  Controller Mechanical Ventilation 66,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {45d86dfd-b27c-4bd3-b6c1-a2c317a10e71}, !- Handle
  F9 SE Apartment ZN PSZ-AC OA System,    !- Name
  {ab50f168-3d50-40f5-a61e-da68885105cc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {149d4916-b4f4-49f1-9d9e-b6ff66f7821e}, !- Mixed Air Node Name
  {c3ae720d-b1a9-4841-8d31-1846a0547281}, !- Outdoor Air Stream Node Name
  {b6f49cc3-6e35-48cf-9c81-9a5421bc4392}, !- Relief Air Stream Node Name
  {127223dd-2c92-4457-973e-299079b74c31}; !- Return Air Stream Node Name

OS:Node,
  {3327df08-9ba1-4ba1-a194-058252743aea}, !- Handle
  F9 SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c3ae720d-b1a9-4841-8d31-1846a0547281}; !- Outlet Port

OS:Connection,
  {c3ae720d-b1a9-4841-8d31-1846a0547281}, !- Handle
  {3327df08-9ba1-4ba1-a194-058252743aea}, !- Source Object
  3,                                      !- Outlet Port
  {45d86dfd-b27c-4bd3-b6c1-a2c317a10e71}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2ad6b92c-228a-4823-82c5-a6a3e1086adc}, !- Handle
  F9 SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b6f49cc3-6e35-48cf-9c81-9a5421bc4392}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b6f49cc3-6e35-48cf-9c81-9a5421bc4392}, !- Handle
  {45d86dfd-b27c-4bd3-b6c1-a2c317a10e71}, !- Source Object
  7,                                      !- Outlet Port
  {2ad6b92c-228a-4823-82c5-a6a3e1086adc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b118a52a-46fe-4004-a344-ffa1fb316dee}, !- Handle
  F9 SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {149d4916-b4f4-49f1-9d9e-b6ff66f7821e}, !- Inlet Port
  {284b03df-be67-4f4b-8e2b-f804a52ab009}; !- Outlet Port

OS:Connection,
  {127223dd-2c92-4457-973e-299079b74c31}, !- Handle
  {67a0f256-447b-4924-a1a5-74ac27adc744}, !- Source Object
  3,                                      !- Outlet Port
  {45d86dfd-b27c-4bd3-b6c1-a2c317a10e71}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {149d4916-b4f4-49f1-9d9e-b6ff66f7821e}, !- Handle
  {45d86dfd-b27c-4bd3-b6c1-a2c317a10e71}, !- Source Object
  5,                                      !- Outlet Port
  {b118a52a-46fe-4004-a344-ffa1fb316dee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {284b03df-be67-4f4b-8e2b-f804a52ab009}, !- Handle
  {b118a52a-46fe-4004-a344-ffa1fb316dee}, !- Source Object
  3,                                      !- Outlet Port
  {368ec48a-2bf1-4200-9f8d-bcae627b64b3}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {90cb56d8-37df-4184-80a9-a421aa2c682d}, !- Handle
  Availability Manager Night Cycle 66,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {da58cf76-b43b-4ec4-9f3d-4a6f3a9dd66f}, !- Control Zone or Zone List Name
  {ce7e823f-c10b-4f48-9c70-7d25b009e016}, !- Cooling Control Zone or Zone List Name
  {11d131a5-e3f0-465b-8b05-01a419dbfcdf}, !- Heating Control Zone or Zone List Name
  {e2d1907c-9c9d-4f0c-bb18-392dd65594e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {da58cf76-b43b-4ec4-9f3d-4a6f3a9dd66f}, !- Handle
  Availability Manager Night Cycle 66 Control Zone List; !- Name

OS:ModelObjectList,
  {ce7e823f-c10b-4f48-9c70-7d25b009e016}, !- Handle
  Availability Manager Night Cycle 66 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {11d131a5-e3f0-465b-8b05-01a419dbfcdf}, !- Handle
  Availability Manager Night Cycle 66 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e2d1907c-9c9d-4f0c-bb18-392dd65594e5}, !- Handle
  Availability Manager Night Cycle 66 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5fb386fc-2020-43dc-936f-3dcd67ee92d6}, !- Handle
  F9 SE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {78d885af-40b7-4091-bef3-fce6d5ff5fcf}, !- Air Inlet Node Name
  {6dbc540c-b29c-4993-b1e5-86750421da9c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fdab9852-77cb-4146-a148-b8d87f562e14}, !- Handle
  F9 SE Apartment ZN Return Air Node,     !- Name
  {aa0c4d82-4974-4209-b5f2-7e0d12e42b58}, !- Inlet Port
  {4cf8af7e-9d72-432b-af1d-49c6616d70a3}; !- Outlet Port

OS:Connection,
  {a2400eed-8d2a-4a47-8e39-2cbf81ad20f9}, !- Handle
  {ec9d3844-685d-486e-ad5c-891a2888ebaa}, !- Source Object
  3,                                      !- Outlet Port
  {ff12f5c4-d7ea-4120-bb4c-25ca725df9c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa0c4d82-4974-4209-b5f2-7e0d12e42b58}, !- Handle
  {724c34ea-000c-4675-9413-542a168f940e}, !- Source Object
  2,                                      !- Outlet Port
  {fdab9852-77cb-4146-a148-b8d87f562e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf8af7e-9d72-432b-af1d-49c6616d70a3}, !- Handle
  {fdab9852-77cb-4146-a148-b8d87f562e14}, !- Source Object
  3,                                      !- Outlet Port
  {b65026c8-c9d7-4ead-a785-00e383a7972e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c5edbe78-89ff-4ddf-be9b-442ed3025d42}, !- Handle
  F9 SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {85e4ffcd-fc6a-4bda-85ce-d4f0563c189b}, !- Inlet Port
  {78d885af-40b7-4091-bef3-fce6d5ff5fcf}; !- Outlet Port

OS:Connection,
  {85e4ffcd-fc6a-4bda-85ce-d4f0563c189b}, !- Handle
  {ee4d7548-3543-4515-9481-c8602d3ebba5}, !- Source Object
  3,                                      !- Outlet Port
  {c5edbe78-89ff-4ddf-be9b-442ed3025d42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78d885af-40b7-4091-bef3-fce6d5ff5fcf}, !- Handle
  {c5edbe78-89ff-4ddf-be9b-442ed3025d42}, !- Source Object
  3,                                      !- Outlet Port
  {5fb386fc-2020-43dc-936f-3dcd67ee92d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6dbc540c-b29c-4993-b1e5-86750421da9c}, !- Handle
  {5fb386fc-2020-43dc-936f-3dcd67ee92d6}, !- Source Object
  4,                                      !- Outlet Port
  {ec9d3844-685d-486e-ad5c-891a2888ebaa}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {579182a7-0a06-4dfa-85dc-d858106f056b}, !- Handle
  F9 NE Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {bd49781d-7504-489f-bb7f-e3330b8bbb66}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {97d746b9-99c6-4586-934f-337bcf241b43}, !- Supply Side Inlet Node Name
  {73e53b69-59ea-43bc-96f5-d849f9fdac96}, !- Demand Side Outlet Node Name
  {fa1e5c42-9c3b-4371-9323-63f12aef579e}, !- Demand Side Inlet Node A
  {548a0131-91a4-4fe4-9061-2c262ae40c38}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6149db0a-1044-4d42-ad71-65f2f7814593}, !- Demand Mixer Name
  {e84356f0-69af-4559-830b-dd82a530ce46}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {85027442-e450-4c35-a803-2a9fcfe92110}, !- Handle
  F9 NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {97d746b9-99c6-4586-934f-337bcf241b43}, !- Inlet Port
  {cb3e29aa-9d4d-4014-b25c-f84e616da9d2}; !- Outlet Port

OS:Node,
  {33e0fb7a-0a2b-4ef5-8686-a90d68c4ebf7}, !- Handle
  F9 NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {6ff18caf-0e5c-46f0-859c-254b0641bc67}, !- Inlet Port
  {548a0131-91a4-4fe4-9061-2c262ae40c38}; !- Outlet Port

OS:Connection,
  {97d746b9-99c6-4586-934f-337bcf241b43}, !- Handle
  {579182a7-0a06-4dfa-85dc-d858106f056b}, !- Source Object
  9,                                      !- Outlet Port
  {85027442-e450-4c35-a803-2a9fcfe92110}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {548a0131-91a4-4fe4-9061-2c262ae40c38}, !- Handle
  {33e0fb7a-0a2b-4ef5-8686-a90d68c4ebf7}, !- Source Object
  3,                                      !- Outlet Port
  {579182a7-0a06-4dfa-85dc-d858106f056b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09f34a16-920e-4e91-b396-a313b1dfab9b}, !- Handle
  F9 NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {fa1e5c42-9c3b-4371-9323-63f12aef579e}, !- Inlet Port
  {55a6682b-e517-403a-8c3a-5b9fca174cd3}; !- Outlet Port

OS:Node,
  {756b923d-0398-495a-be5e-54506643f69b}, !- Handle
  F9 NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {a1050001-42ee-46d2-8002-431e9288b469}, !- Inlet Port
  {73e53b69-59ea-43bc-96f5-d849f9fdac96}; !- Outlet Port

OS:Node,
  {4e57d61f-2bd8-45b8-8d80-9cc3a77fb9a1}, !- Handle
  F9 NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {440269ae-2874-42f1-9364-c35994262efd}, !- Inlet Port
  {d572c049-4098-4ff7-8e06-f2673ad7cfb3}; !- Outlet Port

OS:Connection,
  {fa1e5c42-9c3b-4371-9323-63f12aef579e}, !- Handle
  {579182a7-0a06-4dfa-85dc-d858106f056b}, !- Source Object
  11,                                     !- Outlet Port
  {09f34a16-920e-4e91-b396-a313b1dfab9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e53b69-59ea-43bc-96f5-d849f9fdac96}, !- Handle
  {756b923d-0398-495a-be5e-54506643f69b}, !- Source Object
  3,                                      !- Outlet Port
  {579182a7-0a06-4dfa-85dc-d858106f056b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e84356f0-69af-4559-830b-dd82a530ce46}, !- Handle
  Air Loop HVAC Zone Splitter 67,         !- Name
  {55a6682b-e517-403a-8c3a-5b9fca174cd3}, !- Inlet Node Name
  {2dae0c92-dbad-45fb-a2c6-41bcc8920677}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6149db0a-1044-4d42-ad71-65f2f7814593}, !- Handle
  Air Loop HVAC Zone Mixer 67,            !- Name
  {a1050001-42ee-46d2-8002-431e9288b469}, !- Outlet Node Name
  {f7e646ef-99bc-46b5-8d8b-696b4aee9414}; !- Inlet Node Name 1

OS:Connection,
  {55a6682b-e517-403a-8c3a-5b9fca174cd3}, !- Handle
  {09f34a16-920e-4e91-b396-a313b1dfab9b}, !- Source Object
  3,                                      !- Outlet Port
  {e84356f0-69af-4559-830b-dd82a530ce46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1050001-42ee-46d2-8002-431e9288b469}, !- Handle
  {6149db0a-1044-4d42-ad71-65f2f7814593}, !- Source Object
  2,                                      !- Outlet Port
  {756b923d-0398-495a-be5e-54506643f69b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5ae651ee-b461-4c0b-ab7f-349c807620d5}, !- Handle
  {579182a7-0a06-4dfa-85dc-d858106f056b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
