  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bd49781d-7504-489f-bb7f-e3330b8bbb66}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 66, !- Name
  {42d5ef8d-f2df-4cf8-85ea-0b6f0e6d6c44}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {4ecabb89-e3de-4aae-901b-c93117e37085}, !- Handle
  F9 NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- Control Zone Name
  {33e0fb7a-0a2b-4ef5-8686-a90d68c4ebf7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {5e1a1443-68ae-4ef9-b5a2-26776e64bfb2}, !- Handle
  F9 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {511b989c-7a55-43b3-a5bc-7c61344acda9}, !- Water Inlet Node Name
  {f111f3ba-bac8-40f3-a778-eb75e38439cf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {59c285da-2e9f-4ca1-b287-e35b02b99436}, !- Heating Capacity Curve Name
  {6e3eab63-1ff5-4abb-abcf-30726d2ba70b}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {59c285da-2e9f-4ca1-b287-e35b02b99436}, !- Handle
  Curve Quad Linear 199,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6e3eab63-1ff5-4abb-abcf-30726d2ba70b}, !- Handle
  Curve Quad Linear 200,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ad4d7fb3-69e2-497d-9d8c-349c8f8f359a}, !- Handle
  F9 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {4168cf65-fec5-4011-aa9f-1e24d589ccbb}, !- Inlet Port
  {511b989c-7a55-43b3-a5bc-7c61344acda9}; !- Outlet Port

OS:Connection,
  {4168cf65-fec5-4011-aa9f-1e24d589ccbb}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  136,                                    !- Outlet Port
  {ad4d7fb3-69e2-497d-9d8c-349c8f8f359a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe437101-7608-4756-b899-b29a3b57b84b}, !- Handle
  F9 NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {f111f3ba-bac8-40f3-a778-eb75e38439cf}, !- Inlet Port
  {9246937d-5a04-4a72-8bc1-b5af7461441b}; !- Outlet Port

OS:Connection,
  {511b989c-7a55-43b3-a5bc-7c61344acda9}, !- Handle
  {ad4d7fb3-69e2-497d-9d8c-349c8f8f359a}, !- Source Object
  3,                                      !- Outlet Port
  {5e1a1443-68ae-4ef9-b5a2-26776e64bfb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f111f3ba-bac8-40f3-a778-eb75e38439cf}, !- Handle
  {5e1a1443-68ae-4ef9-b5a2-26776e64bfb2}, !- Source Object
  3,                                      !- Outlet Port
  {fe437101-7608-4756-b899-b29a3b57b84b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9246937d-5a04-4a72-8bc1-b5af7461441b}, !- Handle
  {fe437101-7608-4756-b899-b29a3b57b84b}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  136;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {ce4b497e-a3e7-4959-a5a0-f1d3d47fe9f8}, !- Handle
  F9 NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {d491ecec-d174-47f2-be66-0dd8b10eebd7}, !- Handle
  F9 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {db9eafe9-cdce-4288-963e-9aaedaaaa7a4}, !- Water Inlet Node Name
  {0e64b6b6-479a-4fae-a453-fc15099d5cd8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {0355c9f1-f7fe-4790-a2d4-b79065b1ed26}, !- Total Cooling Capacity Curve Name
  {ac28ce47-8f13-4c26-9cdd-6596e2516eaa}, !- Sensible Cooling Capacity Curve Name
  {981cef35-268a-4167-bf88-57aa243a0dbe}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {0355c9f1-f7fe-4790-a2d4-b79065b1ed26}, !- Handle
  TotCoolCapCurve 66,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {ac28ce47-8f13-4c26-9cdd-6596e2516eaa}, !- Handle
  Curve Quint Linear 67,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {981cef35-268a-4167-bf88-57aa243a0dbe}, !- Handle
  Curve Quad Linear 201,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a25ebeac-8d24-4b45-bed6-05199b599e97}, !- Handle
  F9 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {a2846d6e-832d-4f32-93df-c4e8d4985455}, !- Inlet Port
  {db9eafe9-cdce-4288-963e-9aaedaaaa7a4}; !- Outlet Port

OS:Connection,
  {a2846d6e-832d-4f32-93df-c4e8d4985455}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  137,                                    !- Outlet Port
  {a25ebeac-8d24-4b45-bed6-05199b599e97}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f923a74b-00b9-415d-9f2a-bfabdd714d00}, !- Handle
  F9 NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {0e64b6b6-479a-4fae-a453-fc15099d5cd8}, !- Inlet Port
  {235e3888-a30b-435c-8fd9-6b6eeba73f82}; !- Outlet Port

OS:Connection,
  {db9eafe9-cdce-4288-963e-9aaedaaaa7a4}, !- Handle
  {a25ebeac-8d24-4b45-bed6-05199b599e97}, !- Source Object
  3,                                      !- Outlet Port
  {d491ecec-d174-47f2-be66-0dd8b10eebd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e64b6b6-479a-4fae-a453-fc15099d5cd8}, !- Handle
  {d491ecec-d174-47f2-be66-0dd8b10eebd7}, !- Source Object
  3,                                      !- Outlet Port
  {f923a74b-00b9-415d-9f2a-bfabdd714d00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {235e3888-a30b-435c-8fd9-6b6eeba73f82}, !- Handle
  {f923a74b-00b9-415d-9f2a-bfabdd714d00}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  137;                                    !- Inlet Port

OS:Fan:OnOff,
  {36fc406b-3a74-4681-8037-300ba3bbe2f2}, !- Handle
  F9 NE Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {149ee325-95a0-4c2c-882b-b22bc6fd0c76}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8f4670bc-d51c-42c8-8c2a-a5dc8039986c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {149ee325-95a0-4c2c-882b-b22bc6fd0c76}, !- Handle
  Fan On Off Power Curve 66,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8f4670bc-d51c-42c8-8c2a-a5dc8039986c}, !- Handle
  Fan On Off Efficiency Curve 66,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {821f1af6-e223-4968-b032-498a41f13fd0}, !- Handle
  F9 NE Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {76b1868c-c03c-4a02-811d-e969359fc606}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {7051de2c-e746-4bce-892d-73bdff832144}, !- Air Inlet Node Name
  {6ff18caf-0e5c-46f0-859c-254b0641bc67}, !- Air Outlet Node Name
  {36fc406b-3a74-4681-8037-300ba3bbe2f2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {5e1a1443-68ae-4ef9-b5a2-26776e64bfb2}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {d491ecec-d174-47f2-be66-0dd8b10eebd7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {ce4b497e-a3e7-4959-a5a0-f1d3d47fe9f8}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6ff18caf-0e5c-46f0-859c-254b0641bc67}, !- Handle
  {821f1af6-e223-4968-b032-498a41f13fd0}, !- Source Object
  7,                                      !- Outlet Port
  {33e0fb7a-0a2b-4ef5-8686-a90d68c4ebf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {414fad6d-7fa8-4563-9a5f-0bae2af8370c}, !- Handle
  F9 NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79c3f361-5341-4f2e-8b6a-1a15a5e25e62}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79c3f361-5341-4f2e-8b6a-1a15a5e25e62}, !- Handle
  Controller Mechanical Ventilation 67,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e8bbb425-d193-4f01-b16d-16eb33d15b55}, !- Handle
  F9 NE Apartment ZN PSZ-AC OA System,    !- Name
  {414fad6d-7fa8-4563-9a5f-0bae2af8370c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {10f7c711-afa5-4ba5-9dcb-e389e542bb99}, !- Mixed Air Node Name
  {a725f4d6-9758-493f-97eb-b67e1a7c0231}, !- Outdoor Air Stream Node Name
  {96a83fcb-da0b-46d8-b6b9-6aece43e3553}, !- Relief Air Stream Node Name
  {cb3e29aa-9d4d-4014-b25c-f84e616da9d2}; !- Return Air Stream Node Name

OS:Node,
  {079964bc-d77c-492e-a8c2-151c794c4976}, !- Handle
  F9 NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a725f4d6-9758-493f-97eb-b67e1a7c0231}; !- Outlet Port

OS:Connection,
  {a725f4d6-9758-493f-97eb-b67e1a7c0231}, !- Handle
  {079964bc-d77c-492e-a8c2-151c794c4976}, !- Source Object
  3,                                      !- Outlet Port
  {e8bbb425-d193-4f01-b16d-16eb33d15b55}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f9cfd9eb-ddc9-441b-8af3-e0d95028eb91}, !- Handle
  F9 NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {96a83fcb-da0b-46d8-b6b9-6aece43e3553}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {96a83fcb-da0b-46d8-b6b9-6aece43e3553}, !- Handle
  {e8bbb425-d193-4f01-b16d-16eb33d15b55}, !- Source Object
  7,                                      !- Outlet Port
  {f9cfd9eb-ddc9-441b-8af3-e0d95028eb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74cde169-1fc7-43cb-ad6a-be2591024933}, !- Handle
  F9 NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {10f7c711-afa5-4ba5-9dcb-e389e542bb99}, !- Inlet Port
  {7051de2c-e746-4bce-892d-73bdff832144}; !- Outlet Port

OS:Connection,
  {cb3e29aa-9d4d-4014-b25c-f84e616da9d2}, !- Handle
  {85027442-e450-4c35-a803-2a9fcfe92110}, !- Source Object
  3,                                      !- Outlet Port
  {e8bbb425-d193-4f01-b16d-16eb33d15b55}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {10f7c711-afa5-4ba5-9dcb-e389e542bb99}, !- Handle
  {e8bbb425-d193-4f01-b16d-16eb33d15b55}, !- Source Object
  5,                                      !- Outlet Port
  {74cde169-1fc7-43cb-ad6a-be2591024933}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7051de2c-e746-4bce-892d-73bdff832144}, !- Handle
  {74cde169-1fc7-43cb-ad6a-be2591024933}, !- Source Object
  3,                                      !- Outlet Port
  {821f1af6-e223-4968-b032-498a41f13fd0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {42d5ef8d-f2df-4cf8-85ea-0b6f0e6d6c44}, !- Handle
  Availability Manager Night Cycle 67,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {57b2dd85-eeef-40dd-962f-1750b3cc10dd}, !- Control Zone or Zone List Name
  {60999fd1-b893-4daa-a669-31d71fe4ac00}, !- Cooling Control Zone or Zone List Name
  {7d8ff503-aa06-4fb3-ac04-36fff4ff83ad}, !- Heating Control Zone or Zone List Name
  {4ad92121-dd09-41a7-beba-c5ffb3ad76d6}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {57b2dd85-eeef-40dd-962f-1750b3cc10dd}, !- Handle
  Availability Manager Night Cycle 67 Control Zone List; !- Name

OS:ModelObjectList,
  {60999fd1-b893-4daa-a669-31d71fe4ac00}, !- Handle
  Availability Manager Night Cycle 67 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d8ff503-aa06-4fb3-ac04-36fff4ff83ad}, !- Handle
  Availability Manager Night Cycle 67 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4ad92121-dd09-41a7-beba-c5ffb3ad76d6}, !- Handle
  Availability Manager Night Cycle 67 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {47b7ec66-5fc2-481e-a66a-03cf826c77cd}, !- Handle
  F9 NE Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {8edc313d-7e78-45cd-a582-a50b080ea44d}, !- Air Inlet Node Name
  {440269ae-2874-42f1-9364-c35994262efd}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62ee92cc-890f-421c-8e5d-c2cbe40d7711}, !- Handle
  F9 NE Apartment ZN Return Air Node,     !- Name
  {c011219d-fc90-4592-9a90-2dc00cad3acf}, !- Inlet Port
  {f7e646ef-99bc-46b5-8d8b-696b4aee9414}; !- Outlet Port

OS:Connection,
  {d572c049-4098-4ff7-8e06-f2673ad7cfb3}, !- Handle
  {4e57d61f-2bd8-45b8-8d80-9cc3a77fb9a1}, !- Source Object
  3,                                      !- Outlet Port
  {7d9fbed6-e69e-4689-a3e8-4676ab084a5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c011219d-fc90-4592-9a90-2dc00cad3acf}, !- Handle
  {5482e38c-d9d4-43e7-a10e-7bfde93ba80d}, !- Source Object
  2,                                      !- Outlet Port
  {62ee92cc-890f-421c-8e5d-c2cbe40d7711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e646ef-99bc-46b5-8d8b-696b4aee9414}, !- Handle
  {62ee92cc-890f-421c-8e5d-c2cbe40d7711}, !- Source Object
  3,                                      !- Outlet Port
  {6149db0a-1044-4d42-ad71-65f2f7814593}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1339e09f-508b-4cae-b987-f9bdd9aeb059}, !- Handle
  F9 NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2dae0c92-dbad-45fb-a2c6-41bcc8920677}, !- Inlet Port
  {8edc313d-7e78-45cd-a582-a50b080ea44d}; !- Outlet Port

OS:Connection,
  {2dae0c92-dbad-45fb-a2c6-41bcc8920677}, !- Handle
  {e84356f0-69af-4559-830b-dd82a530ce46}, !- Source Object
  3,                                      !- Outlet Port
  {1339e09f-508b-4cae-b987-f9bdd9aeb059}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8edc313d-7e78-45cd-a582-a50b080ea44d}, !- Handle
  {1339e09f-508b-4cae-b987-f9bdd9aeb059}, !- Source Object
  3,                                      !- Outlet Port
  {47b7ec66-5fc2-481e-a66a-03cf826c77cd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {440269ae-2874-42f1-9364-c35994262efd}, !- Handle
  {47b7ec66-5fc2-481e-a66a-03cf826c77cd}, !- Source Object
  4,                                      !- Outlet Port
  {4e57d61f-2bd8-45b8-8d80-9cc3a77fb9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {4b6ed745-6137-45d7-b3c1-78af8e5a5630}, !- Handle
  F9 N1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {a77cb6a4-5385-40fc-93e3-72eb5bdb4f8c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {2d0390ff-67c0-459e-adb2-27d5efbf2744}, !- Supply Side Inlet Node Name
  {df40ebbc-be3c-43ec-8f66-0de1c99dda41}, !- Demand Side Outlet Node Name
  {4be0e0f8-da12-40ea-bfdb-4baf1b578f11}, !- Demand Side Inlet Node A
  {f491452f-fc9a-4459-bc92-ffb9e3c100ae}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {78426881-90b2-4e56-b0b7-a2d646199e4d}, !- Demand Mixer Name
  {7fcfdb39-6719-41e3-a893-c1a27635f394}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {57f624b2-74d5-4fe2-bdb3-dc7b880c5419}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {2d0390ff-67c0-459e-adb2-27d5efbf2744}, !- Inlet Port
  {54603687-2dc6-41fd-823e-b911d7576aa2}; !- Outlet Port

OS:Node,
  {c357079b-8885-40bc-8ae9-c7854beaee65}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {adbd93df-0910-40c6-891c-6017bcf74eac}, !- Inlet Port
  {f491452f-fc9a-4459-bc92-ffb9e3c100ae}; !- Outlet Port

OS:Connection,
  {2d0390ff-67c0-459e-adb2-27d5efbf2744}, !- Handle
  {4b6ed745-6137-45d7-b3c1-78af8e5a5630}, !- Source Object
  9,                                      !- Outlet Port
  {57f624b2-74d5-4fe2-bdb3-dc7b880c5419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f491452f-fc9a-4459-bc92-ffb9e3c100ae}, !- Handle
  {c357079b-8885-40bc-8ae9-c7854beaee65}, !- Source Object
  3,                                      !- Outlet Port
  {4b6ed745-6137-45d7-b3c1-78af8e5a5630}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a88a47cf-f478-4988-a7ec-c4eb05ca2126}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {4be0e0f8-da12-40ea-bfdb-4baf1b578f11}, !- Inlet Port
  {0625f606-cf9c-4121-8980-0bc9c36a9e05}; !- Outlet Port

OS:Node,
  {69bc3bd8-8b00-4d2f-99f4-a529ff910f16}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {9ffbc74c-ab67-43e6-ae18-0139c56ad564}, !- Inlet Port
  {df40ebbc-be3c-43ec-8f66-0de1c99dda41}; !- Outlet Port

OS:Node,
  {b8339264-1580-4afb-995c-a962e4581384}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {43308698-b5ac-44a0-8fe5-ba490ab7a459}, !- Inlet Port
  {b01bb362-903f-4280-8175-555ac8827c53}; !- Outlet Port

OS:Connection,
  {4be0e0f8-da12-40ea-bfdb-4baf1b578f11}, !- Handle
  {4b6ed745-6137-45d7-b3c1-78af8e5a5630}, !- Source Object
  11,                                     !- Outlet Port
  {a88a47cf-f478-4988-a7ec-c4eb05ca2126}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df40ebbc-be3c-43ec-8f66-0de1c99dda41}, !- Handle
  {69bc3bd8-8b00-4d2f-99f4-a529ff910f16}, !- Source Object
  3,                                      !- Outlet Port
  {4b6ed745-6137-45d7-b3c1-78af8e5a5630}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7fcfdb39-6719-41e3-a893-c1a27635f394}, !- Handle
  Air Loop HVAC Zone Splitter 68,         !- Name
  {0625f606-cf9c-4121-8980-0bc9c36a9e05}, !- Inlet Node Name
  {99742de0-2cf3-456f-9d0c-27153742d57f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {78426881-90b2-4e56-b0b7-a2d646199e4d}, !- Handle
  Air Loop HVAC Zone Mixer 68,            !- Name
  {9ffbc74c-ab67-43e6-ae18-0139c56ad564}, !- Outlet Node Name
  {18f6b793-055f-4921-a13c-367bcf6e1b43}; !- Inlet Node Name 1

OS:Connection,
  {0625f606-cf9c-4121-8980-0bc9c36a9e05}, !- Handle
  {a88a47cf-f478-4988-a7ec-c4eb05ca2126}, !- Source Object
  3,                                      !- Outlet Port
  {7fcfdb39-6719-41e3-a893-c1a27635f394}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ffbc74c-ab67-43e6-ae18-0139c56ad564}, !- Handle
  {78426881-90b2-4e56-b0b7-a2d646199e4d}, !- Source Object
  2,                                      !- Outlet Port
  {69bc3bd8-8b00-4d2f-99f4-a529ff910f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7bbd03bb-f9d6-4517-85be-df646a2055d2}, !- Handle
  {4b6ed745-6137-45d7-b3c1-78af8e5a5630}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a77cb6a4-5385-40fc-93e3-72eb5bdb4f8c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 67, !- Name
  {d5568987-7ca4-41d8-ab0f-3b5548bbb4bb}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {babf34f6-9bd5-45fa-b498-c1315fc7dfba}, !- Handle
  F9 N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- Control Zone Name
  {c357079b-8885-40bc-8ae9-c7854beaee65}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {6bf85885-9ce1-4f9f-be2d-8794c0f46e8d}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {2b2d3b68-ef49-4b10-926b-b839a474b8ab}, !- Water Inlet Node Name
  {846efc3c-342d-46d0-bf34-2ab7f2fccc6a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {5664a73c-d1f2-41c7-89fd-144140a5e2ed}, !- Heating Capacity Curve Name
  {5a34c8f4-5b8a-4542-80ab-156032436c76}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {5664a73c-d1f2-41c7-89fd-144140a5e2ed}, !- Handle
  Curve Quad Linear 202,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5a34c8f4-5b8a-4542-80ab-156032436c76}, !- Handle
  Curve Quad Linear 203,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {4de502c1-da31-42c9-befe-c6b26b6b2b65}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {7f4ff17c-7ea5-4a97-85a6-c756f56459d9}, !- Inlet Port
  {2b2d3b68-ef49-4b10-926b-b839a474b8ab}; !- Outlet Port

OS:Connection,
  {7f4ff17c-7ea5-4a97-85a6-c756f56459d9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  138,                                    !- Outlet Port
  {4de502c1-da31-42c9-befe-c6b26b6b2b65}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a7b9c70-0ca8-4531-a352-8f3f08f68bf2}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {846efc3c-342d-46d0-bf34-2ab7f2fccc6a}, !- Inlet Port
  {6ccc762e-c612-44ce-a55f-b328886fc3c2}; !- Outlet Port

OS:Connection,
  {2b2d3b68-ef49-4b10-926b-b839a474b8ab}, !- Handle
  {4de502c1-da31-42c9-befe-c6b26b6b2b65}, !- Source Object
  3,                                      !- Outlet Port
  {6bf85885-9ce1-4f9f-be2d-8794c0f46e8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {846efc3c-342d-46d0-bf34-2ab7f2fccc6a}, !- Handle
  {6bf85885-9ce1-4f9f-be2d-8794c0f46e8d}, !- Source Object
  3,                                      !- Outlet Port
  {4a7b9c70-0ca8-4531-a352-8f3f08f68bf2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ccc762e-c612-44ce-a55f-b328886fc3c2}, !- Handle
  {4a7b9c70-0ca8-4531-a352-8f3f08f68bf2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  138;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {48a28f54-2362-47c2-842a-b9c1eac4ba57}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2d71a349-bba5-4a63-9747-7649a6854a6e}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {0b7c2727-51b4-48d9-8b73-579adcd12060}, !- Water Inlet Node Name
  {6a563b48-b7b8-4256-a091-764aeff3edea}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {3e082c8d-9ab3-487d-a915-93933261ee46}, !- Total Cooling Capacity Curve Name
  {d9e956df-1de3-4b37-bacd-9807120f5263}, !- Sensible Cooling Capacity Curve Name
  {4b9e84b0-0088-4eb4-9254-a92108e6f244}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {3e082c8d-9ab3-487d-a915-93933261ee46}, !- Handle
  TotCoolCapCurve 67,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {d9e956df-1de3-4b37-bacd-9807120f5263}, !- Handle
  Curve Quint Linear 68,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4b9e84b0-0088-4eb4-9254-a92108e6f244}, !- Handle
  Curve Quad Linear 204,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1c4f549a-b109-453c-b011-7b1f52338448}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {9f84aee3-4a14-439a-8205-1f48ad9c5f11}, !- Inlet Port
  {0b7c2727-51b4-48d9-8b73-579adcd12060}; !- Outlet Port

OS:Connection,
  {9f84aee3-4a14-439a-8205-1f48ad9c5f11}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  139,                                    !- Outlet Port
  {1c4f549a-b109-453c-b011-7b1f52338448}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5951796-9de6-44ed-bb2c-ea0f7e192ecf}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {6a563b48-b7b8-4256-a091-764aeff3edea}, !- Inlet Port
  {5ccb940a-77b8-44b2-a06c-e8e2a2ed19bc}; !- Outlet Port

OS:Connection,
  {0b7c2727-51b4-48d9-8b73-579adcd12060}, !- Handle
  {1c4f549a-b109-453c-b011-7b1f52338448}, !- Source Object
  3,                                      !- Outlet Port
  {2d71a349-bba5-4a63-9747-7649a6854a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a563b48-b7b8-4256-a091-764aeff3edea}, !- Handle
  {2d71a349-bba5-4a63-9747-7649a6854a6e}, !- Source Object
  3,                                      !- Outlet Port
  {b5951796-9de6-44ed-bb2c-ea0f7e192ecf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ccb940a-77b8-44b2-a06c-e8e2a2ed19bc}, !- Handle
  {b5951796-9de6-44ed-bb2c-ea0f7e192ecf}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  139;                                    !- Inlet Port

OS:Fan:OnOff,
  {aa5816c1-3304-475e-889b-d0e34b2e9bdc}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bfb88c6c-f7a1-48ee-b975-007bb81e142a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {368dcacf-df54-413b-b8e3-51dfcb0a5eff}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bfb88c6c-f7a1-48ee-b975-007bb81e142a}, !- Handle
  Fan On Off Power Curve 67,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {368dcacf-df54-413b-b8e3-51dfcb0a5eff}, !- Handle
  Fan On Off Efficiency Curve 67,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8ccb3729-4b4a-4094-a078-1714b18ff496}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {57bd6c59-1a69-4b70-8955-3baafb465c1b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {bb627aae-9a15-4745-8578-c715fc71d19a}, !- Air Inlet Node Name
  {adbd93df-0910-40c6-891c-6017bcf74eac}, !- Air Outlet Node Name
  {aa5816c1-3304-475e-889b-d0e34b2e9bdc}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {6bf85885-9ce1-4f9f-be2d-8794c0f46e8d}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2d71a349-bba5-4a63-9747-7649a6854a6e}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {48a28f54-2362-47c2-842a-b9c1eac4ba57}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {adbd93df-0910-40c6-891c-6017bcf74eac}, !- Handle
  {8ccb3729-4b4a-4094-a078-1714b18ff496}, !- Source Object
  7,                                      !- Outlet Port
  {c357079b-8885-40bc-8ae9-c7854beaee65}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {895489f4-bfba-4c3f-9931-87736a2deeaf}, !- Handle
  F9 N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f223b325-3ff9-4de6-b52c-21106c9cb7eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f223b325-3ff9-4de6-b52c-21106c9cb7eb}, !- Handle
  Controller Mechanical Ventilation 68,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {402ea76a-1a14-458b-bccf-04af6c3ccb86}, !- Handle
  F9 N1 Apartment ZN PSZ-AC OA System,    !- Name
  {895489f4-bfba-4c3f-9931-87736a2deeaf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dc42051d-512b-4ba9-a3c8-59647d471cac}, !- Mixed Air Node Name
  {a6d7498e-4309-46d1-a9fe-31580c6e0143}, !- Outdoor Air Stream Node Name
  {da790050-dcfb-4311-a5a9-5871c3299cae}, !- Relief Air Stream Node Name
  {54603687-2dc6-41fd-823e-b911d7576aa2}; !- Return Air Stream Node Name

OS:Node,
  {d669b6dc-1d3e-431f-9cd4-bd42ce630c8e}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a6d7498e-4309-46d1-a9fe-31580c6e0143}; !- Outlet Port

OS:Connection,
  {a6d7498e-4309-46d1-a9fe-31580c6e0143}, !- Handle
  {d669b6dc-1d3e-431f-9cd4-bd42ce630c8e}, !- Source Object
  3,                                      !- Outlet Port
  {402ea76a-1a14-458b-bccf-04af6c3ccb86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c913a1b8-3d8a-4143-a7e7-4080965cc9bf}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {da790050-dcfb-4311-a5a9-5871c3299cae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {da790050-dcfb-4311-a5a9-5871c3299cae}, !- Handle
  {402ea76a-1a14-458b-bccf-04af6c3ccb86}, !- Source Object
  7,                                      !- Outlet Port
  {c913a1b8-3d8a-4143-a7e7-4080965cc9bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {14f6ceea-ddd7-4673-9c2c-72fd8a5a72bd}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {dc42051d-512b-4ba9-a3c8-59647d471cac}, !- Inlet Port
  {bb627aae-9a15-4745-8578-c715fc71d19a}; !- Outlet Port

OS:Connection,
  {54603687-2dc6-41fd-823e-b911d7576aa2}, !- Handle
  {57f624b2-74d5-4fe2-bdb3-dc7b880c5419}, !- Source Object
  3,                                      !- Outlet Port
  {402ea76a-1a14-458b-bccf-04af6c3ccb86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {dc42051d-512b-4ba9-a3c8-59647d471cac}, !- Handle
  {402ea76a-1a14-458b-bccf-04af6c3ccb86}, !- Source Object
  5,                                      !- Outlet Port
  {14f6ceea-ddd7-4673-9c2c-72fd8a5a72bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb627aae-9a15-4745-8578-c715fc71d19a}, !- Handle
  {14f6ceea-ddd7-4673-9c2c-72fd8a5a72bd}, !- Source Object
  3,                                      !- Outlet Port
  {8ccb3729-4b4a-4094-a078-1714b18ff496}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {d5568987-7ca4-41d8-ab0f-3b5548bbb4bb}, !- Handle
  Availability Manager Night Cycle 68,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2b5860a7-40db-48ea-a4e2-6cee632baeaa}, !- Control Zone or Zone List Name
  {47c1e0e4-da78-498b-b5f1-f2a0985f2631}, !- Cooling Control Zone or Zone List Name
  {dc9beb93-103a-4911-9185-785689c10266}, !- Heating Control Zone or Zone List Name
  {a7515fe1-bc3c-4b20-b499-d6a240e56fdd}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2b5860a7-40db-48ea-a4e2-6cee632baeaa}, !- Handle
  Availability Manager Night Cycle 68 Control Zone List; !- Name

OS:ModelObjectList,
  {47c1e0e4-da78-498b-b5f1-f2a0985f2631}, !- Handle
  Availability Manager Night Cycle 68 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dc9beb93-103a-4911-9185-785689c10266}, !- Handle
  Availability Manager Night Cycle 68 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a7515fe1-bc3c-4b20-b499-d6a240e56fdd}, !- Handle
  Availability Manager Night Cycle 68 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c8024d61-b0de-4e93-a8e3-9ee674f8dc95}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {1932eed0-968a-4b32-8fed-48bc607950a6}, !- Air Inlet Node Name
  {43308698-b5ac-44a0-8fe5-ba490ab7a459}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {eb16b724-f53e-4541-9587-058f1052458d}, !- Handle
  F9 N1 Apartment ZN Return Air Node,     !- Name
  {0ff0c19a-f9b1-4714-8a16-f571491ed225}, !- Inlet Port
  {18f6b793-055f-4921-a13c-367bcf6e1b43}; !- Outlet Port

OS:Connection,
  {b01bb362-903f-4280-8175-555ac8827c53}, !- Handle
  {b8339264-1580-4afb-995c-a962e4581384}, !- Source Object
  3,                                      !- Outlet Port
  {0097306a-1a93-412d-9ad2-ea5f2b816c9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ff0c19a-f9b1-4714-8a16-f571491ed225}, !- Handle
  {e720ce3f-5510-4498-b5c9-a5ab1652f9a4}, !- Source Object
  2,                                      !- Outlet Port
  {eb16b724-f53e-4541-9587-058f1052458d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18f6b793-055f-4921-a13c-367bcf6e1b43}, !- Handle
  {eb16b724-f53e-4541-9587-058f1052458d}, !- Source Object
  3,                                      !- Outlet Port
  {78426881-90b2-4e56-b0b7-a2d646199e4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b9028a39-16f7-491e-acf6-647fb1c88754}, !- Handle
  F9 N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {99742de0-2cf3-456f-9d0c-27153742d57f}, !- Inlet Port
  {1932eed0-968a-4b32-8fed-48bc607950a6}; !- Outlet Port

OS:Connection,
  {99742de0-2cf3-456f-9d0c-27153742d57f}, !- Handle
  {7fcfdb39-6719-41e3-a893-c1a27635f394}, !- Source Object
  3,                                      !- Outlet Port
  {b9028a39-16f7-491e-acf6-647fb1c88754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1932eed0-968a-4b32-8fed-48bc607950a6}, !- Handle
  {b9028a39-16f7-491e-acf6-647fb1c88754}, !- Source Object
  3,                                      !- Outlet Port
  {c8024d61-b0de-4e93-a8e3-9ee674f8dc95}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {43308698-b5ac-44a0-8fe5-ba490ab7a459}, !- Handle
  {c8024d61-b0de-4e93-a8e3-9ee674f8dc95}, !- Source Object
  4,                                      !- Outlet Port
  {b8339264-1580-4afb-995c-a962e4581384}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {cb7df18a-065e-4c3c-9a8b-c38ecc878d11}, !- Handle
  F9 N2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {01356457-c522-4c65-83ac-38be08fbdf93}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {227fd40c-b052-4a46-973d-f587b7f3a6ef}, !- Supply Side Inlet Node Name
  {9ace0da6-5f5b-4ccc-91a1-fb610cf9addf}, !- Demand Side Outlet Node Name
  {71bd4ace-bfde-41a8-a797-35ac35d07ef5}, !- Demand Side Inlet Node A
  {a266e529-5ddb-481e-a08f-301d9be399f0}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f06e88df-4997-4d08-8320-e397c462f702}, !- Demand Mixer Name
  {de7d84b1-4656-4b3f-80f0-23cc89b40108}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf251dfb-7bdd-47b6-b8b9-caa0b4760739}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {227fd40c-b052-4a46-973d-f587b7f3a6ef}, !- Inlet Port
  {39ad3590-4054-462a-9979-05114b0badeb}; !- Outlet Port

OS:Node,
  {dc60616b-47fc-4aee-8b92-c98223d52e47}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {a884f979-adc4-4207-a925-294041e0966a}, !- Inlet Port
  {a266e529-5ddb-481e-a08f-301d9be399f0}; !- Outlet Port

OS:Connection,
  {227fd40c-b052-4a46-973d-f587b7f3a6ef}, !- Handle
  {cb7df18a-065e-4c3c-9a8b-c38ecc878d11}, !- Source Object
  9,                                      !- Outlet Port
  {cf251dfb-7bdd-47b6-b8b9-caa0b4760739}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a266e529-5ddb-481e-a08f-301d9be399f0}, !- Handle
  {dc60616b-47fc-4aee-8b92-c98223d52e47}, !- Source Object
  3,                                      !- Outlet Port
  {cb7df18a-065e-4c3c-9a8b-c38ecc878d11}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {fd602ec9-0a46-4c58-9ac1-c64337ec2dd7}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {71bd4ace-bfde-41a8-a797-35ac35d07ef5}, !- Inlet Port
  {91b23996-1fdd-4ad4-9240-27d424c49b14}; !- Outlet Port

OS:Node,
  {95d03678-2be2-480c-8e4b-55e1f3bcd7d6}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {7003ce6c-f28c-4a6e-a4f9-8a2367239120}, !- Inlet Port
  {9ace0da6-5f5b-4ccc-91a1-fb610cf9addf}; !- Outlet Port

OS:Node,
  {d7a0b72e-b7ea-418e-8926-3ce0f0a87e8f}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {93b36048-9619-4de6-8e06-674a772d4b2d}, !- Inlet Port
  {0d4678ba-c330-40a7-80e2-4ffbabd3aabc}; !- Outlet Port

OS:Connection,
  {71bd4ace-bfde-41a8-a797-35ac35d07ef5}, !- Handle
  {cb7df18a-065e-4c3c-9a8b-c38ecc878d11}, !- Source Object
  11,                                     !- Outlet Port
  {fd602ec9-0a46-4c58-9ac1-c64337ec2dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ace0da6-5f5b-4ccc-91a1-fb610cf9addf}, !- Handle
  {95d03678-2be2-480c-8e4b-55e1f3bcd7d6}, !- Source Object
  3,                                      !- Outlet Port
  {cb7df18a-065e-4c3c-9a8b-c38ecc878d11}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {de7d84b1-4656-4b3f-80f0-23cc89b40108}, !- Handle
  Air Loop HVAC Zone Splitter 69,         !- Name
  {91b23996-1fdd-4ad4-9240-27d424c49b14}, !- Inlet Node Name
  {57877ded-a1d8-4c20-9679-a81cc62b2bd4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f06e88df-4997-4d08-8320-e397c462f702}, !- Handle
  Air Loop HVAC Zone Mixer 69,            !- Name
  {7003ce6c-f28c-4a6e-a4f9-8a2367239120}, !- Outlet Node Name
  {29402617-b4f0-4177-afce-6104921b05c6}; !- Inlet Node Name 1

OS:Connection,
  {91b23996-1fdd-4ad4-9240-27d424c49b14}, !- Handle
  {fd602ec9-0a46-4c58-9ac1-c64337ec2dd7}, !- Source Object
  3,                                      !- Outlet Port
  {de7d84b1-4656-4b3f-80f0-23cc89b40108}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7003ce6c-f28c-4a6e-a4f9-8a2367239120}, !- Handle
  {f06e88df-4997-4d08-8320-e397c462f702}, !- Source Object
  2,                                      !- Outlet Port
  {95d03678-2be2-480c-8e4b-55e1f3bcd7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d570ca27-88a2-4940-ad8a-97aa674374eb}, !- Handle
  {cb7df18a-065e-4c3c-9a8b-c38ecc878d11}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {01356457-c522-4c65-83ac-38be08fbdf93}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 68, !- Name
  {c07b4762-bead-4464-894d-a8209d2324e4}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {f9f651a4-0eca-4445-86ce-a16eb69665b1}, !- Handle
  F9 N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- Control Zone Name
  {dc60616b-47fc-4aee-8b92-c98223d52e47}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b5bb3a0f-aa3f-4efb-894c-62fc44fa53f7}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH, !- Name
  {3c970107-d945-4e9e-8ff0-a05fbb2f190b}, !- Water Inlet Node Name
  {aea6a410-aafc-40a4-9c30-d0b09dfc3958}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {f93fcb0a-9b59-4878-8c8b-dd07eb835c08}, !- Heating Capacity Curve Name
  {35614694-4665-40de-a812-eafa7ae49bce}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {f93fcb0a-9b59-4878-8c8b-dd07eb835c08}, !- Handle
  Curve Quad Linear 205,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {35614694-4665-40de-a812-eafa7ae49bce}, !- Handle
  Curve Quad Linear 206,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {257662bc-e41f-4302-b7ce-dd571a516883}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {8f8dc4f7-9d58-45a4-92ee-3515028e199f}, !- Inlet Port
  {3c970107-d945-4e9e-8ff0-a05fbb2f190b}; !- Outlet Port

OS:Connection,
  {8f8dc4f7-9d58-45a4-92ee-3515028e199f}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  140,                                    !- Outlet Port
  {257662bc-e41f-4302-b7ce-dd571a516883}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9c645e1-f2cc-4c8b-9d2a-5ae2bacf7a00}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 11 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {aea6a410-aafc-40a4-9c30-d0b09dfc3958}, !- Inlet Port
  {4fa5f34a-a203-4119-9267-94eb2bf9c79d}; !- Outlet Port

OS:Connection,
  {3c970107-d945-4e9e-8ff0-a05fbb2f190b}, !- Handle
  {257662bc-e41f-4302-b7ce-dd571a516883}, !- Source Object
  3,                                      !- Outlet Port
  {b5bb3a0f-aa3f-4efb-894c-62fc44fa53f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aea6a410-aafc-40a4-9c30-d0b09dfc3958}, !- Handle
  {b5bb3a0f-aa3f-4efb-894c-62fc44fa53f7}, !- Source Object
  3,                                      !- Outlet Port
  {c9c645e1-f2cc-4c8b-9d2a-5ae2bacf7a00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fa5f34a-a203-4119-9267-94eb2bf9c79d}, !- Handle
  {c9c645e1-f2cc-4c8b-9d2a-5ae2bacf7a00}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  140;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {a01a1406-5ec0-4acd-bb15-4dc320b67d30}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {475a3662-de71-48c1-a933-775bf5d249d6}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER, !- Name
  {4a60755f-6206-44a7-a877-19770849885b}, !- Water Inlet Node Name
  {e7d9c963-acc1-445e-8b53-bf5276d29e9d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {8e1fe30a-c244-433c-b611-31ec9e59444e}, !- Total Cooling Capacity Curve Name
  {e3b68e1e-fa66-4f11-886a-d30269c50399}, !- Sensible Cooling Capacity Curve Name
  {43e73064-616f-47ad-aab0-8932f9359c4d}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {8e1fe30a-c244-433c-b611-31ec9e59444e}, !- Handle
  TotCoolCapCurve 68,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {e3b68e1e-fa66-4f11-886a-d30269c50399}, !- Handle
  Curve Quint Linear 69,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {43e73064-616f-47ad-aab0-8932f9359c4d}, !- Handle
  Curve Quad Linear 207,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {142e43c6-054b-4ff7-981f-a966a5aaec4c}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Inlet Water Node, !- Name
  {b1e2051b-5928-4fa6-b2bb-be7dcf9ad461}, !- Inlet Port
  {4a60755f-6206-44a7-a877-19770849885b}; !- Outlet Port

OS:Connection,
  {b1e2051b-5928-4fa6-b2bb-be7dcf9ad461}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  141,                                    !- Outlet Port
  {142e43c6-054b-4ff7-981f-a966a5aaec4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55946858-4ee4-40c3-bca4-e2064e5a8dd8}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 11kBtu/hr 11.2EER Outlet Water Node, !- Name
  {e7d9c963-acc1-445e-8b53-bf5276d29e9d}, !- Inlet Port
  {443277f1-9625-4db7-b871-b1f29222973b}; !- Outlet Port

OS:Connection,
  {4a60755f-6206-44a7-a877-19770849885b}, !- Handle
  {142e43c6-054b-4ff7-981f-a966a5aaec4c}, !- Source Object
  3,                                      !- Outlet Port
  {475a3662-de71-48c1-a933-775bf5d249d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d9c963-acc1-445e-8b53-bf5276d29e9d}, !- Handle
  {475a3662-de71-48c1-a933-775bf5d249d6}, !- Source Object
  3,                                      !- Outlet Port
  {55946858-4ee4-40c3-bca4-e2064e5a8dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {443277f1-9625-4db7-b871-b1f29222973b}, !- Handle
  {55946858-4ee4-40c3-bca4-e2064e5a8dd8}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  141;                                    !- Inlet Port

OS:Fan:OnOff,
  {bfc635dd-6ce0-4918-a947-9928b8886213}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3f2da715-69e2-4c22-aa79-207d1b59c088}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8c65c74f-c98e-4fc4-baf6-d26d13b6abb3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3f2da715-69e2-4c22-aa79-207d1b59c088}, !- Handle
  Fan On Off Power Curve 68,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8c65c74f-c98e-4fc4-baf6-d26d13b6abb3}, !- Handle
  Fan On Off Efficiency Curve 68,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7c15557f-9c55-45d5-8645-31f5f4d6c0b0}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {c7441af8-e93f-48ed-947a-ef1f033fd34f}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {c3af57d6-38ab-4b01-9d54-5ddd0d511464}, !- Air Inlet Node Name
  {a884f979-adc4-4207-a925-294041e0966a}, !- Air Outlet Node Name
  {bfc635dd-6ce0-4918-a947-9928b8886213}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {b5bb3a0f-aa3f-4efb-894c-62fc44fa53f7}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {475a3662-de71-48c1-a933-775bf5d249d6}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a01a1406-5ec0-4acd-bb15-4dc320b67d30}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {a884f979-adc4-4207-a925-294041e0966a}, !- Handle
  {7c15557f-9c55-45d5-8645-31f5f4d6c0b0}, !- Source Object
  7,                                      !- Outlet Port
  {dc60616b-47fc-4aee-8b92-c98223d52e47}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {93cce687-1521-4695-9acd-0d07d047be58}, !- Handle
  F9 N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ecf7fd8-06e3-4d8a-b1b1-b4def14b92bf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ecf7fd8-06e3-4d8a-b1b1-b4def14b92bf}, !- Handle
  Controller Mechanical Ventilation 69,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c33205e3-2f78-4664-9302-77bfb2591cbd}, !- Handle
  F9 N2 Apartment ZN PSZ-AC OA System,    !- Name
  {93cce687-1521-4695-9acd-0d07d047be58}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {307a20b3-68d9-43d0-ba7d-8d00338f9f37}, !- Mixed Air Node Name
  {81180ac0-5b4d-4c8d-87ed-617ae11f465b}, !- Outdoor Air Stream Node Name
  {b193a000-6b60-43c9-a287-06e4982b6113}, !- Relief Air Stream Node Name
  {39ad3590-4054-462a-9979-05114b0badeb}; !- Return Air Stream Node Name

OS:Node,
  {ba5e4df2-87ea-4107-b7b2-a9db49a863b3}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {81180ac0-5b4d-4c8d-87ed-617ae11f465b}; !- Outlet Port

OS:Connection,
  {81180ac0-5b4d-4c8d-87ed-617ae11f465b}, !- Handle
  {ba5e4df2-87ea-4107-b7b2-a9db49a863b3}, !- Source Object
  3,                                      !- Outlet Port
  {c33205e3-2f78-4664-9302-77bfb2591cbd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a644eda7-4769-4f7a-9a94-3b7433e25cbb}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {b193a000-6b60-43c9-a287-06e4982b6113}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b193a000-6b60-43c9-a287-06e4982b6113}, !- Handle
  {c33205e3-2f78-4664-9302-77bfb2591cbd}, !- Source Object
  7,                                      !- Outlet Port
  {a644eda7-4769-4f7a-9a94-3b7433e25cbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72f7bec8-a89e-4522-8d9c-6d9cdb932861}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {307a20b3-68d9-43d0-ba7d-8d00338f9f37}, !- Inlet Port
  {c3af57d6-38ab-4b01-9d54-5ddd0d511464}; !- Outlet Port

OS:Connection,
  {39ad3590-4054-462a-9979-05114b0badeb}, !- Handle
  {cf251dfb-7bdd-47b6-b8b9-caa0b4760739}, !- Source Object
  3,                                      !- Outlet Port
  {c33205e3-2f78-4664-9302-77bfb2591cbd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {307a20b3-68d9-43d0-ba7d-8d00338f9f37}, !- Handle
  {c33205e3-2f78-4664-9302-77bfb2591cbd}, !- Source Object
  5,                                      !- Outlet Port
  {72f7bec8-a89e-4522-8d9c-6d9cdb932861}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3af57d6-38ab-4b01-9d54-5ddd0d511464}, !- Handle
  {72f7bec8-a89e-4522-8d9c-6d9cdb932861}, !- Source Object
  3,                                      !- Outlet Port
  {7c15557f-9c55-45d5-8645-31f5f4d6c0b0}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c07b4762-bead-4464-894d-a8209d2324e4}, !- Handle
  Availability Manager Night Cycle 69,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {949482e1-db7e-4abd-a6a4-ef6d67c6f3d5}, !- Control Zone or Zone List Name
  {49b92e2f-d48b-485d-9295-2c0e2d21f926}, !- Cooling Control Zone or Zone List Name
  {aff8c206-f9a7-4cf9-886f-05b574a19022}, !- Heating Control Zone or Zone List Name
  {2c85caee-e146-44bb-86c7-8aab33f09bff}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {949482e1-db7e-4abd-a6a4-ef6d67c6f3d5}, !- Handle
  Availability Manager Night Cycle 69 Control Zone List; !- Name

OS:ModelObjectList,
  {49b92e2f-d48b-485d-9295-2c0e2d21f926}, !- Handle
  Availability Manager Night Cycle 69 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {aff8c206-f9a7-4cf9-886f-05b574a19022}, !- Handle
  Availability Manager Night Cycle 69 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2c85caee-e146-44bb-86c7-8aab33f09bff}, !- Handle
  Availability Manager Night Cycle 69 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d6deae84-b0b6-4fb0-80f8-24ccdb0e594d}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {83d832bb-cd3e-4ff9-b05f-fd6e16e4ad18}, !- Air Inlet Node Name
  {93b36048-9619-4de6-8e06-674a772d4b2d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {07765571-fe3b-40bd-aaaa-b652b4fd69d7}, !- Handle
  F9 N2 Apartment ZN Return Air Node,     !- Name
  {3865fd74-0b0c-4404-b61f-2bc8c76e9345}, !- Inlet Port
  {29402617-b4f0-4177-afce-6104921b05c6}; !- Outlet Port

OS:Connection,
  {0d4678ba-c330-40a7-80e2-4ffbabd3aabc}, !- Handle
  {d7a0b72e-b7ea-418e-8926-3ce0f0a87e8f}, !- Source Object
  3,                                      !- Outlet Port
  {9748414f-6ef0-4b54-b136-58560c40b5d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3865fd74-0b0c-4404-b61f-2bc8c76e9345}, !- Handle
  {1a5e6720-f13c-47df-b204-e9116cfb96d6}, !- Source Object
  2,                                      !- Outlet Port
  {07765571-fe3b-40bd-aaaa-b652b4fd69d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29402617-b4f0-4177-afce-6104921b05c6}, !- Handle
  {07765571-fe3b-40bd-aaaa-b652b4fd69d7}, !- Source Object
  3,                                      !- Outlet Port
  {f06e88df-4997-4d08-8320-e397c462f702}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c9dc3c26-6956-4567-ae46-956ef1b74202}, !- Handle
  F9 N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {57877ded-a1d8-4c20-9679-a81cc62b2bd4}, !- Inlet Port
  {83d832bb-cd3e-4ff9-b05f-fd6e16e4ad18}; !- Outlet Port

OS:Connection,
  {57877ded-a1d8-4c20-9679-a81cc62b2bd4}, !- Handle
  {de7d84b1-4656-4b3f-80f0-23cc89b40108}, !- Source Object
  3,                                      !- Outlet Port
  {c9dc3c26-6956-4567-ae46-956ef1b74202}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83d832bb-cd3e-4ff9-b05f-fd6e16e4ad18}, !- Handle
  {c9dc3c26-6956-4567-ae46-956ef1b74202}, !- Source Object
  3,                                      !- Outlet Port
  {d6deae84-b0b6-4fb0-80f8-24ccdb0e594d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {93b36048-9619-4de6-8e06-674a772d4b2d}, !- Handle
  {d6deae84-b0b6-4fb0-80f8-24ccdb0e594d}, !- Source Object
  4,                                      !- Outlet Port
  {d7a0b72e-b7ea-418e-8926-3ce0f0a87e8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {8c1d4bb2-14f1-4467-b696-2f3db86b63c3}, !- Handle
  F9 S1 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {b37583bf-c476-44b9-b5eb-dd95875ec091}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d9b8fc18-003b-400a-a92c-71fd32b1075e}, !- Supply Side Inlet Node Name
  {b399a734-1fa6-48b8-85b9-7945292d6331}, !- Demand Side Outlet Node Name
  {44b6ae02-b262-479e-9ef3-e1cc4c2d96c1}, !- Demand Side Inlet Node A
  {a19dc177-93c5-4517-8f68-ac374f70ecaf}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {153facba-9d46-4027-8347-4711b6e579b7}, !- Demand Mixer Name
  {386d90c3-5dd9-4440-942b-6e562a0d00e0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ed2d6dab-7251-4a82-949e-ef5ec8f1294d}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {d9b8fc18-003b-400a-a92c-71fd32b1075e}, !- Inlet Port
  {ba63d700-c956-46e2-b257-6382f8593537}; !- Outlet Port

OS:Node,
  {e01fe421-60de-4c7b-a45b-a3b82c3f131e}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {aef26ecb-ca36-4ce0-89a7-44969a70c17c}, !- Inlet Port
  {a19dc177-93c5-4517-8f68-ac374f70ecaf}; !- Outlet Port

OS:Connection,
  {d9b8fc18-003b-400a-a92c-71fd32b1075e}, !- Handle
  {8c1d4bb2-14f1-4467-b696-2f3db86b63c3}, !- Source Object
  9,                                      !- Outlet Port
  {ed2d6dab-7251-4a82-949e-ef5ec8f1294d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a19dc177-93c5-4517-8f68-ac374f70ecaf}, !- Handle
  {e01fe421-60de-4c7b-a45b-a3b82c3f131e}, !- Source Object
  3,                                      !- Outlet Port
  {8c1d4bb2-14f1-4467-b696-2f3db86b63c3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a0559fbd-d4bb-4524-9160-3b735c9c73b3}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {44b6ae02-b262-479e-9ef3-e1cc4c2d96c1}, !- Inlet Port
  {2bd4fe1a-2825-487b-a038-2ac37dde5426}; !- Outlet Port

OS:Node,
  {431ae19a-7508-4e6c-a276-e257107bec2f}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {45534fce-aa6e-4f79-be99-58a78896aa62}, !- Inlet Port
  {b399a734-1fa6-48b8-85b9-7945292d6331}; !- Outlet Port

OS:Node,
  {bb28dbc2-49e9-4d51-af1b-c778bd16ba91}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {c3d54a12-7f1c-4129-8e1f-b02d9e5c2bba}, !- Inlet Port
  {f23ecca2-41b1-4d02-a5ee-3f86d819ea4d}; !- Outlet Port

OS:Connection,
  {44b6ae02-b262-479e-9ef3-e1cc4c2d96c1}, !- Handle
  {8c1d4bb2-14f1-4467-b696-2f3db86b63c3}, !- Source Object
  11,                                     !- Outlet Port
  {a0559fbd-d4bb-4524-9160-3b735c9c73b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b399a734-1fa6-48b8-85b9-7945292d6331}, !- Handle
  {431ae19a-7508-4e6c-a276-e257107bec2f}, !- Source Object
  3,                                      !- Outlet Port
  {8c1d4bb2-14f1-4467-b696-2f3db86b63c3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {386d90c3-5dd9-4440-942b-6e562a0d00e0}, !- Handle
  Air Loop HVAC Zone Splitter 70,         !- Name
  {2bd4fe1a-2825-487b-a038-2ac37dde5426}, !- Inlet Node Name
  {21ef38a9-c56b-4838-9302-85f188f508b2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {153facba-9d46-4027-8347-4711b6e579b7}, !- Handle
  Air Loop HVAC Zone Mixer 70,            !- Name
  {45534fce-aa6e-4f79-be99-58a78896aa62}, !- Outlet Node Name
  {efbe1c80-93f1-4829-bdc7-8e433c0f6b13}; !- Inlet Node Name 1

OS:Connection,
  {2bd4fe1a-2825-487b-a038-2ac37dde5426}, !- Handle
  {a0559fbd-d4bb-4524-9160-3b735c9c73b3}, !- Source Object
  3,                                      !- Outlet Port
  {386d90c3-5dd9-4440-942b-6e562a0d00e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45534fce-aa6e-4f79-be99-58a78896aa62}, !- Handle
  {153facba-9d46-4027-8347-4711b6e579b7}, !- Source Object
  2,                                      !- Outlet Port
  {431ae19a-7508-4e6c-a276-e257107bec2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0757b896-912b-4b73-b700-68a71f3c6c6c}, !- Handle
  {8c1d4bb2-14f1-4467-b696-2f3db86b63c3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b37583bf-c476-44b9-b5eb-dd95875ec091}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 69, !- Name
  {6db41ec4-92da-4c4a-830e-b09cd7e942ec}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {38721ad1-1b7f-4deb-872b-b07d199c82f8}, !- Handle
  F9 S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- Control Zone Name
  {e01fe421-60de-4c7b-a45b-a3b82c3f131e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {8d3002aa-25f4-4226-a11b-dd89104723ad}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {6859f811-2a06-4683-bc99-bdabad91f5ae}, !- Water Inlet Node Name
  {6b2c2704-89bf-48f2-9790-3fcdedb2049f}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {4cff489f-de10-4d9b-ad78-ede590c5353c}, !- Heating Capacity Curve Name
  {4461c8dc-e0e5-432f-b0ca-f13dbbcab161}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {4cff489f-de10-4d9b-ad78-ede590c5353c}, !- Handle
  Curve Quad Linear 208,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {4461c8dc-e0e5-432f-b0ca-f13dbbcab161}, !- Handle
  Curve Quad Linear 209,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {96625589-d92b-4adb-809b-0904ad28535a}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {8542afc1-0f5f-4200-8b4e-158d1f292622}, !- Inlet Port
  {6859f811-2a06-4683-bc99-bdabad91f5ae}; !- Outlet Port

OS:Connection,
  {8542afc1-0f5f-4200-8b4e-158d1f292622}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  142,                                    !- Outlet Port
  {96625589-d92b-4adb-809b-0904ad28535a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a96e8bbf-130e-4267-a852-0216a6b9456a}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {6b2c2704-89bf-48f2-9790-3fcdedb2049f}, !- Inlet Port
  {e9c84244-9197-412b-9ea0-dde570ff2156}; !- Outlet Port

OS:Connection,
  {6859f811-2a06-4683-bc99-bdabad91f5ae}, !- Handle
  {96625589-d92b-4adb-809b-0904ad28535a}, !- Source Object
  3,                                      !- Outlet Port
  {8d3002aa-25f4-4226-a11b-dd89104723ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b2c2704-89bf-48f2-9790-3fcdedb2049f}, !- Handle
  {8d3002aa-25f4-4226-a11b-dd89104723ad}, !- Source Object
  3,                                      !- Outlet Port
  {a96e8bbf-130e-4267-a852-0216a6b9456a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9c84244-9197-412b-9ea0-dde570ff2156}, !- Handle
  {a96e8bbf-130e-4267-a852-0216a6b9456a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  142;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {33e28e20-194f-47e1-a129-3ae8a0576830}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {aef71475-c3f9-4196-81bc-b4ad19d28031}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {7e4b3519-2a7e-4db1-829c-da9bf77b7b95}, !- Water Inlet Node Name
  {f1e62301-92f7-4eee-a8bb-0134f1e0abaa}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {f983af15-07ea-4b77-b536-6f6ff7725722}, !- Total Cooling Capacity Curve Name
  {c8523bdf-c882-468b-9d9e-bd99d810a8bc}, !- Sensible Cooling Capacity Curve Name
  {6945b71c-df47-424f-add5-cb35c6cdbf38}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {f983af15-07ea-4b77-b536-6f6ff7725722}, !- Handle
  TotCoolCapCurve 69,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {c8523bdf-c882-468b-9d9e-bd99d810a8bc}, !- Handle
  Curve Quint Linear 70,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {6945b71c-df47-424f-add5-cb35c6cdbf38}, !- Handle
  Curve Quad Linear 210,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {48be9146-be73-4b7e-ae83-12cbf5b0622a}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {c967e773-770b-4d7b-a8e4-bf92a28ab3fd}, !- Inlet Port
  {7e4b3519-2a7e-4db1-829c-da9bf77b7b95}; !- Outlet Port

OS:Connection,
  {c967e773-770b-4d7b-a8e4-bf92a28ab3fd}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  143,                                    !- Outlet Port
  {48be9146-be73-4b7e-ae83-12cbf5b0622a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {35553e58-c8b3-4d6f-9de8-f05d93d737bf}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {f1e62301-92f7-4eee-a8bb-0134f1e0abaa}, !- Inlet Port
  {72bcd4ee-e2f0-470a-9afb-5bd0f04d1ed2}; !- Outlet Port

OS:Connection,
  {7e4b3519-2a7e-4db1-829c-da9bf77b7b95}, !- Handle
  {48be9146-be73-4b7e-ae83-12cbf5b0622a}, !- Source Object
  3,                                      !- Outlet Port
  {aef71475-c3f9-4196-81bc-b4ad19d28031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1e62301-92f7-4eee-a8bb-0134f1e0abaa}, !- Handle
  {aef71475-c3f9-4196-81bc-b4ad19d28031}, !- Source Object
  3,                                      !- Outlet Port
  {35553e58-c8b3-4d6f-9de8-f05d93d737bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72bcd4ee-e2f0-470a-9afb-5bd0f04d1ed2}, !- Handle
  {35553e58-c8b3-4d6f-9de8-f05d93d737bf}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  143;                                    !- Inlet Port

OS:Fan:OnOff,
  {fd535ce0-32c4-4614-b210-89e0738a288d}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cffb6dc5-c03b-48c2-87dc-c31866c2ca59}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bfe127de-a47b-4f92-9078-28095b9eb666}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cffb6dc5-c03b-48c2-87dc-c31866c2ca59}, !- Handle
  Fan On Off Power Curve 69,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bfe127de-a47b-4f92-9078-28095b9eb666}, !- Handle
  Fan On Off Efficiency Curve 69,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {18b35aa7-7ffc-4659-893e-af83649164ea}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {799c674d-9148-4b2a-bc8c-78f29e250191}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {d210510a-929f-4a01-9bb8-4f7ee868adb8}, !- Air Inlet Node Name
  {aef26ecb-ca36-4ce0-89a7-44969a70c17c}, !- Air Outlet Node Name
  {fd535ce0-32c4-4614-b210-89e0738a288d}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {8d3002aa-25f4-4226-a11b-dd89104723ad}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {aef71475-c3f9-4196-81bc-b4ad19d28031}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {33e28e20-194f-47e1-a129-3ae8a0576830}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {aef26ecb-ca36-4ce0-89a7-44969a70c17c}, !- Handle
  {18b35aa7-7ffc-4659-893e-af83649164ea}, !- Source Object
  7,                                      !- Outlet Port
  {e01fe421-60de-4c7b-a45b-a3b82c3f131e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fefccb82-da54-4d57-829b-8da1b77c4b60}, !- Handle
  F9 S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb10d207-b9d5-4bfb-a7f6-8e22e01c8b75}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb10d207-b9d5-4bfb-a7f6-8e22e01c8b75}, !- Handle
  Controller Mechanical Ventilation 70,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1a148deb-eb2e-45c0-871d-7f821812686f}, !- Handle
  F9 S1 Apartment ZN PSZ-AC OA System,    !- Name
  {fefccb82-da54-4d57-829b-8da1b77c4b60}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {33b718b8-cd28-44f2-95ed-3ecc7a1d2463}, !- Mixed Air Node Name
  {8a29e887-e997-46ac-a561-5bdb25130945}, !- Outdoor Air Stream Node Name
  {9f749e9b-b65f-434b-a8f5-705007289cad}, !- Relief Air Stream Node Name
  {ba63d700-c956-46e2-b257-6382f8593537}; !- Return Air Stream Node Name

OS:Node,
  {0d437ad0-c2e8-46e3-a977-d6341f63e35c}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {8a29e887-e997-46ac-a561-5bdb25130945}; !- Outlet Port

OS:Connection,
  {8a29e887-e997-46ac-a561-5bdb25130945}, !- Handle
  {0d437ad0-c2e8-46e3-a977-d6341f63e35c}, !- Source Object
  3,                                      !- Outlet Port
  {1a148deb-eb2e-45c0-871d-7f821812686f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a41929db-5ba2-40c6-b7b1-e01c19d8a6b9}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {9f749e9b-b65f-434b-a8f5-705007289cad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9f749e9b-b65f-434b-a8f5-705007289cad}, !- Handle
  {1a148deb-eb2e-45c0-871d-7f821812686f}, !- Source Object
  7,                                      !- Outlet Port
  {a41929db-5ba2-40c6-b7b1-e01c19d8a6b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {544719bd-e909-43b0-ace6-83f73af18a81}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {33b718b8-cd28-44f2-95ed-3ecc7a1d2463}, !- Inlet Port
  {d210510a-929f-4a01-9bb8-4f7ee868adb8}; !- Outlet Port

OS:Connection,
  {ba63d700-c956-46e2-b257-6382f8593537}, !- Handle
  {ed2d6dab-7251-4a82-949e-ef5ec8f1294d}, !- Source Object
  3,                                      !- Outlet Port
  {1a148deb-eb2e-45c0-871d-7f821812686f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {33b718b8-cd28-44f2-95ed-3ecc7a1d2463}, !- Handle
  {1a148deb-eb2e-45c0-871d-7f821812686f}, !- Source Object
  5,                                      !- Outlet Port
  {544719bd-e909-43b0-ace6-83f73af18a81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d210510a-929f-4a01-9bb8-4f7ee868adb8}, !- Handle
  {544719bd-e909-43b0-ace6-83f73af18a81}, !- Source Object
  3,                                      !- Outlet Port
  {18b35aa7-7ffc-4659-893e-af83649164ea}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6db41ec4-92da-4c4a-830e-b09cd7e942ec}, !- Handle
  Availability Manager Night Cycle 70,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {15647e5f-4654-4015-a465-43a1cb063ed4}, !- Control Zone or Zone List Name
  {bc402cad-0516-473e-a552-1e1deeba633d}, !- Cooling Control Zone or Zone List Name
  {b7da4b1e-1087-4d34-8b68-9d3c10a36f72}, !- Heating Control Zone or Zone List Name
  {7e07d0b9-f732-4957-bc36-b6322084ee88}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15647e5f-4654-4015-a465-43a1cb063ed4}, !- Handle
  Availability Manager Night Cycle 70 Control Zone List; !- Name

OS:ModelObjectList,
  {bc402cad-0516-473e-a552-1e1deeba633d}, !- Handle
  Availability Manager Night Cycle 70 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b7da4b1e-1087-4d34-8b68-9d3c10a36f72}, !- Handle
  Availability Manager Night Cycle 70 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7e07d0b9-f732-4957-bc36-b6322084ee88}, !- Handle
  Availability Manager Night Cycle 70 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9c5b0c79-f200-41b7-aa30-198dfbf7bb9f}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d4c64287-53e6-4cb6-a231-55846d58af52}, !- Air Inlet Node Name
  {c3d54a12-7f1c-4129-8e1f-b02d9e5c2bba}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {efad81fe-da38-45b9-84f8-d8371dee2f16}, !- Handle
  F9 S1 Apartment ZN Return Air Node,     !- Name
  {70b89661-6583-40f9-807a-e28cfdcf629a}, !- Inlet Port
  {efbe1c80-93f1-4829-bdc7-8e433c0f6b13}; !- Outlet Port

OS:Connection,
  {f23ecca2-41b1-4d02-a5ee-3f86d819ea4d}, !- Handle
  {bb28dbc2-49e9-4d51-af1b-c778bd16ba91}, !- Source Object
  3,                                      !- Outlet Port
  {ca6ce0a4-f129-403a-9bc9-7135bf4ba18e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70b89661-6583-40f9-807a-e28cfdcf629a}, !- Handle
  {866b91c3-dbd2-4ce7-940f-3634ceb5b2a6}, !- Source Object
  2,                                      !- Outlet Port
  {efad81fe-da38-45b9-84f8-d8371dee2f16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efbe1c80-93f1-4829-bdc7-8e433c0f6b13}, !- Handle
  {efad81fe-da38-45b9-84f8-d8371dee2f16}, !- Source Object
  3,                                      !- Outlet Port
  {153facba-9d46-4027-8347-4711b6e579b7}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a3cc24b4-48e6-4122-bdaf-0d0b555ff583}, !- Handle
  F9 S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {21ef38a9-c56b-4838-9302-85f188f508b2}, !- Inlet Port
  {d4c64287-53e6-4cb6-a231-55846d58af52}; !- Outlet Port

OS:Connection,
  {21ef38a9-c56b-4838-9302-85f188f508b2}, !- Handle
  {386d90c3-5dd9-4440-942b-6e562a0d00e0}, !- Source Object
  3,                                      !- Outlet Port
  {a3cc24b4-48e6-4122-bdaf-0d0b555ff583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c64287-53e6-4cb6-a231-55846d58af52}, !- Handle
  {a3cc24b4-48e6-4122-bdaf-0d0b555ff583}, !- Source Object
  3,                                      !- Outlet Port
  {9c5b0c79-f200-41b7-aa30-198dfbf7bb9f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3d54a12-7f1c-4129-8e1f-b02d9e5c2bba}, !- Handle
  {9c5b0c79-f200-41b7-aa30-198dfbf7bb9f}, !- Source Object
  4,                                      !- Outlet Port
  {bb28dbc2-49e9-4d51-af1b-c778bd16ba91}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {fbe8d360-65da-428d-951b-878fef84bff2}, !- Handle
  F9 S2 Apartment ZN PSZ-AC,              !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {59483a8c-8ca5-4fbd-8d52-b7cff9ba722a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c8047f37-6407-4500-aac8-70454aa2eaf0}, !- Supply Side Inlet Node Name
  {1e686326-0da7-43cc-851c-c6331a99dcd2}, !- Demand Side Outlet Node Name
  {c7d879b8-36d0-4920-81b0-586662c5dc10}, !- Demand Side Inlet Node A
  {4980a856-edc8-4bda-8e1e-3120276d44e1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {194ba75d-22f5-4e98-b91e-ab34e6f7a2ae}, !- Demand Mixer Name
  {87a834dd-902c-4583-804b-1b7a9baaa7e3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {872e7e7b-3d1c-4f6e-8aa9-4d9b5a8f78f1}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {c8047f37-6407-4500-aac8-70454aa2eaf0}, !- Inlet Port
  {7103f785-83cc-4417-a69a-0d7249fa210b}; !- Outlet Port

OS:Node,
  {c30b81ad-2098-43ab-915b-990635808be6}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {bd380dad-d338-4a0a-97dd-da7e3b0c43ac}, !- Inlet Port
  {4980a856-edc8-4bda-8e1e-3120276d44e1}; !- Outlet Port

OS:Connection,
  {c8047f37-6407-4500-aac8-70454aa2eaf0}, !- Handle
  {fbe8d360-65da-428d-951b-878fef84bff2}, !- Source Object
  9,                                      !- Outlet Port
  {872e7e7b-3d1c-4f6e-8aa9-4d9b5a8f78f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4980a856-edc8-4bda-8e1e-3120276d44e1}, !- Handle
  {c30b81ad-2098-43ab-915b-990635808be6}, !- Source Object
  3,                                      !- Outlet Port
  {fbe8d360-65da-428d-951b-878fef84bff2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c2a48bc9-4956-44d0-ac66-a4f54f97df9b}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {c7d879b8-36d0-4920-81b0-586662c5dc10}, !- Inlet Port
  {8cb6708c-8df2-49b7-a0d8-af98c4a19faf}; !- Outlet Port

OS:Node,
  {9abd7534-0c8c-4903-99ea-5b219efc028d}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {6a04b110-7692-47e7-a1d5-0763f989da15}, !- Inlet Port
  {1e686326-0da7-43cc-851c-c6331a99dcd2}; !- Outlet Port

OS:Node,
  {a89f36e0-edb7-48e7-9bff-c79d42c8894e}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {3f46b08d-6310-4576-a08c-a03890df7f17}, !- Inlet Port
  {b21e3d75-492e-48b5-84b0-d2f0b74c7de7}; !- Outlet Port

OS:Connection,
  {c7d879b8-36d0-4920-81b0-586662c5dc10}, !- Handle
  {fbe8d360-65da-428d-951b-878fef84bff2}, !- Source Object
  11,                                     !- Outlet Port
  {c2a48bc9-4956-44d0-ac66-a4f54f97df9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e686326-0da7-43cc-851c-c6331a99dcd2}, !- Handle
  {9abd7534-0c8c-4903-99ea-5b219efc028d}, !- Source Object
  3,                                      !- Outlet Port
  {fbe8d360-65da-428d-951b-878fef84bff2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {87a834dd-902c-4583-804b-1b7a9baaa7e3}, !- Handle
  Air Loop HVAC Zone Splitter 71,         !- Name
  {8cb6708c-8df2-49b7-a0d8-af98c4a19faf}, !- Inlet Node Name
  {2364b31b-cece-480b-b5a0-93362702d96e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {194ba75d-22f5-4e98-b91e-ab34e6f7a2ae}, !- Handle
  Air Loop HVAC Zone Mixer 71,            !- Name
  {6a04b110-7692-47e7-a1d5-0763f989da15}, !- Outlet Node Name
  {ec31b6c4-3a9e-4628-a260-da0dd47d746a}; !- Inlet Node Name 1

OS:Connection,
  {8cb6708c-8df2-49b7-a0d8-af98c4a19faf}, !- Handle
  {c2a48bc9-4956-44d0-ac66-a4f54f97df9b}, !- Source Object
  3,                                      !- Outlet Port
  {87a834dd-902c-4583-804b-1b7a9baaa7e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a04b110-7692-47e7-a1d5-0763f989da15}, !- Handle
  {194ba75d-22f5-4e98-b91e-ab34e6f7a2ae}, !- Source Object
  2,                                      !- Outlet Port
  {9abd7534-0c8c-4903-99ea-5b219efc028d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aa2b257b-e266-4938-9c9f-52001ae92925}, !- Handle
  {fbe8d360-65da-428d-951b-878fef84bff2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {59483a8c-8ca5-4fbd-8d52-b7cff9ba722a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 70, !- Name
  {e154545a-0215-49e9-a561-b0d267777ad7}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {e4e013d5-3a25-4806-80c8-ca0e89fb6137}, !- Handle
  F9 S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- Control Zone Name
  {c30b81ad-2098-43ab-915b-990635808be6}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {010857bd-a404-4fb0-ac11-243cfdfced49}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH, !- Name
  {1a7878b4-6152-4a74-b53a-d1d28af462ea}, !- Water Inlet Node Name
  {9c81684e-a7ab-456f-8798-20f6ab0f556a}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {e65e877b-3456-47af-b2ae-8a6527efbcb6}, !- Heating Capacity Curve Name
  {caf19bb0-1936-4608-9527-a6331845ea92}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {e65e877b-3456-47af-b2ae-8a6527efbcb6}, !- Handle
  Curve Quad Linear 211,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {caf19bb0-1936-4608-9527-a6331845ea92}, !- Handle
  Curve Quad Linear 212,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e647c927-b1ec-48bc-9307-dd040bf3edcf}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {be6020a7-6ac0-432c-b0c4-1b08a7a956cc}, !- Inlet Port
  {1a7878b4-6152-4a74-b53a-d1d28af462ea}; !- Outlet Port

OS:Connection,
  {be6020a7-6ac0-432c-b0c4-1b08a7a956cc}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  144,                                    !- Outlet Port
  {e647c927-b1ec-48bc-9307-dd040bf3edcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a152ad6d-371c-4971-a589-70c1de46145b}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 13 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {9c81684e-a7ab-456f-8798-20f6ab0f556a}, !- Inlet Port
  {d5b82bc6-443c-4211-b787-7111c62214de}; !- Outlet Port

OS:Connection,
  {1a7878b4-6152-4a74-b53a-d1d28af462ea}, !- Handle
  {e647c927-b1ec-48bc-9307-dd040bf3edcf}, !- Source Object
  3,                                      !- Outlet Port
  {010857bd-a404-4fb0-ac11-243cfdfced49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c81684e-a7ab-456f-8798-20f6ab0f556a}, !- Handle
  {010857bd-a404-4fb0-ac11-243cfdfced49}, !- Source Object
  3,                                      !- Outlet Port
  {a152ad6d-371c-4971-a589-70c1de46145b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5b82bc6-443c-4211-b787-7111c62214de}, !- Handle
  {a152ad6d-371c-4971-a589-70c1de46145b}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  144;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {8707f814-1d7b-4f94-bdf5-1a519602adc2}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a3e522e9-9d1c-4902-a431-e94b489d9883}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER, !- Name
  {a56ac1e5-d6ef-4c39-9e4d-950384acf206}, !- Water Inlet Node Name
  {860a3615-bd4b-4ed2-b4eb-2e4e29a5f33e}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {1ee39971-6994-4db8-acc3-05a04f8d2532}, !- Total Cooling Capacity Curve Name
  {3b7dde79-2d4c-4f62-a3ef-6984a4903d43}, !- Sensible Cooling Capacity Curve Name
  {89653f04-49d5-4e76-bb7a-9a5468acfc33}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {1ee39971-6994-4db8-acc3-05a04f8d2532}, !- Handle
  TotCoolCapCurve 70,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {3b7dde79-2d4c-4f62-a3ef-6984a4903d43}, !- Handle
  Curve Quint Linear 71,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {89653f04-49d5-4e76-bb7a-9a5468acfc33}, !- Handle
  Curve Quad Linear 213,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {39f6af24-dc2e-4aac-9095-e391c5801c8a}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Inlet Water Node, !- Name
  {851e4136-3d87-4ef5-b82d-0fd4e1229dee}, !- Inlet Port
  {a56ac1e5-d6ef-4c39-9e4d-950384acf206}; !- Outlet Port

OS:Connection,
  {851e4136-3d87-4ef5-b82d-0fd4e1229dee}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  145,                                    !- Outlet Port
  {39f6af24-dc2e-4aac-9095-e391c5801c8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f4598093-fdf7-4f73-8d82-df351b1ff5ce}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 13kBtu/hr 11.2EER Outlet Water Node, !- Name
  {860a3615-bd4b-4ed2-b4eb-2e4e29a5f33e}, !- Inlet Port
  {897b3589-5a51-4a9b-a111-62307d37340b}; !- Outlet Port

OS:Connection,
  {a56ac1e5-d6ef-4c39-9e4d-950384acf206}, !- Handle
  {39f6af24-dc2e-4aac-9095-e391c5801c8a}, !- Source Object
  3,                                      !- Outlet Port
  {a3e522e9-9d1c-4902-a431-e94b489d9883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860a3615-bd4b-4ed2-b4eb-2e4e29a5f33e}, !- Handle
  {a3e522e9-9d1c-4902-a431-e94b489d9883}, !- Source Object
  3,                                      !- Outlet Port
  {f4598093-fdf7-4f73-8d82-df351b1ff5ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897b3589-5a51-4a9b-a111-62307d37340b}, !- Handle
  {f4598093-fdf7-4f73-8d82-df351b1ff5ce}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  145;                                    !- Inlet Port

OS:Fan:OnOff,
  {1307decc-8812-4f96-a88e-ccdaafd9f976}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Fan,          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2d8de70-b9d9-4cfa-b7dc-b97d0b6b2221}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6670803e-16bd-4f7e-857f-37c478500c95}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2d8de70-b9d9-4cfa-b7dc-b97d0b6b2221}, !- Handle
  Fan On Off Power Curve 70,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6670803e-16bd-4f7e-857f-37c478500c95}, !- Handle
  Fan On Off Efficiency Curve 70,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f59eedf6-2752-413f-b6a3-1fac9e6e0f1b}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Unitary HP,   !- Name
  Load,                                   !- Control Type
  {3c064b42-c3c7-4660-9fcb-b9048d6138e9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {4c84526d-e265-46df-bd8c-fce501627849}, !- Air Inlet Node Name
  {bd380dad-d338-4a0a-97dd-da7e3b0c43ac}, !- Air Outlet Node Name
  {1307decc-8812-4f96-a88e-ccdaafd9f976}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {010857bd-a404-4fb0-ac11-243cfdfced49}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a3e522e9-9d1c-4902-a431-e94b489d9883}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8707f814-1d7b-4f94-bdf5-1a519602adc2}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {bd380dad-d338-4a0a-97dd-da7e3b0c43ac}, !- Handle
  {f59eedf6-2752-413f-b6a3-1fac9e6e0f1b}, !- Source Object
  7,                                      !- Outlet Port
  {c30b81ad-2098-43ab-915b-990635808be6}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {de726db8-eff0-4df4-a02c-1ad06b6003bc}, !- Handle
  F9 S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bdc98931-cbfe-413c-95ca-0f5a61739915}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bdc98931-cbfe-413c-95ca-0f5a61739915}, !- Handle
  Controller Mechanical Ventilation 71,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e3a3b78d-4116-4a3c-9c40-65c352fb22bf}, !- Handle
  F9 S2 Apartment ZN PSZ-AC OA System,    !- Name
  {de726db8-eff0-4df4-a02c-1ad06b6003bc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {71eee8f8-aa6a-4416-91a2-b0167bd88180}, !- Mixed Air Node Name
  {c3e18b57-4de8-4848-a9ae-7778fb1f4603}, !- Outdoor Air Stream Node Name
  {afe72634-0f1a-4049-bacc-a544cae82181}, !- Relief Air Stream Node Name
  {7103f785-83cc-4417-a69a-0d7249fa210b}; !- Return Air Stream Node Name

OS:Node,
  {dda926db-9ae8-4612-9a00-26e49a348488}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {c3e18b57-4de8-4848-a9ae-7778fb1f4603}; !- Outlet Port

OS:Connection,
  {c3e18b57-4de8-4848-a9ae-7778fb1f4603}, !- Handle
  {dda926db-9ae8-4612-9a00-26e49a348488}, !- Source Object
  3,                                      !- Outlet Port
  {e3a3b78d-4116-4a3c-9c40-65c352fb22bf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {1ffaa8af-23d3-4ca2-b326-50fce8d23880}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {afe72634-0f1a-4049-bacc-a544cae82181}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afe72634-0f1a-4049-bacc-a544cae82181}, !- Handle
  {e3a3b78d-4116-4a3c-9c40-65c352fb22bf}, !- Source Object
  7,                                      !- Outlet Port
  {1ffaa8af-23d3-4ca2-b326-50fce8d23880}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {269f2645-9afd-4e16-b84f-8b1b2b709a3b}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {71eee8f8-aa6a-4416-91a2-b0167bd88180}, !- Inlet Port
  {4c84526d-e265-46df-bd8c-fce501627849}; !- Outlet Port

OS:Connection,
  {7103f785-83cc-4417-a69a-0d7249fa210b}, !- Handle
  {872e7e7b-3d1c-4f6e-8aa9-4d9b5a8f78f1}, !- Source Object
  3,                                      !- Outlet Port
  {e3a3b78d-4116-4a3c-9c40-65c352fb22bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {71eee8f8-aa6a-4416-91a2-b0167bd88180}, !- Handle
  {e3a3b78d-4116-4a3c-9c40-65c352fb22bf}, !- Source Object
  5,                                      !- Outlet Port
  {269f2645-9afd-4e16-b84f-8b1b2b709a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c84526d-e265-46df-bd8c-fce501627849}, !- Handle
  {269f2645-9afd-4e16-b84f-8b1b2b709a3b}, !- Source Object
  3,                                      !- Outlet Port
  {f59eedf6-2752-413f-b6a3-1fac9e6e0f1b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {e154545a-0215-49e9-a561-b0d267777ad7}, !- Handle
  Availability Manager Night Cycle 71,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9ae4b96d-9c27-4926-8d34-7bc624995b7b}, !- Control Zone or Zone List Name
  {75f8338e-1ccf-4ea5-afd5-d60c4972be1d}, !- Cooling Control Zone or Zone List Name
  {27e81bef-1431-40ba-a7b5-ec2d2ac5fce4}, !- Heating Control Zone or Zone List Name
  {98dcb863-d942-4aea-a3c5-ca6afe0dca7e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9ae4b96d-9c27-4926-8d34-7bc624995b7b}, !- Handle
  Availability Manager Night Cycle 71 Control Zone List; !- Name

OS:ModelObjectList,
  {75f8338e-1ccf-4ea5-afd5-d60c4972be1d}, !- Handle
  Availability Manager Night Cycle 71 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {27e81bef-1431-40ba-a7b5-ec2d2ac5fce4}, !- Handle
  Availability Manager Night Cycle 71 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {98dcb863-d942-4aea-a3c5-ca6afe0dca7e}, !- Handle
  Availability Manager Night Cycle 71 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0f8e0858-6d31-41b3-ae95-e787d58ccb96}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Diffuser,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {033bb006-a267-436c-9093-add618b010c8}, !- Air Inlet Node Name
  {3f46b08d-6310-4576-a08c-a03890df7f17}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b68319f5-fc39-4fe0-aefd-5def16476fad}, !- Handle
  F9 S2 Apartment ZN Return Air Node,     !- Name
  {e34ef7e0-d266-4b1e-8a08-a11206b26609}, !- Inlet Port
  {ec31b6c4-3a9e-4628-a260-da0dd47d746a}; !- Outlet Port

OS:Connection,
  {b21e3d75-492e-48b5-84b0-d2f0b74c7de7}, !- Handle
  {a89f36e0-edb7-48e7-9bff-c79d42c8894e}, !- Source Object
  3,                                      !- Outlet Port
  {ad8efae7-3917-47f1-aad6-4ab5aaa544ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e34ef7e0-d266-4b1e-8a08-a11206b26609}, !- Handle
  {dc0154d2-e38a-4c4e-a87e-76f03785b470}, !- Source Object
  2,                                      !- Outlet Port
  {b68319f5-fc39-4fe0-aefd-5def16476fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec31b6c4-3a9e-4628-a260-da0dd47d746a}, !- Handle
  {b68319f5-fc39-4fe0-aefd-5def16476fad}, !- Source Object
  3,                                      !- Outlet Port
  {194ba75d-22f5-4e98-b91e-ab34e6f7a2ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e7d7149-6f1c-472d-a949-f72de99ebee3}, !- Handle
  F9 S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {2364b31b-cece-480b-b5a0-93362702d96e}, !- Inlet Port
  {033bb006-a267-436c-9093-add618b010c8}; !- Outlet Port

OS:Connection,
  {2364b31b-cece-480b-b5a0-93362702d96e}, !- Handle
  {87a834dd-902c-4583-804b-1b7a9baaa7e3}, !- Source Object
  3,                                      !- Outlet Port
  {5e7d7149-6f1c-472d-a949-f72de99ebee3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {033bb006-a267-436c-9093-add618b010c8}, !- Handle
  {5e7d7149-6f1c-472d-a949-f72de99ebee3}, !- Source Object
  3,                                      !- Outlet Port
  {0f8e0858-6d31-41b3-ae95-e787d58ccb96}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3f46b08d-6310-4576-a08c-a03890df7f17}, !- Handle
  {0f8e0858-6d31-41b3-ae95-e787d58ccb96}, !- Source Object
  4,                                      !- Outlet Port
  {a89f36e0-edb7-48e7-9bff-c79d42c8894e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c836fb6a-0a62-4430-9d40-acd79c922c18}, !- Handle
  T SW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {1117120f-2b3a-4ef9-a3ef-a773c921009f}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {92ae0564-53fe-41fa-a64b-21b0e3cf5b33}, !- Supply Side Inlet Node Name
  {90df3632-65b7-4eac-8754-05f7ee428c82}, !- Demand Side Outlet Node Name
  {7024d31e-9cf9-4196-8372-6580ccdcdaf4}, !- Demand Side Inlet Node A
  {7aeb3476-1fc4-4406-906d-db808db194a9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6db0c915-7e1d-487e-9454-8d10cc64402d}, !- Demand Mixer Name
  {07bb8569-e758-43d3-aca2-f9a1163e5c51}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6c7d8c84-6ed2-41ed-8762-fbbaf9318f5d}, !- Handle
  T SW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {92ae0564-53fe-41fa-a64b-21b0e3cf5b33}, !- Inlet Port
  {135e585e-323e-4fb8-ba6d-f60a0990a1a1}; !- Outlet Port

OS:Node,
  {888dfff3-655b-4948-8a54-6ce17d448d7c}, !- Handle
  T SW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {d5c85f41-2b81-4fc6-bdf6-6460c3d533fb}, !- Inlet Port
  {7aeb3476-1fc4-4406-906d-db808db194a9}; !- Outlet Port

OS:Connection,
  {92ae0564-53fe-41fa-a64b-21b0e3cf5b33}, !- Handle
  {c836fb6a-0a62-4430-9d40-acd79c922c18}, !- Source Object
  9,                                      !- Outlet Port
  {6c7d8c84-6ed2-41ed-8762-fbbaf9318f5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7aeb3476-1fc4-4406-906d-db808db194a9}, !- Handle
  {888dfff3-655b-4948-8a54-6ce17d448d7c}, !- Source Object
  3,                                      !- Outlet Port
  {c836fb6a-0a62-4430-9d40-acd79c922c18}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {070a9a6c-3aa0-41c4-961a-c98446e79dce}, !- Handle
  T SW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {7024d31e-9cf9-4196-8372-6580ccdcdaf4}, !- Inlet Port
  {a8030f93-c699-46d7-a905-a11816bebfee}; !- Outlet Port

OS:Node,
  {3623dc5f-b90d-42f3-969f-eb9dadb7776e}, !- Handle
  T SW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {47e56374-f8c0-4fa5-8ab6-451ffa3ffc87}, !- Inlet Port
  {90df3632-65b7-4eac-8754-05f7ee428c82}; !- Outlet Port

OS:Node,
  {52b8b8bf-dd7e-4723-b335-790738dc2553}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {a758a8f9-0343-49d3-8ba0-5c693e13033b}, !- Inlet Port
  {6f0ebe54-a3b7-4abd-a852-1300e653700e}; !- Outlet Port

OS:Connection,
  {7024d31e-9cf9-4196-8372-6580ccdcdaf4}, !- Handle
  {c836fb6a-0a62-4430-9d40-acd79c922c18}, !- Source Object
  11,                                     !- Outlet Port
  {070a9a6c-3aa0-41c4-961a-c98446e79dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90df3632-65b7-4eac-8754-05f7ee428c82}, !- Handle
  {3623dc5f-b90d-42f3-969f-eb9dadb7776e}, !- Source Object
  3,                                      !- Outlet Port
  {c836fb6a-0a62-4430-9d40-acd79c922c18}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {07bb8569-e758-43d3-aca2-f9a1163e5c51}, !- Handle
  Air Loop HVAC Zone Splitter 72,         !- Name
  {a8030f93-c699-46d7-a905-a11816bebfee}, !- Inlet Node Name
  {aca8749d-0220-44aa-84bf-1f56d5464747}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6db0c915-7e1d-487e-9454-8d10cc64402d}, !- Handle
  Air Loop HVAC Zone Mixer 72,            !- Name
  {47e56374-f8c0-4fa5-8ab6-451ffa3ffc87}, !- Outlet Node Name
  {67231f91-a61d-43ca-932a-b0fbe2a5e717}; !- Inlet Node Name 1

OS:Connection,
  {a8030f93-c699-46d7-a905-a11816bebfee}, !- Handle
  {070a9a6c-3aa0-41c4-961a-c98446e79dce}, !- Source Object
  3,                                      !- Outlet Port
  {07bb8569-e758-43d3-aca2-f9a1163e5c51}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47e56374-f8c0-4fa5-8ab6-451ffa3ffc87}, !- Handle
  {6db0c915-7e1d-487e-9454-8d10cc64402d}, !- Source Object
  2,                                      !- Outlet Port
  {3623dc5f-b90d-42f3-969f-eb9dadb7776e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7bd5f609-a66e-45d6-a0c8-f59d741460d4}, !- Handle
  {c836fb6a-0a62-4430-9d40-acd79c922c18}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {1117120f-2b3a-4ef9-a3ef-a773c921009f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 71, !- Name
  {62cb7584-8d63-496e-be97-ca1587c12096}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {16d5a611-86c6-415d-8be7-92d3e73dda6c}, !- Handle
  T SW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- Control Zone Name
  {888dfff3-655b-4948-8a54-6ce17d448d7c}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {b681daaa-dd6c-4aaf-9125-eb5bea6485ca}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH, !- Name
  {b831532e-8829-417d-a55a-bad033f41e4a}, !- Water Inlet Node Name
  {d79fef98-417d-47c2-8ded-28ed8952bb34}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {a7e21907-dae7-45e5-a0eb-99edb97b7909}, !- Heating Capacity Curve Name
  {dced881f-7e9f-4402-9e4d-a48c5b045bf0}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {a7e21907-dae7-45e5-a0eb-99edb97b7909}, !- Handle
  Curve Quad Linear 214,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {dced881f-7e9f-4402-9e4d-a48c5b045bf0}, !- Handle
  Curve Quad Linear 215,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {019068ae-283d-4f84-bed6-c9da6ae35a4d}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {9aee0de0-2a1c-436e-b0c1-26aadfa065f5}, !- Inlet Port
  {b831532e-8829-417d-a55a-bad033f41e4a}; !- Outlet Port

OS:Connection,
  {9aee0de0-2a1c-436e-b0c1-26aadfa065f5}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  146,                                    !- Outlet Port
  {019068ae-283d-4f84-bed6-c9da6ae35a4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {15f81f98-e216-4ebe-b40d-4e6f62487d5e}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 24 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {d79fef98-417d-47c2-8ded-28ed8952bb34}, !- Inlet Port
  {396eb3a8-1a16-4359-bb0f-70dcda907b8f}; !- Outlet Port

OS:Connection,
  {b831532e-8829-417d-a55a-bad033f41e4a}, !- Handle
  {019068ae-283d-4f84-bed6-c9da6ae35a4d}, !- Source Object
  3,                                      !- Outlet Port
  {b681daaa-dd6c-4aaf-9125-eb5bea6485ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d79fef98-417d-47c2-8ded-28ed8952bb34}, !- Handle
  {b681daaa-dd6c-4aaf-9125-eb5bea6485ca}, !- Source Object
  3,                                      !- Outlet Port
  {15f81f98-e216-4ebe-b40d-4e6f62487d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {396eb3a8-1a16-4359-bb0f-70dcda907b8f}, !- Handle
  {15f81f98-e216-4ebe-b40d-4e6f62487d5e}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  146;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {a74dc24a-82c0-49a1-a284-caa7d4d3a5a6}, !- Handle
  T SW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b429337a-7964-4f86-8d9d-0112ec730cc4}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER, !- Name
  {17e48547-ca2a-46ab-9324-adeb43d6c2d9}, !- Water Inlet Node Name
  {b86830a5-6e72-4802-8a48-43f75ff799e4}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {8720e009-a269-458c-9245-050025df1b87}, !- Total Cooling Capacity Curve Name
  {a0f21607-0d25-42c1-b9d0-426d12b1c9df}, !- Sensible Cooling Capacity Curve Name
  {5ef23328-dd45-4a89-a550-7be2d0f8598c}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {8720e009-a269-458c-9245-050025df1b87}, !- Handle
  TotCoolCapCurve 71,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {a0f21607-0d25-42c1-b9d0-426d12b1c9df}, !- Handle
  Curve Quint Linear 72,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5ef23328-dd45-4a89-a550-7be2d0f8598c}, !- Handle
  Curve Quad Linear 216,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {a85b0789-aa78-4201-980b-c8a5a52be580}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER Inlet Water Node, !- Name
  {25c9715a-1c09-44b6-b7f5-a4283d58b6e9}, !- Inlet Port
  {17e48547-ca2a-46ab-9324-adeb43d6c2d9}; !- Outlet Port

OS:Connection,
  {25c9715a-1c09-44b6-b7f5-a4283d58b6e9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  147,                                    !- Outlet Port
  {a85b0789-aa78-4201-980b-c8a5a52be580}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e760af1-63f6-48a3-a8b5-c173e2f19c34}, !- Handle
  T SW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 24kBtu/hr 12.0EER Outlet Water Node, !- Name
  {b86830a5-6e72-4802-8a48-43f75ff799e4}, !- Inlet Port
  {5c19a0db-2c7f-4d14-9853-53006fe2d3ff}; !- Outlet Port

OS:Connection,
  {17e48547-ca2a-46ab-9324-adeb43d6c2d9}, !- Handle
  {a85b0789-aa78-4201-980b-c8a5a52be580}, !- Source Object
  3,                                      !- Outlet Port
  {b429337a-7964-4f86-8d9d-0112ec730cc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b86830a5-6e72-4802-8a48-43f75ff799e4}, !- Handle
  {b429337a-7964-4f86-8d9d-0112ec730cc4}, !- Source Object
  3,                                      !- Outlet Port
  {0e760af1-63f6-48a3-a8b5-c173e2f19c34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c19a0db-2c7f-4d14-9853-53006fe2d3ff}, !- Handle
  {0e760af1-63f6-48a3-a8b5-c173e2f19c34}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  147;                                    !- Inlet Port

OS:Fan:OnOff,
  {c221aca9-d9db-4c28-b2c9-1504d3cb15ea}, !- Handle
  T SW Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db8ff156-b59d-4088-aa61-b8935ae26ca2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a14861fb-bb62-4f4e-bb2f-e2a1020cc6f6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db8ff156-b59d-4088-aa61-b8935ae26ca2}, !- Handle
  Fan On Off Power Curve 71,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a14861fb-bb62-4f4e-bb2f-e2a1020cc6f6}, !- Handle
  Fan On Off Efficiency Curve 71,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {22ae4f44-9c0c-4ea6-acc7-1275396f0473}, !- Handle
  T SW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {ddf0dad4-40a9-48dd-9041-5c59568b34d9}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {ee463f4d-dff2-45af-af44-f93900bad134}, !- Air Inlet Node Name
  {d5c85f41-2b81-4fc6-bdf6-6460c3d533fb}, !- Air Outlet Node Name
  {c221aca9-d9db-4c28-b2c9-1504d3cb15ea}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {b681daaa-dd6c-4aaf-9125-eb5bea6485ca}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b429337a-7964-4f86-8d9d-0112ec730cc4}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {a74dc24a-82c0-49a1-a284-caa7d4d3a5a6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {d5c85f41-2b81-4fc6-bdf6-6460c3d533fb}, !- Handle
  {22ae4f44-9c0c-4ea6-acc7-1275396f0473}, !- Source Object
  7,                                      !- Outlet Port
  {888dfff3-655b-4948-8a54-6ce17d448d7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d57728e8-183f-4fac-a332-a7bd71c579f1}, !- Handle
  T SW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cc71f431-a997-4479-a9cc-0aaef1a31195}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {cc71f431-a997-4479-a9cc-0aaef1a31195}, !- Handle
  Controller Mechanical Ventilation 72,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eb6f8d9f-b414-471d-adb8-36164e72dd43}, !- Handle
  T SW Apartment ZN PSZ-AC OA System,     !- Name
  {d57728e8-183f-4fac-a332-a7bd71c579f1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3fb97f9-8de6-4aa3-b71d-b2d5451bcdde}, !- Mixed Air Node Name
  {e5a6cee3-e1ce-4d18-a071-253d056ff104}, !- Outdoor Air Stream Node Name
  {bc645fdf-eaa8-4060-bff2-68171cce2419}, !- Relief Air Stream Node Name
  {135e585e-323e-4fb8-ba6d-f60a0990a1a1}; !- Return Air Stream Node Name

OS:Node,
  {c818208a-4938-44ee-a04a-66c6b34d531f}, !- Handle
  T SW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {e5a6cee3-e1ce-4d18-a071-253d056ff104}; !- Outlet Port

OS:Connection,
  {e5a6cee3-e1ce-4d18-a071-253d056ff104}, !- Handle
  {c818208a-4938-44ee-a04a-66c6b34d531f}, !- Source Object
  3,                                      !- Outlet Port
  {eb6f8d9f-b414-471d-adb8-36164e72dd43}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0f3e735d-f785-4898-93aa-a07613c9d06e}, !- Handle
  T SW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {bc645fdf-eaa8-4060-bff2-68171cce2419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc645fdf-eaa8-4060-bff2-68171cce2419}, !- Handle
  {eb6f8d9f-b414-471d-adb8-36164e72dd43}, !- Source Object
  7,                                      !- Outlet Port
  {0f3e735d-f785-4898-93aa-a07613c9d06e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {01700953-ddb7-40ad-9b35-3563d26d740d}, !- Handle
  T SW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {e3fb97f9-8de6-4aa3-b71d-b2d5451bcdde}, !- Inlet Port
  {ee463f4d-dff2-45af-af44-f93900bad134}; !- Outlet Port

OS:Connection,
  {135e585e-323e-4fb8-ba6d-f60a0990a1a1}, !- Handle
  {6c7d8c84-6ed2-41ed-8762-fbbaf9318f5d}, !- Source Object
  3,                                      !- Outlet Port
  {eb6f8d9f-b414-471d-adb8-36164e72dd43}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e3fb97f9-8de6-4aa3-b71d-b2d5451bcdde}, !- Handle
  {eb6f8d9f-b414-471d-adb8-36164e72dd43}, !- Source Object
  5,                                      !- Outlet Port
  {01700953-ddb7-40ad-9b35-3563d26d740d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee463f4d-dff2-45af-af44-f93900bad134}, !- Handle
  {01700953-ddb7-40ad-9b35-3563d26d740d}, !- Source Object
  3,                                      !- Outlet Port
  {22ae4f44-9c0c-4ea6-acc7-1275396f0473}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {62cb7584-8d63-496e-be97-ca1587c12096}, !- Handle
  Availability Manager Night Cycle 72,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0b0f83b5-0419-45b8-9d60-f8ba7ce9748d}, !- Control Zone or Zone List Name
  {65a4626a-1e22-46e9-babc-e2a901be5f84}, !- Cooling Control Zone or Zone List Name
  {4833ad76-e6e1-4cc5-a156-0abc273e6b23}, !- Heating Control Zone or Zone List Name
  {c692fd8c-8f75-4cbe-94a4-91217ea0d62b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0b0f83b5-0419-45b8-9d60-f8ba7ce9748d}, !- Handle
  Availability Manager Night Cycle 72 Control Zone List; !- Name

OS:ModelObjectList,
  {65a4626a-1e22-46e9-babc-e2a901be5f84}, !- Handle
  Availability Manager Night Cycle 72 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {4833ad76-e6e1-4cc5-a156-0abc273e6b23}, !- Handle
  Availability Manager Night Cycle 72 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c692fd8c-8f75-4cbe-94a4-91217ea0d62b}, !- Handle
  Availability Manager Night Cycle 72 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {464e9e2a-a9e7-47d8-aaba-eb0b77642004}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {c981d4ad-0b74-40b0-881c-bea208a1679c}, !- Air Inlet Node Name
  {a758a8f9-0343-49d3-8ba0-5c693e13033b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {6d8f18d6-494a-4bf7-9958-04ebfb6ff436}, !- Handle
  T SW Apartment ZN Return Air Node,      !- Name
  {64bf790b-1f7a-4a96-a5c6-949bfdee1f1d}, !- Inlet Port
  {67231f91-a61d-43ca-932a-b0fbe2a5e717}; !- Outlet Port

OS:Connection,
  {6f0ebe54-a3b7-4abd-a852-1300e653700e}, !- Handle
  {52b8b8bf-dd7e-4723-b335-790738dc2553}, !- Source Object
  3,                                      !- Outlet Port
  {7a80548e-6a57-40ad-abb5-fc7380f7c95d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64bf790b-1f7a-4a96-a5c6-949bfdee1f1d}, !- Handle
  {ae1d58cb-0796-495a-bc67-9c01e60cf6be}, !- Source Object
  2,                                      !- Outlet Port
  {6d8f18d6-494a-4bf7-9958-04ebfb6ff436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67231f91-a61d-43ca-932a-b0fbe2a5e717}, !- Handle
  {6d8f18d6-494a-4bf7-9958-04ebfb6ff436}, !- Source Object
  3,                                      !- Outlet Port
  {6db0c915-7e1d-487e-9454-8d10cc64402d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4e7aa74b-66e4-481a-87bd-fb7ad0f00c5f}, !- Handle
  T SW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {aca8749d-0220-44aa-84bf-1f56d5464747}, !- Inlet Port
  {c981d4ad-0b74-40b0-881c-bea208a1679c}; !- Outlet Port

OS:Connection,
  {aca8749d-0220-44aa-84bf-1f56d5464747}, !- Handle
  {07bb8569-e758-43d3-aca2-f9a1163e5c51}, !- Source Object
  3,                                      !- Outlet Port
  {4e7aa74b-66e4-481a-87bd-fb7ad0f00c5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c981d4ad-0b74-40b0-881c-bea208a1679c}, !- Handle
  {4e7aa74b-66e4-481a-87bd-fb7ad0f00c5f}, !- Source Object
  3,                                      !- Outlet Port
  {464e9e2a-a9e7-47d8-aaba-eb0b77642004}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a758a8f9-0343-49d3-8ba0-5c693e13033b}, !- Handle
  {464e9e2a-a9e7-47d8-aaba-eb0b77642004}, !- Source Object
  4,                                      !- Outlet Port
  {52b8b8bf-dd7e-4723-b335-790738dc2553}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {930e3bd2-8e09-49d6-9f23-06025a2367a5}, !- Handle
  T NW Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {7a7a9eae-e11f-495b-8590-608456810310}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3a027da5-dab4-4e72-b5be-6475a6f1ac84}, !- Supply Side Inlet Node Name
  {ba4ea695-cb16-44eb-9190-9bb96c50f973}, !- Demand Side Outlet Node Name
  {d733712b-6685-4a6a-90d0-6c34c30019d5}, !- Demand Side Inlet Node A
  {0fc89e5d-84a1-42b6-abd7-a768ec204c15}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {24e2a8a3-4068-4b23-a911-211404093eb9}, !- Demand Mixer Name
  {093e12b0-7964-4206-9037-28ca0da8b0a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {036c99a3-5dfd-4c02-b343-27a56bf77d70}, !- Handle
  T NW Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {3a027da5-dab4-4e72-b5be-6475a6f1ac84}, !- Inlet Port
  {1144f13d-77d6-4908-855b-bdc466ea2b3b}; !- Outlet Port

OS:Node,
  {5108ed36-d2ec-4dee-a5ee-76461befb59b}, !- Handle
  T NW Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {2a93d065-f550-4025-8324-1a28a14b166b}, !- Inlet Port
  {0fc89e5d-84a1-42b6-abd7-a768ec204c15}; !- Outlet Port

OS:Connection,
  {3a027da5-dab4-4e72-b5be-6475a6f1ac84}, !- Handle
  {930e3bd2-8e09-49d6-9f23-06025a2367a5}, !- Source Object
  9,                                      !- Outlet Port
  {036c99a3-5dfd-4c02-b343-27a56bf77d70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fc89e5d-84a1-42b6-abd7-a768ec204c15}, !- Handle
  {5108ed36-d2ec-4dee-a5ee-76461befb59b}, !- Source Object
  3,                                      !- Outlet Port
  {930e3bd2-8e09-49d6-9f23-06025a2367a5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {25e80b29-01ca-4e21-8f31-ada62e90e1b6}, !- Handle
  T NW Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {d733712b-6685-4a6a-90d0-6c34c30019d5}, !- Inlet Port
  {78a718b0-5150-470b-b5e2-95c9ff6c1d66}; !- Outlet Port

OS:Node,
  {1dbd7130-210f-4819-9e46-4dd25be55ce7}, !- Handle
  T NW Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {d2c08bad-48c1-4ce2-8f16-5da7afb94700}, !- Inlet Port
  {ba4ea695-cb16-44eb-9190-9bb96c50f973}; !- Outlet Port

OS:Node,
  {e5f3befd-72b3-4d78-ad7e-5cb1443b75ea}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {733a01fb-cbce-4c0d-8684-c84a625fe328}, !- Inlet Port
  {f1cef604-5c2e-4cd4-bf01-1460a0d8cfe0}; !- Outlet Port

OS:Connection,
  {d733712b-6685-4a6a-90d0-6c34c30019d5}, !- Handle
  {930e3bd2-8e09-49d6-9f23-06025a2367a5}, !- Source Object
  11,                                     !- Outlet Port
  {25e80b29-01ca-4e21-8f31-ada62e90e1b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba4ea695-cb16-44eb-9190-9bb96c50f973}, !- Handle
  {1dbd7130-210f-4819-9e46-4dd25be55ce7}, !- Source Object
  3,                                      !- Outlet Port
  {930e3bd2-8e09-49d6-9f23-06025a2367a5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {093e12b0-7964-4206-9037-28ca0da8b0a8}, !- Handle
  Air Loop HVAC Zone Splitter 73,         !- Name
  {78a718b0-5150-470b-b5e2-95c9ff6c1d66}, !- Inlet Node Name
  {3285abc3-f355-429b-be0f-c9845e5b6c47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {24e2a8a3-4068-4b23-a911-211404093eb9}, !- Handle
  Air Loop HVAC Zone Mixer 73,            !- Name
  {d2c08bad-48c1-4ce2-8f16-5da7afb94700}, !- Outlet Node Name
  {82a7bd3e-955c-4b98-a08f-df6a9ca63591}; !- Inlet Node Name 1

OS:Connection,
  {78a718b0-5150-470b-b5e2-95c9ff6c1d66}, !- Handle
  {25e80b29-01ca-4e21-8f31-ada62e90e1b6}, !- Source Object
  3,                                      !- Outlet Port
  {093e12b0-7964-4206-9037-28ca0da8b0a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c08bad-48c1-4ce2-8f16-5da7afb94700}, !- Handle
  {24e2a8a3-4068-4b23-a911-211404093eb9}, !- Source Object
  2,                                      !- Outlet Port
  {1dbd7130-210f-4819-9e46-4dd25be55ce7}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {734d22ef-4cd1-4b80-b85c-427c29f5ac4e}, !- Handle
  {930e3bd2-8e09-49d6-9f23-06025a2367a5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7a7a9eae-e11f-495b-8590-608456810310}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 72, !- Name
  {93be3669-28b1-48f4-a2a5-f3250023c250}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {428116f8-eaf2-47b9-a916-33e28d756b79}, !- Handle
  T NW Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- Control Zone Name
  {5108ed36-d2ec-4dee-a5ee-76461befb59b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {92652c2d-f037-4147-a1d9-f838b8f52512}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH, !- Name
  {cb6c9bd5-5b5b-4950-825d-ca217187a582}, !- Water Inlet Node Name
  {365f3761-58e8-4ea5-9c91-0b86091ac115}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {6971ecc2-e72f-4517-b424-892475ca246f}, !- Heating Capacity Curve Name
  {f349a8aa-bd31-4d6c-9405-199e39d6e4d6}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {6971ecc2-e72f-4517-b424-892475ca246f}, !- Handle
  Curve Quad Linear 217,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f349a8aa-bd31-4d6c-9405-199e39d6e4d6}, !- Handle
  Curve Quad Linear 218,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {89cca5de-9bbd-4382-bf91-474f32b9d492}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {b7e8b01e-103d-4396-97ab-4b2613f615cb}, !- Inlet Port
  {cb6c9bd5-5b5b-4950-825d-ca217187a582}; !- Outlet Port

OS:Connection,
  {b7e8b01e-103d-4396-97ab-4b2613f615cb}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  148,                                    !- Outlet Port
  {89cca5de-9bbd-4382-bf91-474f32b9d492}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73312252-93f1-49da-8c84-6bd50aa5f4bc}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {365f3761-58e8-4ea5-9c91-0b86091ac115}, !- Inlet Port
  {1c18b0e4-8e82-4f05-afe7-1264e0d6c5a2}; !- Outlet Port

OS:Connection,
  {cb6c9bd5-5b5b-4950-825d-ca217187a582}, !- Handle
  {89cca5de-9bbd-4382-bf91-474f32b9d492}, !- Source Object
  3,                                      !- Outlet Port
  {92652c2d-f037-4147-a1d9-f838b8f52512}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {365f3761-58e8-4ea5-9c91-0b86091ac115}, !- Handle
  {92652c2d-f037-4147-a1d9-f838b8f52512}, !- Source Object
  3,                                      !- Outlet Port
  {73312252-93f1-49da-8c84-6bd50aa5f4bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c18b0e4-8e82-4f05-afe7-1264e0d6c5a2}, !- Handle
  {73312252-93f1-49da-8c84-6bd50aa5f4bc}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  148;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {8635ed5c-e922-475a-b647-9417aae91765}, !- Handle
  T NW Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {b72a2ac5-ce90-4b0e-8afa-890cc463d6d7}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER, !- Name
  {1442f20a-241a-4dcb-bff1-2fb44267b19d}, !- Water Inlet Node Name
  {1b05ee2b-82a4-4384-bf8b-2567803cb246}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {8bad20b4-4ef3-4996-a1cc-d45535cd57f6}, !- Total Cooling Capacity Curve Name
  {da5f5c0e-5131-4922-a74a-ab37e733e0da}, !- Sensible Cooling Capacity Curve Name
  {697f92e0-a12b-4f70-ad88-2e7c8cb98b38}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {8bad20b4-4ef3-4996-a1cc-d45535cd57f6}, !- Handle
  TotCoolCapCurve 72,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {da5f5c0e-5131-4922-a74a-ab37e733e0da}, !- Handle
  Curve Quint Linear 73,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {697f92e0-a12b-4f70-ad88-2e7c8cb98b38}, !- Handle
  Curve Quad Linear 219,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {d36e0c6a-2bf5-475f-9e58-2e70779f4d79}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER Inlet Water Node, !- Name
  {ee795bb6-7dcd-406d-96a1-954fffb1fa5a}, !- Inlet Port
  {1442f20a-241a-4dcb-bff1-2fb44267b19d}; !- Outlet Port

OS:Connection,
  {ee795bb6-7dcd-406d-96a1-954fffb1fa5a}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  149,                                    !- Outlet Port
  {d36e0c6a-2bf5-475f-9e58-2e70779f4d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb386dec-5180-4cac-b9e1-9385af9e449d}, !- Handle
  T NW Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER Outlet Water Node, !- Name
  {1b05ee2b-82a4-4384-bf8b-2567803cb246}, !- Inlet Port
  {cf1eac08-81db-457e-a1f9-1bf65839bacf}; !- Outlet Port

OS:Connection,
  {1442f20a-241a-4dcb-bff1-2fb44267b19d}, !- Handle
  {d36e0c6a-2bf5-475f-9e58-2e70779f4d79}, !- Source Object
  3,                                      !- Outlet Port
  {b72a2ac5-ce90-4b0e-8afa-890cc463d6d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b05ee2b-82a4-4384-bf8b-2567803cb246}, !- Handle
  {b72a2ac5-ce90-4b0e-8afa-890cc463d6d7}, !- Source Object
  3,                                      !- Outlet Port
  {bb386dec-5180-4cac-b9e1-9385af9e449d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1eac08-81db-457e-a1f9-1bf65839bacf}, !- Handle
  {bb386dec-5180-4cac-b9e1-9385af9e449d}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  149;                                    !- Inlet Port

OS:Fan:OnOff,
  {a390a2d6-1afa-4e12-92f6-d1150e36098b}, !- Handle
  T NW Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {566af255-a217-41c1-94d1-08b3778929af}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {31d0dced-fc86-44b1-829c-b488cbadbb99}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {566af255-a217-41c1-94d1-08b3778929af}, !- Handle
  Fan On Off Power Curve 72,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {31d0dced-fc86-44b1-829c-b488cbadbb99}, !- Handle
  Fan On Off Efficiency Curve 72,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {9e668f09-7524-42a8-bb84-46eaab636afe}, !- Handle
  T NW Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {e16e6cd2-1dfa-45a4-9729-58a838b9cf8d}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {8a1e0233-0342-4a4f-8dd7-07342848c847}, !- Air Inlet Node Name
  {2a93d065-f550-4025-8324-1a28a14b166b}, !- Air Outlet Node Name
  {a390a2d6-1afa-4e12-92f6-d1150e36098b}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {92652c2d-f037-4147-a1d9-f838b8f52512}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b72a2ac5-ce90-4b0e-8afa-890cc463d6d7}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8635ed5c-e922-475a-b647-9417aae91765}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2a93d065-f550-4025-8324-1a28a14b166b}, !- Handle
  {9e668f09-7524-42a8-bb84-46eaab636afe}, !- Source Object
  7,                                      !- Outlet Port
  {5108ed36-d2ec-4dee-a5ee-76461befb59b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {7eaacade-f395-4393-9ed4-a79ba3ea0bd9}, !- Handle
  T NW Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dbd92142-570b-4df8-9695-2e5a6c575faf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {dbd92142-570b-4df8-9695-2e5a6c575faf}, !- Handle
  Controller Mechanical Ventilation 73,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b6cf37e0-f01f-4b1a-a1a0-c0e8c8c1bcf1}, !- Handle
  T NW Apartment ZN PSZ-AC OA System,     !- Name
  {7eaacade-f395-4393-9ed4-a79ba3ea0bd9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {61dd08f9-bc3f-45b8-b696-74a8b4560131}, !- Mixed Air Node Name
  {2d102bdc-6862-4722-a24f-89cd0a762785}, !- Outdoor Air Stream Node Name
  {618dfd4a-bb5b-4ea5-99bb-1fe4ee900947}, !- Relief Air Stream Node Name
  {1144f13d-77d6-4908-855b-bdc466ea2b3b}; !- Return Air Stream Node Name

OS:Node,
  {9ed42f7c-8a30-4da5-ab2d-2d7f4e36379c}, !- Handle
  T NW Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {2d102bdc-6862-4722-a24f-89cd0a762785}; !- Outlet Port

OS:Connection,
  {2d102bdc-6862-4722-a24f-89cd0a762785}, !- Handle
  {9ed42f7c-8a30-4da5-ab2d-2d7f4e36379c}, !- Source Object
  3,                                      !- Outlet Port
  {b6cf37e0-f01f-4b1a-a1a0-c0e8c8c1bcf1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {7d74541c-dd8b-4324-9777-b616f09c5218}, !- Handle
  T NW Apartment ZN PSZ-AC Relief Air Node, !- Name
  {618dfd4a-bb5b-4ea5-99bb-1fe4ee900947}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {618dfd4a-bb5b-4ea5-99bb-1fe4ee900947}, !- Handle
  {b6cf37e0-f01f-4b1a-a1a0-c0e8c8c1bcf1}, !- Source Object
  7,                                      !- Outlet Port
  {7d74541c-dd8b-4324-9777-b616f09c5218}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b486df76-479a-4dea-9952-b34bbac25266}, !- Handle
  T NW Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {61dd08f9-bc3f-45b8-b696-74a8b4560131}, !- Inlet Port
  {8a1e0233-0342-4a4f-8dd7-07342848c847}; !- Outlet Port

OS:Connection,
  {1144f13d-77d6-4908-855b-bdc466ea2b3b}, !- Handle
  {036c99a3-5dfd-4c02-b343-27a56bf77d70}, !- Source Object
  3,                                      !- Outlet Port
  {b6cf37e0-f01f-4b1a-a1a0-c0e8c8c1bcf1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {61dd08f9-bc3f-45b8-b696-74a8b4560131}, !- Handle
  {b6cf37e0-f01f-4b1a-a1a0-c0e8c8c1bcf1}, !- Source Object
  5,                                      !- Outlet Port
  {b486df76-479a-4dea-9952-b34bbac25266}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1e0233-0342-4a4f-8dd7-07342848c847}, !- Handle
  {b486df76-479a-4dea-9952-b34bbac25266}, !- Source Object
  3,                                      !- Outlet Port
  {9e668f09-7524-42a8-bb84-46eaab636afe}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {93be3669-28b1-48f4-a2a5-f3250023c250}, !- Handle
  Availability Manager Night Cycle 73,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c3c9c471-b454-43d0-a904-80d7f904df27}, !- Control Zone or Zone List Name
  {cac9739c-c3d6-487e-a008-85c3ecff424e}, !- Cooling Control Zone or Zone List Name
  {7aad9838-778a-47d2-a3e9-1bef2ca52e3d}, !- Heating Control Zone or Zone List Name
  {7f2b3673-8d64-4cef-963f-edd4fe304e72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c3c9c471-b454-43d0-a904-80d7f904df27}, !- Handle
  Availability Manager Night Cycle 73 Control Zone List; !- Name

OS:ModelObjectList,
  {cac9739c-c3d6-487e-a008-85c3ecff424e}, !- Handle
  Availability Manager Night Cycle 73 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7aad9838-778a-47d2-a3e9-1bef2ca52e3d}, !- Handle
  Availability Manager Night Cycle 73 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7f2b3673-8d64-4cef-963f-edd4fe304e72}, !- Handle
  Availability Manager Night Cycle 73 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2c3c6451-e618-4327-b8e3-dc8276b96af5}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {76cdadff-7590-4388-9698-30109f5adc6e}, !- Air Inlet Node Name
  {733a01fb-cbce-4c0d-8684-c84a625fe328}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5ab85f07-9092-4a21-bae5-b661064e6093}, !- Handle
  T NW Apartment ZN Return Air Node,      !- Name
  {b82c728a-f36c-4779-bfb2-6532c9cf2185}, !- Inlet Port
  {82a7bd3e-955c-4b98-a08f-df6a9ca63591}; !- Outlet Port

OS:Connection,
  {f1cef604-5c2e-4cd4-bf01-1460a0d8cfe0}, !- Handle
  {e5f3befd-72b3-4d78-ad7e-5cb1443b75ea}, !- Source Object
  3,                                      !- Outlet Port
  {a85f7052-2ec2-4e71-9203-b51a59519337}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82c728a-f36c-4779-bfb2-6532c9cf2185}, !- Handle
  {fe0ecdb4-1d84-48d2-adcf-45e2c7427f20}, !- Source Object
  2,                                      !- Outlet Port
  {5ab85f07-9092-4a21-bae5-b661064e6093}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a7bd3e-955c-4b98-a08f-df6a9ca63591}, !- Handle
  {5ab85f07-9092-4a21-bae5-b661064e6093}, !- Source Object
  3,                                      !- Outlet Port
  {24e2a8a3-4068-4b23-a911-211404093eb9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {fd96ae3a-cd6b-4b05-99c0-a9a7dd3128f9}, !- Handle
  T NW Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {3285abc3-f355-429b-be0f-c9845e5b6c47}, !- Inlet Port
  {76cdadff-7590-4388-9698-30109f5adc6e}; !- Outlet Port

OS:Connection,
  {3285abc3-f355-429b-be0f-c9845e5b6c47}, !- Handle
  {093e12b0-7964-4206-9037-28ca0da8b0a8}, !- Source Object
  3,                                      !- Outlet Port
  {fd96ae3a-cd6b-4b05-99c0-a9a7dd3128f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76cdadff-7590-4388-9698-30109f5adc6e}, !- Handle
  {fd96ae3a-cd6b-4b05-99c0-a9a7dd3128f9}, !- Source Object
  3,                                      !- Outlet Port
  {2c3c6451-e618-4327-b8e3-dc8276b96af5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {733a01fb-cbce-4c0d-8684-c84a625fe328}, !- Handle
  {2c3c6451-e618-4327-b8e3-dc8276b96af5}, !- Source Object
  4,                                      !- Outlet Port
  {e5f3befd-72b3-4d78-ad7e-5cb1443b75ea}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {0aa39c33-0065-4ad7-aac5-55e771e3db1a}, !- Handle
  T SE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {443e71de-2d74-4826-97bf-c82b50a99d80}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c9577d7-09d9-4465-84fd-eb12a49b2f5e}, !- Supply Side Inlet Node Name
  {29c789b1-20d7-4c87-a8cd-73ad7f4f9f72}, !- Demand Side Outlet Node Name
  {ca062694-aac5-4e84-a0f0-ae6664c11610}, !- Demand Side Inlet Node A
  {c1eaf26c-8c30-4401-a6af-b2ad93c79b40}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8a25d0c5-66ce-4478-8900-fd68b677b45f}, !- Demand Mixer Name
  {34836463-e3b8-4e49-b40d-b364fcf1b11e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {20e2a500-bb39-4a8b-a1cf-df037ba09615}, !- Handle
  T SE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {9c9577d7-09d9-4465-84fd-eb12a49b2f5e}, !- Inlet Port
  {3e29e34c-0adb-4c9a-8437-0b390469db2e}; !- Outlet Port

OS:Node,
  {b05989bd-df4b-48a0-a899-39381c8c2d5e}, !- Handle
  T SE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {11b44ee5-c38a-4670-89f4-317f0b8d6c16}, !- Inlet Port
  {c1eaf26c-8c30-4401-a6af-b2ad93c79b40}; !- Outlet Port

OS:Connection,
  {9c9577d7-09d9-4465-84fd-eb12a49b2f5e}, !- Handle
  {0aa39c33-0065-4ad7-aac5-55e771e3db1a}, !- Source Object
  9,                                      !- Outlet Port
  {20e2a500-bb39-4a8b-a1cf-df037ba09615}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1eaf26c-8c30-4401-a6af-b2ad93c79b40}, !- Handle
  {b05989bd-df4b-48a0-a899-39381c8c2d5e}, !- Source Object
  3,                                      !- Outlet Port
  {0aa39c33-0065-4ad7-aac5-55e771e3db1a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8cee153b-c5f1-412f-8d85-52ca941f9566}, !- Handle
  T SE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {ca062694-aac5-4e84-a0f0-ae6664c11610}, !- Inlet Port
  {5a48dfce-29f9-4ddc-9f87-a3a53fbee602}; !- Outlet Port

OS:Node,
  {790b84bb-83e9-46fc-8e97-291e39be7fa5}, !- Handle
  T SE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {be1a31cc-c121-46ea-b3f1-ef991ddb358f}, !- Inlet Port
  {29c789b1-20d7-4c87-a8cd-73ad7f4f9f72}; !- Outlet Port

OS:Node,
  {e4a148e3-19ca-410d-ad51-10c1377515d6}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {8483401c-7c2d-4669-a4b8-29eb81a1ec77}, !- Inlet Port
  {530c6d56-ceba-4fa6-b615-1af1d7959dcb}; !- Outlet Port

OS:Connection,
  {ca062694-aac5-4e84-a0f0-ae6664c11610}, !- Handle
  {0aa39c33-0065-4ad7-aac5-55e771e3db1a}, !- Source Object
  11,                                     !- Outlet Port
  {8cee153b-c5f1-412f-8d85-52ca941f9566}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c789b1-20d7-4c87-a8cd-73ad7f4f9f72}, !- Handle
  {790b84bb-83e9-46fc-8e97-291e39be7fa5}, !- Source Object
  3,                                      !- Outlet Port
  {0aa39c33-0065-4ad7-aac5-55e771e3db1a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {34836463-e3b8-4e49-b40d-b364fcf1b11e}, !- Handle
  Air Loop HVAC Zone Splitter 74,         !- Name
  {5a48dfce-29f9-4ddc-9f87-a3a53fbee602}, !- Inlet Node Name
  {7702fab0-0e08-4a59-8508-5117fa3a337c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8a25d0c5-66ce-4478-8900-fd68b677b45f}, !- Handle
  Air Loop HVAC Zone Mixer 74,            !- Name
  {be1a31cc-c121-46ea-b3f1-ef991ddb358f}, !- Outlet Node Name
  {c2dc147e-fbbc-4d26-91b6-2fe16debd149}; !- Inlet Node Name 1

OS:Connection,
  {5a48dfce-29f9-4ddc-9f87-a3a53fbee602}, !- Handle
  {8cee153b-c5f1-412f-8d85-52ca941f9566}, !- Source Object
  3,                                      !- Outlet Port
  {34836463-e3b8-4e49-b40d-b364fcf1b11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be1a31cc-c121-46ea-b3f1-ef991ddb358f}, !- Handle
  {8a25d0c5-66ce-4478-8900-fd68b677b45f}, !- Source Object
  2,                                      !- Outlet Port
  {790b84bb-83e9-46fc-8e97-291e39be7fa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3eee3093-19e4-4c03-8eef-6123aee97f46}, !- Handle
  {0aa39c33-0065-4ad7-aac5-55e771e3db1a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {443e71de-2d74-4826-97bf-c82b50a99d80}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 73, !- Name
  {6a66c0c5-52af-4579-9f29-67a7e5638d28}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {9d82feb7-1415-4502-9406-94013324fa28}, !- Handle
  T SE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- Control Zone Name
  {b05989bd-df4b-48a0-a899-39381c8c2d5e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {d9c99cff-fb80-41a7-b00f-192af3565003}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH, !- Name
  {9fe0ec79-1c89-44c9-801b-b3f9b6a0bc98}, !- Water Inlet Node Name
  {42ce67d1-07b6-4ae6-9b5a-fc500ed513ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d2bb8290-b3ee-4c39-b711-3807141dfdab}, !- Heating Capacity Curve Name
  {a4364172-4df2-4d83-9be8-106e1baa931c}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d2bb8290-b3ee-4c39-b711-3807141dfdab}, !- Handle
  Curve Quad Linear 220,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {a4364172-4df2-4d83-9be8-106e1baa931c}, !- Handle
  Curve Quad Linear 221,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b5ef9e25-17dd-46e9-adc9-9a53d3de2018}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {6da1215c-d134-4ccc-a882-6b2afe8e0e72}, !- Inlet Port
  {9fe0ec79-1c89-44c9-801b-b3f9b6a0bc98}; !- Outlet Port

OS:Connection,
  {6da1215c-d134-4ccc-a882-6b2afe8e0e72}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  150,                                    !- Outlet Port
  {b5ef9e25-17dd-46e9-adc9-9a53d3de2018}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b6c022dc-bdfb-46bd-994e-e66bdf09f78a}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 23 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {42ce67d1-07b6-4ae6-9b5a-fc500ed513ed}, !- Inlet Port
  {c86d1cf2-88cb-432f-9729-6a34081a15b3}; !- Outlet Port

OS:Connection,
  {9fe0ec79-1c89-44c9-801b-b3f9b6a0bc98}, !- Handle
  {b5ef9e25-17dd-46e9-adc9-9a53d3de2018}, !- Source Object
  3,                                      !- Outlet Port
  {d9c99cff-fb80-41a7-b00f-192af3565003}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42ce67d1-07b6-4ae6-9b5a-fc500ed513ed}, !- Handle
  {d9c99cff-fb80-41a7-b00f-192af3565003}, !- Source Object
  3,                                      !- Outlet Port
  {b6c022dc-bdfb-46bd-994e-e66bdf09f78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c86d1cf2-88cb-432f-9729-6a34081a15b3}, !- Handle
  {b6c022dc-bdfb-46bd-994e-e66bdf09f78a}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  150;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {fea4ca5d-4c7b-4a32-92bc-a9fb9ae18f77}, !- Handle
  T SE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {2946a75e-2fe8-45be-aded-b40ce96b14bd}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER, !- Name
  {6c08203d-af86-4b2e-b8b0-28ea79f75e44}, !- Water Inlet Node Name
  {73ef0ae0-12ea-4053-bb8b-dc834131c66c}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {809ba28f-7dc6-4438-b892-2de94b05c271}, !- Total Cooling Capacity Curve Name
  {83d245e8-91a2-4378-b05c-85feba309c30}, !- Sensible Cooling Capacity Curve Name
  {499ea794-5b20-4aea-830d-1dbc965afb61}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {809ba28f-7dc6-4438-b892-2de94b05c271}, !- Handle
  TotCoolCapCurve 73,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {83d245e8-91a2-4378-b05c-85feba309c30}, !- Handle
  Curve Quint Linear 74,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {499ea794-5b20-4aea-830d-1dbc965afb61}, !- Handle
  Curve Quad Linear 222,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {80f2870e-3914-4e36-a4b5-6a47058cda73}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER Inlet Water Node, !- Name
  {22e4390e-88ff-4084-95b9-cafea8f1572e}, !- Inlet Port
  {6c08203d-af86-4b2e-b8b0-28ea79f75e44}; !- Outlet Port

OS:Connection,
  {22e4390e-88ff-4084-95b9-cafea8f1572e}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  151,                                    !- Outlet Port
  {80f2870e-3914-4e36-a4b5-6a47058cda73}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {48e5e4c8-dc25-486e-a7c8-426054ed1a1f}, !- Handle
  T SE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 23kBtu/hr 12.0EER Outlet Water Node, !- Name
  {73ef0ae0-12ea-4053-bb8b-dc834131c66c}, !- Inlet Port
  {e5618294-841f-4bce-96bc-cfa26dee7467}; !- Outlet Port

OS:Connection,
  {6c08203d-af86-4b2e-b8b0-28ea79f75e44}, !- Handle
  {80f2870e-3914-4e36-a4b5-6a47058cda73}, !- Source Object
  3,                                      !- Outlet Port
  {2946a75e-2fe8-45be-aded-b40ce96b14bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73ef0ae0-12ea-4053-bb8b-dc834131c66c}, !- Handle
  {2946a75e-2fe8-45be-aded-b40ce96b14bd}, !- Source Object
  3,                                      !- Outlet Port
  {48e5e4c8-dc25-486e-a7c8-426054ed1a1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5618294-841f-4bce-96bc-cfa26dee7467}, !- Handle
  {48e5e4c8-dc25-486e-a7c8-426054ed1a1f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  151;                                    !- Inlet Port

OS:Fan:OnOff,
  {a3333412-2fc4-4efb-be9f-8f600202ea67}, !- Handle
  T SE Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {304507ed-2225-44d0-b125-4c2640fb202e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {443e35e5-0f0e-4101-9973-d7920c03f7d7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {304507ed-2225-44d0-b125-4c2640fb202e}, !- Handle
  Fan On Off Power Curve 73,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {443e35e5-0f0e-4101-9973-d7920c03f7d7}, !- Handle
  Fan On Off Efficiency Curve 73,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {41cd9e22-3198-40e8-89a9-7826b9919e71}, !- Handle
  T SE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {2da08eed-87a1-4742-94e3-991b5a6d32c8}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {436ab206-1b05-4605-ba2c-e78d49c06e6f}, !- Air Inlet Node Name
  {11b44ee5-c38a-4670-89f4-317f0b8d6c16}, !- Air Outlet Node Name
  {a3333412-2fc4-4efb-be9f-8f600202ea67}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {d9c99cff-fb80-41a7-b00f-192af3565003}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2946a75e-2fe8-45be-aded-b40ce96b14bd}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {fea4ca5d-4c7b-4a32-92bc-a9fb9ae18f77}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {11b44ee5-c38a-4670-89f4-317f0b8d6c16}, !- Handle
  {41cd9e22-3198-40e8-89a9-7826b9919e71}, !- Source Object
  7,                                      !- Outlet Port
  {b05989bd-df4b-48a0-a899-39381c8c2d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a9641bb3-b62b-4a6e-9496-f3f41ca45e62}, !- Handle
  T SE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f3873750-c264-4bf2-a328-23d59ea9d167}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f3873750-c264-4bf2-a328-23d59ea9d167}, !- Handle
  Controller Mechanical Ventilation 74,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {25ff99f1-9554-4217-ba0e-0ffe045f2287}, !- Handle
  T SE Apartment ZN PSZ-AC OA System,     !- Name
  {a9641bb3-b62b-4a6e-9496-f3f41ca45e62}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {161369aa-ca61-4f8d-b099-daf7b1a58c71}, !- Mixed Air Node Name
  {480c636a-53f5-441e-985e-846d62d821a4}, !- Outdoor Air Stream Node Name
  {0ea012fd-4b28-436a-b66b-da1ff3b61866}, !- Relief Air Stream Node Name
  {3e29e34c-0adb-4c9a-8437-0b390469db2e}; !- Return Air Stream Node Name

OS:Node,
  {7f9cfcc6-6ddc-4b74-a37d-12ef08270745}, !- Handle
  T SE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {480c636a-53f5-441e-985e-846d62d821a4}; !- Outlet Port

OS:Connection,
  {480c636a-53f5-441e-985e-846d62d821a4}, !- Handle
  {7f9cfcc6-6ddc-4b74-a37d-12ef08270745}, !- Source Object
  3,                                      !- Outlet Port
  {25ff99f1-9554-4217-ba0e-0ffe045f2287}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dac9a8fd-a640-4dbd-aa74-a64ecb39eebc}, !- Handle
  T SE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {0ea012fd-4b28-436a-b66b-da1ff3b61866}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0ea012fd-4b28-436a-b66b-da1ff3b61866}, !- Handle
  {25ff99f1-9554-4217-ba0e-0ffe045f2287}, !- Source Object
  7,                                      !- Outlet Port
  {dac9a8fd-a640-4dbd-aa74-a64ecb39eebc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09e40ca8-8df2-4670-b72b-97412313f150}, !- Handle
  T SE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {161369aa-ca61-4f8d-b099-daf7b1a58c71}, !- Inlet Port
  {436ab206-1b05-4605-ba2c-e78d49c06e6f}; !- Outlet Port

OS:Connection,
  {3e29e34c-0adb-4c9a-8437-0b390469db2e}, !- Handle
  {20e2a500-bb39-4a8b-a1cf-df037ba09615}, !- Source Object
  3,                                      !- Outlet Port
  {25ff99f1-9554-4217-ba0e-0ffe045f2287}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {161369aa-ca61-4f8d-b099-daf7b1a58c71}, !- Handle
  {25ff99f1-9554-4217-ba0e-0ffe045f2287}, !- Source Object
  5,                                      !- Outlet Port
  {09e40ca8-8df2-4670-b72b-97412313f150}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {436ab206-1b05-4605-ba2c-e78d49c06e6f}, !- Handle
  {09e40ca8-8df2-4670-b72b-97412313f150}, !- Source Object
  3,                                      !- Outlet Port
  {41cd9e22-3198-40e8-89a9-7826b9919e71}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {6a66c0c5-52af-4579-9f29-67a7e5638d28}, !- Handle
  Availability Manager Night Cycle 74,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {2db94842-9de8-4214-b78b-4ed9fa355eb7}, !- Control Zone or Zone List Name
  {583c0b14-24f2-4565-a622-b4c917e661f4}, !- Cooling Control Zone or Zone List Name
  {c8ff4464-6a05-44a6-b8cf-45cbf4fde6dd}, !- Heating Control Zone or Zone List Name
  {76e9a53a-971d-4ebd-9af4-8d6cf44b8555}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2db94842-9de8-4214-b78b-4ed9fa355eb7}, !- Handle
  Availability Manager Night Cycle 74 Control Zone List; !- Name

OS:ModelObjectList,
  {583c0b14-24f2-4565-a622-b4c917e661f4}, !- Handle
  Availability Manager Night Cycle 74 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c8ff4464-6a05-44a6-b8cf-45cbf4fde6dd}, !- Handle
  Availability Manager Night Cycle 74 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {76e9a53a-971d-4ebd-9af4-8d6cf44b8555}, !- Handle
  Availability Manager Night Cycle 74 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7617fa61-16cc-456f-b18e-6ce46ae60e3a}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {47b0c8cd-5888-4dc2-b44c-232778afd212}, !- Air Inlet Node Name
  {8483401c-7c2d-4669-a4b8-29eb81a1ec77}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd433acd-4688-4a70-a521-7ab68e992179}, !- Handle
  T SE Apartment ZN Return Air Node,      !- Name
  {9f9552f0-ffba-49b4-8b61-305bc5a4cac8}, !- Inlet Port
  {c2dc147e-fbbc-4d26-91b6-2fe16debd149}; !- Outlet Port

OS:Connection,
  {530c6d56-ceba-4fa6-b615-1af1d7959dcb}, !- Handle
  {e4a148e3-19ca-410d-ad51-10c1377515d6}, !- Source Object
  3,                                      !- Outlet Port
  {2a1912a2-4f95-4a51-b451-c7cd19e9dfbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f9552f0-ffba-49b4-8b61-305bc5a4cac8}, !- Handle
  {d7706183-441a-4476-be9c-5abe87495d16}, !- Source Object
  2,                                      !- Outlet Port
  {fd433acd-4688-4a70-a521-7ab68e992179}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2dc147e-fbbc-4d26-91b6-2fe16debd149}, !- Handle
  {fd433acd-4688-4a70-a521-7ab68e992179}, !- Source Object
  3,                                      !- Outlet Port
  {8a25d0c5-66ce-4478-8900-fd68b677b45f}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {03d9a370-16fd-4a1a-81b4-8fd87a4485f6}, !- Handle
  T SE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {7702fab0-0e08-4a59-8508-5117fa3a337c}, !- Inlet Port
  {47b0c8cd-5888-4dc2-b44c-232778afd212}; !- Outlet Port

OS:Connection,
  {7702fab0-0e08-4a59-8508-5117fa3a337c}, !- Handle
  {34836463-e3b8-4e49-b40d-b364fcf1b11e}, !- Source Object
  3,                                      !- Outlet Port
  {03d9a370-16fd-4a1a-81b4-8fd87a4485f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b0c8cd-5888-4dc2-b44c-232778afd212}, !- Handle
  {03d9a370-16fd-4a1a-81b4-8fd87a4485f6}, !- Source Object
  3,                                      !- Outlet Port
  {7617fa61-16cc-456f-b18e-6ce46ae60e3a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8483401c-7c2d-4669-a4b8-29eb81a1ec77}, !- Handle
  {7617fa61-16cc-456f-b18e-6ce46ae60e3a}, !- Source Object
  4,                                      !- Outlet Port
  {e4a148e3-19ca-410d-ad51-10c1377515d6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {dfabdc61-b4f3-4559-95aa-3cab663fc20b}, !- Handle
  T NE Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {23cc3533-4de9-41ad-b17b-df717be474e8}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {13385bc1-7678-494d-b073-6fd642f4ebde}, !- Supply Side Inlet Node Name
  {8ffdcbd7-2001-47d7-ab86-e1c84a5fd7ce}, !- Demand Side Outlet Node Name
  {cc7522c8-25f2-4623-8e66-48266e4c361d}, !- Demand Side Inlet Node A
  {af9b4d11-c97b-4fbb-9492-0e7be0b6b952}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {60ba672c-7c64-4e75-97f5-575aebe245df}, !- Demand Mixer Name
  {a0f19e6e-e81d-45b4-8356-2cc1823d070e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {79f88e17-7dd9-472c-ae6c-b4737210636c}, !- Handle
  T NE Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {13385bc1-7678-494d-b073-6fd642f4ebde}, !- Inlet Port
  {eba67212-6468-4897-9057-99d1f085b5fa}; !- Outlet Port

OS:Node,
  {b0cbb242-7500-4278-946b-73c267e01686}, !- Handle
  T NE Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {fd8926f9-136f-419f-8589-9b385e92c957}, !- Inlet Port
  {af9b4d11-c97b-4fbb-9492-0e7be0b6b952}; !- Outlet Port

OS:Connection,
  {13385bc1-7678-494d-b073-6fd642f4ebde}, !- Handle
  {dfabdc61-b4f3-4559-95aa-3cab663fc20b}, !- Source Object
  9,                                      !- Outlet Port
  {79f88e17-7dd9-472c-ae6c-b4737210636c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af9b4d11-c97b-4fbb-9492-0e7be0b6b952}, !- Handle
  {b0cbb242-7500-4278-946b-73c267e01686}, !- Source Object
  3,                                      !- Outlet Port
  {dfabdc61-b4f3-4559-95aa-3cab663fc20b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c037d38d-6ff1-444f-9855-2775007f8d08}, !- Handle
  T NE Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {cc7522c8-25f2-4623-8e66-48266e4c361d}, !- Inlet Port
  {f8eaa090-e08b-49ae-b0f1-61f24d0aefe5}; !- Outlet Port

OS:Node,
  {cef12557-b1d5-4d08-a502-996a08b32bbb}, !- Handle
  T NE Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {e7c5432b-4b9b-4390-9b65-b32b0da946cc}, !- Inlet Port
  {8ffdcbd7-2001-47d7-ab86-e1c84a5fd7ce}; !- Outlet Port

OS:Node,
  {805fc74b-ebe7-498e-935d-5bfa40cd1bf7}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {14a1e69d-b996-4b7c-96c7-3dc23792b8d5}, !- Inlet Port
  {30cdef1d-a60b-4e62-a418-46248ad3d546}; !- Outlet Port

OS:Connection,
  {cc7522c8-25f2-4623-8e66-48266e4c361d}, !- Handle
  {dfabdc61-b4f3-4559-95aa-3cab663fc20b}, !- Source Object
  11,                                     !- Outlet Port
  {c037d38d-6ff1-444f-9855-2775007f8d08}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ffdcbd7-2001-47d7-ab86-e1c84a5fd7ce}, !- Handle
  {cef12557-b1d5-4d08-a502-996a08b32bbb}, !- Source Object
  3,                                      !- Outlet Port
  {dfabdc61-b4f3-4559-95aa-3cab663fc20b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0f19e6e-e81d-45b4-8356-2cc1823d070e}, !- Handle
  Air Loop HVAC Zone Splitter 75,         !- Name
  {f8eaa090-e08b-49ae-b0f1-61f24d0aefe5}, !- Inlet Node Name
  {b657878e-3030-4971-a84e-04f536ac6358}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {60ba672c-7c64-4e75-97f5-575aebe245df}, !- Handle
  Air Loop HVAC Zone Mixer 75,            !- Name
  {e7c5432b-4b9b-4390-9b65-b32b0da946cc}, !- Outlet Node Name
  {2ba208a6-e04a-4790-99c2-ed16b4556206}; !- Inlet Node Name 1

OS:Connection,
  {f8eaa090-e08b-49ae-b0f1-61f24d0aefe5}, !- Handle
  {c037d38d-6ff1-444f-9855-2775007f8d08}, !- Source Object
  3,                                      !- Outlet Port
  {a0f19e6e-e81d-45b4-8356-2cc1823d070e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7c5432b-4b9b-4390-9b65-b32b0da946cc}, !- Handle
  {60ba672c-7c64-4e75-97f5-575aebe245df}, !- Source Object
  2,                                      !- Outlet Port
  {cef12557-b1d5-4d08-a502-996a08b32bbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {653fb48d-aebe-4416-acd5-9aa593c729d5}, !- Handle
  {dfabdc61-b4f3-4559-95aa-3cab663fc20b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {23cc3533-4de9-41ad-b17b-df717be474e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 74, !- Name
  {3c4275d1-e204-44e1-b754-fc32980a44b2}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {aec15fcc-1dcf-4857-bc0f-3c0681f677c7}, !- Handle
  T NE Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- Control Zone Name
  {b0cbb242-7500-4278-946b-73c267e01686}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {7dc4f3a3-473d-418f-a75e-06ecc6fa6e1f}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH, !- Name
  {33c99481-b422-41a6-b05e-70ee97cfa80a}, !- Water Inlet Node Name
  {5b2de7af-b84b-4b79-98c4-cb4b219dd4ce}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {a92a6f35-8efc-451e-9ff0-7224d45e2d54}, !- Heating Capacity Curve Name
  {f3a885c5-0210-4920-b30b-82465cbe1fb4}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {a92a6f35-8efc-451e-9ff0-7224d45e2d54}, !- Handle
  Curve Quad Linear 223,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {f3a885c5-0210-4920-b30b-82465cbe1fb4}, !- Handle
  Curve Quad Linear 224,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {b44cd945-abf5-48de-9f56-656b226d2756}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {0cbb2852-7a4e-4e8b-b91c-23b6c9f0d230}, !- Inlet Port
  {33c99481-b422-41a6-b05e-70ee97cfa80a}; !- Outlet Port

OS:Connection,
  {0cbb2852-7a4e-4e8b-b91c-23b6c9f0d230}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  152,                                    !- Outlet Port
  {b44cd945-abf5-48de-9f56-656b226d2756}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86b732ce-c678-48b3-b9f0-58ce167c1f45}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 19 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {5b2de7af-b84b-4b79-98c4-cb4b219dd4ce}, !- Inlet Port
  {d41f350d-4df1-4b70-b84b-593aba36467b}; !- Outlet Port

OS:Connection,
  {33c99481-b422-41a6-b05e-70ee97cfa80a}, !- Handle
  {b44cd945-abf5-48de-9f56-656b226d2756}, !- Source Object
  3,                                      !- Outlet Port
  {7dc4f3a3-473d-418f-a75e-06ecc6fa6e1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b2de7af-b84b-4b79-98c4-cb4b219dd4ce}, !- Handle
  {7dc4f3a3-473d-418f-a75e-06ecc6fa6e1f}, !- Source Object
  3,                                      !- Outlet Port
  {86b732ce-c678-48b3-b9f0-58ce167c1f45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d41f350d-4df1-4b70-b84b-593aba36467b}, !- Handle
  {86b732ce-c678-48b3-b9f0-58ce167c1f45}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  152;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {538c83a2-000d-46d1-a9dd-9abf6475e3ee}, !- Handle
  T NE Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {397ebfc7-07a8-4d39-a1f1-93a41b8fb890}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER, !- Name
  {e279594a-b3ce-46e3-a522-12d6f6c06b06}, !- Water Inlet Node Name
  {ac0dbefa-37fe-4ad2-ae26-2e663a35fcc0}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {5839a459-5616-4071-b926-3dfc8ba2d9a3}, !- Total Cooling Capacity Curve Name
  {b8b31141-688e-43a2-b99b-dfdf70c5bd1f}, !- Sensible Cooling Capacity Curve Name
  {55848c0b-c301-4d5e-94e3-908ff6b2d831}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {5839a459-5616-4071-b926-3dfc8ba2d9a3}, !- Handle
  TotCoolCapCurve 74,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {b8b31141-688e-43a2-b99b-dfdf70c5bd1f}, !- Handle
  Curve Quint Linear 75,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {55848c0b-c301-4d5e-94e3-908ff6b2d831}, !- Handle
  Curve Quad Linear 225,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {30917ef9-7a2e-44a9-9315-edd924d03b27}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Inlet Water Node, !- Name
  {c8bf6407-9bd1-4799-b8fc-b31b11a35b9d}, !- Inlet Port
  {e279594a-b3ce-46e3-a522-12d6f6c06b06}; !- Outlet Port

OS:Connection,
  {c8bf6407-9bd1-4799-b8fc-b31b11a35b9d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  153,                                    !- Outlet Port
  {30917ef9-7a2e-44a9-9315-edd924d03b27}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a95825fb-a137-48c4-8d38-6f1ef1479b3e}, !- Handle
  T NE Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 19kBtu/hr 12.0EER Outlet Water Node, !- Name
  {ac0dbefa-37fe-4ad2-ae26-2e663a35fcc0}, !- Inlet Port
  {7afb783c-1987-48c6-b632-aea72b16c5eb}; !- Outlet Port

OS:Connection,
  {e279594a-b3ce-46e3-a522-12d6f6c06b06}, !- Handle
  {30917ef9-7a2e-44a9-9315-edd924d03b27}, !- Source Object
  3,                                      !- Outlet Port
  {397ebfc7-07a8-4d39-a1f1-93a41b8fb890}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac0dbefa-37fe-4ad2-ae26-2e663a35fcc0}, !- Handle
  {397ebfc7-07a8-4d39-a1f1-93a41b8fb890}, !- Source Object
  3,                                      !- Outlet Port
  {a95825fb-a137-48c4-8d38-6f1ef1479b3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7afb783c-1987-48c6-b632-aea72b16c5eb}, !- Handle
  {a95825fb-a137-48c4-8d38-6f1ef1479b3e}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  153;                                    !- Inlet Port

OS:Fan:OnOff,
  {07c2eea4-0ac7-4486-b9b7-40c7a625cfb2}, !- Handle
  T NE Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ad5f2f47-f306-42b4-bcf4-b372e7e52224}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ac916185-37bc-40fa-883a-ef921073ad12}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ad5f2f47-f306-42b4-bcf4-b372e7e52224}, !- Handle
  Fan On Off Power Curve 74,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ac916185-37bc-40fa-883a-ef921073ad12}, !- Handle
  Fan On Off Efficiency Curve 74,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0d1fd113-9650-4aba-a423-f9821f00c90a}, !- Handle
  T NE Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {9be7371a-64ee-49e6-b616-8652345c653c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {5bfdc373-02b3-49ab-971d-3107a70fa74c}, !- Air Inlet Node Name
  {fd8926f9-136f-419f-8589-9b385e92c957}, !- Air Outlet Node Name
  {07c2eea4-0ac7-4486-b9b7-40c7a625cfb2}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {7dc4f3a3-473d-418f-a75e-06ecc6fa6e1f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {397ebfc7-07a8-4d39-a1f1-93a41b8fb890}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {538c83a2-000d-46d1-a9dd-9abf6475e3ee}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fd8926f9-136f-419f-8589-9b385e92c957}, !- Handle
  {0d1fd113-9650-4aba-a423-f9821f00c90a}, !- Source Object
  7,                                      !- Outlet Port
  {b0cbb242-7500-4278-946b-73c267e01686}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b25bdbbc-eadf-4d67-9083-9bcc66caf8e7}, !- Handle
  T NE Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7c56458-b027-4abd-92a1-278411897fd1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d7c56458-b027-4abd-92a1-278411897fd1}, !- Handle
  Controller Mechanical Ventilation 75,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {09f0fb02-c3c0-41d0-8c30-440e0c2efccf}, !- Handle
  T NE Apartment ZN PSZ-AC OA System,     !- Name
  {b25bdbbc-eadf-4d67-9083-9bcc66caf8e7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {392ff9fa-ef8c-43a4-b1b6-25a03ff8a2c7}, !- Mixed Air Node Name
  {01bb4f3f-061d-4ac9-9cdf-c203bcbaf19c}, !- Outdoor Air Stream Node Name
  {62984fc0-aa07-41f7-8889-0007aff1d07e}, !- Relief Air Stream Node Name
  {eba67212-6468-4897-9057-99d1f085b5fa}; !- Return Air Stream Node Name

OS:Node,
  {becc3afc-94df-4949-9460-a44ccaecbf43}, !- Handle
  T NE Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {01bb4f3f-061d-4ac9-9cdf-c203bcbaf19c}; !- Outlet Port

OS:Connection,
  {01bb4f3f-061d-4ac9-9cdf-c203bcbaf19c}, !- Handle
  {becc3afc-94df-4949-9460-a44ccaecbf43}, !- Source Object
  3,                                      !- Outlet Port
  {09f0fb02-c3c0-41d0-8c30-440e0c2efccf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc323f2f-899f-46cd-a7d9-80d4baa87cdb}, !- Handle
  T NE Apartment ZN PSZ-AC Relief Air Node, !- Name
  {62984fc0-aa07-41f7-8889-0007aff1d07e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62984fc0-aa07-41f7-8889-0007aff1d07e}, !- Handle
  {09f0fb02-c3c0-41d0-8c30-440e0c2efccf}, !- Source Object
  7,                                      !- Outlet Port
  {dc323f2f-899f-46cd-a7d9-80d4baa87cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66256d1e-c5fb-4568-a2e1-04fad156cb33}, !- Handle
  T NE Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {392ff9fa-ef8c-43a4-b1b6-25a03ff8a2c7}, !- Inlet Port
  {5bfdc373-02b3-49ab-971d-3107a70fa74c}; !- Outlet Port

OS:Connection,
  {eba67212-6468-4897-9057-99d1f085b5fa}, !- Handle
  {79f88e17-7dd9-472c-ae6c-b4737210636c}, !- Source Object
  3,                                      !- Outlet Port
  {09f0fb02-c3c0-41d0-8c30-440e0c2efccf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {392ff9fa-ef8c-43a4-b1b6-25a03ff8a2c7}, !- Handle
  {09f0fb02-c3c0-41d0-8c30-440e0c2efccf}, !- Source Object
  5,                                      !- Outlet Port
  {66256d1e-c5fb-4568-a2e1-04fad156cb33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bfdc373-02b3-49ab-971d-3107a70fa74c}, !- Handle
  {66256d1e-c5fb-4568-a2e1-04fad156cb33}, !- Source Object
  3,                                      !- Outlet Port
  {0d1fd113-9650-4aba-a423-f9821f00c90a}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {3c4275d1-e204-44e1-b754-fc32980a44b2}, !- Handle
  Availability Manager Night Cycle 75,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {8737f3c7-186e-4eb3-971f-c7fc9f0f7ff2}, !- Control Zone or Zone List Name
  {8d96f932-27d8-4310-82b7-0923e5915806}, !- Cooling Control Zone or Zone List Name
  {633af5ea-b603-4297-ab15-9afe809aa769}, !- Heating Control Zone or Zone List Name
  {41312fb0-a8c5-4aa2-ac38-bab365338c00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {8737f3c7-186e-4eb3-971f-c7fc9f0f7ff2}, !- Handle
  Availability Manager Night Cycle 75 Control Zone List; !- Name

OS:ModelObjectList,
  {8d96f932-27d8-4310-82b7-0923e5915806}, !- Handle
  Availability Manager Night Cycle 75 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {633af5ea-b603-4297-ab15-9afe809aa769}, !- Handle
  Availability Manager Night Cycle 75 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {41312fb0-a8c5-4aa2-ac38-bab365338c00}, !- Handle
  Availability Manager Night Cycle 75 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7436366c-7726-4932-b3da-81305db8e3fd}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {8c4629c6-bb11-42d3-a72e-e69386517959}, !- Air Inlet Node Name
  {14a1e69d-b996-4b7c-96c7-3dc23792b8d5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ab89a94e-d270-4721-904a-5055f41df455}, !- Handle
  T NE Apartment ZN Return Air Node,      !- Name
  {12577837-c4c6-4938-b385-f89eeb14ff11}, !- Inlet Port
  {2ba208a6-e04a-4790-99c2-ed16b4556206}; !- Outlet Port

OS:Connection,
  {30cdef1d-a60b-4e62-a418-46248ad3d546}, !- Handle
  {805fc74b-ebe7-498e-935d-5bfa40cd1bf7}, !- Source Object
  3,                                      !- Outlet Port
  {1e1a9681-1b6f-4262-abd1-9f970466cbbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12577837-c4c6-4938-b385-f89eeb14ff11}, !- Handle
  {1bae4387-a6fc-49bc-8913-3cb741807d45}, !- Source Object
  2,                                      !- Outlet Port
  {ab89a94e-d270-4721-904a-5055f41df455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ba208a6-e04a-4790-99c2-ed16b4556206}, !- Handle
  {ab89a94e-d270-4721-904a-5055f41df455}, !- Source Object
  3,                                      !- Outlet Port
  {60ba672c-7c64-4e75-97f5-575aebe245df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dc116274-d844-4d6b-ac00-30164b68ec19}, !- Handle
  T NE Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {b657878e-3030-4971-a84e-04f536ac6358}, !- Inlet Port
  {8c4629c6-bb11-42d3-a72e-e69386517959}; !- Outlet Port

OS:Connection,
  {b657878e-3030-4971-a84e-04f536ac6358}, !- Handle
  {a0f19e6e-e81d-45b4-8356-2cc1823d070e}, !- Source Object
  3,                                      !- Outlet Port
  {dc116274-d844-4d6b-ac00-30164b68ec19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c4629c6-bb11-42d3-a72e-e69386517959}, !- Handle
  {dc116274-d844-4d6b-ac00-30164b68ec19}, !- Source Object
  3,                                      !- Outlet Port
  {7436366c-7726-4932-b3da-81305db8e3fd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {14a1e69d-b996-4b7c-96c7-3dc23792b8d5}, !- Handle
  {7436366c-7726-4932-b3da-81305db8e3fd}, !- Source Object
  4,                                      !- Outlet Port
  {805fc74b-ebe7-498e-935d-5bfa40cd1bf7}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {1dc60064-e0b8-498b-b0d9-4e05562b5aa5}, !- Handle
  T N1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {7e0b2cd9-e38e-4d49-ae68-adc42cbe9a55}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {63d1a174-f28b-4297-b3a5-59f94e2ab8d6}, !- Supply Side Inlet Node Name
  {573ee6ab-f6c5-42e9-a3be-b33d5bf3ad49}, !- Demand Side Outlet Node Name
  {06deb5a6-62e0-4b94-aa6f-4c79c4a44763}, !- Demand Side Inlet Node A
  {ba639ed3-4901-4dbf-b52e-f5ebe810dc88}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d687ad09-5b66-458e-8397-0dfb50706c9d}, !- Demand Mixer Name
  {a0a4a4b2-d44a-4f1a-8aaf-daee7bdb61bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {4e96e37c-afdd-43cb-aaf8-eb6ddc42e970}, !- Handle
  T N1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {63d1a174-f28b-4297-b3a5-59f94e2ab8d6}, !- Inlet Port
  {b5af6c2a-52f9-4ff5-8262-4e6bc88493eb}; !- Outlet Port

OS:Node,
  {2fafbd19-0f42-48af-88e7-cdc489e44cb0}, !- Handle
  T N1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {098f9c36-f0de-40e6-83ea-5d943cf4719e}, !- Inlet Port
  {ba639ed3-4901-4dbf-b52e-f5ebe810dc88}; !- Outlet Port

OS:Connection,
  {63d1a174-f28b-4297-b3a5-59f94e2ab8d6}, !- Handle
  {1dc60064-e0b8-498b-b0d9-4e05562b5aa5}, !- Source Object
  9,                                      !- Outlet Port
  {4e96e37c-afdd-43cb-aaf8-eb6ddc42e970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba639ed3-4901-4dbf-b52e-f5ebe810dc88}, !- Handle
  {2fafbd19-0f42-48af-88e7-cdc489e44cb0}, !- Source Object
  3,                                      !- Outlet Port
  {1dc60064-e0b8-498b-b0d9-4e05562b5aa5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dc85f5c0-3fa1-4fcd-813e-aa4fcd73aba4}, !- Handle
  T N1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {06deb5a6-62e0-4b94-aa6f-4c79c4a44763}, !- Inlet Port
  {71f672fd-a43a-4556-8752-0e2402069009}; !- Outlet Port

OS:Node,
  {fa0da83d-cbf8-48af-9a6e-dedc191f71aa}, !- Handle
  T N1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {32cc43bf-62d5-42b7-b910-0ac96c78ad0a}, !- Inlet Port
  {573ee6ab-f6c5-42e9-a3be-b33d5bf3ad49}; !- Outlet Port

OS:Node,
  {981956bb-abbc-4c20-b8ad-f54f63580704}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {956587ac-1499-4d61-8d94-812acfb598fe}, !- Inlet Port
  {da415513-8751-46ce-aca8-42a7549c788a}; !- Outlet Port

OS:Connection,
  {06deb5a6-62e0-4b94-aa6f-4c79c4a44763}, !- Handle
  {1dc60064-e0b8-498b-b0d9-4e05562b5aa5}, !- Source Object
  11,                                     !- Outlet Port
  {dc85f5c0-3fa1-4fcd-813e-aa4fcd73aba4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {573ee6ab-f6c5-42e9-a3be-b33d5bf3ad49}, !- Handle
  {fa0da83d-cbf8-48af-9a6e-dedc191f71aa}, !- Source Object
  3,                                      !- Outlet Port
  {1dc60064-e0b8-498b-b0d9-4e05562b5aa5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a0a4a4b2-d44a-4f1a-8aaf-daee7bdb61bb}, !- Handle
  Air Loop HVAC Zone Splitter 76,         !- Name
  {71f672fd-a43a-4556-8752-0e2402069009}, !- Inlet Node Name
  {d83977cb-b80f-4bbc-a029-6bb4d9b2d14d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d687ad09-5b66-458e-8397-0dfb50706c9d}, !- Handle
  Air Loop HVAC Zone Mixer 76,            !- Name
  {32cc43bf-62d5-42b7-b910-0ac96c78ad0a}, !- Outlet Node Name
  {5cf69f7d-6be4-4c32-a0be-a2372bd9fe6d}; !- Inlet Node Name 1

OS:Connection,
  {71f672fd-a43a-4556-8752-0e2402069009}, !- Handle
  {dc85f5c0-3fa1-4fcd-813e-aa4fcd73aba4}, !- Source Object
  3,                                      !- Outlet Port
  {a0a4a4b2-d44a-4f1a-8aaf-daee7bdb61bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32cc43bf-62d5-42b7-b910-0ac96c78ad0a}, !- Handle
  {d687ad09-5b66-458e-8397-0dfb50706c9d}, !- Source Object
  2,                                      !- Outlet Port
  {fa0da83d-cbf8-48af-9a6e-dedc191f71aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {bfd84e69-60ca-4a6e-a23f-d2076513073f}, !- Handle
  {1dc60064-e0b8-498b-b0d9-4e05562b5aa5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7e0b2cd9-e38e-4d49-ae68-adc42cbe9a55}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 75, !- Name
  {491ed574-6407-4c87-84b7-5bc14aa59827}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {8f1b013a-1792-4df4-9f8a-6517e838f5f6}, !- Handle
  T N1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- Control Zone Name
  {2fafbd19-0f42-48af-88e7-cdc489e44cb0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {de973964-d8dc-45b8-82d2-4e6c6e0dea5f}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {f62fc962-cfb0-4ccc-8760-04d2a7cfe3f5}, !- Water Inlet Node Name
  {be60f035-35be-40ed-8356-87e74cb8f8b8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {59eb7d9d-acee-489e-8da4-f4fa42c644b1}, !- Heating Capacity Curve Name
  {32005384-b510-422b-90b1-b589940cb03e}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {59eb7d9d-acee-489e-8da4-f4fa42c644b1}, !- Handle
  Curve Quad Linear 226,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {32005384-b510-422b-90b1-b589940cb03e}, !- Handle
  Curve Quad Linear 227,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {943d5744-51c3-4458-9445-b7c32ac08ed4}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {e4c252fb-2989-49a8-a336-03080a04c5e1}, !- Inlet Port
  {f62fc962-cfb0-4ccc-8760-04d2a7cfe3f5}; !- Outlet Port

OS:Connection,
  {e4c252fb-2989-49a8-a336-03080a04c5e1}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  154,                                    !- Outlet Port
  {943d5744-51c3-4458-9445-b7c32ac08ed4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49a4c248-5a15-4af1-8c48-22f388d85caa}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {be60f035-35be-40ed-8356-87e74cb8f8b8}, !- Inlet Port
  {c674d115-4d3e-4992-b761-8eb84c9bd0aa}; !- Outlet Port

OS:Connection,
  {f62fc962-cfb0-4ccc-8760-04d2a7cfe3f5}, !- Handle
  {943d5744-51c3-4458-9445-b7c32ac08ed4}, !- Source Object
  3,                                      !- Outlet Port
  {de973964-d8dc-45b8-82d2-4e6c6e0dea5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be60f035-35be-40ed-8356-87e74cb8f8b8}, !- Handle
  {de973964-d8dc-45b8-82d2-4e6c6e0dea5f}, !- Source Object
  3,                                      !- Outlet Port
  {49a4c248-5a15-4af1-8c48-22f388d85caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c674d115-4d3e-4992-b761-8eb84c9bd0aa}, !- Handle
  {49a4c248-5a15-4af1-8c48-22f388d85caa}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  154;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {21d4abdd-4e16-43b9-9262-c10664dffa49}, !- Handle
  T N1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {35cb8dfb-5e96-464c-b264-94b574f1fb41}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {e1302a2e-eebf-4255-8838-4132993e2f0a}, !- Water Inlet Node Name
  {171ecaed-5829-465f-a7d6-eedcdf8bb7da}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {bdd5fe0d-1bda-4d9d-8c45-aef7939dcf75}, !- Total Cooling Capacity Curve Name
  {bb7d0545-5abd-4e59-9ab0-9480a8666523}, !- Sensible Cooling Capacity Curve Name
  {d0d68c3e-d1a2-4672-92ad-908601758b18}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {bdd5fe0d-1bda-4d9d-8c45-aef7939dcf75}, !- Handle
  TotCoolCapCurve 75,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {bb7d0545-5abd-4e59-9ab0-9480a8666523}, !- Handle
  Curve Quint Linear 76,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {d0d68c3e-d1a2-4672-92ad-908601758b18}, !- Handle
  Curve Quad Linear 228,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {aa1f1de5-4247-44dd-b6df-82569eef4824}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {f07689f3-f105-49cd-93ef-3f4b17851da9}, !- Inlet Port
  {e1302a2e-eebf-4255-8838-4132993e2f0a}; !- Outlet Port

OS:Connection,
  {f07689f3-f105-49cd-93ef-3f4b17851da9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  155,                                    !- Outlet Port
  {aa1f1de5-4247-44dd-b6df-82569eef4824}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b2f94820-de09-4c3f-90c1-50544f6dc2e7}, !- Handle
  T N1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {171ecaed-5829-465f-a7d6-eedcdf8bb7da}, !- Inlet Port
  {5c3b2654-a181-47a6-9d65-d5d16cea947a}; !- Outlet Port

OS:Connection,
  {e1302a2e-eebf-4255-8838-4132993e2f0a}, !- Handle
  {aa1f1de5-4247-44dd-b6df-82569eef4824}, !- Source Object
  3,                                      !- Outlet Port
  {35cb8dfb-5e96-464c-b264-94b574f1fb41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {171ecaed-5829-465f-a7d6-eedcdf8bb7da}, !- Handle
  {35cb8dfb-5e96-464c-b264-94b574f1fb41}, !- Source Object
  3,                                      !- Outlet Port
  {b2f94820-de09-4c3f-90c1-50544f6dc2e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c3b2654-a181-47a6-9d65-d5d16cea947a}, !- Handle
  {b2f94820-de09-4c3f-90c1-50544f6dc2e7}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  155;                                    !- Inlet Port

OS:Fan:OnOff,
  {c9ff6192-275d-4c4c-8c4f-184792f1b354}, !- Handle
  T N1 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aaeb2a90-ea2b-4315-861a-af1b16b85357}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e3cb6874-738f-43d0-9def-73f688dc02b6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aaeb2a90-ea2b-4315-861a-af1b16b85357}, !- Handle
  Fan On Off Power Curve 75,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e3cb6874-738f-43d0-9def-73f688dc02b6}, !- Handle
  Fan On Off Efficiency Curve 75,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8624955a-93e2-4d18-b2d4-527c6625b137}, !- Handle
  T N1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {b53bf221-23bd-48d7-a28c-e03d05307798}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {de03a9be-8295-4a23-b9b6-ce60df044bae}, !- Air Inlet Node Name
  {098f9c36-f0de-40e6-83ea-5d943cf4719e}, !- Air Outlet Node Name
  {c9ff6192-275d-4c4c-8c4f-184792f1b354}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {de973964-d8dc-45b8-82d2-4e6c6e0dea5f}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {35cb8dfb-5e96-464c-b264-94b574f1fb41}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {21d4abdd-4e16-43b9-9262-c10664dffa49}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {098f9c36-f0de-40e6-83ea-5d943cf4719e}, !- Handle
  {8624955a-93e2-4d18-b2d4-527c6625b137}, !- Source Object
  7,                                      !- Outlet Port
  {2fafbd19-0f42-48af-88e7-cdc489e44cb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {d82d1dfd-69bc-4512-bd4d-6383a2e94441}, !- Handle
  T N1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b32e35cc-00c5-40d7-ad29-751cf3bca37a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b32e35cc-00c5-40d7-ad29-751cf3bca37a}, !- Handle
  Controller Mechanical Ventilation 76,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ffe15e15-de4f-44a6-b741-25955b7354e1}, !- Handle
  T N1 Apartment ZN PSZ-AC OA System,     !- Name
  {d82d1dfd-69bc-4512-bd4d-6383a2e94441}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6f395a9b-a2f5-46be-ba08-605db73ffc91}, !- Mixed Air Node Name
  {16ea5110-ff18-4a92-a6df-6fc17052b6df}, !- Outdoor Air Stream Node Name
  {0150935b-57de-4ac7-8f29-7f0b27ff1bfd}, !- Relief Air Stream Node Name
  {b5af6c2a-52f9-4ff5-8262-4e6bc88493eb}; !- Return Air Stream Node Name

OS:Node,
  {7be83053-b4cf-4f9b-964d-2ae2f8476056}, !- Handle
  T N1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {16ea5110-ff18-4a92-a6df-6fc17052b6df}; !- Outlet Port

OS:Connection,
  {16ea5110-ff18-4a92-a6df-6fc17052b6df}, !- Handle
  {7be83053-b4cf-4f9b-964d-2ae2f8476056}, !- Source Object
  3,                                      !- Outlet Port
  {ffe15e15-de4f-44a6-b741-25955b7354e1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {05f70dc0-e1b1-4c96-b224-5ce9479da24e}, !- Handle
  T N1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {0150935b-57de-4ac7-8f29-7f0b27ff1bfd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0150935b-57de-4ac7-8f29-7f0b27ff1bfd}, !- Handle
  {ffe15e15-de4f-44a6-b741-25955b7354e1}, !- Source Object
  7,                                      !- Outlet Port
  {05f70dc0-e1b1-4c96-b224-5ce9479da24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f77a9d0-1082-4321-a742-b52087f781a2}, !- Handle
  T N1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {6f395a9b-a2f5-46be-ba08-605db73ffc91}, !- Inlet Port
  {de03a9be-8295-4a23-b9b6-ce60df044bae}; !- Outlet Port

OS:Connection,
  {b5af6c2a-52f9-4ff5-8262-4e6bc88493eb}, !- Handle
  {4e96e37c-afdd-43cb-aaf8-eb6ddc42e970}, !- Source Object
  3,                                      !- Outlet Port
  {ffe15e15-de4f-44a6-b741-25955b7354e1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6f395a9b-a2f5-46be-ba08-605db73ffc91}, !- Handle
  {ffe15e15-de4f-44a6-b741-25955b7354e1}, !- Source Object
  5,                                      !- Outlet Port
  {2f77a9d0-1082-4321-a742-b52087f781a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de03a9be-8295-4a23-b9b6-ce60df044bae}, !- Handle
  {2f77a9d0-1082-4321-a742-b52087f781a2}, !- Source Object
  3,                                      !- Outlet Port
  {8624955a-93e2-4d18-b2d4-527c6625b137}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {491ed574-6407-4c87-84b7-5bc14aa59827}, !- Handle
  Availability Manager Night Cycle 76,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {23e9d74a-7367-4749-bbed-02f3fad6adc8}, !- Control Zone or Zone List Name
  {1e6b3b70-7710-43de-8d48-7ad73d393c45}, !- Cooling Control Zone or Zone List Name
  {34cf8428-6725-488a-85fc-fa80cc989016}, !- Heating Control Zone or Zone List Name
  {b9d68f7a-1f0f-42d2-a6dc-917dc982dbd1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {23e9d74a-7367-4749-bbed-02f3fad6adc8}, !- Handle
  Availability Manager Night Cycle 76 Control Zone List; !- Name

OS:ModelObjectList,
  {1e6b3b70-7710-43de-8d48-7ad73d393c45}, !- Handle
  Availability Manager Night Cycle 76 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {34cf8428-6725-488a-85fc-fa80cc989016}, !- Handle
  Availability Manager Night Cycle 76 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b9d68f7a-1f0f-42d2-a6dc-917dc982dbd1}, !- Handle
  Availability Manager Night Cycle 76 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70b112db-3ae0-40ac-b608-37ba6c06832c}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fbc948bd-beb0-4262-8428-fe31ac45266a}, !- Air Inlet Node Name
  {956587ac-1499-4d61-8d94-812acfb598fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {89737629-6541-436d-97f5-86b2410d96cd}, !- Handle
  T N1 Apartment ZN Return Air Node,      !- Name
  {a40fffef-d72f-41ae-a393-31353249565e}, !- Inlet Port
  {5cf69f7d-6be4-4c32-a0be-a2372bd9fe6d}; !- Outlet Port

OS:Connection,
  {da415513-8751-46ce-aca8-42a7549c788a}, !- Handle
  {981956bb-abbc-4c20-b8ad-f54f63580704}, !- Source Object
  3,                                      !- Outlet Port
  {c5182707-7a21-40f4-9564-b9cf84be5996}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a40fffef-d72f-41ae-a393-31353249565e}, !- Handle
  {fea413bc-b2cd-403d-b9d6-0d0fba255833}, !- Source Object
  2,                                      !- Outlet Port
  {89737629-6541-436d-97f5-86b2410d96cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cf69f7d-6be4-4c32-a0be-a2372bd9fe6d}, !- Handle
  {89737629-6541-436d-97f5-86b2410d96cd}, !- Source Object
  3,                                      !- Outlet Port
  {d687ad09-5b66-458e-8397-0dfb50706c9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d4fdfe73-6cda-466a-98e2-e651062e681b}, !- Handle
  T N1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {d83977cb-b80f-4bbc-a029-6bb4d9b2d14d}, !- Inlet Port
  {fbc948bd-beb0-4262-8428-fe31ac45266a}; !- Outlet Port

OS:Connection,
  {d83977cb-b80f-4bbc-a029-6bb4d9b2d14d}, !- Handle
  {a0a4a4b2-d44a-4f1a-8aaf-daee7bdb61bb}, !- Source Object
  3,                                      !- Outlet Port
  {d4fdfe73-6cda-466a-98e2-e651062e681b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fbc948bd-beb0-4262-8428-fe31ac45266a}, !- Handle
  {d4fdfe73-6cda-466a-98e2-e651062e681b}, !- Source Object
  3,                                      !- Outlet Port
  {70b112db-3ae0-40ac-b608-37ba6c06832c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {956587ac-1499-4d61-8d94-812acfb598fe}, !- Handle
  {70b112db-3ae0-40ac-b608-37ba6c06832c}, !- Source Object
  4,                                      !- Outlet Port
  {981956bb-abbc-4c20-b8ad-f54f63580704}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {82e75598-4ef4-41e5-8024-a6d865e05db3}, !- Handle
  T N2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {67d8c597-9cdd-4fed-adcd-08dbc562a176}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cf31862b-051b-4c14-afcb-7a941d1bd666}, !- Supply Side Inlet Node Name
  {bb1592cb-3502-4e9c-892f-654c649e96f2}, !- Demand Side Outlet Node Name
  {21192017-e215-44e3-8f03-d4d5d55dd5df}, !- Demand Side Inlet Node A
  {866b8de9-6527-4302-a1ca-9512d5dbbe65}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {95981e42-5a9a-4487-8fa6-9d89d0e06d30}, !- Demand Mixer Name
  {00a7b672-f16d-4889-8c18-ccacca2c2014}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {354ac48d-265b-47a1-a52b-43276ec23560}, !- Handle
  T N2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {cf31862b-051b-4c14-afcb-7a941d1bd666}, !- Inlet Port
  {d9419a6f-1cfc-4e28-ae62-f29a8be3f029}; !- Outlet Port

OS:Node,
  {ad3522fa-a228-4d0e-bda4-71b928b5b183}, !- Handle
  T N2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {94b30573-4664-4c41-bd6c-3953ca8e77ec}, !- Inlet Port
  {866b8de9-6527-4302-a1ca-9512d5dbbe65}; !- Outlet Port

OS:Connection,
  {cf31862b-051b-4c14-afcb-7a941d1bd666}, !- Handle
  {82e75598-4ef4-41e5-8024-a6d865e05db3}, !- Source Object
  9,                                      !- Outlet Port
  {354ac48d-265b-47a1-a52b-43276ec23560}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866b8de9-6527-4302-a1ca-9512d5dbbe65}, !- Handle
  {ad3522fa-a228-4d0e-bda4-71b928b5b183}, !- Source Object
  3,                                      !- Outlet Port
  {82e75598-4ef4-41e5-8024-a6d865e05db3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {21a46ab5-796e-4dd2-a4f9-ee53b7ad0209}, !- Handle
  T N2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {21192017-e215-44e3-8f03-d4d5d55dd5df}, !- Inlet Port
  {809bc5f6-b258-4bcb-9c69-cc9f654eb25d}; !- Outlet Port

OS:Node,
  {adf5907f-dc77-4a34-8c91-2799f1101751}, !- Handle
  T N2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {408c27f9-9ed3-4088-a760-d0c4cd832840}, !- Inlet Port
  {bb1592cb-3502-4e9c-892f-654c649e96f2}; !- Outlet Port

OS:Node,
  {b2806166-54a6-4407-a855-4a60ca99b24d}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {0741fa8e-974e-49d6-99a1-a3894573e57c}, !- Inlet Port
  {fb68fb72-c36b-4511-abde-44ab72fdad13}; !- Outlet Port

OS:Connection,
  {21192017-e215-44e3-8f03-d4d5d55dd5df}, !- Handle
  {82e75598-4ef4-41e5-8024-a6d865e05db3}, !- Source Object
  11,                                     !- Outlet Port
  {21a46ab5-796e-4dd2-a4f9-ee53b7ad0209}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb1592cb-3502-4e9c-892f-654c649e96f2}, !- Handle
  {adf5907f-dc77-4a34-8c91-2799f1101751}, !- Source Object
  3,                                      !- Outlet Port
  {82e75598-4ef4-41e5-8024-a6d865e05db3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {00a7b672-f16d-4889-8c18-ccacca2c2014}, !- Handle
  Air Loop HVAC Zone Splitter 77,         !- Name
  {809bc5f6-b258-4bcb-9c69-cc9f654eb25d}, !- Inlet Node Name
  {28f4f9c6-edcb-47bc-a94e-7ac462641a09}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {95981e42-5a9a-4487-8fa6-9d89d0e06d30}, !- Handle
  Air Loop HVAC Zone Mixer 77,            !- Name
  {408c27f9-9ed3-4088-a760-d0c4cd832840}, !- Outlet Node Name
  {e05223c1-6443-4e11-a250-3646d8a04c8a}; !- Inlet Node Name 1

OS:Connection,
  {809bc5f6-b258-4bcb-9c69-cc9f654eb25d}, !- Handle
  {21a46ab5-796e-4dd2-a4f9-ee53b7ad0209}, !- Source Object
  3,                                      !- Outlet Port
  {00a7b672-f16d-4889-8c18-ccacca2c2014}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {408c27f9-9ed3-4088-a760-d0c4cd832840}, !- Handle
  {95981e42-5a9a-4487-8fa6-9d89d0e06d30}, !- Source Object
  2,                                      !- Outlet Port
  {adf5907f-dc77-4a34-8c91-2799f1101751}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {54072f32-6a6c-426b-93a2-710bbbef1ac0}, !- Handle
  {82e75598-4ef4-41e5-8024-a6d865e05db3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {67d8c597-9cdd-4fed-adcd-08dbc562a176}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 76, !- Name
  {a98277ed-bb64-46f2-b8a0-b2d390197b84}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {63fe9a49-bfed-4777-94c3-a0400f182846}, !- Handle
  T N2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- Control Zone Name
  {ad3522fa-a228-4d0e-bda4-71b928b5b183}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {18877d62-f29a-46c6-915b-7e701547fa00}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH, !- Name
  {78888e08-127d-4cc0-b7d6-912547a73b07}, !- Water Inlet Node Name
  {72876857-6410-4e03-9d3b-09e87646a8ed}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {a55c16b9-f5a9-4930-9491-028413774db1}, !- Heating Capacity Curve Name
  {5fe84cca-c028-4c32-8757-dcb9d335e65b}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {a55c16b9-f5a9-4930-9491-028413774db1}, !- Handle
  Curve Quad Linear 229,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {5fe84cca-c028-4c32-8757-dcb9d335e65b}, !- Handle
  Curve Quad Linear 230,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {1324b73d-7acf-4ef4-b8ae-6afd8a1eded8}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {f4aeb7bd-bbfd-4f81-81a8-1b87c14a6606}, !- Inlet Port
  {78888e08-127d-4cc0-b7d6-912547a73b07}; !- Outlet Port

OS:Connection,
  {f4aeb7bd-bbfd-4f81-81a8-1b87c14a6606}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  156,                                    !- Outlet Port
  {1324b73d-7acf-4ef4-b8ae-6afd8a1eded8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc647180-1ed0-4d16-96d3-0d5cdd92ada4}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 15 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {72876857-6410-4e03-9d3b-09e87646a8ed}, !- Inlet Port
  {ede89b3f-b121-4e8d-93b0-26907a5333a0}; !- Outlet Port

OS:Connection,
  {78888e08-127d-4cc0-b7d6-912547a73b07}, !- Handle
  {1324b73d-7acf-4ef4-b8ae-6afd8a1eded8}, !- Source Object
  3,                                      !- Outlet Port
  {18877d62-f29a-46c6-915b-7e701547fa00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72876857-6410-4e03-9d3b-09e87646a8ed}, !- Handle
  {18877d62-f29a-46c6-915b-7e701547fa00}, !- Source Object
  3,                                      !- Outlet Port
  {cc647180-1ed0-4d16-96d3-0d5cdd92ada4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede89b3f-b121-4e8d-93b0-26907a5333a0}, !- Handle
  {cc647180-1ed0-4d16-96d3-0d5cdd92ada4}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  156;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {b8c6e624-26af-4593-aa22-cb969ce80a47}, !- Handle
  T N2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {1d8e9bf6-47e4-4d17-af62-b3858863a455}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER, !- Name
  {6e06a9de-b510-4d7c-bfcf-f6cb5a14f54f}, !- Water Inlet Node Name
  {8b176fce-7228-438f-a6ee-db43ea3d38c9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  3.86542098393842,                       !- Rated Cooling Coefficient of Performance {W/W}
  {8e706340-b717-4e1b-84df-d590bfa3a3fb}, !- Total Cooling Capacity Curve Name
  {2699d489-f6ee-4e29-a6b9-9a3f61b789c2}, !- Sensible Cooling Capacity Curve Name
  {ad1af051-271a-422f-9658-5c40ae2080d5}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {8e706340-b717-4e1b-84df-d590bfa3a3fb}, !- Handle
  TotCoolCapCurve 76,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {2699d489-f6ee-4e29-a6b9-9a3f61b789c2}, !- Handle
  Curve Quint Linear 77,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {ad1af051-271a-422f-9658-5c40ae2080d5}, !- Handle
  Curve Quad Linear 231,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {e3d436f2-692a-4cbf-bbb7-92784b8e4071}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Inlet Water Node, !- Name
  {b03fca89-5870-4f7a-a90c-1dd90c2640cf}, !- Inlet Port
  {6e06a9de-b510-4d7c-bfcf-f6cb5a14f54f}; !- Outlet Port

OS:Connection,
  {b03fca89-5870-4f7a-a90c-1dd90c2640cf}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  157,                                    !- Outlet Port
  {e3d436f2-692a-4cbf-bbb7-92784b8e4071}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ae20384-57f4-4a39-9a80-956226a4b04f}, !- Handle
  T N2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 15kBtu/hr 11.2EER Outlet Water Node, !- Name
  {8b176fce-7228-438f-a6ee-db43ea3d38c9}, !- Inlet Port
  {8a1ae9b7-92a2-48e1-96b0-1deb22241a4b}; !- Outlet Port

OS:Connection,
  {6e06a9de-b510-4d7c-bfcf-f6cb5a14f54f}, !- Handle
  {e3d436f2-692a-4cbf-bbb7-92784b8e4071}, !- Source Object
  3,                                      !- Outlet Port
  {1d8e9bf6-47e4-4d17-af62-b3858863a455}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b176fce-7228-438f-a6ee-db43ea3d38c9}, !- Handle
  {1d8e9bf6-47e4-4d17-af62-b3858863a455}, !- Source Object
  3,                                      !- Outlet Port
  {8ae20384-57f4-4a39-9a80-956226a4b04f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a1ae9b7-92a2-48e1-96b0-1deb22241a4b}, !- Handle
  {8ae20384-57f4-4a39-9a80-956226a4b04f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  157;                                    !- Inlet Port

OS:Fan:OnOff,
  {7edb59b9-1a2e-4a0a-a0f8-2c08de5cc486}, !- Handle
  T N2 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c69f02c3-5fe4-4863-85bb-97aa4823da33}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d816d806-2df2-4efb-8bfa-80f5f46a1507}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c69f02c3-5fe4-4863-85bb-97aa4823da33}, !- Handle
  Fan On Off Power Curve 76,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d816d806-2df2-4efb-8bfa-80f5f46a1507}, !- Handle
  Fan On Off Efficiency Curve 76,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {3d3cc963-b3b5-4a2e-90d1-05253d8e1f08}, !- Handle
  T N2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {4f523730-13e0-4ac6-86d8-83527b97a182}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {1f0824f2-7351-44a9-a996-a8152c3ed5b9}, !- Air Inlet Node Name
  {94b30573-4664-4c41-bd6c-3953ca8e77ec}, !- Air Outlet Node Name
  {7edb59b9-1a2e-4a0a-a0f8-2c08de5cc486}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {18877d62-f29a-46c6-915b-7e701547fa00}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1d8e9bf6-47e4-4d17-af62-b3858863a455}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b8c6e624-26af-4593-aa22-cb969ce80a47}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {94b30573-4664-4c41-bd6c-3953ca8e77ec}, !- Handle
  {3d3cc963-b3b5-4a2e-90d1-05253d8e1f08}, !- Source Object
  7,                                      !- Outlet Port
  {ad3522fa-a228-4d0e-bda4-71b928b5b183}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a34381b5-d43e-418e-94bf-5a7117b64aec}, !- Handle
  T N2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {05e7656b-7c1a-4d79-9442-f2ae8f802273}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {05e7656b-7c1a-4d79-9442-f2ae8f802273}, !- Handle
  Controller Mechanical Ventilation 77,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f8e33eac-e4ef-4014-b30e-0cf5ba8c5699}, !- Handle
  T N2 Apartment ZN PSZ-AC OA System,     !- Name
  {a34381b5-d43e-418e-94bf-5a7117b64aec}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {747908cc-54da-4f0e-b85b-8c11ee8e6870}, !- Mixed Air Node Name
  {6544614f-761d-4607-801c-3e026f21ef68}, !- Outdoor Air Stream Node Name
  {784f72ce-0997-4cd2-85a4-5d3108ac2a39}, !- Relief Air Stream Node Name
  {d9419a6f-1cfc-4e28-ae62-f29a8be3f029}; !- Return Air Stream Node Name

OS:Node,
  {0b5a7ded-9187-48b8-83b7-b89e0768889c}, !- Handle
  T N2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {6544614f-761d-4607-801c-3e026f21ef68}; !- Outlet Port

OS:Connection,
  {6544614f-761d-4607-801c-3e026f21ef68}, !- Handle
  {0b5a7ded-9187-48b8-83b7-b89e0768889c}, !- Source Object
  3,                                      !- Outlet Port
  {f8e33eac-e4ef-4014-b30e-0cf5ba8c5699}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d088b915-7115-4a5f-88c2-734600d9ce35}, !- Handle
  T N2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {784f72ce-0997-4cd2-85a4-5d3108ac2a39}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {784f72ce-0997-4cd2-85a4-5d3108ac2a39}, !- Handle
  {f8e33eac-e4ef-4014-b30e-0cf5ba8c5699}, !- Source Object
  7,                                      !- Outlet Port
  {d088b915-7115-4a5f-88c2-734600d9ce35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {74c6a0be-fffb-495b-b87f-a56c7c3265ee}, !- Handle
  T N2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {747908cc-54da-4f0e-b85b-8c11ee8e6870}, !- Inlet Port
  {1f0824f2-7351-44a9-a996-a8152c3ed5b9}; !- Outlet Port

OS:Connection,
  {d9419a6f-1cfc-4e28-ae62-f29a8be3f029}, !- Handle
  {354ac48d-265b-47a1-a52b-43276ec23560}, !- Source Object
  3,                                      !- Outlet Port
  {f8e33eac-e4ef-4014-b30e-0cf5ba8c5699}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {747908cc-54da-4f0e-b85b-8c11ee8e6870}, !- Handle
  {f8e33eac-e4ef-4014-b30e-0cf5ba8c5699}, !- Source Object
  5,                                      !- Outlet Port
  {74c6a0be-fffb-495b-b87f-a56c7c3265ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f0824f2-7351-44a9-a996-a8152c3ed5b9}, !- Handle
  {74c6a0be-fffb-495b-b87f-a56c7c3265ee}, !- Source Object
  3,                                      !- Outlet Port
  {3d3cc963-b3b5-4a2e-90d1-05253d8e1f08}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a98277ed-bb64-46f2-b8a0-b2d390197b84}, !- Handle
  Availability Manager Night Cycle 77,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f61bdd95-867e-437c-bdda-2c656bf302d6}, !- Control Zone or Zone List Name
  {d7fb426d-5208-4f75-99c2-1223ff84d076}, !- Cooling Control Zone or Zone List Name
  {51ea0535-d092-405e-9339-8df505e9a487}, !- Heating Control Zone or Zone List Name
  {0a9bca51-4b98-4e1c-b434-036d49a16476}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f61bdd95-867e-437c-bdda-2c656bf302d6}, !- Handle
  Availability Manager Night Cycle 77 Control Zone List; !- Name

OS:ModelObjectList,
  {d7fb426d-5208-4f75-99c2-1223ff84d076}, !- Handle
  Availability Manager Night Cycle 77 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51ea0535-d092-405e-9339-8df505e9a487}, !- Handle
  Availability Manager Night Cycle 77 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0a9bca51-4b98-4e1c-b434-036d49a16476}, !- Handle
  Availability Manager Night Cycle 77 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c6ad9899-273a-44a3-aba1-6ab0401d0364}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fa0010dc-f9da-41e6-9f5c-4e583e11143e}, !- Air Inlet Node Name
  {0741fa8e-974e-49d6-99a1-a3894573e57c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3dfd713e-b830-451d-8e1c-cb37c09365cc}, !- Handle
  T N2 Apartment ZN Return Air Node,      !- Name
  {1e7445a9-fe3f-44d2-b830-72b42caf6043}, !- Inlet Port
  {e05223c1-6443-4e11-a250-3646d8a04c8a}; !- Outlet Port

OS:Connection,
  {fb68fb72-c36b-4511-abde-44ab72fdad13}, !- Handle
  {b2806166-54a6-4407-a855-4a60ca99b24d}, !- Source Object
  3,                                      !- Outlet Port
  {e839e3a2-aa7b-4da2-b00c-15975d5d6cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e7445a9-fe3f-44d2-b830-72b42caf6043}, !- Handle
  {4f00f6a9-c0b3-4a96-ade7-f20155183b87}, !- Source Object
  2,                                      !- Outlet Port
  {3dfd713e-b830-451d-8e1c-cb37c09365cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e05223c1-6443-4e11-a250-3646d8a04c8a}, !- Handle
  {3dfd713e-b830-451d-8e1c-cb37c09365cc}, !- Source Object
  3,                                      !- Outlet Port
  {95981e42-5a9a-4487-8fa6-9d89d0e06d30}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4a48b458-0928-4d7c-bf37-513a36818c14}, !- Handle
  T N2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {28f4f9c6-edcb-47bc-a94e-7ac462641a09}, !- Inlet Port
  {fa0010dc-f9da-41e6-9f5c-4e583e11143e}; !- Outlet Port

OS:Connection,
  {28f4f9c6-edcb-47bc-a94e-7ac462641a09}, !- Handle
  {00a7b672-f16d-4889-8c18-ccacca2c2014}, !- Source Object
  3,                                      !- Outlet Port
  {4a48b458-0928-4d7c-bf37-513a36818c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa0010dc-f9da-41e6-9f5c-4e583e11143e}, !- Handle
  {4a48b458-0928-4d7c-bf37-513a36818c14}, !- Source Object
  3,                                      !- Outlet Port
  {c6ad9899-273a-44a3-aba1-6ab0401d0364}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0741fa8e-974e-49d6-99a1-a3894573e57c}, !- Handle
  {c6ad9899-273a-44a3-aba1-6ab0401d0364}, !- Source Object
  4,                                      !- Outlet Port
  {b2806166-54a6-4407-a855-4a60ca99b24d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {c7993cf7-29b5-4b12-b91f-15b0ce0a1fc9}, !- Handle
  T S1 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {e2fb4598-b382-415e-8ce3-dd3ffc27cd9c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {867a040e-5ec2-4077-8930-f6cb1541b5a5}, !- Supply Side Inlet Node Name
  {6ca3bbe6-0fa7-4374-9d5e-3292df9c2f17}, !- Demand Side Outlet Node Name
  {54fef24c-ade9-49be-81c2-fe6cec933e5c}, !- Demand Side Inlet Node A
  {781af43b-8d0f-4dcc-8e33-6b39ab896009}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f585abe1-31c3-4a5a-9c35-0add8c1df43a}, !- Demand Mixer Name
  {94ba3873-a59f-41f9-9d69-a6294f5031a8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a2276df1-7fe5-484c-9bb3-14ae284ad63c}, !- Handle
  T S1 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {867a040e-5ec2-4077-8930-f6cb1541b5a5}, !- Inlet Port
  {e428b93a-b1bd-49ca-b09f-7d888d49ba7a}; !- Outlet Port

OS:Node,
  {cbb905ed-514e-47b1-b9ad-fb32894dd1a7}, !- Handle
  T S1 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {726f664a-8d51-42bf-83d4-394718259562}, !- Inlet Port
  {781af43b-8d0f-4dcc-8e33-6b39ab896009}; !- Outlet Port

OS:Connection,
  {867a040e-5ec2-4077-8930-f6cb1541b5a5}, !- Handle
  {c7993cf7-29b5-4b12-b91f-15b0ce0a1fc9}, !- Source Object
  9,                                      !- Outlet Port
  {a2276df1-7fe5-484c-9bb3-14ae284ad63c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {781af43b-8d0f-4dcc-8e33-6b39ab896009}, !- Handle
  {cbb905ed-514e-47b1-b9ad-fb32894dd1a7}, !- Source Object
  3,                                      !- Outlet Port
  {c7993cf7-29b5-4b12-b91f-15b0ce0a1fc9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ed454be8-a2f8-4d15-8bce-82be2551ce5a}, !- Handle
  T S1 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {54fef24c-ade9-49be-81c2-fe6cec933e5c}, !- Inlet Port
