  {62f4e4ce-7367-4bd7-9115-797ba295bef0}; !- Outlet Port

OS:Node,
  {8b1d2bb0-6e78-42a8-922e-07becfa0d466}, !- Handle
  T S1 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {bc91b27f-5b9e-46d4-a566-1f22ffe2e288}, !- Inlet Port
  {6ca3bbe6-0fa7-4374-9d5e-3292df9c2f17}; !- Outlet Port

OS:Node,
  {2ca29639-4fa6-4bea-b11b-13d99d25cb28}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {e6b85119-24e0-42ec-95c7-4b1cc41243b8}, !- Inlet Port
  {cb7e9ba0-74b8-4107-b479-6a3ec84e847c}; !- Outlet Port

OS:Connection,
  {54fef24c-ade9-49be-81c2-fe6cec933e5c}, !- Handle
  {c7993cf7-29b5-4b12-b91f-15b0ce0a1fc9}, !- Source Object
  11,                                     !- Outlet Port
  {ed454be8-a2f8-4d15-8bce-82be2551ce5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ca3bbe6-0fa7-4374-9d5e-3292df9c2f17}, !- Handle
  {8b1d2bb0-6e78-42a8-922e-07becfa0d466}, !- Source Object
  3,                                      !- Outlet Port
  {c7993cf7-29b5-4b12-b91f-15b0ce0a1fc9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {94ba3873-a59f-41f9-9d69-a6294f5031a8}, !- Handle
  Air Loop HVAC Zone Splitter 78,         !- Name
  {62f4e4ce-7367-4bd7-9115-797ba295bef0}, !- Inlet Node Name
  {512e3500-260f-4a9b-92ec-66e25c32af6d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f585abe1-31c3-4a5a-9c35-0add8c1df43a}, !- Handle
  Air Loop HVAC Zone Mixer 78,            !- Name
  {bc91b27f-5b9e-46d4-a566-1f22ffe2e288}, !- Outlet Node Name
  {02de4bc1-341a-442e-9762-c00c22f13b54}; !- Inlet Node Name 1

OS:Connection,
  {62f4e4ce-7367-4bd7-9115-797ba295bef0}, !- Handle
  {ed454be8-a2f8-4d15-8bce-82be2551ce5a}, !- Source Object
  3,                                      !- Outlet Port
  {94ba3873-a59f-41f9-9d69-a6294f5031a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc91b27f-5b9e-46d4-a566-1f22ffe2e288}, !- Handle
  {f585abe1-31c3-4a5a-9c35-0add8c1df43a}, !- Source Object
  2,                                      !- Outlet Port
  {8b1d2bb0-6e78-42a8-922e-07becfa0d466}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e27d6ed4-df9e-4a32-a3f8-73b955911683}, !- Handle
  {c7993cf7-29b5-4b12-b91f-15b0ce0a1fc9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e2fb4598-b382-415e-8ce3-dd3ffc27cd9c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 77, !- Name
  {71c513bf-3d99-47d4-80da-0b736ac84820}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c93fabcf-20ec-41c3-8a0a-a08ba96d1d92}, !- Handle
  T S1 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- Control Zone Name
  {cbb905ed-514e-47b1-b9ad-fb32894dd1a7}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {4e4f9907-55d7-4905-9bab-f82adfeaba24}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {00d6f0dd-9dfb-40a8-8c97-f0df7f4413dc}, !- Water Inlet Node Name
  {17592eb8-de20-4cc2-ae1e-f30176a7b5d8}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d936bf4d-c6d5-4c51-9347-897c60c9421c}, !- Heating Capacity Curve Name
  {61d6cefd-3cdc-47a3-9315-15a0d1522c0e}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d936bf4d-c6d5-4c51-9347-897c60c9421c}, !- Handle
  Curve Quad Linear 232,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {61d6cefd-3cdc-47a3-9315-15a0d1522c0e}, !- Handle
  Curve Quad Linear 233,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {43cd61a5-ad6a-4a61-91b2-c47f1259841a}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {6ad4fea1-4ddc-4584-8631-90d1543595cb}, !- Inlet Port
  {00d6f0dd-9dfb-40a8-8c97-f0df7f4413dc}; !- Outlet Port

OS:Connection,
  {6ad4fea1-4ddc-4584-8631-90d1543595cb}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  158,                                    !- Outlet Port
  {43cd61a5-ad6a-4a61-91b2-c47f1259841a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {488c2109-d8c2-4a15-acc8-816cf8494a80}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {17592eb8-de20-4cc2-ae1e-f30176a7b5d8}, !- Inlet Port
  {35894759-95af-46e1-b3a0-624f4774cdd3}; !- Outlet Port

OS:Connection,
  {00d6f0dd-9dfb-40a8-8c97-f0df7f4413dc}, !- Handle
  {43cd61a5-ad6a-4a61-91b2-c47f1259841a}, !- Source Object
  3,                                      !- Outlet Port
  {4e4f9907-55d7-4905-9bab-f82adfeaba24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17592eb8-de20-4cc2-ae1e-f30176a7b5d8}, !- Handle
  {4e4f9907-55d7-4905-9bab-f82adfeaba24}, !- Source Object
  3,                                      !- Outlet Port
  {488c2109-d8c2-4a15-acc8-816cf8494a80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35894759-95af-46e1-b3a0-624f4774cdd3}, !- Handle
  {488c2109-d8c2-4a15-acc8-816cf8494a80}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  158;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {845bb255-9b19-4d24-8fca-7e591aff1c6e}, !- Handle
  T S1 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {99d76fd9-3a7c-450e-8b2c-6f5a65d6b5cc}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {e1ec90f8-d231-4a2c-a05c-de42928922be}, !- Water Inlet Node Name
  {f08fe08a-9372-4624-a9be-f4de159f912d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {8e298223-e6f6-4ff0-aa9b-d182aee0dde8}, !- Total Cooling Capacity Curve Name
  {056f95d5-6646-4743-bb6e-71e86b794c40}, !- Sensible Cooling Capacity Curve Name
  {e2d334d8-1ea2-4ea7-bd03-f482490a9603}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {8e298223-e6f6-4ff0-aa9b-d182aee0dde8}, !- Handle
  TotCoolCapCurve 77,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {056f95d5-6646-4743-bb6e-71e86b794c40}, !- Handle
  Curve Quint Linear 78,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {e2d334d8-1ea2-4ea7-bd03-f482490a9603}, !- Handle
  Curve Quad Linear 234,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {c8f44257-d512-4d4c-9019-dbec650c0606}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {a265061d-4a6b-45af-ab88-a18b11381372}, !- Inlet Port
  {e1ec90f8-d231-4a2c-a05c-de42928922be}; !- Outlet Port

OS:Connection,
  {a265061d-4a6b-45af-ab88-a18b11381372}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  159,                                    !- Outlet Port
  {c8f44257-d512-4d4c-9019-dbec650c0606}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {199ae777-7824-423b-b45a-346c44578ef2}, !- Handle
  T S1 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {f08fe08a-9372-4624-a9be-f4de159f912d}, !- Inlet Port
  {99f43215-6c9d-4f9f-916c-f46844d5eb8e}; !- Outlet Port

OS:Connection,
  {e1ec90f8-d231-4a2c-a05c-de42928922be}, !- Handle
  {c8f44257-d512-4d4c-9019-dbec650c0606}, !- Source Object
  3,                                      !- Outlet Port
  {99d76fd9-3a7c-450e-8b2c-6f5a65d6b5cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f08fe08a-9372-4624-a9be-f4de159f912d}, !- Handle
  {99d76fd9-3a7c-450e-8b2c-6f5a65d6b5cc}, !- Source Object
  3,                                      !- Outlet Port
  {199ae777-7824-423b-b45a-346c44578ef2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99f43215-6c9d-4f9f-916c-f46844d5eb8e}, !- Handle
  {199ae777-7824-423b-b45a-346c44578ef2}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  159;                                    !- Inlet Port

OS:Fan:OnOff,
  {68b3ee29-74d6-48d5-8cb2-b78488bcc787}, !- Handle
  T S1 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f368463a-b546-471d-9953-b23cbed002f0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e2b67894-1e9a-4852-a0f5-f1878636370c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f368463a-b546-471d-9953-b23cbed002f0}, !- Handle
  Fan On Off Power Curve 77,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e2b67894-1e9a-4852-a0f5-f1878636370c}, !- Handle
  Fan On Off Efficiency Curve 77,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {aab540c7-5306-4e8b-8b4c-154345634e0f}, !- Handle
  T S1 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {ee65a03f-8f6e-40cd-884d-9f29ce6c6134}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {a8a6842a-bcef-4ea8-ac23-9d5d01177000}, !- Air Inlet Node Name
  {726f664a-8d51-42bf-83d4-394718259562}, !- Air Outlet Node Name
  {68b3ee29-74d6-48d5-8cb2-b78488bcc787}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {4e4f9907-55d7-4905-9bab-f82adfeaba24}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {99d76fd9-3a7c-450e-8b2c-6f5a65d6b5cc}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {845bb255-9b19-4d24-8fca-7e591aff1c6e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {726f664a-8d51-42bf-83d4-394718259562}, !- Handle
  {aab540c7-5306-4e8b-8b4c-154345634e0f}, !- Source Object
  7,                                      !- Outlet Port
  {cbb905ed-514e-47b1-b9ad-fb32894dd1a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {db72c73e-ba0f-4b2f-a675-90be63a2c30a}, !- Handle
  T S1 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6987cc58-ebc1-4d69-a6a2-1cfecd39e63f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6987cc58-ebc1-4d69-a6a2-1cfecd39e63f}, !- Handle
  Controller Mechanical Ventilation 78,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {34e931f2-27f6-4712-a75b-83d94767141f}, !- Handle
  T S1 Apartment ZN PSZ-AC OA System,     !- Name
  {db72c73e-ba0f-4b2f-a675-90be63a2c30a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7312ef56-d507-4a4f-8511-536f06f05873}, !- Mixed Air Node Name
  {55b1dbfe-a254-4dae-9491-c6feff931cdb}, !- Outdoor Air Stream Node Name
  {c437be4e-fdbd-4a08-b21a-7f1abc6cdf06}, !- Relief Air Stream Node Name
  {e428b93a-b1bd-49ca-b09f-7d888d49ba7a}; !- Return Air Stream Node Name

OS:Node,
  {d3dabb8e-b90c-428f-850d-36f39887df2a}, !- Handle
  T S1 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {55b1dbfe-a254-4dae-9491-c6feff931cdb}; !- Outlet Port

OS:Connection,
  {55b1dbfe-a254-4dae-9491-c6feff931cdb}, !- Handle
  {d3dabb8e-b90c-428f-850d-36f39887df2a}, !- Source Object
  3,                                      !- Outlet Port
  {34e931f2-27f6-4712-a75b-83d94767141f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {edf37bba-e92d-41b4-8ba2-d678c4e3f1f4}, !- Handle
  T S1 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {c437be4e-fdbd-4a08-b21a-7f1abc6cdf06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c437be4e-fdbd-4a08-b21a-7f1abc6cdf06}, !- Handle
  {34e931f2-27f6-4712-a75b-83d94767141f}, !- Source Object
  7,                                      !- Outlet Port
  {edf37bba-e92d-41b4-8ba2-d678c4e3f1f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {440e5039-6ebe-4959-836f-f8a92f5ad6a1}, !- Handle
  T S1 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {7312ef56-d507-4a4f-8511-536f06f05873}, !- Inlet Port
  {a8a6842a-bcef-4ea8-ac23-9d5d01177000}; !- Outlet Port

OS:Connection,
  {e428b93a-b1bd-49ca-b09f-7d888d49ba7a}, !- Handle
  {a2276df1-7fe5-484c-9bb3-14ae284ad63c}, !- Source Object
  3,                                      !- Outlet Port
  {34e931f2-27f6-4712-a75b-83d94767141f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7312ef56-d507-4a4f-8511-536f06f05873}, !- Handle
  {34e931f2-27f6-4712-a75b-83d94767141f}, !- Source Object
  5,                                      !- Outlet Port
  {440e5039-6ebe-4959-836f-f8a92f5ad6a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8a6842a-bcef-4ea8-ac23-9d5d01177000}, !- Handle
  {440e5039-6ebe-4959-836f-f8a92f5ad6a1}, !- Source Object
  3,                                      !- Outlet Port
  {aab540c7-5306-4e8b-8b4c-154345634e0f}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {71c513bf-3d99-47d4-80da-0b736ac84820}, !- Handle
  Availability Manager Night Cycle 78,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6db2d29e-7e14-42b1-b0a4-7cc1c344e649}, !- Control Zone or Zone List Name
  {80b2eac3-4b6c-45e5-8da9-3087293bf850}, !- Cooling Control Zone or Zone List Name
  {d112ad29-5308-4b63-a2f2-5114f3d10f39}, !- Heating Control Zone or Zone List Name
  {6b08162b-dd6c-4ad7-8884-d2ebf7190dd2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6db2d29e-7e14-42b1-b0a4-7cc1c344e649}, !- Handle
  Availability Manager Night Cycle 78 Control Zone List; !- Name

OS:ModelObjectList,
  {80b2eac3-4b6c-45e5-8da9-3087293bf850}, !- Handle
  Availability Manager Night Cycle 78 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d112ad29-5308-4b63-a2f2-5114f3d10f39}, !- Handle
  Availability Manager Night Cycle 78 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6b08162b-dd6c-4ad7-8884-d2ebf7190dd2}, !- Handle
  Availability Manager Night Cycle 78 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ed3c6d27-d7a0-4d20-9a05-41679067d442}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fd88e7bd-5a2e-4a0b-b9ad-1e82e8b31e7d}, !- Air Inlet Node Name
  {e6b85119-24e0-42ec-95c7-4b1cc41243b8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9bb0cb6d-025c-42e5-954d-8a962284aa44}, !- Handle
  T S1 Apartment ZN Return Air Node,      !- Name
  {1abcb75f-c569-49dd-ae4a-4beb09592323}, !- Inlet Port
  {02de4bc1-341a-442e-9762-c00c22f13b54}; !- Outlet Port

OS:Connection,
  {cb7e9ba0-74b8-4107-b479-6a3ec84e847c}, !- Handle
  {2ca29639-4fa6-4bea-b11b-13d99d25cb28}, !- Source Object
  3,                                      !- Outlet Port
  {46cc2141-eab6-45b4-afff-77d58b8700d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1abcb75f-c569-49dd-ae4a-4beb09592323}, !- Handle
  {999114ea-7fe6-4817-b761-40421c376d3b}, !- Source Object
  2,                                      !- Outlet Port
  {9bb0cb6d-025c-42e5-954d-8a962284aa44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02de4bc1-341a-442e-9762-c00c22f13b54}, !- Handle
  {9bb0cb6d-025c-42e5-954d-8a962284aa44}, !- Source Object
  3,                                      !- Outlet Port
  {f585abe1-31c3-4a5a-9c35-0add8c1df43a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {608719d0-32ca-445a-af28-15d880825064}, !- Handle
  T S1 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {512e3500-260f-4a9b-92ec-66e25c32af6d}, !- Inlet Port
  {fd88e7bd-5a2e-4a0b-b9ad-1e82e8b31e7d}; !- Outlet Port

OS:Connection,
  {512e3500-260f-4a9b-92ec-66e25c32af6d}, !- Handle
  {94ba3873-a59f-41f9-9d69-a6294f5031a8}, !- Source Object
  3,                                      !- Outlet Port
  {608719d0-32ca-445a-af28-15d880825064}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd88e7bd-5a2e-4a0b-b9ad-1e82e8b31e7d}, !- Handle
  {608719d0-32ca-445a-af28-15d880825064}, !- Source Object
  3,                                      !- Outlet Port
  {ed3c6d27-d7a0-4d20-9a05-41679067d442}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6b85119-24e0-42ec-95c7-4b1cc41243b8}, !- Handle
  {ed3c6d27-d7a0-4d20-9a05-41679067d442}, !- Source Object
  4,                                      !- Outlet Port
  {2ca29639-4fa6-4bea-b11b-13d99d25cb28}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {74867b0c-4875-467c-b4db-64314498db6f}, !- Handle
  T S2 Apartment ZN PSZ-AC,               !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {bc4b195a-564e-43eb-b5dc-9508c0586365}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8f650574-84a1-4806-8cf0-111f29180bd9}, !- Supply Side Inlet Node Name
  {034bb90a-8092-43cf-87c7-48c42ee754ca}, !- Demand Side Outlet Node Name
  {895d5798-62e7-4d7a-b8a6-2c8832346dd8}, !- Demand Side Inlet Node A
  {328d908b-a63b-4887-ba33-7ee47310981e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cffe8134-de22-44d7-98b6-7f03018a0af1}, !- Demand Mixer Name
  {52bf03ba-b94b-4002-b7f1-fb4ca7806154}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {af2ab020-0635-4cd1-8062-a0838bdab276}, !- Handle
  T S2 Apartment ZN PSZ-AC Supply Inlet Node, !- Name
  {8f650574-84a1-4806-8cf0-111f29180bd9}, !- Inlet Port
  {018c1890-2b69-417d-b321-b4dba38e9419}; !- Outlet Port

OS:Node,
  {398651d4-e29e-40d5-b55e-29ec5fe6df4d}, !- Handle
  T S2 Apartment ZN PSZ-AC Supply Outlet Node, !- Name
  {fbd4848c-82ac-46c5-a7a7-dad362f24fd7}, !- Inlet Port
  {328d908b-a63b-4887-ba33-7ee47310981e}; !- Outlet Port

OS:Connection,
  {8f650574-84a1-4806-8cf0-111f29180bd9}, !- Handle
  {74867b0c-4875-467c-b4db-64314498db6f}, !- Source Object
  9,                                      !- Outlet Port
  {af2ab020-0635-4cd1-8062-a0838bdab276}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {328d908b-a63b-4887-ba33-7ee47310981e}, !- Handle
  {398651d4-e29e-40d5-b55e-29ec5fe6df4d}, !- Source Object
  3,                                      !- Outlet Port
  {74867b0c-4875-467c-b4db-64314498db6f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ebc2633-8d7a-42b4-8804-4442c1fb77a6}, !- Handle
  T S2 Apartment ZN PSZ-AC Demand Inlet Node, !- Name
  {895d5798-62e7-4d7a-b8a6-2c8832346dd8}, !- Inlet Port
  {57b361b0-aec8-4957-b427-ee04034e0d37}; !- Outlet Port

OS:Node,
  {a2796329-cac7-4deb-b78c-69023ce93f36}, !- Handle
  T S2 Apartment ZN PSZ-AC Demand Outlet Node, !- Name
  {22c244b3-22ab-4e72-bb0f-eaf0a68b633b}, !- Inlet Port
  {034bb90a-8092-43cf-87c7-48c42ee754ca}; !- Outlet Port

OS:Node,
  {1bb4bf60-735b-4b9b-8039-b8e1e3089d8a}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ce779960-cf96-48db-b7e4-2040d552167f}, !- Inlet Port
  {c82a64a8-79fa-48ea-abd6-c1bc79be171e}; !- Outlet Port

OS:Connection,
  {895d5798-62e7-4d7a-b8a6-2c8832346dd8}, !- Handle
  {74867b0c-4875-467c-b4db-64314498db6f}, !- Source Object
  11,                                     !- Outlet Port
  {2ebc2633-8d7a-42b4-8804-4442c1fb77a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {034bb90a-8092-43cf-87c7-48c42ee754ca}, !- Handle
  {a2796329-cac7-4deb-b78c-69023ce93f36}, !- Source Object
  3,                                      !- Outlet Port
  {74867b0c-4875-467c-b4db-64314498db6f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52bf03ba-b94b-4002-b7f1-fb4ca7806154}, !- Handle
  Air Loop HVAC Zone Splitter 79,         !- Name
  {57b361b0-aec8-4957-b427-ee04034e0d37}, !- Inlet Node Name
  {93e3472a-de84-41f7-bd26-350ad179bb47}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cffe8134-de22-44d7-98b6-7f03018a0af1}, !- Handle
  Air Loop HVAC Zone Mixer 79,            !- Name
  {22c244b3-22ab-4e72-bb0f-eaf0a68b633b}, !- Outlet Node Name
  {f88a7a91-e7eb-42f3-a637-625c18428764}; !- Inlet Node Name 1

OS:Connection,
  {57b361b0-aec8-4957-b427-ee04034e0d37}, !- Handle
  {2ebc2633-8d7a-42b4-8804-4442c1fb77a6}, !- Source Object
  3,                                      !- Outlet Port
  {52bf03ba-b94b-4002-b7f1-fb4ca7806154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22c244b3-22ab-4e72-bb0f-eaf0a68b633b}, !- Handle
  {cffe8134-de22-44d7-98b6-7f03018a0af1}, !- Source Object
  2,                                      !- Outlet Port
  {a2796329-cac7-4deb-b78c-69023ce93f36}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {46ccc62b-9997-4df9-a2fd-22c4d58ec77d}, !- Handle
  {74867b0c-4875-467c-b4db-64314498db6f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {bc4b195a-564e-43eb-b5dc-9508c0586365}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 78, !- Name
  {5808ce4e-f7bd-4daf-890c-1d730632ba63}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {bd12d144-932f-43c0-9e38-332ebe52131e}, !- Handle
  T S2 Apartment ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- Control Zone Name
  {398651d4-e29e-40d5-b55e-29ec5fe6df4d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {574bd7ab-a3a3-4313-8c04-396143f9d412}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {d670a6dc-35a6-4068-b103-5d3515a0a8dd}, !- Water Inlet Node Name
  {fe94ab4a-abbb-4f8b-82ae-b184bbb395a1}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {d16193eb-c9f1-4044-93e2-3e1a1b7742fd}, !- Heating Capacity Curve Name
  {84dbf701-4094-458d-8164-9f2b692f4906}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {d16193eb-c9f1-4044-93e2-3e1a1b7742fd}, !- Handle
  Curve Quad Linear 235,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {84dbf701-4094-458d-8164-9f2b692f4906}, !- Handle
  Curve Quad Linear 236,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ed37f170-9b75-41dd-a476-5ecc5f03e18a}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {cb915d3c-cc0f-4893-beac-21a0c9ce303d}, !- Inlet Port
  {d670a6dc-35a6-4068-b103-5d3515a0a8dd}; !- Outlet Port

OS:Connection,
  {cb915d3c-cc0f-4893-beac-21a0c9ce303d}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  160,                                    !- Outlet Port
  {ed37f170-9b75-41dd-a476-5ecc5f03e18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d44f73f-518b-4cb6-a300-2c849d5f746f}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {fe94ab4a-abbb-4f8b-82ae-b184bbb395a1}, !- Inlet Port
  {cf060f38-514a-4162-ac3e-dd815815823e}; !- Outlet Port

OS:Connection,
  {d670a6dc-35a6-4068-b103-5d3515a0a8dd}, !- Handle
  {ed37f170-9b75-41dd-a476-5ecc5f03e18a}, !- Source Object
  3,                                      !- Outlet Port
  {574bd7ab-a3a3-4313-8c04-396143f9d412}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe94ab4a-abbb-4f8b-82ae-b184bbb395a1}, !- Handle
  {574bd7ab-a3a3-4313-8c04-396143f9d412}, !- Source Object
  3,                                      !- Outlet Port
  {7d44f73f-518b-4cb6-a300-2c849d5f746f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf060f38-514a-4162-ac3e-dd815815823e}, !- Handle
  {7d44f73f-518b-4cb6-a300-2c849d5f746f}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  160;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {12cac9bb-baa3-41fa-b33d-90d502b1e613}, !- Handle
  T S2 Apartment ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {c4825307-d3d6-4392-bec5-8335cd55c02b}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {4359f64e-b545-4345-8d35-3968a63668c2}, !- Water Inlet Node Name
  {b30949d6-0b91-40fc-b83a-a6b0c69c9b31}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {e0f54d25-6957-4181-8ccd-d2fd7f96e956}, !- Total Cooling Capacity Curve Name
  {9dab97b8-e529-4efa-891d-e6a87f91eea7}, !- Sensible Cooling Capacity Curve Name
  {0fd1cf5b-2cd7-4784-9b7c-e27cc69dcfe1}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {e0f54d25-6957-4181-8ccd-d2fd7f96e956}, !- Handle
  TotCoolCapCurve 78,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {9dab97b8-e529-4efa-891d-e6a87f91eea7}, !- Handle
  Curve Quint Linear 79,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {0fd1cf5b-2cd7-4784-9b7c-e27cc69dcfe1}, !- Handle
  Curve Quad Linear 237,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {7104c448-8b0a-46b6-8445-5f508091e841}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {959899cf-d1c4-49ce-9afa-444c1ba9e06b}, !- Inlet Port
  {4359f64e-b545-4345-8d35-3968a63668c2}; !- Outlet Port

OS:Connection,
  {959899cf-d1c4-49ce-9afa-444c1ba9e06b}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  161,                                    !- Outlet Port
  {7104c448-8b0a-46b6-8445-5f508091e841}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d37fe934-1627-4157-82c0-01f4d5890434}, !- Handle
  T S2 Apartment ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {b30949d6-0b91-40fc-b83a-a6b0c69c9b31}, !- Inlet Port
  {470895d0-a56c-4604-8a1c-5980a87b3356}; !- Outlet Port

OS:Connection,
  {4359f64e-b545-4345-8d35-3968a63668c2}, !- Handle
  {7104c448-8b0a-46b6-8445-5f508091e841}, !- Source Object
  3,                                      !- Outlet Port
  {c4825307-d3d6-4392-bec5-8335cd55c02b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b30949d6-0b91-40fc-b83a-a6b0c69c9b31}, !- Handle
  {c4825307-d3d6-4392-bec5-8335cd55c02b}, !- Source Object
  3,                                      !- Outlet Port
  {d37fe934-1627-4157-82c0-01f4d5890434}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {470895d0-a56c-4604-8a1c-5980a87b3356}, !- Handle
  {d37fe934-1627-4157-82c0-01f4d5890434}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  161;                                    !- Inlet Port

OS:Fan:OnOff,
  {1cf73b63-3dfe-4c39-adae-827de274bd35}, !- Handle
  T S2 Apartment ZN PSZ-AC Fan,           !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aaa20998-050b-4e93-952a-64bfbc6cf354}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {41f59379-cd96-49ac-835e-506ae4a70f13}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aaa20998-050b-4e93-952a-64bfbc6cf354}, !- Handle
  Fan On Off Power Curve 78,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {41f59379-cd96-49ac-835e-506ae4a70f13}, !- Handle
  Fan On Off Efficiency Curve 78,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {7e73e04e-8bf9-4b81-a733-b343a20cde55}, !- Handle
  T S2 Apartment ZN PSZ-AC Unitary HP,    !- Name
  Load,                                   !- Control Type
  {c0db639f-9363-48f7-bb8e-5627a8b18a73}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {4ee673d8-d404-4b09-8e95-047ad6ec3bbd}, !- Air Inlet Node Name
  {fbd4848c-82ac-46c5-a7a7-dad362f24fd7}, !- Air Outlet Node Name
  {1cf73b63-3dfe-4c39-adae-827de274bd35}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {574bd7ab-a3a3-4313-8c04-396143f9d412}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {c4825307-d3d6-4392-bec5-8335cd55c02b}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {12cac9bb-baa3-41fa-b33d-90d502b1e613}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {fbd4848c-82ac-46c5-a7a7-dad362f24fd7}, !- Handle
  {7e73e04e-8bf9-4b81-a733-b343a20cde55}, !- Source Object
  7,                                      !- Outlet Port
  {398651d4-e29e-40d5-b55e-29ec5fe6df4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {f468df56-0a8f-4488-9df2-8b75736e8d13}, !- Handle
  T S2 Apartment ZN PSZ-AC OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b1c95985-0f21-402e-8739-bfc44cd372eb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b1c95985-0f21-402e-8739-bfc44cd372eb}, !- Handle
  Controller Mechanical Ventilation 79,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {96be6288-aca0-4f86-b338-04bf50b81254}, !- Handle
  T S2 Apartment ZN PSZ-AC OA System,     !- Name
  {f468df56-0a8f-4488-9df2-8b75736e8d13}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {06c540b0-b463-491e-8b80-b5ddcb93b0ad}, !- Mixed Air Node Name
  {67842c75-54f3-4f77-adf2-c3e49fd0f9ff}, !- Outdoor Air Stream Node Name
  {82ec6a0f-e201-4068-859e-b8dfcaf9dd4d}, !- Relief Air Stream Node Name
  {018c1890-2b69-417d-b321-b4dba38e9419}; !- Return Air Stream Node Name

OS:Node,
  {cfb68dbb-6dbe-41f3-9a06-5997b9262b35}, !- Handle
  T S2 Apartment ZN PSZ-AC Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {67842c75-54f3-4f77-adf2-c3e49fd0f9ff}; !- Outlet Port

OS:Connection,
  {67842c75-54f3-4f77-adf2-c3e49fd0f9ff}, !- Handle
  {cfb68dbb-6dbe-41f3-9a06-5997b9262b35}, !- Source Object
  3,                                      !- Outlet Port
  {96be6288-aca0-4f86-b338-04bf50b81254}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6aa4f381-69ed-485a-b6e2-dc91a03b9f0d}, !- Handle
  T S2 Apartment ZN PSZ-AC Relief Air Node, !- Name
  {82ec6a0f-e201-4068-859e-b8dfcaf9dd4d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82ec6a0f-e201-4068-859e-b8dfcaf9dd4d}, !- Handle
  {96be6288-aca0-4f86-b338-04bf50b81254}, !- Source Object
  7,                                      !- Outlet Port
  {6aa4f381-69ed-485a-b6e2-dc91a03b9f0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {096db983-62e8-4189-9b8a-b8e202266c84}, !- Handle
  T S2 Apartment ZN PSZ-AC Mixed Air Node, !- Name
  {06c540b0-b463-491e-8b80-b5ddcb93b0ad}, !- Inlet Port
  {4ee673d8-d404-4b09-8e95-047ad6ec3bbd}; !- Outlet Port

OS:Connection,
  {018c1890-2b69-417d-b321-b4dba38e9419}, !- Handle
  {af2ab020-0635-4cd1-8062-a0838bdab276}, !- Source Object
  3,                                      !- Outlet Port
  {96be6288-aca0-4f86-b338-04bf50b81254}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {06c540b0-b463-491e-8b80-b5ddcb93b0ad}, !- Handle
  {96be6288-aca0-4f86-b338-04bf50b81254}, !- Source Object
  5,                                      !- Outlet Port
  {096db983-62e8-4189-9b8a-b8e202266c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ee673d8-d404-4b09-8e95-047ad6ec3bbd}, !- Handle
  {096db983-62e8-4189-9b8a-b8e202266c84}, !- Source Object
  3,                                      !- Outlet Port
  {7e73e04e-8bf9-4b81-a733-b343a20cde55}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {5808ce4e-f7bd-4daf-890c-1d730632ba63}, !- Handle
  Availability Manager Night Cycle 79,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a6f6a615-9a78-49de-a554-00ade95f9b82}, !- Control Zone or Zone List Name
  {0ed73159-0a8b-4e99-94ba-94324cefe53c}, !- Cooling Control Zone or Zone List Name
  {dbe9dabf-dce9-4263-80f8-6a9ce2a2770d}, !- Heating Control Zone or Zone List Name
  {f8ee9f44-cc71-4958-b3b2-67b0841ba990}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a6f6a615-9a78-49de-a554-00ade95f9b82}, !- Handle
  Availability Manager Night Cycle 79 Control Zone List; !- Name

OS:ModelObjectList,
  {0ed73159-0a8b-4e99-94ba-94324cefe53c}, !- Handle
  Availability Manager Night Cycle 79 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {dbe9dabf-dce9-4263-80f8-6a9ce2a2770d}, !- Handle
  Availability Manager Night Cycle 79 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f8ee9f44-cc71-4958-b3b2-67b0841ba990}, !- Handle
  Availability Manager Night Cycle 79 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {26ed7519-3759-4dfd-bf4e-55681844044d}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9c1c875b-672a-474b-890e-47c0c2f0fc73}, !- Air Inlet Node Name
  {ce779960-cf96-48db-b7e4-2040d552167f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d108e9b7-cb1e-4d0e-8cda-bde7d7efebbf}, !- Handle
  T S2 Apartment ZN Return Air Node,      !- Name
  {cfb08310-3f3a-4238-ba62-90e2b03a0613}, !- Inlet Port
  {f88a7a91-e7eb-42f3-a637-625c18428764}; !- Outlet Port

OS:Connection,
  {c82a64a8-79fa-48ea-abd6-c1bc79be171e}, !- Handle
  {1bb4bf60-735b-4b9b-8039-b8e1e3089d8a}, !- Source Object
  3,                                      !- Outlet Port
  {d3b6857e-a640-4cd8-9d55-a74e9a66aed9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb08310-3f3a-4238-ba62-90e2b03a0613}, !- Handle
  {e38431a7-aa3b-4178-98fd-39913e2de774}, !- Source Object
  2,                                      !- Outlet Port
  {d108e9b7-cb1e-4d0e-8cda-bde7d7efebbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f88a7a91-e7eb-42f3-a637-625c18428764}, !- Handle
  {d108e9b7-cb1e-4d0e-8cda-bde7d7efebbf}, !- Source Object
  3,                                      !- Outlet Port
  {cffe8134-de22-44d7-98b6-7f03018a0af1}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a469fae9-c2e7-4fae-bdbb-471a41a3e148}, !- Handle
  T S2 Apartment ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {93e3472a-de84-41f7-bd26-350ad179bb47}, !- Inlet Port
  {9c1c875b-672a-474b-890e-47c0c2f0fc73}; !- Outlet Port

OS:Connection,
  {93e3472a-de84-41f7-bd26-350ad179bb47}, !- Handle
  {52bf03ba-b94b-4002-b7f1-fb4ca7806154}, !- Source Object
  3,                                      !- Outlet Port
  {a469fae9-c2e7-4fae-bdbb-471a41a3e148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c1c875b-672a-474b-890e-47c0c2f0fc73}, !- Handle
  {a469fae9-c2e7-4fae-bdbb-471a41a3e148}, !- Source Object
  3,                                      !- Outlet Port
  {26ed7519-3759-4dfd-bf4e-55681844044d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ce779960-cf96-48db-b7e4-2040d552167f}, !- Handle
  {26ed7519-3759-4dfd-bf4e-55681844044d}, !- Source Object
  4,                                      !- Outlet Port
  {1bb4bf60-735b-4b9b-8039-b8e1e3089d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e1071a05-462b-4353-b705-c03ed760c8ef}, !- Handle
  Office ZN PSZ-AC,                       !- Name
  ,                                       !- Controller List Name
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule
  {da722412-8323-41f0-990e-7d58307b3295}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1cf25724-6cb9-4ff3-a523-2d7cf1734824}, !- Supply Side Inlet Node Name
  {d4c605c4-14d7-4af6-b85a-899bc3a313a1}, !- Demand Side Outlet Node Name
  {fb168942-c2a4-4537-af14-3777f666add5}, !- Demand Side Inlet Node A
  {dbcfdf8c-fe43-4c5d-9cf3-2e0ada183ad7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8ff22930-5df6-4dd2-905e-3d39c10b7b4a}, !- Demand Mixer Name
  {1fcb6f07-05e8-4276-91e2-112e5fc20e8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3eae4374-7d65-46d3-b272-6d4462fecdd1}, !- Handle
  Office ZN PSZ-AC Supply Inlet Node,     !- Name
  {1cf25724-6cb9-4ff3-a523-2d7cf1734824}, !- Inlet Port
  {7bbd4677-dde9-4962-a2e5-dd891ca735fd}; !- Outlet Port

OS:Node,
  {a423459f-46f3-4e1c-8272-e96e683c2022}, !- Handle
  Office ZN PSZ-AC Supply Outlet Node,    !- Name
  {43845441-b3b4-48e7-af3b-443623ac6509}, !- Inlet Port
  {dbcfdf8c-fe43-4c5d-9cf3-2e0ada183ad7}; !- Outlet Port

OS:Connection,
  {1cf25724-6cb9-4ff3-a523-2d7cf1734824}, !- Handle
  {e1071a05-462b-4353-b705-c03ed760c8ef}, !- Source Object
  9,                                      !- Outlet Port
  {3eae4374-7d65-46d3-b272-6d4462fecdd1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbcfdf8c-fe43-4c5d-9cf3-2e0ada183ad7}, !- Handle
  {a423459f-46f3-4e1c-8272-e96e683c2022}, !- Source Object
  3,                                      !- Outlet Port
  {e1071a05-462b-4353-b705-c03ed760c8ef}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {69cc333f-8fc7-43dd-b404-1b97fb919190}, !- Handle
  Office ZN PSZ-AC Demand Inlet Node,     !- Name
  {fb168942-c2a4-4537-af14-3777f666add5}, !- Inlet Port
  {473a165c-2abc-4988-a2c0-02d905d4ad94}; !- Outlet Port

OS:Node,
  {69429e1e-6821-4081-b5fc-2960edf765cd}, !- Handle
  Office ZN PSZ-AC Demand Outlet Node,    !- Name
  {a1ea995a-3bae-4498-9855-d6ad2ccb1b42}, !- Inlet Port
  {d4c605c4-14d7-4af6-b85a-899bc3a313a1}; !- Outlet Port

OS:Node,
  {865cdc50-3300-47b0-b79e-2a2aff82d20c}, !- Handle
  Office ZN PSZ-AC Diffuser Outlet Air Node, !- Name
  {ead8439d-f2f3-437d-a9f2-6041dc7c145c}, !- Inlet Port
  {a902566a-4ea2-46ae-b018-a5124ce1bdaf}; !- Outlet Port

OS:Connection,
  {fb168942-c2a4-4537-af14-3777f666add5}, !- Handle
  {e1071a05-462b-4353-b705-c03ed760c8ef}, !- Source Object
  11,                                     !- Outlet Port
  {69cc333f-8fc7-43dd-b404-1b97fb919190}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d4c605c4-14d7-4af6-b85a-899bc3a313a1}, !- Handle
  {69429e1e-6821-4081-b5fc-2960edf765cd}, !- Source Object
  3,                                      !- Outlet Port
  {e1071a05-462b-4353-b705-c03ed760c8ef}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1fcb6f07-05e8-4276-91e2-112e5fc20e8e}, !- Handle
  Air Loop HVAC Zone Splitter 80,         !- Name
  {473a165c-2abc-4988-a2c0-02d905d4ad94}, !- Inlet Node Name
  {69ea4106-de5f-4429-9d85-da105cd8f945}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8ff22930-5df6-4dd2-905e-3d39c10b7b4a}, !- Handle
  Air Loop HVAC Zone Mixer 80,            !- Name
  {a1ea995a-3bae-4498-9855-d6ad2ccb1b42}, !- Outlet Node Name
  {ec18fa84-69f8-4c26-a38a-9088f0368145}; !- Inlet Node Name 1

OS:Connection,
  {473a165c-2abc-4988-a2c0-02d905d4ad94}, !- Handle
  {69cc333f-8fc7-43dd-b404-1b97fb919190}, !- Source Object
  3,                                      !- Outlet Port
  {1fcb6f07-05e8-4276-91e2-112e5fc20e8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1ea995a-3bae-4498-9855-d6ad2ccb1b42}, !- Handle
  {8ff22930-5df6-4dd2-905e-3d39c10b7b4a}, !- Source Object
  2,                                      !- Outlet Port
  {69429e1e-6821-4081-b5fc-2960edf765cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {307a187d-f40a-4059-80be-a290ce44d72c}, !- Handle
  {e1071a05-462b-4353-b705-c03ed760c8ef}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {da722412-8323-41f0-990e-7d58307b3295}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 79, !- Name
  {dcd13cbd-8153-4a38-9b43-3c3f2e880172}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1a4f3964-278a-4a03-bce3-f758736bc79f}, !- Handle
  Office ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {4df49349-e629-4451-b755-3c17eb791eae}, !- Control Zone Name
  {a423459f-46f3-4e1c-8272-e96e683c2022}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:WaterToAirHeatPump:EquationFit,
  {e41cdb18-bf32-4ea7-b58f-9f3e96087e81}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH, !- Name
  {498f9621-4ebf-45b0-b18e-6633b39c99c9}, !- Water Inlet Node Name
  {d36e179f-6e67-40ea-b075-94c61c6f9e3d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Heating Capacity {W}
  4.2,                                    !- Rated Heating Coefficient of Performance {W/W}
  {7ac267f3-5376-4c92-9a7e-af3fa9755da2}, !- Heating Capacity Curve Name
  {64dfb43c-c418-4d06-abef-e673c40ce47b}; !- Heating Power Consumption Curve Name

OS:Curve:QuadLinear,
  {7ac267f3-5376-4c92-9a7e-af3fa9755da2}, !- Handle
  Curve Quad Linear 238,                  !- Name
  0.237847462869254,                      !- Coefficient1 Constant
  -3.35823796081626,                      !- Coefficient2 w
  3.80640467406376,                       !- Coefficient3 x
  0.179200417311554,                      !- Coefficient4 y
  0.12860719846082,                       !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {64dfb43c-c418-4d06-abef-e673c40ce47b}, !- Handle
  Curve Quad Linear 239,                  !- Name
  -3.79175529243238,                      !- Coefficient1 Constant
  3.38799239505527,                       !- Coefficient2 w
  1.5022612076303,                        !- Coefficient3 x
  -0.177653510577989,                     !- Coefficient4 y
  -0.103079864171839,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {188daad8-9ddd-4c68-abf5-bdd861511f0e}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Inlet Water Node, !- Name
  {e1b1d0f3-6e3c-4b7c-8ea0-21d127471b68}, !- Inlet Port
  {498f9621-4ebf-45b0-b18e-6633b39c99c9}; !- Outlet Port

OS:Connection,
  {e1b1d0f3-6e3c-4b7c-8ea0-21d127471b68}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  162,                                    !- Outlet Port
  {188daad8-9ddd-4c68-abf5-bdd861511f0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6caa6b3b-d5a2-462e-b3a4-e1d7c8798011}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Htg Coil 18 Clg kBtu/hr 4.2COPH Outlet Water Node, !- Name
  {d36e179f-6e67-40ea-b075-94c61c6f9e3d}, !- Inlet Port
  {da7e7371-d627-4a3d-8970-22b465d9fb6e}; !- Outlet Port

OS:Connection,
  {498f9621-4ebf-45b0-b18e-6633b39c99c9}, !- Handle
  {188daad8-9ddd-4c68-abf5-bdd861511f0e}, !- Source Object
  3,                                      !- Outlet Port
  {e41cdb18-bf32-4ea7-b58f-9f3e96087e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d36e179f-6e67-40ea-b075-94c61c6f9e3d}, !- Handle
  {e41cdb18-bf32-4ea7-b58f-9f3e96087e81}, !- Source Object
  3,                                      !- Outlet Port
  {6caa6b3b-d5a2-462e-b3a4-e1d7c8798011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da7e7371-d627-4a3d-8970-22b465d9fb6e}, !- Handle
  {6caa6b3b-d5a2-462e-b3a4-e1d7c8798011}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  162;                                    !- Inlet Port

OS:Coil:Heating:Electric,
  {82bf512a-3fcc-4a1f-ad41-f3d3fc0d0afa}, !- Handle
  Office ZN PSZ-AC Electric Backup Htg Coil, !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:WaterToAirHeatPump:EquationFit,
  {a478e5c8-423d-493d-b890-fd9d1fbc0293}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER, !- Name
  {ab4bf229-4853-4cb6-a9aa-b806c8b4bfc1}, !- Water Inlet Node Name
  {ff3af005-b926-4e4e-90fc-de759f0cfba9}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Rated Air Flow Rate {m3/s}
  ,                                       !- Rated Water Flow Rate {m3/s}
  ,                                       !- Rated Total Cooling Capacity {W}
  ,                                       !- Rated Sensible Cooling Capacity {W}
  4.1317822230509,                        !- Rated Cooling Coefficient of Performance {W/W}
  {65bbaff3-79dc-4acd-ac1b-93254cab6dae}, !- Total Cooling Capacity Curve Name
  {8357b43d-cb43-4200-bed1-8ecc097fc14b}, !- Sensible Cooling Capacity Curve Name
  {03f28687-ee21-4a80-8c26-ae4b9fd39ae1}, !- Cooling Power Consumption Curve Name
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ;                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

OS:Curve:QuadLinear,
  {65bbaff3-79dc-4acd-ac1b-93254cab6dae}, !- Handle
  TotCoolCapCurve 79,                     !- Name
  -4.30266987344639,                      !- Coefficient1 Constant
  7.18536990534372,                       !- Coefficient2 w
  -2.23946714486189,                      !- Coefficient3 x
  0.139995928440879,                      !- Coefficient4 y
  0.102660179888915,                      !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuintLinear,
  {8357b43d-cb43-4200-bed1-8ecc097fc14b}, !- Handle
  Curve Quint Linear 80,                  !- Name
  6.0019444814887,                        !- Coefficient1 Constant
  22.6300677244073,                       !- Coefficient2 v
  -26.7960783730934,                      !- Coefficient3 w
  -1.72374720346819,                      !- Coefficient4 x
  0.490644802367817,                      !- Coefficient5 y
  0.0693119353468141,                     !- Coefficient6 z
  -100,                                   !- Minimum Value of v {BasedOnField A2}
  100,                                    !- Maximum Value of v {BasedOnField A2}
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Curve:QuadLinear,
  {03f28687-ee21-4a80-8c26-ae4b9fd39ae1}, !- Handle
  Curve Quad Linear 240,                  !- Name
  -5.67775976415698,                      !- Coefficient1 Constant
  0.438988156976704,                      !- Coefficient2 w
  5.845277342193,                         !- Coefficient3 x
  0.141605667000125,                      !- Coefficient4 y
  -0.168727936032429,                     !- Coefficient5 z
  -100,                                   !- Minimum Value of w {BasedOnField A2}
  100,                                    !- Maximum Value of w {BasedOnField A2}
  -100,                                   !- Minimum Value of x {BasedOnField A3}
  100,                                    !- Maximum Value of x {BasedOnField A3}
  0,                                      !- Minimum Value of y {BasedOnField A4}
  100,                                    !- Maximum Value of y {BasedOnField A4}
  0,                                      !- Minimum Value of z {BasedOnField A5}
  100;                                    !- Maximum Value of z {BasedOnField A5}

OS:Node,
  {ff588b04-4e45-4fb5-96bf-a18309b2cb82}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Inlet Water Node, !- Name
  {5166debd-8768-436a-8549-7b05cc4b49c9}, !- Inlet Port
  {ab4bf229-4853-4cb6-a9aa-b806c8b4bfc1}; !- Outlet Port

OS:Connection,
  {5166debd-8768-436a-8549-7b05cc4b49c9}, !- Handle
  {3783ba8b-afc1-4f74-8041-f40ccd8b0b1d}, !- Source Object
  163,                                    !- Outlet Port
  {ff588b04-4e45-4fb5-96bf-a18309b2cb82}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {516d736d-0e84-4124-88f8-e11d73318c59}, !- Handle
  Office ZN PSZ-AC Water-to-Air HP Clg Coil 18kBtu/hr 12.0EER Outlet Water Node, !- Name
  {ff3af005-b926-4e4e-90fc-de759f0cfba9}, !- Inlet Port
  {ca258958-82c5-4d66-935a-2a4253f4b08b}; !- Outlet Port

OS:Connection,
  {ab4bf229-4853-4cb6-a9aa-b806c8b4bfc1}, !- Handle
  {ff588b04-4e45-4fb5-96bf-a18309b2cb82}, !- Source Object
  3,                                      !- Outlet Port
  {a478e5c8-423d-493d-b890-fd9d1fbc0293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff3af005-b926-4e4e-90fc-de759f0cfba9}, !- Handle
  {a478e5c8-423d-493d-b890-fd9d1fbc0293}, !- Source Object
  3,                                      !- Outlet Port
  {516d736d-0e84-4124-88f8-e11d73318c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca258958-82c5-4d66-935a-2a4253f4b08b}, !- Handle
  {516d736d-0e84-4124-88f8-e11d73318c59}, !- Source Object
  3,                                      !- Outlet Port
  {71ada92e-ff1b-4635-83c7-11d5eef5ebe0}, !- Target Object
  163;                                    !- Inlet Port

OS:Fan:OnOff,
  {08d29266-acf8-4235-99d5-5050143b7274}, !- Handle
  Office ZN PSZ-AC Fan,                   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {89057742-de91-4d3c-a28d-b4a9edf3a6c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d75b87dc-2def-430c-a7c5-77619845aea5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {89057742-de91-4d3c-a28d-b4a9edf3a6c3}, !- Handle
  Fan On Off Power Curve 79,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d75b87dc-2def-430c-a7c5-77619845aea5}, !- Handle
  Fan On Off Efficiency Curve 79,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {bd6555bd-dd52-4c24-9d7b-0a869fcce970}, !- Handle
  Office ZN PSZ-AC Unitary HP,            !- Name
  Load,                                   !- Control Type
  {4df49349-e629-4451-b755-3c17eb791eae}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Availability Schedule Name
  {6d1513f9-2a8b-4289-a876-e5625554f1db}, !- Air Inlet Node Name
  {43845441-b3b4-48e7-af3b-443623ac6509}, !- Air Outlet Node Name
  {08d29266-acf8-4235-99d5-5050143b7274}, !- Supply Fan Name
  BlowThrough,                            !- Fan Placement
  {1cac9cee-3c3d-41b3-943f-b6f784dcca3b}, !- Supply Air Fan Operating Mode Schedule Name
  {e41cdb18-bf32-4ea7-b58f-9f3e96087e81}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {a478e5c8-423d-493d-b890-fd9d1fbc0293}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {82bf512a-3fcc-4a1f-ad41-f3d3fc0d0afa}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  Autosize,                               !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  4.44444444444446,                       !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {43845441-b3b4-48e7-af3b-443623ac6509}, !- Handle
  {bd6555bd-dd52-4c24-9d7b-0a869fcce970}, !- Source Object
  7,                                      !- Outlet Port
  {a423459f-46f3-4e1c-8272-e96e683c2022}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {8cff8938-a899-4894-b67e-2f371e32d8ab}, !- Handle
  Office ZN PSZ-AC OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c0e49c10-c875-470d-9efb-47390991ea98}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {71683c82-a4ab-4d58-b128-795b8ec1a6e5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {71683c82-a4ab-4d58-b128-795b8ec1a6e5}, !- Handle
  Controller Mechanical Ventilation 80,   !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ;                                       !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f898b99c-b89b-4737-8311-2688b745294e}, !- Handle
  Office ZN PSZ-AC OA System,             !- Name
  {8cff8938-a899-4894-b67e-2f371e32d8ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {df65692a-2a5d-4458-928d-7db4ab613cb8}, !- Mixed Air Node Name
  {4e7532cb-e6fb-40e8-baf3-a9edc92e53ec}, !- Outdoor Air Stream Node Name
  {41a7fae0-bc05-4ae3-bc89-6283bb3f5a9c}, !- Relief Air Stream Node Name
  {7bbd4677-dde9-4962-a2e5-dd891ca735fd}; !- Return Air Stream Node Name

OS:Node,
  {96c710aa-69a9-4270-828a-d3adbd2bb52e}, !- Handle
  Office ZN PSZ-AC Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {4e7532cb-e6fb-40e8-baf3-a9edc92e53ec}; !- Outlet Port

OS:Connection,
  {4e7532cb-e6fb-40e8-baf3-a9edc92e53ec}, !- Handle
  {96c710aa-69a9-4270-828a-d3adbd2bb52e}, !- Source Object
  3,                                      !- Outlet Port
  {f898b99c-b89b-4737-8311-2688b745294e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {13ba5bc5-5be5-4ccc-9fd4-6959491eb63d}, !- Handle
  Office ZN PSZ-AC Relief Air Node,       !- Name
  {41a7fae0-bc05-4ae3-bc89-6283bb3f5a9c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {41a7fae0-bc05-4ae3-bc89-6283bb3f5a9c}, !- Handle
  {f898b99c-b89b-4737-8311-2688b745294e}, !- Source Object
  7,                                      !- Outlet Port
  {13ba5bc5-5be5-4ccc-9fd4-6959491eb63d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bb4138c-cc72-48b8-a324-15d35b7d28a4}, !- Handle
  Office ZN PSZ-AC Mixed Air Node,        !- Name
  {df65692a-2a5d-4458-928d-7db4ab613cb8}, !- Inlet Port
  {6d1513f9-2a8b-4289-a876-e5625554f1db}; !- Outlet Port

OS:Connection,
  {7bbd4677-dde9-4962-a2e5-dd891ca735fd}, !- Handle
  {3eae4374-7d65-46d3-b272-6d4462fecdd1}, !- Source Object
  3,                                      !- Outlet Port
  {f898b99c-b89b-4737-8311-2688b745294e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {df65692a-2a5d-4458-928d-7db4ab613cb8}, !- Handle
  {f898b99c-b89b-4737-8311-2688b745294e}, !- Source Object
  5,                                      !- Outlet Port
  {2bb4138c-cc72-48b8-a324-15d35b7d28a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d1513f9-2a8b-4289-a876-e5625554f1db}, !- Handle
  {2bb4138c-cc72-48b8-a324-15d35b7d28a4}, !- Source Object
  3,                                      !- Outlet Port
  {bd6555bd-dd52-4c24-9d7b-0a869fcce970}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {dcd13cbd-8153-4a38-9b43-3c3f2e880172}, !- Handle
  Availability Manager Night Cycle 80,    !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {297475af-c50b-4bd9-a061-7b833dcb6aa1}, !- Control Zone or Zone List Name
  {3a9296fb-a1b8-41a0-8b75-320c891bde80}, !- Cooling Control Zone or Zone List Name
  {ee84ac5f-8885-44be-8b4a-2ba58b9a5e87}, !- Heating Control Zone or Zone List Name
  {e1a9f60a-79bc-467a-ade2-9290a0d07e3d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {297475af-c50b-4bd9-a061-7b833dcb6aa1}, !- Handle
  Availability Manager Night Cycle 80 Control Zone List; !- Name

OS:ModelObjectList,
  {3a9296fb-a1b8-41a0-8b75-320c891bde80}, !- Handle
  Availability Manager Night Cycle 80 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {ee84ac5f-8885-44be-8b4a-2ba58b9a5e87}, !- Handle
  Availability Manager Night Cycle 80 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e1a9f60a-79bc-467a-ade2-9290a0d07e3d}, !- Handle
  Availability Manager Night Cycle 80 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c21072f1-2a3d-410a-8284-22169c347efc}, !- Handle
  Office ZN PSZ-AC Diffuser,              !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {028d3eb1-4ffb-4136-91c6-7fb23aeaeaa0}, !- Air Inlet Node Name
  {ead8439d-f2f3-437d-a9f2-6041dc7c145c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {01230b87-c731-4689-8ff3-284e1342975c}, !- Handle
  Office ZN Return Air Node,              !- Name
  {0767b11f-e34b-426f-9d51-22bbca66f0af}, !- Inlet Port
  {ec18fa84-69f8-4c26-a38a-9088f0368145}; !- Outlet Port

OS:Connection,
  {a902566a-4ea2-46ae-b018-a5124ce1bdaf}, !- Handle
  {865cdc50-3300-47b0-b79e-2a2aff82d20c}, !- Source Object
  3,                                      !- Outlet Port
  {6f8d4af1-bb82-4a37-be4f-5dd9799078b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0767b11f-e34b-426f-9d51-22bbca66f0af}, !- Handle
  {ad278aa8-6ad6-48f3-9375-c904fe6dfeb5}, !- Source Object
  2,                                      !- Outlet Port
  {01230b87-c731-4689-8ff3-284e1342975c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec18fa84-69f8-4c26-a38a-9088f0368145}, !- Handle
  {01230b87-c731-4689-8ff3-284e1342975c}, !- Source Object
  3,                                      !- Outlet Port
  {8ff22930-5df6-4dd2-905e-3d39c10b7b4a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {40883861-6173-47a8-8613-c68ea0c5d640}, !- Handle
  Office ZN PSZ-AC Diffuser Inlet Air Node, !- Name
  {69ea4106-de5f-4429-9d85-da105cd8f945}, !- Inlet Port
  {028d3eb1-4ffb-4136-91c6-7fb23aeaeaa0}; !- Outlet Port

OS:Connection,
  {69ea4106-de5f-4429-9d85-da105cd8f945}, !- Handle
  {1fcb6f07-05e8-4276-91e2-112e5fc20e8e}, !- Source Object
  3,                                      !- Outlet Port
  {40883861-6173-47a8-8613-c68ea0c5d640}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028d3eb1-4ffb-4136-91c6-7fb23aeaeaa0}, !- Handle
  {40883861-6173-47a8-8613-c68ea0c5d640}, !- Source Object
  3,                                      !- Outlet Port
  {c21072f1-2a3d-410a-8284-22169c347efc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ead8439d-f2f3-437d-a9f2-6041dc7c145c}, !- Handle
  {c21072f1-2a3d-410a-8284-22169c347efc}, !- Source Object
  4,                                      !- Outlet Port
  {865cdc50-3300-47b0-b79e-2a2aff82d20c}, !- Target Object
  2;                                      !- Inlet Port

OS:Material:NoMass,
  {6b9d3482-0bbb-4e62-a87e-de5d6822f8ec}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {9932efd0-32b9-4575-825f-b49cd4da67d3}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {fa9bcdd4-6339-4c7a-9625-24db90d7054c}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {37e94c6e-b43e-43e5-9ad5-d27b754f5de6}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {8dd5f3c8-14b2-4417-b0a5-4c0d4f2a9ef2}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {ac3fd957-1b9e-4e3a-b340-2209961e11a4}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {b6a97bc3-6e88-4b0b-87f3-aeee90811237}, !- Handle
  Foundation F 126 Perim 192 Area 8825,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  19.2014;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {75bfd7a2-ae53-4799-83ac-23411dfdd8fd}, !- Handle
  Foundation F 126 Perim 1158 Area 8825,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  88.24868328,                            !- Area {m2}
  11.5818;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {6fa213ab-3834-4ed8-9380-31e9321cec6d}, !- Handle
  Foundation F 126 Perim 335 Area 7766,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  77.65845299,                            !- Area {m2}
  3.3526;                                 !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {21d35f3c-269f-4a24-a3a0-230f011e88f8}, !- Handle
  90.1-2004 - HighApt - ASHRAE 169-2013-4A, !- Name
  {0aa78378-3712-4ffd-b949-dabddf2d28e2}, !- Default Exterior Surface Constructions Name
  {af319e4a-cc00-451b-9e30-38c7f1674e66}, !- Default Interior Surface Constructions Name
  {2ba52fd5-c052-4873-9591-826a11f524e2}, !- Default Ground Contact Surface Constructions Name
  {12702340-b610-494c-bfb9-157483ba91a3}, !- Default Exterior SubSurface Constructions Name
  {2acb08f6-7bbd-43bf-b558-b14685e247f6}, !- Default Interior SubSurface Constructions Name
  {47309676-6476-497d-9693-2ffc627a9997}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {0aa78378-3712-4ffd-b949-dabddf2d28e2}, !- Handle
  Default Surface Constructions 1,        !- Name
  {777d6b53-2bba-4af6-8433-42a4e8ee4138}, !- Floor Construction Name
  {5b7a4a5f-ba4d-4c53-a816-b14dc66ce48e}, !- Wall Construction Name
  {75b6081e-0e9b-4f58-95f8-c328e523a0a2}; !- Roof Ceiling Construction Name

OS:Construction,
  {777d6b53-2bba-4af6-8433-42a4e8ee4138}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {fd72b555-18d3-40f4-bbe6-f44de82f9db6}, !- Layer 1
  {3c84ba7d-17ac-4740-b7d1-2b33c7b70842}, !- Layer 2
  {c8225449-d9be-41a9-932a-bd9b11d4b102}; !- Layer 3

OS:StandardsInformation:Construction,
  {7e74aa4d-7579-4b68-a833-b50bbe792700}, !- Handle
  {777d6b53-2bba-4af6-8433-42a4e8ee4138}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {fd72b555-18d3-40f4-bbe6-f44de82f9db6}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {3c84ba7d-17ac-4740-b7d1-2b33c7b70842}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {c8225449-d9be-41a9-932a-bd9b11d4b102}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {5b7a4a5f-ba4d-4c53-a816-b14dc66ce48e}, !- Handle
  Typical Insulated Steel Framed Exterior Wall R-15.63, !- Name
  ,                                       !- Surface Rendering Name
  {94d6a4ed-3fad-4d17-bf55-2f18b92623d8}, !- Layer 1
  {79fe9ed1-6014-44e4-a0a9-6b99389ecb03}, !- Layer 2
  {a651c4ee-888f-4865-8909-dc6fa0f877f7}, !- Layer 3
  {79fe9ed1-6014-44e4-a0a9-6b99389ecb03}; !- Layer 4

OS:StandardsInformation:Construction,
  {cc11c266-9a93-4ce0-9833-5aac0476343d}, !- Handle
  {5b7a4a5f-ba4d-4c53-a816-b14dc66ce48e}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  SteelFramed;                            !- Standards Construction Type

OS:Material,
  {94d6a4ed-3fad-4d17-bf55-2f18b92623d8}, !- Handle
  25mm Stucco,                            !- Name
  Smooth,                                 !- Roughness
  0.0254,                                 !- Thickness {m}
  0.719999999999999,                      !- Conductivity {W/m-K}
  1855.99999999999,                       !- Density {kg/m3}
  839.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {79fe9ed1-6014-44e4-a0a9-6b99389ecb03}, !- Handle
  5/8 in. Gypsum Board,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0159,                                 !- Thickness {m}
  0.159999999999999,                      !- Conductivity {W/m-K}
  799.999999999999,                       !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {a651c4ee-888f-4865-8909-dc6fa0f877f7}, !- Handle
  Typical Insulation R-13.45,             !- Name
  Smooth,                                 !- Roughness
  2.36800018612829,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {75b6081e-0e9b-4f58-95f8-c328e523a0a2}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {73e8a687-6772-4a47-a120-2962ce852d1a}, !- Layer 1
  {cdb8326f-6ed0-45ea-811c-4a530ab77cde}, !- Layer 2
  {c8260f8c-42eb-46e7-aab2-16840e62ec86}; !- Layer 3

OS:StandardsInformation:Construction,
  {cbab1f49-3e21-4b0d-b70b-e496d15e8879}, !- Handle
  {75b6081e-0e9b-4f58-95f8-c328e523a0a2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {73e8a687-6772-4a47-a120-2962ce852d1a}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {cdb8326f-6ed0-45ea-811c-4a530ab77cde}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {c8260f8c-42eb-46e7-aab2-16840e62ec86}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {af319e4a-cc00-451b-9e30-38c7f1674e66}, !- Handle
  Default Surface Constructions 2,        !- Name
  {13a4e3be-bf93-4d65-823e-e605a63681bd}, !- Floor Construction Name
  {25eead24-b7e2-4d75-aea3-097de977de3f}, !- Wall Construction Name
  {11d36dfb-ae1c-4486-8cb5-10eb0cfa8ec6}; !- Roof Ceiling Construction Name

OS:Construction,
  {13a4e3be-bf93-4d65-823e-e605a63681bd}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {9932efd0-32b9-4575-825f-b49cd4da67d3}, !- Layer 1
  {6b9d3482-0bbb-4e62-a87e-de5d6822f8ec}; !- Layer 2

OS:StandardsInformation:Construction,
  {3d61a67b-7eed-4829-b995-106883f32b35}, !- Handle
  {13a4e3be-bf93-4d65-823e-e605a63681bd}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {25eead24-b7e2-4d75-aea3-097de977de3f}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {37e94c6e-b43e-43e5-9ad5-d27b754f5de6}, !- Layer 1
  {37e94c6e-b43e-43e5-9ad5-d27b754f5de6}; !- Layer 2

OS:StandardsInformation:Construction,
  {6f5bfb4d-ccb5-47c9-bfae-44f540e95f46}, !- Handle
  {25eead24-b7e2-4d75-aea3-097de977de3f}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {11d36dfb-ae1c-4486-8cb5-10eb0cfa8ec6}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {6b9d3482-0bbb-4e62-a87e-de5d6822f8ec}, !- Layer 1
  {9932efd0-32b9-4575-825f-b49cd4da67d3}; !- Layer 2

OS:StandardsInformation:Construction,
  {4bc26679-92d8-43e0-aa17-4cd19ad80a81}, !- Handle
  {11d36dfb-ae1c-4486-8cb5-10eb0cfa8ec6}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {2ba52fd5-c052-4873-9591-826a11f524e2}, !- Handle
  Default Surface Constructions 3,        !- Name
  {51b9aef8-4abc-47e0-8648-219fbd6c4015}, !- Floor Construction Name
  {368270b9-6e28-4bd2-8b31-5a3ff2e724df}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {51b9aef8-4abc-47e0-8648-219fbd6c4015}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {fc4b78da-2fc5-42e5-b5df-7dd4c7ee2920}, !- Layer 1
  {c8225449-d9be-41a9-932a-bd9b11d4b102}; !- Layer 2

OS:StandardsInformation:Construction,
  {0e53e98f-a0a2-4090-85ce-15eb970b9caf}, !- Handle
  {51b9aef8-4abc-47e0-8648-219fbd6c4015}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2042e2a9-04fc-4640-aa45-978ddf2f9b75}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {fc4b78da-2fc5-42e5-b5df-7dd4c7ee2920}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {368270b9-6e28-4bd2-8b31-5a3ff2e724df}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {21124f56-72b5-466c-bbf0-913a7f54afeb}; !- Layer 1

OS:StandardsInformation:Construction,
  {398e574d-87f3-426f-864e-f4f537114acc}, !- Handle
  {368270b9-6e28-4bd2-8b31-5a3ff2e724df}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {21124f56-72b5-466c-bbf0-913a7f54afeb}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {12702340-b610-494c-bfb9-157483ba91a3}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {ad6031e3-d35e-45bc-bd21-0ef18500b50d}, !- Fixed Window Construction Name
  {ad6031e3-d35e-45bc-bd21-0ef18500b50d}, !- Operable Window Construction Name
  {c7d012c9-49b4-4385-adbc-54dfc4d644b9}, !- Door Construction Name
  {ad6031e3-d35e-45bc-bd21-0ef18500b50d}, !- Glass Door Construction Name
  {25366fef-4282-4e27-8eac-10380919b67d}, !- Overhead Door Construction Name
  {12a7b1b1-73e1-4084-9119-d7f1448fe60d}, !- Skylight Construction Name
  {0e3065d3-ab94-4d62-9082-3c3deaf4a8e7}, !- Tubular Daylight Dome Construction Name
  {0e3065d3-ab94-4d62-9082-3c3deaf4a8e7}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {ad6031e3-d35e-45bc-bd21-0ef18500b50d}, !- Handle
  U 0.57 SHGC 0.39 Dbl Ref-D Clr 6mm/6mm Air, !- Name
  ,                                       !- Surface Rendering Name
  {cd4db134-35e8-4d8c-9f57-78f94846c9ef}, !- Layer 1
  {8dab6d9b-1ade-48b6-99f5-27a138eccb49}, !- Layer 2
  {57e8835b-93b9-4851-82e1-1e91417ea26a}; !- Layer 3

OS:StandardsInformation:Construction,
  {21c4532c-8b66-400c-a56a-3afbde0be94c}, !- Handle
  {ad6031e3-d35e-45bc-bd21-0ef18500b50d}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {cd4db134-35e8-4d8c-9f57-78f94846c9ef}, !- Handle
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {8dab6d9b-1ade-48b6-99f5-27a138eccb49}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {57e8835b-93b9-4851-82e1-1e91417ea26a}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {c7d012c9-49b4-4385-adbc-54dfc4d644b9}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {65fdb352-8fa9-4fe6-bccd-ff8eb01169b1}, !- Layer 1
  {2042e2a9-04fc-4640-aa45-978ddf2f9b75}; !- Layer 2

OS:StandardsInformation:Construction,
  {63513f0e-cb05-4b65-89fb-3d72831ce492}, !- Handle
  {c7d012c9-49b4-4385-adbc-54dfc4d644b9}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {65fdb352-8fa9-4fe6-bccd-ff8eb01169b1}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {25366fef-4282-4e27-8eac-10380919b67d}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {ce7647a0-5e6e-4f2c-9855-ac0c7a41278b}; !- Layer 1

OS:StandardsInformation:Construction,
  {b2c56a59-a209-4fcd-9c14-3be765ab5835}, !- Handle
  {25366fef-4282-4e27-8eac-10380919b67d}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {ce7647a0-5e6e-4f2c-9855-ac0c7a41278b}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {12a7b1b1-73e1-4084-9119-d7f1448fe60d}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.39, !- Name
  ,                                       !- Surface Rendering Name
  {82c3299b-8ec3-487d-9327-c6b7c3abb494}; !- Layer 1

OS:StandardsInformation:Construction,
  {7ab540dd-1a58-47b2-9858-39c95c2a8c7e}, !- Handle
  {12a7b1b1-73e1-4084-9119-d7f1448fe60d}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {82c3299b-8ec3-487d-9327-c6b7c3abb494}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.39, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.39,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {0e3065d3-ab94-4d62-9082-3c3deaf4a8e7}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {8b1eff7a-9bb4-45e8-919f-becc4f058f00}; !- Layer 1

OS:StandardsInformation:Construction,
  {ff3e12ab-8024-4c9b-b85d-ebac1c9e95e1}, !- Handle
  {0e3065d3-ab94-4d62-9082-3c3deaf4a8e7}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {8b1eff7a-9bb4-45e8-919f-becc4f058f00}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {2acb08f6-7bbd-43bf-b558-b14685e247f6}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {0e3065d3-ab94-4d62-9082-3c3deaf4a8e7}, !- Fixed Window Construction Name
  {0e3065d3-ab94-4d62-9082-3c3deaf4a8e7}, !- Operable Window Construction Name
  {24fa22dc-2f39-4cd3-ba11-c63915068769}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {24fa22dc-2f39-4cd3-ba11-c63915068769}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {40c95229-712e-4223-8825-9db2d6987d99}; !- Layer 1

OS:StandardsInformation:Construction,
  {e257b5dd-ef6f-4891-b9e2-361dce623588}, !- Handle
  {24fa22dc-2f39-4cd3-ba11-c63915068769}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {40c95229-712e-4223-8825-9db2d6987d99}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {47309676-6476-497d-9693-2ffc627a9997}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {40c95229-712e-4223-8825-9db2d6987d99}; !- Layer 1

OS:StandardsInformation:Construction,
  {c09fcd1a-1aae-4f2c-be59-b3f75f4a4481}, !- Handle
  {47309676-6476-497d-9693-2ffc627a9997}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ElectricEquipment:Definition,
  {c497d342-ea6b-452e-8510-5a88e37801e7}, !- Handle
  T Corridor Electric Equipment Definition1, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  20370,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment:Definition,
  {a1c86e60-8b56-4356-8b22-0d2570a7058f}, !- Handle
  T Corridor Electric Equipment Definition2, !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  161.9,                                  !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0,                                      !- Fraction Radiant
  0.95;                                   !- Fraction Lost

OS:ElectricEquipment,
  {8d4f413b-d63b-4eb4-b3c6-6a3603e797aa}, !- Handle
  T Corridor_Elevators_Equip,             !- Name
  {c497d342-ea6b-452e-8510-5a88e37801e7}, !- Electric Equipment Definition Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {61b0e32e-6795-4d6b-9142-b217b94c872d}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:ElectricEquipment,
  {ffc99505-81ae-4bda-b4a5-e03b4c56c470}, !- Handle
  Elevators_Lights_Fan,                   !- Name
  {a1c86e60-8b56-4356-8b22-0d2570a7058f}, !- Electric Equipment Definition Name
  {8c9f8d60-1dcd-4c8f-912d-205f66b0fd5e}, !- Space or SpaceType Name
  {b24c4be4-3f2e-4198-8080-838ce0d9b8c4}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {b24c4be4-3f2e-4198-8080-838ce0d9b8c4}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {a6af2687-7bf6-4b4b-95a6-4193f5ebc359}, !- Default Day Schedule Name
  {7b9c47e0-7b4d-4475-bb81-508ce947a811}, !- Summer Design Day Schedule Name
  {16762ba4-23ff-4c2f-b8c7-81ddeac28a54}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a6af2687-7bf6-4b4b-95a6-4193f5ebc359}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7 Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {16762ba4-23ff-4c2f-b8c7-81ddeac28a54}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7 Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b9c47e0-7b4d-4475-bb81-508ce947a811}, !- Handle
  ApartmentMidRise ELEV_LIGHT_FAN_SCH_24_7 Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {6caba6eb-68c4-451f-95f2-447a10ab29a5}, !- Handle
  G Corridor door Infiltration,           !- Name
  {8f5a8292-e7d8-4e28-b8f5-fac4a351f098}, !- Space or SpaceType Name
  {070819c8-0f3b-415e-90eb-e0ff360d35a2}, !- Schedule Name
  Flow/Space,                             !- Design Flow Rate Calculation Method
  1.523916863,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:Schedule:Ruleset,
  {070819c8-0f3b-415e-90eb-e0ff360d35a2}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {86a257b7-2d26-4e7a-8214-5e34a7922d46}, !- Default Day Schedule Name
  {e32c0f09-5a1e-4330-88f9-f3a6c1a255b7}, !- Summer Design Day Schedule Name
  {60a3415c-9700-46dd-91a0-c49fe8b85139}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {86a257b7-2d26-4e7a-8214-5e34a7922d46}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144 Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {60a3415c-9700-46dd-91a0-c49fe8b85139}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144 Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {e32c0f09-5a1e-4330-88f9-f3a6c1a255b7}, !- Handle
  ApartmentHighRise INFIL_Door_Opening_SCH_0.144 Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  0.144,                                  !- Value Until Time 2
  8,                                      !- Hour 3
  0,                                      !- Minute 3
  1,                                      !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.144,                                  !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.144,                                  !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:EnergyManagementSystem:Sensor,
  {bd5a5412-4e31-4b4d-8bc5-4130f725adf0}, !- Handle
  Facility_Int_LTG,                       !- Name
  ,                                       !- Output Variable or Output Meter Index Key Name
  InteriorLights:Electricity;             !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:GlobalVariable,
  {03bde00b-73fa-42ee-b171-05c5496c2271}, !- Handle
  Wired_LTG;                              !- Name

OS:EnergyManagementSystem:Program,
  {d5dd9b1b-c7ff-4622-a66b-efb0070bc9f7}, !- Handle
  Transformer_Load_Prog,                  !- Name
  SET Wired_LTG = Facility_Int_LTG*0.0015; !- Program Line 1

OS:EnergyManagementSystem:ProgramCallingManager,
  {d2560c80-c9e8-4596-bc16-8cd61de49fe5}, !- Handle
  Transformer_Load_Prog_Manager,          !- Name
  AfterPredictorAfterHVACManagers,        !- EnergyPlus Model Calling Point
  {d5dd9b1b-c7ff-4622-a66b-efb0070bc9f7}; !- Program Name 1

OS:EnergyManagementSystem:OutputVariable,
  {34d1a550-d9bb-40ba-a39d-1848f72d5329}, !- Handle
  Wired_LTG,                              !- Name
  {03bde00b-73fa-42ee-b171-05c5496c2271}, !- EMS Variable Name
  Summed,                                 !- Type of Data in Variable
  ZoneTimeStep,                           !- Update Frequency
  ,                                       !- EMS Program or Subroutine Name
  J;                                      !- Units

OS:Meter:Custom,
  {c5e21218-e75f-4cb3-ba4b-a89350570d63}, !- Handle
  Wired_LTG_Electricity,                  !- Name
  Electricity,                            !- Fuel Type
  ,                                       !- Key Name 1
  Wired_LTG;                              !- Output Variable or Meter Name 1

OS:Meter:CustomDecrement,
  {71a1ad97-dd2a-4878-8146-2852ec719f64}, !- Handle
  Wired_Int_EQUIP,                        !- Name
  Electricity,                            !- Fuel Type
  InteriorEquipment:Electricity,          !- Source Meter Name
  T Corridor_Elevators_Equip,             !- Key Name 1
  Electric Equipment Electricity Energy;  !- Output Variable or Meter Name 1

OS:ElectricLoadCenter:Transformer,
  {36a8b2fc-74bc-42de-88b1-1fa81395ad45}, !- Handle
  Transformer_1,                          !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  PowerInFromGrid,                        !- Transformer Usage
  ,                                       !- Zone Name
  ,                                       !- Radiative Fraction
  75000,                                  !- Rated Capacity {VA}
  3,                                      !- Phase
  Aluminum,                               !- Conductor Material
  150,                                    !- Full Load Temperature Rise {C}
  0.1,                                    !- Fraction of Eddy Current Losses
  NominalEfficiency,                      !- Performance Input Method
  ,                                       !- Rated No Load Loss {W}
  ,                                       !- Rated Load Loss {W}
  0.966,                                  !- Nameplate Efficiency
  0.35,                                   !- Per Unit Load for Nameplate Efficiency
  75,                                     !- Reference Temperature for Nameplate Efficiency {C}
  ,                                       !- Per Unit Load for Maximum Efficiency
  Yes,                                    !- Consider Transformer Loss for Utility Cost
  Wired_LTG_Electricity,                  !- Meter Name 1
  Wired_Int_EQUIP;                        !- Meter Name 2

OS:Material,
  {e7429f14-97fd-4e44-9142-3d54a857735b}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {c98db308-7e04-4f7e-8d57-ded89008d73c}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {e7429f14-97fd-4e44-9142-3d54a857735b}; !- Layer 1

OS:InternalMass:Definition,
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Handle
  Internal Mass Definition 1,             !- Name
  {c98db308-7e04-4f7e-8d57-ded89008d73c}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {19aa351d-2947-4bdb-b6bb-5c09aba4fc33}, !- Handle
  F4 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {8740ab99-bdd0-4575-adb3-1f09eebb3d6d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {62cf00c6-c848-43bf-982d-7e541d036260}, !- Handle
  F6 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {8cb1a2f1-62ac-4ce8-88ad-ccade06ac73a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce43190a-dd48-4fe2-8a2a-7b6dd23b1f6e}, !- Handle
  F3 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {e672c4dd-f10d-4290-8c47-93394f1eadca}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {65bfcda7-4fc4-4cc6-8639-dbcf7503b5fb}, !- Handle
  G NE Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {81f806c0-6180-42bd-8518-ad9aa5200adc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bfd67faa-9396-4ca6-8189-d11be8573fec}, !- Handle
  F6 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {b6d72711-1419-4acc-a187-a9a680cfc389}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f4068298-c32d-4965-836b-70ae36215f62}, !- Handle
  F9 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {b9b248a3-5acd-4048-baf5-c2f231f82489}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e0a5febe-ceb2-4e63-9bdf-4cc655d72ecd}, !- Handle
  T NW Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {410b65f0-a482-4491-9a9b-e8cd9338f927}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cfac1b18-54f2-4ac5-972e-eee286e5d2cc}, !- Handle
  F4 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {41ca1e57-7724-444f-a9db-003bc695b9ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06534ddf-c852-44cb-b136-1e334390d26b}, !- Handle
  M N1 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {c9ccf121-7a63-4b27-b318-da92e3115511}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a9a6505e-ddb4-4b33-8284-4cf457ba72d8}, !- Handle
  G S1 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {fa5b3544-ff60-46ae-9e5b-73cac243f36f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {018e3562-a826-473e-982d-016bb676cbb7}, !- Handle
  F9 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {05f09369-4a1a-48f2-9fbc-7a76be862d5a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {aac2e6ca-5280-458c-a451-3eaa9ac6237a}, !- Handle
  T NE Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {e4c0339a-0cce-4df2-b31d-7213f4e93aff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ded4ac60-736c-4dee-9c52-536f5f796bc7}, !- Handle
  F6 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {dfab3ddf-203d-4126-b28c-15dc0beab585}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0a6e6957-eab5-4954-9357-9c776036305a}, !- Handle
  F3 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {425653ab-69f2-4bfc-b3ec-f270b8323b8b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cb8ad9b7-c69f-4c77-8ce1-c0cc5f9d10c4}, !- Handle
  F4 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {79a784ef-8756-49a1-8bae-3400697e93f2}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4e83a028-8054-4bcb-b2a5-c48b487136b9}, !- Handle
  F8 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {d8cc7b7c-958f-4752-b8c8-ddb4c88825f5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4dbe7e41-7d1b-4687-9ff9-792eac053a75}, !- Handle
  F7 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {a6ba6668-68aa-4f83-b33b-1e7ef3aff5fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4b42b321-a1c9-4d10-b6b6-3f2d21985ff1}, !- Handle
  F9 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {6d8d751c-74e3-4a6c-bcc3-b72e7538a2fb}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94b7f516-0bec-46bb-80c4-84c5198f0cbe}, !- Handle
  F3 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {bcf7eafc-5d93-43c5-a057-ead256103515}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0dd4bac5-ed9a-4dfc-96e9-536bbd8979ed}, !- Handle
  F2 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {c30af11b-47c9-403d-aa2d-639be6e603e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d4a18936-c84e-449d-a055-acd1cb2e46fc}, !- Handle
  F4 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {4d7b84bd-8948-48e8-a916-25cb48ae7f16}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d2a27c3f-12cd-4a1b-9376-8524d13a8138}, !- Handle
  F4 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {2ddf44eb-25d8-4ec9-a292-a7f612dec59c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {74b19a72-b158-49ab-a713-44730078d9ba}, !- Handle
  M NE Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {a7e0c9ce-9475-4893-9d2d-f3066bb6019d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {1a0979dc-287d-4846-be4f-dcfee8e1f068}, !- Handle
  F7 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {29847cc0-7d35-4f46-abf3-53da24d1af64}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4407ba25-0f23-4ed2-a76f-bb3af57a24aa}, !- Handle
  G N2 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {1ce5f02c-0059-494b-8853-64511dbd98ef}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f105786f-ad55-4603-938f-55d424c33df9}, !- Handle
  F7 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {40b2267f-7f9a-490d-a474-b5adf60eb09e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4c663e03-5aa5-4348-91a5-24a1006dd1f3}, !- Handle
  F3 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {ebcba40a-d962-4583-bd38-d0902baf89f6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b8e6d295-0c19-4fa5-9ede-24efb12cb7ce}, !- Handle
  F9 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {7912e142-bcd1-4ce7-bc21-aaffae128464}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {93f22c64-cd30-4695-98af-e740fdfa7534}, !- Handle
  F7 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {82fcbae9-2e3b-4316-8c40-1df5eb23239a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {3605bd35-3dc7-4323-83d3-9bafaff7ea50}, !- Handle
  F2 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {f9e9cc1b-92b2-4137-a907-8ec0bcb2e213}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebcf57a5-d9bf-49b7-894c-7a2c462936ab}, !- Handle
  F6 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {d7128868-016c-4937-b3f8-2473a58614ad}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ffd94c4d-c0c0-42e0-aaec-a6543a9c9797}, !- Handle
  F8 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {6d4b145e-6290-4db5-94c7-e6a0101bb568}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ebd6e4fb-cd2a-4aea-aef9-f9238f84d9b4}, !- Handle
  F8 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {111adf91-7278-4630-af41-b49ed431c4e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f97808c3-ff65-4dc9-acfa-f9186f332775}, !- Handle
  F4 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {c031d425-efac-47ef-88ee-0c430e4aac2b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6a6133c-df02-40f2-ad6d-fb5805e002f9}, !- Handle
  M S1 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {cd595322-c025-454f-8156-7f1e5ce7cd90}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e5bbf4d5-93f0-4f80-bb59-8c755c63da84}, !- Handle
  G SW Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {5d0dfede-7b09-4331-8efe-82cf865e83c9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4747df21-fd59-4adb-a4fa-967df7594068}, !- Handle
  T N1 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {1d0c26eb-2bd6-4f62-b179-b9422ce18942}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {47399dfe-74b6-45bf-b99a-1f9b89d66b11}, !- Handle
  F8 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {29740ed7-07db-4ca7-ae63-83d8995330fe}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eca64560-7177-4ea5-ae3d-8bc71bb3d675}, !- Handle
  F8 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {d84ee205-d43e-4943-a790-84b8bf6f9ca4}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6d0bdb6c-678e-42d1-a027-a64c2ac10460}, !- Handle
  F7 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {3c8b128d-f97b-42f5-bc14-7e13e58947b8}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ce95a44f-3701-45b2-b8d0-7a9c34b091c3}, !- Handle
  F2 SW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {5bcee5fc-5aaa-4244-b0bd-63d9fc1ea075}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b95e8cd4-d2d7-48e5-a778-d4a61a8f4e49}, !- Handle
  F6 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {d4adf65e-1e8f-4170-a802-ebd0f65052d3}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f5251539-8ba2-4691-9726-14eae03a7c6c}, !- Handle
  F2 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {b5fa5830-dde1-4724-b2a1-f97f7f21d0cf}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {43ca4e6a-5e98-4697-95b6-d98c8004b7fc}, !- Handle
  G S2 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {facdb71a-aed3-47e7-8f04-0828c15b1b16}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d1179a9d-a0e4-4654-93ee-bda200e32c32}, !- Handle
  F4 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {1ef97cef-75c1-4f4e-9f4e-37524f8b597c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {05d789f7-d9ca-4066-8607-1fa0cea1744d}, !- Handle
  T S2 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {3ea36042-f0f0-4a36-9a56-5e2a0931a466}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {0371c363-67ca-4b93-84c4-ca4edafe3321}, !- Handle
  F9 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {2b453d80-137e-4ac9-b93b-3c793c6e65ba}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {99c3d466-7904-43c6-98a5-2cbcd65a6773}, !- Handle
  T SW Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {b5b6ccdb-5ccc-4ff6-bab0-a18d9a0555e0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {e6b5f533-a6cd-42b4-b3ee-2abd42a137be}, !- Handle
  T S1 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {18c0b383-c9f0-4070-9227-418c9e33897c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {72a3dd68-8d46-47a4-8853-c46a1f71f4c0}, !- Handle
  M SW Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {53f70fd6-8ff9-4108-b8da-0c4b32bd6914}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {057c80d2-c558-4fc7-98c1-21e189eeb6af}, !- Handle
  F4 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {8e55c7f6-0e4d-4b0c-8a0b-b6efc7b83c08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f20d3155-8b8b-4019-831b-df69fe08b8d8}, !- Handle
  F6 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {f2b46cc0-f376-4431-adc7-cb1e05181b48}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {80e834cb-253c-48ec-b52f-2587c24e9f62}, !- Handle
  F7 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {a51ad0fa-7dfd-4224-bb41-734e346e9e10}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {45229807-2356-4726-9f52-dec702dff3e2}, !- Handle
  F6 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {dcf40bf9-85cd-4ea7-8470-5b1d6a7734be}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {19067455-453c-4333-a86b-3606b68d7523}, !- Handle
  M NW Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {b961d592-e892-48b1-b5ad-1039568b9223}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {616995da-d06a-4b40-94fc-9fb311991864}, !- Handle
  F7 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {9a43b8f6-905b-423a-94ab-c835c3bc5b36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d918a857-f486-4708-bf49-36e9a1e3cb51}, !- Handle
  F3 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {eb6b6fc4-07aa-4dfb-895c-b169c87527ff}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {ccdaeadf-20a3-4a8e-a548-2dd73b77dfa5}, !- Handle
  F9 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {b7cc6bfb-f295-484b-a3ce-6daa4fd1b69c}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4a311284-1ec8-4a8f-a15d-15c6b6573e99}, !- Handle
  F8 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {952c6764-4312-4b21-b5d6-debc4e5dc4f1}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b5182f05-d00a-432c-acb2-b1ada26d6ec0}, !- Handle
  G NW Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {1c6690be-637a-415f-acde-48e8064a1792}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {44f83c35-da74-4611-91f7-c0349aff2b78}, !- Handle
  T N2 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {651ea2cb-43c1-4ad1-aed1-2113d63695e9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {599b6384-0b70-491a-9864-f1ef983ecb39}, !- Handle
  F9 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {94308293-440e-441c-a90d-bd852fff6e5d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b128cdbe-1e7d-4a4e-a0b6-1ca7f4c9ea28}, !- Handle
  G N1 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {a4e1e555-b131-4186-b88f-67a806d5b7f9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {c6b25031-f9fe-4edf-9510-706e79893a6c}, !- Handle
  F3 NE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {f7b5cf87-7ca7-4c04-a343-626862c7ec08}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {b6ca46f4-2f34-44a6-b715-de5be60929d7}, !- Handle
  F3 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {eb1cfd0b-ef7a-4a7b-9ac9-5eed11b57cfc}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4ca5a159-7ec1-4f4d-b182-0dd3093c7677}, !- Handle
  F8 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {ef3e3668-f217-42f4-9d4b-1792eb44b18d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {a1990a06-94ca-4c17-a25c-358bb8a87143}, !- Handle
  M SE Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {dac1f461-64b1-4d41-9f6d-ddcd15559601}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf51a797-7e8f-4b23-88f0-15d0b023d78c}, !- Handle
  F9 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {5617442d-0aac-456e-a572-dbed297e8db9}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {cf03343f-3787-4cbc-aec2-6ab819a5a482}, !- Handle
  F2 NW Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {169de4b3-2f5a-4da0-8d85-7cf58a8c0bce}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {2e6f1d31-59e3-4eb5-b6bb-43272d9f87aa}, !- Handle
  M N2 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {813d5209-2e9f-4628-b0a6-c19462b5889d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {eb820ad3-4cd3-417b-89f0-8d4ba5ccfa94}, !- Handle
  F2 S2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {8d91fbf7-c063-44fe-b683-c35d95710177}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {751dbd65-66de-42cf-a180-b7947e77841c}, !- Handle
  F2 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {1f3ea9d7-1aa0-4bc4-b9d0-61d37aa53ea0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {f8ee6c79-edbd-4eb2-9b5d-41e6a22027ce}, !- Handle
  T SE Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {d4aedc89-1793-4142-93b5-ba6ee5791c36}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6248c6f8-745a-4d90-8d07-49dcd609a0f7}, !- Handle
  M S2 Apartment Mass,                    !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {0b9d5f24-1403-4bcb-9602-346f3efa7254}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {084ab7ca-ec98-4429-a3b6-8ac1e12eac44}, !- Handle
  F8 S1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {e7f0d818-7590-4cb3-b863-bc570811a0e5}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {9150a890-a4c2-4302-ae17-a66bb0332d09}, !- Handle
  F7 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {6c02e16d-0c5e-4c68-9393-4d769f03fc11}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {d6b61cb5-004d-4731-9ab9-cfdf6eadf882}, !- Handle
  F6 N1 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {e3aa2e08-a96a-4511-ae28-80df185efc3a}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {24d8a9d1-16aa-4a9a-8bcd-d9dca4dc9d0c}, !- Handle
  Office Mass,                            !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {73bd87b6-2862-494c-b743-53c567c9af1b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {4afa6bf1-04ba-42d2-9e5c-3ce5cca51b59}, !- Handle
  F3 SE Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {d24601fb-ccfe-47b3-a853-b00044fde72b}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6234ce9a-b90a-4634-942e-1bac678b01b2}, !- Handle
  F2 N2 Apartment Mass,                   !- Name
  {4ede3de9-5831-4ab8-a951-d9c126481833}, !- Internal Mass Definition Name
  {e5cf1ae2-d073-444d-854a-a2bde35d0e3d}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {e9efd50c-1dcb-42eb-81e5-f342377f3e3c}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {f3146de8-49dd-4843-b031-8a1a1a6619c7}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {b2bfd7b9-de99-41b6-8648-c9596e31c608}, !- Plant Side Inlet Node Name
  {8974303a-e453-4471-a022-2bd93e93ea40}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {29508e37-e165-4ac1-b8e4-c22109f83bfc}, !- Demand Side Inlet Node Name
  {46f1224b-82b4-4935-b674-a4c43b93251d}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {08bf4aab-bea9-4220-a014-cf7dcdf26573}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Demand Mixer Name
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Demand Splitter Name
  {bee547c2-af51-4ece-be10-f0d3189bc173}, !- Supply Mixer Name
  {02f8f33e-4d62-46cf-8fec-0df38d08b712}; !- Supply Splitter Name

OS:Node,
  {27322d05-154d-4ec1-8fdc-29dc950a756a}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {b2bfd7b9-de99-41b6-8648-c9596e31c608}, !- Inlet Port
  {e1791ac2-73f5-41be-b258-fefabfd91d34}; !- Outlet Port

OS:Node,
  {f3146de8-49dd-4843-b031-8a1a1a6619c7}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {da282d4d-7cec-4600-a47a-ceb31c163868}, !- Inlet Port
  {8974303a-e453-4471-a022-2bd93e93ea40}; !- Outlet Port

OS:Node,
  {395b4965-c3e7-42e9-b53e-cd051a99fc41}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Inlet Water Node, !- Name
  {abcecdb0-0a94-4a4d-bea8-867fd689872c}, !- Inlet Port
  {02c9584b-7ae3-4525-8f66-73427925f231}; !- Outlet Port

OS:Connector:Mixer,
  {bee547c2-af51-4ece-be10-f0d3189bc173}, !- Handle
  Connector Mixer 3,                      !- Name
  {4212cd9f-8959-42a1-9515-0a82cda1884c}, !- Outlet Branch Name
  {495a0826-45e4-42e6-8a37-d24f5b0b58f9}, !- Inlet Branch Name 1
  {9c8c8136-b0ad-4fc9-974a-d286ab0ff597}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {02f8f33e-4d62-46cf-8fec-0df38d08b712}, !- Handle
  Connector Splitter 3,                   !- Name
  {92d614f7-bf7f-4505-ab0b-1f7584a7390f}, !- Inlet Branch Name
  {abcecdb0-0a94-4a4d-bea8-867fd689872c}, !- Outlet Branch Name 1
  {ca1921ad-8a5f-42aa-8b80-ee8e98e24166}; !- Outlet Branch Name 2

OS:Connection,
  {b2bfd7b9-de99-41b6-8648-c9596e31c608}, !- Handle
  {e9efd50c-1dcb-42eb-81e5-f342377f3e3c}, !- Source Object
  14,                                     !- Outlet Port
  {27322d05-154d-4ec1-8fdc-29dc950a756a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abcecdb0-0a94-4a4d-bea8-867fd689872c}, !- Handle
  {02f8f33e-4d62-46cf-8fec-0df38d08b712}, !- Source Object
  3,                                      !- Outlet Port
  {395b4965-c3e7-42e9-b53e-cd051a99fc41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8974303a-e453-4471-a022-2bd93e93ea40}, !- Handle
  {f3146de8-49dd-4843-b031-8a1a1a6619c7}, !- Source Object
  3,                                      !- Outlet Port
  {e9efd50c-1dcb-42eb-81e5-f342377f3e3c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {08077f93-dd4d-4254-8241-bec062a82d0e}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {29508e37-e165-4ac1-b8e4-c22109f83bfc}, !- Inlet Port
  {6d803d72-3b85-47aa-a681-eb15d5ada528}; !- Outlet Port

OS:Node,
  {860bdc9c-a1ef-4b89-82e9-a711db76bb41}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {bcebdb3a-3bf0-4982-8d25-38f1fee4dfc4}, !- Inlet Port
  {46f1224b-82b4-4935-b674-a4c43b93251d}; !- Outlet Port

OS:Node,
  {9cafe389-3286-40ce-a002-b38424642407}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {98ec0e85-edde-49e8-826e-d0373b4a1ea5}, !- Inlet Port
  {49163132-7e29-4eef-a89a-8532fbd78a05}; !- Outlet Port

OS:Connector:Mixer,
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Handle
  Connector Mixer 4,                      !- Name
  {6af2c854-a67e-47b2-b2d6-f26b964ef209}, !- Outlet Branch Name
  {b3220f28-bdfe-4a04-b8d5-f97cbbca12ca}, !- Inlet Branch Name 1
  {b3ec0305-660e-43d3-aa8c-a339aee83a32}, !- Inlet Branch Name 2
  {29c587f0-f089-4392-afff-62d20466efe3}, !- Inlet Branch Name 3
  {e210299c-95eb-491e-bd56-da3d3adfa88b}, !- Inlet Branch Name 4
  {13fb437b-3a48-48f9-81b1-bdc9a62a36a9}, !- Inlet Branch Name 5
  {c18b61cf-6428-4dc8-82fc-ec9041b25112}, !- Inlet Branch Name 6
  {4cb42da0-e9ed-4aad-8fa2-6f7ebbb31e95}, !- Inlet Branch Name 7
  {2d070388-b6ca-4578-9a4d-1308ef162289}, !- Inlet Branch Name 8
  {82a7286f-8c65-4c46-9f72-768181f0f132}, !- Inlet Branch Name 9
  {128649a2-0647-4228-981b-1493816295ad}, !- Inlet Branch Name 10
  {c8b8a9a5-564e-47a8-9fe1-c041a2efa466}, !- Inlet Branch Name 11
  {56b12f67-3d2e-4ec8-9eb1-715eee8ec85b}, !- Inlet Branch Name 12
  {c1c7c625-d79d-4975-8378-01627e53f0c1}, !- Inlet Branch Name 13
  {c868d1d4-037a-4906-9aae-57c62ec25a6b}, !- Inlet Branch Name 14
  {feaef24a-576d-4fee-bbd2-d6bddc629411}, !- Inlet Branch Name 15
  {9d25c945-b74d-494f-a0ce-409c2c4a35f3}, !- Inlet Branch Name 16
  {48e7a909-8e8c-4a46-ac0c-c7206f7615e0}, !- Inlet Branch Name 17
  {1dd1849b-51f0-4890-89c4-ef7399a8f473}, !- Inlet Branch Name 18
  {da168a8e-7ef1-439b-a605-d052abde5b57}, !- Inlet Branch Name 19
  {fda6bc03-e4c8-4c93-95f2-406e78169456}, !- Inlet Branch Name 20
  {2e5b728a-638d-480e-a560-32c24e60f45e}, !- Inlet Branch Name 21
  {11c75b2b-0c7c-4e7b-afea-97b9942a7228}, !- Inlet Branch Name 22
  {14ed9d0d-9121-4d19-a630-060694f3d2e7}, !- Inlet Branch Name 23
  {1e5fd7fc-24db-4974-8d6f-c9456d56824f}, !- Inlet Branch Name 24
  {c849bef3-48b2-487a-b95d-30b173a7bec6}, !- Inlet Branch Name 25
  {c6415463-a4b0-4261-825d-605371e5a634}, !- Inlet Branch Name 26
  {a43d43fe-b56e-4236-8b76-23bbc0fef008}, !- Inlet Branch Name 27
  {a1460e7e-6080-4199-995f-469c9e4021a2}, !- Inlet Branch Name 28
  {9b5eb66f-8b6c-40ea-b3d0-b68695c02578}, !- Inlet Branch Name 29
  {e1741ea0-1244-40cc-bc12-491db53170a0}, !- Inlet Branch Name 30
  {abc7cd0c-a761-42ed-bc6d-57374d2347e3}, !- Inlet Branch Name 31
  {3440c851-7f84-44f1-90e8-4b345d488d5b}, !- Inlet Branch Name 32
  {a4677049-b0ad-4bc6-8250-d2ec32986188}, !- Inlet Branch Name 33
  {a758958e-1d48-4adb-99e2-60532f113a0f}, !- Inlet Branch Name 34
  {6e19123f-421a-46a8-b4b2-d6bc7de359df}, !- Inlet Branch Name 35
  {ffe12e24-3ad4-4bc8-81f9-caa421152bd6}, !- Inlet Branch Name 36
  {52ea3407-c2b8-4f23-aa00-e376fc005ca5}, !- Inlet Branch Name 37
  {4a55b936-3525-43dc-bf8d-03961ba145f7}, !- Inlet Branch Name 38
  {649b9d8f-327c-4f4b-835f-acd4d0e3cb90}, !- Inlet Branch Name 39
  {77f5a92c-fe55-4d1a-a810-aec2fcf60dd9}, !- Inlet Branch Name 40
  {efdefdda-0b9b-412e-96b1-eb7ab08b351c}, !- Inlet Branch Name 41
  {956f147e-2f1d-4713-a6ac-14ba4b426ae6}, !- Inlet Branch Name 42
  {c43f8b7e-4f1d-4b80-9093-8552a3a768c8}, !- Inlet Branch Name 43
  {ed7ca247-4384-47d1-964f-3a9b5264be46}, !- Inlet Branch Name 44
  {a6a7f890-1e75-4e78-b6b7-e2c1a19e462a}, !- Inlet Branch Name 45
  {d149546b-cafe-4b2f-8d8c-a2b8058e43dd}, !- Inlet Branch Name 46
  {9e657110-c0a2-4798-8319-221b40735b50}, !- Inlet Branch Name 47
  {ec745d65-12ea-476f-8166-5786a3b1af14}, !- Inlet Branch Name 48
  {0ab1f288-bf73-445f-8ce1-7db79fbe43ac}, !- Inlet Branch Name 49
  {00a825db-b41f-4920-978d-2a2d97f8bbc7}, !- Inlet Branch Name 50
  {81116312-9297-4f14-a9b3-5999964cfd1f}, !- Inlet Branch Name 51
  {1251ed8b-4c26-4e91-aa3c-86aac0a754dc}, !- Inlet Branch Name 52
  {1dc39402-9138-48ac-883e-ec912038efe6}, !- Inlet Branch Name 53
  {3bd35578-bd1b-4548-bbfb-0b16437e9d1f}, !- Inlet Branch Name 54
  {44b175f5-ccde-4977-b647-b9752c5b5479}, !- Inlet Branch Name 55
  {3cf422f5-53fe-4305-8773-4bba4880404c}, !- Inlet Branch Name 56
  {dd673d66-de79-4f1d-8f58-37a6a6e27798}, !- Inlet Branch Name 57
  {ec115968-3497-4d8a-b078-f64ba85f770e}, !- Inlet Branch Name 58
  {5320ef3a-eb96-4dee-9ddd-09a23179973e}, !- Inlet Branch Name 59
  {26806708-aff9-4607-97c0-d271fce058d1}, !- Inlet Branch Name 60
  {b8b8b9bd-fa1e-4391-af94-15ec7c9852bf}, !- Inlet Branch Name 61
  {29fa03f1-e9f7-4577-9234-2104e4303d08}, !- Inlet Branch Name 62
  {aab1a6dd-56fe-4141-b170-213cd0be80e6}, !- Inlet Branch Name 63
  {81a5187e-1f60-49ca-8089-83f67266af4a}, !- Inlet Branch Name 64
  {f7ce6f29-721a-4c77-82f0-1de23909148a}, !- Inlet Branch Name 65
  {7b0438ef-b914-4156-8a87-21d5ad21c62c}, !- Inlet Branch Name 66
  {539c2904-6ef4-4f58-ab81-026b0c36c4d5}, !- Inlet Branch Name 67
  {f1f07c8b-f332-44fd-857d-649cfcbd8eb4}, !- Inlet Branch Name 68
  {a641aedb-85ec-4507-81c1-ecf67f56f6dc}, !- Inlet Branch Name 69
  {7ea49b65-bd51-47ca-a11a-6663c2adfe4e}, !- Inlet Branch Name 70
  {0b1c5ce8-d01f-4ac4-a966-de28d2db53fa}, !- Inlet Branch Name 71
  {38ba669c-c22d-4b11-bd27-29501d7f107d}, !- Inlet Branch Name 72
  {457a6363-468d-40f4-b21e-dba1a7321eaa}, !- Inlet Branch Name 73
  {47b55a41-d1ba-4d87-93d6-21605152e2a1}, !- Inlet Branch Name 74
  {689eeec9-b297-41f0-a73d-c29141788138}, !- Inlet Branch Name 75
  {c9438174-5b3a-4554-a315-8674e769821f}, !- Inlet Branch Name 76
  {a8421d4f-e63c-4a16-bcda-1d29a8d63943}, !- Inlet Branch Name 77
  {2a35cc85-3d97-4760-9584-acf090f617c7}, !- Inlet Branch Name 78
  {dcc5a748-f5c1-478e-9393-5152e89bf4b2}, !- Inlet Branch Name 79
  {29c4e012-e920-472b-8865-626ff3e2d598}; !- Inlet Branch Name 80

OS:Connector:Splitter,
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Handle
  Connector Splitter 4,                   !- Name
  {6d803d72-3b85-47aa-a681-eb15d5ada528}, !- Inlet Branch Name
  {98ec0e85-edde-49e8-826e-d0373b4a1ea5}, !- Outlet Branch Name 1
  {61ea016b-47a0-40cc-8a8d-b8630e4493b6}, !- Outlet Branch Name 2
  {4f027167-57d3-4475-987d-1520a866602b}, !- Outlet Branch Name 3
  {0fc8e108-4c0b-4550-b7c4-dd53175f50df}, !- Outlet Branch Name 4
  {a7b60e59-a422-46b3-9e2f-a510ffccdef9}, !- Outlet Branch Name 5
  {786ea902-fc31-4ad1-a939-299dbc556e40}, !- Outlet Branch Name 6
  {ba234a68-ee80-495a-b2ff-0f042dd50562}, !- Outlet Branch Name 7
  {43b614ba-05ff-4f54-ac66-0a41059012fb}, !- Outlet Branch Name 8
  {13b56913-a8c9-49fe-afdd-b7b6c66f9aac}, !- Outlet Branch Name 9
  {6aa6844a-aaa0-423f-9033-2d8b31e24140}, !- Outlet Branch Name 10
  {ce212e05-5646-4499-8423-1ba5f8294870}, !- Outlet Branch Name 11
  {76e61018-234b-4b58-bdd5-493cc3aaf12f}, !- Outlet Branch Name 12
  {eaec1483-4ceb-40c1-871c-286016ad13a3}, !- Outlet Branch Name 13
  {a8c6f111-84b0-4b01-9a7e-0a1ee80d7192}, !- Outlet Branch Name 14
  {53b8f907-b50b-489e-925b-53ac12b8b1b4}, !- Outlet Branch Name 15
  {6a007df2-340c-45e4-8c88-7ab84f5d1651}, !- Outlet Branch Name 16
  {bfafb485-b359-423a-88bf-dc9b32ac3b31}, !- Outlet Branch Name 17
  {487c31ca-7d85-4274-a166-a618d608f724}, !- Outlet Branch Name 18
  {fa3c5fa6-ab89-4579-90a4-8e1b9ea09888}, !- Outlet Branch Name 19
  {de7a13f6-abed-45b1-91fa-3f01078b4599}, !- Outlet Branch Name 20
  {3cf520f4-757a-4279-8eaf-1a0368a5a329}, !- Outlet Branch Name 21
  {67abf26e-e749-4b48-8ee3-544094c9941e}, !- Outlet Branch Name 22
  {25ee70aa-71b3-4b96-b422-e379cd872e7c}, !- Outlet Branch Name 23
  {13d75585-5d09-4dd4-9ef6-75c8478356dd}, !- Outlet Branch Name 24
  {66bec4ff-5074-4d31-99d9-4e675212b117}, !- Outlet Branch Name 25
  {a7411a23-e7ec-4222-b6a4-88b18e47ec58}, !- Outlet Branch Name 26
  {c2edc049-db36-42c2-bab5-a96f69bc4272}, !- Outlet Branch Name 27
  {7eaa1432-46ef-4664-b816-45503a5b983b}, !- Outlet Branch Name 28
  {5f2f58f3-40bd-45e1-9ac1-7656cb13977a}, !- Outlet Branch Name 29
  {dafde379-9b90-46f3-83e5-bacce12f78ed}, !- Outlet Branch Name 30
  {1e39914e-70d4-44e1-842a-a17e102a2b24}, !- Outlet Branch Name 31
  {bb7c51ec-8928-4b65-83f2-1dcae336ed69}, !- Outlet Branch Name 32
  {5c2df7ce-69ae-4573-8849-b975e4767f25}, !- Outlet Branch Name 33
  {2f36a224-557a-4da0-8e85-96aa093bd723}, !- Outlet Branch Name 34
  {9d5abd18-897b-47d1-8f69-fe143d88860b}, !- Outlet Branch Name 35
  {1ae2d8cb-2bc4-4fb8-90f5-481095c2bd93}, !- Outlet Branch Name 36
  {08178e60-be07-4427-944c-c9c58e38ca7e}, !- Outlet Branch Name 37
  {d6b4c533-92d8-4282-94f1-c8456c8a3ccd}, !- Outlet Branch Name 38
  {b37bfb3f-3c9e-45fd-a0b0-19d767f62033}, !- Outlet Branch Name 39
  {5c946ab9-4134-4d24-9f75-44e285a65693}, !- Outlet Branch Name 40
  {5700b7c2-be95-4532-8bc6-e80d2e7202ea}, !- Outlet Branch Name 41
  {0072f0a1-6707-4617-9eea-fc9fa383987e}, !- Outlet Branch Name 42
  {547df07e-2a39-401a-b638-75921c005b59}, !- Outlet Branch Name 43
  {601545ce-fc9d-47cf-951e-a913f905efb7}, !- Outlet Branch Name 44
  {38320c73-02ed-4e41-811f-c678adbe0d2a}, !- Outlet Branch Name 45
  {670e7208-54ab-4d58-90b0-5adb69d28bdd}, !- Outlet Branch Name 46
  {5774bf36-ad9a-48a6-b376-95bcce1fab72}, !- Outlet Branch Name 47
  {ad59652a-276b-435c-be63-e38bfb0aa793}, !- Outlet Branch Name 48
  {cb5d4c5c-75ff-465f-b044-4c49bc79abc4}, !- Outlet Branch Name 49
  {1dafcbdd-6fad-4f79-9daf-d3fbc66e95cb}, !- Outlet Branch Name 50
  {dcb1dd5b-e930-42c6-bf47-2af81f05f5d7}, !- Outlet Branch Name 51
  {07bed3f1-a486-4722-83ba-39f5ca0ddc46}, !- Outlet Branch Name 52
  {f0274a0a-3632-4954-be3f-056ba1bceda7}, !- Outlet Branch Name 53
  {a10f7b91-c636-428f-a504-31fdaf74a384}, !- Outlet Branch Name 54
  {cb0f8fc3-94e9-4ff9-868c-70384925a48d}, !- Outlet Branch Name 55
  {6f7f2548-74d6-4a3f-8c81-db83bd765d96}, !- Outlet Branch Name 56
  {b3ee9d1b-2baa-4682-8fcd-53035beb3276}, !- Outlet Branch Name 57
  {5700b93b-45a7-4751-a62a-b2bdf7e2312b}, !- Outlet Branch Name 58
  {4dd75ffd-db44-453b-82e8-997c810b33a2}, !- Outlet Branch Name 59
  {87f99a0e-b56d-493a-9e29-3b0055ccd100}, !- Outlet Branch Name 60
  {3edd5bf1-3971-49c4-8b62-52b2a4413669}, !- Outlet Branch Name 61
  {7d5bd631-3892-4b74-b3f7-381a55330987}, !- Outlet Branch Name 62
  {11596f1e-ca7c-49b3-a900-dffa5acafa2a}, !- Outlet Branch Name 63
  {43e2dc71-c8d9-473a-9744-05f6fbf9c818}, !- Outlet Branch Name 64
  {db8ac0a2-8851-408d-b2dd-015423ea91bd}, !- Outlet Branch Name 65
  {914945f3-cb9e-4fd1-8e14-3bdd1f49cd51}, !- Outlet Branch Name 66
  {3e7da3b9-8c1f-4213-8ad3-36680da2b77d}, !- Outlet Branch Name 67
  {c52aad5e-6e11-40c7-9fe2-629456a9a88f}, !- Outlet Branch Name 68
  {d77cbd44-ce08-4401-96e1-a28ebd0fc96f}, !- Outlet Branch Name 69
  {39eb598b-a74f-4b46-ab1f-1543785c187d}, !- Outlet Branch Name 70
  {94bd15bc-1216-4e5f-8a34-9b52589cc75c}, !- Outlet Branch Name 71
  {0ab1657e-26cb-442c-b2f0-fb051a1cdfe7}, !- Outlet Branch Name 72
  {0e930337-91c6-4ede-9292-330f36ab350d}, !- Outlet Branch Name 73
  {fd01b30e-0f39-4059-904e-25a31fc66e2a}, !- Outlet Branch Name 74
  {3599656e-76ec-4184-b912-fd6a1690bb6d}, !- Outlet Branch Name 75
  {27bfdb79-fd8b-419a-a181-3361cdfeaf38}, !- Outlet Branch Name 76
  {42b34625-5746-4e50-8ac0-bd206f67f97f}, !- Outlet Branch Name 77
  {ab932dd0-5514-4a66-a171-04b7e5a99fdd}, !- Outlet Branch Name 78
  {418e57eb-3171-4ffb-8d55-c913dfdf97be}, !- Outlet Branch Name 79
  {4fb36c58-3075-403b-97a2-7b11c0fff34d}; !- Outlet Branch Name 80

OS:Connection,
  {29508e37-e165-4ac1-b8e4-c22109f83bfc}, !- Handle
  {e9efd50c-1dcb-42eb-81e5-f342377f3e3c}, !- Source Object
  17,                                     !- Outlet Port
  {08077f93-dd4d-4254-8241-bec062a82d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d803d72-3b85-47aa-a681-eb15d5ada528}, !- Handle
  {08077f93-dd4d-4254-8241-bec062a82d0e}, !- Source Object
  3,                                      !- Outlet Port
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98ec0e85-edde-49e8-826e-d0373b4a1ea5}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  3,                                      !- Outlet Port
  {9cafe389-3286-40ce-a002-b38424642407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46f1224b-82b4-4935-b674-a4c43b93251d}, !- Handle
  {860bdc9c-a1ef-4b89-82e9-a711db76bb41}, !- Source Object
  3,                                      !- Outlet Port
  {e9efd50c-1dcb-42eb-81e5-f342377f3e3c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {919b1e8a-d0d4-468f-9fb4-45b0fe79fe69}, !- Handle
  {e9efd50c-1dcb-42eb-81e5-f342377f3e3c}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {08bf4aab-bea9-4220-a014-cf7dcdf26573}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:ScheduleTypeLimits,
  {b9b3b6f5-ef8c-49f2-940e-6dd664c740ea}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {cd63f3e3-54c6-4575-b11a-090e7b6e66d4}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {b9b3b6f5-ef8c-49f2-940e-6dd664c740ea}, !- Schedule Type Limits Name
  {d62b3b7e-6be2-4c63-a9ae-a0ccd21c85fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d62b3b7e-6be2-4c63-a9ae-a0ccd21c85fd}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {b9b3b6f5-ef8c-49f2-940e-6dd664c740ea}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {8b5eadc6-0070-4b9b-aff1-ba8b0abe414c}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {cd63f3e3-54c6-4575-b11a-090e7b6e66d4}, !- Schedule Name
  {f3146de8-49dd-4843-b031-8a1a1a6619c7}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {25b55737-294d-43b2-a68f-ccd60ad60de6}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {e1791ac2-73f5-41be-b258-fefabfd91d34}, !- Inlet Node Name
  {117628ef-0838-43d6-9d23-6156129d9bf7}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  29891,                                  !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {b0bb0840-3976-4475-9132-1f2ae2f4f1a5}, !- Handle
  Main Service Water Loop Circulator Pump Outlet Water Node, !- Name
  {117628ef-0838-43d6-9d23-6156129d9bf7}, !- Inlet Port
  {92d614f7-bf7f-4505-ab0b-1f7584a7390f}; !- Outlet Port

OS:Connection,
  {e1791ac2-73f5-41be-b258-fefabfd91d34}, !- Handle
  {27322d05-154d-4ec1-8fdc-29dc950a756a}, !- Source Object
  3,                                      !- Outlet Port
  {25b55737-294d-43b2-a68f-ccd60ad60de6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {117628ef-0838-43d6-9d23-6156129d9bf7}, !- Handle
  {25b55737-294d-43b2-a68f-ccd60ad60de6}, !- Source Object
  3,                                      !- Outlet Port
  {b0bb0840-3976-4475-9132-1f2ae2f4f1a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92d614f7-bf7f-4505-ab0b-1f7584a7390f}, !- Handle
  {b0bb0840-3976-4475-9132-1f2ae2f4f1a5}, !- Source Object
  3,                                      !- Outlet Port
  {02f8f33e-4d62-46cf-8fec-0df38d08b712}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {9559eecf-7323-4298-b2e9-3e83e727e339}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {2e1adad4-9c29-467a-82bd-2e8ed12751ab}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff, !- Name
  2.27124707038191,                       !- Tank Volume {m3}
  {cd63f3e3-54c6-4575-b11a-090e7b6e66d4}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  175842.642103333,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.802763099733333,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  9465.51101701849,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  9465.51101701849,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {76d63c8f-d844-4790-a603-62a91fb6b7d4}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  15.6172743483541,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  15.6172743483541,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {02c9584b-7ae3-4525-8f66-73427925f231}, !- Use Side Inlet Node Name
  {9195be92-6e43-46f7-bbb7-07aa31cab67f}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Day,
  {433f0311-21b8-4a33-bd83-13ba6d948368}, !- Handle
  Schedule Day 31,                        !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {e57111aa-ce0b-40df-b8af-b43eac5b18ea}, !- Handle
  Schedule Day 32,                        !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {982b455e-2877-4743-8ee9-649d1cfe7f3d}, !- Handle
  {2e1adad4-9c29-467a-82bd-2e8ed12751ab}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {76d63c8f-d844-4790-a603-62a91fb6b7d4}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {9559eecf-7323-4298-b2e9-3e83e727e339}, !- Schedule Type Limits Name
  {87bdee83-e94b-4096-aaea-0cb6170e17d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87bdee83-e94b-4096-aaea-0cb6170e17d2}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {9559eecf-7323-4298-b2e9-3e83e727e339}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {fc45b315-fddd-44d4-96d0-b311d4b5366b}, !- Handle
  600gal Natural Gas Water Heater - 600kBtu/hr 0.803 Therm Eff Supply Outlet Water Node, !- Name
  {9195be92-6e43-46f7-bbb7-07aa31cab67f}, !- Inlet Port
  {495a0826-45e4-42e6-8a37-d24f5b0b58f9}; !- Outlet Port

OS:Connection,
  {02c9584b-7ae3-4525-8f66-73427925f231}, !- Handle
  {395b4965-c3e7-42e9-b53e-cd051a99fc41}, !- Source Object
  3,                                      !- Outlet Port
  {2e1adad4-9c29-467a-82bd-2e8ed12751ab}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {9195be92-6e43-46f7-bbb7-07aa31cab67f}, !- Handle
  {2e1adad4-9c29-467a-82bd-2e8ed12751ab}, !- Source Object
  32,                                     !- Outlet Port
  {fc45b315-fddd-44d4-96d0-b311d4b5366b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495a0826-45e4-42e6-8a37-d24f5b0b58f9}, !- Handle
  {fc45b315-fddd-44d4-96d0-b311d4b5366b}, !- Source Object
  3,                                      !- Outlet Port
  {bee547c2-af51-4ece-be10-f0d3189bc173}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {015f5e6b-7948-408e-9e57-0581e23db1cb}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {14801cb8-8bbf-4736-b00d-6eb9908ac8f4}, !- Inlet Node Name
  {642df02d-e1ad-428a-951e-cafe9532acea}; !- Outlet Node Name

OS:Node,
  {787064e3-ad84-4ab4-aeb3-99bff3503684}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {ca1921ad-8a5f-42aa-8b80-ee8e98e24166}, !- Inlet Port
  {14801cb8-8bbf-4736-b00d-6eb9908ac8f4}; !- Outlet Port

OS:Connection,
  {ca1921ad-8a5f-42aa-8b80-ee8e98e24166}, !- Handle
  {02f8f33e-4d62-46cf-8fec-0df38d08b712}, !- Source Object
  4,                                      !- Outlet Port
  {787064e3-ad84-4ab4-aeb3-99bff3503684}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b18f2af-a3d2-4a20-b90f-c154e707e225}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {642df02d-e1ad-428a-951e-cafe9532acea}, !- Inlet Port
  {9c8c8136-b0ad-4fc9-974a-d286ab0ff597}; !- Outlet Port

OS:Connection,
  {14801cb8-8bbf-4736-b00d-6eb9908ac8f4}, !- Handle
  {787064e3-ad84-4ab4-aeb3-99bff3503684}, !- Source Object
  3,                                      !- Outlet Port
  {015f5e6b-7948-408e-9e57-0581e23db1cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {642df02d-e1ad-428a-951e-cafe9532acea}, !- Handle
  {015f5e6b-7948-408e-9e57-0581e23db1cb}, !- Source Object
  3,                                      !- Outlet Port
  {7b18f2af-a3d2-4a20-b90f-c154e707e225}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c8c8136-b0ad-4fc9-974a-d286ab0ff597}, !- Handle
  {7b18f2af-a3d2-4a20-b90f-c154e707e225}, !- Source Object
  3,                                      !- Outlet Port
  {bee547c2-af51-4ece-be10-f0d3189bc173}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {f351cd57-1ad2-492f-9f5a-2ff624e88976}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {49163132-7e29-4eef-a89a-8532fbd78a05}, !- Inlet Node Name
  {16565ff0-4244-40cd-aaf1-a83889eb12a3}; !- Outlet Node Name

OS:Node,
  {6a054d77-3dc1-4489-9418-65489acd89e1}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {16565ff0-4244-40cd-aaf1-a83889eb12a3}, !- Inlet Port
  {b3220f28-bdfe-4a04-b8d5-f97cbbca12ca}; !- Outlet Port

OS:Connection,
  {49163132-7e29-4eef-a89a-8532fbd78a05}, !- Handle
  {9cafe389-3286-40ce-a002-b38424642407}, !- Source Object
  3,                                      !- Outlet Port
  {f351cd57-1ad2-492f-9f5a-2ff624e88976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16565ff0-4244-40cd-aaf1-a83889eb12a3}, !- Handle
  {f351cd57-1ad2-492f-9f5a-2ff624e88976}, !- Source Object
  3,                                      !- Outlet Port
  {6a054d77-3dc1-4489-9418-65489acd89e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3220f28-bdfe-4a04-b8d5-f97cbbca12ca}, !- Handle
  {6a054d77-3dc1-4489-9418-65489acd89e1}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {2df0ec3f-c291-45d1-948f-43ea9daed267}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {24018b0b-bf0d-42df-bb51-c96350fcb452}, !- Inlet Node Name
  {da282d4d-7cec-4600-a47a-ceb31c163868}; !- Outlet Node Name

OS:Node,
  {be8b0da3-381e-4108-a710-e68657a05b91}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {4212cd9f-8959-42a1-9515-0a82cda1884c}, !- Inlet Port
  {24018b0b-bf0d-42df-bb51-c96350fcb452}; !- Outlet Port

OS:Connection,
  {4212cd9f-8959-42a1-9515-0a82cda1884c}, !- Handle
  {bee547c2-af51-4ece-be10-f0d3189bc173}, !- Source Object
  2,                                      !- Outlet Port
  {be8b0da3-381e-4108-a710-e68657a05b91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24018b0b-bf0d-42df-bb51-c96350fcb452}, !- Handle
  {be8b0da3-381e-4108-a710-e68657a05b91}, !- Source Object
  3,                                      !- Outlet Port
  {2df0ec3f-c291-45d1-948f-43ea9daed267}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da282d4d-7cec-4600-a47a-ceb31c163868}, !- Handle
  {2df0ec3f-c291-45d1-948f-43ea9daed267}, !- Source Object
  3,                                      !- Outlet Port
  {f3146de8-49dd-4843-b031-8a1a1a6619c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {65a3e566-cb98-405c-855b-9f951582d21b}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {9586256a-64e4-421e-9927-9655ecdf1ef5}, !- Inlet Node Name
  {bcebdb3a-3bf0-4982-8d25-38f1fee4dfc4}; !- Outlet Node Name

OS:Node,
  {bab17786-0469-4280-a655-2f2144c220a9}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {6af2c854-a67e-47b2-b2d6-f26b964ef209}, !- Inlet Port
  {9586256a-64e4-421e-9927-9655ecdf1ef5}; !- Outlet Port

OS:Connection,
  {6af2c854-a67e-47b2-b2d6-f26b964ef209}, !- Handle
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Source Object
  2,                                      !- Outlet Port
  {bab17786-0469-4280-a655-2f2144c220a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9586256a-64e4-421e-9927-9655ecdf1ef5}, !- Handle
  {bab17786-0469-4280-a655-2f2144c220a9}, !- Source Object
  3,                                      !- Outlet Port
  {65a3e566-cb98-405c-855b-9f951582d21b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcebdb3a-3bf0-4982-8d25-38f1fee4dfc4}, !- Handle
  {65a3e566-cb98-405c-855b-9f951582d21b}, !- Source Object
  3,                                      !- Outlet Port
  {860bdc9c-a1ef-4b89-82e9-a711db76bb41}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {82fe48d3-3bbb-46c5-b57c-91be6f923ded}, !- Handle
  Water Use Connections 1,                !- Name
  {b18bdaad-41f4-4f08-962c-1ef3b0f11d06}, !- Inlet Node Name
  {116a465b-fd06-404b-a2e8-0d418377c634}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2698da79-0277-4047-91a2-8d80f6cb75c4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e744d92e-012e-4e36-b88c-a983949d88e3}, !- Handle
  F2 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {9e9a5005-b733-4da0-8f9f-aa2c410108cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9e9a5005-b733-4da0-8f9f-aa2c410108cb}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {c4b2a613-1cfa-4980-8a75-83d669108e28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b2a613-1cfa-4980-8a75-83d669108e28}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  {9d735add-74d1-4143-841d-2a12e189490d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d735add-74d1-4143-841d-2a12e189490d}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {364dde18-9767-48ee-8c98-ca88c847a9ab}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {2698da79-0277-4047-91a2-8d80f6cb75c4}, !- Handle
  F2 N1 Apartment Service Water Use 0.06gpm, !- Name
  {e744d92e-012e-4e36-b88c-a983949d88e3}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}, !- Handle
  ApartmentHighRise APT_DHW_SCH,          !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {0fd15099-1ef2-45aa-8303-b88f1c586158}, !- Default Day Schedule Name
  {d0c68819-7d52-495b-9775-7070e7a39a97}, !- Summer Design Day Schedule Name
  {1d269795-ba49-431e-a17b-914c937d0943}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0fd15099-1ef2-45aa-8303-b88f1c586158}, !- Handle
  ApartmentHighRise APT_DHW_SCH Default,  !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {1d269795-ba49-431e-a17b-914c937d0943}, !- Handle
  ApartmentHighRise APT_DHW_SCH Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Schedule:Day,
  {d0c68819-7d52-495b-9775-7070e7a39a97}, !- Handle
  ApartmentHighRise APT_DHW_SCH Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.08,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.04,                                   !- Value Until Time 2
  4,                                      !- Hour 3
  0,                                      !- Minute 3
  0.01,                                   !- Value Until Time 3
  5,                                      !- Hour 4
  0,                                      !- Minute 4
  0.04,                                   !- Value Until Time 4
  6,                                      !- Hour 5
  0,                                      !- Minute 5
  0.27,                                   !- Value Until Time 5
  7,                                      !- Hour 6
  0,                                      !- Minute 6
  0.94,                                   !- Value Until Time 6
  8,                                      !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  9,                                      !- Hour 8
  0,                                      !- Minute 8
  0.96,                                   !- Value Until Time 8
  10,                                     !- Hour 9
  0,                                      !- Minute 9
  0.84,                                   !- Value Until Time 9
  11,                                     !- Hour 10
  0,                                      !- Minute 10
  0.76,                                   !- Value Until Time 10
  12,                                     !- Hour 11
  0,                                      !- Minute 11
  0.61,                                   !- Value Until Time 11
  13,                                     !- Hour 12
  0,                                      !- Minute 12
  0.53,                                   !- Value Until Time 12
  14,                                     !- Hour 13
  0,                                      !- Minute 13
  0.47,                                   !- Value Until Time 13
  15,                                     !- Hour 14
  0,                                      !- Minute 14
  0.41,                                   !- Value Until Time 14
  16,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  17,                                     !- Hour 16
  0,                                      !- Minute 16
  0.55,                                   !- Value Until Time 16
  18,                                     !- Hour 17
  0,                                      !- Minute 17
  0.73,                                   !- Value Until Time 17
  19,                                     !- Hour 18
  0,                                      !- Minute 18
  0.86,                                   !- Value Until Time 18
  20,                                     !- Hour 19
  0,                                      !- Minute 19
  0.82,                                   !- Value Until Time 19
  21,                                     !- Hour 20
  0,                                      !- Minute 20
  0.75,                                   !- Value Until Time 20
  22,                                     !- Hour 21
  0,                                      !- Minute 21
  0.61,                                   !- Value Until Time 21
  23,                                     !- Hour 22
  0,                                      !- Minute 22
  0.53,                                   !- Value Until Time 22
  24,                                     !- Hour 23
  0,                                      !- Minute 23
  0.29;                                   !- Value Until Time 23

OS:Node,
  {6bc1d8a8-1653-42ba-bacb-1ebf0645cdc5}, !- Handle
  Water Use Connections 1 Inlet Water Node, !- Name
  {61ea016b-47a0-40cc-8a8d-b8630e4493b6}, !- Inlet Port
  {b18bdaad-41f4-4f08-962c-1ef3b0f11d06}; !- Outlet Port

OS:Connection,
  {61ea016b-47a0-40cc-8a8d-b8630e4493b6}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  4,                                      !- Outlet Port
  {6bc1d8a8-1653-42ba-bacb-1ebf0645cdc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {accf9183-9408-4153-9afe-2dac19b86b03}, !- Handle
  Water Use Connections 1 Outlet Water Node, !- Name
  {116a465b-fd06-404b-a2e8-0d418377c634}, !- Inlet Port
  {b3ec0305-660e-43d3-aa8c-a339aee83a32}; !- Outlet Port

OS:Connection,
  {b18bdaad-41f4-4f08-962c-1ef3b0f11d06}, !- Handle
  {6bc1d8a8-1653-42ba-bacb-1ebf0645cdc5}, !- Source Object
  3,                                      !- Outlet Port
  {82fe48d3-3bbb-46c5-b57c-91be6f923ded}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {116a465b-fd06-404b-a2e8-0d418377c634}, !- Handle
  {82fe48d3-3bbb-46c5-b57c-91be6f923ded}, !- Source Object
  3,                                      !- Outlet Port
  {accf9183-9408-4153-9afe-2dac19b86b03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ec0305-660e-43d3-aa8c-a339aee83a32}, !- Handle
  {accf9183-9408-4153-9afe-2dac19b86b03}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {792d724d-360c-4c64-85b7-080ba33384af}, !- Handle
  Water Use Connections 2,                !- Name
  {0df24bb9-3f74-44fc-8b44-09b3c8c6c46e}, !- Inlet Node Name
  {d0d7d68f-a132-482a-9d31-dc0d42a96bd6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6a8e9eac-051e-4084-9fda-9e635fa71360}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d4563f6-3a74-41a3-9bfd-120c24fbd335}, !- Handle
  F2 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6a8e9eac-051e-4084-9fda-9e635fa71360}, !- Handle
  F2 N2 Apartment Service Water Use 0.06gpm, !- Name
  {3d4563f6-3a74-41a3-9bfd-120c24fbd335}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bebf860d-7863-4a72-a960-c7401573caa0}, !- Handle
  Water Use Connections 2 Inlet Water Node, !- Name
  {4f027167-57d3-4475-987d-1520a866602b}, !- Inlet Port
  {0df24bb9-3f74-44fc-8b44-09b3c8c6c46e}; !- Outlet Port

OS:Connection,
  {4f027167-57d3-4475-987d-1520a866602b}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  5,                                      !- Outlet Port
  {bebf860d-7863-4a72-a960-c7401573caa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {100a5c0f-a984-4d07-a684-24d3f64ca93b}, !- Handle
  Water Use Connections 2 Outlet Water Node, !- Name
  {d0d7d68f-a132-482a-9d31-dc0d42a96bd6}, !- Inlet Port
  {29c587f0-f089-4392-afff-62d20466efe3}; !- Outlet Port

OS:Connection,
  {0df24bb9-3f74-44fc-8b44-09b3c8c6c46e}, !- Handle
  {bebf860d-7863-4a72-a960-c7401573caa0}, !- Source Object
  3,                                      !- Outlet Port
  {792d724d-360c-4c64-85b7-080ba33384af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0d7d68f-a132-482a-9d31-dc0d42a96bd6}, !- Handle
  {792d724d-360c-4c64-85b7-080ba33384af}, !- Source Object
  3,                                      !- Outlet Port
  {100a5c0f-a984-4d07-a684-24d3f64ca93b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c587f0-f089-4392-afff-62d20466efe3}, !- Handle
  {100a5c0f-a984-4d07-a684-24d3f64ca93b}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {705e0cec-9d64-4824-8340-6f5d407f377d}, !- Handle
  Water Use Connections 3,                !- Name
  {0cc2c22d-c4dd-480d-a295-6424e09c6828}, !- Inlet Node Name
  {f6dac65d-a90e-44d3-99fe-92aa34799f9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f3739086-fb35-44e2-b8b8-61b3b4f7d7e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3ca2ef0-857e-4cf4-a3ec-6f7292875a34}, !- Handle
  F2 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f3739086-fb35-44e2-b8b8-61b3b4f7d7e1}, !- Handle
  F2 NE Apartment Service Water Use 0.06gpm, !- Name
  {a3ca2ef0-857e-4cf4-a3ec-6f7292875a34}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a15a1941-c5b5-4967-bb21-6d0058364efa}, !- Handle
  Water Use Connections 3 Inlet Water Node, !- Name
  {0fc8e108-4c0b-4550-b7c4-dd53175f50df}, !- Inlet Port
  {0cc2c22d-c4dd-480d-a295-6424e09c6828}; !- Outlet Port

OS:Connection,
  {0fc8e108-4c0b-4550-b7c4-dd53175f50df}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  6,                                      !- Outlet Port
  {a15a1941-c5b5-4967-bb21-6d0058364efa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ba9ec7b-9938-497d-a344-d3d5bd78de4e}, !- Handle
  Water Use Connections 3 Outlet Water Node, !- Name
  {f6dac65d-a90e-44d3-99fe-92aa34799f9f}, !- Inlet Port
  {e210299c-95eb-491e-bd56-da3d3adfa88b}; !- Outlet Port

OS:Connection,
  {0cc2c22d-c4dd-480d-a295-6424e09c6828}, !- Handle
  {a15a1941-c5b5-4967-bb21-6d0058364efa}, !- Source Object
  3,                                      !- Outlet Port
  {705e0cec-9d64-4824-8340-6f5d407f377d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6dac65d-a90e-44d3-99fe-92aa34799f9f}, !- Handle
  {705e0cec-9d64-4824-8340-6f5d407f377d}, !- Source Object
  3,                                      !- Outlet Port
  {1ba9ec7b-9938-497d-a344-d3d5bd78de4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e210299c-95eb-491e-bd56-da3d3adfa88b}, !- Handle
  {1ba9ec7b-9938-497d-a344-d3d5bd78de4e}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {eba1918e-8ea0-4c23-8197-6abf5f60dfa6}, !- Handle
  Water Use Connections 4,                !- Name
  {e2fcfb8b-115c-4ad1-b01c-a76923ab281a}, !- Inlet Node Name
  {2a69a20c-b9c1-4e64-90b0-dc555b89e63d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b21dae7b-35eb-48fc-a72e-6a5695793ba0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb651e87-b0ae-4fc1-84cc-f8897a027750}, !- Handle
  F2 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b21dae7b-35eb-48fc-a72e-6a5695793ba0}, !- Handle
  F2 NW Apartment Service Water Use 0.06gpm, !- Name
  {fb651e87-b0ae-4fc1-84cc-f8897a027750}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2055d6b6-71f3-40bb-89ea-416734fc25da}, !- Handle
  Water Use Connections 4 Inlet Water Node, !- Name
  {a7b60e59-a422-46b3-9e2f-a510ffccdef9}, !- Inlet Port
  {e2fcfb8b-115c-4ad1-b01c-a76923ab281a}; !- Outlet Port

OS:Connection,
  {a7b60e59-a422-46b3-9e2f-a510ffccdef9}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  7,                                      !- Outlet Port
  {2055d6b6-71f3-40bb-89ea-416734fc25da}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3abe388-17a7-41f8-904f-9a4f0c4ce877}, !- Handle
  Water Use Connections 4 Outlet Water Node, !- Name
  {2a69a20c-b9c1-4e64-90b0-dc555b89e63d}, !- Inlet Port
  {13fb437b-3a48-48f9-81b1-bdc9a62a36a9}; !- Outlet Port

OS:Connection,
  {e2fcfb8b-115c-4ad1-b01c-a76923ab281a}, !- Handle
  {2055d6b6-71f3-40bb-89ea-416734fc25da}, !- Source Object
  3,                                      !- Outlet Port
  {eba1918e-8ea0-4c23-8197-6abf5f60dfa6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a69a20c-b9c1-4e64-90b0-dc555b89e63d}, !- Handle
  {eba1918e-8ea0-4c23-8197-6abf5f60dfa6}, !- Source Object
  3,                                      !- Outlet Port
  {b3abe388-17a7-41f8-904f-9a4f0c4ce877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13fb437b-3a48-48f9-81b1-bdc9a62a36a9}, !- Handle
  {b3abe388-17a7-41f8-904f-9a4f0c4ce877}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {cb088b31-01d0-4436-b0cf-9aa7a6508d0c}, !- Handle
  Water Use Connections 5,                !- Name
  {fe4d79e1-4064-4ad9-8c05-0fe673c07995}, !- Inlet Node Name
  {c0710e35-bf5e-4697-bf6c-b61366789b80}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7862cf38-8c2d-4fa8-a706-b32fea15e8f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2d328d95-9845-4f35-a601-63cbaf2a0483}, !- Handle
  F2 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7862cf38-8c2d-4fa8-a706-b32fea15e8f9}, !- Handle
  F2 S1 Apartment Service Water Use 0.06gpm, !- Name
  {2d328d95-9845-4f35-a601-63cbaf2a0483}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6eae874e-4f98-416d-bb23-aecfb731cf5b}, !- Handle
  Water Use Connections 5 Inlet Water Node, !- Name
  {786ea902-fc31-4ad1-a939-299dbc556e40}, !- Inlet Port
  {fe4d79e1-4064-4ad9-8c05-0fe673c07995}; !- Outlet Port

OS:Connection,
  {786ea902-fc31-4ad1-a939-299dbc556e40}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  8,                                      !- Outlet Port
  {6eae874e-4f98-416d-bb23-aecfb731cf5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b59352b7-277f-4453-bb81-953346a4ca60}, !- Handle
  Water Use Connections 5 Outlet Water Node, !- Name
  {c0710e35-bf5e-4697-bf6c-b61366789b80}, !- Inlet Port
  {c18b61cf-6428-4dc8-82fc-ec9041b25112}; !- Outlet Port

OS:Connection,
  {fe4d79e1-4064-4ad9-8c05-0fe673c07995}, !- Handle
  {6eae874e-4f98-416d-bb23-aecfb731cf5b}, !- Source Object
  3,                                      !- Outlet Port
  {cb088b31-01d0-4436-b0cf-9aa7a6508d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0710e35-bf5e-4697-bf6c-b61366789b80}, !- Handle
  {cb088b31-01d0-4436-b0cf-9aa7a6508d0c}, !- Source Object
  3,                                      !- Outlet Port
  {b59352b7-277f-4453-bb81-953346a4ca60}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c18b61cf-6428-4dc8-82fc-ec9041b25112}, !- Handle
  {b59352b7-277f-4453-bb81-953346a4ca60}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {a5f17444-26dc-47c0-8d8e-42ccd47b01f5}, !- Handle
  Water Use Connections 6,                !- Name
  {30bfee96-b610-4d41-851d-138e82de6cb3}, !- Inlet Node Name
  {c500dede-d76e-4e1b-ab3d-4e71e59c4a02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0a22ec41-4b7c-4d94-83da-8775f7e78ab4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a756a159-88ac-4073-93ad-e59a19a0cc9a}, !- Handle
  F2 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0a22ec41-4b7c-4d94-83da-8775f7e78ab4}, !- Handle
  F2 S2 Apartment Service Water Use 0.06gpm, !- Name
  {a756a159-88ac-4073-93ad-e59a19a0cc9a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1092c936-8f9a-4925-b6ad-ba18823ecca1}, !- Handle
  Water Use Connections 6 Inlet Water Node, !- Name
  {ba234a68-ee80-495a-b2ff-0f042dd50562}, !- Inlet Port
  {30bfee96-b610-4d41-851d-138e82de6cb3}; !- Outlet Port

OS:Connection,
  {ba234a68-ee80-495a-b2ff-0f042dd50562}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  9,                                      !- Outlet Port
  {1092c936-8f9a-4925-b6ad-ba18823ecca1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fac9b34a-babf-484f-becd-41f395a2124f}, !- Handle
  Water Use Connections 6 Outlet Water Node, !- Name
  {c500dede-d76e-4e1b-ab3d-4e71e59c4a02}, !- Inlet Port
  {4cb42da0-e9ed-4aad-8fa2-6f7ebbb31e95}; !- Outlet Port

OS:Connection,
  {30bfee96-b610-4d41-851d-138e82de6cb3}, !- Handle
  {1092c936-8f9a-4925-b6ad-ba18823ecca1}, !- Source Object
  3,                                      !- Outlet Port
  {a5f17444-26dc-47c0-8d8e-42ccd47b01f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c500dede-d76e-4e1b-ab3d-4e71e59c4a02}, !- Handle
  {a5f17444-26dc-47c0-8d8e-42ccd47b01f5}, !- Source Object
  3,                                      !- Outlet Port
  {fac9b34a-babf-484f-becd-41f395a2124f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb42da0-e9ed-4aad-8fa2-6f7ebbb31e95}, !- Handle
  {fac9b34a-babf-484f-becd-41f395a2124f}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {d7676615-085c-411c-8266-b2284eaf9970}, !- Handle
  Water Use Connections 7,                !- Name
  {0cdbcde7-d895-43e0-89d2-510933fbddfe}, !- Inlet Node Name
  {749f7d9e-7785-404d-811d-92997537235c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d387cffa-f647-4379-a2c9-41a12cda813a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b3625d49-ce7e-40e3-8f5b-5ec08da85c83}, !- Handle
  F2 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d387cffa-f647-4379-a2c9-41a12cda813a}, !- Handle
  F2 SE Apartment Service Water Use 0.06gpm, !- Name
  {b3625d49-ce7e-40e3-8f5b-5ec08da85c83}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {418549a4-88b6-4aeb-83b2-d22af6f2b866}, !- Handle
  Water Use Connections 7 Inlet Water Node, !- Name
  {43b614ba-05ff-4f54-ac66-0a41059012fb}, !- Inlet Port
  {0cdbcde7-d895-43e0-89d2-510933fbddfe}; !- Outlet Port

OS:Connection,
  {43b614ba-05ff-4f54-ac66-0a41059012fb}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  10,                                     !- Outlet Port
  {418549a4-88b6-4aeb-83b2-d22af6f2b866}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9def9aec-65f4-40f8-9d2b-d2015f72848e}, !- Handle
  Water Use Connections 7 Outlet Water Node, !- Name
  {749f7d9e-7785-404d-811d-92997537235c}, !- Inlet Port
  {2d070388-b6ca-4578-9a4d-1308ef162289}; !- Outlet Port

OS:Connection,
  {0cdbcde7-d895-43e0-89d2-510933fbddfe}, !- Handle
  {418549a4-88b6-4aeb-83b2-d22af6f2b866}, !- Source Object
  3,                                      !- Outlet Port
  {d7676615-085c-411c-8266-b2284eaf9970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {749f7d9e-7785-404d-811d-92997537235c}, !- Handle
  {d7676615-085c-411c-8266-b2284eaf9970}, !- Source Object
  3,                                      !- Outlet Port
  {9def9aec-65f4-40f8-9d2b-d2015f72848e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d070388-b6ca-4578-9a4d-1308ef162289}, !- Handle
  {9def9aec-65f4-40f8-9d2b-d2015f72848e}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf8d3c0b-0ad8-4170-892e-ce68558b17ec}, !- Handle
  Water Use Connections 8,                !- Name
  {af8b0e52-efa1-497c-8124-1423514afe20}, !- Inlet Node Name
  {071f9a28-561e-414a-af09-720d8165c910}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ad39fb1-cbf5-4663-90e2-47d5f2a34ff0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d4533a47-daa0-4aae-9bb3-08fdc777ba53}, !- Handle
  F2 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0ad39fb1-cbf5-4663-90e2-47d5f2a34ff0}, !- Handle
  F2 SW Apartment Service Water Use 0.06gpm, !- Name
  {d4533a47-daa0-4aae-9bb3-08fdc777ba53}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {04e6f88d-c764-4d09-b029-56023f3e9874}, !- Handle
  Water Use Connections 8 Inlet Water Node, !- Name
  {13b56913-a8c9-49fe-afdd-b7b6c66f9aac}, !- Inlet Port
  {af8b0e52-efa1-497c-8124-1423514afe20}; !- Outlet Port

OS:Connection,
  {13b56913-a8c9-49fe-afdd-b7b6c66f9aac}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  11,                                     !- Outlet Port
  {04e6f88d-c764-4d09-b029-56023f3e9874}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eac99525-415d-48fe-bbce-82fd0700b5a1}, !- Handle
  Water Use Connections 8 Outlet Water Node, !- Name
  {071f9a28-561e-414a-af09-720d8165c910}, !- Inlet Port
  {82a7286f-8c65-4c46-9f72-768181f0f132}; !- Outlet Port

OS:Connection,
  {af8b0e52-efa1-497c-8124-1423514afe20}, !- Handle
  {04e6f88d-c764-4d09-b029-56023f3e9874}, !- Source Object
  3,                                      !- Outlet Port
  {bf8d3c0b-0ad8-4170-892e-ce68558b17ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {071f9a28-561e-414a-af09-720d8165c910}, !- Handle
  {bf8d3c0b-0ad8-4170-892e-ce68558b17ec}, !- Source Object
  3,                                      !- Outlet Port
  {eac99525-415d-48fe-bbce-82fd0700b5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82a7286f-8c65-4c46-9f72-768181f0f132}, !- Handle
  {eac99525-415d-48fe-bbce-82fd0700b5a1}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5404cead-26d8-4904-91f7-15666c60a154}, !- Handle
  Water Use Connections 9,                !- Name
  {854a93a1-f246-4a50-aeab-5b586be51522}, !- Inlet Node Name
  {9fe721f8-19e1-4b26-84d3-66c8808792f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50775937-a894-4308-9769-829289c5ed82}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bbec15bd-f620-446c-947d-56d53561b351}, !- Handle
  F3 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50775937-a894-4308-9769-829289c5ed82}, !- Handle
  F3 N1 Apartment Service Water Use 0.06gpm, !- Name
  {bbec15bd-f620-446c-947d-56d53561b351}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1ce1ea06-9155-42ba-9c4f-5bebebb4f5c4}, !- Handle
  Water Use Connections 9 Inlet Water Node, !- Name
  {6aa6844a-aaa0-423f-9033-2d8b31e24140}, !- Inlet Port
  {854a93a1-f246-4a50-aeab-5b586be51522}; !- Outlet Port

OS:Connection,
  {6aa6844a-aaa0-423f-9033-2d8b31e24140}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  12,                                     !- Outlet Port
  {1ce1ea06-9155-42ba-9c4f-5bebebb4f5c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40d81a84-db23-42c6-a91e-f2e1f096d3e2}, !- Handle
  Water Use Connections 9 Outlet Water Node, !- Name
  {9fe721f8-19e1-4b26-84d3-66c8808792f0}, !- Inlet Port
  {128649a2-0647-4228-981b-1493816295ad}; !- Outlet Port

OS:Connection,
  {854a93a1-f246-4a50-aeab-5b586be51522}, !- Handle
  {1ce1ea06-9155-42ba-9c4f-5bebebb4f5c4}, !- Source Object
  3,                                      !- Outlet Port
  {5404cead-26d8-4904-91f7-15666c60a154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe721f8-19e1-4b26-84d3-66c8808792f0}, !- Handle
  {5404cead-26d8-4904-91f7-15666c60a154}, !- Source Object
  3,                                      !- Outlet Port
  {40d81a84-db23-42c6-a91e-f2e1f096d3e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {128649a2-0647-4228-981b-1493816295ad}, !- Handle
  {40d81a84-db23-42c6-a91e-f2e1f096d3e2}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c6ece35b-331e-4133-bc77-1cd6e5c0b5f6}, !- Handle
  Water Use Connections 10,               !- Name
  {edb7aaa3-bcb4-4bee-8e91-f6a3f957fc41}, !- Inlet Node Name
  {f7c5badb-cb0b-4db1-acdd-3da3a0e68c3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f85b66d-6cfc-491a-b3da-2015c321bc4e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c9da364-cfd5-4f00-b3b8-461fbfd3783b}, !- Handle
  F3 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5f85b66d-6cfc-491a-b3da-2015c321bc4e}, !- Handle
  F3 N2 Apartment Service Water Use 0.06gpm, !- Name
  {4c9da364-cfd5-4f00-b3b8-461fbfd3783b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e61f7fd-f364-44e8-9bd3-efb549473379}, !- Handle
  Water Use Connections 10 Inlet Water Node, !- Name
  {ce212e05-5646-4499-8423-1ba5f8294870}, !- Inlet Port
  {edb7aaa3-bcb4-4bee-8e91-f6a3f957fc41}; !- Outlet Port

OS:Connection,
  {ce212e05-5646-4499-8423-1ba5f8294870}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  13,                                     !- Outlet Port
  {9e61f7fd-f364-44e8-9bd3-efb549473379}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7ad3fe1-026b-42bd-b416-4dd4db3df58c}, !- Handle
  Water Use Connections 10 Outlet Water Node, !- Name
  {f7c5badb-cb0b-4db1-acdd-3da3a0e68c3f}, !- Inlet Port
  {c8b8a9a5-564e-47a8-9fe1-c041a2efa466}; !- Outlet Port

OS:Connection,
  {edb7aaa3-bcb4-4bee-8e91-f6a3f957fc41}, !- Handle
  {9e61f7fd-f364-44e8-9bd3-efb549473379}, !- Source Object
  3,                                      !- Outlet Port
  {c6ece35b-331e-4133-bc77-1cd6e5c0b5f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7c5badb-cb0b-4db1-acdd-3da3a0e68c3f}, !- Handle
  {c6ece35b-331e-4133-bc77-1cd6e5c0b5f6}, !- Source Object
  3,                                      !- Outlet Port
  {e7ad3fe1-026b-42bd-b416-4dd4db3df58c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8b8a9a5-564e-47a8-9fe1-c041a2efa466}, !- Handle
  {e7ad3fe1-026b-42bd-b416-4dd4db3df58c}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cabb945b-fb8b-4706-a0aa-23c51b35b732}, !- Handle
  Water Use Connections 11,               !- Name
  {7041ce31-45b0-4b24-80e2-69e41331e39c}, !- Inlet Node Name
  {6cd73149-a288-47ce-84ea-464ee09251bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {daf7abd1-5548-49a0-b479-7348abcac621}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16e4ad09-7e5d-4527-a116-7dd0831f20e9}, !- Handle
  F3 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {daf7abd1-5548-49a0-b479-7348abcac621}, !- Handle
  F3 NE Apartment Service Water Use 0.06gpm, !- Name
  {16e4ad09-7e5d-4527-a116-7dd0831f20e9}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {23d8c7f3-5c74-4128-a4d3-0547e2ab87c0}, !- Handle
  Water Use Connections 11 Inlet Water Node, !- Name
  {76e61018-234b-4b58-bdd5-493cc3aaf12f}, !- Inlet Port
  {7041ce31-45b0-4b24-80e2-69e41331e39c}; !- Outlet Port

OS:Connection,
  {76e61018-234b-4b58-bdd5-493cc3aaf12f}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  14,                                     !- Outlet Port
  {23d8c7f3-5c74-4128-a4d3-0547e2ab87c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a30ada49-b51c-4f52-8542-0a2ab5f8cee0}, !- Handle
  Water Use Connections 11 Outlet Water Node, !- Name
  {6cd73149-a288-47ce-84ea-464ee09251bc}, !- Inlet Port
  {56b12f67-3d2e-4ec8-9eb1-715eee8ec85b}; !- Outlet Port

OS:Connection,
  {7041ce31-45b0-4b24-80e2-69e41331e39c}, !- Handle
  {23d8c7f3-5c74-4128-a4d3-0547e2ab87c0}, !- Source Object
  3,                                      !- Outlet Port
  {cabb945b-fb8b-4706-a0aa-23c51b35b732}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cd73149-a288-47ce-84ea-464ee09251bc}, !- Handle
  {cabb945b-fb8b-4706-a0aa-23c51b35b732}, !- Source Object
  3,                                      !- Outlet Port
  {a30ada49-b51c-4f52-8542-0a2ab5f8cee0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b12f67-3d2e-4ec8-9eb1-715eee8ec85b}, !- Handle
  {a30ada49-b51c-4f52-8542-0a2ab5f8cee0}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c962b7b0-817d-4ae6-a97a-945f21b3869a}, !- Handle
  Water Use Connections 12,               !- Name
  {d6e2cece-6304-4ce9-a178-ec2befce2f0a}, !- Inlet Node Name
  {0aee68c4-3f2a-4dc0-aeb0-75fce7403bcb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37c9364c-6b0e-4715-8ebb-9267998e7710}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ded852fa-c47d-4581-9c8c-140220025c7e}, !- Handle
  F3 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {37c9364c-6b0e-4715-8ebb-9267998e7710}, !- Handle
  F3 NW Apartment Service Water Use 0.06gpm, !- Name
  {ded852fa-c47d-4581-9c8c-140220025c7e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6feb2451-2ea7-47f6-8ba9-2c206ab435c4}, !- Handle
  Water Use Connections 12 Inlet Water Node, !- Name
  {eaec1483-4ceb-40c1-871c-286016ad13a3}, !- Inlet Port
  {d6e2cece-6304-4ce9-a178-ec2befce2f0a}; !- Outlet Port

OS:Connection,
  {eaec1483-4ceb-40c1-871c-286016ad13a3}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  15,                                     !- Outlet Port
  {6feb2451-2ea7-47f6-8ba9-2c206ab435c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {921def3b-9743-48d6-8af0-d78e28575f29}, !- Handle
  Water Use Connections 12 Outlet Water Node, !- Name
  {0aee68c4-3f2a-4dc0-aeb0-75fce7403bcb}, !- Inlet Port
  {c1c7c625-d79d-4975-8378-01627e53f0c1}; !- Outlet Port

OS:Connection,
  {d6e2cece-6304-4ce9-a178-ec2befce2f0a}, !- Handle
  {6feb2451-2ea7-47f6-8ba9-2c206ab435c4}, !- Source Object
  3,                                      !- Outlet Port
  {c962b7b0-817d-4ae6-a97a-945f21b3869a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0aee68c4-3f2a-4dc0-aeb0-75fce7403bcb}, !- Handle
  {c962b7b0-817d-4ae6-a97a-945f21b3869a}, !- Source Object
  3,                                      !- Outlet Port
  {921def3b-9743-48d6-8af0-d78e28575f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1c7c625-d79d-4975-8378-01627e53f0c1}, !- Handle
  {921def3b-9743-48d6-8af0-d78e28575f29}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {100dc94b-f622-4e87-881a-7db41141be24}, !- Handle
  Water Use Connections 13,               !- Name
  {dce15709-0ddc-4d2d-88e3-de573e3b67a3}, !- Inlet Node Name
  {3a1045b4-5944-4135-b6dd-4c37492b2cf4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0211eea1-a437-4034-9b12-eb92f0fd28d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a69f833-4e1f-4614-9ea2-053ef5252843}, !- Handle
  F3 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0211eea1-a437-4034-9b12-eb92f0fd28d9}, !- Handle
  F3 S1 Apartment Service Water Use 0.06gpm, !- Name
  {6a69f833-4e1f-4614-9ea2-053ef5252843}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f846a974-c379-45f8-9da1-2cc6b69db041}, !- Handle
  Water Use Connections 13 Inlet Water Node, !- Name
  {a8c6f111-84b0-4b01-9a7e-0a1ee80d7192}, !- Inlet Port
  {dce15709-0ddc-4d2d-88e3-de573e3b67a3}; !- Outlet Port

OS:Connection,
  {a8c6f111-84b0-4b01-9a7e-0a1ee80d7192}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  16,                                     !- Outlet Port
  {f846a974-c379-45f8-9da1-2cc6b69db041}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85280c9f-e51b-4e34-af14-d4ab31e7d9a6}, !- Handle
  Water Use Connections 13 Outlet Water Node, !- Name
  {3a1045b4-5944-4135-b6dd-4c37492b2cf4}, !- Inlet Port
  {c868d1d4-037a-4906-9aae-57c62ec25a6b}; !- Outlet Port

OS:Connection,
  {dce15709-0ddc-4d2d-88e3-de573e3b67a3}, !- Handle
  {f846a974-c379-45f8-9da1-2cc6b69db041}, !- Source Object
  3,                                      !- Outlet Port
  {100dc94b-f622-4e87-881a-7db41141be24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1045b4-5944-4135-b6dd-4c37492b2cf4}, !- Handle
  {100dc94b-f622-4e87-881a-7db41141be24}, !- Source Object
  3,                                      !- Outlet Port
  {85280c9f-e51b-4e34-af14-d4ab31e7d9a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c868d1d4-037a-4906-9aae-57c62ec25a6b}, !- Handle
  {85280c9f-e51b-4e34-af14-d4ab31e7d9a6}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff754fe0-c9ac-4065-9ef7-167a604564eb}, !- Handle
  Water Use Connections 14,               !- Name
  {2c2e06d5-779b-4272-89b6-a6508267a794}, !- Inlet Node Name
  {527810d3-1a6a-4ebb-b574-794636e11c24}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {619f7616-ed90-4fc9-9724-4de048fb7b73}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1e804b9d-89f1-4461-b532-ac46616bbfa0}, !- Handle
  F3 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {619f7616-ed90-4fc9-9724-4de048fb7b73}, !- Handle
  F3 S2 Apartment Service Water Use 0.06gpm, !- Name
  {1e804b9d-89f1-4461-b532-ac46616bbfa0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5cfc0070-0603-437d-8856-a17610179686}, !- Handle
  Water Use Connections 14 Inlet Water Node, !- Name
  {53b8f907-b50b-489e-925b-53ac12b8b1b4}, !- Inlet Port
  {2c2e06d5-779b-4272-89b6-a6508267a794}; !- Outlet Port

OS:Connection,
  {53b8f907-b50b-489e-925b-53ac12b8b1b4}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  17,                                     !- Outlet Port
  {5cfc0070-0603-437d-8856-a17610179686}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5156554-ed2f-45d8-a3aa-96298afe360c}, !- Handle
  Water Use Connections 14 Outlet Water Node, !- Name
  {527810d3-1a6a-4ebb-b574-794636e11c24}, !- Inlet Port
  {feaef24a-576d-4fee-bbd2-d6bddc629411}; !- Outlet Port

OS:Connection,
  {2c2e06d5-779b-4272-89b6-a6508267a794}, !- Handle
  {5cfc0070-0603-437d-8856-a17610179686}, !- Source Object
  3,                                      !- Outlet Port
  {ff754fe0-c9ac-4065-9ef7-167a604564eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {527810d3-1a6a-4ebb-b574-794636e11c24}, !- Handle
  {ff754fe0-c9ac-4065-9ef7-167a604564eb}, !- Source Object
  3,                                      !- Outlet Port
  {f5156554-ed2f-45d8-a3aa-96298afe360c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {feaef24a-576d-4fee-bbd2-d6bddc629411}, !- Handle
  {f5156554-ed2f-45d8-a3aa-96298afe360c}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e6d7249-f97f-40ed-9779-a5fa0d507406}, !- Handle
  Water Use Connections 15,               !- Name
  {73ce83a4-660e-4dd8-b37a-d6a59205ee97}, !- Inlet Node Name
  {553faff6-cbaa-455b-880c-1b841b425a9a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eb72996e-3463-40a5-9c7f-107a8a622670}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ffedef2-87f2-49d9-aa1d-4d0ad3c20b7a}, !- Handle
  F3 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {eb72996e-3463-40a5-9c7f-107a8a622670}, !- Handle
  F3 SE Apartment Service Water Use 0.06gpm, !- Name
  {7ffedef2-87f2-49d9-aa1d-4d0ad3c20b7a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7d2da06-0341-4654-ba66-b916f3fcb990}, !- Handle
  Water Use Connections 15 Inlet Water Node, !- Name
  {6a007df2-340c-45e4-8c88-7ab84f5d1651}, !- Inlet Port
  {73ce83a4-660e-4dd8-b37a-d6a59205ee97}; !- Outlet Port

OS:Connection,
  {6a007df2-340c-45e4-8c88-7ab84f5d1651}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  18,                                     !- Outlet Port
  {c7d2da06-0341-4654-ba66-b916f3fcb990}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {91281fbf-0c2a-480f-8a9e-020c963bd923}, !- Handle
  Water Use Connections 15 Outlet Water Node, !- Name
  {553faff6-cbaa-455b-880c-1b841b425a9a}, !- Inlet Port
  {9d25c945-b74d-494f-a0ce-409c2c4a35f3}; !- Outlet Port

OS:Connection,
  {73ce83a4-660e-4dd8-b37a-d6a59205ee97}, !- Handle
  {c7d2da06-0341-4654-ba66-b916f3fcb990}, !- Source Object
  3,                                      !- Outlet Port
  {3e6d7249-f97f-40ed-9779-a5fa0d507406}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {553faff6-cbaa-455b-880c-1b841b425a9a}, !- Handle
  {3e6d7249-f97f-40ed-9779-a5fa0d507406}, !- Source Object
  3,                                      !- Outlet Port
  {91281fbf-0c2a-480f-8a9e-020c963bd923}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d25c945-b74d-494f-a0ce-409c2c4a35f3}, !- Handle
  {91281fbf-0c2a-480f-8a9e-020c963bd923}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {56c553ef-36b7-4975-bbd1-d09748c72336}, !- Handle
  Water Use Connections 16,               !- Name
  {b23a6594-6b50-49e7-97ca-b76edaf93138}, !- Inlet Node Name
  {1c930ef1-13ae-457f-9480-66c5282ada31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad8acff2-f911-4d19-bb76-dbbf6969a477}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc3f6d0f-1a46-4983-91c3-754b017e727b}, !- Handle
  F3 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ad8acff2-f911-4d19-bb76-dbbf6969a477}, !- Handle
  F3 SW Apartment Service Water Use 0.06gpm, !- Name
  {cc3f6d0f-1a46-4983-91c3-754b017e727b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {946aba3d-2707-4e4f-8286-39a9185dff3d}, !- Handle
  Water Use Connections 16 Inlet Water Node, !- Name
  {bfafb485-b359-423a-88bf-dc9b32ac3b31}, !- Inlet Port
  {b23a6594-6b50-49e7-97ca-b76edaf93138}; !- Outlet Port

OS:Connection,
  {bfafb485-b359-423a-88bf-dc9b32ac3b31}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  19,                                     !- Outlet Port
  {946aba3d-2707-4e4f-8286-39a9185dff3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ff77391-398b-439e-aca6-598ea67d8511}, !- Handle
  Water Use Connections 16 Outlet Water Node, !- Name
  {1c930ef1-13ae-457f-9480-66c5282ada31}, !- Inlet Port
  {48e7a909-8e8c-4a46-ac0c-c7206f7615e0}; !- Outlet Port

OS:Connection,
  {b23a6594-6b50-49e7-97ca-b76edaf93138}, !- Handle
  {946aba3d-2707-4e4f-8286-39a9185dff3d}, !- Source Object
  3,                                      !- Outlet Port
  {56c553ef-36b7-4975-bbd1-d09748c72336}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c930ef1-13ae-457f-9480-66c5282ada31}, !- Handle
  {56c553ef-36b7-4975-bbd1-d09748c72336}, !- Source Object
  3,                                      !- Outlet Port
  {1ff77391-398b-439e-aca6-598ea67d8511}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e7a909-8e8c-4a46-ac0c-c7206f7615e0}, !- Handle
  {1ff77391-398b-439e-aca6-598ea67d8511}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8f7c6aac-b71f-4ebb-83ca-b589af1ce637}, !- Handle
  Water Use Connections 17,               !- Name
  {954c0b93-4ba5-4c9a-b76c-8405a1d6095e}, !- Inlet Node Name
  {e01e128c-2d53-4033-ba24-d9b056041adb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6275f675-affe-41f1-abab-ff4da968133e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc5f4500-1d11-4ba6-9491-42dd2885615b}, !- Handle
  F4 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6275f675-affe-41f1-abab-ff4da968133e}, !- Handle
  F4 N1 Apartment Service Water Use 0.06gpm, !- Name
  {cc5f4500-1d11-4ba6-9491-42dd2885615b}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bbdabc35-e4e5-48b5-8a2c-d743cfe0580b}, !- Handle
  Water Use Connections 17 Inlet Water Node, !- Name
  {487c31ca-7d85-4274-a166-a618d608f724}, !- Inlet Port
  {954c0b93-4ba5-4c9a-b76c-8405a1d6095e}; !- Outlet Port

OS:Connection,
  {487c31ca-7d85-4274-a166-a618d608f724}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  20,                                     !- Outlet Port
  {bbdabc35-e4e5-48b5-8a2c-d743cfe0580b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dcdc037f-d703-4499-bb35-5331594f82f5}, !- Handle
  Water Use Connections 17 Outlet Water Node, !- Name
  {e01e128c-2d53-4033-ba24-d9b056041adb}, !- Inlet Port
  {1dd1849b-51f0-4890-89c4-ef7399a8f473}; !- Outlet Port

OS:Connection,
  {954c0b93-4ba5-4c9a-b76c-8405a1d6095e}, !- Handle
  {bbdabc35-e4e5-48b5-8a2c-d743cfe0580b}, !- Source Object
  3,                                      !- Outlet Port
  {8f7c6aac-b71f-4ebb-83ca-b589af1ce637}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e01e128c-2d53-4033-ba24-d9b056041adb}, !- Handle
  {8f7c6aac-b71f-4ebb-83ca-b589af1ce637}, !- Source Object
  3,                                      !- Outlet Port
  {dcdc037f-d703-4499-bb35-5331594f82f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dd1849b-51f0-4890-89c4-ef7399a8f473}, !- Handle
  {dcdc037f-d703-4499-bb35-5331594f82f5}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5565f41d-f1c3-49e6-a344-8da7d66188f7}, !- Handle
  Water Use Connections 18,               !- Name
  {e0693611-ed05-489e-baca-52a189a4707d}, !- Inlet Node Name
  {8f2e5f45-78c0-49f1-9d31-1eef7e5ea793}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e57272f-d1eb-4f49-8527-49e8940cf13b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {afbdb839-e79a-4a0a-b88e-7b6dce02a4e8}, !- Handle
  F4 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3e57272f-d1eb-4f49-8527-49e8940cf13b}, !- Handle
  F4 N2 Apartment Service Water Use 0.06gpm, !- Name
  {afbdb839-e79a-4a0a-b88e-7b6dce02a4e8}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d76b38d2-0334-49a9-a0e1-52d7d2ce51e0}, !- Handle
  Water Use Connections 18 Inlet Water Node, !- Name
  {fa3c5fa6-ab89-4579-90a4-8e1b9ea09888}, !- Inlet Port
  {e0693611-ed05-489e-baca-52a189a4707d}; !- Outlet Port

OS:Connection,
  {fa3c5fa6-ab89-4579-90a4-8e1b9ea09888}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  21,                                     !- Outlet Port
  {d76b38d2-0334-49a9-a0e1-52d7d2ce51e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {180203b5-e2f4-4fe1-92e3-ae3a7ed697e9}, !- Handle
  Water Use Connections 18 Outlet Water Node, !- Name
  {8f2e5f45-78c0-49f1-9d31-1eef7e5ea793}, !- Inlet Port
  {da168a8e-7ef1-439b-a605-d052abde5b57}; !- Outlet Port

OS:Connection,
  {e0693611-ed05-489e-baca-52a189a4707d}, !- Handle
  {d76b38d2-0334-49a9-a0e1-52d7d2ce51e0}, !- Source Object
  3,                                      !- Outlet Port
  {5565f41d-f1c3-49e6-a344-8da7d66188f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f2e5f45-78c0-49f1-9d31-1eef7e5ea793}, !- Handle
  {5565f41d-f1c3-49e6-a344-8da7d66188f7}, !- Source Object
  3,                                      !- Outlet Port
  {180203b5-e2f4-4fe1-92e3-ae3a7ed697e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da168a8e-7ef1-439b-a605-d052abde5b57}, !- Handle
  {180203b5-e2f4-4fe1-92e3-ae3a7ed697e9}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d244d9d7-6fcc-4334-998c-2ec202f0c2d8}, !- Handle
  Water Use Connections 19,               !- Name
  {fe4caa49-4341-4dac-b82b-8415b3158c39}, !- Inlet Node Name
  {1a2b780e-9044-4aae-b252-506585a83835}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d98ecf36-26e5-4d99-867e-5dd615e052bd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d505198-acb7-406a-a92a-768a6c9e44a7}, !- Handle
  F4 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d98ecf36-26e5-4d99-867e-5dd615e052bd}, !- Handle
  F4 NE Apartment Service Water Use 0.06gpm, !- Name
  {4d505198-acb7-406a-a92a-768a6c9e44a7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {97932cbb-c382-4a86-8744-4f79f8e20ecc}, !- Handle
  Water Use Connections 19 Inlet Water Node, !- Name
  {de7a13f6-abed-45b1-91fa-3f01078b4599}, !- Inlet Port
  {fe4caa49-4341-4dac-b82b-8415b3158c39}; !- Outlet Port

OS:Connection,
  {de7a13f6-abed-45b1-91fa-3f01078b4599}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  22,                                     !- Outlet Port
  {97932cbb-c382-4a86-8744-4f79f8e20ecc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2500f56e-cd44-4daa-8f48-d24f7bafb6da}, !- Handle
  Water Use Connections 19 Outlet Water Node, !- Name
  {1a2b780e-9044-4aae-b252-506585a83835}, !- Inlet Port
  {fda6bc03-e4c8-4c93-95f2-406e78169456}; !- Outlet Port

OS:Connection,
  {fe4caa49-4341-4dac-b82b-8415b3158c39}, !- Handle
  {97932cbb-c382-4a86-8744-4f79f8e20ecc}, !- Source Object
  3,                                      !- Outlet Port
  {d244d9d7-6fcc-4334-998c-2ec202f0c2d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a2b780e-9044-4aae-b252-506585a83835}, !- Handle
  {d244d9d7-6fcc-4334-998c-2ec202f0c2d8}, !- Source Object
  3,                                      !- Outlet Port
  {2500f56e-cd44-4daa-8f48-d24f7bafb6da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fda6bc03-e4c8-4c93-95f2-406e78169456}, !- Handle
  {2500f56e-cd44-4daa-8f48-d24f7bafb6da}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9c52ac87-3f98-43fc-844f-4a567a9a5013}, !- Handle
  Water Use Connections 20,               !- Name
  {124aa52e-18b9-4561-8a0a-d4b016ad8585}, !- Inlet Node Name
  {048cdb11-6dc2-4538-ac5f-2b1c19e040a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7197b5d0-2582-4520-9f77-180a2b4200ce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {764c7387-a64a-47a3-a0a7-56b45671bdf4}, !- Handle
  F4 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7197b5d0-2582-4520-9f77-180a2b4200ce}, !- Handle
  F4 NW Apartment Service Water Use 0.06gpm, !- Name
  {764c7387-a64a-47a3-a0a7-56b45671bdf4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1e329acb-3fae-41e2-b980-99c5be76aea8}, !- Handle
  Water Use Connections 20 Inlet Water Node, !- Name
  {3cf520f4-757a-4279-8eaf-1a0368a5a329}, !- Inlet Port
  {124aa52e-18b9-4561-8a0a-d4b016ad8585}; !- Outlet Port

OS:Connection,
  {3cf520f4-757a-4279-8eaf-1a0368a5a329}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  23,                                     !- Outlet Port
  {1e329acb-3fae-41e2-b980-99c5be76aea8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e20cdc51-5235-4356-af0c-bc45b21d3314}, !- Handle
  Water Use Connections 20 Outlet Water Node, !- Name
  {048cdb11-6dc2-4538-ac5f-2b1c19e040a3}, !- Inlet Port
  {2e5b728a-638d-480e-a560-32c24e60f45e}; !- Outlet Port

OS:Connection,
  {124aa52e-18b9-4561-8a0a-d4b016ad8585}, !- Handle
  {1e329acb-3fae-41e2-b980-99c5be76aea8}, !- Source Object
  3,                                      !- Outlet Port
  {9c52ac87-3f98-43fc-844f-4a567a9a5013}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {048cdb11-6dc2-4538-ac5f-2b1c19e040a3}, !- Handle
  {9c52ac87-3f98-43fc-844f-4a567a9a5013}, !- Source Object
  3,                                      !- Outlet Port
  {e20cdc51-5235-4356-af0c-bc45b21d3314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e5b728a-638d-480e-a560-32c24e60f45e}, !- Handle
  {e20cdc51-5235-4356-af0c-bc45b21d3314}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {00efe041-e587-4334-83fc-d35cbe4adefe}, !- Handle
  Water Use Connections 21,               !- Name
  {6799fdee-6ea4-4274-a505-b62e366100b3}, !- Inlet Node Name
  {9d64b619-536e-4a24-b39a-a61f1da4b9c8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c56c57ce-d5e0-4bae-94bb-3db43bd53182}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {076b21e3-d71e-4453-96ba-243b0839f956}, !- Handle
  F4 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c56c57ce-d5e0-4bae-94bb-3db43bd53182}, !- Handle
  F4 S1 Apartment Service Water Use 0.06gpm, !- Name
  {076b21e3-d71e-4453-96ba-243b0839f956}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {695b815a-df32-4f34-84b0-a49e84f9d35f}, !- Handle
  Water Use Connections 21 Inlet Water Node, !- Name
  {67abf26e-e749-4b48-8ee3-544094c9941e}, !- Inlet Port
  {6799fdee-6ea4-4274-a505-b62e366100b3}; !- Outlet Port

OS:Connection,
  {67abf26e-e749-4b48-8ee3-544094c9941e}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  24,                                     !- Outlet Port
  {695b815a-df32-4f34-84b0-a49e84f9d35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eadbe915-ed09-43df-8dd2-50b3e847fd1e}, !- Handle
  Water Use Connections 21 Outlet Water Node, !- Name
  {9d64b619-536e-4a24-b39a-a61f1da4b9c8}, !- Inlet Port
  {11c75b2b-0c7c-4e7b-afea-97b9942a7228}; !- Outlet Port

OS:Connection,
  {6799fdee-6ea4-4274-a505-b62e366100b3}, !- Handle
  {695b815a-df32-4f34-84b0-a49e84f9d35f}, !- Source Object
  3,                                      !- Outlet Port
  {00efe041-e587-4334-83fc-d35cbe4adefe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d64b619-536e-4a24-b39a-a61f1da4b9c8}, !- Handle
  {00efe041-e587-4334-83fc-d35cbe4adefe}, !- Source Object
  3,                                      !- Outlet Port
  {eadbe915-ed09-43df-8dd2-50b3e847fd1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11c75b2b-0c7c-4e7b-afea-97b9942a7228}, !- Handle
  {eadbe915-ed09-43df-8dd2-50b3e847fd1e}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2ea93be-7ac0-4c3b-8dae-a8a01b32742b}, !- Handle
  Water Use Connections 22,               !- Name
  {ef4df14c-9922-40dc-a133-dfc4357489ae}, !- Inlet Node Name
  {7a3ad461-d123-453f-8d22-03f9c14c59ba}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fe8187c7-7145-47a0-8ce1-945a552e374a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8c622cd5-091b-4e79-a949-33fd2acbd16c}, !- Handle
  F4 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fe8187c7-7145-47a0-8ce1-945a552e374a}, !- Handle
  F4 S2 Apartment Service Water Use 0.06gpm, !- Name
  {8c622cd5-091b-4e79-a949-33fd2acbd16c}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {20f60dc4-4c82-4450-9fb6-90f72602db7a}, !- Handle
  Water Use Connections 22 Inlet Water Node, !- Name
  {25ee70aa-71b3-4b96-b422-e379cd872e7c}, !- Inlet Port
  {ef4df14c-9922-40dc-a133-dfc4357489ae}; !- Outlet Port

OS:Connection,
  {25ee70aa-71b3-4b96-b422-e379cd872e7c}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  25,                                     !- Outlet Port
  {20f60dc4-4c82-4450-9fb6-90f72602db7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2ade371-a19e-4b7f-98e2-9370eec523c4}, !- Handle
  Water Use Connections 22 Outlet Water Node, !- Name
  {7a3ad461-d123-453f-8d22-03f9c14c59ba}, !- Inlet Port
  {14ed9d0d-9121-4d19-a630-060694f3d2e7}; !- Outlet Port

OS:Connection,
  {ef4df14c-9922-40dc-a133-dfc4357489ae}, !- Handle
  {20f60dc4-4c82-4450-9fb6-90f72602db7a}, !- Source Object
  3,                                      !- Outlet Port
  {a2ea93be-7ac0-4c3b-8dae-a8a01b32742b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3ad461-d123-453f-8d22-03f9c14c59ba}, !- Handle
  {a2ea93be-7ac0-4c3b-8dae-a8a01b32742b}, !- Source Object
  3,                                      !- Outlet Port
  {d2ade371-a19e-4b7f-98e2-9370eec523c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14ed9d0d-9121-4d19-a630-060694f3d2e7}, !- Handle
  {d2ade371-a19e-4b7f-98e2-9370eec523c4}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0eb3d383-c9e1-4bb6-85de-02ac7f3ef8d2}, !- Handle
  Water Use Connections 23,               !- Name
  {cbb7464c-8c2d-4cd7-885b-43c8049b445c}, !- Inlet Node Name
  {5be71577-05e2-4edd-a50d-f9732c070797}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {938fe1b4-6f59-43d7-9528-03317b089b2f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ce9ca7c9-a2ab-41b0-88d3-c2601208dc64}, !- Handle
  F4 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {938fe1b4-6f59-43d7-9528-03317b089b2f}, !- Handle
  F4 SE Apartment Service Water Use 0.06gpm, !- Name
  {ce9ca7c9-a2ab-41b0-88d3-c2601208dc64}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a121a662-ec52-447f-a2d0-75a6e9ec1536}, !- Handle
  Water Use Connections 23 Inlet Water Node, !- Name
  {13d75585-5d09-4dd4-9ef6-75c8478356dd}, !- Inlet Port
  {cbb7464c-8c2d-4cd7-885b-43c8049b445c}; !- Outlet Port

OS:Connection,
  {13d75585-5d09-4dd4-9ef6-75c8478356dd}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  26,                                     !- Outlet Port
  {a121a662-ec52-447f-a2d0-75a6e9ec1536}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bea92ef4-1cdf-4580-9c13-a68bf3fb949d}, !- Handle
  Water Use Connections 23 Outlet Water Node, !- Name
  {5be71577-05e2-4edd-a50d-f9732c070797}, !- Inlet Port
  {1e5fd7fc-24db-4974-8d6f-c9456d56824f}; !- Outlet Port

OS:Connection,
  {cbb7464c-8c2d-4cd7-885b-43c8049b445c}, !- Handle
  {a121a662-ec52-447f-a2d0-75a6e9ec1536}, !- Source Object
  3,                                      !- Outlet Port
  {0eb3d383-c9e1-4bb6-85de-02ac7f3ef8d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5be71577-05e2-4edd-a50d-f9732c070797}, !- Handle
  {0eb3d383-c9e1-4bb6-85de-02ac7f3ef8d2}, !- Source Object
  3,                                      !- Outlet Port
  {bea92ef4-1cdf-4580-9c13-a68bf3fb949d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e5fd7fc-24db-4974-8d6f-c9456d56824f}, !- Handle
  {bea92ef4-1cdf-4580-9c13-a68bf3fb949d}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f0e33307-5e63-4a01-9fd9-8dc76228955c}, !- Handle
  Water Use Connections 24,               !- Name
  {986552b1-d4b2-46cd-b5d1-ffc74f61e0e6}, !- Inlet Node Name
  {51b42684-a1ca-4d5d-a31b-def66e2b950f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1e15e8f-6c5a-49bc-ae68-6498a1016664}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5df65051-f5d6-496f-b2e4-acf2c2fbf369}, !- Handle
  F4 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d1e15e8f-6c5a-49bc-ae68-6498a1016664}, !- Handle
  F4 SW Apartment Service Water Use 0.06gpm, !- Name
  {5df65051-f5d6-496f-b2e4-acf2c2fbf369}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {28267583-761b-40da-a7b4-e2d41ab3adcb}, !- Handle
  Water Use Connections 24 Inlet Water Node, !- Name
  {66bec4ff-5074-4d31-99d9-4e675212b117}, !- Inlet Port
  {986552b1-d4b2-46cd-b5d1-ffc74f61e0e6}; !- Outlet Port

OS:Connection,
  {66bec4ff-5074-4d31-99d9-4e675212b117}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  27,                                     !- Outlet Port
  {28267583-761b-40da-a7b4-e2d41ab3adcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09e8ddb2-f967-49f7-aeeb-780899cab418}, !- Handle
  Water Use Connections 24 Outlet Water Node, !- Name
  {51b42684-a1ca-4d5d-a31b-def66e2b950f}, !- Inlet Port
  {c849bef3-48b2-487a-b95d-30b173a7bec6}; !- Outlet Port

OS:Connection,
  {986552b1-d4b2-46cd-b5d1-ffc74f61e0e6}, !- Handle
  {28267583-761b-40da-a7b4-e2d41ab3adcb}, !- Source Object
  3,                                      !- Outlet Port
  {f0e33307-5e63-4a01-9fd9-8dc76228955c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51b42684-a1ca-4d5d-a31b-def66e2b950f}, !- Handle
  {f0e33307-5e63-4a01-9fd9-8dc76228955c}, !- Source Object
  3,                                      !- Outlet Port
  {09e8ddb2-f967-49f7-aeeb-780899cab418}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c849bef3-48b2-487a-b95d-30b173a7bec6}, !- Handle
  {09e8ddb2-f967-49f7-aeeb-780899cab418}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9025b061-350b-4186-92e2-233e89b5c4ca}, !- Handle
  Water Use Connections 25,               !- Name
  {c87dca33-c120-4d03-9476-c6601287dd44}, !- Inlet Node Name
  {53282768-f024-4a64-92a6-a2d5e50ebdb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aea139bb-6e8a-4e00-857c-64e149a6960b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6d7ec8f6-bf0e-4dc8-983f-8ec4787df1d7}, !- Handle
  F6 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {aea139bb-6e8a-4e00-857c-64e149a6960b}, !- Handle
  F6 N1 Apartment Service Water Use 0.06gpm, !- Name
  {6d7ec8f6-bf0e-4dc8-983f-8ec4787df1d7}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a151d78-4276-4405-8962-d7b31f71493b}, !- Handle
  Water Use Connections 25 Inlet Water Node, !- Name
  {a7411a23-e7ec-4222-b6a4-88b18e47ec58}, !- Inlet Port
  {c87dca33-c120-4d03-9476-c6601287dd44}; !- Outlet Port

OS:Connection,
  {a7411a23-e7ec-4222-b6a4-88b18e47ec58}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  28,                                     !- Outlet Port
  {9a151d78-4276-4405-8962-d7b31f71493b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a294b8af-b929-4c2a-8f00-2b1d8d3cc98d}, !- Handle
  Water Use Connections 25 Outlet Water Node, !- Name
  {53282768-f024-4a64-92a6-a2d5e50ebdb0}, !- Inlet Port
  {c6415463-a4b0-4261-825d-605371e5a634}; !- Outlet Port

OS:Connection,
  {c87dca33-c120-4d03-9476-c6601287dd44}, !- Handle
  {9a151d78-4276-4405-8962-d7b31f71493b}, !- Source Object
  3,                                      !- Outlet Port
  {9025b061-350b-4186-92e2-233e89b5c4ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53282768-f024-4a64-92a6-a2d5e50ebdb0}, !- Handle
  {9025b061-350b-4186-92e2-233e89b5c4ca}, !- Source Object
  3,                                      !- Outlet Port
  {a294b8af-b929-4c2a-8f00-2b1d8d3cc98d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6415463-a4b0-4261-825d-605371e5a634}, !- Handle
  {a294b8af-b929-4c2a-8f00-2b1d8d3cc98d}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {974c1c8e-728d-4bce-9fba-b16d4040eb3c}, !- Handle
  Water Use Connections 26,               !- Name
  {f7a1886e-aeac-4181-b6c5-d5095f5219e8}, !- Inlet Node Name
  {29d5e3b8-2443-48d5-be9f-faa765b2e78e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b386eb08-0a29-4244-bd04-0694b77f9519}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68e89bff-6661-427e-9019-a670cd5dd610}, !- Handle
  F6 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b386eb08-0a29-4244-bd04-0694b77f9519}, !- Handle
  F6 N2 Apartment Service Water Use 0.06gpm, !- Name
  {68e89bff-6661-427e-9019-a670cd5dd610}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {314b0c00-95ce-4ffd-b9af-9952dd79592e}, !- Handle
  Water Use Connections 26 Inlet Water Node, !- Name
  {c2edc049-db36-42c2-bab5-a96f69bc4272}, !- Inlet Port
  {f7a1886e-aeac-4181-b6c5-d5095f5219e8}; !- Outlet Port

OS:Connection,
  {c2edc049-db36-42c2-bab5-a96f69bc4272}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  29,                                     !- Outlet Port
  {314b0c00-95ce-4ffd-b9af-9952dd79592e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {90c435dd-76db-4f32-81c9-a061928f9655}, !- Handle
  Water Use Connections 26 Outlet Water Node, !- Name
  {29d5e3b8-2443-48d5-be9f-faa765b2e78e}, !- Inlet Port
  {a43d43fe-b56e-4236-8b76-23bbc0fef008}; !- Outlet Port

OS:Connection,
  {f7a1886e-aeac-4181-b6c5-d5095f5219e8}, !- Handle
  {314b0c00-95ce-4ffd-b9af-9952dd79592e}, !- Source Object
  3,                                      !- Outlet Port
  {974c1c8e-728d-4bce-9fba-b16d4040eb3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29d5e3b8-2443-48d5-be9f-faa765b2e78e}, !- Handle
  {974c1c8e-728d-4bce-9fba-b16d4040eb3c}, !- Source Object
  3,                                      !- Outlet Port
  {90c435dd-76db-4f32-81c9-a061928f9655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a43d43fe-b56e-4236-8b76-23bbc0fef008}, !- Handle
  {90c435dd-76db-4f32-81c9-a061928f9655}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {862d9c56-0064-4af4-8cdf-3f994d2fa074}, !- Handle
  Water Use Connections 27,               !- Name
  {f0964a94-68ab-4c55-9740-f4a1796514d7}, !- Inlet Node Name
  {d2c0a567-6a82-4ac0-a351-8a7169a53c55}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fef664c1-2777-4d5a-9075-c044fb55dd1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {675ea764-4372-4c0c-abeb-97370febfadf}, !- Handle
  F6 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fef664c1-2777-4d5a-9075-c044fb55dd1f}, !- Handle
  F6 NE Apartment Service Water Use 0.06gpm, !- Name
  {675ea764-4372-4c0c-abeb-97370febfadf}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c1afa6b9-ed1f-4eab-8ab6-3eeca27ac702}, !- Handle
  Water Use Connections 27 Inlet Water Node, !- Name
  {7eaa1432-46ef-4664-b816-45503a5b983b}, !- Inlet Port
  {f0964a94-68ab-4c55-9740-f4a1796514d7}; !- Outlet Port

OS:Connection,
  {7eaa1432-46ef-4664-b816-45503a5b983b}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  30,                                     !- Outlet Port
  {c1afa6b9-ed1f-4eab-8ab6-3eeca27ac702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8386f554-f6eb-4ec9-aea1-3b1781e4d153}, !- Handle
  Water Use Connections 27 Outlet Water Node, !- Name
  {d2c0a567-6a82-4ac0-a351-8a7169a53c55}, !- Inlet Port
  {a1460e7e-6080-4199-995f-469c9e4021a2}; !- Outlet Port

OS:Connection,
  {f0964a94-68ab-4c55-9740-f4a1796514d7}, !- Handle
  {c1afa6b9-ed1f-4eab-8ab6-3eeca27ac702}, !- Source Object
  3,                                      !- Outlet Port
  {862d9c56-0064-4af4-8cdf-3f994d2fa074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2c0a567-6a82-4ac0-a351-8a7169a53c55}, !- Handle
  {862d9c56-0064-4af4-8cdf-3f994d2fa074}, !- Source Object
  3,                                      !- Outlet Port
  {8386f554-f6eb-4ec9-aea1-3b1781e4d153}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1460e7e-6080-4199-995f-469c9e4021a2}, !- Handle
  {8386f554-f6eb-4ec9-aea1-3b1781e4d153}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76ce7f10-ae79-4080-94bd-10773a2f80dc}, !- Handle
  Water Use Connections 28,               !- Name
  {ecc892fa-dc6f-4af5-89de-cd7f499bf5f8}, !- Inlet Node Name
  {1bc53301-54d9-49b4-9b6c-5be923c2bcbb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8a4b9bf3-9bfa-426a-a746-4529946907b8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {894aa1dd-2cfc-4447-84e0-a0e56fa62d9e}, !- Handle
  F6 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {8a4b9bf3-9bfa-426a-a746-4529946907b8}, !- Handle
  F6 NW Apartment Service Water Use 0.06gpm, !- Name
  {894aa1dd-2cfc-4447-84e0-a0e56fa62d9e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4058ed2e-45c0-4edc-a148-170fe86e88e7}, !- Handle
  Water Use Connections 28 Inlet Water Node, !- Name
  {5f2f58f3-40bd-45e1-9ac1-7656cb13977a}, !- Inlet Port
  {ecc892fa-dc6f-4af5-89de-cd7f499bf5f8}; !- Outlet Port

OS:Connection,
  {5f2f58f3-40bd-45e1-9ac1-7656cb13977a}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  31,                                     !- Outlet Port
  {4058ed2e-45c0-4edc-a148-170fe86e88e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af61a4a3-73eb-4631-91f7-f2a5db7f7ca9}, !- Handle
  Water Use Connections 28 Outlet Water Node, !- Name
  {1bc53301-54d9-49b4-9b6c-5be923c2bcbb}, !- Inlet Port
  {9b5eb66f-8b6c-40ea-b3d0-b68695c02578}; !- Outlet Port

OS:Connection,
  {ecc892fa-dc6f-4af5-89de-cd7f499bf5f8}, !- Handle
  {4058ed2e-45c0-4edc-a148-170fe86e88e7}, !- Source Object
  3,                                      !- Outlet Port
  {76ce7f10-ae79-4080-94bd-10773a2f80dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bc53301-54d9-49b4-9b6c-5be923c2bcbb}, !- Handle
  {76ce7f10-ae79-4080-94bd-10773a2f80dc}, !- Source Object
  3,                                      !- Outlet Port
  {af61a4a3-73eb-4631-91f7-f2a5db7f7ca9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b5eb66f-8b6c-40ea-b3d0-b68695c02578}, !- Handle
  {af61a4a3-73eb-4631-91f7-f2a5db7f7ca9}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {83e091ca-ffcd-4ad5-aba5-e4af22c14ad5}, !- Handle
  Water Use Connections 29,               !- Name
  {b1d6d05c-6e7e-4430-9f89-cffdd3c0118a}, !- Inlet Node Name
  {39e51907-cbc2-48d0-9c49-54cb50923fcd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {288a3374-2627-4886-b9cb-3dd28d856a65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {319ef08d-acb8-4d1b-ae05-ceb51f911187}, !- Handle
  F6 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {288a3374-2627-4886-b9cb-3dd28d856a65}, !- Handle
  F6 S1 Apartment Service Water Use 0.06gpm, !- Name
  {319ef08d-acb8-4d1b-ae05-ceb51f911187}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ab3b1bec-3751-4e7a-b85e-d7a9824747e5}, !- Handle
  Water Use Connections 29 Inlet Water Node, !- Name
  {dafde379-9b90-46f3-83e5-bacce12f78ed}, !- Inlet Port
  {b1d6d05c-6e7e-4430-9f89-cffdd3c0118a}; !- Outlet Port

OS:Connection,
  {dafde379-9b90-46f3-83e5-bacce12f78ed}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  32,                                     !- Outlet Port
  {ab3b1bec-3751-4e7a-b85e-d7a9824747e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b8e46c8e-5d5a-47fa-acb2-c1980f83e13f}, !- Handle
  Water Use Connections 29 Outlet Water Node, !- Name
  {39e51907-cbc2-48d0-9c49-54cb50923fcd}, !- Inlet Port
  {e1741ea0-1244-40cc-bc12-491db53170a0}; !- Outlet Port

OS:Connection,
  {b1d6d05c-6e7e-4430-9f89-cffdd3c0118a}, !- Handle
  {ab3b1bec-3751-4e7a-b85e-d7a9824747e5}, !- Source Object
  3,                                      !- Outlet Port
  {83e091ca-ffcd-4ad5-aba5-e4af22c14ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39e51907-cbc2-48d0-9c49-54cb50923fcd}, !- Handle
  {83e091ca-ffcd-4ad5-aba5-e4af22c14ad5}, !- Source Object
  3,                                      !- Outlet Port
  {b8e46c8e-5d5a-47fa-acb2-c1980f83e13f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1741ea0-1244-40cc-bc12-491db53170a0}, !- Handle
  {b8e46c8e-5d5a-47fa-acb2-c1980f83e13f}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {80a058e0-fe23-48cf-be33-ff67005858ce}, !- Handle
  Water Use Connections 30,               !- Name
  {cd58adb6-3b77-4c7e-bc60-967970094f14}, !- Inlet Node Name
  {7e48b182-b652-446e-aebf-9b0a9b1a719f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dd32d04-2dcb-48e8-8372-3e821e3d5241}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {75a254d9-428c-45f0-8e9d-7ccf6c293a60}, !- Handle
  F6 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9dd32d04-2dcb-48e8-8372-3e821e3d5241}, !- Handle
  F6 S2 Apartment Service Water Use 0.06gpm, !- Name
  {75a254d9-428c-45f0-8e9d-7ccf6c293a60}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e5010ad3-0235-4170-8348-9f925298eab3}, !- Handle
  Water Use Connections 30 Inlet Water Node, !- Name
  {1e39914e-70d4-44e1-842a-a17e102a2b24}, !- Inlet Port
  {cd58adb6-3b77-4c7e-bc60-967970094f14}; !- Outlet Port

OS:Connection,
  {1e39914e-70d4-44e1-842a-a17e102a2b24}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  33,                                     !- Outlet Port
  {e5010ad3-0235-4170-8348-9f925298eab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9093f125-1732-4d50-8f92-17ff6d877f4d}, !- Handle
  Water Use Connections 30 Outlet Water Node, !- Name
  {7e48b182-b652-446e-aebf-9b0a9b1a719f}, !- Inlet Port
  {abc7cd0c-a761-42ed-bc6d-57374d2347e3}; !- Outlet Port

OS:Connection,
  {cd58adb6-3b77-4c7e-bc60-967970094f14}, !- Handle
  {e5010ad3-0235-4170-8348-9f925298eab3}, !- Source Object
  3,                                      !- Outlet Port
  {80a058e0-fe23-48cf-be33-ff67005858ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e48b182-b652-446e-aebf-9b0a9b1a719f}, !- Handle
  {80a058e0-fe23-48cf-be33-ff67005858ce}, !- Source Object
  3,                                      !- Outlet Port
  {9093f125-1732-4d50-8f92-17ff6d877f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abc7cd0c-a761-42ed-bc6d-57374d2347e3}, !- Handle
  {9093f125-1732-4d50-8f92-17ff6d877f4d}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {689e6b28-a4b3-473b-b5a5-3f3bbb18666e}, !- Handle
  Water Use Connections 31,               !- Name
  {58a8331b-5794-44e0-80ee-f3f369c35a79}, !- Inlet Node Name
  {e4fbef91-f02d-4084-83a3-06ccacb43312}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {241ced0b-32d4-4777-943d-146554b584b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3927b965-7a74-47c4-ab9d-02eda240c8bc}, !- Handle
  F6 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {241ced0b-32d4-4777-943d-146554b584b4}, !- Handle
  F6 SE Apartment Service Water Use 0.06gpm, !- Name
  {3927b965-7a74-47c4-ab9d-02eda240c8bc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {183cb0df-5eb5-47ac-9cfb-7e8ab650329f}, !- Handle
  Water Use Connections 31 Inlet Water Node, !- Name
  {bb7c51ec-8928-4b65-83f2-1dcae336ed69}, !- Inlet Port
  {58a8331b-5794-44e0-80ee-f3f369c35a79}; !- Outlet Port

OS:Connection,
  {bb7c51ec-8928-4b65-83f2-1dcae336ed69}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  34,                                     !- Outlet Port
  {183cb0df-5eb5-47ac-9cfb-7e8ab650329f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7b167ee0-fa8c-4f8f-9f2d-2734a2574852}, !- Handle
  Water Use Connections 31 Outlet Water Node, !- Name
  {e4fbef91-f02d-4084-83a3-06ccacb43312}, !- Inlet Port
  {3440c851-7f84-44f1-90e8-4b345d488d5b}; !- Outlet Port

OS:Connection,
  {58a8331b-5794-44e0-80ee-f3f369c35a79}, !- Handle
  {183cb0df-5eb5-47ac-9cfb-7e8ab650329f}, !- Source Object
  3,                                      !- Outlet Port
  {689e6b28-a4b3-473b-b5a5-3f3bbb18666e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4fbef91-f02d-4084-83a3-06ccacb43312}, !- Handle
  {689e6b28-a4b3-473b-b5a5-3f3bbb18666e}, !- Source Object
  3,                                      !- Outlet Port
  {7b167ee0-fa8c-4f8f-9f2d-2734a2574852}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3440c851-7f84-44f1-90e8-4b345d488d5b}, !- Handle
  {7b167ee0-fa8c-4f8f-9f2d-2734a2574852}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e98f4692-3f7e-449f-a56e-9a821fc24843}, !- Handle
  Water Use Connections 32,               !- Name
  {71b271c2-4215-415c-8393-8b6afac6563b}, !- Inlet Node Name
  {e2e576ce-2d0a-44a6-824f-a03a84fddba3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ece8e301-b2d7-44ea-aed7-f18b64baf312}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3016aab0-d234-49aa-9615-ea89722580a0}, !- Handle
  F6 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ece8e301-b2d7-44ea-aed7-f18b64baf312}, !- Handle
  F6 SW Apartment Service Water Use 0.06gpm, !- Name
  {3016aab0-d234-49aa-9615-ea89722580a0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9aa46797-9937-4bb6-bc19-9272e46fb51d}, !- Handle
  Water Use Connections 32 Inlet Water Node, !- Name
  {5c2df7ce-69ae-4573-8849-b975e4767f25}, !- Inlet Port
  {71b271c2-4215-415c-8393-8b6afac6563b}; !- Outlet Port

OS:Connection,
  {5c2df7ce-69ae-4573-8849-b975e4767f25}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  35,                                     !- Outlet Port
  {9aa46797-9937-4bb6-bc19-9272e46fb51d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e81431c0-5234-493e-9a0b-9ee86b4251fb}, !- Handle
  Water Use Connections 32 Outlet Water Node, !- Name
  {e2e576ce-2d0a-44a6-824f-a03a84fddba3}, !- Inlet Port
  {a4677049-b0ad-4bc6-8250-d2ec32986188}; !- Outlet Port

OS:Connection,
  {71b271c2-4215-415c-8393-8b6afac6563b}, !- Handle
  {9aa46797-9937-4bb6-bc19-9272e46fb51d}, !- Source Object
  3,                                      !- Outlet Port
  {e98f4692-3f7e-449f-a56e-9a821fc24843}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2e576ce-2d0a-44a6-824f-a03a84fddba3}, !- Handle
  {e98f4692-3f7e-449f-a56e-9a821fc24843}, !- Source Object
  3,                                      !- Outlet Port
  {e81431c0-5234-493e-9a0b-9ee86b4251fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4677049-b0ad-4bc6-8250-d2ec32986188}, !- Handle
  {e81431c0-5234-493e-9a0b-9ee86b4251fb}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9ca5ee54-1130-4c2c-b1e2-988b95ec89c9}, !- Handle
  Water Use Connections 33,               !- Name
  {30bb1207-3018-4939-9a0a-e9f3a276784a}, !- Inlet Node Name
  {ee8366f5-54f0-42f5-9770-d97fe34d69df}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {380afeb3-de03-4349-89d0-ea3ad72cf96d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {132f036b-3610-439a-8311-ebc834e0d9b5}, !- Handle
  F7 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {380afeb3-de03-4349-89d0-ea3ad72cf96d}, !- Handle
  F7 N1 Apartment Service Water Use 0.06gpm, !- Name
  {132f036b-3610-439a-8311-ebc834e0d9b5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b19fd90a-bc5e-45ed-b18f-bd46c3994871}, !- Handle
  Water Use Connections 33 Inlet Water Node, !- Name
  {2f36a224-557a-4da0-8e85-96aa093bd723}, !- Inlet Port
  {30bb1207-3018-4939-9a0a-e9f3a276784a}; !- Outlet Port

OS:Connection,
  {2f36a224-557a-4da0-8e85-96aa093bd723}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  36,                                     !- Outlet Port
  {b19fd90a-bc5e-45ed-b18f-bd46c3994871}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b5e410c-96cc-43ae-a37e-86cebb4c8ab5}, !- Handle
  Water Use Connections 33 Outlet Water Node, !- Name
  {ee8366f5-54f0-42f5-9770-d97fe34d69df}, !- Inlet Port
  {a758958e-1d48-4adb-99e2-60532f113a0f}; !- Outlet Port

OS:Connection,
  {30bb1207-3018-4939-9a0a-e9f3a276784a}, !- Handle
  {b19fd90a-bc5e-45ed-b18f-bd46c3994871}, !- Source Object
  3,                                      !- Outlet Port
  {9ca5ee54-1130-4c2c-b1e2-988b95ec89c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee8366f5-54f0-42f5-9770-d97fe34d69df}, !- Handle
  {9ca5ee54-1130-4c2c-b1e2-988b95ec89c9}, !- Source Object
  3,                                      !- Outlet Port
  {9b5e410c-96cc-43ae-a37e-86cebb4c8ab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a758958e-1d48-4adb-99e2-60532f113a0f}, !- Handle
  {9b5e410c-96cc-43ae-a37e-86cebb4c8ab5}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc942a22-efd3-4206-a496-d6eb6830674e}, !- Handle
  Water Use Connections 34,               !- Name
  {5aaf62a9-547c-46d6-908a-3c69f0e8bf4a}, !- Inlet Node Name
  {e3300c3b-ddf3-498b-b71d-3c09c34d9fd4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a78e19d6-26c4-4097-be53-42e2cdc67f93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {738d6ea1-c587-4e75-bb5d-7198b4e493a2}, !- Handle
  F7 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a78e19d6-26c4-4097-be53-42e2cdc67f93}, !- Handle
  F7 N2 Apartment Service Water Use 0.06gpm, !- Name
  {738d6ea1-c587-4e75-bb5d-7198b4e493a2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {628a317e-4de7-4305-8485-84bf3dda7dd5}, !- Handle
  Water Use Connections 34 Inlet Water Node, !- Name
  {9d5abd18-897b-47d1-8f69-fe143d88860b}, !- Inlet Port
  {5aaf62a9-547c-46d6-908a-3c69f0e8bf4a}; !- Outlet Port

OS:Connection,
  {9d5abd18-897b-47d1-8f69-fe143d88860b}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  37,                                     !- Outlet Port
  {628a317e-4de7-4305-8485-84bf3dda7dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1766c6fe-2dd7-4b8b-8553-ba15bcbcbe9b}, !- Handle
  Water Use Connections 34 Outlet Water Node, !- Name
  {e3300c3b-ddf3-498b-b71d-3c09c34d9fd4}, !- Inlet Port
  {6e19123f-421a-46a8-b4b2-d6bc7de359df}; !- Outlet Port

OS:Connection,
  {5aaf62a9-547c-46d6-908a-3c69f0e8bf4a}, !- Handle
  {628a317e-4de7-4305-8485-84bf3dda7dd5}, !- Source Object
  3,                                      !- Outlet Port
  {cc942a22-efd3-4206-a496-d6eb6830674e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3300c3b-ddf3-498b-b71d-3c09c34d9fd4}, !- Handle
  {cc942a22-efd3-4206-a496-d6eb6830674e}, !- Source Object
  3,                                      !- Outlet Port
  {1766c6fe-2dd7-4b8b-8553-ba15bcbcbe9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e19123f-421a-46a8-b4b2-d6bc7de359df}, !- Handle
  {1766c6fe-2dd7-4b8b-8553-ba15bcbcbe9b}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {734ffffa-f3c3-4c3a-9244-bf156d40a701}, !- Handle
  Water Use Connections 35,               !- Name
  {f446acbb-16d2-4bc0-a9b6-fad9573f93b7}, !- Inlet Node Name
  {84e8f35a-bb27-4071-9b98-bb8a37dcc832}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d904ee23-1ad0-498e-8ffb-6d6b35b0d999}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {05534185-70c0-4aff-a6a7-d3e5a823d287}, !- Handle
  F7 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d904ee23-1ad0-498e-8ffb-6d6b35b0d999}, !- Handle
  F7 NE Apartment Service Water Use 0.06gpm, !- Name
  {05534185-70c0-4aff-a6a7-d3e5a823d287}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a19e5d21-b8ce-4f48-b7eb-f1aa78b2db72}, !- Handle
  Water Use Connections 35 Inlet Water Node, !- Name
  {1ae2d8cb-2bc4-4fb8-90f5-481095c2bd93}, !- Inlet Port
  {f446acbb-16d2-4bc0-a9b6-fad9573f93b7}; !- Outlet Port

OS:Connection,
  {1ae2d8cb-2bc4-4fb8-90f5-481095c2bd93}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  38,                                     !- Outlet Port
  {a19e5d21-b8ce-4f48-b7eb-f1aa78b2db72}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd394510-bf42-41dd-ab77-958bea4f1e36}, !- Handle
  Water Use Connections 35 Outlet Water Node, !- Name
  {84e8f35a-bb27-4071-9b98-bb8a37dcc832}, !- Inlet Port
  {ffe12e24-3ad4-4bc8-81f9-caa421152bd6}; !- Outlet Port

OS:Connection,
  {f446acbb-16d2-4bc0-a9b6-fad9573f93b7}, !- Handle
  {a19e5d21-b8ce-4f48-b7eb-f1aa78b2db72}, !- Source Object
  3,                                      !- Outlet Port
  {734ffffa-f3c3-4c3a-9244-bf156d40a701}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84e8f35a-bb27-4071-9b98-bb8a37dcc832}, !- Handle
  {734ffffa-f3c3-4c3a-9244-bf156d40a701}, !- Source Object
  3,                                      !- Outlet Port
  {cd394510-bf42-41dd-ab77-958bea4f1e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ffe12e24-3ad4-4bc8-81f9-caa421152bd6}, !- Handle
  {cd394510-bf42-41dd-ab77-958bea4f1e36}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {676f3439-f2a5-4459-80e6-ae3efcfe4c4b}, !- Handle
  Water Use Connections 36,               !- Name
  {51f28fbf-d0c0-4a56-80d2-5b8974caba95}, !- Inlet Node Name
  {52eb1d71-4f05-4fb5-b2ee-b82c5916c9bc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {26f0eb1a-a65f-4fb1-b7e0-29eaa49b9657}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bb4687e3-28c6-4074-b66a-5b606dda30cb}, !- Handle
  F7 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {26f0eb1a-a65f-4fb1-b7e0-29eaa49b9657}, !- Handle
  F7 NW Apartment Service Water Use 0.06gpm, !- Name
  {bb4687e3-28c6-4074-b66a-5b606dda30cb}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {170ca999-06ba-47f8-ad46-199a086453fc}, !- Handle
  Water Use Connections 36 Inlet Water Node, !- Name
  {08178e60-be07-4427-944c-c9c58e38ca7e}, !- Inlet Port
  {51f28fbf-d0c0-4a56-80d2-5b8974caba95}; !- Outlet Port

OS:Connection,
  {08178e60-be07-4427-944c-c9c58e38ca7e}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  39,                                     !- Outlet Port
  {170ca999-06ba-47f8-ad46-199a086453fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ae726f1e-101c-4370-8342-bed3a7d4204f}, !- Handle
  Water Use Connections 36 Outlet Water Node, !- Name
  {52eb1d71-4f05-4fb5-b2ee-b82c5916c9bc}, !- Inlet Port
  {52ea3407-c2b8-4f23-aa00-e376fc005ca5}; !- Outlet Port

OS:Connection,
  {51f28fbf-d0c0-4a56-80d2-5b8974caba95}, !- Handle
  {170ca999-06ba-47f8-ad46-199a086453fc}, !- Source Object
  3,                                      !- Outlet Port
  {676f3439-f2a5-4459-80e6-ae3efcfe4c4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52eb1d71-4f05-4fb5-b2ee-b82c5916c9bc}, !- Handle
  {676f3439-f2a5-4459-80e6-ae3efcfe4c4b}, !- Source Object
  3,                                      !- Outlet Port
  {ae726f1e-101c-4370-8342-bed3a7d4204f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ea3407-c2b8-4f23-aa00-e376fc005ca5}, !- Handle
  {ae726f1e-101c-4370-8342-bed3a7d4204f}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3e215b69-caf3-4ed7-8e6c-11a1b131ac98}, !- Handle
  Water Use Connections 37,               !- Name
  {4b0d689e-6fe9-4e2b-9d1e-9559ee67ac9e}, !- Inlet Node Name
  {be5f8511-89b2-48ee-9e1d-5243b8fe9d1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {21dd130a-f9ac-4650-a781-89b8291205f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9992e926-d42d-4169-ae49-78b73ae3eb14}, !- Handle
  F7 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {21dd130a-f9ac-4650-a781-89b8291205f9}, !- Handle
  F7 S1 Apartment Service Water Use 0.06gpm, !- Name
  {9992e926-d42d-4169-ae49-78b73ae3eb14}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ad38a94a-61c3-40d8-92bb-30635917c2f5}, !- Handle
  Water Use Connections 37 Inlet Water Node, !- Name
  {d6b4c533-92d8-4282-94f1-c8456c8a3ccd}, !- Inlet Port
  {4b0d689e-6fe9-4e2b-9d1e-9559ee67ac9e}; !- Outlet Port

OS:Connection,
  {d6b4c533-92d8-4282-94f1-c8456c8a3ccd}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  40,                                     !- Outlet Port
  {ad38a94a-61c3-40d8-92bb-30635917c2f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2aaa95a3-55c0-4bbd-9413-ca132d061e78}, !- Handle
  Water Use Connections 37 Outlet Water Node, !- Name
  {be5f8511-89b2-48ee-9e1d-5243b8fe9d1c}, !- Inlet Port
  {4a55b936-3525-43dc-bf8d-03961ba145f7}; !- Outlet Port

OS:Connection,
  {4b0d689e-6fe9-4e2b-9d1e-9559ee67ac9e}, !- Handle
  {ad38a94a-61c3-40d8-92bb-30635917c2f5}, !- Source Object
  3,                                      !- Outlet Port
  {3e215b69-caf3-4ed7-8e6c-11a1b131ac98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5f8511-89b2-48ee-9e1d-5243b8fe9d1c}, !- Handle
  {3e215b69-caf3-4ed7-8e6c-11a1b131ac98}, !- Source Object
  3,                                      !- Outlet Port
  {2aaa95a3-55c0-4bbd-9413-ca132d061e78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a55b936-3525-43dc-bf8d-03961ba145f7}, !- Handle
  {2aaa95a3-55c0-4bbd-9413-ca132d061e78}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8d1bfd78-96c5-42a9-8bc5-5afc74d6ab44}, !- Handle
  Water Use Connections 38,               !- Name
  {5652d36d-7232-4c7d-8644-87e10ba46a58}, !- Inlet Node Name
  {fd1c20cd-446e-44a9-9901-4b91795576e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c506fdd9-f211-48b1-9e9a-27544b330835}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13c97320-4de4-41b6-a493-1228236789f4}, !- Handle
  F7 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c506fdd9-f211-48b1-9e9a-27544b330835}, !- Handle
  F7 S2 Apartment Service Water Use 0.06gpm, !- Name
  {13c97320-4de4-41b6-a493-1228236789f4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9f18c278-628f-403f-aa45-68d0cd8d8cae}, !- Handle
  Water Use Connections 38 Inlet Water Node, !- Name
  {b37bfb3f-3c9e-45fd-a0b0-19d767f62033}, !- Inlet Port
  {5652d36d-7232-4c7d-8644-87e10ba46a58}; !- Outlet Port

OS:Connection,
  {b37bfb3f-3c9e-45fd-a0b0-19d767f62033}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  41,                                     !- Outlet Port
  {9f18c278-628f-403f-aa45-68d0cd8d8cae}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {42d5df00-81a6-4aa9-8cb2-32ac43050853}, !- Handle
  Water Use Connections 38 Outlet Water Node, !- Name
  {fd1c20cd-446e-44a9-9901-4b91795576e7}, !- Inlet Port
  {649b9d8f-327c-4f4b-835f-acd4d0e3cb90}; !- Outlet Port

OS:Connection,
  {5652d36d-7232-4c7d-8644-87e10ba46a58}, !- Handle
  {9f18c278-628f-403f-aa45-68d0cd8d8cae}, !- Source Object
  3,                                      !- Outlet Port
  {8d1bfd78-96c5-42a9-8bc5-5afc74d6ab44}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd1c20cd-446e-44a9-9901-4b91795576e7}, !- Handle
  {8d1bfd78-96c5-42a9-8bc5-5afc74d6ab44}, !- Source Object
  3,                                      !- Outlet Port
  {42d5df00-81a6-4aa9-8cb2-32ac43050853}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {649b9d8f-327c-4f4b-835f-acd4d0e3cb90}, !- Handle
  {42d5df00-81a6-4aa9-8cb2-32ac43050853}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6dc177e8-0035-49f4-8c04-11c34311f6f4}, !- Handle
  Water Use Connections 39,               !- Name
  {63b19ed1-f2b4-4f59-8cbb-67519483cf4a}, !- Inlet Node Name
  {91d806d3-3244-4ae7-b540-bac2f6d090f0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db40433c-d207-4eb3-87a6-9129de3a7657}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ff6f1c9b-6ea1-432c-ac2e-b907918048c4}, !- Handle
  F7 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {db40433c-d207-4eb3-87a6-9129de3a7657}, !- Handle
  F7 SE Apartment Service Water Use 0.06gpm, !- Name
  {ff6f1c9b-6ea1-432c-ac2e-b907918048c4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {76629fbf-83b2-4b45-9556-087ec64746fc}, !- Handle
  Water Use Connections 39 Inlet Water Node, !- Name
  {5c946ab9-4134-4d24-9f75-44e285a65693}, !- Inlet Port
  {63b19ed1-f2b4-4f59-8cbb-67519483cf4a}; !- Outlet Port

OS:Connection,
  {5c946ab9-4134-4d24-9f75-44e285a65693}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  42,                                     !- Outlet Port
  {76629fbf-83b2-4b45-9556-087ec64746fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {45f5db98-828b-445a-b664-75e2c8954124}, !- Handle
  Water Use Connections 39 Outlet Water Node, !- Name
  {91d806d3-3244-4ae7-b540-bac2f6d090f0}, !- Inlet Port
  {77f5a92c-fe55-4d1a-a810-aec2fcf60dd9}; !- Outlet Port

OS:Connection,
  {63b19ed1-f2b4-4f59-8cbb-67519483cf4a}, !- Handle
  {76629fbf-83b2-4b45-9556-087ec64746fc}, !- Source Object
  3,                                      !- Outlet Port
  {6dc177e8-0035-49f4-8c04-11c34311f6f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91d806d3-3244-4ae7-b540-bac2f6d090f0}, !- Handle
  {6dc177e8-0035-49f4-8c04-11c34311f6f4}, !- Source Object
  3,                                      !- Outlet Port
  {45f5db98-828b-445a-b664-75e2c8954124}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77f5a92c-fe55-4d1a-a810-aec2fcf60dd9}, !- Handle
  {45f5db98-828b-445a-b664-75e2c8954124}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a533a7f3-130c-4946-84b5-63bc2713e6c3}, !- Handle
  Water Use Connections 40,               !- Name
  {cc70153a-37a4-4443-99ca-f130b79cdcb0}, !- Inlet Node Name
  {f9ef320d-1d91-4792-b4c3-33425dff81b1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {50bf3190-8b9f-47e4-9e99-23b0e62142b3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {908382e7-5935-466d-8d06-29fc6b06e437}, !- Handle
  F7 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {50bf3190-8b9f-47e4-9e99-23b0e62142b3}, !- Handle
  F7 SW Apartment Service Water Use 0.06gpm, !- Name
  {908382e7-5935-466d-8d06-29fc6b06e437}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba1374ac-e4af-4d05-85fc-76a425798758}, !- Handle
  Water Use Connections 40 Inlet Water Node, !- Name
  {5700b7c2-be95-4532-8bc6-e80d2e7202ea}, !- Inlet Port
  {cc70153a-37a4-4443-99ca-f130b79cdcb0}; !- Outlet Port

OS:Connection,
  {5700b7c2-be95-4532-8bc6-e80d2e7202ea}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  43,                                     !- Outlet Port
  {ba1374ac-e4af-4d05-85fc-76a425798758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51bbe72e-dc83-459d-8a2a-e0b3632f3bc0}, !- Handle
  Water Use Connections 40 Outlet Water Node, !- Name
  {f9ef320d-1d91-4792-b4c3-33425dff81b1}, !- Inlet Port
  {efdefdda-0b9b-412e-96b1-eb7ab08b351c}; !- Outlet Port

OS:Connection,
  {cc70153a-37a4-4443-99ca-f130b79cdcb0}, !- Handle
  {ba1374ac-e4af-4d05-85fc-76a425798758}, !- Source Object
  3,                                      !- Outlet Port
  {a533a7f3-130c-4946-84b5-63bc2713e6c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9ef320d-1d91-4792-b4c3-33425dff81b1}, !- Handle
  {a533a7f3-130c-4946-84b5-63bc2713e6c3}, !- Source Object
  3,                                      !- Outlet Port
  {51bbe72e-dc83-459d-8a2a-e0b3632f3bc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efdefdda-0b9b-412e-96b1-eb7ab08b351c}, !- Handle
  {51bbe72e-dc83-459d-8a2a-e0b3632f3bc0}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6621c581-2f6f-4773-a0fa-b260d0c836f3}, !- Handle
  Water Use Connections 41,               !- Name
  {cc203abe-07f8-48aa-bc2f-ab991e34101d}, !- Inlet Node Name
  {8be7048a-96bb-4cb4-b197-effa4df6c0e3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d8981a02-cbb4-4809-bac3-74aba93c347e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d40d0cb2-e569-4e4c-82aa-a69d45b44b31}, !- Handle
  F8 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d8981a02-cbb4-4809-bac3-74aba93c347e}, !- Handle
  F8 N1 Apartment Service Water Use 0.06gpm, !- Name
  {d40d0cb2-e569-4e4c-82aa-a69d45b44b31}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {edc79bc9-823d-4207-aa19-0a81c753f19f}, !- Handle
  Water Use Connections 41 Inlet Water Node, !- Name
  {0072f0a1-6707-4617-9eea-fc9fa383987e}, !- Inlet Port
  {cc203abe-07f8-48aa-bc2f-ab991e34101d}; !- Outlet Port

OS:Connection,
  {0072f0a1-6707-4617-9eea-fc9fa383987e}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  44,                                     !- Outlet Port
  {edc79bc9-823d-4207-aa19-0a81c753f19f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb699a1f-cd56-4413-92b4-5b4ec9d80a7d}, !- Handle
  Water Use Connections 41 Outlet Water Node, !- Name
  {8be7048a-96bb-4cb4-b197-effa4df6c0e3}, !- Inlet Port
  {956f147e-2f1d-4713-a6ac-14ba4b426ae6}; !- Outlet Port

OS:Connection,
  {cc203abe-07f8-48aa-bc2f-ab991e34101d}, !- Handle
  {edc79bc9-823d-4207-aa19-0a81c753f19f}, !- Source Object
  3,                                      !- Outlet Port
  {6621c581-2f6f-4773-a0fa-b260d0c836f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8be7048a-96bb-4cb4-b197-effa4df6c0e3}, !- Handle
  {6621c581-2f6f-4773-a0fa-b260d0c836f3}, !- Source Object
  3,                                      !- Outlet Port
  {cb699a1f-cd56-4413-92b4-5b4ec9d80a7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {956f147e-2f1d-4713-a6ac-14ba4b426ae6}, !- Handle
  {cb699a1f-cd56-4413-92b4-5b4ec9d80a7d}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {40c6f325-1d00-45a1-a8e7-ff1cf719eebf}, !- Handle
  Water Use Connections 42,               !- Name
  {7f1c4722-7520-480f-b2fd-755c9a4bd0e0}, !- Inlet Node Name
  {74586316-5a94-463f-8053-8204abb23643}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34d11921-7919-4049-90c9-548a747b7084}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {58df97e6-f5a7-4883-9bc3-d6b30a24bc70}, !- Handle
  F8 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {34d11921-7919-4049-90c9-548a747b7084}, !- Handle
  F8 N2 Apartment Service Water Use 0.06gpm, !- Name
  {58df97e6-f5a7-4883-9bc3-d6b30a24bc70}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4d15a882-6811-4927-a08c-86e15110ec47}, !- Handle
  Water Use Connections 42 Inlet Water Node, !- Name
  {547df07e-2a39-401a-b638-75921c005b59}, !- Inlet Port
  {7f1c4722-7520-480f-b2fd-755c9a4bd0e0}; !- Outlet Port

OS:Connection,
  {547df07e-2a39-401a-b638-75921c005b59}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  45,                                     !- Outlet Port
  {4d15a882-6811-4927-a08c-86e15110ec47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86ab88fc-73ec-4af3-8b5c-35a0b7748480}, !- Handle
  Water Use Connections 42 Outlet Water Node, !- Name
  {74586316-5a94-463f-8053-8204abb23643}, !- Inlet Port
  {c43f8b7e-4f1d-4b80-9093-8552a3a768c8}; !- Outlet Port

OS:Connection,
  {7f1c4722-7520-480f-b2fd-755c9a4bd0e0}, !- Handle
  {4d15a882-6811-4927-a08c-86e15110ec47}, !- Source Object
  3,                                      !- Outlet Port
  {40c6f325-1d00-45a1-a8e7-ff1cf719eebf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74586316-5a94-463f-8053-8204abb23643}, !- Handle
  {40c6f325-1d00-45a1-a8e7-ff1cf719eebf}, !- Source Object
  3,                                      !- Outlet Port
  {86ab88fc-73ec-4af3-8b5c-35a0b7748480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c43f8b7e-4f1d-4b80-9093-8552a3a768c8}, !- Handle
  {86ab88fc-73ec-4af3-8b5c-35a0b7748480}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cadabd5c-750a-415f-9a42-8623fee707da}, !- Handle
  Water Use Connections 43,               !- Name
  {00a57386-2689-422e-9778-fb59b2b7cf9f}, !- Inlet Node Name
  {60c65dd1-dc4d-4e03-af1c-605c67f5de2e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {348d4904-5ff5-4151-a761-bce91e1f8e29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1186b670-ee2a-4ef5-a676-c26a54b44f39}, !- Handle
  F8 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {348d4904-5ff5-4151-a761-bce91e1f8e29}, !- Handle
  F8 NE Apartment Service Water Use 0.06gpm, !- Name
  {1186b670-ee2a-4ef5-a676-c26a54b44f39}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5939d42-6333-416e-b174-a848990354ad}, !- Handle
  Water Use Connections 43 Inlet Water Node, !- Name
  {601545ce-fc9d-47cf-951e-a913f905efb7}, !- Inlet Port
  {00a57386-2689-422e-9778-fb59b2b7cf9f}; !- Outlet Port

OS:Connection,
  {601545ce-fc9d-47cf-951e-a913f905efb7}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  46,                                     !- Outlet Port
  {d5939d42-6333-416e-b174-a848990354ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63889432-9c6a-4c77-b8ca-9ca523dc598f}, !- Handle
  Water Use Connections 43 Outlet Water Node, !- Name
  {60c65dd1-dc4d-4e03-af1c-605c67f5de2e}, !- Inlet Port
  {ed7ca247-4384-47d1-964f-3a9b5264be46}; !- Outlet Port

OS:Connection,
  {00a57386-2689-422e-9778-fb59b2b7cf9f}, !- Handle
  {d5939d42-6333-416e-b174-a848990354ad}, !- Source Object
  3,                                      !- Outlet Port
  {cadabd5c-750a-415f-9a42-8623fee707da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60c65dd1-dc4d-4e03-af1c-605c67f5de2e}, !- Handle
  {cadabd5c-750a-415f-9a42-8623fee707da}, !- Source Object
  3,                                      !- Outlet Port
  {63889432-9c6a-4c77-b8ca-9ca523dc598f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed7ca247-4384-47d1-964f-3a9b5264be46}, !- Handle
  {63889432-9c6a-4c77-b8ca-9ca523dc598f}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a84e29fd-7c75-4a67-85c6-e74ad72e3c49}, !- Handle
  Water Use Connections 44,               !- Name
  {0925de21-e75f-469b-880c-c78366491aa5}, !- Inlet Node Name
  {e2a2b19e-7bc7-45a0-bfb1-ad37a6682ee8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e1caa96f-8daf-4dfd-9a68-6a37af9b74c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {eff5d738-0c1c-47d9-b441-485b3c2c8e5e}, !- Handle
  F8 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {e1caa96f-8daf-4dfd-9a68-6a37af9b74c2}, !- Handle
  F8 NW Apartment Service Water Use 0.06gpm, !- Name
  {eff5d738-0c1c-47d9-b441-485b3c2c8e5e}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9aaf484a-c803-42b3-9411-58c1cc85679b}, !- Handle
  Water Use Connections 44 Inlet Water Node, !- Name
  {38320c73-02ed-4e41-811f-c678adbe0d2a}, !- Inlet Port
  {0925de21-e75f-469b-880c-c78366491aa5}; !- Outlet Port

OS:Connection,
  {38320c73-02ed-4e41-811f-c678adbe0d2a}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  47,                                     !- Outlet Port
  {9aaf484a-c803-42b3-9411-58c1cc85679b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24f722e6-3bca-49b8-8cfc-39c4a8da9559}, !- Handle
  Water Use Connections 44 Outlet Water Node, !- Name
  {e2a2b19e-7bc7-45a0-bfb1-ad37a6682ee8}, !- Inlet Port
  {a6a7f890-1e75-4e78-b6b7-e2c1a19e462a}; !- Outlet Port

OS:Connection,
  {0925de21-e75f-469b-880c-c78366491aa5}, !- Handle
  {9aaf484a-c803-42b3-9411-58c1cc85679b}, !- Source Object
  3,                                      !- Outlet Port
  {a84e29fd-7c75-4a67-85c6-e74ad72e3c49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2a2b19e-7bc7-45a0-bfb1-ad37a6682ee8}, !- Handle
  {a84e29fd-7c75-4a67-85c6-e74ad72e3c49}, !- Source Object
  3,                                      !- Outlet Port
  {24f722e6-3bca-49b8-8cfc-39c4a8da9559}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6a7f890-1e75-4e78-b6b7-e2c1a19e462a}, !- Handle
  {24f722e6-3bca-49b8-8cfc-39c4a8da9559}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0bfb86d1-d545-4766-b37e-e7c4f1d2d2b7}, !- Handle
  Water Use Connections 45,               !- Name
  {4c3d05a9-d53a-4795-8317-ba70fff8d743}, !- Inlet Node Name
  {fb423f2c-65a1-4fcb-84b6-682ee5b24e1b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79742ee3-eff4-4fa6-b4b5-418f9787cee2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7cf74884-dc61-445c-ae06-6cdfdfe5f6af}, !- Handle
  F8 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {79742ee3-eff4-4fa6-b4b5-418f9787cee2}, !- Handle
  F8 S1 Apartment Service Water Use 0.06gpm, !- Name
  {7cf74884-dc61-445c-ae06-6cdfdfe5f6af}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a1aa20d2-e00b-4083-a4f3-2a4e76e17203}, !- Handle
  Water Use Connections 45 Inlet Water Node, !- Name
  {670e7208-54ab-4d58-90b0-5adb69d28bdd}, !- Inlet Port
  {4c3d05a9-d53a-4795-8317-ba70fff8d743}; !- Outlet Port

OS:Connection,
  {670e7208-54ab-4d58-90b0-5adb69d28bdd}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  48,                                     !- Outlet Port
  {a1aa20d2-e00b-4083-a4f3-2a4e76e17203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {66343e64-b56e-442e-bfe6-2d5e017fb220}, !- Handle
  Water Use Connections 45 Outlet Water Node, !- Name
  {fb423f2c-65a1-4fcb-84b6-682ee5b24e1b}, !- Inlet Port
  {d149546b-cafe-4b2f-8d8c-a2b8058e43dd}; !- Outlet Port

OS:Connection,
  {4c3d05a9-d53a-4795-8317-ba70fff8d743}, !- Handle
  {a1aa20d2-e00b-4083-a4f3-2a4e76e17203}, !- Source Object
  3,                                      !- Outlet Port
  {0bfb86d1-d545-4766-b37e-e7c4f1d2d2b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb423f2c-65a1-4fcb-84b6-682ee5b24e1b}, !- Handle
  {0bfb86d1-d545-4766-b37e-e7c4f1d2d2b7}, !- Source Object
  3,                                      !- Outlet Port
  {66343e64-b56e-442e-bfe6-2d5e017fb220}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d149546b-cafe-4b2f-8d8c-a2b8058e43dd}, !- Handle
  {66343e64-b56e-442e-bfe6-2d5e017fb220}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a8966162-7a31-4181-b67c-afe872f576a6}, !- Handle
  Water Use Connections 46,               !- Name
  {deed8b19-78f5-4f9c-af3c-b679cbb7f754}, !- Inlet Node Name
  {893d0e08-c9e7-4d41-bc69-6e5d4534d602}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca92b5c7-4720-48fa-9052-a036a31ef5b5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebf1f492-6082-43d3-a001-dad56f39653f}, !- Handle
  F8 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {ca92b5c7-4720-48fa-9052-a036a31ef5b5}, !- Handle
  F8 S2 Apartment Service Water Use 0.06gpm, !- Name
  {ebf1f492-6082-43d3-a001-dad56f39653f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e30336f-05b8-41b5-bc41-c56f87df9ff5}, !- Handle
  Water Use Connections 46 Inlet Water Node, !- Name
  {5774bf36-ad9a-48a6-b376-95bcce1fab72}, !- Inlet Port
  {deed8b19-78f5-4f9c-af3c-b679cbb7f754}; !- Outlet Port

OS:Connection,
  {5774bf36-ad9a-48a6-b376-95bcce1fab72}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  49,                                     !- Outlet Port
  {7e30336f-05b8-41b5-bc41-c56f87df9ff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {aef5349d-e62d-4c8a-938d-9c545d9dc92f}, !- Handle
  Water Use Connections 46 Outlet Water Node, !- Name
  {893d0e08-c9e7-4d41-bc69-6e5d4534d602}, !- Inlet Port
  {9e657110-c0a2-4798-8319-221b40735b50}; !- Outlet Port

OS:Connection,
  {deed8b19-78f5-4f9c-af3c-b679cbb7f754}, !- Handle
  {7e30336f-05b8-41b5-bc41-c56f87df9ff5}, !- Source Object
  3,                                      !- Outlet Port
  {a8966162-7a31-4181-b67c-afe872f576a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {893d0e08-c9e7-4d41-bc69-6e5d4534d602}, !- Handle
  {a8966162-7a31-4181-b67c-afe872f576a6}, !- Source Object
  3,                                      !- Outlet Port
  {aef5349d-e62d-4c8a-938d-9c545d9dc92f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e657110-c0a2-4798-8319-221b40735b50}, !- Handle
  {aef5349d-e62d-4c8a-938d-9c545d9dc92f}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2af9e49c-aa98-423a-839f-d12f0ca3f2bb}, !- Handle
  Water Use Connections 47,               !- Name
  {7e8bae2d-cfee-418d-90f2-f4758441e25f}, !- Inlet Node Name
  {35ccac6a-92f2-417e-b476-063bb47c3289}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9bc930a4-d7a9-4235-a290-7af2c184e7d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ca3c49fc-0dca-4a56-acc0-4f9e5c4eb4a1}, !- Handle
  F8 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9bc930a4-d7a9-4235-a290-7af2c184e7d4}, !- Handle
  F8 SE Apartment Service Water Use 0.06gpm, !- Name
  {ca3c49fc-0dca-4a56-acc0-4f9e5c4eb4a1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45bb6e05-db3c-4793-bed6-b113fd28ce35}, !- Handle
  Water Use Connections 47 Inlet Water Node, !- Name
  {ad59652a-276b-435c-be63-e38bfb0aa793}, !- Inlet Port
  {7e8bae2d-cfee-418d-90f2-f4758441e25f}; !- Outlet Port

OS:Connection,
  {ad59652a-276b-435c-be63-e38bfb0aa793}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  50,                                     !- Outlet Port
  {45bb6e05-db3c-4793-bed6-b113fd28ce35}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1b1b8ae-144c-4be5-92d3-26a9d8de0638}, !- Handle
  Water Use Connections 47 Outlet Water Node, !- Name
  {35ccac6a-92f2-417e-b476-063bb47c3289}, !- Inlet Port
  {ec745d65-12ea-476f-8166-5786a3b1af14}; !- Outlet Port

OS:Connection,
  {7e8bae2d-cfee-418d-90f2-f4758441e25f}, !- Handle
  {45bb6e05-db3c-4793-bed6-b113fd28ce35}, !- Source Object
  3,                                      !- Outlet Port
  {2af9e49c-aa98-423a-839f-d12f0ca3f2bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ccac6a-92f2-417e-b476-063bb47c3289}, !- Handle
  {2af9e49c-aa98-423a-839f-d12f0ca3f2bb}, !- Source Object
  3,                                      !- Outlet Port
  {b1b1b8ae-144c-4be5-92d3-26a9d8de0638}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec745d65-12ea-476f-8166-5786a3b1af14}, !- Handle
  {b1b1b8ae-144c-4be5-92d3-26a9d8de0638}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a83ee6d7-b2c9-4d97-8814-d2af8b2965b0}, !- Handle
  Water Use Connections 48,               !- Name
  {990f5e73-4726-4a28-a400-71f5a94aa1b2}, !- Inlet Node Name
  {044c8c34-0bd2-4c24-9b97-c975d1345554}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c7d327ce-90f8-4afc-84ce-b8ea7a8c0c35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d6d5e3b5-055d-4653-be76-8fb8ce31debe}, !- Handle
  F8 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c7d327ce-90f8-4afc-84ce-b8ea7a8c0c35}, !- Handle
  F8 SW Apartment Service Water Use 0.06gpm, !- Name
  {d6d5e3b5-055d-4653-be76-8fb8ce31debe}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2c270f9-134a-4829-b93f-4978164ef5b8}, !- Handle
  Water Use Connections 48 Inlet Water Node, !- Name
  {cb5d4c5c-75ff-465f-b044-4c49bc79abc4}, !- Inlet Port
  {990f5e73-4726-4a28-a400-71f5a94aa1b2}; !- Outlet Port

OS:Connection,
  {cb5d4c5c-75ff-465f-b044-4c49bc79abc4}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  51,                                     !- Outlet Port
  {d2c270f9-134a-4829-b93f-4978164ef5b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9653a801-2f2d-4f15-a1c6-6a210c378143}, !- Handle
  Water Use Connections 48 Outlet Water Node, !- Name
  {044c8c34-0bd2-4c24-9b97-c975d1345554}, !- Inlet Port
  {0ab1f288-bf73-445f-8ce1-7db79fbe43ac}; !- Outlet Port

OS:Connection,
  {990f5e73-4726-4a28-a400-71f5a94aa1b2}, !- Handle
  {d2c270f9-134a-4829-b93f-4978164ef5b8}, !- Source Object
  3,                                      !- Outlet Port
  {a83ee6d7-b2c9-4d97-8814-d2af8b2965b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {044c8c34-0bd2-4c24-9b97-c975d1345554}, !- Handle
  {a83ee6d7-b2c9-4d97-8814-d2af8b2965b0}, !- Source Object
  3,                                      !- Outlet Port
  {9653a801-2f2d-4f15-a1c6-6a210c378143}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ab1f288-bf73-445f-8ce1-7db79fbe43ac}, !- Handle
  {9653a801-2f2d-4f15-a1c6-6a210c378143}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ac250606-0954-4f84-9987-7de5878546b5}, !- Handle
  Water Use Connections 49,               !- Name
  {469e69e1-c561-45e1-891e-c92afc3a3fc6}, !- Inlet Node Name
  {ff53ffdf-588a-4edb-81c2-370d9dc7ab29}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {176c9e26-ed53-4503-8ce2-3b6cde6b0606}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93f06cbb-e398-4c7a-9c08-84cc1123f659}, !- Handle
  F9 N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {176c9e26-ed53-4503-8ce2-3b6cde6b0606}, !- Handle
  F9 N1 Apartment Service Water Use 0.06gpm, !- Name
  {93f06cbb-e398-4c7a-9c08-84cc1123f659}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {07a119f6-aab6-46d5-9bba-83803bc7ff4d}, !- Handle
  Water Use Connections 49 Inlet Water Node, !- Name
  {1dafcbdd-6fad-4f79-9daf-d3fbc66e95cb}, !- Inlet Port
  {469e69e1-c561-45e1-891e-c92afc3a3fc6}; !- Outlet Port

OS:Connection,
  {1dafcbdd-6fad-4f79-9daf-d3fbc66e95cb}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  52,                                     !- Outlet Port
  {07a119f6-aab6-46d5-9bba-83803bc7ff4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5951ce7-f74f-4717-b532-5984f5e4614d}, !- Handle
  Water Use Connections 49 Outlet Water Node, !- Name
  {ff53ffdf-588a-4edb-81c2-370d9dc7ab29}, !- Inlet Port
  {00a825db-b41f-4920-978d-2a2d97f8bbc7}; !- Outlet Port

OS:Connection,
  {469e69e1-c561-45e1-891e-c92afc3a3fc6}, !- Handle
  {07a119f6-aab6-46d5-9bba-83803bc7ff4d}, !- Source Object
  3,                                      !- Outlet Port
  {ac250606-0954-4f84-9987-7de5878546b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff53ffdf-588a-4edb-81c2-370d9dc7ab29}, !- Handle
  {ac250606-0954-4f84-9987-7de5878546b5}, !- Source Object
  3,                                      !- Outlet Port
  {d5951ce7-f74f-4717-b532-5984f5e4614d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00a825db-b41f-4920-978d-2a2d97f8bbc7}, !- Handle
  {d5951ce7-f74f-4717-b532-5984f5e4614d}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1cfd691a-db57-416c-b270-1c99933ed1d7}, !- Handle
  Water Use Connections 50,               !- Name
  {5ecfdf67-f634-42e2-893f-9b9b00c3a8ce}, !- Inlet Node Name
  {70032eb5-8f97-4400-ba1c-603d787c129b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9cd39122-ac17-4f7c-882c-f61f90dcbedd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f23a708-f3e4-44df-849e-c45d99795799}, !- Handle
  F9 N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {9cd39122-ac17-4f7c-882c-f61f90dcbedd}, !- Handle
  F9 N2 Apartment Service Water Use 0.06gpm, !- Name
  {7f23a708-f3e4-44df-849e-c45d99795799}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bb8f7973-c7fd-40e8-9376-aa3c4e8e9f44}, !- Handle
  Water Use Connections 50 Inlet Water Node, !- Name
  {dcb1dd5b-e930-42c6-bf47-2af81f05f5d7}, !- Inlet Port
  {5ecfdf67-f634-42e2-893f-9b9b00c3a8ce}; !- Outlet Port

OS:Connection,
  {dcb1dd5b-e930-42c6-bf47-2af81f05f5d7}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  53,                                     !- Outlet Port
  {bb8f7973-c7fd-40e8-9376-aa3c4e8e9f44}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {922a3865-814b-471e-b2e5-b9414e3697ea}, !- Handle
  Water Use Connections 50 Outlet Water Node, !- Name
  {70032eb5-8f97-4400-ba1c-603d787c129b}, !- Inlet Port
  {81116312-9297-4f14-a9b3-5999964cfd1f}; !- Outlet Port

OS:Connection,
  {5ecfdf67-f634-42e2-893f-9b9b00c3a8ce}, !- Handle
  {bb8f7973-c7fd-40e8-9376-aa3c4e8e9f44}, !- Source Object
  3,                                      !- Outlet Port
  {1cfd691a-db57-416c-b270-1c99933ed1d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70032eb5-8f97-4400-ba1c-603d787c129b}, !- Handle
  {1cfd691a-db57-416c-b270-1c99933ed1d7}, !- Source Object
  3,                                      !- Outlet Port
  {922a3865-814b-471e-b2e5-b9414e3697ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81116312-9297-4f14-a9b3-5999964cfd1f}, !- Handle
  {922a3865-814b-471e-b2e5-b9414e3697ea}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5a7ba48d-63fc-4bc6-916b-35bdd261e4c4}, !- Handle
  Water Use Connections 51,               !- Name
  {6d99baac-ee15-4295-936c-334061a01547}, !- Inlet Node Name
  {0dd71d64-4b94-4ba4-8711-ce5e62ffd58f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2140757d-942d-4cd1-9677-cbeb274a11ab}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd719a0a-8ee0-4778-aa1d-5cc29b2f28cc}, !- Handle
  F9 NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {2140757d-942d-4cd1-9677-cbeb274a11ab}, !- Handle
  F9 NE Apartment Service Water Use 0.06gpm, !- Name
