  {bd719a0a-8ee0-4778-aa1d-5cc29b2f28cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {88acbc11-8478-43b7-886e-5ec25ad7583a}, !- Handle
  Water Use Connections 51 Inlet Water Node, !- Name
  {07bed3f1-a486-4722-83ba-39f5ca0ddc46}, !- Inlet Port
  {6d99baac-ee15-4295-936c-334061a01547}; !- Outlet Port

OS:Connection,
  {07bed3f1-a486-4722-83ba-39f5ca0ddc46}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  54,                                     !- Outlet Port
  {88acbc11-8478-43b7-886e-5ec25ad7583a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d5d0984-f1a6-4e87-9990-d78ebaaa6f8b}, !- Handle
  Water Use Connections 51 Outlet Water Node, !- Name
  {0dd71d64-4b94-4ba4-8711-ce5e62ffd58f}, !- Inlet Port
  {1251ed8b-4c26-4e91-aa3c-86aac0a754dc}; !- Outlet Port

OS:Connection,
  {6d99baac-ee15-4295-936c-334061a01547}, !- Handle
  {88acbc11-8478-43b7-886e-5ec25ad7583a}, !- Source Object
  3,                                      !- Outlet Port
  {5a7ba48d-63fc-4bc6-916b-35bdd261e4c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd71d64-4b94-4ba4-8711-ce5e62ffd58f}, !- Handle
  {5a7ba48d-63fc-4bc6-916b-35bdd261e4c4}, !- Source Object
  3,                                      !- Outlet Port
  {5d5d0984-f1a6-4e87-9990-d78ebaaa6f8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1251ed8b-4c26-4e91-aa3c-86aac0a754dc}, !- Handle
  {5d5d0984-f1a6-4e87-9990-d78ebaaa6f8b}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a1c6826c-2a65-4f19-9b59-629d32752a25}, !- Handle
  Water Use Connections 52,               !- Name
  {5a5651d2-5776-49fd-a147-e84ee0cba7b8}, !- Inlet Node Name
  {aa2da8b5-323e-4039-87a5-a7662b0f5b87}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1980da48-2fc4-4772-af84-e8acbbbb8703}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {02982508-7392-48ce-b599-058942437e73}, !- Handle
  F9 NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {1980da48-2fc4-4772-af84-e8acbbbb8703}, !- Handle
  F9 NW Apartment Service Water Use 0.06gpm, !- Name
  {02982508-7392-48ce-b599-058942437e73}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b82037aa-1cd0-4b31-8e47-0ec75cbafe48}, !- Handle
  Water Use Connections 52 Inlet Water Node, !- Name
  {f0274a0a-3632-4954-be3f-056ba1bceda7}, !- Inlet Port
  {5a5651d2-5776-49fd-a147-e84ee0cba7b8}; !- Outlet Port

OS:Connection,
  {f0274a0a-3632-4954-be3f-056ba1bceda7}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  55,                                     !- Outlet Port
  {b82037aa-1cd0-4b31-8e47-0ec75cbafe48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9694f11d-7ef2-4805-9a98-4d132f939297}, !- Handle
  Water Use Connections 52 Outlet Water Node, !- Name
  {aa2da8b5-323e-4039-87a5-a7662b0f5b87}, !- Inlet Port
  {1dc39402-9138-48ac-883e-ec912038efe6}; !- Outlet Port

OS:Connection,
  {5a5651d2-5776-49fd-a147-e84ee0cba7b8}, !- Handle
  {b82037aa-1cd0-4b31-8e47-0ec75cbafe48}, !- Source Object
  3,                                      !- Outlet Port
  {a1c6826c-2a65-4f19-9b59-629d32752a25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2da8b5-323e-4039-87a5-a7662b0f5b87}, !- Handle
  {a1c6826c-2a65-4f19-9b59-629d32752a25}, !- Source Object
  3,                                      !- Outlet Port
  {9694f11d-7ef2-4805-9a98-4d132f939297}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1dc39402-9138-48ac-883e-ec912038efe6}, !- Handle
  {9694f11d-7ef2-4805-9a98-4d132f939297}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4070469f-81a7-4e7b-af33-9b724ef1295c}, !- Handle
  Water Use Connections 53,               !- Name
  {ed7dac2c-d361-4eb9-8fae-8fa6382a9a54}, !- Inlet Node Name
  {906eb172-0b5b-43ba-a08f-766e1fb1846f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2fa059d-50db-45e5-81c5-55d1bd965f24}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {00dd0359-63e5-4d73-8397-af4b155dab52}, !- Handle
  F9 S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {f2fa059d-50db-45e5-81c5-55d1bd965f24}, !- Handle
  F9 S1 Apartment Service Water Use 0.06gpm, !- Name
  {00dd0359-63e5-4d73-8397-af4b155dab52}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {90dd7b48-5bb0-4cb6-9fd1-55845d03eb9a}, !- Handle
  Water Use Connections 53 Inlet Water Node, !- Name
  {a10f7b91-c636-428f-a504-31fdaf74a384}, !- Inlet Port
  {ed7dac2c-d361-4eb9-8fae-8fa6382a9a54}; !- Outlet Port

OS:Connection,
  {a10f7b91-c636-428f-a504-31fdaf74a384}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  56,                                     !- Outlet Port
  {90dd7b48-5bb0-4cb6-9fd1-55845d03eb9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {46614294-3eae-479a-a67f-3b53998cb00f}, !- Handle
  Water Use Connections 53 Outlet Water Node, !- Name
  {906eb172-0b5b-43ba-a08f-766e1fb1846f}, !- Inlet Port
  {3bd35578-bd1b-4548-bbfb-0b16437e9d1f}; !- Outlet Port

OS:Connection,
  {ed7dac2c-d361-4eb9-8fae-8fa6382a9a54}, !- Handle
  {90dd7b48-5bb0-4cb6-9fd1-55845d03eb9a}, !- Source Object
  3,                                      !- Outlet Port
  {4070469f-81a7-4e7b-af33-9b724ef1295c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {906eb172-0b5b-43ba-a08f-766e1fb1846f}, !- Handle
  {4070469f-81a7-4e7b-af33-9b724ef1295c}, !- Source Object
  3,                                      !- Outlet Port
  {46614294-3eae-479a-a67f-3b53998cb00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd35578-bd1b-4548-bbfb-0b16437e9d1f}, !- Handle
  {46614294-3eae-479a-a67f-3b53998cb00f}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d0cda721-ed8c-4d15-a943-cd23993c1263}, !- Handle
  Water Use Connections 54,               !- Name
  {32485de1-fbc2-4cf3-9fe0-5a8743672767}, !- Inlet Node Name
  {f6472102-e19d-455d-9f60-f3dd90c4b024}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {afec4fb2-3912-4a27-a045-cdcfe1ad41d4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd4ce825-b52d-45b9-b0bd-b2e8ee0fa6c2}, !- Handle
  F9 S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {afec4fb2-3912-4a27-a045-cdcfe1ad41d4}, !- Handle
  F9 S2 Apartment Service Water Use 0.06gpm, !- Name
  {bd4ce825-b52d-45b9-b0bd-b2e8ee0fa6c2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {69c917d8-d9eb-489e-bef9-cf2d6bbb5013}, !- Handle
  Water Use Connections 54 Inlet Water Node, !- Name
  {cb0f8fc3-94e9-4ff9-868c-70384925a48d}, !- Inlet Port
  {32485de1-fbc2-4cf3-9fe0-5a8743672767}; !- Outlet Port

OS:Connection,
  {cb0f8fc3-94e9-4ff9-868c-70384925a48d}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  57,                                     !- Outlet Port
  {69c917d8-d9eb-489e-bef9-cf2d6bbb5013}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b6cb9b6-2b93-45a8-9a81-ce6f42bdaff3}, !- Handle
  Water Use Connections 54 Outlet Water Node, !- Name
  {f6472102-e19d-455d-9f60-f3dd90c4b024}, !- Inlet Port
  {44b175f5-ccde-4977-b647-b9752c5b5479}; !- Outlet Port

OS:Connection,
  {32485de1-fbc2-4cf3-9fe0-5a8743672767}, !- Handle
  {69c917d8-d9eb-489e-bef9-cf2d6bbb5013}, !- Source Object
  3,                                      !- Outlet Port
  {d0cda721-ed8c-4d15-a943-cd23993c1263}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6472102-e19d-455d-9f60-f3dd90c4b024}, !- Handle
  {d0cda721-ed8c-4d15-a943-cd23993c1263}, !- Source Object
  3,                                      !- Outlet Port
  {1b6cb9b6-2b93-45a8-9a81-ce6f42bdaff3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {44b175f5-ccde-4977-b647-b9752c5b5479}, !- Handle
  {1b6cb9b6-2b93-45a8-9a81-ce6f42bdaff3}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7ce9231-a042-4d76-b3c7-e267df140280}, !- Handle
  Water Use Connections 55,               !- Name
  {148b2a85-070d-469f-b3c8-69e18c12cdf6}, !- Inlet Node Name
  {3f0dcaad-92ce-41e7-8613-bec54d45c07b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {964ba1e4-d2a3-4ebb-b1d0-fb41fbb19c37}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {deb748bf-1764-45b8-a542-5af8b81c8337}, !- Handle
  F9 SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {964ba1e4-d2a3-4ebb-b1d0-fb41fbb19c37}, !- Handle
  F9 SE Apartment Service Water Use 0.06gpm, !- Name
  {deb748bf-1764-45b8-a542-5af8b81c8337}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a72df96-1621-4e2d-ba40-3d066465b068}, !- Handle
  Water Use Connections 55 Inlet Water Node, !- Name
  {6f7f2548-74d6-4a3f-8c81-db83bd765d96}, !- Inlet Port
  {148b2a85-070d-469f-b3c8-69e18c12cdf6}; !- Outlet Port

OS:Connection,
  {6f7f2548-74d6-4a3f-8c81-db83bd765d96}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  58,                                     !- Outlet Port
  {2a72df96-1621-4e2d-ba40-3d066465b068}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f588eaa-a421-438a-ac88-ff9fdb6814ea}, !- Handle
  Water Use Connections 55 Outlet Water Node, !- Name
  {3f0dcaad-92ce-41e7-8613-bec54d45c07b}, !- Inlet Port
  {3cf422f5-53fe-4305-8773-4bba4880404c}; !- Outlet Port

OS:Connection,
  {148b2a85-070d-469f-b3c8-69e18c12cdf6}, !- Handle
  {2a72df96-1621-4e2d-ba40-3d066465b068}, !- Source Object
  3,                                      !- Outlet Port
  {b7ce9231-a042-4d76-b3c7-e267df140280}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f0dcaad-92ce-41e7-8613-bec54d45c07b}, !- Handle
  {b7ce9231-a042-4d76-b3c7-e267df140280}, !- Source Object
  3,                                      !- Outlet Port
  {2f588eaa-a421-438a-ac88-ff9fdb6814ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf422f5-53fe-4305-8773-4bba4880404c}, !- Handle
  {2f588eaa-a421-438a-ac88-ff9fdb6814ea}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d16a9fa-02ec-49a9-889e-db5f13a897b5}, !- Handle
  Water Use Connections 56,               !- Name
  {be4609ae-33cc-4025-b910-4b6dbff65b6e}, !- Inlet Node Name
  {f93f1a17-8f6a-4e01-bea6-aebbbf209307}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a221df42-62e9-4573-91b8-600dc4bfb251}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2ff971a-1ade-4add-b1e7-fdf9e157f36f}, !- Handle
  F9 SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a221df42-62e9-4573-91b8-600dc4bfb251}, !- Handle
  F9 SW Apartment Service Water Use 0.06gpm, !- Name
  {d2ff971a-1ade-4add-b1e7-fdf9e157f36f}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {180f8f0d-53a5-422c-8750-5182b1fe732c}, !- Handle
  Water Use Connections 56 Inlet Water Node, !- Name
  {b3ee9d1b-2baa-4682-8fcd-53035beb3276}, !- Inlet Port
  {be4609ae-33cc-4025-b910-4b6dbff65b6e}; !- Outlet Port

OS:Connection,
  {b3ee9d1b-2baa-4682-8fcd-53035beb3276}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  59,                                     !- Outlet Port
  {180f8f0d-53a5-422c-8750-5182b1fe732c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3b0753f6-653c-462c-970b-7f9fda2f5557}, !- Handle
  Water Use Connections 56 Outlet Water Node, !- Name
  {f93f1a17-8f6a-4e01-bea6-aebbbf209307}, !- Inlet Port
  {dd673d66-de79-4f1d-8f58-37a6a6e27798}; !- Outlet Port

OS:Connection,
  {be4609ae-33cc-4025-b910-4b6dbff65b6e}, !- Handle
  {180f8f0d-53a5-422c-8750-5182b1fe732c}, !- Source Object
  3,                                      !- Outlet Port
  {7d16a9fa-02ec-49a9-889e-db5f13a897b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f93f1a17-8f6a-4e01-bea6-aebbbf209307}, !- Handle
  {7d16a9fa-02ec-49a9-889e-db5f13a897b5}, !- Source Object
  3,                                      !- Outlet Port
  {3b0753f6-653c-462c-970b-7f9fda2f5557}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd673d66-de79-4f1d-8f58-37a6a6e27798}, !- Handle
  {3b0753f6-653c-462c-970b-7f9fda2f5557}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2ffa78da-72ea-45aa-8992-e750b70777e0}, !- Handle
  Water Use Connections 57,               !- Name
  {7c8e3468-87ef-4ae1-b073-01646e6ef588}, !- Inlet Node Name
  {5e2b1e73-4b50-4df7-b99c-91f805e30b0c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {512de066-5fdf-45c7-8b74-2ed328b4bb26}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16cf8280-e5dd-4570-b650-701f55d6e5d2}, !- Handle
  G N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {512de066-5fdf-45c7-8b74-2ed328b4bb26}, !- Handle
  G N1 Apartment Service Water Use 0.06gpm, !- Name
  {16cf8280-e5dd-4570-b650-701f55d6e5d2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58367891-79d5-4c16-8eda-c7caf38ae1e2}, !- Handle
  Water Use Connections 57 Inlet Water Node, !- Name
  {5700b93b-45a7-4751-a62a-b2bdf7e2312b}, !- Inlet Port
  {7c8e3468-87ef-4ae1-b073-01646e6ef588}; !- Outlet Port

OS:Connection,
  {5700b93b-45a7-4751-a62a-b2bdf7e2312b}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  60,                                     !- Outlet Port
  {58367891-79d5-4c16-8eda-c7caf38ae1e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02609921-867e-47d0-8622-32b146c2e2d6}, !- Handle
  Water Use Connections 57 Outlet Water Node, !- Name
  {5e2b1e73-4b50-4df7-b99c-91f805e30b0c}, !- Inlet Port
  {ec115968-3497-4d8a-b078-f64ba85f770e}; !- Outlet Port

OS:Connection,
  {7c8e3468-87ef-4ae1-b073-01646e6ef588}, !- Handle
  {58367891-79d5-4c16-8eda-c7caf38ae1e2}, !- Source Object
  3,                                      !- Outlet Port
  {2ffa78da-72ea-45aa-8992-e750b70777e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e2b1e73-4b50-4df7-b99c-91f805e30b0c}, !- Handle
  {2ffa78da-72ea-45aa-8992-e750b70777e0}, !- Source Object
  3,                                      !- Outlet Port
  {02609921-867e-47d0-8622-32b146c2e2d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec115968-3497-4d8a-b078-f64ba85f770e}, !- Handle
  {02609921-867e-47d0-8622-32b146c2e2d6}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {97813025-8a4f-4d10-aa07-b09cfef35105}, !- Handle
  Water Use Connections 58,               !- Name
  {60e630fc-4683-44f4-8f7d-1601969a537f}, !- Inlet Node Name
  {1e9cfefa-3d8e-41af-a3a1-99b9d3b5c010}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5e6ae022-9fd7-4755-badb-03aabfe80617}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b510d928-d227-49d1-9e71-7d5639d87926}, !- Handle
  G N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {5e6ae022-9fd7-4755-badb-03aabfe80617}, !- Handle
  G N2 Apartment Service Water Use 0.06gpm, !- Name
  {b510d928-d227-49d1-9e71-7d5639d87926}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f61865ba-030e-4a7b-8a1c-100d6220de5e}, !- Handle
  Water Use Connections 58 Inlet Water Node, !- Name
  {4dd75ffd-db44-453b-82e8-997c810b33a2}, !- Inlet Port
  {60e630fc-4683-44f4-8f7d-1601969a537f}; !- Outlet Port

OS:Connection,
  {4dd75ffd-db44-453b-82e8-997c810b33a2}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  61,                                     !- Outlet Port
  {f61865ba-030e-4a7b-8a1c-100d6220de5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1d287a75-27f2-4003-adf5-a2f9b0309145}, !- Handle
  Water Use Connections 58 Outlet Water Node, !- Name
  {1e9cfefa-3d8e-41af-a3a1-99b9d3b5c010}, !- Inlet Port
  {5320ef3a-eb96-4dee-9ddd-09a23179973e}; !- Outlet Port

OS:Connection,
  {60e630fc-4683-44f4-8f7d-1601969a537f}, !- Handle
  {f61865ba-030e-4a7b-8a1c-100d6220de5e}, !- Source Object
  3,                                      !- Outlet Port
  {97813025-8a4f-4d10-aa07-b09cfef35105}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9cfefa-3d8e-41af-a3a1-99b9d3b5c010}, !- Handle
  {97813025-8a4f-4d10-aa07-b09cfef35105}, !- Source Object
  3,                                      !- Outlet Port
  {1d287a75-27f2-4003-adf5-a2f9b0309145}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5320ef3a-eb96-4dee-9ddd-09a23179973e}, !- Handle
  {1d287a75-27f2-4003-adf5-a2f9b0309145}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {aa294dc9-8037-4d0b-83d1-6547da35a164}, !- Handle
  Water Use Connections 59,               !- Name
  {bc0747dc-58eb-45c8-9f55-9e6e25f56771}, !- Inlet Node Name
  {3c8c237e-936e-499b-96e0-b5955c54cb0b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0fb0d421-9396-46eb-81d9-5a5f40aeda29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2a41a58c-d555-45a9-9f54-9d8c97f2a981}, !- Handle
  G NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0fb0d421-9396-46eb-81d9-5a5f40aeda29}, !- Handle
  G NE Apartment Service Water Use 0.06gpm, !- Name
  {2a41a58c-d555-45a9-9f54-9d8c97f2a981}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {71dd0f5b-e0c3-49e2-862b-217374aa840d}, !- Handle
  Water Use Connections 59 Inlet Water Node, !- Name
  {87f99a0e-b56d-493a-9e29-3b0055ccd100}, !- Inlet Port
  {bc0747dc-58eb-45c8-9f55-9e6e25f56771}; !- Outlet Port

OS:Connection,
  {87f99a0e-b56d-493a-9e29-3b0055ccd100}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  62,                                     !- Outlet Port
  {71dd0f5b-e0c3-49e2-862b-217374aa840d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11f10353-1369-479e-857b-d446fb3df79a}, !- Handle
  Water Use Connections 59 Outlet Water Node, !- Name
  {3c8c237e-936e-499b-96e0-b5955c54cb0b}, !- Inlet Port
  {26806708-aff9-4607-97c0-d271fce058d1}; !- Outlet Port

OS:Connection,
  {bc0747dc-58eb-45c8-9f55-9e6e25f56771}, !- Handle
  {71dd0f5b-e0c3-49e2-862b-217374aa840d}, !- Source Object
  3,                                      !- Outlet Port
  {aa294dc9-8037-4d0b-83d1-6547da35a164}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8c237e-936e-499b-96e0-b5955c54cb0b}, !- Handle
  {aa294dc9-8037-4d0b-83d1-6547da35a164}, !- Source Object
  3,                                      !- Outlet Port
  {11f10353-1369-479e-857b-d446fb3df79a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26806708-aff9-4607-97c0-d271fce058d1}, !- Handle
  {11f10353-1369-479e-857b-d446fb3df79a}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {483d37f8-44c0-4b64-a944-7fed378a7e9e}, !- Handle
  Water Use Connections 60,               !- Name
  {a2f2cc40-a5a4-4787-b7a2-515b8578b370}, !- Inlet Node Name
  {a5b977c1-30a5-4856-9054-3f0c50fcc247}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cb40050-e01d-42a1-b824-50c44867897c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd05f18e-ff98-4fe1-9400-a3634f400024}, !- Handle
  G NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {0cb40050-e01d-42a1-b824-50c44867897c}, !- Handle
  G NW Apartment Service Water Use 0.06gpm, !- Name
  {cd05f18e-ff98-4fe1-9400-a3634f400024}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ba0a5b65-a046-4c6b-993c-bebc82a18246}, !- Handle
  Water Use Connections 60 Inlet Water Node, !- Name
  {3edd5bf1-3971-49c4-8b62-52b2a4413669}, !- Inlet Port
  {a2f2cc40-a5a4-4787-b7a2-515b8578b370}; !- Outlet Port

OS:Connection,
  {3edd5bf1-3971-49c4-8b62-52b2a4413669}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  63,                                     !- Outlet Port
  {ba0a5b65-a046-4c6b-993c-bebc82a18246}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {36ff063f-204e-49eb-a53d-7c414ca806a2}, !- Handle
  Water Use Connections 60 Outlet Water Node, !- Name
  {a5b977c1-30a5-4856-9054-3f0c50fcc247}, !- Inlet Port
  {b8b8b9bd-fa1e-4391-af94-15ec7c9852bf}; !- Outlet Port

OS:Connection,
  {a2f2cc40-a5a4-4787-b7a2-515b8578b370}, !- Handle
  {ba0a5b65-a046-4c6b-993c-bebc82a18246}, !- Source Object
  3,                                      !- Outlet Port
  {483d37f8-44c0-4b64-a944-7fed378a7e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5b977c1-30a5-4856-9054-3f0c50fcc247}, !- Handle
  {483d37f8-44c0-4b64-a944-7fed378a7e9e}, !- Source Object
  3,                                      !- Outlet Port
  {36ff063f-204e-49eb-a53d-7c414ca806a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8b8b9bd-fa1e-4391-af94-15ec7c9852bf}, !- Handle
  {36ff063f-204e-49eb-a53d-7c414ca806a2}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f74f1cd9-e1b9-4d1b-8290-e4864a7d9924}, !- Handle
  Water Use Connections 61,               !- Name
  {bbb3d1c0-c23d-4788-a308-7a7304604f7b}, !- Inlet Node Name
  {0ad14386-9b90-47a8-b8cf-69dc7b625735}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {605e09d0-3f0d-4388-af3f-b6e1f136959a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6a5a0daf-23f2-4a5f-9d1f-e0ff36b7c559}, !- Handle
  G S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {605e09d0-3f0d-4388-af3f-b6e1f136959a}, !- Handle
  G S1 Apartment Service Water Use 0.06gpm, !- Name
  {6a5a0daf-23f2-4a5f-9d1f-e0ff36b7c559}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d0c55f59-9012-4b5c-b908-b4a378c310c2}, !- Handle
  Water Use Connections 61 Inlet Water Node, !- Name
  {7d5bd631-3892-4b74-b3f7-381a55330987}, !- Inlet Port
  {bbb3d1c0-c23d-4788-a308-7a7304604f7b}; !- Outlet Port

OS:Connection,
  {7d5bd631-3892-4b74-b3f7-381a55330987}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  64,                                     !- Outlet Port
  {d0c55f59-9012-4b5c-b908-b4a378c310c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2fb2e1da-3f7d-43c7-ba3c-9465344e86d0}, !- Handle
  Water Use Connections 61 Outlet Water Node, !- Name
  {0ad14386-9b90-47a8-b8cf-69dc7b625735}, !- Inlet Port
  {29fa03f1-e9f7-4577-9234-2104e4303d08}; !- Outlet Port

OS:Connection,
  {bbb3d1c0-c23d-4788-a308-7a7304604f7b}, !- Handle
  {d0c55f59-9012-4b5c-b908-b4a378c310c2}, !- Source Object
  3,                                      !- Outlet Port
  {f74f1cd9-e1b9-4d1b-8290-e4864a7d9924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ad14386-9b90-47a8-b8cf-69dc7b625735}, !- Handle
  {f74f1cd9-e1b9-4d1b-8290-e4864a7d9924}, !- Source Object
  3,                                      !- Outlet Port
  {2fb2e1da-3f7d-43c7-ba3c-9465344e86d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29fa03f1-e9f7-4577-9234-2104e4303d08}, !- Handle
  {2fb2e1da-3f7d-43c7-ba3c-9465344e86d0}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5168a7c-b9d9-4a81-acdd-e4664908682b}, !- Handle
  Water Use Connections 62,               !- Name
  {7a23fd73-94e4-44f4-b9d1-b2b750b96fc8}, !- Inlet Node Name
  {e5167988-9602-4cee-b3a9-f63ad949c92f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1c53ca0-8e4e-4321-ba90-8d0e789965e2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48d3be61-e5b9-4f84-b596-6129990fbae2}, !- Handle
  G S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {c1c53ca0-8e4e-4321-ba90-8d0e789965e2}, !- Handle
  G S2 Apartment Service Water Use 0.06gpm, !- Name
  {48d3be61-e5b9-4f84-b596-6129990fbae2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6b39b86d-bc42-403c-b3a6-3e6d80b38d5e}, !- Handle
  Water Use Connections 62 Inlet Water Node, !- Name
  {11596f1e-ca7c-49b3-a900-dffa5acafa2a}, !- Inlet Port
  {7a23fd73-94e4-44f4-b9d1-b2b750b96fc8}; !- Outlet Port

OS:Connection,
  {11596f1e-ca7c-49b3-a900-dffa5acafa2a}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  65,                                     !- Outlet Port
  {6b39b86d-bc42-403c-b3a6-3e6d80b38d5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21f36ab1-2786-4402-8256-c288cea67c39}, !- Handle
  Water Use Connections 62 Outlet Water Node, !- Name
  {e5167988-9602-4cee-b3a9-f63ad949c92f}, !- Inlet Port
  {aab1a6dd-56fe-4141-b170-213cd0be80e6}; !- Outlet Port

OS:Connection,
  {7a23fd73-94e4-44f4-b9d1-b2b750b96fc8}, !- Handle
  {6b39b86d-bc42-403c-b3a6-3e6d80b38d5e}, !- Source Object
  3,                                      !- Outlet Port
  {d5168a7c-b9d9-4a81-acdd-e4664908682b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5167988-9602-4cee-b3a9-f63ad949c92f}, !- Handle
  {d5168a7c-b9d9-4a81-acdd-e4664908682b}, !- Source Object
  3,                                      !- Outlet Port
  {21f36ab1-2786-4402-8256-c288cea67c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aab1a6dd-56fe-4141-b170-213cd0be80e6}, !- Handle
  {21f36ab1-2786-4402-8256-c288cea67c39}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8a205877-91a3-4481-876b-3addf9b4da86}, !- Handle
  Water Use Connections 63,               !- Name
  {491b1ce0-77cd-41b1-bb3a-a8931c3e2d67}, !- Inlet Node Name
  {12b2d000-1349-4ca6-baf7-59c468bab764}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fc69bdd6-02e6-4070-b818-2412eecbc51f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b09c4a0d-84f3-45ab-baad-e9ca8c91c7cc}, !- Handle
  G SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fc69bdd6-02e6-4070-b818-2412eecbc51f}, !- Handle
  G SW Apartment Service Water Use 0.06gpm, !- Name
  {b09c4a0d-84f3-45ab-baad-e9ca8c91c7cc}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0208447a-5799-4772-8d7b-a49ac64b9462}, !- Handle
  Water Use Connections 63 Inlet Water Node, !- Name
  {43e2dc71-c8d9-473a-9744-05f6fbf9c818}, !- Inlet Port
  {491b1ce0-77cd-41b1-bb3a-a8931c3e2d67}; !- Outlet Port

OS:Connection,
  {43e2dc71-c8d9-473a-9744-05f6fbf9c818}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  66,                                     !- Outlet Port
  {0208447a-5799-4772-8d7b-a49ac64b9462}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c44c2821-47e4-4311-9162-7ba8a4e78dd6}, !- Handle
  Water Use Connections 63 Outlet Water Node, !- Name
  {12b2d000-1349-4ca6-baf7-59c468bab764}, !- Inlet Port
  {81a5187e-1f60-49ca-8089-83f67266af4a}; !- Outlet Port

OS:Connection,
  {491b1ce0-77cd-41b1-bb3a-a8931c3e2d67}, !- Handle
  {0208447a-5799-4772-8d7b-a49ac64b9462}, !- Source Object
  3,                                      !- Outlet Port
  {8a205877-91a3-4481-876b-3addf9b4da86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12b2d000-1349-4ca6-baf7-59c468bab764}, !- Handle
  {8a205877-91a3-4481-876b-3addf9b4da86}, !- Source Object
  3,                                      !- Outlet Port
  {c44c2821-47e4-4311-9162-7ba8a4e78dd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81a5187e-1f60-49ca-8089-83f67266af4a}, !- Handle
  {c44c2821-47e4-4311-9162-7ba8a4e78dd6}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f4e0dd90-aaa8-4ecf-8a2b-7985324f0705}, !- Handle
  Water Use Connections 64,               !- Name
  {d5dadeae-aa2c-43c8-889c-be1483cd59b1}, !- Inlet Node Name
  {31b633f9-5cc7-41b5-bfce-0e0b214a7b15}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {83c37c5c-d495-4b2e-8e57-fcd8aeb3df52}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4577dda0-9293-4ef2-90ff-bfc9d7b75804}, !- Handle
  M N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {83c37c5c-d495-4b2e-8e57-fcd8aeb3df52}, !- Handle
  M N1 Apartment Service Water Use 0.06gpm, !- Name
  {4577dda0-9293-4ef2-90ff-bfc9d7b75804}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5307dd2a-3469-4f32-a3eb-f62596212fad}, !- Handle
  Water Use Connections 64 Inlet Water Node, !- Name
  {db8ac0a2-8851-408d-b2dd-015423ea91bd}, !- Inlet Port
  {d5dadeae-aa2c-43c8-889c-be1483cd59b1}; !- Outlet Port

OS:Connection,
  {db8ac0a2-8851-408d-b2dd-015423ea91bd}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  67,                                     !- Outlet Port
  {5307dd2a-3469-4f32-a3eb-f62596212fad}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13af115f-9b6b-4b34-a4d5-47f5ffdd4abd}, !- Handle
  Water Use Connections 64 Outlet Water Node, !- Name
  {31b633f9-5cc7-41b5-bfce-0e0b214a7b15}, !- Inlet Port
  {f7ce6f29-721a-4c77-82f0-1de23909148a}; !- Outlet Port

OS:Connection,
  {d5dadeae-aa2c-43c8-889c-be1483cd59b1}, !- Handle
  {5307dd2a-3469-4f32-a3eb-f62596212fad}, !- Source Object
  3,                                      !- Outlet Port
  {f4e0dd90-aaa8-4ecf-8a2b-7985324f0705}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31b633f9-5cc7-41b5-bfce-0e0b214a7b15}, !- Handle
  {f4e0dd90-aaa8-4ecf-8a2b-7985324f0705}, !- Source Object
  3,                                      !- Outlet Port
  {13af115f-9b6b-4b34-a4d5-47f5ffdd4abd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ce6f29-721a-4c77-82f0-1de23909148a}, !- Handle
  {13af115f-9b6b-4b34-a4d5-47f5ffdd4abd}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84b7745a-0679-431a-b6d3-489de27a0102}, !- Handle
  Water Use Connections 65,               !- Name
  {80878baa-7711-4e7d-80f0-104b56ded2ed}, !- Inlet Node Name
  {d91971ba-944b-414f-9f75-7c684f752270}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {17b6b35a-3432-48ea-a832-650cea1fadc5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bcd691aa-61d4-476e-b050-717dba7e41a5}, !- Handle
  M N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {17b6b35a-3432-48ea-a832-650cea1fadc5}, !- Handle
  M N2 Apartment Service Water Use 0.06gpm, !- Name
  {bcd691aa-61d4-476e-b050-717dba7e41a5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58af8e82-189b-48e3-b403-6736bec42861}, !- Handle
  Water Use Connections 65 Inlet Water Node, !- Name
  {914945f3-cb9e-4fd1-8e14-3bdd1f49cd51}, !- Inlet Port
  {80878baa-7711-4e7d-80f0-104b56ded2ed}; !- Outlet Port

OS:Connection,
  {914945f3-cb9e-4fd1-8e14-3bdd1f49cd51}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  68,                                     !- Outlet Port
  {58af8e82-189b-48e3-b403-6736bec42861}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cb9b49b-ffbd-4f5a-a24b-de02a7ff7fd7}, !- Handle
  Water Use Connections 65 Outlet Water Node, !- Name
  {d91971ba-944b-414f-9f75-7c684f752270}, !- Inlet Port
  {7b0438ef-b914-4156-8a87-21d5ad21c62c}; !- Outlet Port

OS:Connection,
  {80878baa-7711-4e7d-80f0-104b56ded2ed}, !- Handle
  {58af8e82-189b-48e3-b403-6736bec42861}, !- Source Object
  3,                                      !- Outlet Port
  {84b7745a-0679-431a-b6d3-489de27a0102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d91971ba-944b-414f-9f75-7c684f752270}, !- Handle
  {84b7745a-0679-431a-b6d3-489de27a0102}, !- Source Object
  3,                                      !- Outlet Port
  {6cb9b49b-ffbd-4f5a-a24b-de02a7ff7fd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b0438ef-b914-4156-8a87-21d5ad21c62c}, !- Handle
  {6cb9b49b-ffbd-4f5a-a24b-de02a7ff7fd7}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f03fdf26-2775-4e6c-a5a2-a0bead1a5f68}, !- Handle
  Water Use Connections 66,               !- Name
  {a2eb39b5-4939-4421-9809-e5e4d0d0fce5}, !- Inlet Node Name
  {a9a9d62a-0aed-4b23-b1fd-3d0dbc3a5fec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {147a7ff9-4ed1-4332-b843-acb4c940826a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2de7835-cd77-490e-8dea-ca92238aa0db}, !- Handle
  M NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {147a7ff9-4ed1-4332-b843-acb4c940826a}, !- Handle
  M NE Apartment Service Water Use 0.06gpm, !- Name
  {d2de7835-cd77-490e-8dea-ca92238aa0db}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7b169ba-db1b-491c-a436-e976db69d60b}, !- Handle
  Water Use Connections 66 Inlet Water Node, !- Name
  {3e7da3b9-8c1f-4213-8ad3-36680da2b77d}, !- Inlet Port
  {a2eb39b5-4939-4421-9809-e5e4d0d0fce5}; !- Outlet Port

OS:Connection,
  {3e7da3b9-8c1f-4213-8ad3-36680da2b77d}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  69,                                     !- Outlet Port
  {d7b169ba-db1b-491c-a436-e976db69d60b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {024a7dc8-af03-4231-b477-b8db12b8dd33}, !- Handle
  Water Use Connections 66 Outlet Water Node, !- Name
  {a9a9d62a-0aed-4b23-b1fd-3d0dbc3a5fec}, !- Inlet Port
  {539c2904-6ef4-4f58-ab81-026b0c36c4d5}; !- Outlet Port

OS:Connection,
  {a2eb39b5-4939-4421-9809-e5e4d0d0fce5}, !- Handle
  {d7b169ba-db1b-491c-a436-e976db69d60b}, !- Source Object
  3,                                      !- Outlet Port
  {f03fdf26-2775-4e6c-a5a2-a0bead1a5f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a9d62a-0aed-4b23-b1fd-3d0dbc3a5fec}, !- Handle
  {f03fdf26-2775-4e6c-a5a2-a0bead1a5f68}, !- Source Object
  3,                                      !- Outlet Port
  {024a7dc8-af03-4231-b477-b8db12b8dd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539c2904-6ef4-4f58-ab81-026b0c36c4d5}, !- Handle
  {024a7dc8-af03-4231-b477-b8db12b8dd33}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {61c92de2-7ccc-47ec-a14e-f01c77d1b9c4}, !- Handle
  Water Use Connections 67,               !- Name
  {dd04dc6e-9690-4f1e-9454-d2b03d176561}, !- Inlet Node Name
  {61344c05-b71d-42ed-81d5-28aa4c2d65fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {09648e45-1e44-4b3a-9a85-0c901555641e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8b85ebdc-5766-47f8-8b07-2964cf0f9803}, !- Handle
  M NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {09648e45-1e44-4b3a-9a85-0c901555641e}, !- Handle
  M NW Apartment Service Water Use 0.06gpm, !- Name
  {8b85ebdc-5766-47f8-8b07-2964cf0f9803}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {927da654-8d85-4f45-9983-507c014fdf7b}, !- Handle
  Water Use Connections 67 Inlet Water Node, !- Name
  {c52aad5e-6e11-40c7-9fe2-629456a9a88f}, !- Inlet Port
  {dd04dc6e-9690-4f1e-9454-d2b03d176561}; !- Outlet Port

OS:Connection,
  {c52aad5e-6e11-40c7-9fe2-629456a9a88f}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  70,                                     !- Outlet Port
  {927da654-8d85-4f45-9983-507c014fdf7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6187c46a-521d-422c-9b88-b263f96d3e03}, !- Handle
  Water Use Connections 67 Outlet Water Node, !- Name
  {61344c05-b71d-42ed-81d5-28aa4c2d65fc}, !- Inlet Port
  {f1f07c8b-f332-44fd-857d-649cfcbd8eb4}; !- Outlet Port

OS:Connection,
  {dd04dc6e-9690-4f1e-9454-d2b03d176561}, !- Handle
  {927da654-8d85-4f45-9983-507c014fdf7b}, !- Source Object
  3,                                      !- Outlet Port
  {61c92de2-7ccc-47ec-a14e-f01c77d1b9c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61344c05-b71d-42ed-81d5-28aa4c2d65fc}, !- Handle
  {61c92de2-7ccc-47ec-a14e-f01c77d1b9c4}, !- Source Object
  3,                                      !- Outlet Port
  {6187c46a-521d-422c-9b88-b263f96d3e03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1f07c8b-f332-44fd-857d-649cfcbd8eb4}, !- Handle
  {6187c46a-521d-422c-9b88-b263f96d3e03}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1cf5a832-a7f5-487c-94b3-8bee03b05d0e}, !- Handle
  Water Use Connections 68,               !- Name
  {051b183d-b1b6-4a56-ad6d-92cfba840750}, !- Inlet Node Name
  {6762d98d-8d96-46c4-9814-1eb73878182d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {25d152f9-59ff-43e2-8116-81f4da98f075}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {415611dd-4c90-417d-b3d9-24f7339851dd}, !- Handle
  M S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {25d152f9-59ff-43e2-8116-81f4da98f075}, !- Handle
  M S1 Apartment Service Water Use 0.06gpm, !- Name
  {415611dd-4c90-417d-b3d9-24f7339851dd}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0fa88fb1-1333-496b-aecd-4ce403268758}, !- Handle
  Water Use Connections 68 Inlet Water Node, !- Name
  {d77cbd44-ce08-4401-96e1-a28ebd0fc96f}, !- Inlet Port
  {051b183d-b1b6-4a56-ad6d-92cfba840750}; !- Outlet Port

OS:Connection,
  {d77cbd44-ce08-4401-96e1-a28ebd0fc96f}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  71,                                     !- Outlet Port
  {0fa88fb1-1333-496b-aecd-4ce403268758}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {33a7eaaa-23e4-46a5-9306-c07c481d92dc}, !- Handle
  Water Use Connections 68 Outlet Water Node, !- Name
  {6762d98d-8d96-46c4-9814-1eb73878182d}, !- Inlet Port
  {a641aedb-85ec-4507-81c1-ecf67f56f6dc}; !- Outlet Port

OS:Connection,
  {051b183d-b1b6-4a56-ad6d-92cfba840750}, !- Handle
  {0fa88fb1-1333-496b-aecd-4ce403268758}, !- Source Object
  3,                                      !- Outlet Port
  {1cf5a832-a7f5-487c-94b3-8bee03b05d0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6762d98d-8d96-46c4-9814-1eb73878182d}, !- Handle
  {1cf5a832-a7f5-487c-94b3-8bee03b05d0e}, !- Source Object
  3,                                      !- Outlet Port
  {33a7eaaa-23e4-46a5-9306-c07c481d92dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a641aedb-85ec-4507-81c1-ecf67f56f6dc}, !- Handle
  {33a7eaaa-23e4-46a5-9306-c07c481d92dc}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {27c32329-2d6a-410b-b3cd-515c89001231}, !- Handle
  Water Use Connections 69,               !- Name
  {1602f9fa-09b2-4ad3-86f4-b10edab421a8}, !- Inlet Node Name
  {7d63e6ac-fe4f-426a-80ce-821e4c367e88}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d18319fe-5b26-457a-9683-0475cf384899}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {481a0da6-daf2-478c-a357-7b003eb7c2d4}, !- Handle
  M S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d18319fe-5b26-457a-9683-0475cf384899}, !- Handle
  M S2 Apartment Service Water Use 0.06gpm, !- Name
  {481a0da6-daf2-478c-a357-7b003eb7c2d4}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f6028af9-874f-4729-b698-525dafd67425}, !- Handle
  Water Use Connections 69 Inlet Water Node, !- Name
  {39eb598b-a74f-4b46-ab1f-1543785c187d}, !- Inlet Port
  {1602f9fa-09b2-4ad3-86f4-b10edab421a8}; !- Outlet Port

OS:Connection,
  {39eb598b-a74f-4b46-ab1f-1543785c187d}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  72,                                     !- Outlet Port
  {f6028af9-874f-4729-b698-525dafd67425}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0568d419-60b7-442a-b802-e34b1bb2741a}, !- Handle
  Water Use Connections 69 Outlet Water Node, !- Name
  {7d63e6ac-fe4f-426a-80ce-821e4c367e88}, !- Inlet Port
  {7ea49b65-bd51-47ca-a11a-6663c2adfe4e}; !- Outlet Port

OS:Connection,
  {1602f9fa-09b2-4ad3-86f4-b10edab421a8}, !- Handle
  {f6028af9-874f-4729-b698-525dafd67425}, !- Source Object
  3,                                      !- Outlet Port
  {27c32329-2d6a-410b-b3cd-515c89001231}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d63e6ac-fe4f-426a-80ce-821e4c367e88}, !- Handle
  {27c32329-2d6a-410b-b3cd-515c89001231}, !- Source Object
  3,                                      !- Outlet Port
  {0568d419-60b7-442a-b802-e34b1bb2741a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea49b65-bd51-47ca-a11a-6663c2adfe4e}, !- Handle
  {0568d419-60b7-442a-b802-e34b1bb2741a}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4955af6b-f54e-40c0-b4bf-d71307a1ead6}, !- Handle
  Water Use Connections 70,               !- Name
  {12106f4c-3c46-4e06-a174-ff6778940822}, !- Inlet Node Name
  {d5e62166-850a-43c2-8193-2bee24ab3b4b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd619ee0-2097-4fb3-aeae-8e17a787c6cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a557451-1f56-46be-bedf-4c0188841e03}, !- Handle
  M SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {cd619ee0-2097-4fb3-aeae-8e17a787c6cc}, !- Handle
  M SE Apartment Service Water Use 0.06gpm, !- Name
  {9a557451-1f56-46be-bedf-4c0188841e03}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d50fa3d-586a-444f-ab8f-df7c3f289aec}, !- Handle
  Water Use Connections 70 Inlet Water Node, !- Name
  {94bd15bc-1216-4e5f-8a34-9b52589cc75c}, !- Inlet Port
  {12106f4c-3c46-4e06-a174-ff6778940822}; !- Outlet Port

OS:Connection,
  {94bd15bc-1216-4e5f-8a34-9b52589cc75c}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  73,                                     !- Outlet Port
  {9d50fa3d-586a-444f-ab8f-df7c3f289aec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {162fb99b-c906-4e5f-b9d0-3e1c75b8f08d}, !- Handle
  Water Use Connections 70 Outlet Water Node, !- Name
  {d5e62166-850a-43c2-8193-2bee24ab3b4b}, !- Inlet Port
  {0b1c5ce8-d01f-4ac4-a966-de28d2db53fa}; !- Outlet Port

OS:Connection,
  {12106f4c-3c46-4e06-a174-ff6778940822}, !- Handle
  {9d50fa3d-586a-444f-ab8f-df7c3f289aec}, !- Source Object
  3,                                      !- Outlet Port
  {4955af6b-f54e-40c0-b4bf-d71307a1ead6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5e62166-850a-43c2-8193-2bee24ab3b4b}, !- Handle
  {4955af6b-f54e-40c0-b4bf-d71307a1ead6}, !- Source Object
  3,                                      !- Outlet Port
  {162fb99b-c906-4e5f-b9d0-3e1c75b8f08d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b1c5ce8-d01f-4ac4-a966-de28d2db53fa}, !- Handle
  {162fb99b-c906-4e5f-b9d0-3e1c75b8f08d}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c2b96f28-207f-4f5b-9c7a-adc53a5c43e9}, !- Handle
  Water Use Connections 71,               !- Name
  {d70b31dd-c5fc-408a-ac00-be64901d533e}, !- Inlet Node Name
  {827ff69c-821a-44ee-ab21-0873b9dd1afe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2f56bab-0dec-4939-a405-74dcf4f98934}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {750626e3-91df-413c-b5cd-bde70dfb1bd5}, !- Handle
  M SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {d2f56bab-0dec-4939-a405-74dcf4f98934}, !- Handle
  M SW Apartment Service Water Use 0.06gpm, !- Name
  {750626e3-91df-413c-b5cd-bde70dfb1bd5}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2907cf53-ebc8-41c8-83b5-b5d82d22bf9a}, !- Handle
  Water Use Connections 71 Inlet Water Node, !- Name
  {0ab1657e-26cb-442c-b2f0-fb051a1cdfe7}, !- Inlet Port
  {d70b31dd-c5fc-408a-ac00-be64901d533e}; !- Outlet Port

OS:Connection,
  {0ab1657e-26cb-442c-b2f0-fb051a1cdfe7}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  74,                                     !- Outlet Port
  {2907cf53-ebc8-41c8-83b5-b5d82d22bf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd18d96b-992f-4a5a-bce8-88d9955580f9}, !- Handle
  Water Use Connections 71 Outlet Water Node, !- Name
  {827ff69c-821a-44ee-ab21-0873b9dd1afe}, !- Inlet Port
  {38ba669c-c22d-4b11-bd27-29501d7f107d}; !- Outlet Port

OS:Connection,
  {d70b31dd-c5fc-408a-ac00-be64901d533e}, !- Handle
  {2907cf53-ebc8-41c8-83b5-b5d82d22bf9a}, !- Source Object
  3,                                      !- Outlet Port
  {c2b96f28-207f-4f5b-9c7a-adc53a5c43e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {827ff69c-821a-44ee-ab21-0873b9dd1afe}, !- Handle
  {c2b96f28-207f-4f5b-9c7a-adc53a5c43e9}, !- Source Object
  3,                                      !- Outlet Port
  {bd18d96b-992f-4a5a-bce8-88d9955580f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38ba669c-c22d-4b11-bd27-29501d7f107d}, !- Handle
  {bd18d96b-992f-4a5a-bce8-88d9955580f9}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {10e26414-12f2-40ec-81a9-0c959987a2cd}, !- Handle
  Water Use Connections 72,               !- Name
  {69a26c14-a6ef-419c-80b4-3b85acdf60a9}, !- Inlet Node Name
  {14062dd4-f0ab-4120-bcf5-a4e6f9a0137f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {416fd1ca-3242-4a87-aad8-4e0b71b14d41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0b4db89a-7c45-4625-aeb2-1ffaac61f2a1}, !- Handle
  T N1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {416fd1ca-3242-4a87-aad8-4e0b71b14d41}, !- Handle
  T N1 Apartment Service Water Use 0.06gpm, !- Name
  {0b4db89a-7c45-4625-aeb2-1ffaac61f2a1}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2cf3a25e-c88b-4c57-84ed-c0c081edf57d}, !- Handle
  Water Use Connections 72 Inlet Water Node, !- Name
  {0e930337-91c6-4ede-9292-330f36ab350d}, !- Inlet Port
  {69a26c14-a6ef-419c-80b4-3b85acdf60a9}; !- Outlet Port

OS:Connection,
  {0e930337-91c6-4ede-9292-330f36ab350d}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  75,                                     !- Outlet Port
  {2cf3a25e-c88b-4c57-84ed-c0c081edf57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f4924a3-9b6d-4a40-962e-4b5975ffba27}, !- Handle
  Water Use Connections 72 Outlet Water Node, !- Name
  {14062dd4-f0ab-4120-bcf5-a4e6f9a0137f}, !- Inlet Port
  {457a6363-468d-40f4-b21e-dba1a7321eaa}; !- Outlet Port

OS:Connection,
  {69a26c14-a6ef-419c-80b4-3b85acdf60a9}, !- Handle
  {2cf3a25e-c88b-4c57-84ed-c0c081edf57d}, !- Source Object
  3,                                      !- Outlet Port
  {10e26414-12f2-40ec-81a9-0c959987a2cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14062dd4-f0ab-4120-bcf5-a4e6f9a0137f}, !- Handle
  {10e26414-12f2-40ec-81a9-0c959987a2cd}, !- Source Object
  3,                                      !- Outlet Port
  {6f4924a3-9b6d-4a40-962e-4b5975ffba27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {457a6363-468d-40f4-b21e-dba1a7321eaa}, !- Handle
  {6f4924a3-9b6d-4a40-962e-4b5975ffba27}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b4dc634-1839-44d5-8c52-85b611cb4e80}, !- Handle
  Water Use Connections 73,               !- Name
  {dbe43dfc-df08-470b-b655-021ea124bacd}, !- Inlet Node Name
  {f1de7010-a992-47c1-bbe5-72a84713ac00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7a68b3fe-03f3-4b86-8730-6ec20e50dce7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1594a69c-e782-47f8-a3d6-1078e76ce0f2}, !- Handle
  T N2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {7a68b3fe-03f3-4b86-8730-6ec20e50dce7}, !- Handle
  T N2 Apartment Service Water Use 0.06gpm, !- Name
  {1594a69c-e782-47f8-a3d6-1078e76ce0f2}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {071b7e27-a72e-41ba-930e-d54dcb23a496}, !- Handle
  Water Use Connections 73 Inlet Water Node, !- Name
  {fd01b30e-0f39-4059-904e-25a31fc66e2a}, !- Inlet Port
  {dbe43dfc-df08-470b-b655-021ea124bacd}; !- Outlet Port

OS:Connection,
  {fd01b30e-0f39-4059-904e-25a31fc66e2a}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  76,                                     !- Outlet Port
  {071b7e27-a72e-41ba-930e-d54dcb23a496}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8101e3fd-4a2f-44de-85f1-0da27b24c9d5}, !- Handle
  Water Use Connections 73 Outlet Water Node, !- Name
  {f1de7010-a992-47c1-bbe5-72a84713ac00}, !- Inlet Port
  {47b55a41-d1ba-4d87-93d6-21605152e2a1}; !- Outlet Port

OS:Connection,
  {dbe43dfc-df08-470b-b655-021ea124bacd}, !- Handle
  {071b7e27-a72e-41ba-930e-d54dcb23a496}, !- Source Object
  3,                                      !- Outlet Port
  {1b4dc634-1839-44d5-8c52-85b611cb4e80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1de7010-a992-47c1-bbe5-72a84713ac00}, !- Handle
  {1b4dc634-1839-44d5-8c52-85b611cb4e80}, !- Source Object
  3,                                      !- Outlet Port
  {8101e3fd-4a2f-44de-85f1-0da27b24c9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47b55a41-d1ba-4d87-93d6-21605152e2a1}, !- Handle
  {8101e3fd-4a2f-44de-85f1-0da27b24c9d5}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57a2b1dc-a5bb-4f09-9c71-f51fcc510189}, !- Handle
  Water Use Connections 74,               !- Name
  {c5ec74e1-e1f9-42ec-9c55-de9b8471864b}, !- Inlet Node Name
  {a0571c9b-e45d-47bb-94a1-804b984dd396}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b10b73be-be17-441d-a228-a00bed0b5894}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8d20954-865a-46b3-9dc6-d825f1c17768}, !- Handle
  T S1 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {b10b73be-be17-441d-a228-a00bed0b5894}, !- Handle
  T S1 Apartment Service Water Use 0.06gpm, !- Name
  {e8d20954-865a-46b3-9dc6-d825f1c17768}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc2faabf-c531-4d39-acb4-b8e1c515ca8c}, !- Handle
  Water Use Connections 74 Inlet Water Node, !- Name
  {3599656e-76ec-4184-b912-fd6a1690bb6d}, !- Inlet Port
  {c5ec74e1-e1f9-42ec-9c55-de9b8471864b}; !- Outlet Port

OS:Connection,
  {3599656e-76ec-4184-b912-fd6a1690bb6d}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  77,                                     !- Outlet Port
  {dc2faabf-c531-4d39-acb4-b8e1c515ca8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67d34742-820f-4e96-bd55-31880f5724fc}, !- Handle
  Water Use Connections 74 Outlet Water Node, !- Name
  {a0571c9b-e45d-47bb-94a1-804b984dd396}, !- Inlet Port
  {689eeec9-b297-41f0-a73d-c29141788138}; !- Outlet Port

OS:Connection,
  {c5ec74e1-e1f9-42ec-9c55-de9b8471864b}, !- Handle
  {dc2faabf-c531-4d39-acb4-b8e1c515ca8c}, !- Source Object
  3,                                      !- Outlet Port
  {57a2b1dc-a5bb-4f09-9c71-f51fcc510189}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0571c9b-e45d-47bb-94a1-804b984dd396}, !- Handle
  {57a2b1dc-a5bb-4f09-9c71-f51fcc510189}, !- Source Object
  3,                                      !- Outlet Port
  {67d34742-820f-4e96-bd55-31880f5724fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {689eeec9-b297-41f0-a73d-c29141788138}, !- Handle
  {67d34742-820f-4e96-bd55-31880f5724fc}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3a61ac42-e54a-45ec-8d18-0e3ed63f1aed}, !- Handle
  Water Use Connections 75,               !- Name
  {46b74a35-dff7-47d8-b881-9c991ef20528}, !- Inlet Node Name
  {e052aa6d-b8bc-4251-acf4-0f5d8c84aece}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3ddbb9ad-4edc-4b1c-942b-0cca51e0aca8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {474c3de6-4c6b-4406-8e12-6c8614bf4a7a}, !- Handle
  T S2 Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {3ddbb9ad-4edc-4b1c-942b-0cca51e0aca8}, !- Handle
  T S2 Apartment Service Water Use 0.06gpm, !- Name
  {474c3de6-4c6b-4406-8e12-6c8614bf4a7a}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8ea065e-d47b-4870-ad90-31ba0aa83f96}, !- Handle
  Water Use Connections 75 Inlet Water Node, !- Name
  {27bfdb79-fd8b-419a-a181-3361cdfeaf38}, !- Inlet Port
  {46b74a35-dff7-47d8-b881-9c991ef20528}; !- Outlet Port

OS:Connection,
  {27bfdb79-fd8b-419a-a181-3361cdfeaf38}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  78,                                     !- Outlet Port
  {a8ea065e-d47b-4870-ad90-31ba0aa83f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {69f31128-8377-4ebe-a63c-64138eb18f42}, !- Handle
  Water Use Connections 75 Outlet Water Node, !- Name
  {e052aa6d-b8bc-4251-acf4-0f5d8c84aece}, !- Inlet Port
  {c9438174-5b3a-4554-a315-8674e769821f}; !- Outlet Port

OS:Connection,
  {46b74a35-dff7-47d8-b881-9c991ef20528}, !- Handle
  {a8ea065e-d47b-4870-ad90-31ba0aa83f96}, !- Source Object
  3,                                      !- Outlet Port
  {3a61ac42-e54a-45ec-8d18-0e3ed63f1aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e052aa6d-b8bc-4251-acf4-0f5d8c84aece}, !- Handle
  {3a61ac42-e54a-45ec-8d18-0e3ed63f1aed}, !- Source Object
  3,                                      !- Outlet Port
  {69f31128-8377-4ebe-a63c-64138eb18f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9438174-5b3a-4554-a315-8674e769821f}, !- Handle
  {69f31128-8377-4ebe-a63c-64138eb18f42}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3390fde7-2386-4019-8833-bad1aa092bd5}, !- Handle
  Water Use Connections 76,               !- Name
  {616917c4-aaae-42a2-b355-72bf1f7c2cec}, !- Inlet Node Name
  {ce959ec8-79cb-4e4b-ab5e-60deca2a1742}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6c9e5e00-686e-4a0a-aaa4-4abea7db546c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac0b3c3e-5b4b-48f9-92ca-ed18c90342b0}, !- Handle
  T NE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {6c9e5e00-686e-4a0a-aaa4-4abea7db546c}, !- Handle
  T NE Apartment Service Water Use 0.06gpm, !- Name
  {ac0b3c3e-5b4b-48f9-92ca-ed18c90342b0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddb2c63d-dab2-4e2e-85dc-fe170f52359e}, !- Handle
  Water Use Connections 76 Inlet Water Node, !- Name
  {42b34625-5746-4e50-8ac0-bd206f67f97f}, !- Inlet Port
  {616917c4-aaae-42a2-b355-72bf1f7c2cec}; !- Outlet Port

OS:Connection,
  {42b34625-5746-4e50-8ac0-bd206f67f97f}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  79,                                     !- Outlet Port
  {ddb2c63d-dab2-4e2e-85dc-fe170f52359e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07f951e3-c500-4b10-8b7e-817b22e2f9cb}, !- Handle
  Water Use Connections 76 Outlet Water Node, !- Name
  {ce959ec8-79cb-4e4b-ab5e-60deca2a1742}, !- Inlet Port
  {a8421d4f-e63c-4a16-bcda-1d29a8d63943}; !- Outlet Port

OS:Connection,
  {616917c4-aaae-42a2-b355-72bf1f7c2cec}, !- Handle
  {ddb2c63d-dab2-4e2e-85dc-fe170f52359e}, !- Source Object
  3,                                      !- Outlet Port
  {3390fde7-2386-4019-8833-bad1aa092bd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce959ec8-79cb-4e4b-ab5e-60deca2a1742}, !- Handle
  {3390fde7-2386-4019-8833-bad1aa092bd5}, !- Source Object
  3,                                      !- Outlet Port
  {07f951e3-c500-4b10-8b7e-817b22e2f9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8421d4f-e63c-4a16-bcda-1d29a8d63943}, !- Handle
  {07f951e3-c500-4b10-8b7e-817b22e2f9cb}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9f490c43-f633-40e9-b33c-d4b47eed0a3e}, !- Handle
  Water Use Connections 77,               !- Name
  {6411f668-def9-4d5e-9a18-21ea1cb3c540}, !- Inlet Node Name
  {53fcc13c-719a-41d2-a5a8-4109a8a50643}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {06745c90-559c-4466-b6a0-41f6cf0f100a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be8f11bb-bb38-4235-8741-272a1f2c3c7d}, !- Handle
  T NW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {06745c90-559c-4466-b6a0-41f6cf0f100a}, !- Handle
  T NW Apartment Service Water Use 0.06gpm, !- Name
  {be8f11bb-bb38-4235-8741-272a1f2c3c7d}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {91a4425f-ebcc-4a95-8ffe-f9d2874c8a85}, !- Handle
  Water Use Connections 77 Inlet Water Node, !- Name
  {ab932dd0-5514-4a66-a171-04b7e5a99fdd}, !- Inlet Port
  {6411f668-def9-4d5e-9a18-21ea1cb3c540}; !- Outlet Port

OS:Connection,
  {ab932dd0-5514-4a66-a171-04b7e5a99fdd}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  80,                                     !- Outlet Port
  {91a4425f-ebcc-4a95-8ffe-f9d2874c8a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5c0c4fe-8ddc-43b7-9291-82572b702859}, !- Handle
  Water Use Connections 77 Outlet Water Node, !- Name
  {53fcc13c-719a-41d2-a5a8-4109a8a50643}, !- Inlet Port
  {2a35cc85-3d97-4760-9584-acf090f617c7}; !- Outlet Port

OS:Connection,
  {6411f668-def9-4d5e-9a18-21ea1cb3c540}, !- Handle
  {91a4425f-ebcc-4a95-8ffe-f9d2874c8a85}, !- Source Object
  3,                                      !- Outlet Port
  {9f490c43-f633-40e9-b33c-d4b47eed0a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53fcc13c-719a-41d2-a5a8-4109a8a50643}, !- Handle
  {9f490c43-f633-40e9-b33c-d4b47eed0a3e}, !- Source Object
  3,                                      !- Outlet Port
  {c5c0c4fe-8ddc-43b7-9291-82572b702859}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a35cc85-3d97-4760-9584-acf090f617c7}, !- Handle
  {c5c0c4fe-8ddc-43b7-9291-82572b702859}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {698da8c1-ef2b-43a5-b7b4-dbf5b1147357}, !- Handle
  Water Use Connections 78,               !- Name
  {4e6e039a-5f2a-407f-ab10-499305d1a2ac}, !- Inlet Node Name
  {9ddc87ba-c8f7-4ee5-8350-93855b7a9082}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a086ed07-42ab-43ad-8ee9-4f73445385f2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb320212-964b-4144-80d5-ef22179ce2f0}, !- Handle
  T SE Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {a086ed07-42ab-43ad-8ee9-4f73445385f2}, !- Handle
  T SE Apartment Service Water Use 0.06gpm, !- Name
  {fb320212-964b-4144-80d5-ef22179ce2f0}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca6bc011-aaba-4dd7-9b6c-a99df60cd180}, !- Handle
  Water Use Connections 78 Inlet Water Node, !- Name
  {418e57eb-3171-4ffb-8d55-c913dfdf97be}, !- Inlet Port
  {4e6e039a-5f2a-407f-ab10-499305d1a2ac}; !- Outlet Port

OS:Connection,
  {418e57eb-3171-4ffb-8d55-c913dfdf97be}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  81,                                     !- Outlet Port
  {ca6bc011-aaba-4dd7-9b6c-a99df60cd180}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {457ea38d-d259-49db-a13a-e32de3c655d1}, !- Handle
  Water Use Connections 78 Outlet Water Node, !- Name
  {9ddc87ba-c8f7-4ee5-8350-93855b7a9082}, !- Inlet Port
  {dcc5a748-f5c1-478e-9393-5152e89bf4b2}; !- Outlet Port

OS:Connection,
  {4e6e039a-5f2a-407f-ab10-499305d1a2ac}, !- Handle
  {ca6bc011-aaba-4dd7-9b6c-a99df60cd180}, !- Source Object
  3,                                      !- Outlet Port
  {698da8c1-ef2b-43a5-b7b4-dbf5b1147357}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ddc87ba-c8f7-4ee5-8350-93855b7a9082}, !- Handle
  {698da8c1-ef2b-43a5-b7b4-dbf5b1147357}, !- Source Object
  3,                                      !- Outlet Port
  {457ea38d-d259-49db-a13a-e32de3c655d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcc5a748-f5c1-478e-9393-5152e89bf4b2}, !- Handle
  {457ea38d-d259-49db-a13a-e32de3c655d1}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ffdbf8f6-6ea1-40ed-a3b4-70be83b0f114}, !- Handle
  Water Use Connections 79,               !- Name
  {0d5835bd-4921-4a2a-a6de-dd46af679e61}, !- Inlet Node Name
  {6e305291-f07c-4dfd-b9cc-cc47620b6b4f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fddc50c4-d2c8-4fec-9296-eb98b38132f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bd14c010-8da9-4176-9603-81486c2bb1ef}, !- Handle
  T SW Apartment Service Water Use Def 0.06gpm, !- Name
  ,                                       !- End-Use Subcategory
  3.6588497575522e-06,                    !- Peak Flow Rate {m3/s}
  {46f6e27f-2e2c-4c5e-8e6e-167e65d5a5e5}, !- Target Temperature Schedule Name
  {89157a7a-4990-4be4-b8cb-0a2594191b7c}, !- Sensible Fraction Schedule Name
  {764c23aa-4ae0-48d3-9d6b-ed1948612443}; !- Latent Fraction Schedule Name

OS:WaterUse:Equipment,
  {fddc50c4-d2c8-4fec-9296-eb98b38132f3}, !- Handle
  T SW Apartment Service Water Use 0.06gpm, !- Name
  {bd14c010-8da9-4176-9603-81486c2bb1ef}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {aaec6f07-8639-4d4f-a421-728d3ef49ff4}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d4cff5f-5813-417a-b4ba-92845e8490b9}, !- Handle
  Water Use Connections 79 Inlet Water Node, !- Name
  {4fb36c58-3075-403b-97a2-7b11c0fff34d}, !- Inlet Port
  {0d5835bd-4921-4a2a-a6de-dd46af679e61}; !- Outlet Port

OS:Connection,
  {4fb36c58-3075-403b-97a2-7b11c0fff34d}, !- Handle
  {0919d15a-2ba9-4947-8592-93c2c5c85712}, !- Source Object
  82,                                     !- Outlet Port
  {3d4cff5f-5813-417a-b4ba-92845e8490b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0fa8fd63-150d-4ee6-b1f9-db94e912b85b}, !- Handle
  Water Use Connections 79 Outlet Water Node, !- Name
  {6e305291-f07c-4dfd-b9cc-cc47620b6b4f}, !- Inlet Port
  {29c4e012-e920-472b-8865-626ff3e2d598}; !- Outlet Port

OS:Connection,
  {0d5835bd-4921-4a2a-a6de-dd46af679e61}, !- Handle
  {3d4cff5f-5813-417a-b4ba-92845e8490b9}, !- Source Object
  3,                                      !- Outlet Port
  {ffdbf8f6-6ea1-40ed-a3b4-70be83b0f114}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e305291-f07c-4dfd-b9cc-cc47620b6b4f}, !- Handle
  {ffdbf8f6-6ea1-40ed-a3b4-70be83b0f114}, !- Source Object
  3,                                      !- Outlet Port
  {0fa8fd63-150d-4ee6-b1f9-db94e912b85b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29c4e012-e920-472b-8865-626ff3e2d598}, !- Handle
  {0fa8fd63-150d-4ee6-b1f9-db94e912b85b}, !- Source Object
  3,                                      !- Outlet Port
  {752c6f91-44f6-4581-b1bc-b0d1278fabaa}, !- Target Object
  82;                                     !- Inlet Port

OS:Exterior:Lights:Definition,
  {c443f6e5-27d0-4c92-9cb9-15e250e2978b}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  13580;                                  !- Design Level {W}

OS:Schedule:Ruleset,
  {7171af59-2982-484e-92ea-f63d756fdc6a}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  {d094e0cc-da34-4104-b559-59704de98827}, !- Default Day Schedule Name
  {79a5ab49-6af4-45cf-bdeb-938bb76981d6}, !- Summer Design Day Schedule Name
  {8bf53c38-33c6-46cf-a795-5dc9dfc953cb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d094e0cc-da34-4104-b559-59704de98827}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON Default, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8bf53c38-33c6-46cf-a795-5dc9dfc953cb}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON Winter Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {79a5ab49-6af4-45cf-bdeb-938bb76981d6}, !- Handle
  ApartmentHighRise Exterior_Lgt_ALWAYS_ON Summer Design Day, !- Name
  {826e68f1-482a-44e6-96d0-22b6fd572a7c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Exterior:Lights,
  {aed67d43-d142-4bc5-bc9d-d72df9c9d44e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c443f6e5-27d0-4c92-9cb9-15e250e2978b}, !- Exterior Lights Definition Name
  {7171af59-2982-484e-92ea-f63d756fdc6a}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {5976106d-5560-4628-86a2-f6e81d77e2f5}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {8c18fa66-0693-4917-a8ad-4cf85eda3ab7}, !- Handle
  14,                                     !- January Ground Temperature {C}
  7.3,                                    !- February Ground Temperature {C}
  3.3,                                    !- March Ground Temperature {C}
  1.2,                                    !- April Ground Temperature {C}
  -0.2,                                   !- May Ground Temperature {C}
  5.6,                                    !- June Ground Temperature {C}
  10.9,                                   !- July Ground Temperature {C}
  16.1,                                   !- August Ground Temperature {C}
  21.7,                                   !- September Ground Temperature {C}
  25,                                     !- October Ground Temperature {C}
  24.8,                                   !- November Ground Temperature {C}
  19.9;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {88818faf-d632-4f64-9082-05f93b4e94a8}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:Curve:Cubic,
  {7053dc9b-769d-40a6-97ff-8106c5634f9c}, !- Handle
  Boiler with No Minimum Turndown,        !- Name
  0.7463,                                 !- Coefficient1 Constant
  1.3196,                                 !- Coefficient2 x
  -2.2154,                                !- Coefficient3 x**2
  1.1674,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1.3;                                    !- Maximum Value of x

OS:AdditionalProperties,
  {4716cf87-5166-4295-8cb8-f0d012b28b85}, !- Handle
  {2e1adad4-9c29-467a-82bd-2e8ed12751ab}; !- Object Name

OS:Fan:OnOff,
  {bcdae94f-b4d1-49da-9354-ceac8bdda508}, !- Handle
  T S2 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2971ab7c-037d-4c03-a008-0556eae1707a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3aa0f96a-4d2a-453d-a351-41f1180936a1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2971ab7c-037d-4c03-a008-0556eae1707a}, !- Handle
  Fan On Off Power Curve 80,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3aa0f96a-4d2a-453d-a351-41f1180936a1}, !- Handle
  Fan On Off Efficiency Curve 80,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1a868aee-2ef7-4229-9d41-af4e28c2b6da}, !- Handle
  T S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {161ecef2-c400-4245-a15b-33f1cafb6800}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b6841fe6-d9ab-4e1a-be15-976ebe2e4e29}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {161ecef2-c400-4245-a15b-33f1cafb6800}, !- Handle
  Fan On Off Power Curve 81,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b6841fe6-d9ab-4e1a-be15-976ebe2e4e29}, !- Handle
  Fan On Off Efficiency Curve 81,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7460c18a-88a4-464a-a7a3-d54c84098d9e}, !- Handle
  T S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {54cf71b6-9bce-4507-8437-533c9381a5dd}, !- Handle
  T S2 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:Schedule:Ruleset,
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Handle
  Always On - No Design Day,              !- Name
  {8851a0a9-ae34-4e37-9b8b-f3558c26a202}, !- Schedule Type Limits Name
  {2d2b4af5-cca7-4a89-8439-2e8a0b89b18f}, !- Default Day Schedule Name
  {8cb7116a-d8c3-405e-a95e-487113d9ccc4}, !- Summer Design Day Schedule Name
  {9840c761-0865-47a5-8476-fcc8477d22a5}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2d2b4af5-cca7-4a89-8439-2e8a0b89b18f}, !- Handle
  Always On - No Design Day Default,      !- Name
  {8851a0a9-ae34-4e37-9b8b-f3558c26a202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9840c761-0865-47a5-8476-fcc8477d22a5}, !- Handle
  Always On - No Design Day Winter Design Day, !- Name
  {8851a0a9-ae34-4e37-9b8b-f3558c26a202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8cb7116a-d8c3-405e-a95e-487113d9ccc4}, !- Handle
  Always On - No Design Day Summer Design Day, !- Name
  {8851a0a9-ae34-4e37-9b8b-f3558c26a202}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bc6a4158-0e12-4484-a798-75a4a70ec413}, !- Handle
  T S2 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {54cf71b6-9bce-4507-8437-533c9381a5dd}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {bcdae94f-b4d1-49da-9354-ceac8bdda508}, !- Supply Air Fan Name
  {1a868aee-2ef7-4229-9d41-af4e28c2b6da}, !- Exhaust Air Fan Name
  {7460c18a-88a4-464a-a7a3-d54c84098d9e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {665d0fc8-2b5f-4054-8669-3777c79ea084}, !- Air Inlet Node Name
  {ec59d736-0f1c-44c8-ba2c-48a7364e6a79}; !- Air Outlet Node Name

OS:Node,
  {d980cf0f-dcf6-4b93-936a-b15264f0a354}, !- Handle
  T S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {56b508e3-5685-416f-9031-d9c230f6baf6}, !- Inlet Port
  {665d0fc8-2b5f-4054-8669-3777c79ea084}; !- Outlet Port

OS:Connection,
  {56b508e3-5685-416f-9031-d9c230f6baf6}, !- Handle
  {f2d84a66-c6e0-4e29-9cc0-f25d691990b6}, !- Source Object
  2,                                      !- Outlet Port
  {d980cf0f-dcf6-4b93-936a-b15264f0a354}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {665d0fc8-2b5f-4054-8669-3777c79ea084}, !- Handle
  {d980cf0f-dcf6-4b93-936a-b15264f0a354}, !- Source Object
  3,                                      !- Outlet Port
  {bc6a4158-0e12-4484-a798-75a4a70ec413}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46bf9edc-31f4-4b47-ab47-319ff1f03672}, !- Handle
  T S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {ec59d736-0f1c-44c8-ba2c-48a7364e6a79}, !- Inlet Port
  {d38a7b99-f1f8-44f7-aeb2-b43cc7e53b2b}; !- Outlet Port

OS:Connection,
  {d38a7b99-f1f8-44f7-aeb2-b43cc7e53b2b}, !- Handle
  {46bf9edc-31f4-4b47-ab47-319ff1f03672}, !- Source Object
  3,                                      !- Outlet Port
  {d3b6857e-a640-4cd8-9d55-a74e9a66aed9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ec59d736-0f1c-44c8-ba2c-48a7364e6a79}, !- Handle
  {bc6a4158-0e12-4484-a798-75a4a70ec413}, !- Source Object
  13,                                     !- Outlet Port
  {46bf9edc-31f4-4b47-ab47-319ff1f03672}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {cf73df9f-f254-4fb1-a209-cafae57fe13a}, !- Handle
  M N1 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {34e26190-168f-4ab3-90c4-d18dd1b047d9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b9d263c-ba58-478a-a9f3-772c5faa061a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {34e26190-168f-4ab3-90c4-d18dd1b047d9}, !- Handle
  Fan On Off Power Curve 82,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b9d263c-ba58-478a-a9f3-772c5faa061a}, !- Handle
  Fan On Off Efficiency Curve 82,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6d389acd-4a09-489e-bb39-4acb2f7bc253}, !- Handle
  M N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3422c6f8-d7c5-4ef7-8750-c1333644c360}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e503b1e5-33d4-473e-bc79-cc002a2bbbdb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3422c6f8-d7c5-4ef7-8750-c1333644c360}, !- Handle
  Fan On Off Power Curve 83,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e503b1e5-33d4-473e-bc79-cc002a2bbbdb}, !- Handle
  Fan On Off Efficiency Curve 83,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5fea9fb0-dd76-42c0-9335-b8c9017066b0}, !- Handle
  M N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9602723a-a941-4c2e-96c5-54dda3afa441}, !- Handle
  M N1 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5512a467-fb6d-4057-8f04-abbbe20f5af1}, !- Handle
  M N1 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9602723a-a941-4c2e-96c5-54dda3afa441}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {cf73df9f-f254-4fb1-a209-cafae57fe13a}, !- Supply Air Fan Name
  {6d389acd-4a09-489e-bb39-4acb2f7bc253}, !- Exhaust Air Fan Name
  {5fea9fb0-dd76-42c0-9335-b8c9017066b0}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c5275b4f-949d-4e6e-ab17-84e243475764}, !- Air Inlet Node Name
  {223192ce-231f-48f9-a4fb-716652e21ff3}; !- Air Outlet Node Name

OS:Node,
  {34ca3911-169c-4a65-9ac1-a335d7db61f4}, !- Handle
  M N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {3a8fb13d-c671-4f90-a147-7d0d72bbb8ba}, !- Inlet Port
  {c5275b4f-949d-4e6e-ab17-84e243475764}; !- Outlet Port

OS:Connection,
  {3a8fb13d-c671-4f90-a147-7d0d72bbb8ba}, !- Handle
  {f16301ee-3caf-4771-9e4c-ffbd7d8928ae}, !- Source Object
  2,                                      !- Outlet Port
  {34ca3911-169c-4a65-9ac1-a335d7db61f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5275b4f-949d-4e6e-ab17-84e243475764}, !- Handle
  {34ca3911-169c-4a65-9ac1-a335d7db61f4}, !- Source Object
  3,                                      !- Outlet Port
  {5512a467-fb6d-4057-8f04-abbbe20f5af1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {54666bfb-2519-4f1f-b37e-47a3f0182fb2}, !- Handle
  M N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {223192ce-231f-48f9-a4fb-716652e21ff3}, !- Inlet Port
  {01ce7cfd-46ec-49cd-9ccf-41a7d3b8e28f}; !- Outlet Port

OS:Connection,
  {01ce7cfd-46ec-49cd-9ccf-41a7d3b8e28f}, !- Handle
  {54666bfb-2519-4f1f-b37e-47a3f0182fb2}, !- Source Object
  3,                                      !- Outlet Port
  {b07feeb2-2c43-468d-a0d2-7c6f933eafd7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {223192ce-231f-48f9-a4fb-716652e21ff3}, !- Handle
  {5512a467-fb6d-4057-8f04-abbbe20f5af1}, !- Source Object
  13,                                     !- Outlet Port
  {54666bfb-2519-4f1f-b37e-47a3f0182fb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {14aa8993-29d4-4da1-b115-36a8b02a928c}, !- Handle
  T NE Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dc8d06f1-b04b-4618-8ab7-4a5a208b2984}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e4df1915-eb2f-47df-841c-81d8e6fafd06}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dc8d06f1-b04b-4618-8ab7-4a5a208b2984}, !- Handle
  Fan On Off Power Curve 84,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e4df1915-eb2f-47df-841c-81d8e6fafd06}, !- Handle
  Fan On Off Efficiency Curve 84,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e4482fb0-3c0f-4d21-afa5-ef32b209af41}, !- Handle
  T NE Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c3bfe83d-e53d-42ca-b1dd-b90f5a65d29a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9448e2ac-b780-4ea3-b1e5-faf0a927b21b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c3bfe83d-e53d-42ca-b1dd-b90f5a65d29a}, !- Handle
  Fan On Off Power Curve 85,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9448e2ac-b780-4ea3-b1e5-faf0a927b21b}, !- Handle
  Fan On Off Efficiency Curve 85,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5e9b4255-d895-4b35-9f7f-4c8eabbb28be}, !- Handle
  T NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bcc67b1d-86b7-462f-83ed-0b8ac01cb8b4}, !- Handle
  T NE Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {537b920b-c0de-4d28-9e4d-6803b35f262a}, !- Handle
  T NE Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {bcc67b1d-86b7-462f-83ed-0b8ac01cb8b4}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {14aa8993-29d4-4da1-b115-36a8b02a928c}, !- Supply Air Fan Name
  {e4482fb0-3c0f-4d21-afa5-ef32b209af41}, !- Exhaust Air Fan Name
  {5e9b4255-d895-4b35-9f7f-4c8eabbb28be}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3c8329e3-17e7-4566-aab6-afdca19f809e}, !- Air Inlet Node Name
  {4659cd11-c4df-4aed-aa7d-f5b66e57bc14}; !- Air Outlet Node Name

OS:Node,
  {ec3197c1-d82e-400e-a0a8-4dc85a95a873}, !- Handle
  T NE Apartment ZN ERV Inlet Air Node,   !- Name
  {f1a392e3-6694-4b4a-960d-a69a4558f26a}, !- Inlet Port
  {3c8329e3-17e7-4566-aab6-afdca19f809e}; !- Outlet Port

OS:Connection,
  {f1a392e3-6694-4b4a-960d-a69a4558f26a}, !- Handle
  {d8a1ccd0-f804-4908-890b-048029e8d57f}, !- Source Object
  2,                                      !- Outlet Port
  {ec3197c1-d82e-400e-a0a8-4dc85a95a873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c8329e3-17e7-4566-aab6-afdca19f809e}, !- Handle
  {ec3197c1-d82e-400e-a0a8-4dc85a95a873}, !- Source Object
  3,                                      !- Outlet Port
  {537b920b-c0de-4d28-9e4d-6803b35f262a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d36c58ce-f3ce-4bc7-beb2-65de2246321a}, !- Handle
  T NE Apartment ZN ERV Outlet Air Node,  !- Name
  {4659cd11-c4df-4aed-aa7d-f5b66e57bc14}, !- Inlet Port
  {04c49bd9-ba9f-4381-9646-ee98d6f2589d}; !- Outlet Port

OS:Connection,
  {04c49bd9-ba9f-4381-9646-ee98d6f2589d}, !- Handle
  {d36c58ce-f3ce-4bc7-beb2-65de2246321a}, !- Source Object
  3,                                      !- Outlet Port
  {1e1a9681-1b6f-4262-abd1-9f970466cbbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4659cd11-c4df-4aed-aa7d-f5b66e57bc14}, !- Handle
  {537b920b-c0de-4d28-9e4d-6803b35f262a}, !- Source Object
  13,                                     !- Outlet Port
  {d36c58ce-f3ce-4bc7-beb2-65de2246321a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {dcdb874f-721a-4a8e-a88b-70c47f445661}, !- Handle
  M NE Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6e378ced-efbf-49dc-9df0-1926aaf160d3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1aaa392a-747d-457e-8321-ba4f5c544195}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6e378ced-efbf-49dc-9df0-1926aaf160d3}, !- Handle
  Fan On Off Power Curve 86,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1aaa392a-747d-457e-8321-ba4f5c544195}, !- Handle
  Fan On Off Efficiency Curve 86,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {65f8cd49-4fee-49f6-81dd-f28a12995b42}, !- Handle
  M NE Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a891574e-f85c-42b7-84cc-0105dbe3fdb9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {97ead2ce-f105-49e6-934e-76954485cc11}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a891574e-f85c-42b7-84cc-0105dbe3fdb9}, !- Handle
  Fan On Off Power Curve 87,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {97ead2ce-f105-49e6-934e-76954485cc11}, !- Handle
  Fan On Off Efficiency Curve 87,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d1f98837-bf11-4eef-9d01-de22f1ebffb9}, !- Handle
  M NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e12a082b-98cf-424b-bb34-691ca91a116e}, !- Handle
  M NE Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {21f836f7-ef88-4364-84d2-649e18752c99}, !- Handle
  M NE Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {e12a082b-98cf-424b-bb34-691ca91a116e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {dcdb874f-721a-4a8e-a88b-70c47f445661}, !- Supply Air Fan Name
  {65f8cd49-4fee-49f6-81dd-f28a12995b42}, !- Exhaust Air Fan Name
  {d1f98837-bf11-4eef-9d01-de22f1ebffb9}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e5ab1147-a707-4183-a561-f56e09749515}, !- Air Inlet Node Name
  {1802a043-2ec3-4dba-a34b-24211ea302fd}; !- Air Outlet Node Name

OS:Node,
  {5b35669f-0f23-4281-ab78-344d0c12db23}, !- Handle
  M NE Apartment ZN ERV Inlet Air Node,   !- Name
  {fca461b1-be3c-46eb-b1d3-f53f28ee74d0}, !- Inlet Port
  {e5ab1147-a707-4183-a561-f56e09749515}; !- Outlet Port

OS:Connection,
  {fca461b1-be3c-46eb-b1d3-f53f28ee74d0}, !- Handle
  {9cc5ee60-252c-44b2-9aef-0fb299c7abba}, !- Source Object
  2,                                      !- Outlet Port
  {5b35669f-0f23-4281-ab78-344d0c12db23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5ab1147-a707-4183-a561-f56e09749515}, !- Handle
  {5b35669f-0f23-4281-ab78-344d0c12db23}, !- Source Object
  3,                                      !- Outlet Port
  {21f836f7-ef88-4364-84d2-649e18752c99}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3abb179-387f-407a-8715-d4bb8530b8ee}, !- Handle
  M NE Apartment ZN ERV Outlet Air Node,  !- Name
  {1802a043-2ec3-4dba-a34b-24211ea302fd}, !- Inlet Port
  {f43af049-d4e6-4c34-a642-ca89b4d8bca5}; !- Outlet Port

OS:Connection,
  {f43af049-d4e6-4c34-a642-ca89b4d8bca5}, !- Handle
  {e3abb179-387f-407a-8715-d4bb8530b8ee}, !- Source Object
  3,                                      !- Outlet Port
  {2e48edc1-741d-40ec-b758-35fef47e1186}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1802a043-2ec3-4dba-a34b-24211ea302fd}, !- Handle
  {21f836f7-ef88-4364-84d2-649e18752c99}, !- Source Object
  13,                                     !- Outlet Port
  {e3abb179-387f-407a-8715-d4bb8530b8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ab7f64d7-678e-4bf2-815e-9afc34a8f750}, !- Handle
  F4 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7b58c37-a55a-43b8-9a33-03cbe60effb6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {eb917ac7-cb2f-4911-bdcf-73dea9edd614}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7b58c37-a55a-43b8-9a33-03cbe60effb6}, !- Handle
  Fan On Off Power Curve 88,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {eb917ac7-cb2f-4911-bdcf-73dea9edd614}, !- Handle
  Fan On Off Efficiency Curve 88,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {669ba86e-8f24-4963-9519-648fd4f34319}, !- Handle
  F4 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {980a0f84-15e1-42ae-9212-257763d69d12}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ffa84b30-8d76-4eee-a4d9-0692fba58bc5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {980a0f84-15e1-42ae-9212-257763d69d12}, !- Handle
  Fan On Off Power Curve 89,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ffa84b30-8d76-4eee-a4d9-0692fba58bc5}, !- Handle
  Fan On Off Efficiency Curve 89,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8e6b7e65-9fed-4370-ac14-5a2462f340eb}, !- Handle
  F4 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d3f6bc7e-b465-411c-acb5-f71293e351e1}, !- Handle
  F4 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {59e5c4bf-eb10-4233-bfac-fe207a79a5a3}, !- Handle
  F4 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d3f6bc7e-b465-411c-acb5-f71293e351e1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ab7f64d7-678e-4bf2-815e-9afc34a8f750}, !- Supply Air Fan Name
  {669ba86e-8f24-4963-9519-648fd4f34319}, !- Exhaust Air Fan Name
  {8e6b7e65-9fed-4370-ac14-5a2462f340eb}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {db4ba96c-752c-4096-92ce-227b3e9fbb34}, !- Air Inlet Node Name
  {5b43adce-29d5-4e4c-80a7-f37ffaead590}; !- Air Outlet Node Name

OS:Node,
  {f3dda414-29b0-47dd-b13d-d4fcf2c1c296}, !- Handle
  F4 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {9d41f059-307f-4a5b-9211-c8981dba7130}, !- Inlet Port
  {db4ba96c-752c-4096-92ce-227b3e9fbb34}; !- Outlet Port

OS:Connection,
  {9d41f059-307f-4a5b-9211-c8981dba7130}, !- Handle
  {a9e3e7ee-8b82-4357-94d5-45dd5d134472}, !- Source Object
  2,                                      !- Outlet Port
  {f3dda414-29b0-47dd-b13d-d4fcf2c1c296}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db4ba96c-752c-4096-92ce-227b3e9fbb34}, !- Handle
  {f3dda414-29b0-47dd-b13d-d4fcf2c1c296}, !- Source Object
  3,                                      !- Outlet Port
  {59e5c4bf-eb10-4233-bfac-fe207a79a5a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b6e058de-c1e2-4399-a776-ad443d766678}, !- Handle
  F4 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {5b43adce-29d5-4e4c-80a7-f37ffaead590}, !- Inlet Port
  {b7b191b9-9ccb-4c03-84ad-6338f196aa36}; !- Outlet Port

OS:Connection,
  {b7b191b9-9ccb-4c03-84ad-6338f196aa36}, !- Handle
  {b6e058de-c1e2-4399-a776-ad443d766678}, !- Source Object
  3,                                      !- Outlet Port
  {764cb0cc-7e54-429d-8217-8f6327907027}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b43adce-29d5-4e4c-80a7-f37ffaead590}, !- Handle
  {59e5c4bf-eb10-4233-bfac-fe207a79a5a3}, !- Source Object
  13,                                     !- Outlet Port
  {b6e058de-c1e2-4399-a776-ad443d766678}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f27f31b7-a79d-4122-9f9c-88b20846c014}, !- Handle
  F6 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {065fefb5-ccd6-4751-8516-c5c583eb8e83}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b62c79c3-48a3-4c9e-8ec7-4e3871463449}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {065fefb5-ccd6-4751-8516-c5c583eb8e83}, !- Handle
  Fan On Off Power Curve 90,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b62c79c3-48a3-4c9e-8ec7-4e3871463449}, !- Handle
  Fan On Off Efficiency Curve 90,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5badb4ab-89a5-4b8a-9377-a8a5678f93b4}, !- Handle
  F6 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b370552-8600-4604-a2a2-8bfec0b41bdc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fda30986-3ed7-4380-91a0-1d0c90cf221f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9b370552-8600-4604-a2a2-8bfec0b41bdc}, !- Handle
  Fan On Off Power Curve 91,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fda30986-3ed7-4380-91a0-1d0c90cf221f}, !- Handle
  Fan On Off Efficiency Curve 91,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6b691a42-f7b1-4784-8205-63cfc112f85e}, !- Handle
  F6 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2b7deb8a-18e4-4c06-a648-6c2edd43c666}, !- Handle
  F6 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3cb901a6-33c2-4a7c-838e-6f5caac83103}, !- Handle
  F6 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {2b7deb8a-18e4-4c06-a648-6c2edd43c666}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f27f31b7-a79d-4122-9f9c-88b20846c014}, !- Supply Air Fan Name
  {5badb4ab-89a5-4b8a-9377-a8a5678f93b4}, !- Exhaust Air Fan Name
  {6b691a42-f7b1-4784-8205-63cfc112f85e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7d507467-e141-42a6-b33c-dd01ce863c00}, !- Air Inlet Node Name
  {9e705f3e-30c8-48d3-9179-742635f16943}; !- Air Outlet Node Name

OS:Node,
  {e025d75a-35c4-4a6d-b4fa-17d34637fcc3}, !- Handle
  F6 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {0a9f050b-0d19-4208-93c0-34a7b5c794e0}, !- Inlet Port
  {7d507467-e141-42a6-b33c-dd01ce863c00}; !- Outlet Port

OS:Connection,
  {0a9f050b-0d19-4208-93c0-34a7b5c794e0}, !- Handle
  {7c7b086b-a690-41d0-83cc-233c38a0693b}, !- Source Object
  2,                                      !- Outlet Port
  {e025d75a-35c4-4a6d-b4fa-17d34637fcc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d507467-e141-42a6-b33c-dd01ce863c00}, !- Handle
  {e025d75a-35c4-4a6d-b4fa-17d34637fcc3}, !- Source Object
  3,                                      !- Outlet Port
  {3cb901a6-33c2-4a7c-838e-6f5caac83103}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1365a4a2-d95e-47c4-b125-e8ec1f8ee023}, !- Handle
  F6 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {9e705f3e-30c8-48d3-9179-742635f16943}, !- Inlet Port
  {f0d65cda-2e6f-4dba-b0bc-108c3b7bbedb}; !- Outlet Port

OS:Connection,
  {f0d65cda-2e6f-4dba-b0bc-108c3b7bbedb}, !- Handle
  {1365a4a2-d95e-47c4-b125-e8ec1f8ee023}, !- Source Object
  3,                                      !- Outlet Port
  {a5ac37e9-7501-4d35-bf86-2bcb3f77f55f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9e705f3e-30c8-48d3-9179-742635f16943}, !- Handle
  {3cb901a6-33c2-4a7c-838e-6f5caac83103}, !- Source Object
  13,                                     !- Outlet Port
  {1365a4a2-d95e-47c4-b125-e8ec1f8ee023}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {99b52449-34f5-496e-8369-1aaf4021df9b}, !- Handle
  F8 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5aed4448-ac04-4f6a-b46d-81afe6ac8e25}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {899a7c03-d54e-4456-b6f1-1ece9b3d325f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5aed4448-ac04-4f6a-b46d-81afe6ac8e25}, !- Handle
  Fan On Off Power Curve 92,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {899a7c03-d54e-4456-b6f1-1ece9b3d325f}, !- Handle
  Fan On Off Efficiency Curve 92,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e07332e1-7777-46ad-b805-6735e424f801}, !- Handle
  F8 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4fc27c96-546c-4f5c-8389-b436b6100189}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ce6054d3-a645-4cc0-b91c-18552b3881f0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4fc27c96-546c-4f5c-8389-b436b6100189}, !- Handle
  Fan On Off Power Curve 93,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ce6054d3-a645-4cc0-b91c-18552b3881f0}, !- Handle
  Fan On Off Efficiency Curve 93,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {feb5053b-2b52-4255-a5ed-f0c1d6ad2746}, !- Handle
  F8 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2e801533-e76e-471d-8072-0425a521ec91}, !- Handle
  F8 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {40199ab1-e707-44bf-b79b-b96b36bb240f}, !- Handle
  F8 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {2e801533-e76e-471d-8072-0425a521ec91}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {99b52449-34f5-496e-8369-1aaf4021df9b}, !- Supply Air Fan Name
  {e07332e1-7777-46ad-b805-6735e424f801}, !- Exhaust Air Fan Name
  {feb5053b-2b52-4255-a5ed-f0c1d6ad2746}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {28132778-74ce-4a5b-aac9-baba84273046}, !- Air Inlet Node Name
  {46177643-e1b1-4d7e-9c0a-41540997a665}; !- Air Outlet Node Name

OS:Node,
  {59a86c02-97a6-4d55-bf24-31423845d7ae}, !- Handle
  F8 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {dc953424-d31d-4169-8608-033d24c9e195}, !- Inlet Port
  {28132778-74ce-4a5b-aac9-baba84273046}; !- Outlet Port

OS:Connection,
  {dc953424-d31d-4169-8608-033d24c9e195}, !- Handle
  {cf955d09-e210-411e-b35b-3fdcf7568e01}, !- Source Object
  2,                                      !- Outlet Port
  {59a86c02-97a6-4d55-bf24-31423845d7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28132778-74ce-4a5b-aac9-baba84273046}, !- Handle
  {59a86c02-97a6-4d55-bf24-31423845d7ae}, !- Source Object
  3,                                      !- Outlet Port
  {40199ab1-e707-44bf-b79b-b96b36bb240f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {55e7d14e-71b5-4f30-93d9-f27178e55f5c}, !- Handle
  F8 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {46177643-e1b1-4d7e-9c0a-41540997a665}, !- Inlet Port
  {452c754f-182f-40f4-ad26-116768da2a91}; !- Outlet Port

OS:Connection,
  {452c754f-182f-40f4-ad26-116768da2a91}, !- Handle
  {55e7d14e-71b5-4f30-93d9-f27178e55f5c}, !- Source Object
  3,                                      !- Outlet Port
  {dc8b38c0-8efd-4447-b96f-a09121d1a99b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {46177643-e1b1-4d7e-9c0a-41540997a665}, !- Handle
  {40199ab1-e707-44bf-b79b-b96b36bb240f}, !- Source Object
  13,                                     !- Outlet Port
  {55e7d14e-71b5-4f30-93d9-f27178e55f5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {14a4b7d5-3436-431f-84a2-21b153e18987}, !- Handle
  F4 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {150e7c35-3566-4a35-b248-090e0544890c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c10fa975-f993-4ab1-9330-65c032323491}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {150e7c35-3566-4a35-b248-090e0544890c}, !- Handle
  Fan On Off Power Curve 94,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c10fa975-f993-4ab1-9330-65c032323491}, !- Handle
  Fan On Off Efficiency Curve 94,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {85212fa8-d5a5-4ff5-9631-be8c7099e4a4}, !- Handle
  F4 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d6c57685-2a14-4f65-995b-c2ccedfe1d49}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {358761eb-24ce-4a9c-8776-99a290a30917}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d6c57685-2a14-4f65-995b-c2ccedfe1d49}, !- Handle
  Fan On Off Power Curve 95,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {358761eb-24ce-4a9c-8776-99a290a30917}, !- Handle
  Fan On Off Efficiency Curve 95,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {64b7bd7f-0fd6-4686-b105-a5cda5fd5412}, !- Handle
  F4 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {539d2a47-e629-4e33-9657-a4ffabe85464}, !- Handle
  F4 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b9faaaed-5831-44b3-a6c2-bb0aec1c070e}, !- Handle
  F4 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {539d2a47-e629-4e33-9657-a4ffabe85464}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {14a4b7d5-3436-431f-84a2-21b153e18987}, !- Supply Air Fan Name
  {85212fa8-d5a5-4ff5-9631-be8c7099e4a4}, !- Exhaust Air Fan Name
  {64b7bd7f-0fd6-4686-b105-a5cda5fd5412}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4e888f74-1349-457c-817a-cb2754685bc9}, !- Air Inlet Node Name
  {4697b1b9-32ba-478b-8a92-e0ff9a1c50d6}; !- Air Outlet Node Name

OS:Node,
  {e75f7ea6-5de3-4d71-bb76-80ec368af880}, !- Handle
  F4 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {9067a0f1-250a-41f0-abd7-a84ddca4e956}, !- Inlet Port
  {4e888f74-1349-457c-817a-cb2754685bc9}; !- Outlet Port

OS:Connection,
  {9067a0f1-250a-41f0-abd7-a84ddca4e956}, !- Handle
  {e83d23cb-15cd-483e-840b-36795207902f}, !- Source Object
  2,                                      !- Outlet Port
  {e75f7ea6-5de3-4d71-bb76-80ec368af880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e888f74-1349-457c-817a-cb2754685bc9}, !- Handle
  {e75f7ea6-5de3-4d71-bb76-80ec368af880}, !- Source Object
  3,                                      !- Outlet Port
  {b9faaaed-5831-44b3-a6c2-bb0aec1c070e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c227507b-0222-4822-9a94-33cc01e2d564}, !- Handle
  F4 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {4697b1b9-32ba-478b-8a92-e0ff9a1c50d6}, !- Inlet Port
  {8fb37dbf-00eb-4cb1-be30-6e5860c89f59}; !- Outlet Port

OS:Connection,
  {8fb37dbf-00eb-4cb1-be30-6e5860c89f59}, !- Handle
  {c227507b-0222-4822-9a94-33cc01e2d564}, !- Source Object
  3,                                      !- Outlet Port
  {12502c97-ebd1-4eb5-891b-d48330d14d35}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4697b1b9-32ba-478b-8a92-e0ff9a1c50d6}, !- Handle
  {b9faaaed-5831-44b3-a6c2-bb0aec1c070e}, !- Source Object
  13,                                     !- Outlet Port
  {c227507b-0222-4822-9a94-33cc01e2d564}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7d125a2a-0253-4039-a3a7-ed1eef5dde67}, !- Handle
  F4 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2b958d3f-2f7c-446c-b728-da639faf3499}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c3ee5524-215b-46e4-9176-c44b7c7e9912}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2b958d3f-2f7c-446c-b728-da639faf3499}, !- Handle
  Fan On Off Power Curve 96,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c3ee5524-215b-46e4-9176-c44b7c7e9912}, !- Handle
  Fan On Off Efficiency Curve 96,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d2db66ba-78f1-4cf1-a237-34a3b6737bfc}, !- Handle
  F4 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2f82701a-cab2-4f76-b8e1-6f6c5c5f1c5e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6e4b4df1-09c5-404e-9a1c-73b11d4417d9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2f82701a-cab2-4f76-b8e1-6f6c5c5f1c5e}, !- Handle
  Fan On Off Power Curve 97,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6e4b4df1-09c5-404e-9a1c-73b11d4417d9}, !- Handle
  Fan On Off Efficiency Curve 97,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a92ea8ea-304d-4bb3-87a1-0d3f299a4a17}, !- Handle
  F4 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31c6dd7b-1ebc-452d-86e8-d8e9d8a92c96}, !- Handle
  F4 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1ad6a043-ee31-4078-b4f0-4c0390c4abfd}, !- Handle
  F4 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {31c6dd7b-1ebc-452d-86e8-d8e9d8a92c96}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7d125a2a-0253-4039-a3a7-ed1eef5dde67}, !- Supply Air Fan Name
  {d2db66ba-78f1-4cf1-a237-34a3b6737bfc}, !- Exhaust Air Fan Name
  {a92ea8ea-304d-4bb3-87a1-0d3f299a4a17}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0b5f8a1e-a0ed-4181-acbf-74dab0d8b88e}, !- Air Inlet Node Name
  {29c04533-f23a-438f-bd10-bcad8332e23d}; !- Air Outlet Node Name

OS:Node,
  {83619b88-3dc4-4863-ac94-f450b0f400a7}, !- Handle
  F4 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {84222e78-2690-4f4d-8898-d440f427eaf9}, !- Inlet Port
  {0b5f8a1e-a0ed-4181-acbf-74dab0d8b88e}; !- Outlet Port

OS:Connection,
  {84222e78-2690-4f4d-8898-d440f427eaf9}, !- Handle
  {2d64ae42-bb9c-4fe1-8687-7feb12bbc817}, !- Source Object
  2,                                      !- Outlet Port
  {83619b88-3dc4-4863-ac94-f450b0f400a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5f8a1e-a0ed-4181-acbf-74dab0d8b88e}, !- Handle
  {83619b88-3dc4-4863-ac94-f450b0f400a7}, !- Source Object
  3,                                      !- Outlet Port
  {1ad6a043-ee31-4078-b4f0-4c0390c4abfd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {affc469f-3c8b-4a26-b970-b249ff4d6e16}, !- Handle
  F4 SE Apartment ZN ERV Outlet Air Node, !- Name
  {29c04533-f23a-438f-bd10-bcad8332e23d}, !- Inlet Port
  {ff6f5927-ce27-41a1-9677-ad30d3964dc9}; !- Outlet Port

OS:Connection,
  {ff6f5927-ce27-41a1-9677-ad30d3964dc9}, !- Handle
  {affc469f-3c8b-4a26-b970-b249ff4d6e16}, !- Source Object
  3,                                      !- Outlet Port
  {4850abf6-7a24-4f6d-803e-4a3a22f37728}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {29c04533-f23a-438f-bd10-bcad8332e23d}, !- Handle
  {1ad6a043-ee31-4078-b4f0-4c0390c4abfd}, !- Source Object
  13,                                     !- Outlet Port
  {affc469f-3c8b-4a26-b970-b249ff4d6e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {64cf3f06-e448-4fa6-8e0f-a19b3c5158d7}, !- Handle
  F7 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1cfc5852-5075-492b-85de-09a4996b9060}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bf76897c-8940-4e79-b0a0-e91b33f3406b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1cfc5852-5075-492b-85de-09a4996b9060}, !- Handle
  Fan On Off Power Curve 98,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bf76897c-8940-4e79-b0a0-e91b33f3406b}, !- Handle
  Fan On Off Efficiency Curve 98,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a193755d-50af-4c90-b006-f333f8d19668}, !- Handle
  F7 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {150eeaa8-6ab1-463e-b7c2-983aefc60d1e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {64762928-a902-4d4e-bfab-5f083d0646b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {150eeaa8-6ab1-463e-b7c2-983aefc60d1e}, !- Handle
  Fan On Off Power Curve 99,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {64762928-a902-4d4e-bfab-5f083d0646b1}, !- Handle
  Fan On Off Efficiency Curve 99,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fe12bd3f-8ca2-40de-a8d1-5b5aeaed0d70}, !- Handle
  F7 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8dc0e4fd-df73-4f83-b203-6ff669d4c183}, !- Handle
  F7 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {31a705b9-a070-47e0-a316-6bd909f9a50a}, !- Handle
  F7 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {8dc0e4fd-df73-4f83-b203-6ff669d4c183}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {64cf3f06-e448-4fa6-8e0f-a19b3c5158d7}, !- Supply Air Fan Name
  {a193755d-50af-4c90-b006-f333f8d19668}, !- Exhaust Air Fan Name
  {fe12bd3f-8ca2-40de-a8d1-5b5aeaed0d70}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9e321507-4374-4ead-8df6-dd5095e897c7}, !- Air Inlet Node Name
  {04b2d9e7-8e13-49db-9c43-c195256a659b}; !- Air Outlet Node Name

OS:Node,
  {460e2d81-d47c-4f2c-83f5-5fc225dad771}, !- Handle
  F7 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {a724f24f-1469-462e-b883-0ecbb8e1800c}, !- Inlet Port
  {9e321507-4374-4ead-8df6-dd5095e897c7}; !- Outlet Port

OS:Connection,
  {a724f24f-1469-462e-b883-0ecbb8e1800c}, !- Handle
  {0715dc7d-0439-4298-833f-807bc09ae3e9}, !- Source Object
  2,                                      !- Outlet Port
  {460e2d81-d47c-4f2c-83f5-5fc225dad771}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e321507-4374-4ead-8df6-dd5095e897c7}, !- Handle
  {460e2d81-d47c-4f2c-83f5-5fc225dad771}, !- Source Object
  3,                                      !- Outlet Port
  {31a705b9-a070-47e0-a316-6bd909f9a50a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {92fa3633-b1fe-40b5-bcd0-408802188e61}, !- Handle
  F7 NW Apartment ZN ERV Outlet Air Node, !- Name
  {04b2d9e7-8e13-49db-9c43-c195256a659b}, !- Inlet Port
  {e279df8f-5722-4f00-9c10-daba00f9e771}; !- Outlet Port

OS:Connection,
  {e279df8f-5722-4f00-9c10-daba00f9e771}, !- Handle
  {92fa3633-b1fe-40b5-bcd0-408802188e61}, !- Source Object
  3,                                      !- Outlet Port
  {581de8a8-d26a-4e18-bfb7-a322fb1241e0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {04b2d9e7-8e13-49db-9c43-c195256a659b}, !- Handle
  {31a705b9-a070-47e0-a316-6bd909f9a50a}, !- Source Object
  13,                                     !- Outlet Port
  {92fa3633-b1fe-40b5-bcd0-408802188e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4670ecc7-e5a5-4539-b145-56f7d3db74a5}, !- Handle
  F7 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fc156c7b-7751-471e-a0e7-db6cf11f9b72}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2dd9ea1e-2f17-4c19-bb59-7ef0920291d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fc156c7b-7751-471e-a0e7-db6cf11f9b72}, !- Handle
  Fan On Off Power Curve 100,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2dd9ea1e-2f17-4c19-bb59-7ef0920291d6}, !- Handle
  Fan On Off Efficiency Curve 100,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e232f6dc-1449-46b7-a3e0-e892fb5813b6}, !- Handle
  F7 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {09e1cedb-9cb0-4762-b32d-67571b3edb7c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {aad12bb1-63fb-4d6d-948a-95c0d798f39a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {09e1cedb-9cb0-4762-b32d-67571b3edb7c}, !- Handle
  Fan On Off Power Curve 101,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {aad12bb1-63fb-4d6d-948a-95c0d798f39a}, !- Handle
  Fan On Off Efficiency Curve 101,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {110b1343-7d8b-47df-b2f9-b98ad72ecadf}, !- Handle
  F7 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {e69c688a-0112-4520-b75c-c12c5d2b78f0}, !- Handle
  F7 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {143dd50e-ef86-4a8b-b245-332971b665a3}, !- Handle
  F7 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {e69c688a-0112-4520-b75c-c12c5d2b78f0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4670ecc7-e5a5-4539-b145-56f7d3db74a5}, !- Supply Air Fan Name
  {e232f6dc-1449-46b7-a3e0-e892fb5813b6}, !- Exhaust Air Fan Name
  {110b1343-7d8b-47df-b2f9-b98ad72ecadf}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {47a894f2-f29d-4ed5-af8a-482de208a1e6}, !- Air Inlet Node Name
  {95be3c7b-9be3-442b-b9a8-c5b9809aa565}; !- Air Outlet Node Name

OS:Node,
  {88a65237-38b1-472e-8e1b-46119473fb7d}, !- Handle
  F7 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {9d65b95b-46a7-4298-8d25-84b7e265cc3e}, !- Inlet Port
  {47a894f2-f29d-4ed5-af8a-482de208a1e6}; !- Outlet Port

OS:Connection,
  {9d65b95b-46a7-4298-8d25-84b7e265cc3e}, !- Handle
  {a115db72-fbc0-469f-94e9-c452bc5aad6d}, !- Source Object
  2,                                      !- Outlet Port
  {88a65237-38b1-472e-8e1b-46119473fb7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47a894f2-f29d-4ed5-af8a-482de208a1e6}, !- Handle
  {88a65237-38b1-472e-8e1b-46119473fb7d}, !- Source Object
  3,                                      !- Outlet Port
  {143dd50e-ef86-4a8b-b245-332971b665a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {899ef657-d977-48fd-8e77-6a003ba1c78c}, !- Handle
  F7 SE Apartment ZN ERV Outlet Air Node, !- Name
  {95be3c7b-9be3-442b-b9a8-c5b9809aa565}, !- Inlet Port
  {924fb28f-e530-4370-af19-3a85cb0d7681}; !- Outlet Port

OS:Connection,
  {924fb28f-e530-4370-af19-3a85cb0d7681}, !- Handle
  {899ef657-d977-48fd-8e77-6a003ba1c78c}, !- Source Object
  3,                                      !- Outlet Port
  {e317005c-fa3e-4efd-aea5-074bf8f0ac19}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95be3c7b-9be3-442b-b9a8-c5b9809aa565}, !- Handle
  {143dd50e-ef86-4a8b-b245-332971b665a3}, !- Source Object
  13,                                     !- Outlet Port
  {899ef657-d977-48fd-8e77-6a003ba1c78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fc43c624-53ac-4d92-be35-4324edbd4218}, !- Handle
  F4 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f821338b-3afc-4224-ad9a-89e0ca9c6948}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {edbf39b1-50df-4d5a-ad98-960220a87269}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f821338b-3afc-4224-ad9a-89e0ca9c6948}, !- Handle
  Fan On Off Power Curve 102,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {edbf39b1-50df-4d5a-ad98-960220a87269}, !- Handle
  Fan On Off Efficiency Curve 102,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {21a9e50f-59bf-448b-9c16-06688066e296}, !- Handle
  F4 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {14526da9-59a8-4c22-af8d-1d227fd3901e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {515cb75f-d16b-4855-9d08-e2cad288f7d3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {14526da9-59a8-4c22-af8d-1d227fd3901e}, !- Handle
  Fan On Off Power Curve 103,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {515cb75f-d16b-4855-9d08-e2cad288f7d3}, !- Handle
  Fan On Off Efficiency Curve 103,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {16fd531f-aa10-4663-b839-082d43900752}, !- Handle
  F4 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {51b48a0b-fee8-44d7-a616-d10b6455d296}, !- Handle
  F4 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {ac9db13c-392c-4bf3-84cc-bf18e75dd9a3}, !- Handle
  F4 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {51b48a0b-fee8-44d7-a616-d10b6455d296}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {fc43c624-53ac-4d92-be35-4324edbd4218}, !- Supply Air Fan Name
  {21a9e50f-59bf-448b-9c16-06688066e296}, !- Exhaust Air Fan Name
  {16fd531f-aa10-4663-b839-082d43900752}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {35b5467e-91d0-4470-a0f1-3521491dd05f}, !- Air Inlet Node Name
  {89091e1b-3666-4bbc-ba24-e898b140ee73}; !- Air Outlet Node Name

OS:Node,
  {a546ef15-6711-4524-a4d3-f189b2282501}, !- Handle
  F4 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {0ccdc10b-c714-4eba-8d70-27b224041af3}, !- Inlet Port
  {35b5467e-91d0-4470-a0f1-3521491dd05f}; !- Outlet Port

OS:Connection,
  {0ccdc10b-c714-4eba-8d70-27b224041af3}, !- Handle
  {e69b5ee8-227f-4b36-9a00-43b3e8860cc4}, !- Source Object
  2,                                      !- Outlet Port
  {a546ef15-6711-4524-a4d3-f189b2282501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35b5467e-91d0-4470-a0f1-3521491dd05f}, !- Handle
  {a546ef15-6711-4524-a4d3-f189b2282501}, !- Source Object
  3,                                      !- Outlet Port
  {ac9db13c-392c-4bf3-84cc-bf18e75dd9a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {06e2acd6-9463-41b5-8558-9e3321cf53c5}, !- Handle
  F4 SW Apartment ZN ERV Outlet Air Node, !- Name
  {89091e1b-3666-4bbc-ba24-e898b140ee73}, !- Inlet Port
  {675b32f0-f1a0-4102-bff0-43e854ad2d8a}; !- Outlet Port

OS:Connection,
  {675b32f0-f1a0-4102-bff0-43e854ad2d8a}, !- Handle
  {06e2acd6-9463-41b5-8558-9e3321cf53c5}, !- Source Object
  3,                                      !- Outlet Port
  {8f6280e0-6b5c-46e0-807b-248554026a98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {89091e1b-3666-4bbc-ba24-e898b140ee73}, !- Handle
  {ac9db13c-392c-4bf3-84cc-bf18e75dd9a3}, !- Source Object
  13,                                     !- Outlet Port
  {06e2acd6-9463-41b5-8558-9e3321cf53c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {55959ccf-acf3-4ff4-9bc1-4760cbbb12d4}, !- Handle
  F4 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fa5b8e08-09f5-4a27-bb6b-fc1adddf9552}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {52ae9c61-48b2-4aca-a2ef-e988c5edce16}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fa5b8e08-09f5-4a27-bb6b-fc1adddf9552}, !- Handle
  Fan On Off Power Curve 104,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {52ae9c61-48b2-4aca-a2ef-e988c5edce16}, !- Handle
  Fan On Off Efficiency Curve 104,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f924712c-c98d-4f47-bb9d-d300ed01d05d}, !- Handle
  F4 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8b8a9915-fd32-47b8-b57a-b57a0390fd8a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {95eed3ec-229a-4c8b-8954-49b188fc10f4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8b8a9915-fd32-47b8-b57a-b57a0390fd8a}, !- Handle
  Fan On Off Power Curve 105,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {95eed3ec-229a-4c8b-8954-49b188fc10f4}, !- Handle
  Fan On Off Efficiency Curve 105,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4142b308-8472-4d62-97a5-65e4cef539f5}, !- Handle
  F4 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {ff6ad69f-fe65-4563-8e04-52ef7497610a}, !- Handle
  F4 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f309c7c9-8981-4020-8594-9159fd855fa3}, !- Handle
  F4 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {ff6ad69f-fe65-4563-8e04-52ef7497610a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {55959ccf-acf3-4ff4-9bc1-4760cbbb12d4}, !- Supply Air Fan Name
  {f924712c-c98d-4f47-bb9d-d300ed01d05d}, !- Exhaust Air Fan Name
  {4142b308-8472-4d62-97a5-65e4cef539f5}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {50c3842b-7eca-4dec-97b7-50dd09152631}, !- Air Inlet Node Name
  {42535e58-ea99-4a3d-be53-8e1f6a2e2d17}; !- Air Outlet Node Name

OS:Node,
  {475e8323-29b5-46f3-a124-b53cf2dce9a1}, !- Handle
  F4 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {b730bdc7-7815-4149-a24c-24ed914dfc37}, !- Inlet Port
  {50c3842b-7eca-4dec-97b7-50dd09152631}; !- Outlet Port

OS:Connection,
  {b730bdc7-7815-4149-a24c-24ed914dfc37}, !- Handle
  {2d8c36e9-4e42-4e34-a62f-d3e7e793c2c9}, !- Source Object
  2,                                      !- Outlet Port
  {475e8323-29b5-46f3-a124-b53cf2dce9a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50c3842b-7eca-4dec-97b7-50dd09152631}, !- Handle
  {475e8323-29b5-46f3-a124-b53cf2dce9a1}, !- Source Object
  3,                                      !- Outlet Port
  {f309c7c9-8981-4020-8594-9159fd855fa3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {36236ac8-3340-4b85-bd52-b2b391b9d190}, !- Handle
  F4 NW Apartment ZN ERV Outlet Air Node, !- Name
  {42535e58-ea99-4a3d-be53-8e1f6a2e2d17}, !- Inlet Port
  {789123ca-6f9a-458a-a7a3-28574ea3e5c0}; !- Outlet Port

OS:Connection,
  {789123ca-6f9a-458a-a7a3-28574ea3e5c0}, !- Handle
  {36236ac8-3340-4b85-bd52-b2b391b9d190}, !- Source Object
  3,                                      !- Outlet Port
  {df454895-619f-4471-8257-41fe1fb03c87}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {42535e58-ea99-4a3d-be53-8e1f6a2e2d17}, !- Handle
  {f309c7c9-8981-4020-8594-9159fd855fa3}, !- Source Object
  13,                                     !- Outlet Port
  {36236ac8-3340-4b85-bd52-b2b391b9d190}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aa5e3163-a322-49b9-9f28-c4a38785a72e}, !- Handle
  F3 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {785afa68-d1f8-4488-b783-0f59a55b7aa7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {088fc964-249a-448a-b756-6fb35fb150fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {785afa68-d1f8-4488-b783-0f59a55b7aa7}, !- Handle
  Fan On Off Power Curve 106,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {088fc964-249a-448a-b756-6fb35fb150fc}, !- Handle
  Fan On Off Efficiency Curve 106,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9cdefe94-c761-4b99-b8b1-8ecfe39a30c9}, !- Handle
  F3 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {04b15eae-df1a-4a3c-bef6-d8825d98b6e8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d3aeef43-c1f5-49cb-a38e-9c0bcec4b38c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {04b15eae-df1a-4a3c-bef6-d8825d98b6e8}, !- Handle
  Fan On Off Power Curve 107,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d3aeef43-c1f5-49cb-a38e-9c0bcec4b38c}, !- Handle
  Fan On Off Efficiency Curve 107,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {76e21c69-f886-4830-97f4-60a7538d3c81}, !- Handle
  F3 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {63412ecb-dff2-4bc9-98b4-6685d2b13cd2}, !- Handle
  F3 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7c1e9da1-a0cb-44bc-8459-d7b96420b62e}, !- Handle
  F3 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {63412ecb-dff2-4bc9-98b4-6685d2b13cd2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {aa5e3163-a322-49b9-9f28-c4a38785a72e}, !- Supply Air Fan Name
  {9cdefe94-c761-4b99-b8b1-8ecfe39a30c9}, !- Exhaust Air Fan Name
  {76e21c69-f886-4830-97f4-60a7538d3c81}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d3a06e81-e2f1-413f-bf31-a71d95540993}, !- Air Inlet Node Name
  {1144c20a-5e71-43d6-a828-ce2c59bcc4cc}; !- Air Outlet Node Name

OS:Node,
  {ee8e4b8e-4e37-45e3-9c5c-f3ea5fb8fa97}, !- Handle
  F3 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {c49b7a33-4974-429e-967a-f184915dbc87}, !- Inlet Port
  {d3a06e81-e2f1-413f-bf31-a71d95540993}; !- Outlet Port

OS:Connection,
  {c49b7a33-4974-429e-967a-f184915dbc87}, !- Handle
  {f339fb44-eb4c-4162-b093-1032b8b133a2}, !- Source Object
  2,                                      !- Outlet Port
  {ee8e4b8e-4e37-45e3-9c5c-f3ea5fb8fa97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a06e81-e2f1-413f-bf31-a71d95540993}, !- Handle
  {ee8e4b8e-4e37-45e3-9c5c-f3ea5fb8fa97}, !- Source Object
  3,                                      !- Outlet Port
  {7c1e9da1-a0cb-44bc-8459-d7b96420b62e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e0ad821d-dba6-46d1-b915-5ff5cb3a9446}, !- Handle
  F3 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {1144c20a-5e71-43d6-a828-ce2c59bcc4cc}, !- Inlet Port
  {1c34029b-0349-4440-86cd-eb93db148ca5}; !- Outlet Port

OS:Connection,
  {1c34029b-0349-4440-86cd-eb93db148ca5}, !- Handle
  {e0ad821d-dba6-46d1-b915-5ff5cb3a9446}, !- Source Object
  3,                                      !- Outlet Port
  {12353199-286d-4848-8e10-e0bb31e5dd0f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1144c20a-5e71-43d6-a828-ce2c59bcc4cc}, !- Handle
  {7c1e9da1-a0cb-44bc-8459-d7b96420b62e}, !- Source Object
  13,                                     !- Outlet Port
  {e0ad821d-dba6-46d1-b915-5ff5cb3a9446}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0985edb6-4716-4aa4-ac82-56be7ee5774e}, !- Handle
  F3 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {adca4191-7488-4438-aaf1-be7ffe7b09e2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8b41b565-e9d9-484b-a229-e3bcfd25b37f}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {adca4191-7488-4438-aaf1-be7ffe7b09e2}, !- Handle
  Fan On Off Power Curve 108,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8b41b565-e9d9-484b-a229-e3bcfd25b37f}, !- Handle
  Fan On Off Efficiency Curve 108,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e8440a3a-56dd-4e0a-82bb-4ab2093d235f}, !- Handle
  F3 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {88ad5324-1a5f-46dc-ab9a-8b3e45a0ddf0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {750c6ab7-3b9b-4447-97ed-5a72ca047087}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {88ad5324-1a5f-46dc-ab9a-8b3e45a0ddf0}, !- Handle
  Fan On Off Power Curve 109,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {750c6ab7-3b9b-4447-97ed-5a72ca047087}, !- Handle
  Fan On Off Efficiency Curve 109,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7ca12add-4cd3-46c0-a149-85a9b3bed18c}, !- Handle
  F3 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5a92b290-2c2d-40bb-ad56-6738a586534c}, !- Handle
  F3 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bf0ad4ef-143b-43aa-afd9-3e24df2bfc35}, !- Handle
  F3 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {5a92b290-2c2d-40bb-ad56-6738a586534c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0985edb6-4716-4aa4-ac82-56be7ee5774e}, !- Supply Air Fan Name
  {e8440a3a-56dd-4e0a-82bb-4ab2093d235f}, !- Exhaust Air Fan Name
  {7ca12add-4cd3-46c0-a149-85a9b3bed18c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3cf4a460-29a8-4291-a8e6-8899880c0590}, !- Air Inlet Node Name
  {7c924e34-4881-48f7-ad90-dc71cf71c999}; !- Air Outlet Node Name

OS:Node,
  {d9d2f113-41eb-477a-a4b5-6317ac0d0f6d}, !- Handle
  F3 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {15d6ad7e-bbe2-4189-a9c1-d7747424c4ff}, !- Inlet Port
  {3cf4a460-29a8-4291-a8e6-8899880c0590}; !- Outlet Port

OS:Connection,
  {15d6ad7e-bbe2-4189-a9c1-d7747424c4ff}, !- Handle
  {70b94a60-93ad-4864-870e-4464f8d66074}, !- Source Object
  2,                                      !- Outlet Port
  {d9d2f113-41eb-477a-a4b5-6317ac0d0f6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf4a460-29a8-4291-a8e6-8899880c0590}, !- Handle
  {d9d2f113-41eb-477a-a4b5-6317ac0d0f6d}, !- Source Object
  3,                                      !- Outlet Port
  {bf0ad4ef-143b-43aa-afd9-3e24df2bfc35}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {934a86e3-5e50-46af-97b4-daba85d5ee79}, !- Handle
  F3 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {7c924e34-4881-48f7-ad90-dc71cf71c999}, !- Inlet Port
  {c965fa70-19a1-43de-82d6-b984412c0c8b}; !- Outlet Port

OS:Connection,
  {c965fa70-19a1-43de-82d6-b984412c0c8b}, !- Handle
  {934a86e3-5e50-46af-97b4-daba85d5ee79}, !- Source Object
  3,                                      !- Outlet Port
  {9d95a119-8998-496c-9868-e45dca9eea77}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7c924e34-4881-48f7-ad90-dc71cf71c999}, !- Handle
  {bf0ad4ef-143b-43aa-afd9-3e24df2bfc35}, !- Source Object
  13,                                     !- Outlet Port
  {934a86e3-5e50-46af-97b4-daba85d5ee79}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {df90c067-7e98-4629-a667-cc0c0f1a9513}, !- Handle
  F3 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7f8738b-5833-4ef2-9284-272454da03b0}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76dcb2c0-e05e-429c-a29a-815c87fea914}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7f8738b-5833-4ef2-9284-272454da03b0}, !- Handle
  Fan On Off Power Curve 110,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76dcb2c0-e05e-429c-a29a-815c87fea914}, !- Handle
  Fan On Off Efficiency Curve 110,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7338d139-3099-4096-b5c9-363f38cc8d4b}, !- Handle
  F3 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {25e227ad-3adf-401b-98a4-011482b00d64}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b22c2ba-1cbe-4f43-86aa-8a94861de651}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {25e227ad-3adf-401b-98a4-011482b00d64}, !- Handle
  Fan On Off Power Curve 111,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b22c2ba-1cbe-4f43-86aa-8a94861de651}, !- Handle
  Fan On Off Efficiency Curve 111,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6ef3488a-d70a-43a4-824a-e57ab8b436aa}, !- Handle
  F3 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5248fa1f-2002-4a7a-93a8-9bca9dc786e0}, !- Handle
  F3 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {09a6cc13-03ce-4abb-aed0-030fa841688a}, !- Handle
  F3 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {5248fa1f-2002-4a7a-93a8-9bca9dc786e0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {df90c067-7e98-4629-a667-cc0c0f1a9513}, !- Supply Air Fan Name
  {7338d139-3099-4096-b5c9-363f38cc8d4b}, !- Exhaust Air Fan Name
  {6ef3488a-d70a-43a4-824a-e57ab8b436aa}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6b90c590-b7ea-4f28-aaff-826f3cf17d09}, !- Air Inlet Node Name
  {4b84532c-3ef7-46d5-8ded-275a6d097ec8}; !- Air Outlet Node Name

OS:Node,
  {86bb9e33-ada6-41d6-b9cb-716f15c1a9a4}, !- Handle
  F3 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {91ff8c31-ef1c-41b6-955a-28526e715717}, !- Inlet Port
  {6b90c590-b7ea-4f28-aaff-826f3cf17d09}; !- Outlet Port

OS:Connection,
  {91ff8c31-ef1c-41b6-955a-28526e715717}, !- Handle
  {ae1c315b-5171-4006-a5aa-6a4c0c6093b4}, !- Source Object
  2,                                      !- Outlet Port
  {86bb9e33-ada6-41d6-b9cb-716f15c1a9a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b90c590-b7ea-4f28-aaff-826f3cf17d09}, !- Handle
  {86bb9e33-ada6-41d6-b9cb-716f15c1a9a4}, !- Source Object
  3,                                      !- Outlet Port
  {09a6cc13-03ce-4abb-aed0-030fa841688a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {09092a1f-9857-4cdc-b0b4-ab32310c17ec}, !- Handle
  F3 SE Apartment ZN ERV Outlet Air Node, !- Name
  {4b84532c-3ef7-46d5-8ded-275a6d097ec8}, !- Inlet Port
  {6decbe54-b89b-4142-8241-e63b87d3add3}; !- Outlet Port

OS:Connection,
  {6decbe54-b89b-4142-8241-e63b87d3add3}, !- Handle
  {09092a1f-9857-4cdc-b0b4-ab32310c17ec}, !- Source Object
  3,                                      !- Outlet Port
  {fd37888b-ce6d-423b-b4d4-eb000e7ccf74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4b84532c-3ef7-46d5-8ded-275a6d097ec8}, !- Handle
  {09a6cc13-03ce-4abb-aed0-030fa841688a}, !- Source Object
  13,                                     !- Outlet Port
  {09092a1f-9857-4cdc-b0b4-ab32310c17ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4cd74f68-a678-43c5-8ac8-8a30049c78dd}, !- Handle
  G S1 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d8343e40-0b69-4f47-88ee-a1325a238b61}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f5329c52-aca2-416f-99de-880f93b85878}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d8343e40-0b69-4f47-88ee-a1325a238b61}, !- Handle
  Fan On Off Power Curve 112,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f5329c52-aca2-416f-99de-880f93b85878}, !- Handle
  Fan On Off Efficiency Curve 112,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b1f6df97-b06c-44fe-bc2e-24879524c01a}, !- Handle
  G S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {343a3f6c-c440-404b-9fc0-c4da64ad1397}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32663167-89f0-4bb6-9880-89731aa2fb23}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {343a3f6c-c440-404b-9fc0-c4da64ad1397}, !- Handle
  Fan On Off Power Curve 113,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32663167-89f0-4bb6-9880-89731aa2fb23}, !- Handle
  Fan On Off Efficiency Curve 113,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6623b011-e4b1-49b1-a5d7-09f3cb01c330}, !- Handle
  G S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a98dfa5f-ae53-49f6-83e8-c6f630cc5979}, !- Handle
  G S1 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {fd60514c-3703-49ec-b0f0-37003d20abcd}, !- Handle
  G S1 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a98dfa5f-ae53-49f6-83e8-c6f630cc5979}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4cd74f68-a678-43c5-8ac8-8a30049c78dd}, !- Supply Air Fan Name
  {b1f6df97-b06c-44fe-bc2e-24879524c01a}, !- Exhaust Air Fan Name
  {6623b011-e4b1-49b1-a5d7-09f3cb01c330}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {04753641-dc48-46c6-84d6-6527ce27063d}, !- Air Inlet Node Name
  {e72653c0-2e4c-41f7-9025-45a93a1d18d4}; !- Air Outlet Node Name

OS:Node,
  {debd2a18-30c9-432a-af0f-ced30af0ef93}, !- Handle
  G S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {8f8902df-ddb3-415a-8ef6-b97b85a30096}, !- Inlet Port
  {04753641-dc48-46c6-84d6-6527ce27063d}; !- Outlet Port

OS:Connection,
  {8f8902df-ddb3-415a-8ef6-b97b85a30096}, !- Handle
  {35f056d9-fea7-4ab1-9b51-7bb74f542bc7}, !- Source Object
  2,                                      !- Outlet Port
  {debd2a18-30c9-432a-af0f-ced30af0ef93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04753641-dc48-46c6-84d6-6527ce27063d}, !- Handle
  {debd2a18-30c9-432a-af0f-ced30af0ef93}, !- Source Object
  3,                                      !- Outlet Port
  {fd60514c-3703-49ec-b0f0-37003d20abcd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7eaae2c-a66a-446e-93bf-538c96975ae4}, !- Handle
  G S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {e72653c0-2e4c-41f7-9025-45a93a1d18d4}, !- Inlet Port
  {fc2a8a15-9c38-4c5a-aa87-1b42e61dbb75}; !- Outlet Port

OS:Connection,
  {fc2a8a15-9c38-4c5a-aa87-1b42e61dbb75}, !- Handle
  {f7eaae2c-a66a-446e-93bf-538c96975ae4}, !- Source Object
  3,                                      !- Outlet Port
  {0f00c544-10b9-4d90-b5da-4d9bb9980964}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e72653c0-2e4c-41f7-9025-45a93a1d18d4}, !- Handle
  {fd60514c-3703-49ec-b0f0-37003d20abcd}, !- Source Object
  13,                                     !- Outlet Port
  {f7eaae2c-a66a-446e-93bf-538c96975ae4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {31ab6eb2-70be-4d89-bca2-3d3d4b82f257}, !- Handle
  F7 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a558055-fa3c-40c2-8746-56da799205c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27145010-e190-4aae-8b93-92d341c8ec3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a558055-fa3c-40c2-8746-56da799205c3}, !- Handle
  Fan On Off Power Curve 114,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27145010-e190-4aae-8b93-92d341c8ec3d}, !- Handle
  Fan On Off Efficiency Curve 114,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {12140456-701a-4737-8840-e1507cfc30a6}, !- Handle
  F7 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0ef7f19-b7c9-4560-92ad-61dcaffa7289}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {62c5058c-8ad9-4f04-8a2d-bdd4b81f00b4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0ef7f19-b7c9-4560-92ad-61dcaffa7289}, !- Handle
  Fan On Off Power Curve 115,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {62c5058c-8ad9-4f04-8a2d-bdd4b81f00b4}, !- Handle
  Fan On Off Efficiency Curve 115,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ce03d95a-f0b2-484e-b62c-88c68ff1ad7f}, !- Handle
  F7 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {fd5fe772-d501-484e-9fa4-f6afa46e5ac2}, !- Handle
  F7 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {40fb6799-17f7-48db-9d9f-0c0e87498e31}, !- Handle
  F7 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {fd5fe772-d501-484e-9fa4-f6afa46e5ac2}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {31ab6eb2-70be-4d89-bca2-3d3d4b82f257}, !- Supply Air Fan Name
  {12140456-701a-4737-8840-e1507cfc30a6}, !- Exhaust Air Fan Name
  {ce03d95a-f0b2-484e-b62c-88c68ff1ad7f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {dcd96e6d-202b-4a08-9987-21369557209b}, !- Air Inlet Node Name
  {5899c2fd-d71d-4ffb-8bfc-a178c38b6a40}; !- Air Outlet Node Name

OS:Node,
  {fc7eecb0-4a45-4e1b-904c-81282a450314}, !- Handle
  F7 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {be54a5cc-4900-41d4-b58a-36b3cd345823}, !- Inlet Port
  {dcd96e6d-202b-4a08-9987-21369557209b}; !- Outlet Port

OS:Connection,
  {be54a5cc-4900-41d4-b58a-36b3cd345823}, !- Handle
  {357926b9-825c-425c-be7f-ab4886df7422}, !- Source Object
  2,                                      !- Outlet Port
  {fc7eecb0-4a45-4e1b-904c-81282a450314}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcd96e6d-202b-4a08-9987-21369557209b}, !- Handle
  {fc7eecb0-4a45-4e1b-904c-81282a450314}, !- Source Object
  3,                                      !- Outlet Port
  {40fb6799-17f7-48db-9d9f-0c0e87498e31}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1d26541f-43e4-4fb1-9ccf-3cfa0b1e1aa3}, !- Handle
  F7 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {5899c2fd-d71d-4ffb-8bfc-a178c38b6a40}, !- Inlet Port
  {a6047b7d-52f6-403f-81c2-eb6dfeeddae0}; !- Outlet Port

OS:Connection,
  {a6047b7d-52f6-403f-81c2-eb6dfeeddae0}, !- Handle
  {1d26541f-43e4-4fb1-9ccf-3cfa0b1e1aa3}, !- Source Object
  3,                                      !- Outlet Port
  {769f2792-5a5c-41d5-bffd-b9907f8507f2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5899c2fd-d71d-4ffb-8bfc-a178c38b6a40}, !- Handle
  {40fb6799-17f7-48db-9d9f-0c0e87498e31}, !- Source Object
  13,                                     !- Outlet Port
  {1d26541f-43e4-4fb1-9ccf-3cfa0b1e1aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4805ae43-a8d8-4c3a-95f2-2e2a87c87d0c}, !- Handle
  F2 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {78f4f999-084b-4fe0-9248-79257ac1d145}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {848fab5a-fefd-455c-aeac-503d32e9b088}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {78f4f999-084b-4fe0-9248-79257ac1d145}, !- Handle
  Fan On Off Power Curve 116,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {848fab5a-fefd-455c-aeac-503d32e9b088}, !- Handle
  Fan On Off Efficiency Curve 116,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ed876b3d-4e2f-48ad-afc4-409a2221271c}, !- Handle
  F2 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {365dee1f-4f26-405d-a9fd-8a2ee0e2d084}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32e8111a-765c-47df-8301-7cf5cda21322}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {365dee1f-4f26-405d-a9fd-8a2ee0e2d084}, !- Handle
  Fan On Off Power Curve 117,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32e8111a-765c-47df-8301-7cf5cda21322}, !- Handle
  Fan On Off Efficiency Curve 117,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5a41feae-aabb-48dc-8f15-8089d5a5b1b8}, !- Handle
  F2 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {195abc36-2465-4139-8c0e-9b8eae50ba55}, !- Handle
  F2 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2540a4e3-3433-45da-9524-ef1657c18f96}, !- Handle
  F2 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {195abc36-2465-4139-8c0e-9b8eae50ba55}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4805ae43-a8d8-4c3a-95f2-2e2a87c87d0c}, !- Supply Air Fan Name
  {ed876b3d-4e2f-48ad-afc4-409a2221271c}, !- Exhaust Air Fan Name
  {5a41feae-aabb-48dc-8f15-8089d5a5b1b8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d3611c86-98f8-4857-bb8e-da57529b2f1a}, !- Air Inlet Node Name
  {af5be8ba-d21b-446b-b763-0ed13c06d22f}; !- Air Outlet Node Name

OS:Node,
  {38181ae4-384f-4094-9d85-2c16d61e3f03}, !- Handle
  F2 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {af2288c4-6ec7-48e4-8e85-ee2032e1290c}, !- Inlet Port
  {d3611c86-98f8-4857-bb8e-da57529b2f1a}; !- Outlet Port

OS:Connection,
  {af2288c4-6ec7-48e4-8e85-ee2032e1290c}, !- Handle
  {8d525139-6cc1-482d-b2a8-c770b8d1cf07}, !- Source Object
  2,                                      !- Outlet Port
  {38181ae4-384f-4094-9d85-2c16d61e3f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3611c86-98f8-4857-bb8e-da57529b2f1a}, !- Handle
  {38181ae4-384f-4094-9d85-2c16d61e3f03}, !- Source Object
  3,                                      !- Outlet Port
  {2540a4e3-3433-45da-9524-ef1657c18f96}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e4bf0e30-041b-4143-afae-dfdd275d84b9}, !- Handle
  F2 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {af5be8ba-d21b-446b-b763-0ed13c06d22f}, !- Inlet Port
  {4903feef-7364-496f-92d1-a445b91976c8}; !- Outlet Port

OS:Connection,
  {4903feef-7364-496f-92d1-a445b91976c8}, !- Handle
  {e4bf0e30-041b-4143-afae-dfdd275d84b9}, !- Source Object
  3,                                      !- Outlet Port
  {b97d0672-6948-4428-833d-c6af860adf15}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af5be8ba-d21b-446b-b763-0ed13c06d22f}, !- Handle
  {2540a4e3-3433-45da-9524-ef1657c18f96}, !- Source Object
  13,                                     !- Outlet Port
  {e4bf0e30-041b-4143-afae-dfdd275d84b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {74663870-88bc-4842-b314-a3c75a38f9d5}, !- Handle
  F2 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {93a643bb-9c9b-4257-86b9-b807d62a405d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af652b96-7cfc-48a4-83a6-fc82cc455b83}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {93a643bb-9c9b-4257-86b9-b807d62a405d}, !- Handle
  Fan On Off Power Curve 118,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af652b96-7cfc-48a4-83a6-fc82cc455b83}, !- Handle
  Fan On Off Efficiency Curve 118,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a51f9007-5b51-42cf-bc03-19e9bc335b72}, !- Handle
  F2 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fcfb26b7-964b-438b-b226-f81997ca7953}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d78a321d-09eb-4955-bb91-7322a739423a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fcfb26b7-964b-438b-b226-f81997ca7953}, !- Handle
  Fan On Off Power Curve 119,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d78a321d-09eb-4955-bb91-7322a739423a}, !- Handle
  Fan On Off Efficiency Curve 119,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e3f93fe0-5e32-4f82-a71f-3b6d9a04e48d}, !- Handle
  F2 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9c5f3258-9a1f-4f14-bc2b-42b717f7d480}, !- Handle
  F2 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {bcfc27a6-b381-4f25-9da2-6d3315e8579e}, !- Handle
  F2 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9c5f3258-9a1f-4f14-bc2b-42b717f7d480}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {74663870-88bc-4842-b314-a3c75a38f9d5}, !- Supply Air Fan Name
  {a51f9007-5b51-42cf-bc03-19e9bc335b72}, !- Exhaust Air Fan Name
  {e3f93fe0-5e32-4f82-a71f-3b6d9a04e48d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7cc4267d-8963-41a8-9e89-ee2de41b0be8}, !- Air Inlet Node Name
  {9691c635-17b1-47bc-8914-28d017aad53d}; !- Air Outlet Node Name

OS:Node,
  {765bf7bf-2995-4b9c-8a84-21d2578a5d83}, !- Handle
  F2 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {5ee58168-5df7-4747-9acf-0ab724c241f0}, !- Inlet Port
  {7cc4267d-8963-41a8-9e89-ee2de41b0be8}; !- Outlet Port

OS:Connection,
  {5ee58168-5df7-4747-9acf-0ab724c241f0}, !- Handle
  {f0de8a23-5382-426f-bec7-19f4c977fb97}, !- Source Object
  2,                                      !- Outlet Port
  {765bf7bf-2995-4b9c-8a84-21d2578a5d83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc4267d-8963-41a8-9e89-ee2de41b0be8}, !- Handle
  {765bf7bf-2995-4b9c-8a84-21d2578a5d83}, !- Source Object
  3,                                      !- Outlet Port
  {bcfc27a6-b381-4f25-9da2-6d3315e8579e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ff02d72b-bba6-40da-8a63-e13940246911}, !- Handle
  F2 SW Apartment ZN ERV Outlet Air Node, !- Name
  {9691c635-17b1-47bc-8914-28d017aad53d}, !- Inlet Port
  {642dc77f-1980-4286-813f-7d2be5cc6f12}; !- Outlet Port

OS:Connection,
  {642dc77f-1980-4286-813f-7d2be5cc6f12}, !- Handle
  {ff02d72b-bba6-40da-8a63-e13940246911}, !- Source Object
  3,                                      !- Outlet Port
  {6571683b-3427-47a9-8640-670059cd9d13}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9691c635-17b1-47bc-8914-28d017aad53d}, !- Handle
  {bcfc27a6-b381-4f25-9da2-6d3315e8579e}, !- Source Object
  13,                                     !- Outlet Port
  {ff02d72b-bba6-40da-8a63-e13940246911}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1c48e3ae-0372-4ba9-b5cf-7a5e5f82fec5}, !- Handle
  F6 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8bf9d479-7c47-42f8-928e-02eb0e6be698}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {963c92d0-0e92-44d7-84e0-47f9a9581dd5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8bf9d479-7c47-42f8-928e-02eb0e6be698}, !- Handle
  Fan On Off Power Curve 120,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {963c92d0-0e92-44d7-84e0-47f9a9581dd5}, !- Handle
  Fan On Off Efficiency Curve 120,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8afd18c4-5970-4c9a-9209-372dffcbfc51}, !- Handle
  F6 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8ca8fe19-565f-4b6f-8846-5cb95b0d91c7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {257ddd94-394f-4cc4-97db-c49201fb1a89}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8ca8fe19-565f-4b6f-8846-5cb95b0d91c7}, !- Handle
  Fan On Off Power Curve 121,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {257ddd94-394f-4cc4-97db-c49201fb1a89}, !- Handle
  Fan On Off Efficiency Curve 121,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {e1e575e5-e099-4341-a80f-a1010ff6ffa4}, !- Handle
  F6 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d6b46a84-714d-494f-9500-7f7340af0102}, !- Handle
  F6 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f9cb4879-c67b-462c-9355-53f762b72392}, !- Handle
  F6 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d6b46a84-714d-494f-9500-7f7340af0102}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1c48e3ae-0372-4ba9-b5cf-7a5e5f82fec5}, !- Supply Air Fan Name
  {8afd18c4-5970-4c9a-9209-372dffcbfc51}, !- Exhaust Air Fan Name
  {e1e575e5-e099-4341-a80f-a1010ff6ffa4}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ace66397-c774-4b29-a018-6fca32d9247d}, !- Air Inlet Node Name
  {8c3ad5f7-f9b2-45f1-9625-5d2cf8e58eee}; !- Air Outlet Node Name

OS:Node,
  {6fd9a17e-45cb-480b-8366-37b12fef6e6a}, !- Handle
  F6 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {ad1d5e7b-b4ff-4375-9a52-aab3b227308f}, !- Inlet Port
  {ace66397-c774-4b29-a018-6fca32d9247d}; !- Outlet Port

OS:Connection,
  {ad1d5e7b-b4ff-4375-9a52-aab3b227308f}, !- Handle
  {0d5f3189-7fb8-4173-b2dc-349a060beaff}, !- Source Object
  2,                                      !- Outlet Port
  {6fd9a17e-45cb-480b-8366-37b12fef6e6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ace66397-c774-4b29-a018-6fca32d9247d}, !- Handle
  {6fd9a17e-45cb-480b-8366-37b12fef6e6a}, !- Source Object
  3,                                      !- Outlet Port
  {f9cb4879-c67b-462c-9355-53f762b72392}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {71c0dd63-9cd4-4979-904f-178ea34bb984}, !- Handle
  F6 SE Apartment ZN ERV Outlet Air Node, !- Name
  {8c3ad5f7-f9b2-45f1-9625-5d2cf8e58eee}, !- Inlet Port
  {199a0039-d423-47b6-8152-813ba231669e}; !- Outlet Port

OS:Connection,
  {199a0039-d423-47b6-8152-813ba231669e}, !- Handle
  {71c0dd63-9cd4-4979-904f-178ea34bb984}, !- Source Object
  3,                                      !- Outlet Port
  {2f365ed0-f93d-4340-b0a1-ba1d54bb1e05}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8c3ad5f7-f9b2-45f1-9625-5d2cf8e58eee}, !- Handle
  {f9cb4879-c67b-462c-9355-53f762b72392}, !- Source Object
  13,                                     !- Outlet Port
  {71c0dd63-9cd4-4979-904f-178ea34bb984}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8327a016-777e-4f19-a56d-143d4647c7e1}, !- Handle
  G N1 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f428cfcb-572c-4365-80aa-f8951373d309}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7820e9d3-b065-496f-840e-799c07385486}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f428cfcb-572c-4365-80aa-f8951373d309}, !- Handle
  Fan On Off Power Curve 122,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7820e9d3-b065-496f-840e-799c07385486}, !- Handle
  Fan On Off Efficiency Curve 122,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d81dce28-04fb-4f18-8baa-6215cfe8a067}, !- Handle
  G N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e371f5b1-4f03-4f97-af37-3f1c161219eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59e65741-f59f-4e03-8e63-52985a952a86}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e371f5b1-4f03-4f97-af37-3f1c161219eb}, !- Handle
  Fan On Off Power Curve 123,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59e65741-f59f-4e03-8e63-52985a952a86}, !- Handle
  Fan On Off Efficiency Curve 123,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5a99bfd7-8026-4ad8-99a9-189ae81c57ce}, !- Handle
  G N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9ed99b35-7116-4268-9e10-9a93dd0c7508}, !- Handle
  G N1 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {22fbc9be-8792-4272-b0cd-432b6fdddd51}, !- Handle
  G N1 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9ed99b35-7116-4268-9e10-9a93dd0c7508}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8327a016-777e-4f19-a56d-143d4647c7e1}, !- Supply Air Fan Name
  {d81dce28-04fb-4f18-8baa-6215cfe8a067}, !- Exhaust Air Fan Name
  {5a99bfd7-8026-4ad8-99a9-189ae81c57ce}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0823ce58-fd1f-4d45-a80d-892be7eaa56c}, !- Air Inlet Node Name
  {efc47748-f0e5-41d2-8aba-0118b8bcb107}; !- Air Outlet Node Name

OS:Node,
  {72f59113-fd85-4175-87cf-e34a3e18fa3c}, !- Handle
  G N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {995d1eb3-461e-4dc4-a01f-f8e0d3a30218}, !- Inlet Port
  {0823ce58-fd1f-4d45-a80d-892be7eaa56c}; !- Outlet Port

OS:Connection,
  {995d1eb3-461e-4dc4-a01f-f8e0d3a30218}, !- Handle
  {05c389d4-b7f0-491f-8601-5eea00536a43}, !- Source Object
  2,                                      !- Outlet Port
  {72f59113-fd85-4175-87cf-e34a3e18fa3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0823ce58-fd1f-4d45-a80d-892be7eaa56c}, !- Handle
  {72f59113-fd85-4175-87cf-e34a3e18fa3c}, !- Source Object
  3,                                      !- Outlet Port
  {22fbc9be-8792-4272-b0cd-432b6fdddd51}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e33ac641-1d37-47af-bc16-0889f13747ed}, !- Handle
  G N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {efc47748-f0e5-41d2-8aba-0118b8bcb107}, !- Inlet Port
  {3448f7b2-8528-4c76-a168-cfc494de896e}; !- Outlet Port

OS:Connection,
  {3448f7b2-8528-4c76-a168-cfc494de896e}, !- Handle
  {e33ac641-1d37-47af-bc16-0889f13747ed}, !- Source Object
  3,                                      !- Outlet Port
  {ba99e4e4-2602-4a47-8145-24ca76efdcce}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {efc47748-f0e5-41d2-8aba-0118b8bcb107}, !- Handle
  {22fbc9be-8792-4272-b0cd-432b6fdddd51}, !- Source Object
  13,                                     !- Outlet Port
  {e33ac641-1d37-47af-bc16-0889f13747ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1f65a519-03db-45ac-9c95-c2f25c019dfc}, !- Handle
  F7 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {dcdcaf81-b1f5-4add-b360-bb7a84042326}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ace17df-6235-4454-9b87-966d75b07322}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {dcdcaf81-b1f5-4add-b360-bb7a84042326}, !- Handle
  Fan On Off Power Curve 124,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ace17df-6235-4454-9b87-966d75b07322}, !- Handle
  Fan On Off Efficiency Curve 124,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {924d7764-0350-4044-b01b-59fdae431a93}, !- Handle
  F7 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4263cb83-a26a-4581-816c-6169d4e12e37}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cb0d62c2-fab2-4405-9874-aca57b6c8127}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4263cb83-a26a-4581-816c-6169d4e12e37}, !- Handle
  Fan On Off Power Curve 125,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cb0d62c2-fab2-4405-9874-aca57b6c8127}, !- Handle
  Fan On Off Efficiency Curve 125,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {61e2aba8-19dd-4a52-b86c-43a9be2d0d23}, !- Handle
  F7 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d3a30439-177a-4245-85e8-1999fa9693a9}, !- Handle
  F7 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {55e57f89-7264-44e1-927e-555bbc188e10}, !- Handle
  F7 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d3a30439-177a-4245-85e8-1999fa9693a9}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1f65a519-03db-45ac-9c95-c2f25c019dfc}, !- Supply Air Fan Name
  {924d7764-0350-4044-b01b-59fdae431a93}, !- Exhaust Air Fan Name
  {61e2aba8-19dd-4a52-b86c-43a9be2d0d23}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8c1121e5-5550-4666-ab7b-302b65001c0e}, !- Air Inlet Node Name
  {dd933801-573d-470d-bac8-ba4408fee481}; !- Air Outlet Node Name

OS:Node,
  {1be49fe3-1760-464d-b206-bf2232d750b7}, !- Handle
  F7 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {250194f2-c562-49f0-b8d7-2a5e5f5ed975}, !- Inlet Port
  {8c1121e5-5550-4666-ab7b-302b65001c0e}; !- Outlet Port

OS:Connection,
  {250194f2-c562-49f0-b8d7-2a5e5f5ed975}, !- Handle
  {1ef62341-a36a-4ed0-9340-21cc9a7cafd4}, !- Source Object
  2,                                      !- Outlet Port
  {1be49fe3-1760-464d-b206-bf2232d750b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1121e5-5550-4666-ab7b-302b65001c0e}, !- Handle
  {1be49fe3-1760-464d-b206-bf2232d750b7}, !- Source Object
  3,                                      !- Outlet Port
  {55e57f89-7264-44e1-927e-555bbc188e10}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {63399c39-0700-431b-9da8-a368daa39158}, !- Handle
  F7 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {dd933801-573d-470d-bac8-ba4408fee481}, !- Inlet Port
  {ed862118-9727-4020-be69-42a352ac0c17}; !- Outlet Port

OS:Connection,
  {ed862118-9727-4020-be69-42a352ac0c17}, !- Handle
  {63399c39-0700-431b-9da8-a368daa39158}, !- Source Object
  3,                                      !- Outlet Port
  {cb0f278d-5ac0-4969-b1dc-143f7ce22702}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {dd933801-573d-470d-bac8-ba4408fee481}, !- Handle
  {55e57f89-7264-44e1-927e-555bbc188e10}, !- Source Object
  13,                                     !- Outlet Port
  {63399c39-0700-431b-9da8-a368daa39158}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8badf865-7301-4c9b-8748-b8c2b96fd758}, !- Handle
  F4 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4705e749-24a3-4607-b0ca-c6e2729cfa45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5762a96-00e5-41a5-914a-b9dd1bf1b441}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4705e749-24a3-4607-b0ca-c6e2729cfa45}, !- Handle
  Fan On Off Power Curve 126,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5762a96-00e5-41a5-914a-b9dd1bf1b441}, !- Handle
  Fan On Off Efficiency Curve 126,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {8ef24609-20e6-47b0-a915-74829d3a0739}, !- Handle
  F4 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {516502a0-ab99-4c8f-9a19-e9b7a3d6508a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6cb678f7-f2ef-4e5a-a903-3e2699d8c51d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {516502a0-ab99-4c8f-9a19-e9b7a3d6508a}, !- Handle
  Fan On Off Power Curve 127,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6cb678f7-f2ef-4e5a-a903-3e2699d8c51d}, !- Handle
  Fan On Off Efficiency Curve 127,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4232647e-c90c-47bc-bafb-c2e01f9b4914}, !- Handle
  F4 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {20d1b978-39aa-4cfd-8be9-4ab54afa2a31}, !- Handle
  F4 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d9fdf2cd-9753-474a-a753-d1834d26de30}, !- Handle
  F4 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {20d1b978-39aa-4cfd-8be9-4ab54afa2a31}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8badf865-7301-4c9b-8748-b8c2b96fd758}, !- Supply Air Fan Name
  {8ef24609-20e6-47b0-a915-74829d3a0739}, !- Exhaust Air Fan Name
  {4232647e-c90c-47bc-bafb-c2e01f9b4914}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {803dc891-4371-4735-8179-fe0c0a9ef01a}, !- Air Inlet Node Name
  {bb613f1d-60d8-4028-9b6e-6aa373d1d54c}; !- Air Outlet Node Name

OS:Node,
  {12315463-8edf-4d61-9e6a-8f8b437102ef}, !- Handle
  F4 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {2cf08927-b512-42b9-8a85-43845e952091}, !- Inlet Port
  {803dc891-4371-4735-8179-fe0c0a9ef01a}; !- Outlet Port

OS:Connection,
  {2cf08927-b512-42b9-8a85-43845e952091}, !- Handle
  {5e2e2114-d1e7-49f7-9b2b-8a5ce8a8a6a9}, !- Source Object
  2,                                      !- Outlet Port
  {12315463-8edf-4d61-9e6a-8f8b437102ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803dc891-4371-4735-8179-fe0c0a9ef01a}, !- Handle
  {12315463-8edf-4d61-9e6a-8f8b437102ef}, !- Source Object
  3,                                      !- Outlet Port
  {d9fdf2cd-9753-474a-a753-d1834d26de30}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2d06bf70-c294-4580-b9f1-a4e4f0956b39}, !- Handle
  F4 NE Apartment ZN ERV Outlet Air Node, !- Name
  {bb613f1d-60d8-4028-9b6e-6aa373d1d54c}, !- Inlet Port
  {0b0ecaaa-7f6e-4aa8-b0e6-6ff4b396f3d0}; !- Outlet Port

OS:Connection,
  {0b0ecaaa-7f6e-4aa8-b0e6-6ff4b396f3d0}, !- Handle
  {2d06bf70-c294-4580-b9f1-a4e4f0956b39}, !- Source Object
  3,                                      !- Outlet Port
  {246082ba-feca-4b27-82ca-017561411ecd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb613f1d-60d8-4028-9b6e-6aa373d1d54c}, !- Handle
  {d9fdf2cd-9753-474a-a753-d1834d26de30}, !- Source Object
  13,                                     !- Outlet Port
  {2d06bf70-c294-4580-b9f1-a4e4f0956b39}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {45efc3ce-1892-49e9-9dd3-e1c2d7c9c3a6}, !- Handle
  F8 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7a44392-3675-4b04-b9a8-039941908c4e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bffacafd-ce49-43a4-b3f3-c4c35362ee4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7a44392-3675-4b04-b9a8-039941908c4e}, !- Handle
  Fan On Off Power Curve 128,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bffacafd-ce49-43a4-b3f3-c4c35362ee4b}, !- Handle
  Fan On Off Efficiency Curve 128,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {585259cb-3929-4d00-85bd-379c1ef2d25d}, !- Handle
  F8 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b7e3d5dc-0f43-43ce-8fb3-813fc1645566}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {779f6c02-77f5-4200-b8ac-b0b0abe7ac79}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b7e3d5dc-0f43-43ce-8fb3-813fc1645566}, !- Handle
  Fan On Off Power Curve 129,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {779f6c02-77f5-4200-b8ac-b0b0abe7ac79}, !- Handle
  Fan On Off Efficiency Curve 129,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {81cde2b7-72e7-4ce3-bdb8-a62c13b64aeb}, !- Handle
  F8 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9f792302-d21b-4454-9315-7eaf28d1ed3b}, !- Handle
  F8 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b8ce9314-971b-4360-9432-0e9ee3253945}, !- Handle
  F8 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9f792302-d21b-4454-9315-7eaf28d1ed3b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {45efc3ce-1892-49e9-9dd3-e1c2d7c9c3a6}, !- Supply Air Fan Name
  {585259cb-3929-4d00-85bd-379c1ef2d25d}, !- Exhaust Air Fan Name
  {81cde2b7-72e7-4ce3-bdb8-a62c13b64aeb}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {540ca8a5-efbf-4f72-92d9-1ebcfd6c73ac}, !- Air Inlet Node Name
  {37196b5d-f257-43b0-a23b-667fcca27c9c}; !- Air Outlet Node Name

OS:Node,
  {376eaf5e-bdd6-401a-aacd-4bbfdcf57099}, !- Handle
  F8 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {9576ed3d-241a-4eb5-b908-ecc78cebfeff}, !- Inlet Port
  {540ca8a5-efbf-4f72-92d9-1ebcfd6c73ac}; !- Outlet Port

OS:Connection,
  {9576ed3d-241a-4eb5-b908-ecc78cebfeff}, !- Handle
  {e3afb9d4-2806-45c7-8b1a-76329274fb01}, !- Source Object
  2,                                      !- Outlet Port
  {376eaf5e-bdd6-401a-aacd-4bbfdcf57099}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {540ca8a5-efbf-4f72-92d9-1ebcfd6c73ac}, !- Handle
  {376eaf5e-bdd6-401a-aacd-4bbfdcf57099}, !- Source Object
  3,                                      !- Outlet Port
  {b8ce9314-971b-4360-9432-0e9ee3253945}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b925fd03-59d7-4feb-8bea-f0e1d0cadea2}, !- Handle
  F8 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {37196b5d-f257-43b0-a23b-667fcca27c9c}, !- Inlet Port
  {f29c0c6e-2115-4b91-8132-223322a6b241}; !- Outlet Port

OS:Connection,
  {f29c0c6e-2115-4b91-8132-223322a6b241}, !- Handle
  {b925fd03-59d7-4feb-8bea-f0e1d0cadea2}, !- Source Object
  3,                                      !- Outlet Port
  {47133159-49a4-496b-b4ae-455d4fc385ac}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37196b5d-f257-43b0-a23b-667fcca27c9c}, !- Handle
  {b8ce9314-971b-4360-9432-0e9ee3253945}, !- Source Object
  13,                                     !- Outlet Port
  {b925fd03-59d7-4feb-8bea-f0e1d0cadea2}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6e8578cd-7794-4de0-9da8-155119a42020}, !- Handle
  G NE Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {610c0e7f-9046-4ead-bba1-91ac650cf5e4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {751763d2-791a-43dc-87c9-47dbca21438a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {610c0e7f-9046-4ead-bba1-91ac650cf5e4}, !- Handle
  Fan On Off Power Curve 130,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {751763d2-791a-43dc-87c9-47dbca21438a}, !- Handle
  Fan On Off Efficiency Curve 130,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {eacc923a-182c-4770-8ff0-43bcb3e89664}, !- Handle
  G NE Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {386c04f7-c6f8-402c-8b1b-5da395fb4951}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55fe35e0-a1ce-430b-8d67-b0f80e535777}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {386c04f7-c6f8-402c-8b1b-5da395fb4951}, !- Handle
  Fan On Off Power Curve 131,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55fe35e0-a1ce-430b-8d67-b0f80e535777}, !- Handle
  Fan On Off Efficiency Curve 131,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {6ab99b62-23a7-411f-9fc7-f709cfc01e30}, !- Handle
  G NE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {26111cf0-74e9-4be2-90ab-4e46b4d01a70}, !- Handle
  G NE Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9a75d0dc-9f11-43b4-a7b5-dccc4d2fb3f9}, !- Handle
  G NE Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {26111cf0-74e9-4be2-90ab-4e46b4d01a70}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6e8578cd-7794-4de0-9da8-155119a42020}, !- Supply Air Fan Name
  {eacc923a-182c-4770-8ff0-43bcb3e89664}, !- Exhaust Air Fan Name
  {6ab99b62-23a7-411f-9fc7-f709cfc01e30}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {57d52782-e360-45c2-afda-34440ffa9487}, !- Air Inlet Node Name
  {eefb3a08-4fdb-4385-acb4-7dc30b42e66d}; !- Air Outlet Node Name

OS:Node,
  {70037b66-d2d5-400d-8a0a-6898c7127c20}, !- Handle
  G NE Apartment ZN ERV Inlet Air Node,   !- Name
  {52069079-c06b-49f5-8068-68ea8b26f17a}, !- Inlet Port
  {57d52782-e360-45c2-afda-34440ffa9487}; !- Outlet Port

OS:Connection,
  {52069079-c06b-49f5-8068-68ea8b26f17a}, !- Handle
  {3e7ea877-02d0-4693-9f88-b172b1e6f3ff}, !- Source Object
  2,                                      !- Outlet Port
  {70037b66-d2d5-400d-8a0a-6898c7127c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57d52782-e360-45c2-afda-34440ffa9487}, !- Handle
  {70037b66-d2d5-400d-8a0a-6898c7127c20}, !- Source Object
  3,                                      !- Outlet Port
  {9a75d0dc-9f11-43b4-a7b5-dccc4d2fb3f9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3efa7026-f5db-4e1a-9e20-6b75ae086e46}, !- Handle
  G NE Apartment ZN ERV Outlet Air Node,  !- Name
  {eefb3a08-4fdb-4385-acb4-7dc30b42e66d}, !- Inlet Port
  {8fb77f36-aab5-42b3-a66c-56ad2712d387}; !- Outlet Port

OS:Connection,
  {8fb77f36-aab5-42b3-a66c-56ad2712d387}, !- Handle
  {3efa7026-f5db-4e1a-9e20-6b75ae086e46}, !- Source Object
  3,                                      !- Outlet Port
  {882d7a4c-c60a-41b4-92f8-df182e03c5f8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {eefb3a08-4fdb-4385-acb4-7dc30b42e66d}, !- Handle
  {9a75d0dc-9f11-43b4-a7b5-dccc4d2fb3f9}, !- Source Object
  13,                                     !- Outlet Port
  {3efa7026-f5db-4e1a-9e20-6b75ae086e46}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8566821d-5738-4ec9-9e66-0443a987d9e6}, !- Handle
  M NW Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {90d0c4fe-8aa6-46fd-ab7a-e868372ff07e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a80a6df4-a0f7-40fa-9329-fb79fd7cd4ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {90d0c4fe-8aa6-46fd-ab7a-e868372ff07e}, !- Handle
  Fan On Off Power Curve 132,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a80a6df4-a0f7-40fa-9329-fb79fd7cd4ca}, !- Handle
  Fan On Off Efficiency Curve 132,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {73f95ef9-836b-4f1e-9a05-09baa6a9306c}, !- Handle
  M NW Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {856d64c0-7b2a-44ae-9b75-00a26091feaf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe265c8d-2b9e-4ef5-93a9-c4aa32dcb90e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {856d64c0-7b2a-44ae-9b75-00a26091feaf}, !- Handle
  Fan On Off Power Curve 133,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe265c8d-2b9e-4ef5-93a9-c4aa32dcb90e}, !- Handle
  Fan On Off Efficiency Curve 133,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {53b52d09-1d79-4947-b05e-48a94eb5b4e8}, !- Handle
  M NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8c0a227a-3f13-4946-942b-ca30b16f8c73}, !- Handle
  M NW Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {aadea4ad-4395-4060-8dd5-9b0bac38ee34}, !- Handle
  M NW Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {8c0a227a-3f13-4946-942b-ca30b16f8c73}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8566821d-5738-4ec9-9e66-0443a987d9e6}, !- Supply Air Fan Name
  {73f95ef9-836b-4f1e-9a05-09baa6a9306c}, !- Exhaust Air Fan Name
  {53b52d09-1d79-4947-b05e-48a94eb5b4e8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7915fe72-38ee-417b-86f1-65c70215a1a6}, !- Air Inlet Node Name
  {6ec9eb4a-895d-4623-a654-fa7fa06306fc}; !- Air Outlet Node Name

OS:Node,
  {536e7063-1276-4ba0-bdde-1a2d1793da15}, !- Handle
  M NW Apartment ZN ERV Inlet Air Node,   !- Name
  {fe56a146-139b-456b-a294-b77f64519ae8}, !- Inlet Port
  {7915fe72-38ee-417b-86f1-65c70215a1a6}; !- Outlet Port

OS:Connection,
  {fe56a146-139b-456b-a294-b77f64519ae8}, !- Handle
  {d76b0e93-a726-4246-a43c-bdca942e66f1}, !- Source Object
  2,                                      !- Outlet Port
  {536e7063-1276-4ba0-bdde-1a2d1793da15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7915fe72-38ee-417b-86f1-65c70215a1a6}, !- Handle
  {536e7063-1276-4ba0-bdde-1a2d1793da15}, !- Source Object
  3,                                      !- Outlet Port
  {aadea4ad-4395-4060-8dd5-9b0bac38ee34}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {db625b9a-4776-46ee-a9e1-a65a2efde427}, !- Handle
  M NW Apartment ZN ERV Outlet Air Node,  !- Name
  {6ec9eb4a-895d-4623-a654-fa7fa06306fc}, !- Inlet Port
  {1142a386-28c0-4146-8a4f-9fcd79501f5b}; !- Outlet Port

OS:Connection,
  {1142a386-28c0-4146-8a4f-9fcd79501f5b}, !- Handle
  {db625b9a-4776-46ee-a9e1-a65a2efde427}, !- Source Object
  3,                                      !- Outlet Port
  {a6499479-9ff0-41e1-adc6-82a605d5cbf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6ec9eb4a-895d-4623-a654-fa7fa06306fc}, !- Handle
  {aadea4ad-4395-4060-8dd5-9b0bac38ee34}, !- Source Object
  13,                                     !- Outlet Port
  {db625b9a-4776-46ee-a9e1-a65a2efde427}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {f88ac07b-85cd-4ee9-98bf-35ffd78a7d44}, !- Handle
  M SE Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8a3fb465-d6ad-415c-9ef6-b8c65451c7bc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6cc3df78-d1ba-42d6-9078-830c19f89ad2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8a3fb465-d6ad-415c-9ef6-b8c65451c7bc}, !- Handle
  Fan On Off Power Curve 134,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6cc3df78-d1ba-42d6-9078-830c19f89ad2}, !- Handle
  Fan On Off Efficiency Curve 134,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {95fb6c6e-dd02-4d98-927f-582e6382d29e}, !- Handle
  M SE Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9937f352-901c-416b-9bdb-482d74ca23bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {32618ab3-c452-4dbc-8285-0e50ff256348}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9937f352-901c-416b-9bdb-482d74ca23bf}, !- Handle
  Fan On Off Power Curve 135,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {32618ab3-c452-4dbc-8285-0e50ff256348}, !- Handle
  Fan On Off Efficiency Curve 135,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7d88820e-4118-4a06-8e71-a4a9c56df129}, !- Handle
  M SE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b73ddd8d-48d4-457c-b9b8-d54464b5e3fb}, !- Handle
  M SE Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9c9101ec-eff8-4ff8-b512-c5e2571a1099}, !- Handle
  M SE Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {b73ddd8d-48d4-457c-b9b8-d54464b5e3fb}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {f88ac07b-85cd-4ee9-98bf-35ffd78a7d44}, !- Supply Air Fan Name
  {95fb6c6e-dd02-4d98-927f-582e6382d29e}, !- Exhaust Air Fan Name
  {7d88820e-4118-4a06-8e71-a4a9c56df129}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {028aeb51-5d41-4a1c-a9d1-94cc73f2ea63}, !- Air Inlet Node Name
  {75eee590-1489-4bd9-92c4-43060fbada97}; !- Air Outlet Node Name

OS:Node,
  {385001c4-6f02-40c7-a741-ff35efb53419}, !- Handle
  M SE Apartment ZN ERV Inlet Air Node,   !- Name
  {23eff03a-9f8e-49be-8454-029ea2548105}, !- Inlet Port
  {028aeb51-5d41-4a1c-a9d1-94cc73f2ea63}; !- Outlet Port

OS:Connection,
  {23eff03a-9f8e-49be-8454-029ea2548105}, !- Handle
  {7edf665d-5d29-44bb-8272-8e3adf1ddb82}, !- Source Object
  2,                                      !- Outlet Port
  {385001c4-6f02-40c7-a741-ff35efb53419}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {028aeb51-5d41-4a1c-a9d1-94cc73f2ea63}, !- Handle
  {385001c4-6f02-40c7-a741-ff35efb53419}, !- Source Object
  3,                                      !- Outlet Port
  {9c9101ec-eff8-4ff8-b512-c5e2571a1099}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b3ba433-a406-40fb-b7f5-5b1e2bbff276}, !- Handle
  M SE Apartment ZN ERV Outlet Air Node,  !- Name
  {75eee590-1489-4bd9-92c4-43060fbada97}, !- Inlet Port
  {57d516de-9d34-4091-967f-aabd3fd30e7f}; !- Outlet Port

OS:Connection,
  {57d516de-9d34-4091-967f-aabd3fd30e7f}, !- Handle
  {0b3ba433-a406-40fb-b7f5-5b1e2bbff276}, !- Source Object
  3,                                      !- Outlet Port
  {74cf67de-89c3-4460-9bcb-9bcc9c7c6551}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {75eee590-1489-4bd9-92c4-43060fbada97}, !- Handle
  {9c9101ec-eff8-4ff8-b512-c5e2571a1099}, !- Source Object
  13,                                     !- Outlet Port
  {0b3ba433-a406-40fb-b7f5-5b1e2bbff276}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {63dd7ce6-3628-4100-961c-aef080c48ccb}, !- Handle
  F2 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d891aa3d-ef4d-427e-ab2d-d66724060ec8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27132e8b-4d8e-4d71-b7f7-31addf41f79b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d891aa3d-ef4d-427e-ab2d-d66724060ec8}, !- Handle
  Fan On Off Power Curve 136,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27132e8b-4d8e-4d71-b7f7-31addf41f79b}, !- Handle
  Fan On Off Efficiency Curve 136,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {af6fd0f2-c8a9-403c-8a4e-c162e4780770}, !- Handle
  F2 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3c8ad4f1-f0ec-46ee-aa55-fb51197a0e00}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7626b28e-6683-4829-a773-92909f330758}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3c8ad4f1-f0ec-46ee-aa55-fb51197a0e00}, !- Handle
  Fan On Off Power Curve 137,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7626b28e-6683-4829-a773-92909f330758}, !- Handle
  Fan On Off Efficiency Curve 137,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ea007c15-cffa-4b63-84cc-7aacaaa22a42}, !- Handle
  F2 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {d0cf3dcc-1681-4b45-beb9-52d5203861b7}, !- Handle
  F2 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9494d3fb-544b-4693-ada3-ad475aa620ca}, !- Handle
  F2 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {d0cf3dcc-1681-4b45-beb9-52d5203861b7}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {63dd7ce6-3628-4100-961c-aef080c48ccb}, !- Supply Air Fan Name
  {af6fd0f2-c8a9-403c-8a4e-c162e4780770}, !- Exhaust Air Fan Name
  {ea007c15-cffa-4b63-84cc-7aacaaa22a42}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4e63f193-5745-4e26-b935-3aac3c4953b3}, !- Air Inlet Node Name
  {3be284b5-c408-4950-9764-3d60191ec2a9}; !- Air Outlet Node Name

OS:Node,
  {e651b279-f800-407a-aa0f-1396cccd6f72}, !- Handle
  F2 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {98deaeaf-26ed-41d8-8284-82e3dca2988d}, !- Inlet Port
  {4e63f193-5745-4e26-b935-3aac3c4953b3}; !- Outlet Port

OS:Connection,
  {98deaeaf-26ed-41d8-8284-82e3dca2988d}, !- Handle
  {a35eace8-6e6e-45b7-b4c0-30eda17d81f3}, !- Source Object
  2,                                      !- Outlet Port
  {e651b279-f800-407a-aa0f-1396cccd6f72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e63f193-5745-4e26-b935-3aac3c4953b3}, !- Handle
  {e651b279-f800-407a-aa0f-1396cccd6f72}, !- Source Object
  3,                                      !- Outlet Port
  {9494d3fb-544b-4693-ada3-ad475aa620ca}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f35f58fb-9336-4884-a7e6-bf826c5a2a92}, !- Handle
  F2 NW Apartment ZN ERV Outlet Air Node, !- Name
  {3be284b5-c408-4950-9764-3d60191ec2a9}, !- Inlet Port
  {f5829552-7cd3-4bc1-9d34-c27706e19c73}; !- Outlet Port

OS:Connection,
  {f5829552-7cd3-4bc1-9d34-c27706e19c73}, !- Handle
  {f35f58fb-9336-4884-a7e6-bf826c5a2a92}, !- Source Object
  3,                                      !- Outlet Port
  {d90f7e80-c18e-4e44-85ba-07d67c85c391}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3be284b5-c408-4950-9764-3d60191ec2a9}, !- Handle
  {9494d3fb-544b-4693-ada3-ad475aa620ca}, !- Source Object
  13,                                     !- Outlet Port
  {f35f58fb-9336-4884-a7e6-bf826c5a2a92}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d71c1b04-8ba7-45dc-b50f-e35ab7cb01a2}, !- Handle
  G N2 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {d47c95e5-f8a2-413a-a462-698959833887}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51eb1c16-b839-4b32-865d-a781c4345e9a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {d47c95e5-f8a2-413a-a462-698959833887}, !- Handle
  Fan On Off Power Curve 138,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51eb1c16-b839-4b32-865d-a781c4345e9a}, !- Handle
  Fan On Off Efficiency Curve 138,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {48a40939-a4fc-4ea2-9c38-12ff28f55a6d}, !- Handle
  G N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {651ea130-526b-4352-a9b2-05c643de8cd1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8fcfd478-e095-440b-b0b8-0e090bae1608}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {651ea130-526b-4352-a9b2-05c643de8cd1}, !- Handle
  Fan On Off Power Curve 139,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8fcfd478-e095-440b-b0b8-0e090bae1608}, !- Handle
  Fan On Off Efficiency Curve 139,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2cde0c7f-2fdb-4cdc-8a50-1c197e331348}, !- Handle
  G N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {50edb9d1-3f60-4836-8f60-51944191187b}, !- Handle
  G N2 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
