  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e23ac3f0-89cc-4407-8080-4121ba414569}, !- Handle
  G N2 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {50edb9d1-3f60-4836-8f60-51944191187b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d71c1b04-8ba7-45dc-b50f-e35ab7cb01a2}, !- Supply Air Fan Name
  {48a40939-a4fc-4ea2-9c38-12ff28f55a6d}, !- Exhaust Air Fan Name
  {2cde0c7f-2fdb-4cdc-8a50-1c197e331348}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9c5f7422-dafa-4878-ad2c-bba9fadf0a55}, !- Air Inlet Node Name
  {d2a22f7b-0131-4029-893a-6fd88c056397}; !- Air Outlet Node Name

OS:Node,
  {2217fbd6-15e4-4833-b9ee-7dc62a65fd1a}, !- Handle
  G N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {afdeb7ea-e2c0-4bd5-98a3-1ba448407d7e}, !- Inlet Port
  {9c5f7422-dafa-4878-ad2c-bba9fadf0a55}; !- Outlet Port

OS:Connection,
  {afdeb7ea-e2c0-4bd5-98a3-1ba448407d7e}, !- Handle
  {3e99360f-3d60-4f15-95d5-71f9b4707149}, !- Source Object
  2,                                      !- Outlet Port
  {2217fbd6-15e4-4833-b9ee-7dc62a65fd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5f7422-dafa-4878-ad2c-bba9fadf0a55}, !- Handle
  {2217fbd6-15e4-4833-b9ee-7dc62a65fd1a}, !- Source Object
  3,                                      !- Outlet Port
  {e23ac3f0-89cc-4407-8080-4121ba414569}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d50ca1a1-72de-4849-875e-9f3ad45cae91}, !- Handle
  G N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {d2a22f7b-0131-4029-893a-6fd88c056397}, !- Inlet Port
  {149020fb-e733-41b4-8255-024c0ac86907}; !- Outlet Port

OS:Connection,
  {149020fb-e733-41b4-8255-024c0ac86907}, !- Handle
  {d50ca1a1-72de-4849-875e-9f3ad45cae91}, !- Source Object
  3,                                      !- Outlet Port
  {3b58752e-89a9-41e0-9250-01204f96a568}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2a22f7b-0131-4029-893a-6fd88c056397}, !- Handle
  {e23ac3f0-89cc-4407-8080-4121ba414569}, !- Source Object
  13,                                     !- Outlet Port
  {d50ca1a1-72de-4849-875e-9f3ad45cae91}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {313fce6c-aa23-41cc-9f3a-354005206578}, !- Handle
  F4 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3dc76005-5103-44e9-b677-6b1a25c27e2f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b8eb1067-f922-475c-857f-370a6565785c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3dc76005-5103-44e9-b677-6b1a25c27e2f}, !- Handle
  Fan On Off Power Curve 140,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b8eb1067-f922-475c-857f-370a6565785c}, !- Handle
  Fan On Off Efficiency Curve 140,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {45fbfe38-101c-4ed9-b0b3-300820effce9}, !- Handle
  F4 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1fd69eee-144b-48b2-b56a-7b77b2fe39f2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {804fa20b-145c-4728-affb-86ad0b65ac91}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1fd69eee-144b-48b2-b56a-7b77b2fe39f2}, !- Handle
  Fan On Off Power Curve 141,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {804fa20b-145c-4728-affb-86ad0b65ac91}, !- Handle
  Fan On Off Efficiency Curve 141,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b740d67a-2e92-48e7-8417-224030876d3b}, !- Handle
  F4 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9390e46b-79ac-46bd-9359-d30fa1e80f45}, !- Handle
  F4 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {509b5132-d5cd-4543-aecd-c0b88f39d5bc}, !- Handle
  F4 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9390e46b-79ac-46bd-9359-d30fa1e80f45}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {313fce6c-aa23-41cc-9f3a-354005206578}, !- Supply Air Fan Name
  {45fbfe38-101c-4ed9-b0b3-300820effce9}, !- Exhaust Air Fan Name
  {b740d67a-2e92-48e7-8417-224030876d3b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7c6b00c1-21ac-4850-bbec-780ea6cd8aa1}, !- Air Inlet Node Name
  {2b433935-cb29-433b-8a36-e54dfab6de5f}; !- Air Outlet Node Name

OS:Node,
  {a7ea59f8-3648-40fb-b53b-bad5c3c56731}, !- Handle
  F4 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {49c3cd20-1b8c-4fa6-b4c2-802f25e3c820}, !- Inlet Port
  {7c6b00c1-21ac-4850-bbec-780ea6cd8aa1}; !- Outlet Port

OS:Connection,
  {49c3cd20-1b8c-4fa6-b4c2-802f25e3c820}, !- Handle
  {fe6a62b5-b474-47f9-8607-8ee56194d9d4}, !- Source Object
  2,                                      !- Outlet Port
  {a7ea59f8-3648-40fb-b53b-bad5c3c56731}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c6b00c1-21ac-4850-bbec-780ea6cd8aa1}, !- Handle
  {a7ea59f8-3648-40fb-b53b-bad5c3c56731}, !- Source Object
  3,                                      !- Outlet Port
  {509b5132-d5cd-4543-aecd-c0b88f39d5bc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7bdc9d28-f427-40ac-bd3b-c472563e1f2c}, !- Handle
  F4 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {2b433935-cb29-433b-8a36-e54dfab6de5f}, !- Inlet Port
  {a313a6b0-e0d7-4370-8e5b-31638044645f}; !- Outlet Port

OS:Connection,
  {a313a6b0-e0d7-4370-8e5b-31638044645f}, !- Handle
  {7bdc9d28-f427-40ac-bd3b-c472563e1f2c}, !- Source Object
  3,                                      !- Outlet Port
  {63602392-d28f-4002-8039-08867ed4bebf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2b433935-cb29-433b-8a36-e54dfab6de5f}, !- Handle
  {509b5132-d5cd-4543-aecd-c0b88f39d5bc}, !- Source Object
  13,                                     !- Outlet Port
  {7bdc9d28-f427-40ac-bd3b-c472563e1f2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6a74c85d-45d9-40e4-b8b7-7ff370c2df45}, !- Handle
  F3 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f64d0818-35d1-4fbe-b43a-e184d08101eb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {af226cac-c047-4117-95e4-06ea6b4dab7a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f64d0818-35d1-4fbe-b43a-e184d08101eb}, !- Handle
  Fan On Off Power Curve 142,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {af226cac-c047-4117-95e4-06ea6b4dab7a}, !- Handle
  Fan On Off Efficiency Curve 142,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {74270888-90b1-48b0-8aae-ec3252e37520}, !- Handle
  F3 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b0963872-690d-4495-85b7-6c05d32b1816}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6107858-f82f-4cc6-90ec-420211bde165}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b0963872-690d-4495-85b7-6c05d32b1816}, !- Handle
  Fan On Off Power Curve 143,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6107858-f82f-4cc6-90ec-420211bde165}, !- Handle
  Fan On Off Efficiency Curve 143,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8e6ec5b7-035f-40db-b9b9-b8c292158b4e}, !- Handle
  F3 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c5971b09-942d-48c2-bf5f-4454dbb2fd1b}, !- Handle
  F3 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {354285ed-2310-48d8-847f-ff71b3d2dbad}, !- Handle
  F3 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {c5971b09-942d-48c2-bf5f-4454dbb2fd1b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6a74c85d-45d9-40e4-b8b7-7ff370c2df45}, !- Supply Air Fan Name
  {74270888-90b1-48b0-8aae-ec3252e37520}, !- Exhaust Air Fan Name
  {8e6ec5b7-035f-40db-b9b9-b8c292158b4e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c62bef8e-0563-47d4-8c12-44a1f1bd2533}, !- Air Inlet Node Name
  {206d4f2f-a58e-4e86-86d1-bf042cc70da4}; !- Air Outlet Node Name

OS:Node,
  {128c705e-626f-40ee-86cf-78499c63cf8c}, !- Handle
  F3 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {9ee4fd1c-ae88-4d39-965f-d2fcf705ead0}, !- Inlet Port
  {c62bef8e-0563-47d4-8c12-44a1f1bd2533}; !- Outlet Port

OS:Connection,
  {9ee4fd1c-ae88-4d39-965f-d2fcf705ead0}, !- Handle
  {e5692636-1354-4751-b17d-4f3b15d683ab}, !- Source Object
  2,                                      !- Outlet Port
  {128c705e-626f-40ee-86cf-78499c63cf8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c62bef8e-0563-47d4-8c12-44a1f1bd2533}, !- Handle
  {128c705e-626f-40ee-86cf-78499c63cf8c}, !- Source Object
  3,                                      !- Outlet Port
  {354285ed-2310-48d8-847f-ff71b3d2dbad}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5487d666-9da2-4748-a503-0fb5fc3f6e04}, !- Handle
  F3 NE Apartment ZN ERV Outlet Air Node, !- Name
  {206d4f2f-a58e-4e86-86d1-bf042cc70da4}, !- Inlet Port
  {43bd25d4-34cd-4cdd-801d-4ff971afbb3f}; !- Outlet Port

OS:Connection,
  {43bd25d4-34cd-4cdd-801d-4ff971afbb3f}, !- Handle
  {5487d666-9da2-4748-a503-0fb5fc3f6e04}, !- Source Object
  3,                                      !- Outlet Port
  {1d91c7e8-3dd2-4f1f-9c6d-90b8fd9425cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {206d4f2f-a58e-4e86-86d1-bf042cc70da4}, !- Handle
  {354285ed-2310-48d8-847f-ff71b3d2dbad}, !- Source Object
  13,                                     !- Outlet Port
  {5487d666-9da2-4748-a503-0fb5fc3f6e04}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4f10e51f-dea8-40bb-9a8c-db1d5ececd47}, !- Handle
  F2 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {538cb13d-9237-460f-9fd0-19a86a536346}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {49039da6-fe35-4ea8-9a71-587477cdbc40}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {538cb13d-9237-460f-9fd0-19a86a536346}, !- Handle
  Fan On Off Power Curve 144,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {49039da6-fe35-4ea8-9a71-587477cdbc40}, !- Handle
  Fan On Off Efficiency Curve 144,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {cc9dcbc1-beb7-46f9-9c5b-03fbbaa282ba}, !- Handle
  F2 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b27c7fcf-a6e8-4f6c-8652-a064f9a0de91}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2e45577-a50a-4530-9e49-b79ecf08d664}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b27c7fcf-a6e8-4f6c-8652-a064f9a0de91}, !- Handle
  Fan On Off Power Curve 145,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2e45577-a50a-4530-9e49-b79ecf08d664}, !- Handle
  Fan On Off Efficiency Curve 145,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7e6c639f-8e3b-4a8c-aab1-99cdadfe46f1}, !- Handle
  F2 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {73ce17ea-b78c-4090-821c-62e46153f764}, !- Handle
  F2 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d4bc4749-c979-4e69-8c4c-3aab79408399}, !- Handle
  F2 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {73ce17ea-b78c-4090-821c-62e46153f764}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4f10e51f-dea8-40bb-9a8c-db1d5ececd47}, !- Supply Air Fan Name
  {cc9dcbc1-beb7-46f9-9c5b-03fbbaa282ba}, !- Exhaust Air Fan Name
  {7e6c639f-8e3b-4a8c-aab1-99cdadfe46f1}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d3fa1cfb-bc9d-4e82-9915-17ba1a85b34e}, !- Air Inlet Node Name
  {2544d16f-6b44-4878-bdc5-f6cba8b6f5d9}; !- Air Outlet Node Name

OS:Node,
  {52814553-cb97-4e94-81aa-b3b3cfb436e9}, !- Handle
  F2 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {10687b11-988f-4eab-9226-774ea69c5bfd}, !- Inlet Port
  {d3fa1cfb-bc9d-4e82-9915-17ba1a85b34e}; !- Outlet Port

OS:Connection,
  {10687b11-988f-4eab-9226-774ea69c5bfd}, !- Handle
  {eaf2411f-210e-49ce-861e-18d800a92224}, !- Source Object
  2,                                      !- Outlet Port
  {52814553-cb97-4e94-81aa-b3b3cfb436e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3fa1cfb-bc9d-4e82-9915-17ba1a85b34e}, !- Handle
  {52814553-cb97-4e94-81aa-b3b3cfb436e9}, !- Source Object
  3,                                      !- Outlet Port
  {d4bc4749-c979-4e69-8c4c-3aab79408399}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {831c216b-dac8-4d98-b7ee-b9b7a6aaab63}, !- Handle
  F2 NE Apartment ZN ERV Outlet Air Node, !- Name
  {2544d16f-6b44-4878-bdc5-f6cba8b6f5d9}, !- Inlet Port
  {5c967576-962d-467d-8a93-defce21dce50}; !- Outlet Port

OS:Connection,
  {5c967576-962d-467d-8a93-defce21dce50}, !- Handle
  {831c216b-dac8-4d98-b7ee-b9b7a6aaab63}, !- Source Object
  3,                                      !- Outlet Port
  {e467a0c9-1c92-4b7f-9027-73900604676d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2544d16f-6b44-4878-bdc5-f6cba8b6f5d9}, !- Handle
  {d4bc4749-c979-4e69-8c4c-3aab79408399}, !- Source Object
  13,                                     !- Outlet Port
  {831c216b-dac8-4d98-b7ee-b9b7a6aaab63}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aa330e99-f2c6-4623-80ab-b8195ea9e715}, !- Handle
  F8 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9337fae9-1e83-45d0-895e-75dc2ef98021}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {33bc920b-daad-4750-b1a4-39a0fae26ed1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9337fae9-1e83-45d0-895e-75dc2ef98021}, !- Handle
  Fan On Off Power Curve 146,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {33bc920b-daad-4750-b1a4-39a0fae26ed1}, !- Handle
  Fan On Off Efficiency Curve 146,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {9512e79f-9468-4782-bcbc-52fb1c0bb1e9}, !- Handle
  F8 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {02e9b602-974a-460b-afaf-3b08c7c758e7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {76c9a031-aa70-4a4c-a621-03f2c5d5a1d6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {02e9b602-974a-460b-afaf-3b08c7c758e7}, !- Handle
  Fan On Off Power Curve 147,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {76c9a031-aa70-4a4c-a621-03f2c5d5a1d6}, !- Handle
  Fan On Off Efficiency Curve 147,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {82f4d466-0627-4ab5-b69b-40c3d103344e}, !- Handle
  F8 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {43cbe3a7-6ebc-4243-9aa5-7433cdff8f88}, !- Handle
  F8 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7bb38f06-6e4d-4de6-aa61-696bc31f735b}, !- Handle
  F8 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {43cbe3a7-6ebc-4243-9aa5-7433cdff8f88}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {aa330e99-f2c6-4623-80ab-b8195ea9e715}, !- Supply Air Fan Name
  {9512e79f-9468-4782-bcbc-52fb1c0bb1e9}, !- Exhaust Air Fan Name
  {82f4d466-0627-4ab5-b69b-40c3d103344e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {534cf88b-b28c-4fad-9223-8b890ac91a07}, !- Air Inlet Node Name
  {930a80b9-7e8c-446a-bdef-0fd960a23199}; !- Air Outlet Node Name

OS:Node,
  {39f53b02-c6e6-40d2-943c-b8bcdb161f33}, !- Handle
  F8 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {8eb24a87-b9c8-4f96-9397-52d9f7d9081e}, !- Inlet Port
  {534cf88b-b28c-4fad-9223-8b890ac91a07}; !- Outlet Port

OS:Connection,
  {8eb24a87-b9c8-4f96-9397-52d9f7d9081e}, !- Handle
  {b198ffa2-024d-4bd9-b04b-f94a3548571a}, !- Source Object
  2,                                      !- Outlet Port
  {39f53b02-c6e6-40d2-943c-b8bcdb161f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {534cf88b-b28c-4fad-9223-8b890ac91a07}, !- Handle
  {39f53b02-c6e6-40d2-943c-b8bcdb161f33}, !- Source Object
  3,                                      !- Outlet Port
  {7bb38f06-6e4d-4de6-aa61-696bc31f735b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d5e6cee5-ea9c-4d2e-9928-edaec8b5714b}, !- Handle
  F8 SE Apartment ZN ERV Outlet Air Node, !- Name
  {930a80b9-7e8c-446a-bdef-0fd960a23199}, !- Inlet Port
  {891d9274-1056-445f-af22-8005d50769bf}; !- Outlet Port

OS:Connection,
  {891d9274-1056-445f-af22-8005d50769bf}, !- Handle
  {d5e6cee5-ea9c-4d2e-9928-edaec8b5714b}, !- Source Object
  3,                                      !- Outlet Port
  {fa509619-8c82-49c7-895a-5aded85a0de1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {930a80b9-7e8c-446a-bdef-0fd960a23199}, !- Handle
  {7bb38f06-6e4d-4de6-aa61-696bc31f735b}, !- Source Object
  13,                                     !- Outlet Port
  {d5e6cee5-ea9c-4d2e-9928-edaec8b5714b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {67d7beaa-9933-438a-8da4-021aec5f2e75}, !- Handle
  F3 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c9595345-a5dd-426a-8ae3-0b5e782067dc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d98da5bb-a11f-45f4-b27b-a768254848da}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c9595345-a5dd-426a-8ae3-0b5e782067dc}, !- Handle
  Fan On Off Power Curve 148,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d98da5bb-a11f-45f4-b27b-a768254848da}, !- Handle
  Fan On Off Efficiency Curve 148,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {605e5860-b69b-4271-b749-f99656e02c4c}, !- Handle
  F3 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {671faec7-809b-480d-850e-6ed2052458b8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {40890a30-a32a-436c-97ba-d697a80912c4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {671faec7-809b-480d-850e-6ed2052458b8}, !- Handle
  Fan On Off Power Curve 149,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {40890a30-a32a-436c-97ba-d697a80912c4}, !- Handle
  Fan On Off Efficiency Curve 149,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a891c0f2-1748-4413-b6b6-47a1e03652cd}, !- Handle
  F3 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8b3a0959-8f15-457c-a48e-f248da2c9ad1}, !- Handle
  F3 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {15525e76-1f73-4372-9a37-83405df505eb}, !- Handle
  F3 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {8b3a0959-8f15-457c-a48e-f248da2c9ad1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {67d7beaa-9933-438a-8da4-021aec5f2e75}, !- Supply Air Fan Name
  {605e5860-b69b-4271-b749-f99656e02c4c}, !- Exhaust Air Fan Name
  {a891c0f2-1748-4413-b6b6-47a1e03652cd}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b3cf23bb-cb82-4f94-8aa8-b5a127622b4b}, !- Air Inlet Node Name
  {62c92946-a1ab-4651-bd5c-06017ccad532}; !- Air Outlet Node Name

OS:Node,
  {8a42cc5b-e974-4e36-9f11-0d9c5d10250e}, !- Handle
  F3 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {7ae17d90-3ca2-4e76-8b13-f0becd7ee61f}, !- Inlet Port
  {b3cf23bb-cb82-4f94-8aa8-b5a127622b4b}; !- Outlet Port

OS:Connection,
  {7ae17d90-3ca2-4e76-8b13-f0becd7ee61f}, !- Handle
  {8ffc09e5-5351-41f3-ac75-da2b00591c2a}, !- Source Object
  2,                                      !- Outlet Port
  {8a42cc5b-e974-4e36-9f11-0d9c5d10250e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3cf23bb-cb82-4f94-8aa8-b5a127622b4b}, !- Handle
  {8a42cc5b-e974-4e36-9f11-0d9c5d10250e}, !- Source Object
  3,                                      !- Outlet Port
  {15525e76-1f73-4372-9a37-83405df505eb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3b9f8ab8-bd49-451c-84ef-2916d02eef2e}, !- Handle
  F3 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {62c92946-a1ab-4651-bd5c-06017ccad532}, !- Inlet Port
  {8ba8f73d-fa75-4dd5-aa01-302e7f7e008d}; !- Outlet Port

OS:Connection,
  {8ba8f73d-fa75-4dd5-aa01-302e7f7e008d}, !- Handle
  {3b9f8ab8-bd49-451c-84ef-2916d02eef2e}, !- Source Object
  3,                                      !- Outlet Port
  {5622f8d7-9f7a-464a-a37d-68ef60963210}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {62c92946-a1ab-4651-bd5c-06017ccad532}, !- Handle
  {15525e76-1f73-4372-9a37-83405df505eb}, !- Source Object
  13,                                     !- Outlet Port
  {3b9f8ab8-bd49-451c-84ef-2916d02eef2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {86aa8c9d-a313-445d-9145-d125a267fb11}, !- Handle
  M S2 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7899dcea-1d2a-4d0b-a213-c2aa6ad475be}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {27804651-9398-478c-8fe0-e792b7d9b8db}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7899dcea-1d2a-4d0b-a213-c2aa6ad475be}, !- Handle
  Fan On Off Power Curve 150,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {27804651-9398-478c-8fe0-e792b7d9b8db}, !- Handle
  Fan On Off Efficiency Curve 150,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {652f94ff-3fd6-4f2e-911d-7673bdbf2e3e}, !- Handle
  M S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {22afc474-d568-4586-9d6f-59ad20295d6e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2d8e2e21-6f24-45e4-aed9-e6cb25ea4ca6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {22afc474-d568-4586-9d6f-59ad20295d6e}, !- Handle
  Fan On Off Power Curve 151,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2d8e2e21-6f24-45e4-aed9-e6cb25ea4ca6}, !- Handle
  Fan On Off Efficiency Curve 151,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {25042580-4736-4fbb-a130-cfbec3617afc}, !- Handle
  M S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {3a996b68-1ec6-4826-9879-94b3abdb2569}, !- Handle
  M S2 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c38e6cb6-3a8d-4197-8f70-30f49178881a}, !- Handle
  M S2 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {3a996b68-1ec6-4826-9879-94b3abdb2569}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {86aa8c9d-a313-445d-9145-d125a267fb11}, !- Supply Air Fan Name
  {652f94ff-3fd6-4f2e-911d-7673bdbf2e3e}, !- Exhaust Air Fan Name
  {25042580-4736-4fbb-a130-cfbec3617afc}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {134a01bc-4fdf-4387-ba88-1850335919b4}, !- Air Inlet Node Name
  {ef36f4b7-dbaf-4fa2-99fd-1a3757f8636a}; !- Air Outlet Node Name

OS:Node,
  {85f0ae1c-c956-45a5-8838-3de67326c020}, !- Handle
  M S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {99da7ac5-cb5b-4759-8208-8f4bca8c304b}, !- Inlet Port
  {134a01bc-4fdf-4387-ba88-1850335919b4}; !- Outlet Port

OS:Connection,
  {99da7ac5-cb5b-4759-8208-8f4bca8c304b}, !- Handle
  {37d7c7f7-92fa-4b11-8708-a5e2c25845f4}, !- Source Object
  2,                                      !- Outlet Port
  {85f0ae1c-c956-45a5-8838-3de67326c020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {134a01bc-4fdf-4387-ba88-1850335919b4}, !- Handle
  {85f0ae1c-c956-45a5-8838-3de67326c020}, !- Source Object
  3,                                      !- Outlet Port
  {c38e6cb6-3a8d-4197-8f70-30f49178881a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6b3eb582-4961-4612-b6f6-ebfc5b03a390}, !- Handle
  M S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {ef36f4b7-dbaf-4fa2-99fd-1a3757f8636a}, !- Inlet Port
  {8257453e-0f3d-4f97-82ba-e0fd1ff50455}; !- Outlet Port

OS:Connection,
  {8257453e-0f3d-4f97-82ba-e0fd1ff50455}, !- Handle
  {6b3eb582-4961-4612-b6f6-ebfc5b03a390}, !- Source Object
  3,                                      !- Outlet Port
  {63d53216-9ae8-4db0-ba65-f8da8e0d106b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ef36f4b7-dbaf-4fa2-99fd-1a3757f8636a}, !- Handle
  {c38e6cb6-3a8d-4197-8f70-30f49178881a}, !- Source Object
  13,                                     !- Outlet Port
  {6b3eb582-4961-4612-b6f6-ebfc5b03a390}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {90ca657a-1b25-4026-826e-d9c049012176}, !- Handle
  F8 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bef97dfc-cc0b-4074-a6ab-f55c9b478aa1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e67812a7-64d3-4a5d-a107-78a4d20331ec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bef97dfc-cc0b-4074-a6ab-f55c9b478aa1}, !- Handle
  Fan On Off Power Curve 152,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e67812a7-64d3-4a5d-a107-78a4d20331ec}, !- Handle
  Fan On Off Efficiency Curve 152,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {24b8547a-a030-4a60-85fe-6fd2e0065d53}, !- Handle
  F8 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {41879606-821d-4954-86da-00a2d1561c78}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69dc6e99-8f99-4514-b52d-acf12aac3e7b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {41879606-821d-4954-86da-00a2d1561c78}, !- Handle
  Fan On Off Power Curve 153,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69dc6e99-8f99-4514-b52d-acf12aac3e7b}, !- Handle
  Fan On Off Efficiency Curve 153,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {89b68868-c552-47d9-aac8-608af491c5ed}, !- Handle
  F8 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {664ae291-e6bb-4c8f-bddc-60cb4c525312}, !- Handle
  F8 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1a54c655-94a7-48c1-9448-33530ceec0f2}, !- Handle
  F8 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {664ae291-e6bb-4c8f-bddc-60cb4c525312}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {90ca657a-1b25-4026-826e-d9c049012176}, !- Supply Air Fan Name
  {24b8547a-a030-4a60-85fe-6fd2e0065d53}, !- Exhaust Air Fan Name
  {89b68868-c552-47d9-aac8-608af491c5ed}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3581cecb-a1bf-4f69-ad4c-feb027841c52}, !- Air Inlet Node Name
  {d79b3900-5ebf-4f19-9bf2-f37b0cc9915e}; !- Air Outlet Node Name

OS:Node,
  {6edf178c-b066-4149-ba6b-fd92fed0d4b6}, !- Handle
  F8 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {e64ad190-0967-45dd-8d5f-222c48dee0ce}, !- Inlet Port
  {3581cecb-a1bf-4f69-ad4c-feb027841c52}; !- Outlet Port

OS:Connection,
  {e64ad190-0967-45dd-8d5f-222c48dee0ce}, !- Handle
  {087ab050-e252-4ec2-9002-68bcdfeffdd5}, !- Source Object
  2,                                      !- Outlet Port
  {6edf178c-b066-4149-ba6b-fd92fed0d4b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3581cecb-a1bf-4f69-ad4c-feb027841c52}, !- Handle
  {6edf178c-b066-4149-ba6b-fd92fed0d4b6}, !- Source Object
  3,                                      !- Outlet Port
  {1a54c655-94a7-48c1-9448-33530ceec0f2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d9a2874d-f124-416a-b8fd-004cba6a7331}, !- Handle
  F8 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {d79b3900-5ebf-4f19-9bf2-f37b0cc9915e}, !- Inlet Port
  {09614a19-0e20-4d84-b76b-f02f7d166016}; !- Outlet Port

OS:Connection,
  {09614a19-0e20-4d84-b76b-f02f7d166016}, !- Handle
  {d9a2874d-f124-416a-b8fd-004cba6a7331}, !- Source Object
  3,                                      !- Outlet Port
  {032b3a5c-87ab-4cb1-9e49-39f0a9c94920}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d79b3900-5ebf-4f19-9bf2-f37b0cc9915e}, !- Handle
  {1a54c655-94a7-48c1-9448-33530ceec0f2}, !- Source Object
  13,                                     !- Outlet Port
  {d9a2874d-f124-416a-b8fd-004cba6a7331}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {929ad4b1-b4f9-438f-83f0-8e6eef8d39a0}, !- Handle
  G NW Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {437b05ea-fc88-4b85-a6e3-2427d48be076}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3f0d1695-da85-4f1b-aabd-f92a4c24a0ea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {437b05ea-fc88-4b85-a6e3-2427d48be076}, !- Handle
  Fan On Off Power Curve 154,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3f0d1695-da85-4f1b-aabd-f92a4c24a0ea}, !- Handle
  Fan On Off Efficiency Curve 154,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {92affc20-4463-45cb-b9d5-11b60fa64bb5}, !- Handle
  G NW Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b9b55531-590c-4673-9ba4-ba90b762ca26}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f426baca-e502-4cdb-8bd8-9d7d98de2010}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b9b55531-590c-4673-9ba4-ba90b762ca26}, !- Handle
  Fan On Off Power Curve 155,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f426baca-e502-4cdb-8bd8-9d7d98de2010}, !- Handle
  Fan On Off Efficiency Curve 155,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {52a08797-41eb-44b2-a511-cc37a0558f4f}, !- Handle
  G NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {78efcd61-3f3a-4bd9-bf82-6ebbf36a1b9c}, !- Handle
  G NW Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {13cdb067-68f2-4ced-9b22-6ec7b093187f}, !- Handle
  G NW Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {78efcd61-3f3a-4bd9-bf82-6ebbf36a1b9c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {929ad4b1-b4f9-438f-83f0-8e6eef8d39a0}, !- Supply Air Fan Name
  {92affc20-4463-45cb-b9d5-11b60fa64bb5}, !- Exhaust Air Fan Name
  {52a08797-41eb-44b2-a511-cc37a0558f4f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {90203706-e80b-4829-9e6c-979ffdfb5fe7}, !- Air Inlet Node Name
  {9dfafd28-14dc-436d-b8ee-ecb967e8ece5}; !- Air Outlet Node Name

OS:Node,
  {02843df3-e7d7-4dfd-b847-0451bf76dcaf}, !- Handle
  G NW Apartment ZN ERV Inlet Air Node,   !- Name
  {1114bd66-23b7-4e2c-a5d8-3c51e2aad9a4}, !- Inlet Port
  {90203706-e80b-4829-9e6c-979ffdfb5fe7}; !- Outlet Port

OS:Connection,
  {1114bd66-23b7-4e2c-a5d8-3c51e2aad9a4}, !- Handle
  {24e31729-4b5a-4cd5-b772-cfcc309eace3}, !- Source Object
  2,                                      !- Outlet Port
  {02843df3-e7d7-4dfd-b847-0451bf76dcaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90203706-e80b-4829-9e6c-979ffdfb5fe7}, !- Handle
  {02843df3-e7d7-4dfd-b847-0451bf76dcaf}, !- Source Object
  3,                                      !- Outlet Port
  {13cdb067-68f2-4ced-9b22-6ec7b093187f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {98f8f518-0d9b-4120-a1d5-1fff3e8f4845}, !- Handle
  G NW Apartment ZN ERV Outlet Air Node,  !- Name
  {9dfafd28-14dc-436d-b8ee-ecb967e8ece5}, !- Inlet Port
  {e00a91a0-3196-4710-992f-a8fcad6eea89}; !- Outlet Port

OS:Connection,
  {e00a91a0-3196-4710-992f-a8fcad6eea89}, !- Handle
  {98f8f518-0d9b-4120-a1d5-1fff3e8f4845}, !- Source Object
  3,                                      !- Outlet Port
  {2318e041-f43b-4f0f-9707-279e1bfbadb8}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9dfafd28-14dc-436d-b8ee-ecb967e8ece5}, !- Handle
  {13cdb067-68f2-4ced-9b22-6ec7b093187f}, !- Source Object
  13,                                     !- Outlet Port
  {98f8f518-0d9b-4120-a1d5-1fff3e8f4845}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {95342cf7-416f-4447-9174-79477c7b606d}, !- Handle
  G S2 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4da7017d-f058-43ee-9360-8b707e01d02b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {062de9a4-7516-4dd0-ab6b-96ad951aa743}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4da7017d-f058-43ee-9360-8b707e01d02b}, !- Handle
  Fan On Off Power Curve 156,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {062de9a4-7516-4dd0-ab6b-96ad951aa743}, !- Handle
  Fan On Off Efficiency Curve 156,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5e9696b4-b5bd-4452-96bb-7ce870b66b0c}, !- Handle
  G S2 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1e3dce44-b3a2-4148-bd46-4e532459264e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {02523752-4368-4253-9d85-eeeb3f323060}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1e3dce44-b3a2-4148-bd46-4e532459264e}, !- Handle
  Fan On Off Power Curve 157,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {02523752-4368-4253-9d85-eeeb3f323060}, !- Handle
  Fan On Off Efficiency Curve 157,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5f7d1451-0774-4ce9-a8ff-66151d55613d}, !- Handle
  G S2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {78e3021b-e13c-45e5-87f4-229e148e0e8e}, !- Handle
  G S2 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3f9417a6-8f78-4bf6-b307-4f860c7bef78}, !- Handle
  G S2 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {78e3021b-e13c-45e5-87f4-229e148e0e8e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {95342cf7-416f-4447-9174-79477c7b606d}, !- Supply Air Fan Name
  {5e9696b4-b5bd-4452-96bb-7ce870b66b0c}, !- Exhaust Air Fan Name
  {5f7d1451-0774-4ce9-a8ff-66151d55613d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {096a2381-40ff-4258-b803-92c5bf9705b8}, !- Air Inlet Node Name
  {498834ed-7c33-4881-b2cc-1318b54e982c}; !- Air Outlet Node Name

OS:Node,
  {1720b1ac-f3db-412d-8f2b-6ec20558e6ba}, !- Handle
  G S2 Apartment ZN ERV Inlet Air Node,   !- Name
  {33c1aeef-47cf-4cf4-9ef0-b01007f04eaa}, !- Inlet Port
  {096a2381-40ff-4258-b803-92c5bf9705b8}; !- Outlet Port

OS:Connection,
  {33c1aeef-47cf-4cf4-9ef0-b01007f04eaa}, !- Handle
  {fddcad71-aa6e-4a64-9898-743d5680ce98}, !- Source Object
  2,                                      !- Outlet Port
  {1720b1ac-f3db-412d-8f2b-6ec20558e6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {096a2381-40ff-4258-b803-92c5bf9705b8}, !- Handle
  {1720b1ac-f3db-412d-8f2b-6ec20558e6ba}, !- Source Object
  3,                                      !- Outlet Port
  {3f9417a6-8f78-4bf6-b307-4f860c7bef78}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0c9aebf-e8d2-4c00-8aa4-417d8ab7a7ff}, !- Handle
  G S2 Apartment ZN ERV Outlet Air Node,  !- Name
  {498834ed-7c33-4881-b2cc-1318b54e982c}, !- Inlet Port
  {a54b7d25-8784-4816-8c9e-9bad606bebb4}; !- Outlet Port

OS:Connection,
  {a54b7d25-8784-4816-8c9e-9bad606bebb4}, !- Handle
  {b0c9aebf-e8d2-4c00-8aa4-417d8ab7a7ff}, !- Source Object
  3,                                      !- Outlet Port
  {21d3ae41-52e4-481c-b9a8-065346e98942}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {498834ed-7c33-4881-b2cc-1318b54e982c}, !- Handle
  {3f9417a6-8f78-4bf6-b307-4f860c7bef78}, !- Source Object
  13,                                     !- Outlet Port
  {b0c9aebf-e8d2-4c00-8aa4-417d8ab7a7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ff5d4b63-7def-426e-bd64-9ca7959ec2f8}, !- Handle
  F7 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e27aa1b5-58b4-4e7b-bc6d-bab712351b46}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5210e95e-609d-49b6-ace0-0b26b19829ca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e27aa1b5-58b4-4e7b-bc6d-bab712351b46}, !- Handle
  Fan On Off Power Curve 158,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5210e95e-609d-49b6-ace0-0b26b19829ca}, !- Handle
  Fan On Off Efficiency Curve 158,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1c7a6320-a240-4ebf-9519-a193ee4dd797}, !- Handle
  F7 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {84c94505-d652-49bf-9f4c-524a51eae8ad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {51de2810-6bd2-4c1d-9220-e0e1b157a3fc}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {84c94505-d652-49bf-9f4c-524a51eae8ad}, !- Handle
  Fan On Off Power Curve 159,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {51de2810-6bd2-4c1d-9220-e0e1b157a3fc}, !- Handle
  Fan On Off Efficiency Curve 159,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3eb54b7e-3757-435a-aa44-8d5eba858601}, !- Handle
  F7 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f76b6912-926e-4253-a7a9-815beb63c704}, !- Handle
  F7 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {5892e644-3a93-4ecf-98e5-c844fa376405}, !- Handle
  F7 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {f76b6912-926e-4253-a7a9-815beb63c704}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ff5d4b63-7def-426e-bd64-9ca7959ec2f8}, !- Supply Air Fan Name
  {1c7a6320-a240-4ebf-9519-a193ee4dd797}, !- Exhaust Air Fan Name
  {3eb54b7e-3757-435a-aa44-8d5eba858601}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {6b17b1ec-b6cc-40ab-9cac-d626f3a906d2}, !- Air Inlet Node Name
  {67c02efb-c0ee-4ee5-bfc6-57a3fae82ac5}; !- Air Outlet Node Name

OS:Node,
  {994a802b-c99b-4f3a-b7a3-2abeacc7f3a5}, !- Handle
  F7 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {10ca74d8-66d7-4dc6-8fff-b0b65cffb517}, !- Inlet Port
  {6b17b1ec-b6cc-40ab-9cac-d626f3a906d2}; !- Outlet Port

OS:Connection,
  {10ca74d8-66d7-4dc6-8fff-b0b65cffb517}, !- Handle
  {2a667e10-1cef-43d0-a2a3-2b80aef89813}, !- Source Object
  2,                                      !- Outlet Port
  {994a802b-c99b-4f3a-b7a3-2abeacc7f3a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b17b1ec-b6cc-40ab-9cac-d626f3a906d2}, !- Handle
  {994a802b-c99b-4f3a-b7a3-2abeacc7f3a5}, !- Source Object
  3,                                      !- Outlet Port
  {5892e644-3a93-4ecf-98e5-c844fa376405}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee047ed7-d5d0-4551-986f-8a2a36f6eb2b}, !- Handle
  F7 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {67c02efb-c0ee-4ee5-bfc6-57a3fae82ac5}, !- Inlet Port
  {82163402-c406-4782-ae6c-8785c4b806de}; !- Outlet Port

OS:Connection,
  {82163402-c406-4782-ae6c-8785c4b806de}, !- Handle
  {ee047ed7-d5d0-4551-986f-8a2a36f6eb2b}, !- Source Object
  3,                                      !- Outlet Port
  {70b339c4-6110-474a-880a-3775e9d0be1b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {67c02efb-c0ee-4ee5-bfc6-57a3fae82ac5}, !- Handle
  {5892e644-3a93-4ecf-98e5-c844fa376405}, !- Source Object
  13,                                     !- Outlet Port
  {ee047ed7-d5d0-4551-986f-8a2a36f6eb2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d5b97696-4323-4e29-a536-5e7d32e8ac3c}, !- Handle
  F2 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b07a1073-beb9-416a-aa3c-2f450ecc55c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0c08d800-964d-4ac7-91c4-28e480718f42}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b07a1073-beb9-416a-aa3c-2f450ecc55c3}, !- Handle
  Fan On Off Power Curve 160,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0c08d800-964d-4ac7-91c4-28e480718f42}, !- Handle
  Fan On Off Efficiency Curve 160,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {befba9b8-4425-4478-8f8d-d65f60a475a5}, !- Handle
  F2 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {40dce428-8c26-4d70-8850-9980249a270c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f6d3ef83-9204-4b1f-b3d1-57a3f0b5c347}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {40dce428-8c26-4d70-8850-9980249a270c}, !- Handle
  Fan On Off Power Curve 161,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f6d3ef83-9204-4b1f-b3d1-57a3f0b5c347}, !- Handle
  Fan On Off Efficiency Curve 161,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a8b53bf2-7840-4a19-a9c4-063e5bd22957}, !- Handle
  F2 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {bcf1d576-dd37-439c-9a47-d57150c03637}, !- Handle
  F2 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {50f71ac9-af17-4490-8132-48b4ee67e795}, !- Handle
  F2 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {bcf1d576-dd37-439c-9a47-d57150c03637}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d5b97696-4323-4e29-a536-5e7d32e8ac3c}, !- Supply Air Fan Name
  {befba9b8-4425-4478-8f8d-d65f60a475a5}, !- Exhaust Air Fan Name
  {a8b53bf2-7840-4a19-a9c4-063e5bd22957}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {1112599c-77dc-45bb-8ccf-c31b22b4c388}, !- Air Inlet Node Name
  {f0027527-1cca-4d1d-910b-deedb78dae6a}; !- Air Outlet Node Name

OS:Node,
  {6a9c8298-6bd2-451b-8963-a4ce8e37a910}, !- Handle
  F2 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {5fb5bec3-9761-41fe-9f20-e09a408d707b}, !- Inlet Port
  {1112599c-77dc-45bb-8ccf-c31b22b4c388}; !- Outlet Port

OS:Connection,
  {5fb5bec3-9761-41fe-9f20-e09a408d707b}, !- Handle
  {b1dcafe9-fd36-4449-aadd-d25b3d85b5ed}, !- Source Object
  2,                                      !- Outlet Port
  {6a9c8298-6bd2-451b-8963-a4ce8e37a910}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1112599c-77dc-45bb-8ccf-c31b22b4c388}, !- Handle
  {6a9c8298-6bd2-451b-8963-a4ce8e37a910}, !- Source Object
  3,                                      !- Outlet Port
  {50f71ac9-af17-4490-8132-48b4ee67e795}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {468cdf65-a54b-47e3-be55-8a5a621882a4}, !- Handle
  F2 SE Apartment ZN ERV Outlet Air Node, !- Name
  {f0027527-1cca-4d1d-910b-deedb78dae6a}, !- Inlet Port
  {1eab893a-6056-4c25-b2c3-c79db0ae0e44}; !- Outlet Port

OS:Connection,
  {1eab893a-6056-4c25-b2c3-c79db0ae0e44}, !- Handle
  {468cdf65-a54b-47e3-be55-8a5a621882a4}, !- Source Object
  3,                                      !- Outlet Port
  {72136c3b-6011-45ec-81a8-859e65680361}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f0027527-1cca-4d1d-910b-deedb78dae6a}, !- Handle
  {50f71ac9-af17-4490-8132-48b4ee67e795}, !- Source Object
  13,                                     !- Outlet Port
  {468cdf65-a54b-47e3-be55-8a5a621882a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {71dd316b-258d-4b65-a2b8-2ed7fd3bd04b}, !- Handle
  F2 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2e8f802e-e111-4506-9045-50ae195d9e65}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {12f79ced-9e06-4427-aa1d-3f26b7afa0a7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2e8f802e-e111-4506-9045-50ae195d9e65}, !- Handle
  Fan On Off Power Curve 162,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {12f79ced-9e06-4427-aa1d-3f26b7afa0a7}, !- Handle
  Fan On Off Efficiency Curve 162,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {af692895-97bd-4a16-a13d-ea7f5254ce3a}, !- Handle
  F2 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ab8df719-9c11-4b2f-9e9d-ed326f1ec21c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e710bed5-34cc-438a-a72a-68012b08e555}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ab8df719-9c11-4b2f-9e9d-ed326f1ec21c}, !- Handle
  Fan On Off Power Curve 163,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e710bed5-34cc-438a-a72a-68012b08e555}, !- Handle
  Fan On Off Efficiency Curve 163,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {863c81fb-3e61-4870-9e2a-faf2e7cd6b2c}, !- Handle
  F2 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {31fc31ff-f308-440a-8b75-64fc05567abf}, !- Handle
  F2 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1fe2aac2-fe0f-4767-84d3-9734c66244db}, !- Handle
  F2 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {31fc31ff-f308-440a-8b75-64fc05567abf}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {71dd316b-258d-4b65-a2b8-2ed7fd3bd04b}, !- Supply Air Fan Name
  {af692895-97bd-4a16-a13d-ea7f5254ce3a}, !- Exhaust Air Fan Name
  {863c81fb-3e61-4870-9e2a-faf2e7cd6b2c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {ef08e72d-2198-4e1d-819a-add40ce1996b}, !- Air Inlet Node Name
  {8f487e8d-2239-4c48-8bb8-613677b22f4a}; !- Air Outlet Node Name

OS:Node,
  {b4938226-082c-4593-86d4-cb697b2cda2c}, !- Handle
  F2 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {63f18aa1-3516-470b-bac5-cc204606af6e}, !- Inlet Port
  {ef08e72d-2198-4e1d-819a-add40ce1996b}; !- Outlet Port

OS:Connection,
  {63f18aa1-3516-470b-bac5-cc204606af6e}, !- Handle
  {f41817b8-84ab-4eec-ade9-3f5b1cc9a105}, !- Source Object
  2,                                      !- Outlet Port
  {b4938226-082c-4593-86d4-cb697b2cda2c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef08e72d-2198-4e1d-819a-add40ce1996b}, !- Handle
  {b4938226-082c-4593-86d4-cb697b2cda2c}, !- Source Object
  3,                                      !- Outlet Port
  {1fe2aac2-fe0f-4767-84d3-9734c66244db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {030ce419-6b40-4bb6-8365-1c0496f7ae6a}, !- Handle
  F2 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {8f487e8d-2239-4c48-8bb8-613677b22f4a}, !- Inlet Port
  {9239396f-0b02-4748-82c0-020dd7925955}; !- Outlet Port

OS:Connection,
  {9239396f-0b02-4748-82c0-020dd7925955}, !- Handle
  {030ce419-6b40-4bb6-8365-1c0496f7ae6a}, !- Source Object
  3,                                      !- Outlet Port
  {c89d6633-c3f0-476e-a020-1d7cf3a3dee1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8f487e8d-2239-4c48-8bb8-613677b22f4a}, !- Handle
  {1fe2aac2-fe0f-4767-84d3-9734c66244db}, !- Source Object
  13,                                     !- Outlet Port
  {030ce419-6b40-4bb6-8365-1c0496f7ae6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {84c69c48-c1e5-4b09-b4af-b3dddc1028a2}, !- Handle
  F3 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f755b4e-8dfd-419f-8604-f100f2f8e5bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {6d4867f2-48b8-47cb-ac1a-33628bf80b33}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f755b4e-8dfd-419f-8604-f100f2f8e5bf}, !- Handle
  Fan On Off Power Curve 164,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {6d4867f2-48b8-47cb-ac1a-33628bf80b33}, !- Handle
  Fan On Off Efficiency Curve 164,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {355e0704-c24c-447e-b85f-9369e6cb7d8c}, !- Handle
  F3 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9069a481-f392-4eef-8bed-e05b45428033}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {140f839b-1309-4b98-a887-65d30a6533b2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9069a481-f392-4eef-8bed-e05b45428033}, !- Handle
  Fan On Off Power Curve 165,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {140f839b-1309-4b98-a887-65d30a6533b2}, !- Handle
  Fan On Off Efficiency Curve 165,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {567bc058-1ae9-40a7-a6a4-5d79894d7329}, !- Handle
  F3 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6fffef13-5746-485b-af25-d0acd20228dc}, !- Handle
  F3 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2460c804-89eb-4f11-ad03-1362ad907651}, !- Handle
  F3 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {6fffef13-5746-485b-af25-d0acd20228dc}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {84c69c48-c1e5-4b09-b4af-b3dddc1028a2}, !- Supply Air Fan Name
  {355e0704-c24c-447e-b85f-9369e6cb7d8c}, !- Exhaust Air Fan Name
  {567bc058-1ae9-40a7-a6a4-5d79894d7329}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {46dfb17a-086b-4734-8a41-f7fb5ad29bc0}, !- Air Inlet Node Name
  {a676c71a-d6d1-49d1-9376-b30d6b11d4c3}; !- Air Outlet Node Name

OS:Node,
  {d4af7f4f-3265-482f-905b-ff48b66f0346}, !- Handle
  F3 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {aedcb2f1-052c-422a-ae51-444590b74529}, !- Inlet Port
  {46dfb17a-086b-4734-8a41-f7fb5ad29bc0}; !- Outlet Port

OS:Connection,
  {aedcb2f1-052c-422a-ae51-444590b74529}, !- Handle
  {ed40e63c-8db7-4ea3-81e3-ad56ed0f2b4b}, !- Source Object
  2,                                      !- Outlet Port
  {d4af7f4f-3265-482f-905b-ff48b66f0346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46dfb17a-086b-4734-8a41-f7fb5ad29bc0}, !- Handle
  {d4af7f4f-3265-482f-905b-ff48b66f0346}, !- Source Object
  3,                                      !- Outlet Port
  {2460c804-89eb-4f11-ad03-1362ad907651}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ca07942a-9ada-403e-840f-57f8dccb1162}, !- Handle
  F3 SW Apartment ZN ERV Outlet Air Node, !- Name
  {a676c71a-d6d1-49d1-9376-b30d6b11d4c3}, !- Inlet Port
  {e2262d2d-804c-44a3-900c-8ae38c107b1e}; !- Outlet Port

OS:Connection,
  {e2262d2d-804c-44a3-900c-8ae38c107b1e}, !- Handle
  {ca07942a-9ada-403e-840f-57f8dccb1162}, !- Source Object
  3,                                      !- Outlet Port
  {0fd55a11-068b-43f7-9f94-edebd65d8807}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a676c71a-d6d1-49d1-9376-b30d6b11d4c3}, !- Handle
  {2460c804-89eb-4f11-ad03-1362ad907651}, !- Source Object
  13,                                     !- Outlet Port
  {ca07942a-9ada-403e-840f-57f8dccb1162}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {98c61869-7a30-4505-a37e-38b5d1e989c5}, !- Handle
  F9 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {646b745e-f1a9-4164-bac5-fa1e4846518c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {99736ad7-a97f-410b-aaea-ad7be467ea45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {646b745e-f1a9-4164-bac5-fa1e4846518c}, !- Handle
  Fan On Off Power Curve 166,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {99736ad7-a97f-410b-aaea-ad7be467ea45}, !- Handle
  Fan On Off Efficiency Curve 166,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7010dad7-a2c2-466b-9bde-7ac8fe37fe1b}, !- Handle
  F9 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c0db8ea3-3d3b-40e2-94bc-27d28d4ad122}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea52529f-f56c-4389-b2fa-7759388209f5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c0db8ea3-3d3b-40e2-94bc-27d28d4ad122}, !- Handle
  Fan On Off Power Curve 167,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea52529f-f56c-4389-b2fa-7759388209f5}, !- Handle
  Fan On Off Efficiency Curve 167,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {52d0345a-5769-4fed-b403-bc54c85ac6ac}, !- Handle
  F9 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {53b1a627-85de-4fb6-8f10-7875173b9647}, !- Handle
  F9 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f7a87073-6eee-43be-8b75-9b2117cf7bb2}, !- Handle
  F9 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {53b1a627-85de-4fb6-8f10-7875173b9647}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {98c61869-7a30-4505-a37e-38b5d1e989c5}, !- Supply Air Fan Name
  {7010dad7-a2c2-466b-9bde-7ac8fe37fe1b}, !- Exhaust Air Fan Name
  {52d0345a-5769-4fed-b403-bc54c85ac6ac}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2ca72c35-9a5d-45fa-8079-084372c54892}, !- Air Inlet Node Name
  {d2239147-d543-4694-a780-7f408397ac3d}; !- Air Outlet Node Name

OS:Node,
  {7cc30674-0ffa-4857-8722-da7e75254293}, !- Handle
  F9 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {0c23a3ae-b222-4672-851c-7b245eedf6d7}, !- Inlet Port
  {2ca72c35-9a5d-45fa-8079-084372c54892}; !- Outlet Port

OS:Connection,
  {0c23a3ae-b222-4672-851c-7b245eedf6d7}, !- Handle
  {bf93108b-f48a-443b-94cb-9e4fe6c30a06}, !- Source Object
  2,                                      !- Outlet Port
  {7cc30674-0ffa-4857-8722-da7e75254293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ca72c35-9a5d-45fa-8079-084372c54892}, !- Handle
  {7cc30674-0ffa-4857-8722-da7e75254293}, !- Source Object
  3,                                      !- Outlet Port
  {f7a87073-6eee-43be-8b75-9b2117cf7bb2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {545847d2-f15e-4e45-b369-186f87a9f11e}, !- Handle
  F9 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {d2239147-d543-4694-a780-7f408397ac3d}, !- Inlet Port
  {5da4c66a-2cf9-49fa-82a2-6b6bd9c3710a}; !- Outlet Port

OS:Connection,
  {5da4c66a-2cf9-49fa-82a2-6b6bd9c3710a}, !- Handle
  {545847d2-f15e-4e45-b369-186f87a9f11e}, !- Source Object
  3,                                      !- Outlet Port
  {0097306a-1a93-412d-9ad2-ea5f2b816c9a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2239147-d543-4694-a780-7f408397ac3d}, !- Handle
  {f7a87073-6eee-43be-8b75-9b2117cf7bb2}, !- Source Object
  13,                                     !- Outlet Port
  {545847d2-f15e-4e45-b369-186f87a9f11e}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b10de735-45d1-461e-a0c5-abc6db89dfc4}, !- Handle
  M N2 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5af4aead-8092-48e1-bcf1-84c5d2caf7a9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {26610cbc-4ddd-4843-ab65-d62e62042948}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5af4aead-8092-48e1-bcf1-84c5d2caf7a9}, !- Handle
  Fan On Off Power Curve 168,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {26610cbc-4ddd-4843-ab65-d62e62042948}, !- Handle
  Fan On Off Efficiency Curve 168,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {7804a120-5a8b-4e01-895c-a6053e8ed782}, !- Handle
  M N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b99ae577-7319-43e1-bf1e-2f1f9b49ca2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0dc171fa-f224-414b-a735-5664d4cef4c9}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b99ae577-7319-43e1-bf1e-2f1f9b49ca2b}, !- Handle
  Fan On Off Power Curve 169,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0dc171fa-f224-414b-a735-5664d4cef4c9}, !- Handle
  Fan On Off Efficiency Curve 169,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {f214db45-577d-4fd3-a779-d45e18469568}, !- Handle
  M N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {61ab93f8-b8fd-43f7-a506-e17e56af2b60}, !- Handle
  M N2 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {d4ad8d79-0c91-4b63-8c5b-4d949a805cf3}, !- Handle
  M N2 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {61ab93f8-b8fd-43f7-a506-e17e56af2b60}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b10de735-45d1-461e-a0c5-abc6db89dfc4}, !- Supply Air Fan Name
  {7804a120-5a8b-4e01-895c-a6053e8ed782}, !- Exhaust Air Fan Name
  {f214db45-577d-4fd3-a779-d45e18469568}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {92276950-24a3-4349-98b9-3df3647c6bb7}, !- Air Inlet Node Name
  {82771de5-fd8e-41b7-8e1a-58e5c0b383ad}; !- Air Outlet Node Name

OS:Node,
  {c499437c-27db-45df-92a8-f44f6536c90d}, !- Handle
  M N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {acf421fa-70ba-4313-8de7-29208a2691a8}, !- Inlet Port
  {92276950-24a3-4349-98b9-3df3647c6bb7}; !- Outlet Port

OS:Connection,
  {acf421fa-70ba-4313-8de7-29208a2691a8}, !- Handle
  {e6a9dba8-ff20-448f-9bc9-cc1392a7f02e}, !- Source Object
  2,                                      !- Outlet Port
  {c499437c-27db-45df-92a8-f44f6536c90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92276950-24a3-4349-98b9-3df3647c6bb7}, !- Handle
  {c499437c-27db-45df-92a8-f44f6536c90d}, !- Source Object
  3,                                      !- Outlet Port
  {d4ad8d79-0c91-4b63-8c5b-4d949a805cf3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4d3eede3-3d4f-4000-9f69-45c151c9f019}, !- Handle
  M N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {82771de5-fd8e-41b7-8e1a-58e5c0b383ad}, !- Inlet Port
  {d9746a1a-08c3-4117-b5ad-5845a23c3763}; !- Outlet Port

OS:Connection,
  {d9746a1a-08c3-4117-b5ad-5845a23c3763}, !- Handle
  {4d3eede3-3d4f-4000-9f69-45c151c9f019}, !- Source Object
  3,                                      !- Outlet Port
  {7813bf3b-22e7-4652-af7d-ced9ae565ab2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {82771de5-fd8e-41b7-8e1a-58e5c0b383ad}, !- Handle
  {d4ad8d79-0c91-4b63-8c5b-4d949a805cf3}, !- Source Object
  13,                                     !- Outlet Port
  {4d3eede3-3d4f-4000-9f69-45c151c9f019}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ca5da171-7527-42f9-94dc-c44cacf818d6}, !- Handle
  F6 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {bc93cd17-65ea-4359-ac0d-06a14dec8630}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b2be428b-a02d-4446-9164-8d696ccd34bd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {bc93cd17-65ea-4359-ac0d-06a14dec8630}, !- Handle
  Fan On Off Power Curve 170,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b2be428b-a02d-4446-9164-8d696ccd34bd}, !- Handle
  Fan On Off Efficiency Curve 170,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {273c2eeb-2f27-49f0-9da1-ed20ae990726}, !- Handle
  F6 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1dc0cc41-f314-4957-95a8-945d5c4ae544}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0f9d5de1-f189-40fb-867a-5b57c2475ee4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1dc0cc41-f314-4957-95a8-945d5c4ae544}, !- Handle
  Fan On Off Power Curve 171,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0f9d5de1-f189-40fb-867a-5b57c2475ee4}, !- Handle
  Fan On Off Efficiency Curve 171,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {bdc97008-0d0e-48a1-a533-1cb9fb34713c}, !- Handle
  F6 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {44de4850-fb1d-4633-b379-d556c8649c7e}, !- Handle
  F6 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {b5f60d1b-2617-4bbf-8cce-275c02b46f6d}, !- Handle
  F6 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {44de4850-fb1d-4633-b379-d556c8649c7e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ca5da171-7527-42f9-94dc-c44cacf818d6}, !- Supply Air Fan Name
  {273c2eeb-2f27-49f0-9da1-ed20ae990726}, !- Exhaust Air Fan Name
  {bdc97008-0d0e-48a1-a533-1cb9fb34713c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {9e1bb702-4821-4a3b-8d85-2e8f0321a3c7}, !- Air Inlet Node Name
  {787313b5-e95d-498f-b02b-0ebebc320e96}; !- Air Outlet Node Name

OS:Node,
  {79b16fee-fd0a-4f8b-afd2-a2e275ad7b8d}, !- Handle
  F6 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {69a55925-1eb2-4bca-a170-dc2aac04c536}, !- Inlet Port
  {9e1bb702-4821-4a3b-8d85-2e8f0321a3c7}; !- Outlet Port

OS:Connection,
  {69a55925-1eb2-4bca-a170-dc2aac04c536}, !- Handle
  {50ea0009-0cd6-4046-9f4b-3e2471802870}, !- Source Object
  2,                                      !- Outlet Port
  {79b16fee-fd0a-4f8b-afd2-a2e275ad7b8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e1bb702-4821-4a3b-8d85-2e8f0321a3c7}, !- Handle
  {79b16fee-fd0a-4f8b-afd2-a2e275ad7b8d}, !- Source Object
  3,                                      !- Outlet Port
  {b5f60d1b-2617-4bbf-8cce-275c02b46f6d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {309dc9df-ed89-4530-b396-244a4c1373ff}, !- Handle
  F6 NE Apartment ZN ERV Outlet Air Node, !- Name
  {787313b5-e95d-498f-b02b-0ebebc320e96}, !- Inlet Port
  {418dff71-af23-4106-b2d4-e961d86dae54}; !- Outlet Port

OS:Connection,
  {418dff71-af23-4106-b2d4-e961d86dae54}, !- Handle
  {309dc9df-ed89-4530-b396-244a4c1373ff}, !- Source Object
  3,                                      !- Outlet Port
  {5365c723-28d7-449b-8330-ff5fba879337}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {787313b5-e95d-498f-b02b-0ebebc320e96}, !- Handle
  {b5f60d1b-2617-4bbf-8cce-275c02b46f6d}, !- Source Object
  13,                                     !- Outlet Port
  {309dc9df-ed89-4530-b396-244a4c1373ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {a51b76c5-c689-44bc-8b0f-e1868e6627c2}, !- Handle
  M S1 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9f5ca9c5-381a-49d9-9ca9-d1f857a76db8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {330b3c47-8b60-4cbf-a102-482d578afd41}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9f5ca9c5-381a-49d9-9ca9-d1f857a76db8}, !- Handle
  Fan On Off Power Curve 172,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {330b3c47-8b60-4cbf-a102-482d578afd41}, !- Handle
  Fan On Off Efficiency Curve 172,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {5328fd10-23d2-4226-b026-a1aae5eb8fa0}, !- Handle
  M S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {391d94ae-3b57-43b5-8840-dd7823e054bf}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fa7fcd74-0e24-41f0-849f-3a52b36c4ce1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {391d94ae-3b57-43b5-8840-dd7823e054bf}, !- Handle
  Fan On Off Power Curve 173,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fa7fcd74-0e24-41f0-849f-3a52b36c4ce1}, !- Handle
  Fan On Off Efficiency Curve 173,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b415812d-322a-437d-8614-525cfd7b65bd}, !- Handle
  M S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {dfee8a20-3e2c-4647-a591-427d0b904953}, !- Handle
  M S1 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c8606625-96cc-4c20-a41a-69bb7b33c01e}, !- Handle
  M S1 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {dfee8a20-3e2c-4647-a591-427d0b904953}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {a51b76c5-c689-44bc-8b0f-e1868e6627c2}, !- Supply Air Fan Name
  {5328fd10-23d2-4226-b026-a1aae5eb8fa0}, !- Exhaust Air Fan Name
  {b415812d-322a-437d-8614-525cfd7b65bd}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a765dadc-78b5-4de4-bbae-7ecf049d2c11}, !- Air Inlet Node Name
  {858f94d4-4174-4244-90f2-4ee65803a7cc}; !- Air Outlet Node Name

OS:Node,
  {8bb82d10-2d1e-4a3e-8dd7-3284c33bf24e}, !- Handle
  M S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {eb4e0ac3-ae71-4591-8c60-f2ebf07771d7}, !- Inlet Port
  {a765dadc-78b5-4de4-bbae-7ecf049d2c11}; !- Outlet Port

OS:Connection,
  {eb4e0ac3-ae71-4591-8c60-f2ebf07771d7}, !- Handle
  {3c3391cd-8958-4eb3-abc7-c7663c9a4a48}, !- Source Object
  2,                                      !- Outlet Port
  {8bb82d10-2d1e-4a3e-8dd7-3284c33bf24e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a765dadc-78b5-4de4-bbae-7ecf049d2c11}, !- Handle
  {8bb82d10-2d1e-4a3e-8dd7-3284c33bf24e}, !- Source Object
  3,                                      !- Outlet Port
  {c8606625-96cc-4c20-a41a-69bb7b33c01e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {24b78e3c-769b-402c-be39-66d3fbde1c48}, !- Handle
  M S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {858f94d4-4174-4244-90f2-4ee65803a7cc}, !- Inlet Port
  {e94663d0-4054-4330-89b5-14b55a65ccb3}; !- Outlet Port

OS:Connection,
  {e94663d0-4054-4330-89b5-14b55a65ccb3}, !- Handle
  {24b78e3c-769b-402c-be39-66d3fbde1c48}, !- Source Object
  3,                                      !- Outlet Port
  {ba0d58a8-0db0-4352-8003-cf8e8555406a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {858f94d4-4174-4244-90f2-4ee65803a7cc}, !- Handle
  {c8606625-96cc-4c20-a41a-69bb7b33c01e}, !- Source Object
  13,                                     !- Outlet Port
  {24b78e3c-769b-402c-be39-66d3fbde1c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {13556610-6d5d-4d21-86b1-f819eb9e72a5}, !- Handle
  T N2 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {2a9c3cce-dc21-42bc-b566-85b975cbe052}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e0ec538c-6484-4aea-9da1-aa2858704b19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {2a9c3cce-dc21-42bc-b566-85b975cbe052}, !- Handle
  Fan On Off Power Curve 174,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e0ec538c-6484-4aea-9da1-aa2858704b19}, !- Handle
  Fan On Off Efficiency Curve 174,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {b5a95f0a-71f9-45d6-a0bb-e790c031ab8b}, !- Handle
  T N2 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {077161ea-85e2-4c3f-9a91-9431f69eaf3c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2a90e11-9cb3-4250-a4d3-41a2c488dfb7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {077161ea-85e2-4c3f-9a91-9431f69eaf3c}, !- Handle
  Fan On Off Power Curve 175,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2a90e11-9cb3-4250-a4d3-41a2c488dfb7}, !- Handle
  Fan On Off Efficiency Curve 175,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d4d8723e-1464-4e91-b8a2-521123cfb57f}, !- Handle
  T N2 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c08cae1b-bd34-40fb-9f63-df1e4c52ad6d}, !- Handle
  T N2 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {16bf6a1d-e624-42a5-b290-a36ed33c2704}, !- Handle
  T N2 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {c08cae1b-bd34-40fb-9f63-df1e4c52ad6d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {13556610-6d5d-4d21-86b1-f819eb9e72a5}, !- Supply Air Fan Name
  {b5a95f0a-71f9-45d6-a0bb-e790c031ab8b}, !- Exhaust Air Fan Name
  {d4d8723e-1464-4e91-b8a2-521123cfb57f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {69ffcf58-4d1d-45f8-a2c4-f79a4fc90f36}, !- Air Inlet Node Name
  {f609ff97-27a4-4da4-99f9-d42f68512acc}; !- Air Outlet Node Name

OS:Node,
  {e39e365b-8dcd-41dc-ba2b-bea3062df487}, !- Handle
  T N2 Apartment ZN ERV Inlet Air Node,   !- Name
  {86f7f6ea-e4ca-4a16-ba98-69eebf0ddd3d}, !- Inlet Port
  {69ffcf58-4d1d-45f8-a2c4-f79a4fc90f36}; !- Outlet Port

OS:Connection,
  {86f7f6ea-e4ca-4a16-ba98-69eebf0ddd3d}, !- Handle
  {810501eb-4d6d-4aa2-9c94-b35fd21a556a}, !- Source Object
  2,                                      !- Outlet Port
  {e39e365b-8dcd-41dc-ba2b-bea3062df487}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69ffcf58-4d1d-45f8-a2c4-f79a4fc90f36}, !- Handle
  {e39e365b-8dcd-41dc-ba2b-bea3062df487}, !- Source Object
  3,                                      !- Outlet Port
  {16bf6a1d-e624-42a5-b290-a36ed33c2704}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {64402666-3316-465b-8b7d-c8dfd6e2bda7}, !- Handle
  T N2 Apartment ZN ERV Outlet Air Node,  !- Name
  {f609ff97-27a4-4da4-99f9-d42f68512acc}, !- Inlet Port
  {e6a1d565-6132-4c40-987f-202f69f377df}; !- Outlet Port

OS:Connection,
  {e6a1d565-6132-4c40-987f-202f69f377df}, !- Handle
  {64402666-3316-465b-8b7d-c8dfd6e2bda7}, !- Source Object
  3,                                      !- Outlet Port
  {e839e3a2-aa7b-4da2-b00c-15975d5d6cec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f609ff97-27a4-4da4-99f9-d42f68512acc}, !- Handle
  {16bf6a1d-e624-42a5-b290-a36ed33c2704}, !- Source Object
  13,                                     !- Outlet Port
  {64402666-3316-465b-8b7d-c8dfd6e2bda7}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ae220825-d21b-4fc5-b341-b04520f34394}, !- Handle
  F6 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {68b6aaaa-f6bb-455c-9cd9-0d0b4cc36683}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {15deaf3d-1fe1-48e4-a4a0-0c75a00aeb84}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {68b6aaaa-f6bb-455c-9cd9-0d0b4cc36683}, !- Handle
  Fan On Off Power Curve 176,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {15deaf3d-1fe1-48e4-a4a0-0c75a00aeb84}, !- Handle
  Fan On Off Efficiency Curve 176,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {730a88e5-11c6-40a3-884f-234efe2bf280}, !- Handle
  F6 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {9b3166f6-76cf-40e5-8bf2-05a557af1267}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {77ba3e32-0054-44b9-b1c2-c290e258e9ad}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {9b3166f6-76cf-40e5-8bf2-05a557af1267}, !- Handle
  Fan On Off Power Curve 177,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {77ba3e32-0054-44b9-b1c2-c290e258e9ad}, !- Handle
  Fan On Off Efficiency Curve 177,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d73e46dd-adf9-4e2c-8efc-6c0baafe8049}, !- Handle
  F6 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6ef0676b-154c-4f42-b6a8-85d4089e8251}, !- Handle
  F6 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2d3b7935-2710-4877-854a-5e16d2805bfb}, !- Handle
  F6 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {6ef0676b-154c-4f42-b6a8-85d4089e8251}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ae220825-d21b-4fc5-b341-b04520f34394}, !- Supply Air Fan Name
  {730a88e5-11c6-40a3-884f-234efe2bf280}, !- Exhaust Air Fan Name
  {d73e46dd-adf9-4e2c-8efc-6c0baafe8049}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a13cfeff-62f2-4486-b8ea-974f550ef293}, !- Air Inlet Node Name
  {6e550398-f054-414f-8b18-c76c44d2f93a}; !- Air Outlet Node Name

OS:Node,
  {30c55d6c-2875-40bc-8571-80d9b786b0c2}, !- Handle
  F6 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {1792ed1f-3124-4e0b-9aa4-3643a2f32eb8}, !- Inlet Port
  {a13cfeff-62f2-4486-b8ea-974f550ef293}; !- Outlet Port

OS:Connection,
  {1792ed1f-3124-4e0b-9aa4-3643a2f32eb8}, !- Handle
  {3ba3abd7-8b38-4086-a3bd-011bd0f70b31}, !- Source Object
  2,                                      !- Outlet Port
  {30c55d6c-2875-40bc-8571-80d9b786b0c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a13cfeff-62f2-4486-b8ea-974f550ef293}, !- Handle
  {30c55d6c-2875-40bc-8571-80d9b786b0c2}, !- Source Object
  3,                                      !- Outlet Port
  {2d3b7935-2710-4877-854a-5e16d2805bfb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e9230fc7-8814-4552-a221-de2ae7c0943f}, !- Handle
  F6 SW Apartment ZN ERV Outlet Air Node, !- Name
  {6e550398-f054-414f-8b18-c76c44d2f93a}, !- Inlet Port
  {33ea394c-5991-4e93-9402-d7942b97324a}; !- Outlet Port

OS:Connection,
  {33ea394c-5991-4e93-9402-d7942b97324a}, !- Handle
  {e9230fc7-8814-4552-a221-de2ae7c0943f}, !- Source Object
  3,                                      !- Outlet Port
  {5883c701-c8ac-429f-9ddc-0f1836334eb5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6e550398-f054-414f-8b18-c76c44d2f93a}, !- Handle
  {2d3b7935-2710-4877-854a-5e16d2805bfb}, !- Source Object
  13,                                     !- Outlet Port
  {e9230fc7-8814-4552-a221-de2ae7c0943f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d9453dca-4a4b-4c88-886d-52009ba2b916}, !- Handle
  F8 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {624e3219-3abf-48a1-8fe4-a9dccc24d91e}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d4a70217-11a1-402f-8533-edac9b34088c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {624e3219-3abf-48a1-8fe4-a9dccc24d91e}, !- Handle
  Fan On Off Power Curve 178,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d4a70217-11a1-402f-8533-edac9b34088c}, !- Handle
  Fan On Off Efficiency Curve 178,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {f83fadc1-323f-4fe7-855a-a4843bfbd7f5}, !- Handle
  F8 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {816e989a-c553-4270-ab49-5c267901d69a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57277f65-8b14-4d2c-bcd0-f3d2cbbadcdd}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {816e989a-c553-4270-ab49-5c267901d69a}, !- Handle
  Fan On Off Power Curve 179,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57277f65-8b14-4d2c-bcd0-f3d2cbbadcdd}, !- Handle
  Fan On Off Efficiency Curve 179,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5b2c3800-dc48-4ded-8e72-83d3eb6ae376}, !- Handle
  F8 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {13bb2de6-fd7a-437b-ab49-f73ce5091cda}, !- Handle
  F8 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {dfc17a33-f78b-4408-ba10-2260fdb11c08}, !- Handle
  F8 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {13bb2de6-fd7a-437b-ab49-f73ce5091cda}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d9453dca-4a4b-4c88-886d-52009ba2b916}, !- Supply Air Fan Name
  {f83fadc1-323f-4fe7-855a-a4843bfbd7f5}, !- Exhaust Air Fan Name
  {5b2c3800-dc48-4ded-8e72-83d3eb6ae376}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {4cea83d0-b784-431d-a5b6-3c1e7d7c145f}, !- Air Inlet Node Name
  {583dc9b5-3c1b-4c69-9f03-0502fb133a57}; !- Air Outlet Node Name

OS:Node,
  {53385781-ca45-4787-ab49-1c835a57bd77}, !- Handle
  F8 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {bf27e5af-3a21-4732-a365-e7c96f6c13aa}, !- Inlet Port
  {4cea83d0-b784-431d-a5b6-3c1e7d7c145f}; !- Outlet Port

OS:Connection,
  {bf27e5af-3a21-4732-a365-e7c96f6c13aa}, !- Handle
  {c4f3425e-4169-4f9c-96fd-24317572b688}, !- Source Object
  2,                                      !- Outlet Port
  {53385781-ca45-4787-ab49-1c835a57bd77}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cea83d0-b784-431d-a5b6-3c1e7d7c145f}, !- Handle
  {53385781-ca45-4787-ab49-1c835a57bd77}, !- Source Object
  3,                                      !- Outlet Port
  {dfc17a33-f78b-4408-ba10-2260fdb11c08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c49babe7-5f5c-4b10-8e9f-b7d993a92f58}, !- Handle
  F8 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {583dc9b5-3c1b-4c69-9f03-0502fb133a57}, !- Inlet Port
  {6a6a681f-b100-4194-a77d-9aeff78ff7f0}; !- Outlet Port

OS:Connection,
  {6a6a681f-b100-4194-a77d-9aeff78ff7f0}, !- Handle
  {c49babe7-5f5c-4b10-8e9f-b7d993a92f58}, !- Source Object
  3,                                      !- Outlet Port
  {73022052-311d-4be7-959f-d5003f50468b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {583dc9b5-3c1b-4c69-9f03-0502fb133a57}, !- Handle
  {dfc17a33-f78b-4408-ba10-2260fdb11c08}, !- Source Object
  13,                                     !- Outlet Port
  {c49babe7-5f5c-4b10-8e9f-b7d993a92f58}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4d57fe3e-c082-4128-9849-f482dc3e8af4}, !- Handle
  F6 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b34c4f90-aec1-4bf8-af22-ea7d66743090}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {432c646b-e61b-4b69-95e3-107fd1c46dd8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b34c4f90-aec1-4bf8-af22-ea7d66743090}, !- Handle
  Fan On Off Power Curve 180,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {432c646b-e61b-4b69-95e3-107fd1c46dd8}, !- Handle
  Fan On Off Efficiency Curve 180,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {4bb4f43b-fa07-4c0a-bece-240f18ea8e6e}, !- Handle
  F6 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {497cfad6-d490-49aa-9d16-f98323bcfc79}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {67867e1a-dc7a-4e7d-9e2c-32ef54cff6e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {497cfad6-d490-49aa-9d16-f98323bcfc79}, !- Handle
  Fan On Off Power Curve 181,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {67867e1a-dc7a-4e7d-9e2c-32ef54cff6e3}, !- Handle
  Fan On Off Efficiency Curve 181,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {2215da54-1c44-492d-a25d-e58798d8cbef}, !- Handle
  F6 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {448be6c9-a333-4e2d-91e5-86f5d46e0a0a}, !- Handle
  F6 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4e82bfd2-1687-4ea2-86fe-a1e1dea6c8af}, !- Handle
  F6 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {448be6c9-a333-4e2d-91e5-86f5d46e0a0a}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4d57fe3e-c082-4128-9849-f482dc3e8af4}, !- Supply Air Fan Name
  {4bb4f43b-fa07-4c0a-bece-240f18ea8e6e}, !- Exhaust Air Fan Name
  {2215da54-1c44-492d-a25d-e58798d8cbef}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c0e36d09-723b-4563-8362-676e004241f7}, !- Air Inlet Node Name
  {d3a8172f-c4c6-4639-9151-2f9840bae0ac}; !- Air Outlet Node Name

OS:Node,
  {9d32c99f-c045-4525-8749-21ee469b634c}, !- Handle
  F6 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {cac1ca43-7dc3-4d52-848e-300d35e07780}, !- Inlet Port
  {c0e36d09-723b-4563-8362-676e004241f7}; !- Outlet Port

OS:Connection,
  {cac1ca43-7dc3-4d52-848e-300d35e07780}, !- Handle
  {b836308f-dd59-4bdd-b0d6-b614decc1f68}, !- Source Object
  2,                                      !- Outlet Port
  {9d32c99f-c045-4525-8749-21ee469b634c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0e36d09-723b-4563-8362-676e004241f7}, !- Handle
  {9d32c99f-c045-4525-8749-21ee469b634c}, !- Source Object
  3,                                      !- Outlet Port
  {4e82bfd2-1687-4ea2-86fe-a1e1dea6c8af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b2740bb-6dab-430f-b66b-12d402575605}, !- Handle
  F6 NW Apartment ZN ERV Outlet Air Node, !- Name
  {d3a8172f-c4c6-4639-9151-2f9840bae0ac}, !- Inlet Port
  {15755086-7efb-469e-95e6-406ff8dbf94f}; !- Outlet Port

OS:Connection,
  {15755086-7efb-469e-95e6-406ff8dbf94f}, !- Handle
  {0b2740bb-6dab-430f-b66b-12d402575605}, !- Source Object
  3,                                      !- Outlet Port
  {27816805-1edb-4337-ad36-5d25c84c036b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d3a8172f-c4c6-4639-9151-2f9840bae0ac}, !- Handle
  {4e82bfd2-1687-4ea2-86fe-a1e1dea6c8af}, !- Source Object
  13,                                     !- Outlet Port
  {0b2740bb-6dab-430f-b66b-12d402575605}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {7441b877-a9cc-418b-84d5-3130425c0ebe}, !- Handle
  F8 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {526b086b-b250-4f2b-a80e-9a77e6336b42}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {36e0d749-afb8-4001-b98d-1f8c84d3dbe1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {526b086b-b250-4f2b-a80e-9a77e6336b42}, !- Handle
  Fan On Off Power Curve 182,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {36e0d749-afb8-4001-b98d-1f8c84d3dbe1}, !- Handle
  Fan On Off Efficiency Curve 182,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a49349b7-e26b-4b30-b826-be90d5ef31cb}, !- Handle
  F8 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1da824dd-5dc0-4c65-95f8-914c459fe7ec}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9a137122-782e-486b-851c-a572bef12cea}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1da824dd-5dc0-4c65-95f8-914c459fe7ec}, !- Handle
  Fan On Off Power Curve 183,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9a137122-782e-486b-851c-a572bef12cea}, !- Handle
  Fan On Off Efficiency Curve 183,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b989a87d-766d-4b63-8155-7dee11a081a1}, !- Handle
  F8 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {922c65ef-c05d-4aa0-92c4-5a26b1785e2e}, !- Handle
  F8 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {a3d30fa7-a07b-4908-bc7d-b297bfcc4a08}, !- Handle
  F8 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {922c65ef-c05d-4aa0-92c4-5a26b1785e2e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {7441b877-a9cc-418b-84d5-3130425c0ebe}, !- Supply Air Fan Name
  {a49349b7-e26b-4b30-b826-be90d5ef31cb}, !- Exhaust Air Fan Name
  {b989a87d-766d-4b63-8155-7dee11a081a1}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {7133e30f-d9bf-4086-b70e-a1ef43359963}, !- Air Inlet Node Name
  {cfa45fca-81d4-4b44-b3a9-78a3ce49d830}; !- Air Outlet Node Name

OS:Node,
  {117c8bc9-f550-498d-90f8-0b4df985d2ed}, !- Handle
  F8 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {4079c3b5-f32d-465f-afd3-8451f1c141b0}, !- Inlet Port
  {7133e30f-d9bf-4086-b70e-a1ef43359963}; !- Outlet Port

OS:Connection,
  {4079c3b5-f32d-465f-afd3-8451f1c141b0}, !- Handle
  {a46800ba-7b40-4d53-a464-48e61763edee}, !- Source Object
  2,                                      !- Outlet Port
  {117c8bc9-f550-498d-90f8-0b4df985d2ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7133e30f-d9bf-4086-b70e-a1ef43359963}, !- Handle
  {117c8bc9-f550-498d-90f8-0b4df985d2ed}, !- Source Object
  3,                                      !- Outlet Port
  {a3d30fa7-a07b-4908-bc7d-b297bfcc4a08}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7844276a-4414-4ac9-a645-0589b462d80f}, !- Handle
  F8 NE Apartment ZN ERV Outlet Air Node, !- Name
  {cfa45fca-81d4-4b44-b3a9-78a3ce49d830}, !- Inlet Port
  {f428bc03-667a-4309-b7de-2df023789e67}; !- Outlet Port

OS:Connection,
  {f428bc03-667a-4309-b7de-2df023789e67}, !- Handle
  {7844276a-4414-4ac9-a645-0589b462d80f}, !- Source Object
  3,                                      !- Outlet Port
  {5a0a237d-d024-4e62-9532-d575af335c80}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cfa45fca-81d4-4b44-b3a9-78a3ce49d830}, !- Handle
  {a3d30fa7-a07b-4908-bc7d-b297bfcc4a08}, !- Source Object
  13,                                     !- Outlet Port
  {7844276a-4414-4ac9-a645-0589b462d80f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {212e5ba0-6b12-40a5-b375-0d29803f53d1}, !- Handle
  F9 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0f9dc6fa-a92d-4138-befe-8a569f1e69c6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f2f7d5c6-0afe-4d89-8888-2cbee38ddd6d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0f9dc6fa-a92d-4138-befe-8a569f1e69c6}, !- Handle
  Fan On Off Power Curve 184,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f2f7d5c6-0afe-4d89-8888-2cbee38ddd6d}, !- Handle
  Fan On Off Efficiency Curve 184,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {946aa36c-39eb-4b02-b8c6-74da456e73f9}, !- Handle
  F9 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a9df8a09-1630-4aab-9abd-47281f7d495c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a142c35c-0afb-4852-b088-63aa40e8fd9c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a9df8a09-1630-4aab-9abd-47281f7d495c}, !- Handle
  Fan On Off Power Curve 185,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a142c35c-0afb-4852-b088-63aa40e8fd9c}, !- Handle
  Fan On Off Efficiency Curve 185,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {a39b47ae-9225-4fd2-b90e-9c85ed9a1a7d}, !- Handle
  F9 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {5b32bc70-ec1d-49da-acea-cf4d1ec5633d}, !- Handle
  F9 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0bb5032e-e9b4-40a9-a608-9f519a88a878}, !- Handle
  F9 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {5b32bc70-ec1d-49da-acea-cf4d1ec5633d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {212e5ba0-6b12-40a5-b375-0d29803f53d1}, !- Supply Air Fan Name
  {946aa36c-39eb-4b02-b8c6-74da456e73f9}, !- Exhaust Air Fan Name
  {a39b47ae-9225-4fd2-b90e-9c85ed9a1a7d}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {3d35cdd3-3210-44a3-9931-29f7f9bc9e9e}, !- Air Inlet Node Name
  {af3a794c-9a0f-4e07-97fa-fb0c026895c8}; !- Air Outlet Node Name

OS:Node,
  {d353b854-73c4-46d3-b548-703690f2657e}, !- Handle
  F9 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {9e9371d2-cf05-49b1-ba88-f557df14db10}, !- Inlet Port
  {3d35cdd3-3210-44a3-9931-29f7f9bc9e9e}; !- Outlet Port

OS:Connection,
  {9e9371d2-cf05-49b1-ba88-f557df14db10}, !- Handle
  {ccb73c81-afa7-4581-89b6-e2425c897536}, !- Source Object
  2,                                      !- Outlet Port
  {d353b854-73c4-46d3-b548-703690f2657e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d35cdd3-3210-44a3-9931-29f7f9bc9e9e}, !- Handle
  {d353b854-73c4-46d3-b548-703690f2657e}, !- Source Object
  3,                                      !- Outlet Port
  {0bb5032e-e9b4-40a9-a608-9f519a88a878}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a55ad92c-1e75-4dd0-9dda-b095656f2eca}, !- Handle
  F9 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {af3a794c-9a0f-4e07-97fa-fb0c026895c8}, !- Inlet Port
  {6218b640-21ee-4a72-9564-c6a6d58818d9}; !- Outlet Port

OS:Connection,
  {6218b640-21ee-4a72-9564-c6a6d58818d9}, !- Handle
  {a55ad92c-1e75-4dd0-9dda-b095656f2eca}, !- Source Object
  3,                                      !- Outlet Port
  {ad8efae7-3917-47f1-aad6-4ab5aaa544ad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af3a794c-9a0f-4e07-97fa-fb0c026895c8}, !- Handle
  {0bb5032e-e9b4-40a9-a608-9f519a88a878}, !- Source Object
  13,                                     !- Outlet Port
  {a55ad92c-1e75-4dd0-9dda-b095656f2eca}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {12744bf1-0d35-4866-b414-a776bb0b9f8b}, !- Handle
  T N1 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {346f1f2d-635f-48b9-a40d-70c2c7f68ac5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a6a28d90-3167-4e7a-a445-f14762d88d4b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {346f1f2d-635f-48b9-a40d-70c2c7f68ac5}, !- Handle
  Fan On Off Power Curve 186,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a6a28d90-3167-4e7a-a445-f14762d88d4b}, !- Handle
  Fan On Off Efficiency Curve 186,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {0db89da4-dece-412c-912c-59c502e28eba}, !- Handle
  T N1 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {72cea2eb-3100-40ff-8474-d59f7dd58799}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1cfff63c-04aa-4259-ae1a-b568988011f1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {72cea2eb-3100-40ff-8474-d59f7dd58799}, !- Handle
  Fan On Off Power Curve 187,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1cfff63c-04aa-4259-ae1a-b568988011f1}, !- Handle
  Fan On Off Efficiency Curve 187,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {9a5827b4-50e4-4717-b57b-0ab0e0fe9ac8}, !- Handle
  T N1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {2fefc1a6-fe9d-445d-bab4-052e328bbb98}, !- Handle
  T N1 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {de1b297d-5f73-497b-bce4-2208097cfb5f}, !- Handle
  T N1 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {2fefc1a6-fe9d-445d-bab4-052e328bbb98}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {12744bf1-0d35-4866-b414-a776bb0b9f8b}, !- Supply Air Fan Name
  {0db89da4-dece-412c-912c-59c502e28eba}, !- Exhaust Air Fan Name
  {9a5827b4-50e4-4717-b57b-0ab0e0fe9ac8}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {2b1b6db4-212d-4316-a265-8a7c77a0a8fc}, !- Air Inlet Node Name
  {1cd209b5-9ea9-4e13-ae95-57f9c55d3de8}; !- Air Outlet Node Name

OS:Node,
  {9c13a253-2cfb-4b20-8d90-c437f6bdbd1a}, !- Handle
  T N1 Apartment ZN ERV Inlet Air Node,   !- Name
  {5ecf9a0a-db36-4521-ac16-ea447a32fedb}, !- Inlet Port
  {2b1b6db4-212d-4316-a265-8a7c77a0a8fc}; !- Outlet Port

OS:Connection,
  {5ecf9a0a-db36-4521-ac16-ea447a32fedb}, !- Handle
  {e3895538-89b6-42ac-b509-536d02104d1f}, !- Source Object
  2,                                      !- Outlet Port
  {9c13a253-2cfb-4b20-8d90-c437f6bdbd1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b1b6db4-212d-4316-a265-8a7c77a0a8fc}, !- Handle
  {9c13a253-2cfb-4b20-8d90-c437f6bdbd1a}, !- Source Object
  3,                                      !- Outlet Port
  {de1b297d-5f73-497b-bce4-2208097cfb5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0690ddb7-8214-417f-a204-4b1ec559bfd4}, !- Handle
  T N1 Apartment ZN ERV Outlet Air Node,  !- Name
  {1cd209b5-9ea9-4e13-ae95-57f9c55d3de8}, !- Inlet Port
  {6e8e9e7c-aefd-46d3-913f-c3c8a0e594ee}; !- Outlet Port

OS:Connection,
  {6e8e9e7c-aefd-46d3-913f-c3c8a0e594ee}, !- Handle
  {0690ddb7-8214-417f-a204-4b1ec559bfd4}, !- Source Object
  3,                                      !- Outlet Port
  {c5182707-7a21-40f4-9564-b9cf84be5996}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cd209b5-9ea9-4e13-ae95-57f9c55d3de8}, !- Handle
  {de1b297d-5f73-497b-bce4-2208097cfb5f}, !- Source Object
  13,                                     !- Outlet Port
  {0690ddb7-8214-417f-a204-4b1ec559bfd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {fbaa6e3b-89a9-4eed-a319-145b23f965f0}, !- Handle
  F6 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {69c9321e-4af4-4af0-85bb-2910e84eebf8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {489ea5c4-f594-4965-96cb-d1af2167b20e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {69c9321e-4af4-4af0-85bb-2910e84eebf8}, !- Handle
  Fan On Off Power Curve 188,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {489ea5c4-f594-4965-96cb-d1af2167b20e}, !- Handle
  Fan On Off Efficiency Curve 188,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a4076eec-c7bf-45e2-bcfa-4dd0d30f08ce}, !- Handle
  F6 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ef6dd61a-fbdb-4255-956b-02bfa2ba9e7f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5d34c42d-e896-4ead-891c-50bab3569a97}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ef6dd61a-fbdb-4255-956b-02bfa2ba9e7f}, !- Handle
  Fan On Off Power Curve 189,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5d34c42d-e896-4ead-891c-50bab3569a97}, !- Handle
  Fan On Off Efficiency Curve 189,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {83079fb3-637f-43dc-adc7-f7a0d0b00e99}, !- Handle
  F6 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {50a4bb73-76f3-4ce9-a20b-fb04ee484793}, !- Handle
  F6 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {43e1344e-f7f4-4586-b9f8-fd1931d158d4}, !- Handle
  F6 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {50a4bb73-76f3-4ce9-a20b-fb04ee484793}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {fbaa6e3b-89a9-4eed-a319-145b23f965f0}, !- Supply Air Fan Name
  {a4076eec-c7bf-45e2-bcfa-4dd0d30f08ce}, !- Exhaust Air Fan Name
  {83079fb3-637f-43dc-adc7-f7a0d0b00e99}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {946bc607-9e4e-41b1-bd08-dae8704a50c5}, !- Air Inlet Node Name
  {477378c2-393a-4a90-9ac8-e556d533187a}; !- Air Outlet Node Name

OS:Node,
  {d12bf75e-1f6f-4548-b78b-74732abe1803}, !- Handle
  F6 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {c31edc16-868d-46e5-85d4-01b8613a6c96}, !- Inlet Port
  {946bc607-9e4e-41b1-bd08-dae8704a50c5}; !- Outlet Port

OS:Connection,
  {c31edc16-868d-46e5-85d4-01b8613a6c96}, !- Handle
  {d088f9ae-1959-4340-82d3-aa2ae061f5ef}, !- Source Object
  2,                                      !- Outlet Port
  {d12bf75e-1f6f-4548-b78b-74732abe1803}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {946bc607-9e4e-41b1-bd08-dae8704a50c5}, !- Handle
  {d12bf75e-1f6f-4548-b78b-74732abe1803}, !- Source Object
  3,                                      !- Outlet Port
  {43e1344e-f7f4-4586-b9f8-fd1931d158d4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {108670db-6124-406a-b217-df3ac6a36312}, !- Handle
  F6 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {477378c2-393a-4a90-9ac8-e556d533187a}, !- Inlet Port
  {4248c70d-1b7b-46a8-806f-ae2513ca91f8}; !- Outlet Port

OS:Connection,
  {4248c70d-1b7b-46a8-806f-ae2513ca91f8}, !- Handle
  {108670db-6124-406a-b217-df3ac6a36312}, !- Source Object
  3,                                      !- Outlet Port
  {fc722753-594e-4265-ba7d-3505d9f4c2ba}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {477378c2-393a-4a90-9ac8-e556d533187a}, !- Handle
  {43e1344e-f7f4-4586-b9f8-fd1931d158d4}, !- Source Object
  13,                                     !- Outlet Port
  {108670db-6124-406a-b217-df3ac6a36312}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {09e9ab64-7203-48cc-8636-54470e4bbfb1}, !- Handle
  F7 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2c233aa-5f0c-4c74-bde9-52df4f964209}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {cca58091-4138-421e-abfd-2477f9c0d5de}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2c233aa-5f0c-4c74-bde9-52df4f964209}, !- Handle
  Fan On Off Power Curve 190,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {cca58091-4138-421e-abfd-2477f9c0d5de}, !- Handle
  Fan On Off Efficiency Curve 190,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a3af71c5-85d1-47ba-a257-28dc6ae4710a}, !- Handle
  F7 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5429fdc3-6f5f-4870-a551-c0ec49fd72f9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {faa38b0a-d686-4580-a051-19145d3fa645}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5429fdc3-6f5f-4870-a551-c0ec49fd72f9}, !- Handle
  Fan On Off Power Curve 191,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {faa38b0a-d686-4580-a051-19145d3fa645}, !- Handle
  Fan On Off Efficiency Curve 191,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4c5c91e1-c818-4677-9f10-d77f261612bb}, !- Handle
  F7 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {24971fc8-1b6c-40c8-8ee6-7e4f1d0c78b9}, !- Handle
  F7 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7a2cf58e-bd5f-4b86-886d-840dbf1ff88f}, !- Handle
  F7 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {24971fc8-1b6c-40c8-8ee6-7e4f1d0c78b9}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {09e9ab64-7203-48cc-8636-54470e4bbfb1}, !- Supply Air Fan Name
  {a3af71c5-85d1-47ba-a257-28dc6ae4710a}, !- Exhaust Air Fan Name
  {4c5c91e1-c818-4677-9f10-d77f261612bb}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {32e197dc-13b6-4857-87d1-62fb702b593e}, !- Air Inlet Node Name
  {db027950-cc10-446a-be36-5aaf225690fd}; !- Air Outlet Node Name

OS:Node,
  {d21a7a40-a98f-41ca-a54a-4f6f0cb14bd2}, !- Handle
  F7 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {e76b1c69-5edb-42e6-b98d-69a89c303e6d}, !- Inlet Port
  {32e197dc-13b6-4857-87d1-62fb702b593e}; !- Outlet Port

OS:Connection,
  {e76b1c69-5edb-42e6-b98d-69a89c303e6d}, !- Handle
  {b6bc00e7-2128-4e08-8f05-225cbf1d4e90}, !- Source Object
  2,                                      !- Outlet Port
  {d21a7a40-a98f-41ca-a54a-4f6f0cb14bd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32e197dc-13b6-4857-87d1-62fb702b593e}, !- Handle
  {d21a7a40-a98f-41ca-a54a-4f6f0cb14bd2}, !- Source Object
  3,                                      !- Outlet Port
  {7a2cf58e-bd5f-4b86-886d-840dbf1ff88f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {432e998e-ab30-49ff-aa47-39864ab71c6b}, !- Handle
  F7 SW Apartment ZN ERV Outlet Air Node, !- Name
  {db027950-cc10-446a-be36-5aaf225690fd}, !- Inlet Port
  {81a52cf0-ded1-4696-be5f-c88c85bc9f74}; !- Outlet Port

OS:Connection,
  {81a52cf0-ded1-4696-be5f-c88c85bc9f74}, !- Handle
  {432e998e-ab30-49ff-aa47-39864ab71c6b}, !- Source Object
  3,                                      !- Outlet Port
  {65709e83-f3e1-4ffc-b9b2-b0d9238ece74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db027950-cc10-446a-be36-5aaf225690fd}, !- Handle
  {7a2cf58e-bd5f-4b86-886d-840dbf1ff88f}, !- Source Object
  13,                                     !- Outlet Port
  {432e998e-ab30-49ff-aa47-39864ab71c6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {953dd44b-88e4-4855-9156-cb94e7ea9fe1}, !- Handle
  G SW Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {092a7c0c-02be-4631-843f-17c2207f8805}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2e4a999b-4f07-442d-b220-7188f71724be}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {092a7c0c-02be-4631-843f-17c2207f8805}, !- Handle
  Fan On Off Power Curve 192,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2e4a999b-4f07-442d-b220-7188f71724be}, !- Handle
  Fan On Off Efficiency Curve 192,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6f2964b8-d4e4-471b-9edc-a66eb628a859}, !- Handle
  G SW Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {570b37c7-a2a5-4326-a222-1e6de5a594e5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {39e8982a-e598-4e19-bcfb-a193e1936965}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {570b37c7-a2a5-4326-a222-1e6de5a594e5}, !- Handle
  Fan On Off Power Curve 193,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {39e8982a-e598-4e19-bcfb-a193e1936965}, !- Handle
  Fan On Off Efficiency Curve 193,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {00adc032-c4de-4eab-a918-d842d029608c}, !- Handle
  G SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {8eb7d5c5-024b-4f0c-9e65-a1571be8895b}, !- Handle
  G SW Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {214ae512-cb5a-423c-b248-185252190e52}, !- Handle
  G SW Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {8eb7d5c5-024b-4f0c-9e65-a1571be8895b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {953dd44b-88e4-4855-9156-cb94e7ea9fe1}, !- Supply Air Fan Name
  {6f2964b8-d4e4-471b-9edc-a66eb628a859}, !- Exhaust Air Fan Name
  {00adc032-c4de-4eab-a918-d842d029608c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {8d8bc669-554d-4232-ada1-d258e9231f0a}, !- Air Inlet Node Name
  {3b0bfcd4-2626-447b-a3f4-ac3f57cce90f}; !- Air Outlet Node Name

OS:Node,
  {fcc34415-9027-4f9e-90c2-d77092ad4a6e}, !- Handle
  G SW Apartment ZN ERV Inlet Air Node,   !- Name
  {ee6d6d5d-ed50-4c40-8487-41a7a1569813}, !- Inlet Port
  {8d8bc669-554d-4232-ada1-d258e9231f0a}; !- Outlet Port

OS:Connection,
  {ee6d6d5d-ed50-4c40-8487-41a7a1569813}, !- Handle
  {d9437432-702c-426c-a975-1c1c26019d98}, !- Source Object
  2,                                      !- Outlet Port
  {fcc34415-9027-4f9e-90c2-d77092ad4a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8bc669-554d-4232-ada1-d258e9231f0a}, !- Handle
  {fcc34415-9027-4f9e-90c2-d77092ad4a6e}, !- Source Object
  3,                                      !- Outlet Port
  {214ae512-cb5a-423c-b248-185252190e52}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b0d332af-927d-4f4c-b63c-a8d99b290591}, !- Handle
  G SW Apartment ZN ERV Outlet Air Node,  !- Name
  {3b0bfcd4-2626-447b-a3f4-ac3f57cce90f}, !- Inlet Port
  {79884e2d-b4de-4194-a46a-f88d1ced1e08}; !- Outlet Port

OS:Connection,
  {79884e2d-b4de-4194-a46a-f88d1ced1e08}, !- Handle
  {b0d332af-927d-4f4c-b63c-a8d99b290591}, !- Source Object
  3,                                      !- Outlet Port
  {7a1a6cdb-aa87-473d-9ce5-f17eff68cb60}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3b0bfcd4-2626-447b-a3f4-ac3f57cce90f}, !- Handle
  {214ae512-cb5a-423c-b248-185252190e52}, !- Source Object
  13,                                     !- Outlet Port
  {b0d332af-927d-4f4c-b63c-a8d99b290591}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5876f549-869a-4b31-be08-d5d7b25183b8}, !- Handle
  F7 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f6b8374d-e1a3-4310-bd1d-efbb94e58d9d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {a9fec26b-280f-410b-983a-7afe7d2a5f43}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f6b8374d-e1a3-4310-bd1d-efbb94e58d9d}, !- Handle
  Fan On Off Power Curve 194,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {a9fec26b-280f-410b-983a-7afe7d2a5f43}, !- Handle
  Fan On Off Efficiency Curve 194,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {ad3bfe73-103d-4b48-8edb-cfb80074ff6b}, !- Handle
  F7 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1784fb39-1bb9-46ad-86ef-84e259e31e3f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {24d87bef-232c-4811-8a41-9eb7bed10fca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1784fb39-1bb9-46ad-86ef-84e259e31e3f}, !- Handle
  Fan On Off Power Curve 195,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {24d87bef-232c-4811-8a41-9eb7bed10fca}, !- Handle
  Fan On Off Efficiency Curve 195,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fdc88741-4ab0-4bff-9ca3-23e4dffbf781}, !- Handle
  F7 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {94194b97-5548-4a9f-8883-d2c3dc2c83db}, !- Handle
  F7 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {73ece362-f1a2-4875-9b18-9edba479a7a2}, !- Handle
  F7 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {94194b97-5548-4a9f-8883-d2c3dc2c83db}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5876f549-869a-4b31-be08-d5d7b25183b8}, !- Supply Air Fan Name
  {ad3bfe73-103d-4b48-8edb-cfb80074ff6b}, !- Exhaust Air Fan Name
  {fdc88741-4ab0-4bff-9ca3-23e4dffbf781}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {b6923f95-e1f4-4f4b-984d-ab5e9ca53042}, !- Air Inlet Node Name
  {88160cc3-a0a3-418d-95d3-d62ab4f08cb1}; !- Air Outlet Node Name

OS:Node,
  {d69a481c-65a5-480f-82af-1715b524bdd0}, !- Handle
  F7 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {3ac5333b-1e8b-473f-a4dc-188273dff7fe}, !- Inlet Port
  {b6923f95-e1f4-4f4b-984d-ab5e9ca53042}; !- Outlet Port

OS:Connection,
  {3ac5333b-1e8b-473f-a4dc-188273dff7fe}, !- Handle
  {080c0593-83d8-4eee-8504-8229cc29752a}, !- Source Object
  2,                                      !- Outlet Port
  {d69a481c-65a5-480f-82af-1715b524bdd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6923f95-e1f4-4f4b-984d-ab5e9ca53042}, !- Handle
  {d69a481c-65a5-480f-82af-1715b524bdd0}, !- Source Object
  3,                                      !- Outlet Port
  {73ece362-f1a2-4875-9b18-9edba479a7a2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2ca60565-3492-4600-be86-c4b3a5a77591}, !- Handle
  F7 NE Apartment ZN ERV Outlet Air Node, !- Name
  {88160cc3-a0a3-418d-95d3-d62ab4f08cb1}, !- Inlet Port
  {eac5d989-2efd-4eb8-82e0-6943a3e28239}; !- Outlet Port

OS:Connection,
  {eac5d989-2efd-4eb8-82e0-6943a3e28239}, !- Handle
  {2ca60565-3492-4600-be86-c4b3a5a77591}, !- Source Object
  3,                                      !- Outlet Port
  {64fa4bf7-2532-492e-b623-40f30a80e3aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {88160cc3-a0a3-418d-95d3-d62ab4f08cb1}, !- Handle
  {73ece362-f1a2-4875-9b18-9edba479a7a2}, !- Source Object
  13,                                     !- Outlet Port
  {2ca60565-3492-4600-be86-c4b3a5a77591}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {57972603-5869-4792-85b8-c7347cc01724}, !- Handle
  T S1 Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7cd454ec-ff4d-49db-865a-a628c6c9126d}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {f3fc90dd-bb36-42b2-9c5d-aa8f1f6fa256}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7cd454ec-ff4d-49db-865a-a628c6c9126d}, !- Handle
  Fan On Off Power Curve 196,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {f3fc90dd-bb36-42b2-9c5d-aa8f1f6fa256}, !- Handle
  Fan On Off Efficiency Curve 196,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {3065ad95-fdea-42f2-a838-276ddd8e09b5}, !- Handle
  T S1 Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b4914577-918e-497f-ab01-ff984c84cda1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2df54d4f-82f3-4a44-8030-dd91ac49ec45}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b4914577-918e-497f-ab01-ff984c84cda1}, !- Handle
  Fan On Off Power Curve 197,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2df54d4f-82f3-4a44-8030-dd91ac49ec45}, !- Handle
  Fan On Off Efficiency Curve 197,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {4a79a7e0-7fff-4eac-a2d0-a996618af99e}, !- Handle
  T S1 Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {579ce7f3-c451-489a-965f-80243e909172}, !- Handle
  T S1 Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {7b7f7181-b0c8-40db-941c-80319636c219}, !- Handle
  T S1 Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {579ce7f3-c451-489a-965f-80243e909172}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {57972603-5869-4792-85b8-c7347cc01724}, !- Supply Air Fan Name
  {3065ad95-fdea-42f2-a838-276ddd8e09b5}, !- Exhaust Air Fan Name
  {4a79a7e0-7fff-4eac-a2d0-a996618af99e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e10b7731-7ee5-4cfe-bf24-4671b2cad61d}, !- Air Inlet Node Name
  {8b6403be-00c9-4b4f-996c-c1d386953d5c}; !- Air Outlet Node Name

OS:Node,
  {7f18ef54-c91d-473f-9003-35c35126addb}, !- Handle
  T S1 Apartment ZN ERV Inlet Air Node,   !- Name
  {505af1fe-5dcb-4d26-b876-e2d7710ef04a}, !- Inlet Port
  {e10b7731-7ee5-4cfe-bf24-4671b2cad61d}; !- Outlet Port

OS:Connection,
  {505af1fe-5dcb-4d26-b876-e2d7710ef04a}, !- Handle
  {550a0474-b0ef-4a6e-a7b6-cd39ac443ddd}, !- Source Object
  2,                                      !- Outlet Port
  {7f18ef54-c91d-473f-9003-35c35126addb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e10b7731-7ee5-4cfe-bf24-4671b2cad61d}, !- Handle
  {7f18ef54-c91d-473f-9003-35c35126addb}, !- Source Object
  3,                                      !- Outlet Port
  {7b7f7181-b0c8-40db-941c-80319636c219}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {02009df5-582f-4938-bfee-d26272ada852}, !- Handle
  T S1 Apartment ZN ERV Outlet Air Node,  !- Name
  {8b6403be-00c9-4b4f-996c-c1d386953d5c}, !- Inlet Port
  {a258b841-f62a-461d-80f6-ac1057d42ed3}; !- Outlet Port

OS:Connection,
  {a258b841-f62a-461d-80f6-ac1057d42ed3}, !- Handle
  {02009df5-582f-4938-bfee-d26272ada852}, !- Source Object
  3,                                      !- Outlet Port
  {46cc2141-eab6-45b4-afff-77d58b8700d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b6403be-00c9-4b4f-996c-c1d386953d5c}, !- Handle
  {7b7f7181-b0c8-40db-941c-80319636c219}, !- Source Object
  13,                                     !- Outlet Port
  {02009df5-582f-4938-bfee-d26272ada852}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {2e618068-b043-489f-b11e-b51a04945ad9}, !- Handle
  F4 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db619e9c-a5ec-4b65-8e46-4cc19c42c402}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dd61db27-834c-4617-9569-98878960cfa2}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db619e9c-a5ec-4b65-8e46-4cc19c42c402}, !- Handle
  Fan On Off Power Curve 198,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dd61db27-834c-4617-9569-98878960cfa2}, !- Handle
  Fan On Off Efficiency Curve 198,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6215d17f-cd50-4804-8b1a-3ffd442b2f9b}, !- Handle
  F4 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f322f388-da54-40a6-8e2b-d2364dbd2532}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7c69f983-59b3-42c3-9b84-5269dc63bd0b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f322f388-da54-40a6-8e2b-d2364dbd2532}, !- Handle
  Fan On Off Power Curve 199,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7c69f983-59b3-42c3-9b84-5269dc63bd0b}, !- Handle
  Fan On Off Efficiency Curve 199,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {7cfd9ba2-edff-4bc2-82b3-ee865f33fcc7}, !- Handle
  F4 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {b43ff687-7e90-45ad-a492-2626e2f88089}, !- Handle
  F4 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {09f5f3e9-17b3-4c89-953f-791b8c28123d}, !- Handle
  F4 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {b43ff687-7e90-45ad-a492-2626e2f88089}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {2e618068-b043-489f-b11e-b51a04945ad9}, !- Supply Air Fan Name
  {6215d17f-cd50-4804-8b1a-3ffd442b2f9b}, !- Exhaust Air Fan Name
  {7cfd9ba2-edff-4bc2-82b3-ee865f33fcc7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {0b379d7b-e777-4d20-be55-f30ead7ca4e2}, !- Air Inlet Node Name
  {84f3ab79-7f2d-4915-8bac-760053dc4833}; !- Air Outlet Node Name

OS:Node,
  {2a5d394b-c1a4-4279-8865-cf147644af84}, !- Handle
  F4 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {03b28eb2-9900-45e9-9913-a37045f765a4}, !- Inlet Port
  {0b379d7b-e777-4d20-be55-f30ead7ca4e2}; !- Outlet Port

OS:Connection,
  {03b28eb2-9900-45e9-9913-a37045f765a4}, !- Handle
  {8618b57c-ef9d-41c1-8f9a-eaee819a0101}, !- Source Object
  2,                                      !- Outlet Port
  {2a5d394b-c1a4-4279-8865-cf147644af84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b379d7b-e777-4d20-be55-f30ead7ca4e2}, !- Handle
  {2a5d394b-c1a4-4279-8865-cf147644af84}, !- Source Object
  3,                                      !- Outlet Port
  {09f5f3e9-17b3-4c89-953f-791b8c28123d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7efbb660-c446-43c6-904d-34989c0f6c18}, !- Handle
  F4 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {84f3ab79-7f2d-4915-8bac-760053dc4833}, !- Inlet Port
  {65f24db4-7dbe-458a-958d-cf1f6cb60a71}; !- Outlet Port

OS:Connection,
  {65f24db4-7dbe-458a-958d-cf1f6cb60a71}, !- Handle
  {7efbb660-c446-43c6-904d-34989c0f6c18}, !- Source Object
  3,                                      !- Outlet Port
  {5e0f6d64-fefd-4ca2-869c-04b27c9e756b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84f3ab79-7f2d-4915-8bac-760053dc4833}, !- Handle
  {09f5f3e9-17b3-4c89-953f-791b8c28123d}, !- Source Object
  13,                                     !- Outlet Port
  {7efbb660-c446-43c6-904d-34989c0f6c18}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {6730f3e8-ac4c-4fcf-ab45-662c892e0570}, !- Handle
  F7 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7e91f384-0aeb-4a2d-95c1-595b7c2ac7ed}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {74e53c8e-1ae9-4fb6-a13f-a34e3911c138}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7e91f384-0aeb-4a2d-95c1-595b7c2ac7ed}, !- Handle
  Fan On Off Power Curve 200,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {74e53c8e-1ae9-4fb6-a13f-a34e3911c138}, !- Handle
  Fan On Off Efficiency Curve 200,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {13b93071-734c-4fa7-a2af-0671d8ccea81}, !- Handle
  F7 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4e3dadd4-63c3-4837-9e60-b610ae6e2aef}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {60864601-00b4-4b20-abff-668fd1a9920a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4e3dadd4-63c3-4837-9e60-b610ae6e2aef}, !- Handle
  Fan On Off Power Curve 201,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {60864601-00b4-4b20-abff-668fd1a9920a}, !- Handle
  Fan On Off Efficiency Curve 201,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {ce14ae3d-66cd-4d02-b406-e9cb0d805623}, !- Handle
  F7 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {54d4c705-26d9-4b19-a34a-35df2bd80b78}, !- Handle
  F7 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {292e119f-fb47-46af-81a5-1d1dc1f07901}, !- Handle
  F7 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {54d4c705-26d9-4b19-a34a-35df2bd80b78}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {6730f3e8-ac4c-4fcf-ab45-662c892e0570}, !- Supply Air Fan Name
  {13b93071-734c-4fa7-a2af-0671d8ccea81}, !- Exhaust Air Fan Name
  {ce14ae3d-66cd-4d02-b406-e9cb0d805623}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {e2471d74-79fa-4daa-ac58-10e73fab8322}, !- Air Inlet Node Name
  {5e687b92-389c-4060-8e7f-b1897a543fa6}; !- Air Outlet Node Name

OS:Node,
  {a1a7e9da-9e71-411c-bd79-0aaa0e4b07ed}, !- Handle
  F7 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {5bae0641-fbe8-4dc2-bc0c-cc979db2390f}, !- Inlet Port
  {e2471d74-79fa-4daa-ac58-10e73fab8322}; !- Outlet Port

OS:Connection,
  {5bae0641-fbe8-4dc2-bc0c-cc979db2390f}, !- Handle
  {4b950db0-a00b-4262-8a78-7b9f184f624f}, !- Source Object
  2,                                      !- Outlet Port
  {a1a7e9da-9e71-411c-bd79-0aaa0e4b07ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e2471d74-79fa-4daa-ac58-10e73fab8322}, !- Handle
  {a1a7e9da-9e71-411c-bd79-0aaa0e4b07ed}, !- Source Object
  3,                                      !- Outlet Port
  {292e119f-fb47-46af-81a5-1d1dc1f07901}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {000e80b8-f777-4df4-9a6d-47a31ec8cfe1}, !- Handle
  F7 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {5e687b92-389c-4060-8e7f-b1897a543fa6}, !- Inlet Port
  {983621d6-49aa-49d7-a261-f2f13432dcf1}; !- Outlet Port

OS:Connection,
  {983621d6-49aa-49d7-a261-f2f13432dcf1}, !- Handle
  {000e80b8-f777-4df4-9a6d-47a31ec8cfe1}, !- Source Object
  3,                                      !- Outlet Port
  {38bd1645-f639-4f8d-85c4-465272902068}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5e687b92-389c-4060-8e7f-b1897a543fa6}, !- Handle
  {292e119f-fb47-46af-81a5-1d1dc1f07901}, !- Source Object
  13,                                     !- Outlet Port
  {000e80b8-f777-4df4-9a6d-47a31ec8cfe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {61a233b8-dd4f-4920-bd7e-1dea124afb69}, !- Handle
  F8 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {fe4fd0c4-c51c-4859-bb4c-dc46186c8484}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5fc83841-7082-45e3-9685-b19a3cd637b7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {fe4fd0c4-c51c-4859-bb4c-dc46186c8484}, !- Handle
  Fan On Off Power Curve 202,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5fc83841-7082-45e3-9685-b19a3cd637b7}, !- Handle
  Fan On Off Efficiency Curve 202,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {1837f718-b733-4eaf-a16a-36429c7bf016}, !- Handle
  F8 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {75952e3b-6879-409a-a251-b6727a06eeb2}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {948f9900-7d4f-4fff-a175-1d769c5c5fee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {75952e3b-6879-409a-a251-b6727a06eeb2}, !- Handle
  Fan On Off Power Curve 203,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {948f9900-7d4f-4fff-a175-1d769c5c5fee}, !- Handle
  Fan On Off Efficiency Curve 203,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {5fd4d475-31e6-4dca-b894-4e9f7d61a9fd}, !- Handle
  F8 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {12a51840-5207-4361-bb75-678209a8bfa6}, !- Handle
  F8 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {c12e4b72-62eb-48e1-a848-754f168cc96a}, !- Handle
  F8 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {12a51840-5207-4361-bb75-678209a8bfa6}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {61a233b8-dd4f-4920-bd7e-1dea124afb69}, !- Supply Air Fan Name
  {1837f718-b733-4eaf-a16a-36429c7bf016}, !- Exhaust Air Fan Name
  {5fd4d475-31e6-4dca-b894-4e9f7d61a9fd}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {288f3bbb-1094-49c5-a379-a4cf85f18477}, !- Air Inlet Node Name
  {350e1ff3-cdea-459c-be90-c33de2ba76a7}; !- Air Outlet Node Name

OS:Node,
  {fced7505-e593-4a48-8de7-40a7757668d7}, !- Handle
  F8 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {5ccb0fc3-9998-40e2-a8f2-98eb943497a0}, !- Inlet Port
  {288f3bbb-1094-49c5-a379-a4cf85f18477}; !- Outlet Port

OS:Connection,
  {5ccb0fc3-9998-40e2-a8f2-98eb943497a0}, !- Handle
  {887690e5-f6de-4e55-bb0b-4fe5fb379e9e}, !- Source Object
  2,                                      !- Outlet Port
  {fced7505-e593-4a48-8de7-40a7757668d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {288f3bbb-1094-49c5-a379-a4cf85f18477}, !- Handle
  {fced7505-e593-4a48-8de7-40a7757668d7}, !- Source Object
  3,                                      !- Outlet Port
  {c12e4b72-62eb-48e1-a848-754f168cc96a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {beed8668-304b-4339-b50d-27402a74b05c}, !- Handle
  F8 SW Apartment ZN ERV Outlet Air Node, !- Name
  {350e1ff3-cdea-459c-be90-c33de2ba76a7}, !- Inlet Port
  {342c0cf8-3a69-4c2d-b0b9-cb0a88e97ec4}; !- Outlet Port

OS:Connection,
  {342c0cf8-3a69-4c2d-b0b9-cb0a88e97ec4}, !- Handle
  {beed8668-304b-4339-b50d-27402a74b05c}, !- Source Object
  3,                                      !- Outlet Port
  {98d3d489-e8a3-4de8-822b-f5a6e378ecad}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {350e1ff3-cdea-459c-be90-c33de2ba76a7}, !- Handle
  {c12e4b72-62eb-48e1-a848-754f168cc96a}, !- Source Object
  13,                                     !- Outlet Port
  {beed8668-304b-4339-b50d-27402a74b05c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {bfc2abc7-ff86-42a5-864c-ce185ae6ed68}, !- Handle
  F8 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {cd494d6a-0add-48c5-886d-02546b2d6da9}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {958bc71e-695e-4b38-bf1e-b8e810efcca1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {cd494d6a-0add-48c5-886d-02546b2d6da9}, !- Handle
  Fan On Off Power Curve 204,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {958bc71e-695e-4b38-bf1e-b8e810efcca1}, !- Handle
  Fan On Off Efficiency Curve 204,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {00ba5d19-5266-418c-935b-33bc88636c74}, !- Handle
  F8 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {445220b1-89e3-4aa4-9d0c-6024457dfb45}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d6d479d2-e6d9-4656-a523-55fbee9b9e3d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {445220b1-89e3-4aa4-9d0c-6024457dfb45}, !- Handle
  Fan On Off Power Curve 205,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d6d479d2-e6d9-4656-a523-55fbee9b9e3d}, !- Handle
  Fan On Off Efficiency Curve 205,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d8849af6-2eb6-4b10-9c0b-f4d42f4f964f}, !- Handle
  F8 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a7bc8149-5445-46f0-9695-67cb88da92fd}, !- Handle
  F8 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {919263b9-328c-480e-b817-6863370517f7}, !- Handle
  F8 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a7bc8149-5445-46f0-9695-67cb88da92fd}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {bfc2abc7-ff86-42a5-864c-ce185ae6ed68}, !- Supply Air Fan Name
  {00ba5d19-5266-418c-935b-33bc88636c74}, !- Exhaust Air Fan Name
  {d8849af6-2eb6-4b10-9c0b-f4d42f4f964f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {717ca7b9-1f75-4494-bb37-4832ea7e0cab}, !- Air Inlet Node Name
  {af073386-58de-4843-bd6a-f74b3def7d06}; !- Air Outlet Node Name

OS:Node,
  {1bf1fba3-170a-47ea-84fa-06c788a09043}, !- Handle
  F8 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {429da847-29b5-4e1b-892a-02bca242c1b2}, !- Inlet Port
  {717ca7b9-1f75-4494-bb37-4832ea7e0cab}; !- Outlet Port

OS:Connection,
  {429da847-29b5-4e1b-892a-02bca242c1b2}, !- Handle
  {825409c2-b5c4-437f-9fb8-e69a85d170d8}, !- Source Object
  2,                                      !- Outlet Port
  {1bf1fba3-170a-47ea-84fa-06c788a09043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717ca7b9-1f75-4494-bb37-4832ea7e0cab}, !- Handle
  {1bf1fba3-170a-47ea-84fa-06c788a09043}, !- Source Object
  3,                                      !- Outlet Port
  {919263b9-328c-480e-b817-6863370517f7}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a132afc-3e4b-4772-b066-be527ad2cdde}, !- Handle
  F8 NW Apartment ZN ERV Outlet Air Node, !- Name
  {af073386-58de-4843-bd6a-f74b3def7d06}, !- Inlet Port
  {dbd089ee-ca00-4e83-ba43-4d8bc8c45430}; !- Outlet Port

OS:Connection,
  {dbd089ee-ca00-4e83-ba43-4d8bc8c45430}, !- Handle
  {7a132afc-3e4b-4772-b066-be527ad2cdde}, !- Source Object
  3,                                      !- Outlet Port
  {18fd69a3-176f-4034-bca2-73e55bd2c384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {af073386-58de-4843-bd6a-f74b3def7d06}, !- Handle
  {919263b9-328c-480e-b817-6863370517f7}, !- Source Object
  13,                                     !- Outlet Port
  {7a132afc-3e4b-4772-b066-be527ad2cdde}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {57229941-04c0-477b-b70c-c1ffb9e270d0}, !- Handle
  F2 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1b52e5d3-1453-4f3e-bab1-cd62a12081b6}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe2a272a-c756-4fd7-bf94-f814bd5e5d68}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1b52e5d3-1453-4f3e-bab1-cd62a12081b6}, !- Handle
  Fan On Off Power Curve 206,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe2a272a-c756-4fd7-bf94-f814bd5e5d68}, !- Handle
  Fan On Off Efficiency Curve 206,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {e393fe0b-cade-4a77-a0cf-0ac68434a9eb}, !- Handle
  F2 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ec6c97cb-0430-4199-83d5-e54f35fb0320}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ad826c72-b8fe-4e6e-949c-b3a22301c46b}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ec6c97cb-0430-4199-83d5-e54f35fb0320}, !- Handle
  Fan On Off Power Curve 207,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ad826c72-b8fe-4e6e-949c-b3a22301c46b}, !- Handle
  Fan On Off Efficiency Curve 207,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {1b0b84e5-c246-4092-9eb2-4f0793adeb7b}, !- Handle
  F2 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a602756a-9bf0-4c6c-81dc-4aacaec8347b}, !- Handle
  F2 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {98382b4a-403e-4210-9457-fa04d9ce23e8}, !- Handle
  F2 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a602756a-9bf0-4c6c-81dc-4aacaec8347b}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {57229941-04c0-477b-b70c-c1ffb9e270d0}, !- Supply Air Fan Name
  {e393fe0b-cade-4a77-a0cf-0ac68434a9eb}, !- Exhaust Air Fan Name
  {1b0b84e5-c246-4092-9eb2-4f0793adeb7b}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {38757c34-5046-4dad-a426-d9a6ab93c1e1}, !- Air Inlet Node Name
  {92ce3c36-7aa2-4186-9ecf-4edd5ffe578f}; !- Air Outlet Node Name

OS:Node,
  {8d390cbd-57c7-407f-b880-6cd8ecfbb5bd}, !- Handle
  F2 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {da5177cc-5919-48b2-8fd7-3dc9a6d050b5}, !- Inlet Port
  {38757c34-5046-4dad-a426-d9a6ab93c1e1}; !- Outlet Port

OS:Connection,
  {da5177cc-5919-48b2-8fd7-3dc9a6d050b5}, !- Handle
  {7cf2157d-516c-46c8-b8a3-ab7f05bc9dab}, !- Source Object
  2,                                      !- Outlet Port
  {8d390cbd-57c7-407f-b880-6cd8ecfbb5bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38757c34-5046-4dad-a426-d9a6ab93c1e1}, !- Handle
  {8d390cbd-57c7-407f-b880-6cd8ecfbb5bd}, !- Source Object
  3,                                      !- Outlet Port
  {98382b4a-403e-4210-9457-fa04d9ce23e8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e300e29b-9810-48c2-8339-d3be1df8a94a}, !- Handle
  F2 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {92ce3c36-7aa2-4186-9ecf-4edd5ffe578f}, !- Inlet Port
  {d7693134-9981-42f4-9380-92aa99bdef25}; !- Outlet Port

OS:Connection,
  {d7693134-9981-42f4-9380-92aa99bdef25}, !- Handle
  {e300e29b-9810-48c2-8339-d3be1df8a94a}, !- Source Object
  3,                                      !- Outlet Port
  {1a56aff9-d718-4600-8cb7-0a8fe4b7e511}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {92ce3c36-7aa2-4186-9ecf-4edd5ffe578f}, !- Handle
  {98382b4a-403e-4210-9457-fa04d9ce23e8}, !- Source Object
  13,                                     !- Outlet Port
  {e300e29b-9810-48c2-8339-d3be1df8a94a}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {22daf0a0-57ca-4d91-b322-e76bc6fa879f}, !- Handle
  T NW Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {ecec3fff-c40e-470d-b92c-ab5266dd6cdb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {93603d1c-8914-4b2d-8d66-1d658f4b28eb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {ecec3fff-c40e-470d-b92c-ab5266dd6cdb}, !- Handle
  Fan On Off Power Curve 208,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {93603d1c-8914-4b2d-8d66-1d658f4b28eb}, !- Handle
  Fan On Off Efficiency Curve 208,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {97c52901-b511-4d34-8883-01d9766f25f7}, !- Handle
  T NW Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {18d11bb1-4d64-4236-94e5-e0a2d8e39834}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3e96d141-10b1-416a-bad5-32a06a7f32a0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {18d11bb1-4d64-4236-94e5-e0a2d8e39834}, !- Handle
  Fan On Off Power Curve 209,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3e96d141-10b1-416a-bad5-32a06a7f32a0}, !- Handle
  Fan On Off Efficiency Curve 209,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {c5fcc4a6-fda5-49c6-aed5-7b7882682b7c}, !- Handle
  T NW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {69a79d91-60ed-4f11-86f7-385294930540}, !- Handle
  T NW Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3f75fe0b-f5ac-4d27-aa33-b6ceefd994f1}, !- Handle
  T NW Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {69a79d91-60ed-4f11-86f7-385294930540}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {22daf0a0-57ca-4d91-b322-e76bc6fa879f}, !- Supply Air Fan Name
  {97c52901-b511-4d34-8883-01d9766f25f7}, !- Exhaust Air Fan Name
  {c5fcc4a6-fda5-49c6-aed5-7b7882682b7c}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {42873847-70d9-46b0-8e20-edcfadb37770}, !- Air Inlet Node Name
  {c8ab233c-1e46-43ef-b6db-e1b1c53f2a12}; !- Air Outlet Node Name

OS:Node,
  {13d8d33c-7f51-44c4-9b06-5ec32fae0cdc}, !- Handle
  T NW Apartment ZN ERV Inlet Air Node,   !- Name
  {1a1c77aa-e7c8-4752-8344-097ef03b9c1d}, !- Inlet Port
  {42873847-70d9-46b0-8e20-edcfadb37770}; !- Outlet Port

OS:Connection,
  {1a1c77aa-e7c8-4752-8344-097ef03b9c1d}, !- Handle
  {e46cbe6e-daea-41b2-b880-3e4d52d5a3b8}, !- Source Object
  2,                                      !- Outlet Port
  {13d8d33c-7f51-44c4-9b06-5ec32fae0cdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42873847-70d9-46b0-8e20-edcfadb37770}, !- Handle
  {13d8d33c-7f51-44c4-9b06-5ec32fae0cdc}, !- Source Object
  3,                                      !- Outlet Port
  {3f75fe0b-f5ac-4d27-aa33-b6ceefd994f1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c4b41fa-7b43-41e9-99e1-b6604b728242}, !- Handle
  T NW Apartment ZN ERV Outlet Air Node,  !- Name
  {c8ab233c-1e46-43ef-b6db-e1b1c53f2a12}, !- Inlet Port
  {84d886ae-8086-4015-8bf4-6d154f4d212b}; !- Outlet Port

OS:Connection,
  {84d886ae-8086-4015-8bf4-6d154f4d212b}, !- Handle
  {6c4b41fa-7b43-41e9-99e1-b6604b728242}, !- Source Object
  3,                                      !- Outlet Port
  {a85f7052-2ec2-4e71-9203-b51a59519337}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8ab233c-1e46-43ef-b6db-e1b1c53f2a12}, !- Handle
  {3f75fe0b-f5ac-4d27-aa33-b6ceefd994f1}, !- Source Object
  13,                                     !- Outlet Port
  {6c4b41fa-7b43-41e9-99e1-b6604b728242}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ecf07332-9a5e-4cfa-b5f5-cf9de4601405}, !- Handle
  M SW Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3389d65a-359e-4c45-aac5-15e6118b7b4f}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d9a94cbc-6933-4473-83c6-6c38e3380dc7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3389d65a-359e-4c45-aac5-15e6118b7b4f}, !- Handle
  Fan On Off Power Curve 210,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d9a94cbc-6933-4473-83c6-6c38e3380dc7}, !- Handle
  Fan On Off Efficiency Curve 210,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {71e88645-53a5-4b23-a6fb-b986a077089c}, !- Handle
  M SW Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a71ee0fc-03b5-4e83-bedf-7618a383833b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {dbe16512-e462-4107-9491-58cfd4ca2000}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a71ee0fc-03b5-4e83-bedf-7618a383833b}, !- Handle
  Fan On Off Power Curve 211,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {dbe16512-e462-4107-9491-58cfd4ca2000}, !- Handle
  Fan On Off Efficiency Curve 211,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {445ac61f-e0cc-4a8c-ad30-9acaddb21310}, !- Handle
  M SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {41fd5af3-c4e7-462a-aee7-1c822605496d}, !- Handle
  M SW Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {663dd24d-5049-42f5-bf8c-e184287a2bea}, !- Handle
  M SW Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {41fd5af3-c4e7-462a-aee7-1c822605496d}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ecf07332-9a5e-4cfa-b5f5-cf9de4601405}, !- Supply Air Fan Name
  {71e88645-53a5-4b23-a6fb-b986a077089c}, !- Exhaust Air Fan Name
  {445ac61f-e0cc-4a8c-ad30-9acaddb21310}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a49c9f98-7fea-4e21-9cc0-95dcf9cbed0e}, !- Air Inlet Node Name
  {7b5a139c-a7b3-4b87-b71e-96d9d124bd5e}; !- Air Outlet Node Name

OS:Node,
  {356e4871-2f07-4069-bd67-e9539e3337f8}, !- Handle
  M SW Apartment ZN ERV Inlet Air Node,   !- Name
  {151d8648-4d87-42df-9e29-5df401dea261}, !- Inlet Port
  {a49c9f98-7fea-4e21-9cc0-95dcf9cbed0e}; !- Outlet Port

OS:Connection,
  {151d8648-4d87-42df-9e29-5df401dea261}, !- Handle
  {fa10b9e0-6593-4a98-b385-dc3f5ceb300c}, !- Source Object
  2,                                      !- Outlet Port
  {356e4871-2f07-4069-bd67-e9539e3337f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49c9f98-7fea-4e21-9cc0-95dcf9cbed0e}, !- Handle
  {356e4871-2f07-4069-bd67-e9539e3337f8}, !- Source Object
  3,                                      !- Outlet Port
  {663dd24d-5049-42f5-bf8c-e184287a2bea}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {07ae9273-baa2-4094-9b74-9ef2a4195916}, !- Handle
  M SW Apartment ZN ERV Outlet Air Node,  !- Name
  {7b5a139c-a7b3-4b87-b71e-96d9d124bd5e}, !- Inlet Port
  {e2f72373-7f10-4f07-b80e-57268f3f9082}; !- Outlet Port

OS:Connection,
  {e2f72373-7f10-4f07-b80e-57268f3f9082}, !- Handle
  {07ae9273-baa2-4094-9b74-9ef2a4195916}, !- Source Object
  3,                                      !- Outlet Port
  {6720c439-627b-4faf-9f2b-c34d724fe27b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7b5a139c-a7b3-4b87-b71e-96d9d124bd5e}, !- Handle
  {663dd24d-5049-42f5-bf8c-e184287a2bea}, !- Source Object
  13,                                     !- Outlet Port
  {07ae9273-baa2-4094-9b74-9ef2a4195916}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {4cf22448-2f9c-47ff-bde5-dc807bf9a5e3}, !- Handle
  F6 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3cb6f0a3-0740-42f1-9dcc-f511830ea214}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {7f4bed1d-dce6-4a3b-9317-93c7148eaa85}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3cb6f0a3-0740-42f1-9dcc-f511830ea214}, !- Handle
  Fan On Off Power Curve 212,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {7f4bed1d-dce6-4a3b-9317-93c7148eaa85}, !- Handle
  Fan On Off Efficiency Curve 212,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {808eb237-9eb5-4d69-9f5a-d2242bd76f09}, !- Handle
  F6 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c2cc92a3-e144-4024-be49-31dd4d5418f8}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {55514f03-3486-497b-8bdd-890795e699c5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c2cc92a3-e144-4024-be49-31dd4d5418f8}, !- Handle
  Fan On Off Power Curve 213,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {55514f03-3486-497b-8bdd-890795e699c5}, !- Handle
  Fan On Off Efficiency Curve 213,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {8734118f-48c5-45c7-8186-0efae6f5adf5}, !- Handle
  F6 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {f962a2ec-2803-4ef1-9265-a74110b6aae8}, !- Handle
  F6 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {fcb2850f-dba7-4d84-9812-5b7cf5239605}, !- Handle
  F6 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {f962a2ec-2803-4ef1-9265-a74110b6aae8}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {4cf22448-2f9c-47ff-bde5-dc807bf9a5e3}, !- Supply Air Fan Name
  {808eb237-9eb5-4d69-9f5a-d2242bd76f09}, !- Exhaust Air Fan Name
  {8734118f-48c5-45c7-8186-0efae6f5adf5}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {02f67585-6e0b-4755-a1ff-26858874dd92}, !- Air Inlet Node Name
  {fe20634b-27a4-4b43-b9b9-bbc93e6b633e}; !- Air Outlet Node Name

OS:Node,
  {51e36a50-db2e-4593-b461-f92a636cdaa5}, !- Handle
  F6 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {162d6e2f-3002-4fdd-b8f9-54a97073bf1c}, !- Inlet Port
  {02f67585-6e0b-4755-a1ff-26858874dd92}; !- Outlet Port

OS:Connection,
  {162d6e2f-3002-4fdd-b8f9-54a97073bf1c}, !- Handle
  {e0e8329b-a830-4cfd-b4d9-53f784ec578b}, !- Source Object
  2,                                      !- Outlet Port
  {51e36a50-db2e-4593-b461-f92a636cdaa5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02f67585-6e0b-4755-a1ff-26858874dd92}, !- Handle
  {51e36a50-db2e-4593-b461-f92a636cdaa5}, !- Source Object
  3,                                      !- Outlet Port
  {fcb2850f-dba7-4d84-9812-5b7cf5239605}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4c00be4b-ed1a-466c-a43a-64aa7e4cd4fa}, !- Handle
  F6 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {fe20634b-27a4-4b43-b9b9-bbc93e6b633e}, !- Inlet Port
  {d39b445e-9377-4815-b2c3-206ebb097cc5}; !- Outlet Port

OS:Connection,
  {d39b445e-9377-4815-b2c3-206ebb097cc5}, !- Handle
  {4c00be4b-ed1a-466c-a43a-64aa7e4cd4fa}, !- Source Object
  3,                                      !- Outlet Port
  {c78969ba-2cab-48cd-b843-3dbfcdf81e5f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe20634b-27a4-4b43-b9b9-bbc93e6b633e}, !- Handle
  {fcb2850f-dba7-4d84-9812-5b7cf5239605}, !- Source Object
  13,                                     !- Outlet Port
  {4c00be4b-ed1a-466c-a43a-64aa7e4cd4fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {d33e688e-8d85-422f-adf9-e50252612a7a}, !- Handle
  F9 SW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b16274f6-fe13-476b-a5d7-200277b08521}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0b2cb126-fb46-4966-a1a3-f84ef5db8fec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b16274f6-fe13-476b-a5d7-200277b08521}, !- Handle
  Fan On Off Power Curve 214,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0b2cb126-fb46-4966-a1a3-f84ef5db8fec}, !- Handle
  Fan On Off Efficiency Curve 214,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {51c36276-ee86-41bd-9c0d-eb36548e6b25}, !- Handle
  F9 SW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e7f993e1-52bf-4fc9-a3cd-fc8ed438c5b4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {59a613a5-550f-422c-8d3c-7db21978e613}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e7f993e1-52bf-4fc9-a3cd-fc8ed438c5b4}, !- Handle
  Fan On Off Power Curve 215,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {59a613a5-550f-422c-8d3c-7db21978e613}, !- Handle
  Fan On Off Efficiency Curve 215,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {cdade971-ecbe-4675-9f67-d31bfa473506}, !- Handle
  F9 SW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {9d7ed3e8-33e6-4b2e-9e1c-0cdf43d6141f}, !- Handle
  F9 SW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {e9058c00-699f-4374-9afa-4e3b780a1db4}, !- Handle
  F9 SW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {9d7ed3e8-33e6-4b2e-9e1c-0cdf43d6141f}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {d33e688e-8d85-422f-adf9-e50252612a7a}, !- Supply Air Fan Name
  {51c36276-ee86-41bd-9c0d-eb36548e6b25}, !- Exhaust Air Fan Name
  {cdade971-ecbe-4675-9f67-d31bfa473506}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {06886f17-000d-4bbe-8397-cf083b75adf3}, !- Air Inlet Node Name
  {19398347-6c66-41d1-bc06-6aea314899b1}; !- Air Outlet Node Name

OS:Node,
  {3e227be3-b529-4b0b-a6be-19403272aa73}, !- Handle
  F9 SW Apartment ZN ERV Inlet Air Node,  !- Name
  {762b4f9e-88df-4725-a967-4257dd70736e}, !- Inlet Port
  {06886f17-000d-4bbe-8397-cf083b75adf3}; !- Outlet Port

OS:Connection,
  {762b4f9e-88df-4725-a967-4257dd70736e}, !- Handle
  {01b6fc27-b3df-46c0-b6c2-e4262600168b}, !- Source Object
  2,                                      !- Outlet Port
  {3e227be3-b529-4b0b-a6be-19403272aa73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06886f17-000d-4bbe-8397-cf083b75adf3}, !- Handle
  {3e227be3-b529-4b0b-a6be-19403272aa73}, !- Source Object
  3,                                      !- Outlet Port
  {e9058c00-699f-4374-9afa-4e3b780a1db4}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b6efc68d-5476-421d-b2a5-f28babfa57ce}, !- Handle
  F9 SW Apartment ZN ERV Outlet Air Node, !- Name
  {19398347-6c66-41d1-bc06-6aea314899b1}, !- Inlet Port
  {ae13ae17-79b8-40d7-9996-38519126c5d0}; !- Outlet Port

OS:Connection,
  {ae13ae17-79b8-40d7-9996-38519126c5d0}, !- Handle
  {b6efc68d-5476-421d-b2a5-f28babfa57ce}, !- Source Object
  3,                                      !- Outlet Port
  {04a9c66f-3bc0-4d2f-851d-ac38acc8a8b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {19398347-6c66-41d1-bc06-6aea314899b1}, !- Handle
  {e9058c00-699f-4374-9afa-4e3b780a1db4}, !- Source Object
  13,                                     !- Outlet Port
  {b6efc68d-5476-421d-b2a5-f28babfa57ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {1ba6344a-8597-4144-9515-841f70b26c86}, !- Handle
  F3 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {3e213caf-834b-4592-9cf5-99a11bec7aac}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8a9613ee-693f-451e-b0fb-6edfe8cfcee5}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {3e213caf-834b-4592-9cf5-99a11bec7aac}, !- Handle
  Fan On Off Power Curve 216,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8a9613ee-693f-451e-b0fb-6edfe8cfcee5}, !- Handle
  Fan On Off Efficiency Curve 216,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6bf22f0d-99bc-4ec3-bf8e-debb8cb3dcd8}, !- Handle
  F3 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e020cd47-4f74-46bb-897d-da66a4ce2e85}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {453b2cd6-e7fb-4652-8816-1ea4a7692163}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e020cd47-4f74-46bb-897d-da66a4ce2e85}, !- Handle
  Fan On Off Power Curve 217,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {453b2cd6-e7fb-4652-8816-1ea4a7692163}, !- Handle
  Fan On Off Efficiency Curve 217,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {780e5c99-5f55-4301-b6e4-efae0246baa7}, !- Handle
  F3 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {84a15879-8af0-4689-8049-cd94cd4498ae}, !- Handle
  F3 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {83bc36d0-e818-4585-aad5-b797da1e09af}, !- Handle
  F3 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {84a15879-8af0-4689-8049-cd94cd4498ae}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {1ba6344a-8597-4144-9515-841f70b26c86}, !- Supply Air Fan Name
  {6bf22f0d-99bc-4ec3-bf8e-debb8cb3dcd8}, !- Exhaust Air Fan Name
  {780e5c99-5f55-4301-b6e4-efae0246baa7}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d8db021c-ef9d-48e2-a9da-01163143f3c4}, !- Air Inlet Node Name
  {895045d6-6f3e-4aae-b8c3-dbb0a2f1cf01}; !- Air Outlet Node Name

OS:Node,
  {50fdfafc-638d-4738-8947-5d3fb73d9196}, !- Handle
  F3 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {853d77f4-ce02-4bd8-b2e2-d41e093a979c}, !- Inlet Port
  {d8db021c-ef9d-48e2-a9da-01163143f3c4}; !- Outlet Port

OS:Connection,
  {853d77f4-ce02-4bd8-b2e2-d41e093a979c}, !- Handle
  {1a31163b-e818-490e-b882-e3f7762ece62}, !- Source Object
  2,                                      !- Outlet Port
  {50fdfafc-638d-4738-8947-5d3fb73d9196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8db021c-ef9d-48e2-a9da-01163143f3c4}, !- Handle
  {50fdfafc-638d-4738-8947-5d3fb73d9196}, !- Source Object
  3,                                      !- Outlet Port
  {83bc36d0-e818-4585-aad5-b797da1e09af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ac9f7ae1-076d-47c3-b3da-3d9c7c888df5}, !- Handle
  F3 NW Apartment ZN ERV Outlet Air Node, !- Name
  {895045d6-6f3e-4aae-b8c3-dbb0a2f1cf01}, !- Inlet Port
  {fe2c8869-9f3e-4979-aaa1-a9f538a566a4}; !- Outlet Port

OS:Connection,
  {fe2c8869-9f3e-4979-aaa1-a9f538a566a4}, !- Handle
  {ac9f7ae1-076d-47c3-b3da-3d9c7c888df5}, !- Source Object
  3,                                      !- Outlet Port
  {46953114-0a2b-4150-8942-dd22de86dd25}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {895045d6-6f3e-4aae-b8c3-dbb0a2f1cf01}, !- Handle
  {83bc36d0-e818-4585-aad5-b797da1e09af}, !- Source Object
  13,                                     !- Outlet Port
  {ac9f7ae1-076d-47c3-b3da-3d9c7c888df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {84946669-7c8b-436f-a32e-c6c30c55a20f}, !- Handle
  F9 NW Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {778375e1-9dec-4a4e-b3fe-490bc54a2130}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ff750ae0-43c9-4491-8b19-08f8ebb788fb}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {778375e1-9dec-4a4e-b3fe-490bc54a2130}, !- Handle
  Fan On Off Power Curve 218,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ff750ae0-43c9-4491-8b19-08f8ebb788fb}, !- Handle
  Fan On Off Efficiency Curve 218,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {95ba4c84-294d-427a-bbc2-33ecd5b274de}, !- Handle
  F9 NW Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {13697b03-2fa2-41e2-be3f-9c3417b6d141}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {8ddf7769-1420-4a0a-b7e7-0f082c4e50e8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {13697b03-2fa2-41e2-be3f-9c3417b6d141}, !- Handle
  Fan On Off Power Curve 219,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {8ddf7769-1420-4a0a-b7e7-0f082c4e50e8}, !- Handle
  Fan On Off Efficiency Curve 219,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3f4d31dd-ab5a-441c-a0ad-447b405902b1}, !- Handle
  F9 NW Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {20bd1e68-503e-4d23-8dd5-9a5c621061db}, !- Handle
  F9 NW Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {dfb5a8f5-c717-4e6a-b15e-9376cc3c6eeb}, !- Handle
  F9 NW Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {20bd1e68-503e-4d23-8dd5-9a5c621061db}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {84946669-7c8b-436f-a32e-c6c30c55a20f}, !- Supply Air Fan Name
  {95ba4c84-294d-427a-bbc2-33ecd5b274de}, !- Exhaust Air Fan Name
  {3f4d31dd-ab5a-441c-a0ad-447b405902b1}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {db0fd05a-ebe6-40b1-8ff1-3eb66cfe1b63}, !- Air Inlet Node Name
  {a6c6d3a4-41fb-44f7-a7bb-8928162cb751}; !- Air Outlet Node Name

OS:Node,
  {290038e5-f34a-4e3d-a363-8037af301ff9}, !- Handle
  F9 NW Apartment ZN ERV Inlet Air Node,  !- Name
  {7bf834bd-b092-4311-9d45-4153cdb4cde8}, !- Inlet Port
  {db0fd05a-ebe6-40b1-8ff1-3eb66cfe1b63}; !- Outlet Port

OS:Connection,
  {7bf834bd-b092-4311-9d45-4153cdb4cde8}, !- Handle
  {923dba68-3bdb-4d31-a1be-5dd9e4f08a1c}, !- Source Object
  2,                                      !- Outlet Port
  {290038e5-f34a-4e3d-a363-8037af301ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db0fd05a-ebe6-40b1-8ff1-3eb66cfe1b63}, !- Handle
  {290038e5-f34a-4e3d-a363-8037af301ff9}, !- Source Object
  3,                                      !- Outlet Port
  {dfb5a8f5-c717-4e6a-b15e-9376cc3c6eeb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {eac35499-88ac-47ea-adc9-3eeb85b82514}, !- Handle
  F9 NW Apartment ZN ERV Outlet Air Node, !- Name
  {a6c6d3a4-41fb-44f7-a7bb-8928162cb751}, !- Inlet Port
  {2576c162-647e-435b-95be-775113d8f5a1}; !- Outlet Port

OS:Connection,
  {2576c162-647e-435b-95be-775113d8f5a1}, !- Handle
  {eac35499-88ac-47ea-adc9-3eeb85b82514}, !- Source Object
  3,                                      !- Outlet Port
  {6ff482aa-509f-4182-8212-6bb2f7b5f4a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a6c6d3a4-41fb-44f7-a7bb-8928162cb751}, !- Handle
  {dfb5a8f5-c717-4e6a-b15e-9376cc3c6eeb}, !- Source Object
  13,                                     !- Outlet Port
  {eac35499-88ac-47ea-adc9-3eeb85b82514}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {eb2211d5-01f8-4c2c-bb8c-accbf1b20df6}, !- Handle
  F9 SE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {4d518295-41a5-476b-bbef-abcb701b6cc7}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {3b6462e1-c4af-491c-886c-6472e03820e6}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {4d518295-41a5-476b-bbef-abcb701b6cc7}, !- Handle
  Fan On Off Power Curve 220,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {3b6462e1-c4af-491c-886c-6472e03820e6}, !- Handle
  Fan On Off Efficiency Curve 220,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {6cf434a1-ea53-4fca-a77d-fffda4d7c260}, !- Handle
  F9 SE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {f03fe5bc-a59f-461e-bee6-fe4422852647}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {2fce49b0-c4b0-415e-baa2-c26848e9a5c7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {f03fe5bc-a59f-461e-bee6-fe4422852647}, !- Handle
  Fan On Off Power Curve 221,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {2fce49b0-c4b0-415e-baa2-c26848e9a5c7}, !- Handle
  Fan On Off Efficiency Curve 221,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {3d79de96-070e-4665-b14c-65ccebff03a6}, !- Handle
  F9 SE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {a382bf66-6e06-4435-91df-98bca49edfc0}, !- Handle
  F9 SE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f83d349b-52f1-43ef-a857-f0350b4bc84c}, !- Handle
  F9 SE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {a382bf66-6e06-4435-91df-98bca49edfc0}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {eb2211d5-01f8-4c2c-bb8c-accbf1b20df6}, !- Supply Air Fan Name
  {6cf434a1-ea53-4fca-a77d-fffda4d7c260}, !- Exhaust Air Fan Name
  {3d79de96-070e-4665-b14c-65ccebff03a6}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {19169575-969f-467a-9d84-34fe3c44cad8}, !- Air Inlet Node Name
  {5b5897b2-3744-4aac-a13a-f5f932ac3983}; !- Air Outlet Node Name

OS:Node,
  {6efaa131-8678-4360-8fb3-9f907f0f4aac}, !- Handle
  F9 SE Apartment ZN ERV Inlet Air Node,  !- Name
  {5fae2182-0252-4952-be47-e5bd00faa0dd}, !- Inlet Port
  {19169575-969f-467a-9d84-34fe3c44cad8}; !- Outlet Port

OS:Connection,
  {5fae2182-0252-4952-be47-e5bd00faa0dd}, !- Handle
  {9a68e1a5-aae0-4119-bcc4-834bfafe6083}, !- Source Object
  2,                                      !- Outlet Port
  {6efaa131-8678-4360-8fb3-9f907f0f4aac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19169575-969f-467a-9d84-34fe3c44cad8}, !- Handle
  {6efaa131-8678-4360-8fb3-9f907f0f4aac}, !- Source Object
  3,                                      !- Outlet Port
  {f83d349b-52f1-43ef-a857-f0350b4bc84c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3c362433-60f1-4424-a850-8d45fd56f605}, !- Handle
  F9 SE Apartment ZN ERV Outlet Air Node, !- Name
  {5b5897b2-3744-4aac-a13a-f5f932ac3983}, !- Inlet Port
  {11c8c53c-6841-42d8-bd7d-186d04722cc1}; !- Outlet Port

OS:Connection,
  {11c8c53c-6841-42d8-bd7d-186d04722cc1}, !- Handle
  {3c362433-60f1-4424-a850-8d45fd56f605}, !- Source Object
  3,                                      !- Outlet Port
  {ff12f5c4-d7ea-4120-bb4c-25ca725df9c0}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5b5897b2-3744-4aac-a13a-f5f932ac3983}, !- Handle
  {f83d349b-52f1-43ef-a857-f0350b4bc84c}, !- Source Object
  13,                                     !- Outlet Port
  {3c362433-60f1-4424-a850-8d45fd56f605}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {0c5820d1-c23c-444e-8d51-029428cdc2f8}, !- Handle
  F3 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {e2c3d92f-d373-4d15-b532-b5211a11b947}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {988b0986-bb96-40aa-83bb-9566224e5ad4}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {e2c3d92f-d373-4d15-b532-b5211a11b947}, !- Handle
  Fan On Off Power Curve 222,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {988b0986-bb96-40aa-83bb-9566224e5ad4}, !- Handle
  Fan On Off Efficiency Curve 222,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {c199f398-7298-429e-87d2-dcc00655a5b6}, !- Handle
  F3 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {7fd84bd0-a0fd-4c83-a77e-a3ff0a0e9194}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c5a96013-032a-4d7f-bd34-8fbec77e9f69}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {7fd84bd0-a0fd-4c83-a77e-a3ff0a0e9194}, !- Handle
  Fan On Off Power Curve 223,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c5a96013-032a-4d7f-bd34-8fbec77e9f69}, !- Handle
  Fan On Off Efficiency Curve 223,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {d8b3dbac-2425-42c2-90ed-c5f0d2a35f7f}, !- Handle
  F3 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {c9219dc7-bb93-4a64-b567-44e422b5f95e}, !- Handle
  F3 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {f085e4f5-98ed-46cf-8f51-e696ed68f729}, !- Handle
  F3 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {c9219dc7-bb93-4a64-b567-44e422b5f95e}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {0c5820d1-c23c-444e-8d51-029428cdc2f8}, !- Supply Air Fan Name
  {c199f398-7298-429e-87d2-dcc00655a5b6}, !- Exhaust Air Fan Name
  {d8b3dbac-2425-42c2-90ed-c5f0d2a35f7f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a709acb2-8bb7-4a26-b58e-47911f07d16e}, !- Air Inlet Node Name
  {9117fd64-b823-42f8-a08f-0ed13fbe38ab}; !- Air Outlet Node Name

OS:Node,
  {d15b9e10-e400-4c18-8679-225924562b53}, !- Handle
  F3 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {d1067fc0-3f55-47d9-989b-f9e499801393}, !- Inlet Port
  {a709acb2-8bb7-4a26-b58e-47911f07d16e}; !- Outlet Port

OS:Connection,
  {d1067fc0-3f55-47d9-989b-f9e499801393}, !- Handle
  {17507de8-8474-4ee2-b06f-acaa4184c688}, !- Source Object
  2,                                      !- Outlet Port
  {d15b9e10-e400-4c18-8679-225924562b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a709acb2-8bb7-4a26-b58e-47911f07d16e}, !- Handle
  {d15b9e10-e400-4c18-8679-225924562b53}, !- Source Object
  3,                                      !- Outlet Port
  {f085e4f5-98ed-46cf-8f51-e696ed68f729}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1352a17d-912c-4bbc-82b1-44a8e175137f}, !- Handle
  F3 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {9117fd64-b823-42f8-a08f-0ed13fbe38ab}, !- Inlet Port
  {c53a3233-e91d-4fd3-93c7-720cae399eab}; !- Outlet Port

OS:Connection,
  {c53a3233-e91d-4fd3-93c7-720cae399eab}, !- Handle
  {1352a17d-912c-4bbc-82b1-44a8e175137f}, !- Source Object
  3,                                      !- Outlet Port
  {d2a5081a-c054-40c1-b718-5be30909757f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9117fd64-b823-42f8-a08f-0ed13fbe38ab}, !- Handle
  {f085e4f5-98ed-46cf-8f51-e696ed68f729}, !- Source Object
  13,                                     !- Outlet Port
  {1352a17d-912c-4bbc-82b1-44a8e175137f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {5cd2dd5c-5fb2-4e99-b695-c5876e6d9e7b}, !- Handle
  F2 S2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {21031b8c-ae37-40e5-952a-a808c1964b41}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bdf0f75c-6d6c-49ca-871e-337bae64f3bf}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {21031b8c-ae37-40e5-952a-a808c1964b41}, !- Handle
  Fan On Off Power Curve 224,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bdf0f75c-6d6c-49ca-871e-337bae64f3bf}, !- Handle
  Fan On Off Efficiency Curve 224,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {16e8d1ce-6dad-46ee-a879-9fc7ab906776}, !- Handle
  F2 S2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b1a65c38-967c-4b1b-9ba3-b88785205ab5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b1246e5-3050-4784-916c-e3aeafa16b19}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b1a65c38-967c-4b1b-9ba3-b88785205ab5}, !- Handle
  Fan On Off Power Curve 225,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b1246e5-3050-4784-916c-e3aeafa16b19}, !- Handle
  Fan On Off Efficiency Curve 225,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {0a4c0858-35bc-48d7-8fad-442c07aa050f}, !- Handle
  F2 S2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {da439615-fd28-40b2-bc22-936ca13c71c9}, !- Handle
  F2 S2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {4b0508cd-1495-4bfd-af63-77b7f5bc83b2}, !- Handle
  F2 S2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {da439615-fd28-40b2-bc22-936ca13c71c9}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {5cd2dd5c-5fb2-4e99-b695-c5876e6d9e7b}, !- Supply Air Fan Name
  {16e8d1ce-6dad-46ee-a879-9fc7ab906776}, !- Exhaust Air Fan Name
  {0a4c0858-35bc-48d7-8fad-442c07aa050f}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {a7ea6194-4011-442c-b48f-6f0ed590029b}, !- Air Inlet Node Name
  {8e851b19-682e-4769-b283-529690a69dea}; !- Air Outlet Node Name

OS:Node,
  {f54e551e-b161-441d-9028-17e8432438d6}, !- Handle
  F2 S2 Apartment ZN ERV Inlet Air Node,  !- Name
  {4a3839fe-ef59-44c9-9825-fcd74812ad6e}, !- Inlet Port
  {a7ea6194-4011-442c-b48f-6f0ed590029b}; !- Outlet Port

OS:Connection,
  {4a3839fe-ef59-44c9-9825-fcd74812ad6e}, !- Handle
  {59fa1b8d-877b-4cba-a6cc-949595433bb2}, !- Source Object
  2,                                      !- Outlet Port
  {f54e551e-b161-441d-9028-17e8432438d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7ea6194-4011-442c-b48f-6f0ed590029b}, !- Handle
  {f54e551e-b161-441d-9028-17e8432438d6}, !- Source Object
  3,                                      !- Outlet Port
  {4b0508cd-1495-4bfd-af63-77b7f5bc83b2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0759a0d1-3eef-4be8-bd16-9473c15ace73}, !- Handle
  F2 S2 Apartment ZN ERV Outlet Air Node, !- Name
  {8e851b19-682e-4769-b283-529690a69dea}, !- Inlet Port
  {79f9a2a8-17ba-4b9d-8986-a2c7e51822bc}; !- Outlet Port

OS:Connection,
  {79f9a2a8-17ba-4b9d-8986-a2c7e51822bc}, !- Handle
  {0759a0d1-3eef-4be8-bd16-9473c15ace73}, !- Source Object
  3,                                      !- Outlet Port
  {641cf647-57e0-4137-b889-f96cf3bc87fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8e851b19-682e-4769-b283-529690a69dea}, !- Handle
  {4b0508cd-1495-4bfd-af63-77b7f5bc83b2}, !- Source Object
  13,                                     !- Outlet Port
  {0759a0d1-3eef-4be8-bd16-9473c15ace73}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {aea63dcc-66d5-46c5-9dc0-3333a9fe130c}, !- Handle
  F9 NE Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {c23ba1c1-6837-4a86-97b9-5a1adbd5f41c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9eabce9a-8c0c-4ec4-8d2b-ca518291aeae}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {c23ba1c1-6837-4a86-97b9-5a1adbd5f41c}, !- Handle
  Fan On Off Power Curve 226,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9eabce9a-8c0c-4ec4-8d2b-ca518291aeae}, !- Handle
  Fan On Off Efficiency Curve 226,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {24a697d3-dc84-43eb-95f3-b95c78f1265c}, !- Handle
  F9 NE Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {49805cb4-8e77-4417-bbab-7297bfb82615}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1fabb293-c7af-4419-9090-8f2d761f1ba7}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {49805cb4-8e77-4417-bbab-7297bfb82615}, !- Handle
  Fan On Off Power Curve 227,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1fabb293-c7af-4419-9090-8f2d761f1ba7}, !- Handle
  Fan On Off Efficiency Curve 227,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {90db0d7a-932b-46de-9fe4-70c1a3989e37}, !- Handle
  F9 NE Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {43de631a-ecf7-4318-9388-3e960c46e5f9}, !- Handle
  F9 NE Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {9b83b232-c747-48e9-a15f-efdb9184c251}, !- Handle
  F9 NE Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {43de631a-ecf7-4318-9388-3e960c46e5f9}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {aea63dcc-66d5-46c5-9dc0-3333a9fe130c}, !- Supply Air Fan Name
  {24a697d3-dc84-43eb-95f3-b95c78f1265c}, !- Exhaust Air Fan Name
  {90db0d7a-932b-46de-9fe4-70c1a3989e37}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {05d258b0-dcbe-4635-9744-e9504777cb2e}, !- Air Inlet Node Name
  {c6513c80-33f2-493f-ac0a-7b23e39e5293}; !- Air Outlet Node Name

OS:Node,
  {b3cc5011-8300-4343-ac86-14ab05a9cf7b}, !- Handle
  F9 NE Apartment ZN ERV Inlet Air Node,  !- Name
  {8db53d23-d049-4f99-ac47-48d6ac4a60cf}, !- Inlet Port
  {05d258b0-dcbe-4635-9744-e9504777cb2e}; !- Outlet Port

OS:Connection,
  {8db53d23-d049-4f99-ac47-48d6ac4a60cf}, !- Handle
  {41c8ddc0-984e-426f-a21e-e39e7ed266f0}, !- Source Object
  2,                                      !- Outlet Port
  {b3cc5011-8300-4343-ac86-14ab05a9cf7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d258b0-dcbe-4635-9744-e9504777cb2e}, !- Handle
  {b3cc5011-8300-4343-ac86-14ab05a9cf7b}, !- Source Object
  3,                                      !- Outlet Port
  {9b83b232-c747-48e9-a15f-efdb9184c251}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c4efabc5-9301-41d6-a034-94a65a678e6f}, !- Handle
  F9 NE Apartment ZN ERV Outlet Air Node, !- Name
  {c6513c80-33f2-493f-ac0a-7b23e39e5293}, !- Inlet Port
  {15d1f325-67e7-4f52-a279-931e74ae18bc}; !- Outlet Port

OS:Connection,
  {15d1f325-67e7-4f52-a279-931e74ae18bc}, !- Handle
  {c4efabc5-9301-41d6-a034-94a65a678e6f}, !- Source Object
  3,                                      !- Outlet Port
  {7d9fbed6-e69e-4689-a3e8-4676ab084a5b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c6513c80-33f2-493f-ac0a-7b23e39e5293}, !- Handle
  {9b83b232-c747-48e9-a15f-efdb9184c251}, !- Source Object
  13,                                     !- Outlet Port
  {c4efabc5-9301-41d6-a034-94a65a678e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {800ad444-0430-4670-9017-799ed90416f9}, !- Handle
  F9 N2 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {1d3cd8fa-0a18-436a-ac02-627068001297}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5daefec1-7b7c-4d9b-9e18-e3fa27eee631}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {1d3cd8fa-0a18-436a-ac02-627068001297}, !- Handle
  Fan On Off Power Curve 228,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5daefec1-7b7c-4d9b-9e18-e3fa27eee631}, !- Handle
  Fan On Off Efficiency Curve 228,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {d174f77c-8586-4823-bde9-f691b0cdbb52}, !- Handle
  F9 N2 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {aa002011-076e-4834-944c-1e5068d78350}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9c77d348-6fba-4d2b-9fe9-1f9af1222354}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {aa002011-076e-4834-944c-1e5068d78350}, !- Handle
  Fan On Off Power Curve 229,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9c77d348-6fba-4d2b-9fe9-1f9af1222354}, !- Handle
  Fan On Off Efficiency Curve 229,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {fc3b6fdf-7467-453d-8cb8-6f98cdc266c1}, !- Handle
  F9 N2 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {1f91d174-9ba5-4c2a-a8f0-9c2fd1cb4b33}, !- Handle
  F9 N2 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {18878027-a877-477e-a896-8e26fbc6eb5e}, !- Handle
  F9 N2 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {1f91d174-9ba5-4c2a-a8f0-9c2fd1cb4b33}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {800ad444-0430-4670-9017-799ed90416f9}, !- Supply Air Fan Name
  {d174f77c-8586-4823-bde9-f691b0cdbb52}, !- Exhaust Air Fan Name
  {fc3b6fdf-7467-453d-8cb8-6f98cdc266c1}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {f5115258-18ca-4f47-8f4e-628e0896797b}, !- Air Inlet Node Name
  {06316321-623f-4ad1-a1a4-b25c69a00ad0}; !- Air Outlet Node Name

OS:Node,
  {19c20605-e755-42f7-9934-38b04cd46cec}, !- Handle
  F9 N2 Apartment ZN ERV Inlet Air Node,  !- Name
  {30a9cc51-e454-43cd-8df4-34f4ef98ac08}, !- Inlet Port
  {f5115258-18ca-4f47-8f4e-628e0896797b}; !- Outlet Port

OS:Connection,
  {30a9cc51-e454-43cd-8df4-34f4ef98ac08}, !- Handle
  {767a0d15-254f-4d83-829e-53f2ed7c76d8}, !- Source Object
  2,                                      !- Outlet Port
  {19c20605-e755-42f7-9934-38b04cd46cec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5115258-18ca-4f47-8f4e-628e0896797b}, !- Handle
  {19c20605-e755-42f7-9934-38b04cd46cec}, !- Source Object
  3,                                      !- Outlet Port
  {18878027-a877-477e-a896-8e26fbc6eb5e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {a704e9b5-402d-427b-a7fb-82ccb03b442c}, !- Handle
  F9 N2 Apartment ZN ERV Outlet Air Node, !- Name
  {06316321-623f-4ad1-a1a4-b25c69a00ad0}, !- Inlet Port
  {5f822224-e2b7-4e17-9099-91eb700359b4}; !- Outlet Port

OS:Connection,
  {5f822224-e2b7-4e17-9099-91eb700359b4}, !- Handle
  {a704e9b5-402d-427b-a7fb-82ccb03b442c}, !- Source Object
  3,                                      !- Outlet Port
  {9748414f-6ef0-4b54-b136-58560c40b5d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {06316321-623f-4ad1-a1a4-b25c69a00ad0}, !- Handle
  {18878027-a877-477e-a896-8e26fbc6eb5e}, !- Source Object
  13,                                     !- Outlet Port
  {a704e9b5-402d-427b-a7fb-82ccb03b442c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {b694ec69-6c2e-4795-bd7e-9b75ee51e362}, !- Handle
  F9 S1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {a87a7e53-58e0-453b-a173-18ae413490c4}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {57d3c229-ba0b-4d16-9dff-a5a69f0de50d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {a87a7e53-58e0-453b-a173-18ae413490c4}, !- Handle
  Fan On Off Power Curve 230,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {57d3c229-ba0b-4d16-9dff-a5a69f0de50d}, !- Handle
  Fan On Off Efficiency Curve 230,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {31c82622-01a3-4b91-9cc8-81926298fc98}, !- Handle
  F9 S1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5177414e-36ec-4d94-abf3-10ad63ccb5c3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {69674330-85dd-4b08-9c6f-7887499cbeca}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5177414e-36ec-4d94-abf3-10ad63ccb5c3}, !- Handle
  Fan On Off Power Curve 231,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {69674330-85dd-4b08-9c6f-7887499cbeca}, !- Handle
  Fan On Off Efficiency Curve 231,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {35e79edf-2f0f-4fdc-94e1-270e266b0967}, !- Handle
  F9 S1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {6ebd90d1-27a0-4bd3-a82f-17ade9273bc1}, !- Handle
  F9 S1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {3da24695-41c5-4d78-8bbd-6afa6ba16514}, !- Handle
  F9 S1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {6ebd90d1-27a0-4bd3-a82f-17ade9273bc1}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {b694ec69-6c2e-4795-bd7e-9b75ee51e362}, !- Supply Air Fan Name
  {31c82622-01a3-4b91-9cc8-81926298fc98}, !- Exhaust Air Fan Name
  {35e79edf-2f0f-4fdc-94e1-270e266b0967}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {59100db6-93e3-4f5f-bf77-7a8084f78cb7}, !- Air Inlet Node Name
  {c8513e35-956b-411c-9b9a-61edaaa6cfd8}; !- Air Outlet Node Name

OS:Node,
  {9d894ed3-46be-40a3-a441-03a0a5abc7ff}, !- Handle
  F9 S1 Apartment ZN ERV Inlet Air Node,  !- Name
  {18c9e69b-9400-414c-868b-790f0dddaa69}, !- Inlet Port
  {59100db6-93e3-4f5f-bf77-7a8084f78cb7}; !- Outlet Port

OS:Connection,
  {18c9e69b-9400-414c-868b-790f0dddaa69}, !- Handle
  {dd7a34d0-81f7-4384-83c3-9e9d10ca13e8}, !- Source Object
  2,                                      !- Outlet Port
  {9d894ed3-46be-40a3-a441-03a0a5abc7ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59100db6-93e3-4f5f-bf77-7a8084f78cb7}, !- Handle
  {9d894ed3-46be-40a3-a441-03a0a5abc7ff}, !- Source Object
  3,                                      !- Outlet Port
  {3da24695-41c5-4d78-8bbd-6afa6ba16514}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6364dec-8ca4-49c9-8e16-bbf1f382e3c1}, !- Handle
  F9 S1 Apartment ZN ERV Outlet Air Node, !- Name
  {c8513e35-956b-411c-9b9a-61edaaa6cfd8}, !- Inlet Port
  {28fbdb34-107e-4d3c-a89b-c66eada9f862}; !- Outlet Port

OS:Connection,
  {28fbdb34-107e-4d3c-a89b-c66eada9f862}, !- Handle
  {d6364dec-8ca4-49c9-8e16-bbf1f382e3c1}, !- Source Object
  3,                                      !- Outlet Port
  {ca6ce0a4-f129-403a-9bc9-7135bf4ba18e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8513e35-956b-411c-9b9a-61edaaa6cfd8}, !- Handle
  {3da24695-41c5-4d78-8bbd-6afa6ba16514}, !- Source Object
  13,                                     !- Outlet Port
  {d6364dec-8ca4-49c9-8e16-bbf1f382e3c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {ac887237-4a52-445a-a6d7-2608b3a89580}, !- Handle
  F6 N1 Apartment ZN ERV Supply Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95a39583-4a07-4d23-a77f-470af3fbb5a3}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {e1058508-2baa-4f8c-9899-89ab99ad8841}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95a39583-4a07-4d23-a77f-470af3fbb5a3}, !- Handle
  Fan On Off Power Curve 232,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {e1058508-2baa-4f8c-9899-89ab99ad8841}, !- Handle
  Fan On Off Efficiency Curve 232,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {333d0a4c-5f28-497d-8d67-3a263c3537d8}, !- Handle
  F6 N1 Apartment ZN ERV Exhaust Fan,     !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {626b6180-3d65-4349-8934-af1af0cab5ce}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {66af2319-ece3-49f6-8256-c7c6f591be3a}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {626b6180-3d65-4349-8934-af1af0cab5ce}, !- Handle
  Fan On Off Power Curve 233,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {66af2319-ece3-49f6-8256-c7c6f591be3a}, !- Handle
  Fan On Off Efficiency Curve 233,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {25e6a4a5-c673-401f-9984-a7303ae3c249}, !- Handle
  F6 N1 Apartment ZN ERV Controller,      !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {51944860-5e3e-4504-8a2c-e2ab2630a42c}, !- Handle
  F6 N1 Apartment ZN ERV HX,              !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {2aac1458-d8a8-4787-a2d9-347e9e413928}, !- Handle
  F6 N1 Apartment ZN ERV,                 !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {51944860-5e3e-4504-8a2c-e2ab2630a42c}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {ac887237-4a52-445a-a6d7-2608b3a89580}, !- Supply Air Fan Name
  {333d0a4c-5f28-497d-8d67-3a263c3537d8}, !- Exhaust Air Fan Name
  {25e6a4a5-c673-401f-9984-a7303ae3c249}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {5114b995-a422-4bf4-acd5-5c9e0231aa80}, !- Air Inlet Node Name
  {2d7082aa-94e1-41e3-aae5-39ba6c0d52a7}; !- Air Outlet Node Name

OS:Node,
  {c6bb90ec-8319-42eb-8898-b4df3271058d}, !- Handle
  F6 N1 Apartment ZN ERV Inlet Air Node,  !- Name
  {006d08fb-c54c-42df-982a-af5a6563aebc}, !- Inlet Port
  {5114b995-a422-4bf4-acd5-5c9e0231aa80}; !- Outlet Port

OS:Connection,
  {006d08fb-c54c-42df-982a-af5a6563aebc}, !- Handle
  {8b3fb85d-fc5a-4fe8-ac3e-08aba1ee6c2b}, !- Source Object
  2,                                      !- Outlet Port
  {c6bb90ec-8319-42eb-8898-b4df3271058d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5114b995-a422-4bf4-acd5-5c9e0231aa80}, !- Handle
  {c6bb90ec-8319-42eb-8898-b4df3271058d}, !- Source Object
  3,                                      !- Outlet Port
  {2aac1458-d8a8-4787-a2d9-347e9e413928}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {693a08a9-1706-4ebe-b47b-b47d82ca0910}, !- Handle
  F6 N1 Apartment ZN ERV Outlet Air Node, !- Name
  {2d7082aa-94e1-41e3-aae5-39ba6c0d52a7}, !- Inlet Port
  {500947a7-1add-4646-afc0-fa740298ffb0}; !- Outlet Port

OS:Connection,
  {500947a7-1add-4646-afc0-fa740298ffb0}, !- Handle
  {693a08a9-1706-4ebe-b47b-b47d82ca0910}, !- Source Object
  3,                                      !- Outlet Port
  {cfe1cafe-7f67-43ef-ab9e-c9fe1da1c974}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d7082aa-94e1-41e3-aae5-39ba6c0d52a7}, !- Handle
  {2aac1458-d8a8-4787-a2d9-347e9e413928}, !- Source Object
  13,                                     !- Outlet Port
  {693a08a9-1706-4ebe-b47b-b47d82ca0910}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {591d254c-c52a-42bc-b7f1-f628c1289b69}, !- Handle
  T SW Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {b3b19c96-c403-4db9-a408-a749f03312bb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {c9e5eeca-867b-4fb4-8049-af48fb8661f3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {b3b19c96-c403-4db9-a408-a749f03312bb}, !- Handle
  Fan On Off Power Curve 234,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {c9e5eeca-867b-4fb4-8049-af48fb8661f3}, !- Handle
  Fan On Off Efficiency Curve 234,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {a8be3c91-c36f-482d-9660-f2308e47bf6e}, !- Handle
  T SW Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {566ea555-a487-430a-a53f-d92b0774c23c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {ea52461b-445d-460b-9b03-ebbe7417db2d}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {566ea555-a487-430a-a53f-d92b0774c23c}, !- Handle
  Fan On Off Power Curve 235,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {ea52461b-445d-460b-9b03-ebbe7417db2d}, !- Handle
  Fan On Off Efficiency Curve 235,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {b8dd64a5-3879-4e02-95c9-bc3f898c6063}, !- Handle
  T SW Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {70c1c08c-92db-43e4-ac2b-64bb7a96b144}, !- Handle
  T SW Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {1f5dee93-d9d0-45e7-8390-e0611b21bb5f}, !- Handle
  T SW Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {70c1c08c-92db-43e4-ac2b-64bb7a96b144}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {591d254c-c52a-42bc-b7f1-f628c1289b69}, !- Supply Air Fan Name
  {a8be3c91-c36f-482d-9660-f2308e47bf6e}, !- Exhaust Air Fan Name
  {b8dd64a5-3879-4e02-95c9-bc3f898c6063}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {c404e449-3adf-4b30-b1ef-bc69d58cd275}, !- Air Inlet Node Name
  {beaa3802-a921-44b1-8c7d-28e411aba44c}; !- Air Outlet Node Name

OS:Node,
  {1fd9aa8e-1b0e-41e7-88f5-a4c6ce0bf7bc}, !- Handle
  T SW Apartment ZN ERV Inlet Air Node,   !- Name
  {6a2efab0-dac3-438c-8a22-186ec20a1af5}, !- Inlet Port
  {c404e449-3adf-4b30-b1ef-bc69d58cd275}; !- Outlet Port

OS:Connection,
  {6a2efab0-dac3-438c-8a22-186ec20a1af5}, !- Handle
  {91dc2c9a-bcc4-452a-8c10-7fe3fd8099c1}, !- Source Object
  2,                                      !- Outlet Port
  {1fd9aa8e-1b0e-41e7-88f5-a4c6ce0bf7bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c404e449-3adf-4b30-b1ef-bc69d58cd275}, !- Handle
  {1fd9aa8e-1b0e-41e7-88f5-a4c6ce0bf7bc}, !- Source Object
  3,                                      !- Outlet Port
  {1f5dee93-d9d0-45e7-8390-e0611b21bb5f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ee42ea81-c616-4856-abcf-f07570902c50}, !- Handle
  T SW Apartment ZN ERV Outlet Air Node,  !- Name
  {beaa3802-a921-44b1-8c7d-28e411aba44c}, !- Inlet Port
  {55b30ca4-c356-4963-a5d7-6b41bcc730fd}; !- Outlet Port

OS:Connection,
  {55b30ca4-c356-4963-a5d7-6b41bcc730fd}, !- Handle
  {ee42ea81-c616-4856-abcf-f07570902c50}, !- Source Object
  3,                                      !- Outlet Port
  {7a80548e-6a57-40ad-abb5-fc7380f7c95d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {beaa3802-a921-44b1-8c7d-28e411aba44c}, !- Handle
  {1f5dee93-d9d0-45e7-8390-e0611b21bb5f}, !- Source Object
  13,                                     !- Outlet Port
  {ee42ea81-c616-4856-abcf-f07570902c50}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:OnOff,
  {8eee1596-307f-4392-bdf0-712a68c0ea19}, !- Handle
  T SE Apartment ZN ERV Supply Fan,       !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {925eb170-baac-4a7c-8778-65eac301381c}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {1181f29d-abee-4d68-a242-7ee3bac9f8e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {925eb170-baac-4a7c-8778-65eac301381c}, !- Handle
  Fan On Off Power Curve 236,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {1181f29d-abee-4d68-a242-7ee3bac9f8e0}, !- Handle
  Fan On Off Efficiency Curve 236,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Fan:OnOff,
  {db5b2a5d-35b5-45a3-ad1b-1d9f705713ed}, !- Handle
  T SE Apartment ZN ERV Exhaust Fan,      !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  0.303158,                               !- Fan Total Efficiency
  233.6875,                               !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.48,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {be2151a5-42d9-4222-b7b9-7d4175bb2c62}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {9ff66d33-4161-4fba-8af7-2e824af94eec}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {be2151a5-42d9-4222-b7b9-7d4175bb2c62}, !- Handle
  Fan On Off Power Curve 237,             !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {9ff66d33-4161-4fba-8af7-2e824af94eec}, !- Handle
  Fan On Off Efficiency Curve 237,        !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:ZoneHVAC:EnergyRecoveryVentilator:Controller,
  {47cb37ad-3e7a-4d47-80c2-94c33555f66e}, !- Handle
  T SE Apartment ZN ERV Controller,       !- Name
  ,                                       !- Temperature High Limit {C}
  ,                                       !- Temperature Low Limit {C}
  ,                                       !- Enthalpy High Limit {J/kg}
  ,                                       !- Dewpoint Temperature Limit {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  NoExhaustAirTemperatureLimit,           !- Exhaust Air Temperature Limit
  NoExhaustAirEnthalpyLimit,              !- Exhaust Air Enthalpy Limit
  ,                                       !- Time of Day Economizer Flow Control Schedule Name
  No,                                     !- High Humidity Control Flag
  1,                                      !- High Humidity Outdoor Air Flow Ratio
  No;                                     !- Control High Indoor Humidity Based on Outdoor Humidity Ratio

OS:HeatExchanger:AirToAir:SensibleAndLatent,
  {02d783ba-13ba-4541-8b1e-f95f1a4350bc}, !- Handle
  T SE Apartment ZN ERV HX,               !- Name
  {d2f9270d-0504-4ca2-9e78-107935c6bec5}, !- Availability Schedule
  autosize,                               !- Nominal Supply Air Flow Rate {m3/s}
  0,                                      !- Sensible Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Heating Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 100% Cooling Air Flow {dimensionless}
  0,                                      !- Sensible Effectiveness at 75% Cooling Air Flow {dimensionless}
  0,                                      !- Latent Effectiveness at 75% Cooling Air Flow {dimensionless}
  ,                                       !- Supply Air Inlet Node
  ,                                       !- Supply Air Outlet Node
  ,                                       !- Exhaust Air Inlet Node
  ,                                       !- Exhaust Air Outlet Node
  0,                                      !- Nominal Electric Power {W}
  No,                                     !- Supply Air Outlet Temperature Control
  Rotary,                                 !- Heat Exchanger Type
  ExhaustOnly,                            !- Frost Control Type
  -23.3,                                  !- Threshold Temperature {C}
  0.167,                                  !- Initial Defrost Time Fraction {dimensionless}
  1.44,                                   !- Rate of Defrost Time Fraction Increase {1/K}
  No;                                     !- Economizer Lockout

OS:ZoneHVAC:EnergyRecoveryVentilator,
  {0688e341-c6b1-4f3e-b05d-1c919712160f}, !- Handle
  T SE Apartment ZN ERV,                  !- Name
  {85ab908f-294b-4ac4-bfcb-3dfe5795946d}, !- Availability Schedule Name
  {02d783ba-13ba-4541-8b1e-f95f1a4350bc}, !- Heat Exchanger Name
  autosize,                               !- Supply Air Flow Rate {m3/s}
  autosize,                               !- Exhaust Air Flow Rate {m3/s}
  {8eee1596-307f-4392-bdf0-712a68c0ea19}, !- Supply Air Fan Name
  {db5b2a5d-35b5-45a3-ad1b-1d9f705713ed}, !- Exhaust Air Fan Name
  {47cb37ad-3e7a-4d47-80c2-94c33555f66e}, !- Controller Name
  0.000294101780373654,                   !- Ventilation Rate per Unit Floor Area {m3/s-m2}
  0,                                      !- Ventilation Rate per Occupant {m3/s-person}
  ,                                       !- Availability Manager List Name
  {d71b0502-0111-4d8b-b014-f5f124119768}, !- Air Inlet Node Name
  {76758e33-94dd-40df-b098-e54900c27ab6}; !- Air Outlet Node Name

OS:Node,
  {72476336-b8fa-46c5-b289-faa7737eed4c}, !- Handle
  T SE Apartment ZN ERV Inlet Air Node,   !- Name
  {6a2a166c-c335-4823-8f95-73b959a65c25}, !- Inlet Port
  {d71b0502-0111-4d8b-b014-f5f124119768}; !- Outlet Port

OS:Connection,
  {6a2a166c-c335-4823-8f95-73b959a65c25}, !- Handle
  {63313f03-87c8-475e-92af-67476ccb75a2}, !- Source Object
  2,                                      !- Outlet Port
  {72476336-b8fa-46c5-b289-faa7737eed4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d71b0502-0111-4d8b-b014-f5f124119768}, !- Handle
  {72476336-b8fa-46c5-b289-faa7737eed4c}, !- Source Object
  3,                                      !- Outlet Port
  {0688e341-c6b1-4f3e-b05d-1c919712160f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dde62f09-de9f-4160-b611-c963c96cd0dc}, !- Handle
  T SE Apartment ZN ERV Outlet Air Node,  !- Name
  {76758e33-94dd-40df-b098-e54900c27ab6}, !- Inlet Port
  {ad6ac73c-dc3f-4f42-8a4f-9b401648c1c9}; !- Outlet Port

OS:Connection,
  {ad6ac73c-dc3f-4f42-8a4f-9b401648c1c9}, !- Handle
  {dde62f09-de9f-4160-b611-c963c96cd0dc}, !- Source Object
  3,                                      !- Outlet Port
  {2a1912a2-4f95-4a51-b451-c7cd19e9dfbb}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {76758e33-94dd-40df-b098-e54900c27ab6}, !- Handle
  {0688e341-c6b1-4f3e-b05d-1c919712160f}, !- Source Object
  13,                                     !- Outlet Port
  {dde62f09-de9f-4160-b611-c963c96cd0dc}, !- Target Object
  2;                                      !- Inlet Port

