  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5ca734df-1442-4659-b952-83e6318de6f3}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ff57b769-3170-4e30-a0c5-8a3387ca3cb2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ff57b769-3170-4e30-a0c5-8a3387ca3cb2}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a78614fa-c980-4ecd-ae07-d29f64ffdd6f}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {7b3dd54f-40c4-4e61-9d96-b0390d830c16}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d1b5d828-219d-429a-97f5-130047f105bc}, !- Mixed Air Node Name
  {de3ac215-307d-4508-9cc2-1203981c1017}, !- Outdoor Air Stream Node Name
  {a34d65a1-d29c-4f43-95ff-0cb91dc4a0bc}, !- Relief Air Stream Node Name
  {4cf3d1f0-b828-4805-8665-9aa6e57912e5}; !- Return Air Stream Node Name

OS:Node,
  {e2cc0c81-0107-4f6e-a8c7-aa260c8e75e1}, !- Handle
  Node 496,                               !- Name
  ,                                       !- Inlet Port
  {de3ac215-307d-4508-9cc2-1203981c1017}; !- Outlet Port

OS:Connection,
  {de3ac215-307d-4508-9cc2-1203981c1017}, !- Handle
  {e2cc0c81-0107-4f6e-a8c7-aa260c8e75e1}, !- Source Object
  3,                                      !- Outlet Port
  {a78614fa-c980-4ecd-ae07-d29f64ffdd6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {67c1430f-3c18-4724-9bb5-7f70b4bdb63f}, !- Handle
  Node 497,                               !- Name
  {a34d65a1-d29c-4f43-95ff-0cb91dc4a0bc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a34d65a1-d29c-4f43-95ff-0cb91dc4a0bc}, !- Handle
  {a78614fa-c980-4ecd-ae07-d29f64ffdd6f}, !- Source Object
  7,                                      !- Outlet Port
  {67c1430f-3c18-4724-9bb5-7f70b4bdb63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b78b423-eabb-48a9-b044-134a3afb42cf}, !- Handle
  {036425f7-f4da-4b9f-b553-f14c58e00a1d}, !- Source Object
  9,                                      !- Outlet Port
  {4e3db2e8-aa92-4b0a-b5a0-82ae8133de53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {62b7a5a5-71b9-4c9d-b1fa-79403a4653b9}, !- Handle
  Node 498,                               !- Name
  {4711390d-1e14-43d2-a7d1-51d42fe3c0af}, !- Inlet Port
  {90ab5cb9-5694-4cb2-b1be-895c16039524}; !- Outlet Port

OS:Connection,
  {4711390d-1e14-43d2-a7d1-51d42fe3c0af}, !- Handle
  {da01449d-833b-441f-ac82-3c90f5b96126}, !- Source Object
  6,                                      !- Outlet Port
  {62b7a5a5-71b9-4c9d-b1fa-79403a4653b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90ab5cb9-5694-4cb2-b1be-895c16039524}, !- Handle
  {62b7a5a5-71b9-4c9d-b1fa-79403a4653b9}, !- Source Object
  3,                                      !- Outlet Port
  {036425f7-f4da-4b9f-b553-f14c58e00a1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {af5ebf38-dded-40ce-91eb-469d2d68f281}, !- Handle
  Node 499,                               !- Name
  {7950dccc-b7f5-4545-97c9-1cc8f1255e47}, !- Inlet Port
  {b14cca05-72da-4c75-a85f-2e632f3f3d76}; !- Outlet Port

OS:Connection,
  {7950dccc-b7f5-4545-97c9-1cc8f1255e47}, !- Handle
  {1b4a904b-6049-4934-9766-bd80edc59be5}, !- Source Object
  9,                                      !- Outlet Port
  {af5ebf38-dded-40ce-91eb-469d2d68f281}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b14cca05-72da-4c75-a85f-2e632f3f3d76}, !- Handle
  {af5ebf38-dded-40ce-91eb-469d2d68f281}, !- Source Object
  3,                                      !- Outlet Port
  {da01449d-833b-441f-ac82-3c90f5b96126}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e99c10b7-7560-4b11-9b66-1851573c7665}, !- Handle
  Node 500,                               !- Name
  {d1b5d828-219d-429a-97f5-130047f105bc}, !- Inlet Port
  {3c9d7c4b-fa24-45ea-b275-a229a9e423f8}; !- Outlet Port

OS:Connection,
  {d1b5d828-219d-429a-97f5-130047f105bc}, !- Handle
  {a78614fa-c980-4ecd-ae07-d29f64ffdd6f}, !- Source Object
  5,                                      !- Outlet Port
  {e99c10b7-7560-4b11-9b66-1851573c7665}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9d7c4b-fa24-45ea-b275-a229a9e423f8}, !- Handle
  {e99c10b7-7560-4b11-9b66-1851573c7665}, !- Source Object
  3,                                      !- Outlet Port
  {1b4a904b-6049-4934-9766-bd80edc59be5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {21404ded-65f8-4415-9da4-19113f937c82}, !- Handle
  Node 501,                               !- Name
  {6c898840-45d6-41be-82a8-59ba08f58312}, !- Inlet Port
  {4cf3d1f0-b828-4805-8665-9aa6e57912e5}; !- Outlet Port

OS:Connection,
  {833636e1-035c-45d2-a31e-470dd760f21f}, !- Handle
  {f869960e-1e87-4147-b3e0-59e5d640510a}, !- Source Object
  3,                                      !- Outlet Port
  {0a8b5f0b-27f9-4162-aaae-282c8bd0d1d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6c898840-45d6-41be-82a8-59ba08f58312}, !- Handle
  {0a8b5f0b-27f9-4162-aaae-282c8bd0d1d4}, !- Source Object
  9,                                      !- Outlet Port
  {21404ded-65f8-4415-9da4-19113f937c82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cf3d1f0-b828-4805-8665-9aa6e57912e5}, !- Handle
  {21404ded-65f8-4415-9da4-19113f937c82}, !- Source Object
  3,                                      !- Outlet Port
  {a78614fa-c980-4ecd-ae07-d29f64ffdd6f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4883220e-0b33-4d16-aed6-3bba2caa0178}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {f8f07f9e-4a5f-4416-b48a-86cba52ebc2b}, !- Control Zone Name
  {4e3db2e8-aa92-4b0a-b5a0-82ae8133de53}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2bf28320-5dbc-4530-86b7-a8d81b788750}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {b5c626bc-9bfb-4bc4-be4d-e94bcbf0c8f9}, !- Air Inlet Node Name
  {3ce5406e-2955-4063-a606-7c790f782f33}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {63a9558c-58fa-402d-957f-52deaac66d9f}, !- Handle
  Node 502,                               !- Name
  {69cd1054-65b4-4939-8009-7dc2ab99c46e}, !- Inlet Port
  {04d60b9e-0de9-4179-97a5-010e04c40836}; !- Outlet Port

OS:Connection,
  {0a74a635-72c3-4ddd-a558-621903b36650}, !- Handle
  {08201e72-e94b-4738-a7a2-e07b65c3fb70}, !- Source Object
  3,                                      !- Outlet Port
  {bbe4f58e-a028-46c5-9f1b-eb2609510641}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69cd1054-65b4-4939-8009-7dc2ab99c46e}, !- Handle
  {030fdcaa-7dee-4ecc-8960-52f83cfdfd33}, !- Source Object
  2,                                      !- Outlet Port
  {63a9558c-58fa-402d-957f-52deaac66d9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04d60b9e-0de9-4179-97a5-010e04c40836}, !- Handle
  {63a9558c-58fa-402d-957f-52deaac66d9f}, !- Source Object
  3,                                      !- Outlet Port
  {1762fcd7-d834-415d-a323-2b55385885a2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1f64dd67-7081-4733-98ca-ee4e06eb4718}, !- Handle
  Node 503,                               !- Name
  {51b3443a-19ee-4e56-b6ff-d515f1a82d1c}, !- Inlet Port
  {b5c626bc-9bfb-4bc4-be4d-e94bcbf0c8f9}; !- Outlet Port

OS:Connection,
  {51b3443a-19ee-4e56-b6ff-d515f1a82d1c}, !- Handle
  {d2345ef2-e0f2-4989-8017-6d2f01c780f4}, !- Source Object
  3,                                      !- Outlet Port
  {1f64dd67-7081-4733-98ca-ee4e06eb4718}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5c626bc-9bfb-4bc4-be4d-e94bcbf0c8f9}, !- Handle
  {1f64dd67-7081-4733-98ca-ee4e06eb4718}, !- Source Object
  3,                                      !- Outlet Port
  {2bf28320-5dbc-4530-86b7-a8d81b788750}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ce5406e-2955-4063-a606-7c790f782f33}, !- Handle
  {2bf28320-5dbc-4530-86b7-a8d81b788750}, !- Source Object
  4,                                      !- Outlet Port
  {08201e72-e94b-4738-a7a2-e07b65c3fb70}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {99056e3a-2c6a-470a-969a-b97460ec3b01}, !- Handle
  Zone HVAC Baseboard Convective Electric 42, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {0f9fec39-6d02-48f1-9da7-6f863ad76244}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {e46a77ff-e577-4701-a86d-4621a7745c8a}, !- Availability Schedule
  {d54dc5b4-d27b-4b7a-a6c2-e65222c89e6d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {015ccb0b-df51-47c3-8ba7-1cf33c127bfd}, !- Supply Side Inlet Node Name
  {d8eeb1fd-4ab0-433c-b03b-89a780a12e35}, !- Demand Side Outlet Node Name
  {a4b053d8-7193-4210-839d-9c17cc3e0221}, !- Demand Side Inlet Node A
  {717f4483-a78a-4607-a007-4449cd525fb8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7b250210-c2c8-43e0-bedb-68833d523f96}, !- Demand Mixer Name
  {fe95c1f1-6d4d-4525-8198-31b254d8d14b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84924a89-8a51-4378-9aab-ad5d56317fdc}, !- Handle
  Node 504,                               !- Name
  {015ccb0b-df51-47c3-8ba7-1cf33c127bfd}, !- Inlet Port
  {86d0d3f4-beaa-4b1b-bac1-098ca25a605f}; !- Outlet Port

OS:Node,
  {0de9857c-589e-4038-8b56-f279a7f8cd33}, !- Handle
  Node 505,                               !- Name
  {666962a3-48f9-41cc-9e23-0985e3b5e141}, !- Inlet Port
  {717f4483-a78a-4607-a007-4449cd525fb8}; !- Outlet Port

OS:Connection,
  {015ccb0b-df51-47c3-8ba7-1cf33c127bfd}, !- Handle
  {0f9fec39-6d02-48f1-9da7-6f863ad76244}, !- Source Object
  9,                                      !- Outlet Port
  {84924a89-8a51-4378-9aab-ad5d56317fdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717f4483-a78a-4607-a007-4449cd525fb8}, !- Handle
  {0de9857c-589e-4038-8b56-f279a7f8cd33}, !- Source Object
  3,                                      !- Outlet Port
  {0f9fec39-6d02-48f1-9da7-6f863ad76244}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef782eb4-bb70-477d-913c-ab130b26da73}, !- Handle
  Node 506,                               !- Name
  {a4b053d8-7193-4210-839d-9c17cc3e0221}, !- Inlet Port
  {421b6424-2173-4e60-adc0-41b34201e1df}; !- Outlet Port

OS:Node,
  {9dcc0bd2-382b-4085-a2cb-d4baf07e14a3}, !- Handle
  Node 507,                               !- Name
  {03502444-a910-4e96-8fcf-0a97be07e44e}, !- Inlet Port
  {d8eeb1fd-4ab0-433c-b03b-89a780a12e35}; !- Outlet Port

OS:Node,
  {1d74fa5f-840b-4aca-a7b8-9184675499a9}, !- Handle
  Node 508,                               !- Name
  {34b1d97d-a503-4059-a58f-bd6d81d609f5}, !- Inlet Port
  {b9b6f15b-6448-4733-9038-67fbe57e5f1f}; !- Outlet Port

OS:Connection,
  {a4b053d8-7193-4210-839d-9c17cc3e0221}, !- Handle
  {0f9fec39-6d02-48f1-9da7-6f863ad76244}, !- Source Object
  11,                                     !- Outlet Port
  {ef782eb4-bb70-477d-913c-ab130b26da73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8eeb1fd-4ab0-433c-b03b-89a780a12e35}, !- Handle
  {9dcc0bd2-382b-4085-a2cb-d4baf07e14a3}, !- Source Object
  3,                                      !- Outlet Port
  {0f9fec39-6d02-48f1-9da7-6f863ad76244}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {fe95c1f1-6d4d-4525-8198-31b254d8d14b}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {421b6424-2173-4e60-adc0-41b34201e1df}, !- Inlet Node Name
  {25752bc5-4761-4cb9-b691-df7543033ce4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7b250210-c2c8-43e0-bedb-68833d523f96}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {03502444-a910-4e96-8fcf-0a97be07e44e}, !- Outlet Node Name
  {32ca7844-f37f-4e17-8b37-186e555f7202}; !- Inlet Node Name 1

OS:Connection,
  {421b6424-2173-4e60-adc0-41b34201e1df}, !- Handle
  {ef782eb4-bb70-477d-913c-ab130b26da73}, !- Source Object
  3,                                      !- Outlet Port
  {fe95c1f1-6d4d-4525-8198-31b254d8d14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03502444-a910-4e96-8fcf-0a97be07e44e}, !- Handle
  {7b250210-c2c8-43e0-bedb-68833d523f96}, !- Source Object
  2,                                      !- Outlet Port
  {9dcc0bd2-382b-4085-a2cb-d4baf07e14a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e7365797-9dc7-4cc6-b007-c14ebb6c90ec}, !- Handle
  {0f9fec39-6d02-48f1-9da7-6f863ad76244}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d54dc5b4-d27b-4b7a-a6c2-e65222c89e6d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {daaf64ac-cdf0-43ca-9117-e8feeb4e1c76}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {420725fe-19a6-4990-9287-c436a9602297}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {186deae0-03b5-43f3-b060-f4508a9b901e}, !- Air Inlet Node Name
  {666962a3-48f9-41cc-9e23-0985e3b5e141}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {1e28d8f6-f451-470f-b18a-bcb0982fa54a}, !- Handle
  Sys3 Return Fan 29,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {86d0d3f4-beaa-4b1b-bac1-098ca25a605f}, !- Air Inlet Node Name
  {c5ae3139-0257-4831-ab68-3333d037636e}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b6414b3a-f389-4fd2-b093-4c27afd5e2e4}, !- Handle
  Coil Heating Electric 31,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {14dd973a-caf7-4fea-8cba-75ca1db4546a}, !- Air Inlet Node Name
  {62cb35d7-ceb5-415d-88be-e768caca50f5}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {a693c4df-d786-4081-9d6f-a36a830a6b8d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 24kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {11a5c67a-60a5-4756-8c37-4d6fbfdb84ae}, !- Air Inlet Node Name
  {e2270c17-4b11-474c-a2ce-30c58394f1ff}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {344cd337-6446-42bd-a6b1-adb2932dc4ed}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a5c09d58-ccfa-4f40-82e3-19821b9e6834}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d1c9ec9-02d1-4252-9ca7-a18fa9c4fa2c}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {639b5d14-e86f-4dde-bc6c-5c78ff6d25ff}, !- Handle
  Curve Quadratic 91,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b36c2111-df74-4224-9d59-b702dff1095c}, !- Handle
  Curve Quadratic 92,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c2ae6760-bad2-4288-8136-fa7be17a23fd}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e46a77ff-e577-4701-a86d-4621a7745c8a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {609804e8-fe02-4a98-9d37-fffd2f7cc39a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {609804e8-fe02-4a98-9d37-fffd2f7cc39a}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4063c497-2c6a-4dc1-b790-2e3974f92503}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {c2ae6760-bad2-4288-8136-fa7be17a23fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fe5d0d0c-efc3-4036-8526-dd8d8cbaff5e}, !- Mixed Air Node Name
  {e9b8cb35-28b1-4105-b25c-a39c55e287d0}, !- Outdoor Air Stream Node Name
  {1746a658-058b-4b36-a5c5-dd0f26e121d0}, !- Relief Air Stream Node Name
  {b25fa168-2852-414b-9f60-0395c5b2d070}; !- Return Air Stream Node Name

OS:Node,
  {dfee5483-4bc5-43cc-87ff-dcb52ca58cbf}, !- Handle
  Node 509,                               !- Name
  ,                                       !- Inlet Port
  {e9b8cb35-28b1-4105-b25c-a39c55e287d0}; !- Outlet Port

OS:Connection,
  {e9b8cb35-28b1-4105-b25c-a39c55e287d0}, !- Handle
  {dfee5483-4bc5-43cc-87ff-dcb52ca58cbf}, !- Source Object
  3,                                      !- Outlet Port
  {4063c497-2c6a-4dc1-b790-2e3974f92503}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {d7d6a2c9-b9d4-4f6e-8060-2fffe0dc2a04}, !- Handle
  Node 510,                               !- Name
  {1746a658-058b-4b36-a5c5-dd0f26e121d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1746a658-058b-4b36-a5c5-dd0f26e121d0}, !- Handle
  {4063c497-2c6a-4dc1-b790-2e3974f92503}, !- Source Object
  7,                                      !- Outlet Port
  {d7d6a2c9-b9d4-4f6e-8060-2fffe0dc2a04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {666962a3-48f9-41cc-9e23-0985e3b5e141}, !- Handle
  {420725fe-19a6-4990-9287-c436a9602297}, !- Source Object
  9,                                      !- Outlet Port
  {0de9857c-589e-4038-8b56-f279a7f8cd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e53ec98c-1b8e-4ec5-a93d-6dd153a47a5d}, !- Handle
  Node 511,                               !- Name
  {62cb35d7-ceb5-415d-88be-e768caca50f5}, !- Inlet Port
  {186deae0-03b5-43f3-b060-f4508a9b901e}; !- Outlet Port

OS:Connection,
  {62cb35d7-ceb5-415d-88be-e768caca50f5}, !- Handle
  {b6414b3a-f389-4fd2-b093-4c27afd5e2e4}, !- Source Object
  6,                                      !- Outlet Port
  {e53ec98c-1b8e-4ec5-a93d-6dd153a47a5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {186deae0-03b5-43f3-b060-f4508a9b901e}, !- Handle
  {e53ec98c-1b8e-4ec5-a93d-6dd153a47a5d}, !- Source Object
  3,                                      !- Outlet Port
  {420725fe-19a6-4990-9287-c436a9602297}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {973cfe47-4ebe-40b9-9896-fd86f52da791}, !- Handle
  Node 512,                               !- Name
  {e2270c17-4b11-474c-a2ce-30c58394f1ff}, !- Inlet Port
  {14dd973a-caf7-4fea-8cba-75ca1db4546a}; !- Outlet Port

OS:Connection,
  {e2270c17-4b11-474c-a2ce-30c58394f1ff}, !- Handle
  {a693c4df-d786-4081-9d6f-a36a830a6b8d}, !- Source Object
  9,                                      !- Outlet Port
  {973cfe47-4ebe-40b9-9896-fd86f52da791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14dd973a-caf7-4fea-8cba-75ca1db4546a}, !- Handle
  {973cfe47-4ebe-40b9-9896-fd86f52da791}, !- Source Object
  3,                                      !- Outlet Port
  {b6414b3a-f389-4fd2-b093-4c27afd5e2e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {af0a9dfb-3bd1-45bf-9e69-c8f8796b7d33}, !- Handle
  Node 513,                               !- Name
  {fe5d0d0c-efc3-4036-8526-dd8d8cbaff5e}, !- Inlet Port
  {11a5c67a-60a5-4756-8c37-4d6fbfdb84ae}; !- Outlet Port

OS:Connection,
  {fe5d0d0c-efc3-4036-8526-dd8d8cbaff5e}, !- Handle
  {4063c497-2c6a-4dc1-b790-2e3974f92503}, !- Source Object
  5,                                      !- Outlet Port
  {af0a9dfb-3bd1-45bf-9e69-c8f8796b7d33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11a5c67a-60a5-4756-8c37-4d6fbfdb84ae}, !- Handle
  {af0a9dfb-3bd1-45bf-9e69-c8f8796b7d33}, !- Source Object
  3,                                      !- Outlet Port
  {a693c4df-d786-4081-9d6f-a36a830a6b8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {979526a2-7641-409c-af45-14dd60f44a36}, !- Handle
  Node 514,                               !- Name
  {c5ae3139-0257-4831-ab68-3333d037636e}, !- Inlet Port
  {b25fa168-2852-414b-9f60-0395c5b2d070}; !- Outlet Port

OS:Connection,
  {86d0d3f4-beaa-4b1b-bac1-098ca25a605f}, !- Handle
  {84924a89-8a51-4378-9aab-ad5d56317fdc}, !- Source Object
  3,                                      !- Outlet Port
  {1e28d8f6-f451-470f-b18a-bcb0982fa54a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c5ae3139-0257-4831-ab68-3333d037636e}, !- Handle
  {1e28d8f6-f451-470f-b18a-bcb0982fa54a}, !- Source Object
  9,                                      !- Outlet Port
  {979526a2-7641-409c-af45-14dd60f44a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25fa168-2852-414b-9f60-0395c5b2d070}, !- Handle
  {979526a2-7641-409c-af45-14dd60f44a36}, !- Source Object
  3,                                      !- Outlet Port
  {4063c497-2c6a-4dc1-b790-2e3974f92503}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {dce62d50-6033-4bce-9568-9a95483a232e}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {93d6de16-9eb2-4d7d-95b3-d55674d5338e}, !- Control Zone Name
  {0de9857c-589e-4038-8b56-f279a7f8cd33}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7cfb16a0-6dae-4052-a2fc-afb7e10eaf50}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {e0fd34b8-6729-428f-af12-dd320b3c737c}, !- Air Inlet Node Name
  {34b1d97d-a503-4059-a58f-bd6d81d609f5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {62a7175b-f530-409f-8eb6-5cb3c6f119d3}, !- Handle
  Node 515,                               !- Name
  {4485a3ed-af99-4cc8-aaf1-f5df0d0910bf}, !- Inlet Port
  {32ca7844-f37f-4e17-8b37-186e555f7202}; !- Outlet Port

OS:Connection,
  {b9b6f15b-6448-4733-9038-67fbe57e5f1f}, !- Handle
  {1d74fa5f-840b-4aca-a7b8-9184675499a9}, !- Source Object
  3,                                      !- Outlet Port
  {493ff0da-4ba0-4f78-8444-7ff02f6922d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4485a3ed-af99-4cc8-aaf1-f5df0d0910bf}, !- Handle
  {080aa310-215d-44b1-9158-01a4a02a36fb}, !- Source Object
  2,                                      !- Outlet Port
  {62a7175b-f530-409f-8eb6-5cb3c6f119d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32ca7844-f37f-4e17-8b37-186e555f7202}, !- Handle
  {62a7175b-f530-409f-8eb6-5cb3c6f119d3}, !- Source Object
  3,                                      !- Outlet Port
  {7b250210-c2c8-43e0-bedb-68833d523f96}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5088ef48-d2cb-4e5a-96c2-fc22f93bb53e}, !- Handle
  Node 516,                               !- Name
  {25752bc5-4761-4cb9-b691-df7543033ce4}, !- Inlet Port
  {e0fd34b8-6729-428f-af12-dd320b3c737c}; !- Outlet Port

OS:Connection,
  {25752bc5-4761-4cb9-b691-df7543033ce4}, !- Handle
  {fe95c1f1-6d4d-4525-8198-31b254d8d14b}, !- Source Object
  3,                                      !- Outlet Port
  {5088ef48-d2cb-4e5a-96c2-fc22f93bb53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0fd34b8-6729-428f-af12-dd320b3c737c}, !- Handle
  {5088ef48-d2cb-4e5a-96c2-fc22f93bb53e}, !- Source Object
  3,                                      !- Outlet Port
  {7cfb16a0-6dae-4052-a2fc-afb7e10eaf50}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {34b1d97d-a503-4059-a58f-bd6d81d609f5}, !- Handle
  {7cfb16a0-6dae-4052-a2fc-afb7e10eaf50}, !- Source Object
  4,                                      !- Outlet Port
  {1d74fa5f-840b-4aca-a7b8-9184675499a9}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {a01494c3-10e9-4326-8983-b1c9e5872870}, !- Handle
  Zone HVAC Baseboard Convective Electric 43, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2280640b-7d63-4e31-b9e5-28e60609c499}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {7c078065-a0a3-4108-bfa8-87312a3d54eb}, !- Availability Schedule
  {ccf9ae4f-134f-4ab3-9faf-fb47a2aa4dea}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dfd24dc9-520d-48eb-b71b-8b0cedb12722}, !- Supply Side Inlet Node Name
  {cf7af626-dd9c-4fa1-a0fb-ce0f59c2768c}, !- Demand Side Outlet Node Name
  {9b0950c7-69b3-4ab4-a6ef-f4cc7d13198d}, !- Demand Side Inlet Node A
  {ae9feea5-a9c2-4784-b724-e3a6cc5fcb98}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ceaecda8-ea51-4e08-843f-3097a31780c3}, !- Demand Mixer Name
  {797aa35a-eadc-4486-af91-9dc4c924e775}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d056b658-7930-41c4-8472-61c51278fd66}, !- Handle
  Node 517,                               !- Name
  {dfd24dc9-520d-48eb-b71b-8b0cedb12722}, !- Inlet Port
  {37eccf23-b34d-4b83-ae98-74b844335035}; !- Outlet Port

OS:Node,
  {125c9766-7a9c-4e73-8760-f59e4975ef4e}, !- Handle
  Node 518,                               !- Name
  {ac83be12-a8e9-4f0f-8eaa-d40b1b7e69be}, !- Inlet Port
  {ae9feea5-a9c2-4784-b724-e3a6cc5fcb98}; !- Outlet Port

OS:Connection,
  {dfd24dc9-520d-48eb-b71b-8b0cedb12722}, !- Handle
  {2280640b-7d63-4e31-b9e5-28e60609c499}, !- Source Object
  9,                                      !- Outlet Port
  {d056b658-7930-41c4-8472-61c51278fd66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae9feea5-a9c2-4784-b724-e3a6cc5fcb98}, !- Handle
  {125c9766-7a9c-4e73-8760-f59e4975ef4e}, !- Source Object
  3,                                      !- Outlet Port
  {2280640b-7d63-4e31-b9e5-28e60609c499}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5d5485df-b388-49fd-ab4a-075ce3e8428f}, !- Handle
  Node 519,                               !- Name
  {9b0950c7-69b3-4ab4-a6ef-f4cc7d13198d}, !- Inlet Port
  {376f17e0-b5e6-4af9-bb5a-07a7458dd6a1}; !- Outlet Port

OS:Node,
  {919e96f9-4171-4b2e-aec7-acd467d510c2}, !- Handle
  Node 520,                               !- Name
  {fad310f6-2e61-4f77-a6b9-a0d9756ad3fe}, !- Inlet Port
  {cf7af626-dd9c-4fa1-a0fb-ce0f59c2768c}; !- Outlet Port

OS:Node,
  {575d6ba2-545d-4cd4-a189-d4700b2efbcd}, !- Handle
  Node 521,                               !- Name
  {2e29d4d0-8231-4d20-bc33-7ab31f929a89}, !- Inlet Port
  {f24a61a4-bae2-442b-a1ad-677f82209683}; !- Outlet Port

OS:Connection,
  {9b0950c7-69b3-4ab4-a6ef-f4cc7d13198d}, !- Handle
  {2280640b-7d63-4e31-b9e5-28e60609c499}, !- Source Object
  11,                                     !- Outlet Port
  {5d5485df-b388-49fd-ab4a-075ce3e8428f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7af626-dd9c-4fa1-a0fb-ce0f59c2768c}, !- Handle
  {919e96f9-4171-4b2e-aec7-acd467d510c2}, !- Source Object
  3,                                      !- Outlet Port
  {2280640b-7d63-4e31-b9e5-28e60609c499}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {797aa35a-eadc-4486-af91-9dc4c924e775}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {376f17e0-b5e6-4af9-bb5a-07a7458dd6a1}, !- Inlet Node Name
  {60521a3d-5236-4074-8c8a-81454b044843}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ceaecda8-ea51-4e08-843f-3097a31780c3}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {fad310f6-2e61-4f77-a6b9-a0d9756ad3fe}, !- Outlet Node Name
  {fd73b1e3-99cf-4e01-8764-e8226d795cb7}; !- Inlet Node Name 1

OS:Connection,
  {376f17e0-b5e6-4af9-bb5a-07a7458dd6a1}, !- Handle
  {5d5485df-b388-49fd-ab4a-075ce3e8428f}, !- Source Object
  3,                                      !- Outlet Port
  {797aa35a-eadc-4486-af91-9dc4c924e775}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fad310f6-2e61-4f77-a6b9-a0d9756ad3fe}, !- Handle
  {ceaecda8-ea51-4e08-843f-3097a31780c3}, !- Source Object
  2,                                      !- Outlet Port
  {919e96f9-4171-4b2e-aec7-acd467d510c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {60466233-2c91-4683-a37e-67b4bf921167}, !- Handle
  {2280640b-7d63-4e31-b9e5-28e60609c499}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ccf9ae4f-134f-4ab3-9faf-fb47a2aa4dea}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {d7f993e6-b062-4976-adf0-770667fd825b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a5526829-36b9-4b46-b0a4-a6783a619f81}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a9bab9c2-c6fb-418d-a69c-939583317316}, !- Air Inlet Node Name
  {ac83be12-a8e9-4f0f-8eaa-d40b1b7e69be}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {4a0cc963-7c4d-4f63-a8e8-99e4b9b53604}, !- Handle
  Sys3 Return Fan 30,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {37eccf23-b34d-4b83-ae98-74b844335035}, !- Air Inlet Node Name
  {f2648b90-2ea0-4b59-b04c-c3ae6400c77b}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {e20bf05c-17bc-43d5-a2df-b756023f8952}, !- Handle
  Coil Heating Electric 32,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {681bba52-d507-4eab-b4d4-2c4ae1873ca1}, !- Air Inlet Node Name
  {31cd96a1-2151-43ee-bc66-98a0d6a7f05c}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {6e0691cd-7988-42a1-8847-b3328f5042d8}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 12kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {351469f1-0e9a-4070-bb31-ee0044e361d3}, !- Air Inlet Node Name
  {6462bd51-c71d-4838-955b-55f5dde3ef1f}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {971aa427-75aa-4326-880d-220946c70822}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4a3b8a3e-16c8-4282-b0a3-2834272fde44}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fab77131-5374-4555-abac-23e7e4c790d6}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {894907ab-76b9-4cf9-a347-f2411753abbb}, !- Handle
  Curve Quadratic 94,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d2bc2cf-4a52-4466-8f3b-7b7d5f1faaa6}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {98031293-f24f-4106-a0ae-93c3c49086d9}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7c078065-a0a3-4108-bfa8-87312a3d54eb}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a7e22f60-f398-4310-b20e-e7bbd78ae064}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a7e22f60-f398-4310-b20e-e7bbd78ae064}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {94115977-9e0b-4edd-9209-61b500b8f711}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {98031293-f24f-4106-a0ae-93c3c49086d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {612bd767-26f3-4b1c-825d-ebd1f115557f}, !- Mixed Air Node Name
  {017e4ce0-8ba0-4068-8ca0-e5af8f7f9f17}, !- Outdoor Air Stream Node Name
  {72ad8b04-2c80-4f97-9fc4-7d8982ec2e32}, !- Relief Air Stream Node Name
  {f9605a87-518e-4dff-a4b3-6ecad6fffb20}; !- Return Air Stream Node Name

OS:Node,
  {0253be93-2352-4b1c-a291-53e683249358}, !- Handle
  Node 522,                               !- Name
  ,                                       !- Inlet Port
  {017e4ce0-8ba0-4068-8ca0-e5af8f7f9f17}; !- Outlet Port

OS:Connection,
  {017e4ce0-8ba0-4068-8ca0-e5af8f7f9f17}, !- Handle
  {0253be93-2352-4b1c-a291-53e683249358}, !- Source Object
  3,                                      !- Outlet Port
  {94115977-9e0b-4edd-9209-61b500b8f711}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ed545780-433d-4c6f-b3b7-eadd204355ba}, !- Handle
  Node 523,                               !- Name
  {72ad8b04-2c80-4f97-9fc4-7d8982ec2e32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {72ad8b04-2c80-4f97-9fc4-7d8982ec2e32}, !- Handle
  {94115977-9e0b-4edd-9209-61b500b8f711}, !- Source Object
  7,                                      !- Outlet Port
  {ed545780-433d-4c6f-b3b7-eadd204355ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac83be12-a8e9-4f0f-8eaa-d40b1b7e69be}, !- Handle
  {a5526829-36b9-4b46-b0a4-a6783a619f81}, !- Source Object
  9,                                      !- Outlet Port
  {125c9766-7a9c-4e73-8760-f59e4975ef4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b27e44d-4a51-4e41-bbc4-e14c601379a6}, !- Handle
  Node 524,                               !- Name
  {31cd96a1-2151-43ee-bc66-98a0d6a7f05c}, !- Inlet Port
  {a9bab9c2-c6fb-418d-a69c-939583317316}; !- Outlet Port

OS:Connection,
  {31cd96a1-2151-43ee-bc66-98a0d6a7f05c}, !- Handle
  {e20bf05c-17bc-43d5-a2df-b756023f8952}, !- Source Object
  6,                                      !- Outlet Port
  {9b27e44d-4a51-4e41-bbc4-e14c601379a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9bab9c2-c6fb-418d-a69c-939583317316}, !- Handle
  {9b27e44d-4a51-4e41-bbc4-e14c601379a6}, !- Source Object
  3,                                      !- Outlet Port
  {a5526829-36b9-4b46-b0a4-a6783a619f81}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {90515351-2736-46a3-ba3b-ca8b23686cb4}, !- Handle
  Node 525,                               !- Name
  {6462bd51-c71d-4838-955b-55f5dde3ef1f}, !- Inlet Port
  {681bba52-d507-4eab-b4d4-2c4ae1873ca1}; !- Outlet Port

OS:Connection,
  {6462bd51-c71d-4838-955b-55f5dde3ef1f}, !- Handle
  {6e0691cd-7988-42a1-8847-b3328f5042d8}, !- Source Object
  9,                                      !- Outlet Port
  {90515351-2736-46a3-ba3b-ca8b23686cb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {681bba52-d507-4eab-b4d4-2c4ae1873ca1}, !- Handle
  {90515351-2736-46a3-ba3b-ca8b23686cb4}, !- Source Object
  3,                                      !- Outlet Port
  {e20bf05c-17bc-43d5-a2df-b756023f8952}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3a498f65-fa0a-4e4d-b8c9-3f71e27c73ed}, !- Handle
  Node 526,                               !- Name
  {612bd767-26f3-4b1c-825d-ebd1f115557f}, !- Inlet Port
  {351469f1-0e9a-4070-bb31-ee0044e361d3}; !- Outlet Port

OS:Connection,
  {612bd767-26f3-4b1c-825d-ebd1f115557f}, !- Handle
  {94115977-9e0b-4edd-9209-61b500b8f711}, !- Source Object
  5,                                      !- Outlet Port
  {3a498f65-fa0a-4e4d-b8c9-3f71e27c73ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {351469f1-0e9a-4070-bb31-ee0044e361d3}, !- Handle
  {3a498f65-fa0a-4e4d-b8c9-3f71e27c73ed}, !- Source Object
  3,                                      !- Outlet Port
  {6e0691cd-7988-42a1-8847-b3328f5042d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8d62e66f-fc6d-4b65-a0a0-fe7ba57f6446}, !- Handle
  Node 527,                               !- Name
  {f2648b90-2ea0-4b59-b04c-c3ae6400c77b}, !- Inlet Port
  {f9605a87-518e-4dff-a4b3-6ecad6fffb20}; !- Outlet Port

OS:Connection,
  {37eccf23-b34d-4b83-ae98-74b844335035}, !- Handle
  {d056b658-7930-41c4-8472-61c51278fd66}, !- Source Object
  3,                                      !- Outlet Port
  {4a0cc963-7c4d-4f63-a8e8-99e4b9b53604}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2648b90-2ea0-4b59-b04c-c3ae6400c77b}, !- Handle
  {4a0cc963-7c4d-4f63-a8e8-99e4b9b53604}, !- Source Object
  9,                                      !- Outlet Port
  {8d62e66f-fc6d-4b65-a0a0-fe7ba57f6446}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9605a87-518e-4dff-a4b3-6ecad6fffb20}, !- Handle
  {8d62e66f-fc6d-4b65-a0a0-fe7ba57f6446}, !- Source Object
  3,                                      !- Outlet Port
  {94115977-9e0b-4edd-9209-61b500b8f711}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8db49400-7b8b-4800-be91-d5162d2b5b06}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {618346a9-a754-456d-ab80-cfd779fc456c}, !- Control Zone Name
  {125c9766-7a9c-4e73-8760-f59e4975ef4e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {aafbbd5c-ff6f-4f2e-b025-be14f16110ca}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {47ef3dab-d9ae-455b-888d-26bfa05f6dee}, !- Air Inlet Node Name
  {2e29d4d0-8231-4d20-bc33-7ab31f929a89}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82e72452-6ca1-4fa0-92bb-eacfe4815e4c}, !- Handle
  Node 528,                               !- Name
  {1c80ea0e-312d-43c4-be04-658358c29bb6}, !- Inlet Port
  {fd73b1e3-99cf-4e01-8764-e8226d795cb7}; !- Outlet Port

OS:Connection,
  {f24a61a4-bae2-442b-a1ad-677f82209683}, !- Handle
  {575d6ba2-545d-4cd4-a189-d4700b2efbcd}, !- Source Object
  3,                                      !- Outlet Port
  {eb9ceb76-3cd4-4dbb-a882-e7b9158fd897}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c80ea0e-312d-43c4-be04-658358c29bb6}, !- Handle
  {49a6a998-e0f0-44f8-9ae4-678fa2a9f3fb}, !- Source Object
  2,                                      !- Outlet Port
  {82e72452-6ca1-4fa0-92bb-eacfe4815e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd73b1e3-99cf-4e01-8764-e8226d795cb7}, !- Handle
  {82e72452-6ca1-4fa0-92bb-eacfe4815e4c}, !- Source Object
  3,                                      !- Outlet Port
  {ceaecda8-ea51-4e08-843f-3097a31780c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7e559dcf-0c87-408e-a7e2-38db26678b5d}, !- Handle
  Node 529,                               !- Name
  {60521a3d-5236-4074-8c8a-81454b044843}, !- Inlet Port
  {47ef3dab-d9ae-455b-888d-26bfa05f6dee}; !- Outlet Port

OS:Connection,
  {60521a3d-5236-4074-8c8a-81454b044843}, !- Handle
  {797aa35a-eadc-4486-af91-9dc4c924e775}, !- Source Object
  3,                                      !- Outlet Port
  {7e559dcf-0c87-408e-a7e2-38db26678b5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47ef3dab-d9ae-455b-888d-26bfa05f6dee}, !- Handle
  {7e559dcf-0c87-408e-a7e2-38db26678b5d}, !- Source Object
  3,                                      !- Outlet Port
  {aafbbd5c-ff6f-4f2e-b025-be14f16110ca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2e29d4d0-8231-4d20-bc33-7ab31f929a89}, !- Handle
  {aafbbd5c-ff6f-4f2e-b025-be14f16110ca}, !- Source Object
  4,                                      !- Outlet Port
  {575d6ba2-545d-4cd4-a189-d4700b2efbcd}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {eeaf0765-04b9-47ff-bb93-150081fb79f7}, !- Handle
  Zone HVAC Baseboard Convective Electric 44, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {99507cc9-c416-4fc3-93da-9d17e5ee4d1f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {b59c7c9d-bc5c-4cba-b4bd-43cf5d560933}, !- Availability Schedule
  {6a160c3a-2f20-45cd-b3bf-7b3aeb1c87e6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7b60404d-c6de-4d84-818a-1324aa6e54ba}, !- Supply Side Inlet Node Name
  {ff7cd84a-8efe-4879-a0e7-957000577092}, !- Demand Side Outlet Node Name
  {7a9847c9-c6e9-4131-af9c-0887dd139287}, !- Demand Side Inlet Node A
  {5ebb6b5e-0dfa-477c-920f-d68d266ae957}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {2725dfc4-d2a7-400c-9c56-8ec32c8894d5}, !- Demand Mixer Name
  {1e14fe00-1396-44f4-9b7c-e1ba0afc8fd2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d14b8be7-e81b-40be-8311-5ad7d513392a}, !- Handle
  Node 530,                               !- Name
  {7b60404d-c6de-4d84-818a-1324aa6e54ba}, !- Inlet Port
  {37a5cf6e-4f4f-4f21-8e4b-6cd92500248e}; !- Outlet Port

OS:Node,
  {cdcbfe45-0825-46cd-be4c-8b289e4c78ac}, !- Handle
  Node 531,                               !- Name
  {907f1c64-bb08-4ddf-bbf0-f9dc68b260d1}, !- Inlet Port
  {5ebb6b5e-0dfa-477c-920f-d68d266ae957}; !- Outlet Port

OS:Connection,
  {7b60404d-c6de-4d84-818a-1324aa6e54ba}, !- Handle
  {99507cc9-c416-4fc3-93da-9d17e5ee4d1f}, !- Source Object
  9,                                      !- Outlet Port
  {d14b8be7-e81b-40be-8311-5ad7d513392a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ebb6b5e-0dfa-477c-920f-d68d266ae957}, !- Handle
  {cdcbfe45-0825-46cd-be4c-8b289e4c78ac}, !- Source Object
  3,                                      !- Outlet Port
  {99507cc9-c416-4fc3-93da-9d17e5ee4d1f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {227ab6f2-f0bb-407b-b9b6-80456fb7ef16}, !- Handle
  Node 532,                               !- Name
  {7a9847c9-c6e9-4131-af9c-0887dd139287}, !- Inlet Port
  {b4674bf2-03e2-4f7a-86be-6558b1af5940}; !- Outlet Port

OS:Node,
  {79486566-3a71-49a3-9531-5c53c8695d4b}, !- Handle
  Node 533,                               !- Name
  {6759cc79-5171-44a8-8cef-f0476db668a2}, !- Inlet Port
  {ff7cd84a-8efe-4879-a0e7-957000577092}; !- Outlet Port

OS:Node,
  {24e9d91e-ed06-4b5e-8200-bb9fecd6aa51}, !- Handle
  Node 534,                               !- Name
  {3a82ea31-80e4-4fdd-b730-1a00770f0d25}, !- Inlet Port
  {7abb4934-0acc-46a3-ba3c-58fe7f4420eb}; !- Outlet Port

OS:Connection,
  {7a9847c9-c6e9-4131-af9c-0887dd139287}, !- Handle
  {99507cc9-c416-4fc3-93da-9d17e5ee4d1f}, !- Source Object
  11,                                     !- Outlet Port
  {227ab6f2-f0bb-407b-b9b6-80456fb7ef16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff7cd84a-8efe-4879-a0e7-957000577092}, !- Handle
  {79486566-3a71-49a3-9531-5c53c8695d4b}, !- Source Object
  3,                                      !- Outlet Port
  {99507cc9-c416-4fc3-93da-9d17e5ee4d1f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1e14fe00-1396-44f4-9b7c-e1ba0afc8fd2}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {b4674bf2-03e2-4f7a-86be-6558b1af5940}, !- Inlet Node Name
  {cf30d803-054f-4ee6-bc60-fb6cae9876f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {2725dfc4-d2a7-400c-9c56-8ec32c8894d5}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {6759cc79-5171-44a8-8cef-f0476db668a2}, !- Outlet Node Name
  {3972cb88-ac92-4878-aa26-f50bfa684671}; !- Inlet Node Name 1

OS:Connection,
  {b4674bf2-03e2-4f7a-86be-6558b1af5940}, !- Handle
  {227ab6f2-f0bb-407b-b9b6-80456fb7ef16}, !- Source Object
  3,                                      !- Outlet Port
  {1e14fe00-1396-44f4-9b7c-e1ba0afc8fd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6759cc79-5171-44a8-8cef-f0476db668a2}, !- Handle
  {2725dfc4-d2a7-400c-9c56-8ec32c8894d5}, !- Source Object
  2,                                      !- Outlet Port
  {79486566-3a71-49a3-9531-5c53c8695d4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b7e6f775-201f-4efe-81aa-bc3752d4c57c}, !- Handle
  {99507cc9-c416-4fc3-93da-9d17e5ee4d1f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6a160c3a-2f20-45cd-b3bf-7b3aeb1c87e6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {56fad8ec-7419-428d-9573-b8c3344932cf}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1daad344-42da-451a-aa3c-997970c89152}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8cea1578-3336-4403-bfb0-4e2eb0a3d1ba}, !- Air Inlet Node Name
  {907f1c64-bb08-4ddf-bbf0-f9dc68b260d1}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {9951208b-8333-4237-8d6a-c1aa35b3fe60}, !- Handle
  Sys3 Return Fan 31,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {37a5cf6e-4f4f-4f21-8e4b-6cd92500248e}, !- Air Inlet Node Name
  {95a0f378-58e6-4cca-816b-d9f05daa8698}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {baeb9015-0801-483e-9824-ddf584ad5130}, !- Handle
  Coil Heating Electric 33,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {7cc76e0e-c992-4c72-919f-fd3b8ee5fbb8}, !- Air Inlet Node Name
  {6a0a2ebe-c9c6-47e1-a63f-63893e297c2d}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {daa4db7e-1559-48e5-a85a-64da33ceecc0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 9kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {97dce53b-c24a-4fdd-b106-098a1d75794e}, !- Air Inlet Node Name
  {fd7bdcc0-3236-47e7-ab13-db7d38221ad2}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {02cf18e4-2ae2-4720-83c9-fa24a1bcfdd5}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {cf9658d3-0433-4f59-a3b2-0f6b786240ec}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {85f08fc8-1c2e-4481-b587-c4a9663cd06d}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d179c39c-bdd2-4289-ac5e-a6103fb7ff7c}, !- Handle
  Curve Quadratic 97,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ba837e5b-f205-4aa1-8762-edccdfb4d2f6}, !- Handle
  Curve Quadratic 98,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {6149d95c-92bf-44cb-ba35-86482d2b1b17}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b59c7c9d-bc5c-4cba-b4bd-43cf5d560933}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d03078da-4e22-430e-abf8-9818643926a8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d03078da-4e22-430e-abf8-9818643926a8}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2fa56dbc-58c4-4c59-80d9-bc1a8ae9cd86}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {6149d95c-92bf-44cb-ba35-86482d2b1b17}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e3579b10-d5f6-4db2-8173-e9d520bc66e5}, !- Mixed Air Node Name
  {4d481aac-aac0-4791-b20a-7fe8594c2fca}, !- Outdoor Air Stream Node Name
  {2feef959-65e3-4d16-91e8-e1b5ffabcca4}, !- Relief Air Stream Node Name
  {de836510-f16a-47c9-99be-e6b7a87f679f}; !- Return Air Stream Node Name

OS:Node,
  {74daa432-c2cc-4289-90cc-d4d978cb551f}, !- Handle
  Node 535,                               !- Name
  ,                                       !- Inlet Port
  {4d481aac-aac0-4791-b20a-7fe8594c2fca}; !- Outlet Port

OS:Connection,
  {4d481aac-aac0-4791-b20a-7fe8594c2fca}, !- Handle
  {74daa432-c2cc-4289-90cc-d4d978cb551f}, !- Source Object
  3,                                      !- Outlet Port
  {2fa56dbc-58c4-4c59-80d9-bc1a8ae9cd86}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9970d78d-0795-4972-9b36-bfb4c420716f}, !- Handle
  Node 536,                               !- Name
  {2feef959-65e3-4d16-91e8-e1b5ffabcca4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2feef959-65e3-4d16-91e8-e1b5ffabcca4}, !- Handle
  {2fa56dbc-58c4-4c59-80d9-bc1a8ae9cd86}, !- Source Object
  7,                                      !- Outlet Port
  {9970d78d-0795-4972-9b36-bfb4c420716f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907f1c64-bb08-4ddf-bbf0-f9dc68b260d1}, !- Handle
  {1daad344-42da-451a-aa3c-997970c89152}, !- Source Object
  9,                                      !- Outlet Port
  {cdcbfe45-0825-46cd-be4c-8b289e4c78ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d38ef6a0-1d0b-46f4-814c-40b941cb6878}, !- Handle
  Node 537,                               !- Name
  {6a0a2ebe-c9c6-47e1-a63f-63893e297c2d}, !- Inlet Port
  {8cea1578-3336-4403-bfb0-4e2eb0a3d1ba}; !- Outlet Port

OS:Connection,
  {6a0a2ebe-c9c6-47e1-a63f-63893e297c2d}, !- Handle
  {baeb9015-0801-483e-9824-ddf584ad5130}, !- Source Object
  6,                                      !- Outlet Port
  {d38ef6a0-1d0b-46f4-814c-40b941cb6878}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cea1578-3336-4403-bfb0-4e2eb0a3d1ba}, !- Handle
  {d38ef6a0-1d0b-46f4-814c-40b941cb6878}, !- Source Object
  3,                                      !- Outlet Port
  {1daad344-42da-451a-aa3c-997970c89152}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f0261143-ad8d-40e7-8cd8-d5ad14c12483}, !- Handle
  Node 538,                               !- Name
  {fd7bdcc0-3236-47e7-ab13-db7d38221ad2}, !- Inlet Port
  {7cc76e0e-c992-4c72-919f-fd3b8ee5fbb8}; !- Outlet Port

OS:Connection,
  {fd7bdcc0-3236-47e7-ab13-db7d38221ad2}, !- Handle
  {daa4db7e-1559-48e5-a85a-64da33ceecc0}, !- Source Object
  9,                                      !- Outlet Port
  {f0261143-ad8d-40e7-8cd8-d5ad14c12483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cc76e0e-c992-4c72-919f-fd3b8ee5fbb8}, !- Handle
  {f0261143-ad8d-40e7-8cd8-d5ad14c12483}, !- Source Object
  3,                                      !- Outlet Port
  {baeb9015-0801-483e-9824-ddf584ad5130}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {189a32ef-ac35-4c69-889f-b3aaa85dfbb1}, !- Handle
  Node 539,                               !- Name
  {e3579b10-d5f6-4db2-8173-e9d520bc66e5}, !- Inlet Port
  {97dce53b-c24a-4fdd-b106-098a1d75794e}; !- Outlet Port

OS:Connection,
  {e3579b10-d5f6-4db2-8173-e9d520bc66e5}, !- Handle
  {2fa56dbc-58c4-4c59-80d9-bc1a8ae9cd86}, !- Source Object
  5,                                      !- Outlet Port
  {189a32ef-ac35-4c69-889f-b3aaa85dfbb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97dce53b-c24a-4fdd-b106-098a1d75794e}, !- Handle
  {189a32ef-ac35-4c69-889f-b3aaa85dfbb1}, !- Source Object
  3,                                      !- Outlet Port
  {daa4db7e-1559-48e5-a85a-64da33ceecc0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {02a50bf7-75d2-48de-bacf-f9d2268c7d7b}, !- Handle
  Node 540,                               !- Name
  {95a0f378-58e6-4cca-816b-d9f05daa8698}, !- Inlet Port
  {de836510-f16a-47c9-99be-e6b7a87f679f}; !- Outlet Port

OS:Connection,
  {37a5cf6e-4f4f-4f21-8e4b-6cd92500248e}, !- Handle
  {d14b8be7-e81b-40be-8311-5ad7d513392a}, !- Source Object
  3,                                      !- Outlet Port
  {9951208b-8333-4237-8d6a-c1aa35b3fe60}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {95a0f378-58e6-4cca-816b-d9f05daa8698}, !- Handle
  {9951208b-8333-4237-8d6a-c1aa35b3fe60}, !- Source Object
  9,                                      !- Outlet Port
  {02a50bf7-75d2-48de-bacf-f9d2268c7d7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de836510-f16a-47c9-99be-e6b7a87f679f}, !- Handle
  {02a50bf7-75d2-48de-bacf-f9d2268c7d7b}, !- Source Object
  3,                                      !- Outlet Port
  {2fa56dbc-58c4-4c59-80d9-bc1a8ae9cd86}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f4deec7c-a4c2-4ea0-b1f6-9d0fd67345b2}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {13668ef6-8d3f-4091-8028-0ed10913d81f}, !- Control Zone Name
  {cdcbfe45-0825-46cd-be4c-8b289e4c78ac}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0fa1acbf-1b2d-4358-a496-ab9547623058}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {e3159023-d82a-4e4d-a1f9-32515064bbc1}, !- Air Inlet Node Name
  {3a82ea31-80e4-4fdd-b730-1a00770f0d25}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {76d5aed7-a6eb-4890-b543-04f4fd3623d0}, !- Handle
  Node 541,                               !- Name
  {ae86b287-e03d-4c59-b091-7ae4329ad255}, !- Inlet Port
  {3972cb88-ac92-4878-aa26-f50bfa684671}; !- Outlet Port

OS:Connection,
  {7abb4934-0acc-46a3-ba3c-58fe7f4420eb}, !- Handle
  {24e9d91e-ed06-4b5e-8200-bb9fecd6aa51}, !- Source Object
  3,                                      !- Outlet Port
  {5b43254c-f125-438c-afec-6113c0761e87}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae86b287-e03d-4c59-b091-7ae4329ad255}, !- Handle
  {4083eef0-ef45-4979-a7fe-47d8271d5711}, !- Source Object
  2,                                      !- Outlet Port
  {76d5aed7-a6eb-4890-b543-04f4fd3623d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3972cb88-ac92-4878-aa26-f50bfa684671}, !- Handle
  {76d5aed7-a6eb-4890-b543-04f4fd3623d0}, !- Source Object
  3,                                      !- Outlet Port
  {2725dfc4-d2a7-400c-9c56-8ec32c8894d5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ebc24e39-2e49-4163-b31b-d7ae74739575}, !- Handle
  Node 542,                               !- Name
  {cf30d803-054f-4ee6-bc60-fb6cae9876f1}, !- Inlet Port
  {e3159023-d82a-4e4d-a1f9-32515064bbc1}; !- Outlet Port

OS:Connection,
  {cf30d803-054f-4ee6-bc60-fb6cae9876f1}, !- Handle
  {1e14fe00-1396-44f4-9b7c-e1ba0afc8fd2}, !- Source Object
  3,                                      !- Outlet Port
  {ebc24e39-2e49-4163-b31b-d7ae74739575}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3159023-d82a-4e4d-a1f9-32515064bbc1}, !- Handle
  {ebc24e39-2e49-4163-b31b-d7ae74739575}, !- Source Object
  3,                                      !- Outlet Port
  {0fa1acbf-1b2d-4358-a496-ab9547623058}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3a82ea31-80e4-4fdd-b730-1a00770f0d25}, !- Handle
  {0fa1acbf-1b2d-4358-a496-ab9547623058}, !- Source Object
  4,                                      !- Outlet Port
  {24e9d91e-ed06-4b5e-8200-bb9fecd6aa51}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {b260efa9-bdad-41d4-ae2f-f53acd70581e}, !- Handle
  Zone HVAC Baseboard Convective Electric 45, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1d4f1517-a628-4c40-a44f-f93d2c0cef9c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {3043f595-38d3-4dcb-a707-7dfc893b0d5e}, !- Availability Schedule
  {c8f97128-83dc-43e3-a22c-a963c999c245}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {938a3166-19f5-4b62-9d98-f38a2dc0b8c2}, !- Supply Side Inlet Node Name
  {bce642c7-784d-43b8-988e-69d919c4c537}, !- Demand Side Outlet Node Name
  {7d4542ec-b2a3-411f-a49b-cf8aadfe7ba0}, !- Demand Side Inlet Node A
  {afa11de2-a0b0-42ba-b64e-2b754dec0603}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c9cba1c6-2ed9-4384-b650-a59d254ce49d}, !- Demand Mixer Name
  {02419304-9faf-4931-a41f-5f7ec4960a7c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {0e5f40a8-e1e7-4cc5-a4f0-2567e5f321f5}, !- Handle
  Node 543,                               !- Name
  {938a3166-19f5-4b62-9d98-f38a2dc0b8c2}, !- Inlet Port
  {8860cccc-e726-42e9-81ab-5ab0bb7850fc}; !- Outlet Port

OS:Node,
  {92faed54-a1d1-4f52-b89c-696164481ef8}, !- Handle
  Node 544,                               !- Name
  {650d8616-4beb-4c15-8f36-2fcbab9f57c2}, !- Inlet Port
  {afa11de2-a0b0-42ba-b64e-2b754dec0603}; !- Outlet Port

OS:Connection,
  {938a3166-19f5-4b62-9d98-f38a2dc0b8c2}, !- Handle
  {1d4f1517-a628-4c40-a44f-f93d2c0cef9c}, !- Source Object
  9,                                      !- Outlet Port
  {0e5f40a8-e1e7-4cc5-a4f0-2567e5f321f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afa11de2-a0b0-42ba-b64e-2b754dec0603}, !- Handle
  {92faed54-a1d1-4f52-b89c-696164481ef8}, !- Source Object
  3,                                      !- Outlet Port
  {1d4f1517-a628-4c40-a44f-f93d2c0cef9c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1638b1f6-7b16-42dc-ba61-30f418894d56}, !- Handle
  Node 545,                               !- Name
  {7d4542ec-b2a3-411f-a49b-cf8aadfe7ba0}, !- Inlet Port
  {1e78adc1-c13a-4884-aeef-c1fde3f1dd8d}; !- Outlet Port

OS:Node,
  {4b3e9ce9-eab8-4c3c-9d65-95a21f825b1a}, !- Handle
  Node 546,                               !- Name
  {b39dad16-a34f-4696-91d1-f7e6719d78c8}, !- Inlet Port
  {bce642c7-784d-43b8-988e-69d919c4c537}; !- Outlet Port

OS:Node,
  {b62fc104-5f5a-4a84-8d53-853de8f7ff87}, !- Handle
  Node 547,                               !- Name
  {f5872305-0088-4596-a615-006998fee588}, !- Inlet Port
  {9a78506b-8977-4626-b29b-990c4709cc91}; !- Outlet Port

OS:Connection,
  {7d4542ec-b2a3-411f-a49b-cf8aadfe7ba0}, !- Handle
  {1d4f1517-a628-4c40-a44f-f93d2c0cef9c}, !- Source Object
  11,                                     !- Outlet Port
  {1638b1f6-7b16-42dc-ba61-30f418894d56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bce642c7-784d-43b8-988e-69d919c4c537}, !- Handle
  {4b3e9ce9-eab8-4c3c-9d65-95a21f825b1a}, !- Source Object
  3,                                      !- Outlet Port
  {1d4f1517-a628-4c40-a44f-f93d2c0cef9c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {02419304-9faf-4931-a41f-5f7ec4960a7c}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {1e78adc1-c13a-4884-aeef-c1fde3f1dd8d}, !- Inlet Node Name
  {92e2a39b-1cba-4978-b145-d5d79bfa1eba}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c9cba1c6-2ed9-4384-b650-a59d254ce49d}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {b39dad16-a34f-4696-91d1-f7e6719d78c8}, !- Outlet Node Name
  {dde02002-63f4-4446-9859-6c0e0f078b39}; !- Inlet Node Name 1

OS:Connection,
  {1e78adc1-c13a-4884-aeef-c1fde3f1dd8d}, !- Handle
  {1638b1f6-7b16-42dc-ba61-30f418894d56}, !- Source Object
  3,                                      !- Outlet Port
  {02419304-9faf-4931-a41f-5f7ec4960a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b39dad16-a34f-4696-91d1-f7e6719d78c8}, !- Handle
  {c9cba1c6-2ed9-4384-b650-a59d254ce49d}, !- Source Object
  2,                                      !- Outlet Port
  {4b3e9ce9-eab8-4c3c-9d65-95a21f825b1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b808e80d-7ccb-4081-842c-3c2dca1d0e6c}, !- Handle
  {1d4f1517-a628-4c40-a44f-f93d2c0cef9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {c8f97128-83dc-43e3-a22c-a963c999c245}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {cb4fb302-7c2a-4644-ae2b-9b3483e5267b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0e4d1408-6275-4ce3-8e4f-ecdb1f47146e}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {16879968-be37-49ae-8ad8-df01e69da47a}, !- Air Inlet Node Name
  {650d8616-4beb-4c15-8f36-2fcbab9f57c2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {72e38142-559b-4604-8b26-50481840714b}, !- Handle
  Sys3 Return Fan 32,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8860cccc-e726-42e9-81ab-5ab0bb7850fc}, !- Air Inlet Node Name
  {6ffa3e6a-7302-4486-8471-8d0a773156aa}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {b73ad4c2-bb31-4e97-934f-8868e33651de}, !- Handle
  Coil Heating Electric 34,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {66656b08-94da-44d8-8a3a-d8c09d392b83}, !- Air Inlet Node Name
  {a5f8298b-b315-4342-a977-0318eda34a1d}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {779f2bcb-92f5-4477-95ee-8490a6d09530}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 7kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3183b813-0312-4819-ab12-288dbf23686c}, !- Air Inlet Node Name
  {65fbb269-a60d-4065-bd6d-31eaca053070}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d957ab65-ab3e-4fb8-b613-c9c07ddc6064}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1dd63cd8-5dd4-48b5-b6c1-33fbe174734c}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {d35387bd-ebdf-4003-8ccd-8dbd5b09d352}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {50372628-1728-4cf6-a99f-8e2d09c39e27}, !- Handle
  Curve Quadratic 100,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7d073559-6083-434b-b765-c6f21f602219}, !- Handle
  Curve Quadratic 101,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b3bc4e6f-fcde-4e36-beb5-d25b930854db}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3043f595-38d3-4dcb-a707-7dfc893b0d5e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e68a04cd-7d0f-4b95-b0ad-1bf4a4b236e0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e68a04cd-7d0f-4b95-b0ad-1bf4a4b236e0}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c9d1db6-81f4-407f-8cd6-f0caa63ae35f}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {b3bc4e6f-fcde-4e36-beb5-d25b930854db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {801fdfca-6712-4e28-a53a-d1e6d06ad4ec}, !- Mixed Air Node Name
  {9f921a0b-de7e-4ae5-8e69-356fd42de948}, !- Outdoor Air Stream Node Name
  {56d333d5-71b8-4865-93c0-a2d10385b133}, !- Relief Air Stream Node Name
  {beb78ce3-db41-4be0-9103-ec89193e9bda}; !- Return Air Stream Node Name

OS:Node,
  {b92c4cbd-6c52-475e-8b3f-3cce74ac7038}, !- Handle
  Node 548,                               !- Name
  ,                                       !- Inlet Port
  {9f921a0b-de7e-4ae5-8e69-356fd42de948}; !- Outlet Port

OS:Connection,
  {9f921a0b-de7e-4ae5-8e69-356fd42de948}, !- Handle
  {b92c4cbd-6c52-475e-8b3f-3cce74ac7038}, !- Source Object
  3,                                      !- Outlet Port
  {9c9d1db6-81f4-407f-8cd6-f0caa63ae35f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fbd99113-d4d5-4455-ada8-aeb2db7cb5a0}, !- Handle
  Node 549,                               !- Name
  {56d333d5-71b8-4865-93c0-a2d10385b133}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {56d333d5-71b8-4865-93c0-a2d10385b133}, !- Handle
  {9c9d1db6-81f4-407f-8cd6-f0caa63ae35f}, !- Source Object
  7,                                      !- Outlet Port
  {fbd99113-d4d5-4455-ada8-aeb2db7cb5a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {650d8616-4beb-4c15-8f36-2fcbab9f57c2}, !- Handle
  {0e4d1408-6275-4ce3-8e4f-ecdb1f47146e}, !- Source Object
  9,                                      !- Outlet Port
  {92faed54-a1d1-4f52-b89c-696164481ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09aba3ed-3ac7-4284-9d30-a94a7dd1ebb1}, !- Handle
  Node 550,                               !- Name
  {a5f8298b-b315-4342-a977-0318eda34a1d}, !- Inlet Port
  {16879968-be37-49ae-8ad8-df01e69da47a}; !- Outlet Port

OS:Connection,
  {a5f8298b-b315-4342-a977-0318eda34a1d}, !- Handle
  {b73ad4c2-bb31-4e97-934f-8868e33651de}, !- Source Object
  6,                                      !- Outlet Port
  {09aba3ed-3ac7-4284-9d30-a94a7dd1ebb1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16879968-be37-49ae-8ad8-df01e69da47a}, !- Handle
  {09aba3ed-3ac7-4284-9d30-a94a7dd1ebb1}, !- Source Object
  3,                                      !- Outlet Port
  {0e4d1408-6275-4ce3-8e4f-ecdb1f47146e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {59f5e545-606a-43ee-bfa9-b3dfa06d9a78}, !- Handle
  Node 551,                               !- Name
  {65fbb269-a60d-4065-bd6d-31eaca053070}, !- Inlet Port
  {66656b08-94da-44d8-8a3a-d8c09d392b83}; !- Outlet Port

OS:Connection,
  {65fbb269-a60d-4065-bd6d-31eaca053070}, !- Handle
  {779f2bcb-92f5-4477-95ee-8490a6d09530}, !- Source Object
  9,                                      !- Outlet Port
  {59f5e545-606a-43ee-bfa9-b3dfa06d9a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {66656b08-94da-44d8-8a3a-d8c09d392b83}, !- Handle
  {59f5e545-606a-43ee-bfa9-b3dfa06d9a78}, !- Source Object
  3,                                      !- Outlet Port
  {b73ad4c2-bb31-4e97-934f-8868e33651de}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {555086d7-1d99-447f-b79a-f5bcd925f182}, !- Handle
  Node 552,                               !- Name
  {801fdfca-6712-4e28-a53a-d1e6d06ad4ec}, !- Inlet Port
  {3183b813-0312-4819-ab12-288dbf23686c}; !- Outlet Port

OS:Connection,
  {801fdfca-6712-4e28-a53a-d1e6d06ad4ec}, !- Handle
  {9c9d1db6-81f4-407f-8cd6-f0caa63ae35f}, !- Source Object
  5,                                      !- Outlet Port
  {555086d7-1d99-447f-b79a-f5bcd925f182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3183b813-0312-4819-ab12-288dbf23686c}, !- Handle
  {555086d7-1d99-447f-b79a-f5bcd925f182}, !- Source Object
  3,                                      !- Outlet Port
  {779f2bcb-92f5-4477-95ee-8490a6d09530}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c09e08fa-9b6d-4a1a-820d-565090b7d454}, !- Handle
  Node 553,                               !- Name
  {6ffa3e6a-7302-4486-8471-8d0a773156aa}, !- Inlet Port
  {beb78ce3-db41-4be0-9103-ec89193e9bda}; !- Outlet Port

OS:Connection,
  {8860cccc-e726-42e9-81ab-5ab0bb7850fc}, !- Handle
  {0e5f40a8-e1e7-4cc5-a4f0-2567e5f321f5}, !- Source Object
  3,                                      !- Outlet Port
  {72e38142-559b-4604-8b26-50481840714b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6ffa3e6a-7302-4486-8471-8d0a773156aa}, !- Handle
  {72e38142-559b-4604-8b26-50481840714b}, !- Source Object
  9,                                      !- Outlet Port
  {c09e08fa-9b6d-4a1a-820d-565090b7d454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {beb78ce3-db41-4be0-9103-ec89193e9bda}, !- Handle
  {c09e08fa-9b6d-4a1a-820d-565090b7d454}, !- Source Object
  3,                                      !- Outlet Port
  {9c9d1db6-81f4-407f-8cd6-f0caa63ae35f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e7273c8c-c391-4bfd-ae97-243237121f2c}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {047d4c92-eb93-4a9e-93d1-9638efdd547b}, !- Control Zone Name
  {92faed54-a1d1-4f52-b89c-696164481ef8}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e9bbfa49-13a1-4335-9226-e219e07ef4ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {751420e0-5fdd-4213-9a41-de84c72fd523}, !- Air Inlet Node Name
  {f5872305-0088-4596-a615-006998fee588}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {402e1bb2-0986-4256-a184-9130209ebab5}, !- Handle
  Node 554,                               !- Name
  {eb1a520d-b66e-4340-b5a9-a9c731c4525d}, !- Inlet Port
  {dde02002-63f4-4446-9859-6c0e0f078b39}; !- Outlet Port

OS:Connection,
  {9a78506b-8977-4626-b29b-990c4709cc91}, !- Handle
  {b62fc104-5f5a-4a84-8d53-853de8f7ff87}, !- Source Object
  3,                                      !- Outlet Port
  {24f92d27-a01e-4830-b718-7f927b21cbc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb1a520d-b66e-4340-b5a9-a9c731c4525d}, !- Handle
  {6751e217-94a1-45f3-a53b-ceac9310d7bd}, !- Source Object
  2,                                      !- Outlet Port
  {402e1bb2-0986-4256-a184-9130209ebab5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dde02002-63f4-4446-9859-6c0e0f078b39}, !- Handle
  {402e1bb2-0986-4256-a184-9130209ebab5}, !- Source Object
  3,                                      !- Outlet Port
  {c9cba1c6-2ed9-4384-b650-a59d254ce49d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {89a1ed06-fc74-4548-8bd1-5836ef8b0df1}, !- Handle
  Node 555,                               !- Name
  {92e2a39b-1cba-4978-b145-d5d79bfa1eba}, !- Inlet Port
  {751420e0-5fdd-4213-9a41-de84c72fd523}; !- Outlet Port

OS:Connection,
  {92e2a39b-1cba-4978-b145-d5d79bfa1eba}, !- Handle
  {02419304-9faf-4931-a41f-5f7ec4960a7c}, !- Source Object
  3,                                      !- Outlet Port
  {89a1ed06-fc74-4548-8bd1-5836ef8b0df1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {751420e0-5fdd-4213-9a41-de84c72fd523}, !- Handle
  {89a1ed06-fc74-4548-8bd1-5836ef8b0df1}, !- Source Object
  3,                                      !- Outlet Port
  {e9bbfa49-13a1-4335-9226-e219e07ef4ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f5872305-0088-4596-a615-006998fee588}, !- Handle
  {e9bbfa49-13a1-4335-9226-e219e07ef4ea}, !- Source Object
  4,                                      !- Outlet Port
  {b62fc104-5f5a-4a84-8d53-853de8f7ff87}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {67049ae2-37e5-4c13-8bde-9621556087af}, !- Handle
  Zone HVAC Baseboard Convective Electric 46, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {372b664c-0ea7-4e1b-9294-6947c92f09a3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {46989941-dea0-4804-a9fe-636aad2bdcbc}, !- Availability Schedule
  {e6ba453f-3dc3-4b30-9e34-9cd337c11c6e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {99dd03cb-1c2f-40cf-9b02-5563fe259379}, !- Supply Side Inlet Node Name
  {69f8fd9d-5620-4e04-9fb6-5860ef7466f7}, !- Demand Side Outlet Node Name
  {a3e56464-7b16-41e5-b04b-2de66943021f}, !- Demand Side Inlet Node A
  {47d3cc1d-a9b6-4708-8dd1-54efaf357c9d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {250a7363-c604-41ff-93f9-4758ce053f77}, !- Demand Mixer Name
  {e3249954-5785-4e31-acf3-dfdf5c513be0}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e4984c52-02da-464d-8d74-5b0584502e96}, !- Handle
  Node 556,                               !- Name
  {99dd03cb-1c2f-40cf-9b02-5563fe259379}, !- Inlet Port
  {f5b0eb14-51be-40cf-8b0b-72ecae75bcf1}; !- Outlet Port

OS:Node,
  {4b11955f-270e-4132-9f3b-11da6583d843}, !- Handle
  Node 557,                               !- Name
  {aa21f7c3-71ad-4fac-8822-3ee0d8696f0e}, !- Inlet Port
  {47d3cc1d-a9b6-4708-8dd1-54efaf357c9d}; !- Outlet Port

OS:Connection,
  {99dd03cb-1c2f-40cf-9b02-5563fe259379}, !- Handle
  {372b664c-0ea7-4e1b-9294-6947c92f09a3}, !- Source Object
  9,                                      !- Outlet Port
  {e4984c52-02da-464d-8d74-5b0584502e96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47d3cc1d-a9b6-4708-8dd1-54efaf357c9d}, !- Handle
  {4b11955f-270e-4132-9f3b-11da6583d843}, !- Source Object
  3,                                      !- Outlet Port
  {372b664c-0ea7-4e1b-9294-6947c92f09a3}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8be068be-2102-4e38-b332-949a8268b7c1}, !- Handle
  Node 558,                               !- Name
  {a3e56464-7b16-41e5-b04b-2de66943021f}, !- Inlet Port
  {04beecc8-4c27-4375-b963-1f2174983fcc}; !- Outlet Port

OS:Node,
  {d98c0cd1-f621-47c6-85b4-953380b13a59}, !- Handle
  Node 559,                               !- Name
  {73933300-43b8-465c-b1db-dd0f5b5e5b50}, !- Inlet Port
  {69f8fd9d-5620-4e04-9fb6-5860ef7466f7}; !- Outlet Port

OS:Node,
  {0b5aab91-0590-4c00-afcb-ad63aee58aa5}, !- Handle
  Node 560,                               !- Name
  {c8a908c2-3063-4f6f-a39f-4492cfd4c478}, !- Inlet Port
  {0eeb4eac-cf69-40f0-945c-520cce41f873}; !- Outlet Port

OS:Connection,
  {a3e56464-7b16-41e5-b04b-2de66943021f}, !- Handle
  {372b664c-0ea7-4e1b-9294-6947c92f09a3}, !- Source Object
  11,                                     !- Outlet Port
  {8be068be-2102-4e38-b332-949a8268b7c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69f8fd9d-5620-4e04-9fb6-5860ef7466f7}, !- Handle
  {d98c0cd1-f621-47c6-85b4-953380b13a59}, !- Source Object
  3,                                      !- Outlet Port
  {372b664c-0ea7-4e1b-9294-6947c92f09a3}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {e3249954-5785-4e31-acf3-dfdf5c513be0}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {04beecc8-4c27-4375-b963-1f2174983fcc}, !- Inlet Node Name
  {51ed844a-f6ce-4593-a1d8-2e16b0419090}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {250a7363-c604-41ff-93f9-4758ce053f77}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {73933300-43b8-465c-b1db-dd0f5b5e5b50}, !- Outlet Node Name
  {511b03d4-2528-43b0-84bb-3cf74c74b210}; !- Inlet Node Name 1

OS:Connection,
  {04beecc8-4c27-4375-b963-1f2174983fcc}, !- Handle
  {8be068be-2102-4e38-b332-949a8268b7c1}, !- Source Object
  3,                                      !- Outlet Port
  {e3249954-5785-4e31-acf3-dfdf5c513be0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73933300-43b8-465c-b1db-dd0f5b5e5b50}, !- Handle
  {250a7363-c604-41ff-93f9-4758ce053f77}, !- Source Object
  2,                                      !- Outlet Port
  {d98c0cd1-f621-47c6-85b4-953380b13a59}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a0a66232-323b-466e-93e0-eff0b1ec9bd2}, !- Handle
  {372b664c-0ea7-4e1b-9294-6947c92f09a3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e6ba453f-3dc3-4b30-9e34-9cd337c11c6e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {f84c48d7-b4e0-4499-b3f8-93f11afcff83}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {659dbb83-680e-415d-aa3e-d3029f5f5cfb}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fca8a26e-6ebf-4b8c-afcd-fa052c3f0fe4}, !- Air Inlet Node Name
  {aa21f7c3-71ad-4fac-8822-3ee0d8696f0e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {618ad1c8-538b-4fac-a949-f49bb839e3a2}, !- Handle
  Sys3 Return Fan 33,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f5b0eb14-51be-40cf-8b0b-72ecae75bcf1}, !- Air Inlet Node Name
  {0e72b2d4-df98-439a-a4c1-5735fc02b6e8}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8f70dc5d-f8c7-40ee-a4aa-8fd60c248d1a}, !- Handle
  Coil Heating Electric 35,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {eb695f9a-0697-4b01-ba35-c25efe5cf800}, !- Air Inlet Node Name
  {d397ee83-f7e1-46c7-b554-3cb6e8e43fd5}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {50c84917-3cc6-43e5-af96-21642666c1ff}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 49kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {23ebede6-5823-4021-9d93-6c3c82179b93}, !- Air Inlet Node Name
  {a51a59fa-6394-4e58-a282-d86306848713}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {00757483-9b8a-4a30-a030-3b03adabfa6f}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {99996c68-8ef0-4532-9a41-d771603a3ba2}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {50ecb21d-1b34-4790-ac88-b7a45c29f49c}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f95c18d8-be9b-47ad-828c-bb4ff6b68c93}, !- Handle
  Curve Quadratic 103,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b225c49c-e556-4b4d-ba02-e822ea5eb18d}, !- Handle
  Curve Quadratic 104,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bfd8fc69-eedd-4e18-905d-c28fdb7165cd}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {46989941-dea0-4804-a9fe-636aad2bdcbc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b4ed98bd-d182-403a-928b-69aeb25b88bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {b4ed98bd-d182-403a-928b-69aeb25b88bd}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3e682c5c-8039-45c1-a3ff-71abd442174a}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {bfd8fc69-eedd-4e18-905d-c28fdb7165cd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {50e72256-923e-4ac8-bd90-ffac446e4792}, !- Mixed Air Node Name
  {76ac31fb-8b73-4a0f-96b8-84d3ce53d8aa}, !- Outdoor Air Stream Node Name
  {2a2cd34c-b03b-469a-acda-78c152d7c545}, !- Relief Air Stream Node Name
  {bc7a2efb-8d59-404e-99ec-92eb5814daad}; !- Return Air Stream Node Name

OS:Node,
  {0c589fe3-1ee5-4854-9abb-bfd85b792f5f}, !- Handle
  Node 561,                               !- Name
  ,                                       !- Inlet Port
  {76ac31fb-8b73-4a0f-96b8-84d3ce53d8aa}; !- Outlet Port

OS:Connection,
  {76ac31fb-8b73-4a0f-96b8-84d3ce53d8aa}, !- Handle
  {0c589fe3-1ee5-4854-9abb-bfd85b792f5f}, !- Source Object
  3,                                      !- Outlet Port
  {3e682c5c-8039-45c1-a3ff-71abd442174a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e1f26de3-7c6d-4d36-a020-9573a8b79c7a}, !- Handle
  Node 562,                               !- Name
  {2a2cd34c-b03b-469a-acda-78c152d7c545}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2a2cd34c-b03b-469a-acda-78c152d7c545}, !- Handle
  {3e682c5c-8039-45c1-a3ff-71abd442174a}, !- Source Object
  7,                                      !- Outlet Port
  {e1f26de3-7c6d-4d36-a020-9573a8b79c7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa21f7c3-71ad-4fac-8822-3ee0d8696f0e}, !- Handle
  {659dbb83-680e-415d-aa3e-d3029f5f5cfb}, !- Source Object
  9,                                      !- Outlet Port
  {4b11955f-270e-4132-9f3b-11da6583d843}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bd4b92d-d698-4eee-b27f-0328a759b55d}, !- Handle
  Node 563,                               !- Name
  {d397ee83-f7e1-46c7-b554-3cb6e8e43fd5}, !- Inlet Port
  {fca8a26e-6ebf-4b8c-afcd-fa052c3f0fe4}; !- Outlet Port

OS:Connection,
  {d397ee83-f7e1-46c7-b554-3cb6e8e43fd5}, !- Handle
  {8f70dc5d-f8c7-40ee-a4aa-8fd60c248d1a}, !- Source Object
  6,                                      !- Outlet Port
  {6bd4b92d-d698-4eee-b27f-0328a759b55d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fca8a26e-6ebf-4b8c-afcd-fa052c3f0fe4}, !- Handle
  {6bd4b92d-d698-4eee-b27f-0328a759b55d}, !- Source Object
  3,                                      !- Outlet Port
  {659dbb83-680e-415d-aa3e-d3029f5f5cfb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e56dfd1f-716d-41bc-8609-2a6301d1d140}, !- Handle
  Node 564,                               !- Name
  {a51a59fa-6394-4e58-a282-d86306848713}, !- Inlet Port
  {eb695f9a-0697-4b01-ba35-c25efe5cf800}; !- Outlet Port

OS:Connection,
  {a51a59fa-6394-4e58-a282-d86306848713}, !- Handle
  {50c84917-3cc6-43e5-af96-21642666c1ff}, !- Source Object
  9,                                      !- Outlet Port
  {e56dfd1f-716d-41bc-8609-2a6301d1d140}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb695f9a-0697-4b01-ba35-c25efe5cf800}, !- Handle
  {e56dfd1f-716d-41bc-8609-2a6301d1d140}, !- Source Object
  3,                                      !- Outlet Port
  {8f70dc5d-f8c7-40ee-a4aa-8fd60c248d1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3707c074-c630-44ff-b9f5-c32200a10eed}, !- Handle
  Node 565,                               !- Name
  {50e72256-923e-4ac8-bd90-ffac446e4792}, !- Inlet Port
  {23ebede6-5823-4021-9d93-6c3c82179b93}; !- Outlet Port

OS:Connection,
  {50e72256-923e-4ac8-bd90-ffac446e4792}, !- Handle
  {3e682c5c-8039-45c1-a3ff-71abd442174a}, !- Source Object
  5,                                      !- Outlet Port
  {3707c074-c630-44ff-b9f5-c32200a10eed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {23ebede6-5823-4021-9d93-6c3c82179b93}, !- Handle
  {3707c074-c630-44ff-b9f5-c32200a10eed}, !- Source Object
  3,                                      !- Outlet Port
  {50c84917-3cc6-43e5-af96-21642666c1ff}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2e158285-86c5-4c99-bac4-356523aadfc3}, !- Handle
  Node 566,                               !- Name
  {0e72b2d4-df98-439a-a4c1-5735fc02b6e8}, !- Inlet Port
  {bc7a2efb-8d59-404e-99ec-92eb5814daad}; !- Outlet Port

OS:Connection,
  {f5b0eb14-51be-40cf-8b0b-72ecae75bcf1}, !- Handle
  {e4984c52-02da-464d-8d74-5b0584502e96}, !- Source Object
  3,                                      !- Outlet Port
  {618ad1c8-538b-4fac-a949-f49bb839e3a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0e72b2d4-df98-439a-a4c1-5735fc02b6e8}, !- Handle
  {618ad1c8-538b-4fac-a949-f49bb839e3a2}, !- Source Object
  9,                                      !- Outlet Port
  {2e158285-86c5-4c99-bac4-356523aadfc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7a2efb-8d59-404e-99ec-92eb5814daad}, !- Handle
  {2e158285-86c5-4c99-bac4-356523aadfc3}, !- Source Object
  3,                                      !- Outlet Port
  {3e682c5c-8039-45c1-a3ff-71abd442174a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {de5451eb-3730-44bc-8c08-5cbcb534a25b}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {986901ad-de03-4649-b30f-2d7838eb4791}, !- Control Zone Name
  {4b11955f-270e-4132-9f3b-11da6583d843}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0cee788c-4955-4c6f-b1d1-750d49a28ecc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {99ecb6b7-1f16-450a-a49e-c24d8b93bfab}, !- Air Inlet Node Name
  {c8a908c2-3063-4f6f-a39f-4492cfd4c478}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4fa15321-c1ce-4e67-96f6-4f20160f287c}, !- Handle
  Node 567,                               !- Name
  {14c6e493-8fef-4f6f-9bc6-a0fd8353e877}, !- Inlet Port
  {511b03d4-2528-43b0-84bb-3cf74c74b210}; !- Outlet Port

OS:Connection,
  {0eeb4eac-cf69-40f0-945c-520cce41f873}, !- Handle
  {0b5aab91-0590-4c00-afcb-ad63aee58aa5}, !- Source Object
  3,                                      !- Outlet Port
  {fb1e05d0-2a2e-4a96-a937-50657e680dfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c6e493-8fef-4f6f-9bc6-a0fd8353e877}, !- Handle
  {545de064-9f8c-40da-972b-45aaaec35fbf}, !- Source Object
  2,                                      !- Outlet Port
  {4fa15321-c1ce-4e67-96f6-4f20160f287c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {511b03d4-2528-43b0-84bb-3cf74c74b210}, !- Handle
  {4fa15321-c1ce-4e67-96f6-4f20160f287c}, !- Source Object
  3,                                      !- Outlet Port
  {250a7363-c604-41ff-93f9-4758ce053f77}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a64b1fdf-0048-481e-921f-70c266a9ffbf}, !- Handle
  Node 568,                               !- Name
  {51ed844a-f6ce-4593-a1d8-2e16b0419090}, !- Inlet Port
  {99ecb6b7-1f16-450a-a49e-c24d8b93bfab}; !- Outlet Port

OS:Connection,
  {51ed844a-f6ce-4593-a1d8-2e16b0419090}, !- Handle
  {e3249954-5785-4e31-acf3-dfdf5c513be0}, !- Source Object
  3,                                      !- Outlet Port
  {a64b1fdf-0048-481e-921f-70c266a9ffbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ecb6b7-1f16-450a-a49e-c24d8b93bfab}, !- Handle
  {a64b1fdf-0048-481e-921f-70c266a9ffbf}, !- Source Object
  3,                                      !- Outlet Port
  {0cee788c-4955-4c6f-b1d1-750d49a28ecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c8a908c2-3063-4f6f-a39f-4492cfd4c478}, !- Handle
  {0cee788c-4955-4c6f-b1d1-750d49a28ecc}, !- Source Object
  4,                                      !- Outlet Port
  {0b5aab91-0590-4c00-afcb-ad63aee58aa5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f5792904-f344-4230-b24b-28d642239005}, !- Handle
  Zone HVAC Baseboard Convective Electric 47, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {1286482a-1d5a-4c62-94b5-b99ff58919fc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 34, !- Name
  ,                                       !- Controller List Name
  {ed710549-495c-410c-905a-f44c3ede9635}, !- Availability Schedule
  {f03456bd-7173-4b19-9502-66ec2c7f5726}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {57fbe361-4749-443a-8d2f-f981db994aa9}, !- Supply Side Inlet Node Name
  {f50b0263-1003-46c1-acaa-9a7d78f2e243}, !- Demand Side Outlet Node Name
  {e8afcefc-047c-4e5c-8aaf-8b374f1dbc87}, !- Demand Side Inlet Node A
  {455468be-a3be-43e5-b850-3a313cc3c93d}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e949f5e5-5a2f-4bcd-a045-f171f37d4e0e}, !- Demand Mixer Name
  {6d9c4f82-1bd7-43b2-a8b8-4fcf2f9bb332}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {62e7365c-2981-43c6-9e6b-d49e9dd1cae9}, !- Handle
  Node 569,                               !- Name
  {57fbe361-4749-443a-8d2f-f981db994aa9}, !- Inlet Port
  {61545d88-044f-4fc1-9d77-93aa697cc423}; !- Outlet Port

OS:Node,
  {75aa7ac9-b898-4984-84cd-9467fa2cc84d}, !- Handle
  Node 570,                               !- Name
  {c84543b6-ab89-4068-9794-f3a57ec8394c}, !- Inlet Port
  {455468be-a3be-43e5-b850-3a313cc3c93d}; !- Outlet Port

OS:Connection,
  {57fbe361-4749-443a-8d2f-f981db994aa9}, !- Handle
  {1286482a-1d5a-4c62-94b5-b99ff58919fc}, !- Source Object
  9,                                      !- Outlet Port
  {62e7365c-2981-43c6-9e6b-d49e9dd1cae9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {455468be-a3be-43e5-b850-3a313cc3c93d}, !- Handle
  {75aa7ac9-b898-4984-84cd-9467fa2cc84d}, !- Source Object
  3,                                      !- Outlet Port
  {1286482a-1d5a-4c62-94b5-b99ff58919fc}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f7eebe96-3d43-463e-91e4-04a122de4044}, !- Handle
  Node 571,                               !- Name
  {e8afcefc-047c-4e5c-8aaf-8b374f1dbc87}, !- Inlet Port
  {7e5f14dd-e738-437c-a361-c425576b68b6}; !- Outlet Port

OS:Node,
  {c717e4b4-3f06-494a-b9ea-72b17f609179}, !- Handle
  Node 572,                               !- Name
  {0b17ebf9-3d7f-475c-a3a7-9605d4acbcfe}, !- Inlet Port
  {f50b0263-1003-46c1-acaa-9a7d78f2e243}; !- Outlet Port

OS:Node,
  {5f0c122f-5e75-4be8-bf0d-e41088dd7b60}, !- Handle
  Node 573,                               !- Name
  {fd46c403-5394-4f90-8631-4a35ffb03ce0}, !- Inlet Port
  {5a816248-2d4c-439e-b306-8c5b09a714df}; !- Outlet Port

OS:Connection,
  {e8afcefc-047c-4e5c-8aaf-8b374f1dbc87}, !- Handle
  {1286482a-1d5a-4c62-94b5-b99ff58919fc}, !- Source Object
  11,                                     !- Outlet Port
  {f7eebe96-3d43-463e-91e4-04a122de4044}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50b0263-1003-46c1-acaa-9a7d78f2e243}, !- Handle
  {c717e4b4-3f06-494a-b9ea-72b17f609179}, !- Source Object
  3,                                      !- Outlet Port
  {1286482a-1d5a-4c62-94b5-b99ff58919fc}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6d9c4f82-1bd7-43b2-a8b8-4fcf2f9bb332}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {7e5f14dd-e738-437c-a361-c425576b68b6}, !- Inlet Node Name
  {f3d10bfd-598c-48d8-967c-84c308eb6b06}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e949f5e5-5a2f-4bcd-a045-f171f37d4e0e}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {0b17ebf9-3d7f-475c-a3a7-9605d4acbcfe}, !- Outlet Node Name
  {5352f5d4-b78a-4df7-b376-4dc7969bd290}; !- Inlet Node Name 1

OS:Connection,
  {7e5f14dd-e738-437c-a361-c425576b68b6}, !- Handle
  {f7eebe96-3d43-463e-91e4-04a122de4044}, !- Source Object
  3,                                      !- Outlet Port
  {6d9c4f82-1bd7-43b2-a8b8-4fcf2f9bb332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b17ebf9-3d7f-475c-a3a7-9605d4acbcfe}, !- Handle
  {e949f5e5-5a2f-4bcd-a045-f171f37d4e0e}, !- Source Object
  2,                                      !- Outlet Port
  {c717e4b4-3f06-494a-b9ea-72b17f609179}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d718e0f5-84d3-44ff-bbdb-4871ef80b5e4}, !- Handle
  {1286482a-1d5a-4c62-94b5-b99ff58919fc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f03456bd-7173-4b19-9502-66ec2c7f5726}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {a8edb152-b274-4693-ba83-4323209fbc59}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {81b3db87-4624-4425-a7e0-cddb1b3892a2}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f13afb94-541b-4f43-b28f-842cbd3d4c5c}, !- Air Inlet Node Name
  {c84543b6-ab89-4068-9794-f3a57ec8394c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ce8aec4e-2404-4ff0-8e30-3be56e859b3f}, !- Handle
  Sys3 Return Fan 34,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {61545d88-044f-4fc1-9d77-93aa697cc423}, !- Air Inlet Node Name
  {24cc0415-5f27-483b-9cfb-78c6a137c188}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {722664e6-5d30-48bf-86b4-b9752137e6b3}, !- Handle
  Coil Heating Electric 36,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {51f0b734-e35a-428b-b9a0-1898dbb7c15a}, !- Air Inlet Node Name
  {680c32ac-92c5-46cd-b938-97a81e00171f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {2987ada3-6051-4460-8121-f20ab137abad}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 51kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6f34ae8a-f78e-4255-9a89-fcca986dca97}, !- Air Inlet Node Name
  {e5bed46b-aeb5-4877-9b18-08d38f7f076c}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7a4bb16c-e9e9-4814-9e3b-33a360c26d24}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {718600d6-fc66-42a8-9c5c-e7b3c66263d6}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2c2fb871-3f65-46bd-a2b3-542c29f9e568}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {25ee7d3d-62b4-4571-abb5-bf6d6df4e7f9}, !- Handle
  Curve Quadratic 106,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {87da80ff-7518-443a-9dca-b6f857ce419d}, !- Handle
  Curve Quadratic 107,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7271fc8f-0f34-40fb-a63d-dba702ecfe6e}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ed710549-495c-410c-905a-f44c3ede9635}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {22c80c84-5fe0-4b7a-94c4-38ba8ab939aa}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {22c80c84-5fe0-4b7a-94c4-38ba8ab939aa}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {474deb50-cc77-4aa5-8fc6-d66e773e6a7d}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {7271fc8f-0f34-40fb-a63d-dba702ecfe6e}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c63a4fd-e1a0-43b3-ace5-5d4a45e72b29}, !- Mixed Air Node Name
  {8bb0dc27-2d6a-46f6-b7d3-e42aeb49f19a}, !- Outdoor Air Stream Node Name
  {fc9e993f-6f44-42ee-b2ee-5582310b4135}, !- Relief Air Stream Node Name
  {49396ec1-dac7-4e90-a390-20b365ed3587}; !- Return Air Stream Node Name

OS:Node,
  {2b8f292e-636b-4d06-b2b6-6d54768c16c9}, !- Handle
  Node 574,                               !- Name
  ,                                       !- Inlet Port
  {8bb0dc27-2d6a-46f6-b7d3-e42aeb49f19a}; !- Outlet Port

OS:Connection,
  {8bb0dc27-2d6a-46f6-b7d3-e42aeb49f19a}, !- Handle
  {2b8f292e-636b-4d06-b2b6-6d54768c16c9}, !- Source Object
  3,                                      !- Outlet Port
  {474deb50-cc77-4aa5-8fc6-d66e773e6a7d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {320827ab-166f-4f94-af62-3f029c56ed76}, !- Handle
  Node 575,                               !- Name
  {fc9e993f-6f44-42ee-b2ee-5582310b4135}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc9e993f-6f44-42ee-b2ee-5582310b4135}, !- Handle
  {474deb50-cc77-4aa5-8fc6-d66e773e6a7d}, !- Source Object
  7,                                      !- Outlet Port
  {320827ab-166f-4f94-af62-3f029c56ed76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c84543b6-ab89-4068-9794-f3a57ec8394c}, !- Handle
  {81b3db87-4624-4425-a7e0-cddb1b3892a2}, !- Source Object
  9,                                      !- Outlet Port
  {75aa7ac9-b898-4984-84cd-9467fa2cc84d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da37ad8c-a6e2-4465-aecd-b258e71ae27e}, !- Handle
  Node 576,                               !- Name
  {680c32ac-92c5-46cd-b938-97a81e00171f}, !- Inlet Port
  {f13afb94-541b-4f43-b28f-842cbd3d4c5c}; !- Outlet Port

OS:Connection,
  {680c32ac-92c5-46cd-b938-97a81e00171f}, !- Handle
  {722664e6-5d30-48bf-86b4-b9752137e6b3}, !- Source Object
  6,                                      !- Outlet Port
  {da37ad8c-a6e2-4465-aecd-b258e71ae27e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f13afb94-541b-4f43-b28f-842cbd3d4c5c}, !- Handle
  {da37ad8c-a6e2-4465-aecd-b258e71ae27e}, !- Source Object
  3,                                      !- Outlet Port
  {81b3db87-4624-4425-a7e0-cddb1b3892a2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b1ddf803-7383-4385-a920-03bf6ab94bf1}, !- Handle
  Node 577,                               !- Name
  {e5bed46b-aeb5-4877-9b18-08d38f7f076c}, !- Inlet Port
  {51f0b734-e35a-428b-b9a0-1898dbb7c15a}; !- Outlet Port

OS:Connection,
  {e5bed46b-aeb5-4877-9b18-08d38f7f076c}, !- Handle
  {2987ada3-6051-4460-8121-f20ab137abad}, !- Source Object
  9,                                      !- Outlet Port
  {b1ddf803-7383-4385-a920-03bf6ab94bf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51f0b734-e35a-428b-b9a0-1898dbb7c15a}, !- Handle
  {b1ddf803-7383-4385-a920-03bf6ab94bf1}, !- Source Object
  3,                                      !- Outlet Port
  {722664e6-5d30-48bf-86b4-b9752137e6b3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {55a2a5b4-fb81-475f-aec7-26949e661043}, !- Handle
  Node 578,                               !- Name
  {9c63a4fd-e1a0-43b3-ace5-5d4a45e72b29}, !- Inlet Port
  {6f34ae8a-f78e-4255-9a89-fcca986dca97}; !- Outlet Port

OS:Connection,
  {9c63a4fd-e1a0-43b3-ace5-5d4a45e72b29}, !- Handle
  {474deb50-cc77-4aa5-8fc6-d66e773e6a7d}, !- Source Object
  5,                                      !- Outlet Port
  {55a2a5b4-fb81-475f-aec7-26949e661043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f34ae8a-f78e-4255-9a89-fcca986dca97}, !- Handle
  {55a2a5b4-fb81-475f-aec7-26949e661043}, !- Source Object
  3,                                      !- Outlet Port
  {2987ada3-6051-4460-8121-f20ab137abad}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f2e90ee4-805b-4f82-88a3-22392cf58a05}, !- Handle
  Node 579,                               !- Name
  {24cc0415-5f27-483b-9cfb-78c6a137c188}, !- Inlet Port
  {49396ec1-dac7-4e90-a390-20b365ed3587}; !- Outlet Port

OS:Connection,
  {61545d88-044f-4fc1-9d77-93aa697cc423}, !- Handle
  {62e7365c-2981-43c6-9e6b-d49e9dd1cae9}, !- Source Object
  3,                                      !- Outlet Port
  {ce8aec4e-2404-4ff0-8e30-3be56e859b3f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {24cc0415-5f27-483b-9cfb-78c6a137c188}, !- Handle
  {ce8aec4e-2404-4ff0-8e30-3be56e859b3f}, !- Source Object
  9,                                      !- Outlet Port
  {f2e90ee4-805b-4f82-88a3-22392cf58a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49396ec1-dac7-4e90-a390-20b365ed3587}, !- Handle
  {f2e90ee4-805b-4f82-88a3-22392cf58a05}, !- Source Object
  3,                                      !- Outlet Port
  {474deb50-cc77-4aa5-8fc6-d66e773e6a7d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c3d9987e-ba09-415b-9a0e-eaad8f255bb0}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9fbadde9-c6c3-47ae-8da2-9324fc15115a}, !- Control Zone Name
  {75aa7ac9-b898-4984-84cd-9467fa2cc84d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7aa7467-8dea-421c-b6cb-6fa067b2cded}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {3e16186b-6692-4a7c-b7b6-887048752f3b}, !- Air Inlet Node Name
  {fd46c403-5394-4f90-8631-4a35ffb03ce0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {91857fc5-679c-43db-b657-581dcb6e1e65}, !- Handle
  Node 580,                               !- Name
  {d815656a-e514-4b95-9d96-0e60974bfd21}, !- Inlet Port
  {5352f5d4-b78a-4df7-b376-4dc7969bd290}; !- Outlet Port

OS:Connection,
  {5a816248-2d4c-439e-b306-8c5b09a714df}, !- Handle
  {5f0c122f-5e75-4be8-bf0d-e41088dd7b60}, !- Source Object
  3,                                      !- Outlet Port
  {1d9eabad-3f06-4443-aa46-a18fb8fb7c69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d815656a-e514-4b95-9d96-0e60974bfd21}, !- Handle
  {f7437328-a584-4c81-b29d-181031e3e218}, !- Source Object
  2,                                      !- Outlet Port
  {91857fc5-679c-43db-b657-581dcb6e1e65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5352f5d4-b78a-4df7-b376-4dc7969bd290}, !- Handle
  {91857fc5-679c-43db-b657-581dcb6e1e65}, !- Source Object
  3,                                      !- Outlet Port
  {e949f5e5-5a2f-4bcd-a045-f171f37d4e0e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b61991b1-50c2-4711-9182-52a49af932f6}, !- Handle
  Node 581,                               !- Name
  {f3d10bfd-598c-48d8-967c-84c308eb6b06}, !- Inlet Port
  {3e16186b-6692-4a7c-b7b6-887048752f3b}; !- Outlet Port

OS:Connection,
  {f3d10bfd-598c-48d8-967c-84c308eb6b06}, !- Handle
  {6d9c4f82-1bd7-43b2-a8b8-4fcf2f9bb332}, !- Source Object
  3,                                      !- Outlet Port
  {b61991b1-50c2-4711-9182-52a49af932f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e16186b-6692-4a7c-b7b6-887048752f3b}, !- Handle
  {b61991b1-50c2-4711-9182-52a49af932f6}, !- Source Object
  3,                                      !- Outlet Port
  {d7aa7467-8dea-421c-b6cb-6fa067b2cded}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fd46c403-5394-4f90-8631-4a35ffb03ce0}, !- Handle
  {d7aa7467-8dea-421c-b6cb-6fa067b2cded}, !- Source Object
  4,                                      !- Outlet Port
  {5f0c122f-5e75-4be8-bf0d-e41088dd7b60}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {455c0588-75d1-4fb2-bd81-02bd7f1b7620}, !- Handle
  Zone HVAC Baseboard Convective Electric 48, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {e9e32893-1416-416d-9e63-e65208406774}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 35, !- Name
  ,                                       !- Controller List Name
  {7cdf75fd-13df-4a86-9265-34f563f7c03b}, !- Availability Schedule
  {34140546-709e-4b1d-87b8-857d2c6a8ad2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {01320e8e-7148-41d1-9746-d3d5fd125d6f}, !- Supply Side Inlet Node Name
  {6e9a46bb-0442-49bd-8136-3d6bfc799fa7}, !- Demand Side Outlet Node Name
  {25f52336-1ccd-4a13-a1db-374ef9cd123e}, !- Demand Side Inlet Node A
  {47fd252e-d443-4fbd-a1c5-a0b0e91c27c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {ac6e0795-1f19-4681-b710-db62a2f7a54b}, !- Demand Mixer Name
  {83cf4e94-fcf6-4934-963d-2c50a2a8088c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {964b9b4a-6450-4ef2-9f67-fbf28071a537}, !- Handle
  Node 582,                               !- Name
  {01320e8e-7148-41d1-9746-d3d5fd125d6f}, !- Inlet Port
  {f1b909f3-ce97-4ff8-a6c1-f257138f6e3b}; !- Outlet Port

OS:Node,
  {436a79a1-cd78-4e31-ae33-2de9bba8c2c3}, !- Handle
  Node 583,                               !- Name
  {20bf655d-6d56-478f-a06c-e2743316316f}, !- Inlet Port
  {47fd252e-d443-4fbd-a1c5-a0b0e91c27c9}; !- Outlet Port

OS:Connection,
  {01320e8e-7148-41d1-9746-d3d5fd125d6f}, !- Handle
  {e9e32893-1416-416d-9e63-e65208406774}, !- Source Object
  9,                                      !- Outlet Port
  {964b9b4a-6450-4ef2-9f67-fbf28071a537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {47fd252e-d443-4fbd-a1c5-a0b0e91c27c9}, !- Handle
  {436a79a1-cd78-4e31-ae33-2de9bba8c2c3}, !- Source Object
  3,                                      !- Outlet Port
  {e9e32893-1416-416d-9e63-e65208406774}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {90c39eb2-6098-40dc-bf54-607e5d94049b}, !- Handle
  Node 584,                               !- Name
  {25f52336-1ccd-4a13-a1db-374ef9cd123e}, !- Inlet Port
  {c97eec27-197c-4154-bf22-e9975beee6c9}; !- Outlet Port

OS:Node,
  {ba28aec9-58d2-4142-b44a-fe350f031fd6}, !- Handle
  Node 585,                               !- Name
  {903dd7b0-c7d1-4ab5-94ac-385b5cc9b65d}, !- Inlet Port
  {6e9a46bb-0442-49bd-8136-3d6bfc799fa7}; !- Outlet Port

OS:Node,
  {2642d61c-14b7-489c-a207-54073032bc3f}, !- Handle
  Node 586,                               !- Name
  {8b5543a8-564a-4b05-bb5f-705f1137133b}, !- Inlet Port
  {3eff3ed5-fd08-4a84-b1c8-5fd98f1807de}; !- Outlet Port

OS:Connection,
  {25f52336-1ccd-4a13-a1db-374ef9cd123e}, !- Handle
  {e9e32893-1416-416d-9e63-e65208406774}, !- Source Object
  11,                                     !- Outlet Port
  {90c39eb2-6098-40dc-bf54-607e5d94049b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e9a46bb-0442-49bd-8136-3d6bfc799fa7}, !- Handle
  {ba28aec9-58d2-4142-b44a-fe350f031fd6}, !- Source Object
  3,                                      !- Outlet Port
  {e9e32893-1416-416d-9e63-e65208406774}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {83cf4e94-fcf6-4934-963d-2c50a2a8088c}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {c97eec27-197c-4154-bf22-e9975beee6c9}, !- Inlet Node Name
  {5e8df221-fbd4-442a-8de4-a8ec2d87dccb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {ac6e0795-1f19-4681-b710-db62a2f7a54b}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {903dd7b0-c7d1-4ab5-94ac-385b5cc9b65d}, !- Outlet Node Name
  {060256a3-0d77-4059-8410-012fc3cc1928}; !- Inlet Node Name 1

OS:Connection,
  {c97eec27-197c-4154-bf22-e9975beee6c9}, !- Handle
  {90c39eb2-6098-40dc-bf54-607e5d94049b}, !- Source Object
  3,                                      !- Outlet Port
  {83cf4e94-fcf6-4934-963d-2c50a2a8088c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {903dd7b0-c7d1-4ab5-94ac-385b5cc9b65d}, !- Handle
  {ac6e0795-1f19-4681-b710-db62a2f7a54b}, !- Source Object
  2,                                      !- Outlet Port
  {ba28aec9-58d2-4142-b44a-fe350f031fd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a79e59a6-8391-431f-9812-d72497004c06}, !- Handle
  {e9e32893-1416-416d-9e63-e65208406774}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {34140546-709e-4b1d-87b8-857d2c6a8ad2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {e88061c2-2104-407b-99bc-d2e7c599e99d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {135aabc2-f8c0-4c7a-9453-45ab0db02c94}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5c45b3a1-9b94-4a3b-8eca-12d555d209a3}, !- Air Inlet Node Name
  {20bf655d-6d56-478f-a06c-e2743316316f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {63d072c6-4249-42e2-b835-bb2c13ebd24f}, !- Handle
  Sys3 Return Fan 35,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f1b909f3-ce97-4ff8-a6c1-f257138f6e3b}, !- Air Inlet Node Name
  {e196c0ca-752c-40f9-a31f-4f816cd21a81}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {018e1833-32d1-489c-8122-67368e67199e}, !- Handle
  Coil Heating Electric 37,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {5ead197b-1dc7-4435-9104-77689648cd03}, !- Air Inlet Node Name
  {40e08090-e587-494c-8f6d-413e9043320f}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {53a80317-6965-4ee7-88d9-ef556963f6d0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 25kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {014523a3-ebac-4f6e-8f50-d38fc4cc61e9}, !- Air Inlet Node Name
  {84028844-ea5f-4441-a909-6bf71e89de88}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8c4552f7-72aa-4cd9-b32c-3aae24422ad0}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2dea53dc-f4a7-4c79-989a-90fb44b5459e}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {900f7e32-5806-413c-b821-87ee1fceecae}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {647a4afd-9b97-444d-960a-4295ffffc251}, !- Handle
  Curve Quadratic 109,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {04fe2b90-2ad0-4025-b407-ce02f070ac51}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {05003f1a-7cca-42e7-82ef-9e440c8ce2db}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7cdf75fd-13df-4a86-9265-34f563f7c03b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {642fe8f1-1c75-4589-ada7-7a40ee8bf53e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {642fe8f1-1c75-4589-ada7-7a40ee8bf53e}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {18dc78d8-6e0d-4d53-87ff-bd8b80a37a47}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {05003f1a-7cca-42e7-82ef-9e440c8ce2db}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {88be3fa1-5870-499b-b0fa-90af3596bb32}, !- Mixed Air Node Name
  {2a666bb3-0d5f-44ad-9e03-2db24176c620}, !- Outdoor Air Stream Node Name
  {91728703-8b6a-4973-9a82-eee9a8d0b104}, !- Relief Air Stream Node Name
  {cf3a011f-99dd-486f-b300-93db220afdb4}; !- Return Air Stream Node Name

OS:Node,
  {7cd62d58-3c59-4d81-9ebe-05af68801b64}, !- Handle
  Node 587,                               !- Name
  ,                                       !- Inlet Port
  {2a666bb3-0d5f-44ad-9e03-2db24176c620}; !- Outlet Port

OS:Connection,
  {2a666bb3-0d5f-44ad-9e03-2db24176c620}, !- Handle
  {7cd62d58-3c59-4d81-9ebe-05af68801b64}, !- Source Object
  3,                                      !- Outlet Port
  {18dc78d8-6e0d-4d53-87ff-bd8b80a37a47}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {80fd77c8-fac1-4af7-a91a-1ffca3e6367c}, !- Handle
  Node 588,                               !- Name
  {91728703-8b6a-4973-9a82-eee9a8d0b104}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {91728703-8b6a-4973-9a82-eee9a8d0b104}, !- Handle
  {18dc78d8-6e0d-4d53-87ff-bd8b80a37a47}, !- Source Object
  7,                                      !- Outlet Port
  {80fd77c8-fac1-4af7-a91a-1ffca3e6367c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20bf655d-6d56-478f-a06c-e2743316316f}, !- Handle
  {135aabc2-f8c0-4c7a-9453-45ab0db02c94}, !- Source Object
  9,                                      !- Outlet Port
  {436a79a1-cd78-4e31-ae33-2de9bba8c2c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3e76c448-ece4-4750-bd5c-e16b32622bc7}, !- Handle
  Node 589,                               !- Name
  {40e08090-e587-494c-8f6d-413e9043320f}, !- Inlet Port
  {5c45b3a1-9b94-4a3b-8eca-12d555d209a3}; !- Outlet Port

OS:Connection,
  {40e08090-e587-494c-8f6d-413e9043320f}, !- Handle
  {018e1833-32d1-489c-8122-67368e67199e}, !- Source Object
  6,                                      !- Outlet Port
  {3e76c448-ece4-4750-bd5c-e16b32622bc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c45b3a1-9b94-4a3b-8eca-12d555d209a3}, !- Handle
  {3e76c448-ece4-4750-bd5c-e16b32622bc7}, !- Source Object
  3,                                      !- Outlet Port
  {135aabc2-f8c0-4c7a-9453-45ab0db02c94}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {533f6baf-3744-4f64-bd5f-c80c0ef5a182}, !- Handle
  Node 590,                               !- Name
  {84028844-ea5f-4441-a909-6bf71e89de88}, !- Inlet Port
  {5ead197b-1dc7-4435-9104-77689648cd03}; !- Outlet Port

OS:Connection,
  {84028844-ea5f-4441-a909-6bf71e89de88}, !- Handle
  {53a80317-6965-4ee7-88d9-ef556963f6d0}, !- Source Object
  9,                                      !- Outlet Port
  {533f6baf-3744-4f64-bd5f-c80c0ef5a182}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5ead197b-1dc7-4435-9104-77689648cd03}, !- Handle
  {533f6baf-3744-4f64-bd5f-c80c0ef5a182}, !- Source Object
  3,                                      !- Outlet Port
  {018e1833-32d1-489c-8122-67368e67199e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6464f8bc-d6f7-4207-bc66-2a0afa399a01}, !- Handle
  Node 591,                               !- Name
  {88be3fa1-5870-499b-b0fa-90af3596bb32}, !- Inlet Port
  {014523a3-ebac-4f6e-8f50-d38fc4cc61e9}; !- Outlet Port

OS:Connection,
  {88be3fa1-5870-499b-b0fa-90af3596bb32}, !- Handle
  {18dc78d8-6e0d-4d53-87ff-bd8b80a37a47}, !- Source Object
  5,                                      !- Outlet Port
  {6464f8bc-d6f7-4207-bc66-2a0afa399a01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {014523a3-ebac-4f6e-8f50-d38fc4cc61e9}, !- Handle
  {6464f8bc-d6f7-4207-bc66-2a0afa399a01}, !- Source Object
  3,                                      !- Outlet Port
  {53a80317-6965-4ee7-88d9-ef556963f6d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b83bebd3-1ece-4ce4-b79e-337acb41f1d0}, !- Handle
  Node 592,                               !- Name
  {e196c0ca-752c-40f9-a31f-4f816cd21a81}, !- Inlet Port
  {cf3a011f-99dd-486f-b300-93db220afdb4}; !- Outlet Port

OS:Connection,
  {f1b909f3-ce97-4ff8-a6c1-f257138f6e3b}, !- Handle
  {964b9b4a-6450-4ef2-9f67-fbf28071a537}, !- Source Object
  3,                                      !- Outlet Port
  {63d072c6-4249-42e2-b835-bb2c13ebd24f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e196c0ca-752c-40f9-a31f-4f816cd21a81}, !- Handle
  {63d072c6-4249-42e2-b835-bb2c13ebd24f}, !- Source Object
  9,                                      !- Outlet Port
  {b83bebd3-1ece-4ce4-b79e-337acb41f1d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf3a011f-99dd-486f-b300-93db220afdb4}, !- Handle
  {b83bebd3-1ece-4ce4-b79e-337acb41f1d0}, !- Source Object
  3,                                      !- Outlet Port
  {18dc78d8-6e0d-4d53-87ff-bd8b80a37a47}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b4b6ceeb-2284-4d64-ab99-9550f35cbb61}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {95322753-6d34-46e5-9dda-ac01277a5cf4}, !- Control Zone Name
  {436a79a1-cd78-4e31-ae33-2de9bba8c2c3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6074b242-7156-41f7-bce3-366c4f0b7df3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {0da08dd5-8b60-48d0-bb72-4682813d8d75}, !- Air Inlet Node Name
  {8b5543a8-564a-4b05-bb5f-705f1137133b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20ad7e7d-5cd8-4e91-ad8b-e8fed5de1655}, !- Handle
  Node 593,                               !- Name
  {bcbf26ce-f233-43e0-9e74-7f880dda916d}, !- Inlet Port
  {060256a3-0d77-4059-8410-012fc3cc1928}; !- Outlet Port

OS:Connection,
  {3eff3ed5-fd08-4a84-b1c8-5fd98f1807de}, !- Handle
  {2642d61c-14b7-489c-a207-54073032bc3f}, !- Source Object
  3,                                      !- Outlet Port
  {57540a7a-baae-4f97-ab76-e92f0951c8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcbf26ce-f233-43e0-9e74-7f880dda916d}, !- Handle
  {3187c465-e694-4901-ad17-06eb6320a487}, !- Source Object
  2,                                      !- Outlet Port
  {20ad7e7d-5cd8-4e91-ad8b-e8fed5de1655}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060256a3-0d77-4059-8410-012fc3cc1928}, !- Handle
  {20ad7e7d-5cd8-4e91-ad8b-e8fed5de1655}, !- Source Object
  3,                                      !- Outlet Port
  {ac6e0795-1f19-4681-b710-db62a2f7a54b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {785b28a6-52ec-4ca0-ae33-2ace63110773}, !- Handle
  Node 594,                               !- Name
  {5e8df221-fbd4-442a-8de4-a8ec2d87dccb}, !- Inlet Port
  {0da08dd5-8b60-48d0-bb72-4682813d8d75}; !- Outlet Port

OS:Connection,
  {5e8df221-fbd4-442a-8de4-a8ec2d87dccb}, !- Handle
  {83cf4e94-fcf6-4934-963d-2c50a2a8088c}, !- Source Object
  3,                                      !- Outlet Port
  {785b28a6-52ec-4ca0-ae33-2ace63110773}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0da08dd5-8b60-48d0-bb72-4682813d8d75}, !- Handle
  {785b28a6-52ec-4ca0-ae33-2ace63110773}, !- Source Object
  3,                                      !- Outlet Port
  {6074b242-7156-41f7-bce3-366c4f0b7df3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {8b5543a8-564a-4b05-bb5f-705f1137133b}, !- Handle
  {6074b242-7156-41f7-bce3-366c4f0b7df3}, !- Source Object
  4,                                      !- Outlet Port
  {2642d61c-14b7-489c-a207-54073032bc3f}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {24565fb7-8379-4df1-83e4-1784fad67cb3}, !- Handle
  Zone HVAC Baseboard Convective Electric 49, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {25fc2b4a-47d1-463c-8e97-6115be9c957a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 36, !- Name
  ,                                       !- Controller List Name
  {7d672f61-e9c7-4e14-a860-18942003ba0b}, !- Availability Schedule
  {b3b5b991-f399-4fca-b5ad-af1fb09caa41}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d37aa37-72ae-4e75-aa93-df171b4e2e7c}, !- Supply Side Inlet Node Name
  {05543ac2-8f78-4faf-b6a8-e0a11e15f265}, !- Demand Side Outlet Node Name
  {4ef5ca49-7864-4495-8cd9-eaa963dae86a}, !- Demand Side Inlet Node A
  {8f13b86f-7928-4c56-a8ee-b58361a267f4}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fb253506-1289-4070-8fae-96fcd357a3fa}, !- Demand Mixer Name
  {541b986c-dc30-4967-aff8-4a5f173b1cc1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {80847f99-806d-4b9c-a186-adc8eacbc4c3}, !- Handle
  Node 595,                               !- Name
  {0d37aa37-72ae-4e75-aa93-df171b4e2e7c}, !- Inlet Port
  {7825826e-8466-4c50-a5ee-2599e48b9958}; !- Outlet Port

OS:Node,
  {97f1a847-5738-4658-ae9d-32cef110edb3}, !- Handle
  Node 596,                               !- Name
  {fe965529-a247-4fde-8e0d-534d3fa303f0}, !- Inlet Port
  {8f13b86f-7928-4c56-a8ee-b58361a267f4}; !- Outlet Port

OS:Connection,
  {0d37aa37-72ae-4e75-aa93-df171b4e2e7c}, !- Handle
  {25fc2b4a-47d1-463c-8e97-6115be9c957a}, !- Source Object
  9,                                      !- Outlet Port
  {80847f99-806d-4b9c-a186-adc8eacbc4c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f13b86f-7928-4c56-a8ee-b58361a267f4}, !- Handle
  {97f1a847-5738-4658-ae9d-32cef110edb3}, !- Source Object
  3,                                      !- Outlet Port
  {25fc2b4a-47d1-463c-8e97-6115be9c957a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d545bf49-dd74-451b-adda-7300d697cc3b}, !- Handle
  Node 597,                               !- Name
  {4ef5ca49-7864-4495-8cd9-eaa963dae86a}, !- Inlet Port
  {62d33222-a785-49e1-b833-c6d6be476362}; !- Outlet Port

OS:Node,
  {ad8615ef-c5ef-4b4c-8b28-5d3a86465f8d}, !- Handle
  Node 598,                               !- Name
  {0f416140-b3ae-4d97-8028-08f95079765d}, !- Inlet Port
  {05543ac2-8f78-4faf-b6a8-e0a11e15f265}; !- Outlet Port

OS:Node,
  {22916d46-42fa-4ef9-b183-71455d07f123}, !- Handle
  Node 599,                               !- Name
  {cd811c73-d907-40e1-9811-b1891516a04f}, !- Inlet Port
  {3bbce207-0390-4e22-8fc9-bd1797b336bd}; !- Outlet Port

OS:Connection,
  {4ef5ca49-7864-4495-8cd9-eaa963dae86a}, !- Handle
  {25fc2b4a-47d1-463c-8e97-6115be9c957a}, !- Source Object
  11,                                     !- Outlet Port
  {d545bf49-dd74-451b-adda-7300d697cc3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05543ac2-8f78-4faf-b6a8-e0a11e15f265}, !- Handle
  {ad8615ef-c5ef-4b4c-8b28-5d3a86465f8d}, !- Source Object
  3,                                      !- Outlet Port
  {25fc2b4a-47d1-463c-8e97-6115be9c957a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {541b986c-dc30-4967-aff8-4a5f173b1cc1}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {62d33222-a785-49e1-b833-c6d6be476362}, !- Inlet Node Name
  {ed8f95eb-4e33-4b24-a840-dd4a62f81f99}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fb253506-1289-4070-8fae-96fcd357a3fa}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {0f416140-b3ae-4d97-8028-08f95079765d}, !- Outlet Node Name
  {b4fe2b4a-3463-48bb-b996-52d4c5a16108}; !- Inlet Node Name 1

OS:Connection,
  {62d33222-a785-49e1-b833-c6d6be476362}, !- Handle
  {d545bf49-dd74-451b-adda-7300d697cc3b}, !- Source Object
  3,                                      !- Outlet Port
  {541b986c-dc30-4967-aff8-4a5f173b1cc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f416140-b3ae-4d97-8028-08f95079765d}, !- Handle
  {fb253506-1289-4070-8fae-96fcd357a3fa}, !- Source Object
  2,                                      !- Outlet Port
  {ad8615ef-c5ef-4b4c-8b28-5d3a86465f8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9133db9f-24fa-417f-9219-2781b2d9dc0d}, !- Handle
  {25fc2b4a-47d1-463c-8e97-6115be9c957a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b3b5b991-f399-4fca-b5ad-af1fb09caa41}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {2ed302f7-c293-41ad-997b-bdb6ce17f734}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {13710f50-cdd7-4024-925e-5e7e6be60ff3}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7c31de1c-3fe6-410f-afc8-8cf4e38cb140}, !- Air Inlet Node Name
  {fe965529-a247-4fde-8e0d-534d3fa303f0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {04d089a7-2253-44c8-b6cb-01af931f0e81}, !- Handle
  Sys3 Return Fan 36,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7825826e-8466-4c50-a5ee-2599e48b9958}, !- Air Inlet Node Name
  {903e34a0-4072-4c79-9cbc-cc0fda804716}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {edf9e240-d242-4600-9803-a8e6ffdee34b}, !- Handle
  Coil Heating Electric 38,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {3bd9b700-3d65-4fc5-9f1c-90b345f09e06}, !- Air Inlet Node Name
  {1913215e-8223-45ec-bd51-5db16bf23de0}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {bf2a4226-84b5-496e-8a13-b0168a94b09e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 38kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {5f55909d-59a8-4a6b-a12e-f3ce47052349}, !- Air Inlet Node Name
  {95b25146-4e38-4017-80aa-e5a9ccdf5a7e}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b8cef359-647d-44ef-bbc9-0d5f0d9a3ad5}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7d6529c3-7234-468e-b8ba-465dbc2e0922}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {46795806-f6f4-48bb-a53d-c425b3e4ea0c}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {43126bb1-da7c-46cb-9fae-d39f85636da8}, !- Handle
  Curve Quadratic 112,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {95caff40-f0f2-4945-9d9c-e82b6a40ff92}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {08d8b8e1-2ef3-4a6c-a455-45dc8774ebf8}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7d672f61-e9c7-4e14-a860-18942003ba0b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0fce3256-be5e-4b7c-a27f-68c19893a85a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0fce3256-be5e-4b7c-a27f-68c19893a85a}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {072c1722-c10c-4df7-afdb-3f863c0ec68e}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {08d8b8e1-2ef3-4a6c-a455-45dc8774ebf8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9c0c3708-fdf0-49d5-89ee-3b7fb9887a51}, !- Mixed Air Node Name
  {bde9e599-ca94-49db-bbbe-d58942d011dd}, !- Outdoor Air Stream Node Name
  {8eaeabff-ad72-4f75-903e-fe8952a3f8f9}, !- Relief Air Stream Node Name
  {0ba964a9-d795-405a-9877-9629fb33532c}; !- Return Air Stream Node Name

OS:Node,
  {753b3598-0b3b-4ebc-a6d5-b32b42bbba65}, !- Handle
  Node 600,                               !- Name
  ,                                       !- Inlet Port
  {bde9e599-ca94-49db-bbbe-d58942d011dd}; !- Outlet Port

OS:Connection,
  {bde9e599-ca94-49db-bbbe-d58942d011dd}, !- Handle
  {753b3598-0b3b-4ebc-a6d5-b32b42bbba65}, !- Source Object
  3,                                      !- Outlet Port
  {072c1722-c10c-4df7-afdb-3f863c0ec68e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4590b56b-c204-4eaa-bfd5-c2eb3c933bbc}, !- Handle
  Node 601,                               !- Name
  {8eaeabff-ad72-4f75-903e-fe8952a3f8f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8eaeabff-ad72-4f75-903e-fe8952a3f8f9}, !- Handle
  {072c1722-c10c-4df7-afdb-3f863c0ec68e}, !- Source Object
  7,                                      !- Outlet Port
  {4590b56b-c204-4eaa-bfd5-c2eb3c933bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe965529-a247-4fde-8e0d-534d3fa303f0}, !- Handle
  {13710f50-cdd7-4024-925e-5e7e6be60ff3}, !- Source Object
  9,                                      !- Outlet Port
  {97f1a847-5738-4658-ae9d-32cef110edb3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10cc11a5-eed6-4790-bc6a-e90d6b9ea9ec}, !- Handle
  Node 602,                               !- Name
  {1913215e-8223-45ec-bd51-5db16bf23de0}, !- Inlet Port
  {7c31de1c-3fe6-410f-afc8-8cf4e38cb140}; !- Outlet Port

OS:Connection,
  {1913215e-8223-45ec-bd51-5db16bf23de0}, !- Handle
  {edf9e240-d242-4600-9803-a8e6ffdee34b}, !- Source Object
  6,                                      !- Outlet Port
  {10cc11a5-eed6-4790-bc6a-e90d6b9ea9ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c31de1c-3fe6-410f-afc8-8cf4e38cb140}, !- Handle
  {10cc11a5-eed6-4790-bc6a-e90d6b9ea9ec}, !- Source Object
  3,                                      !- Outlet Port
  {13710f50-cdd7-4024-925e-5e7e6be60ff3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3b6a5274-5667-4a0a-b0bb-5a9063cd4208}, !- Handle
  Node 603,                               !- Name
  {95b25146-4e38-4017-80aa-e5a9ccdf5a7e}, !- Inlet Port
  {3bd9b700-3d65-4fc5-9f1c-90b345f09e06}; !- Outlet Port

OS:Connection,
  {95b25146-4e38-4017-80aa-e5a9ccdf5a7e}, !- Handle
  {bf2a4226-84b5-496e-8a13-b0168a94b09e}, !- Source Object
  9,                                      !- Outlet Port
  {3b6a5274-5667-4a0a-b0bb-5a9063cd4208}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd9b700-3d65-4fc5-9f1c-90b345f09e06}, !- Handle
  {3b6a5274-5667-4a0a-b0bb-5a9063cd4208}, !- Source Object
  3,                                      !- Outlet Port
  {edf9e240-d242-4600-9803-a8e6ffdee34b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {baa96920-dcfd-4cc4-a373-1bff184d18d5}, !- Handle
  Node 604,                               !- Name
  {9c0c3708-fdf0-49d5-89ee-3b7fb9887a51}, !- Inlet Port
  {5f55909d-59a8-4a6b-a12e-f3ce47052349}; !- Outlet Port

OS:Connection,
  {9c0c3708-fdf0-49d5-89ee-3b7fb9887a51}, !- Handle
  {072c1722-c10c-4df7-afdb-3f863c0ec68e}, !- Source Object
  5,                                      !- Outlet Port
  {baa96920-dcfd-4cc4-a373-1bff184d18d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f55909d-59a8-4a6b-a12e-f3ce47052349}, !- Handle
  {baa96920-dcfd-4cc4-a373-1bff184d18d5}, !- Source Object
  3,                                      !- Outlet Port
  {bf2a4226-84b5-496e-8a13-b0168a94b09e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a651b27a-c503-4ee7-893c-bec7d2273749}, !- Handle
  Node 605,                               !- Name
  {903e34a0-4072-4c79-9cbc-cc0fda804716}, !- Inlet Port
  {0ba964a9-d795-405a-9877-9629fb33532c}; !- Outlet Port

OS:Connection,
  {7825826e-8466-4c50-a5ee-2599e48b9958}, !- Handle
  {80847f99-806d-4b9c-a186-adc8eacbc4c3}, !- Source Object
  3,                                      !- Outlet Port
  {04d089a7-2253-44c8-b6cb-01af931f0e81}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {903e34a0-4072-4c79-9cbc-cc0fda804716}, !- Handle
  {04d089a7-2253-44c8-b6cb-01af931f0e81}, !- Source Object
  9,                                      !- Outlet Port
  {a651b27a-c503-4ee7-893c-bec7d2273749}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ba964a9-d795-405a-9877-9629fb33532c}, !- Handle
  {a651b27a-c503-4ee7-893c-bec7d2273749}, !- Source Object
  3,                                      !- Outlet Port
  {072c1722-c10c-4df7-afdb-3f863c0ec68e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {149880f7-90ef-48b5-986f-0d6630328b4f}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ab2d2571-b786-4dff-a5f8-a021625c13ac}, !- Control Zone Name
  {97f1a847-5738-4658-ae9d-32cef110edb3}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {30102c76-804e-42b0-a1fc-b2502a323622}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {193ec85e-91f0-4522-82c0-866022bf4118}, !- Air Inlet Node Name
  {cd811c73-d907-40e1-9811-b1891516a04f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2634cfe3-77da-4ded-8604-b2c1b90bce8f}, !- Handle
  Node 606,                               !- Name
  {149f2e16-b5c8-4a8a-b5a8-af5985ca5a27}, !- Inlet Port
  {b4fe2b4a-3463-48bb-b996-52d4c5a16108}; !- Outlet Port

OS:Connection,
  {3bbce207-0390-4e22-8fc9-bd1797b336bd}, !- Handle
  {22916d46-42fa-4ef9-b183-71455d07f123}, !- Source Object
  3,                                      !- Outlet Port
  {338f3932-96ec-4d18-8cf5-e2836f564397}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {149f2e16-b5c8-4a8a-b5a8-af5985ca5a27}, !- Handle
  {d80f59fe-6b84-4480-a698-dbcd662bfa99}, !- Source Object
  2,                                      !- Outlet Port
  {2634cfe3-77da-4ded-8604-b2c1b90bce8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4fe2b4a-3463-48bb-b996-52d4c5a16108}, !- Handle
  {2634cfe3-77da-4ded-8604-b2c1b90bce8f}, !- Source Object
  3,                                      !- Outlet Port
  {fb253506-1289-4070-8fae-96fcd357a3fa}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e08ce76a-27f2-43d1-a94c-0513dd49c501}, !- Handle
  Node 607,                               !- Name
  {ed8f95eb-4e33-4b24-a840-dd4a62f81f99}, !- Inlet Port
  {193ec85e-91f0-4522-82c0-866022bf4118}; !- Outlet Port

OS:Connection,
  {ed8f95eb-4e33-4b24-a840-dd4a62f81f99}, !- Handle
  {541b986c-dc30-4967-aff8-4a5f173b1cc1}, !- Source Object
  3,                                      !- Outlet Port
  {e08ce76a-27f2-43d1-a94c-0513dd49c501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {193ec85e-91f0-4522-82c0-866022bf4118}, !- Handle
  {e08ce76a-27f2-43d1-a94c-0513dd49c501}, !- Source Object
  3,                                      !- Outlet Port
  {30102c76-804e-42b0-a1fc-b2502a323622}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cd811c73-d907-40e1-9811-b1891516a04f}, !- Handle
  {30102c76-804e-42b0-a1fc-b2502a323622}, !- Source Object
  4,                                      !- Outlet Port
  {22916d46-42fa-4ef9-b183-71455d07f123}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {d8b214e8-c1fa-4cdb-a098-292dfc1ebdee}, !- Handle
  Zone HVAC Baseboard Convective Electric 50, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a54d7dd5-ea09-4e31-bbd2-3bde2ba811bf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 37, !- Name
  ,                                       !- Controller List Name
  {fed24b57-369a-488d-8b7b-0f0ac1688e5c}, !- Availability Schedule
  {31703b1b-c9b9-400f-8c1b-f4b2c81b7888}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {cbc04921-b8bb-4989-961c-4206397601d0}, !- Supply Side Inlet Node Name
  {e9b825e5-c3b2-4f65-bd5c-d04932e21454}, !- Demand Side Outlet Node Name
  {62ecc39d-6292-484f-9957-a7ae9fb5a24b}, !- Demand Side Inlet Node A
  {d42e6327-24dd-4c13-af03-374b3551976b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {972bd6e7-9fb1-431f-bd85-256a60c83960}, !- Demand Mixer Name
  {7bfc96ac-04ed-4309-a269-c7dc3fe6b11f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {68470740-9bd7-43f7-9773-15bc03a84dd7}, !- Handle
  Node 608,                               !- Name
  {cbc04921-b8bb-4989-961c-4206397601d0}, !- Inlet Port
  {aa6f031f-ec09-476f-8018-0cfa255627a2}; !- Outlet Port

OS:Node,
  {a2dbde3b-88b6-4757-89fb-aa43e98323e0}, !- Handle
  Node 609,                               !- Name
  {447bdfd3-5c26-48dd-a299-e8134cda4e4f}, !- Inlet Port
  {d42e6327-24dd-4c13-af03-374b3551976b}; !- Outlet Port

OS:Connection,
  {cbc04921-b8bb-4989-961c-4206397601d0}, !- Handle
  {a54d7dd5-ea09-4e31-bbd2-3bde2ba811bf}, !- Source Object
  9,                                      !- Outlet Port
  {68470740-9bd7-43f7-9773-15bc03a84dd7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d42e6327-24dd-4c13-af03-374b3551976b}, !- Handle
  {a2dbde3b-88b6-4757-89fb-aa43e98323e0}, !- Source Object
  3,                                      !- Outlet Port
  {a54d7dd5-ea09-4e31-bbd2-3bde2ba811bf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0b71b3bc-4cfb-400d-b81a-98be00d1d286}, !- Handle
  Node 610,                               !- Name
  {62ecc39d-6292-484f-9957-a7ae9fb5a24b}, !- Inlet Port
  {5b00daf5-35e6-4988-8d4c-e83385588710}; !- Outlet Port

OS:Node,
  {08ab7534-95a2-4e6e-b077-ad437be208b5}, !- Handle
  Node 611,                               !- Name
  {c534aad7-2bef-4e9d-b1a0-cec031c69615}, !- Inlet Port
  {e9b825e5-c3b2-4f65-bd5c-d04932e21454}; !- Outlet Port

OS:Node,
  {4a288523-87cc-43cd-82a3-c2288d3f7972}, !- Handle
  Node 612,                               !- Name
  {6a96a65f-5ba1-41ca-a823-5e002c223cb3}, !- Inlet Port
  {5bf0485c-5ac1-440a-bcae-53d6212d8293}; !- Outlet Port

OS:Connection,
  {62ecc39d-6292-484f-9957-a7ae9fb5a24b}, !- Handle
  {a54d7dd5-ea09-4e31-bbd2-3bde2ba811bf}, !- Source Object
  11,                                     !- Outlet Port
  {0b71b3bc-4cfb-400d-b81a-98be00d1d286}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9b825e5-c3b2-4f65-bd5c-d04932e21454}, !- Handle
  {08ab7534-95a2-4e6e-b077-ad437be208b5}, !- Source Object
  3,                                      !- Outlet Port
  {a54d7dd5-ea09-4e31-bbd2-3bde2ba811bf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7bfc96ac-04ed-4309-a269-c7dc3fe6b11f}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {5b00daf5-35e6-4988-8d4c-e83385588710}, !- Inlet Node Name
  {aafc96c7-c1e0-4831-b4ed-960dcfea73e1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {972bd6e7-9fb1-431f-bd85-256a60c83960}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {c534aad7-2bef-4e9d-b1a0-cec031c69615}, !- Outlet Node Name
  {77270435-6c06-48d6-b16c-8f2509c2af41}; !- Inlet Node Name 1

OS:Connection,
  {5b00daf5-35e6-4988-8d4c-e83385588710}, !- Handle
  {0b71b3bc-4cfb-400d-b81a-98be00d1d286}, !- Source Object
  3,                                      !- Outlet Port
  {7bfc96ac-04ed-4309-a269-c7dc3fe6b11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c534aad7-2bef-4e9d-b1a0-cec031c69615}, !- Handle
  {972bd6e7-9fb1-431f-bd85-256a60c83960}, !- Source Object
  2,                                      !- Outlet Port
  {08ab7534-95a2-4e6e-b077-ad437be208b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0832245a-d6df-49f9-8cad-8be985fc9f42}, !- Handle
  {a54d7dd5-ea09-4e31-bbd2-3bde2ba811bf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {31703b1b-c9b9-400f-8c1b-f4b2c81b7888}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {7dbf1757-ce48-4ac7-ac35-09577468c125}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {75df4550-b549-48ef-aa55-1dd7e6c79df8}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cf7b52c6-6dfb-4711-b757-c242e4e7dd76}, !- Air Inlet Node Name
  {447bdfd3-5c26-48dd-a299-e8134cda4e4f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {bb33a0e4-0187-44cb-8493-5b0be5aa82d3}, !- Handle
  Sys3 Return Fan 37,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {aa6f031f-ec09-476f-8018-0cfa255627a2}, !- Air Inlet Node Name
  {b3d347e0-d5a8-4d0b-b766-b16cfba08bb7}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a64adda7-4361-4e8d-b11f-034355947e72}, !- Handle
  Coil Heating Electric 39,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ea099e6c-ff56-4f49-9607-847a46431c42}, !- Air Inlet Node Name
  {77359ef2-b462-4664-810a-70a768bd1f42}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {7e9eeae2-d794-49bc-a6b9-4fbd9bb8d87c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 319kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {73391fca-70ee-4f9b-ba18-7bab06593399}, !- Air Inlet Node Name
  {b03731d3-14a0-4300-a18d-525598d183af}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {234f52a2-5bb4-4477-83a1-f18a6e7c05ff}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c134e5e-38f1-4f0c-8a49-62a49c25f939}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f8cd9b2a-6f12-40b2-b443-bb92d6595432}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9d39d35f-21e3-48c2-8727-c208ec32bef8}, !- Handle
  Curve Quadratic 115,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8fa9f711-0b49-4368-bff6-82ab50a7ac47}, !- Handle
  Curve Quadratic 116,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ebc57e91-6dda-4c52-857d-a431295b4756}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fed24b57-369a-488d-8b7b-0f0ac1688e5c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {27fa20b5-670d-4fc0-a859-0f65442b6435}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {27fa20b5-670d-4fc0-a859-0f65442b6435}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b00d0a2e-31fc-4fab-9ad2-0632e9d9f8b3}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {ebc57e91-6dda-4c52-857d-a431295b4756}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {85cc2c19-d2ab-4b1b-9b1a-f5e6e2fdb700}, !- Mixed Air Node Name
  {71e91410-a526-44f8-973b-7c48391285af}, !- Outdoor Air Stream Node Name
  {8275b594-cd3c-4cab-ba4c-2a712449b356}, !- Relief Air Stream Node Name
  {0374cc67-ae28-4f42-b5be-863edb814d86}; !- Return Air Stream Node Name

OS:Node,
  {e9969195-95b1-42c9-b28b-b805827e2ef0}, !- Handle
  Node 613,                               !- Name
  ,                                       !- Inlet Port
  {71e91410-a526-44f8-973b-7c48391285af}; !- Outlet Port

OS:Connection,
  {71e91410-a526-44f8-973b-7c48391285af}, !- Handle
  {e9969195-95b1-42c9-b28b-b805827e2ef0}, !- Source Object
  3,                                      !- Outlet Port
  {b00d0a2e-31fc-4fab-9ad2-0632e9d9f8b3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c7aff57e-f860-4fc1-b440-3b575549ceaa}, !- Handle
  Node 614,                               !- Name
  {8275b594-cd3c-4cab-ba4c-2a712449b356}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8275b594-cd3c-4cab-ba4c-2a712449b356}, !- Handle
  {b00d0a2e-31fc-4fab-9ad2-0632e9d9f8b3}, !- Source Object
  7,                                      !- Outlet Port
  {c7aff57e-f860-4fc1-b440-3b575549ceaa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {447bdfd3-5c26-48dd-a299-e8134cda4e4f}, !- Handle
  {75df4550-b549-48ef-aa55-1dd7e6c79df8}, !- Source Object
  9,                                      !- Outlet Port
  {a2dbde3b-88b6-4757-89fb-aa43e98323e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {17fdc795-4984-4224-9c79-1ae52b91540d}, !- Handle
  Node 615,                               !- Name
  {77359ef2-b462-4664-810a-70a768bd1f42}, !- Inlet Port
  {cf7b52c6-6dfb-4711-b757-c242e4e7dd76}; !- Outlet Port

OS:Connection,
  {77359ef2-b462-4664-810a-70a768bd1f42}, !- Handle
  {a64adda7-4361-4e8d-b11f-034355947e72}, !- Source Object
  6,                                      !- Outlet Port
  {17fdc795-4984-4224-9c79-1ae52b91540d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf7b52c6-6dfb-4711-b757-c242e4e7dd76}, !- Handle
  {17fdc795-4984-4224-9c79-1ae52b91540d}, !- Source Object
  3,                                      !- Outlet Port
  {75df4550-b549-48ef-aa55-1dd7e6c79df8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {967accc5-54c8-466c-920d-507ef644e9c9}, !- Handle
  Node 616,                               !- Name
  {b03731d3-14a0-4300-a18d-525598d183af}, !- Inlet Port
  {ea099e6c-ff56-4f49-9607-847a46431c42}; !- Outlet Port

OS:Connection,
  {b03731d3-14a0-4300-a18d-525598d183af}, !- Handle
  {7e9eeae2-d794-49bc-a6b9-4fbd9bb8d87c}, !- Source Object
  9,                                      !- Outlet Port
  {967accc5-54c8-466c-920d-507ef644e9c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea099e6c-ff56-4f49-9607-847a46431c42}, !- Handle
  {967accc5-54c8-466c-920d-507ef644e9c9}, !- Source Object
  3,                                      !- Outlet Port
  {a64adda7-4361-4e8d-b11f-034355947e72}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3935883d-5079-47e6-aba0-b9494e979bcb}, !- Handle
  Node 617,                               !- Name
  {85cc2c19-d2ab-4b1b-9b1a-f5e6e2fdb700}, !- Inlet Port
  {73391fca-70ee-4f9b-ba18-7bab06593399}; !- Outlet Port

OS:Connection,
  {85cc2c19-d2ab-4b1b-9b1a-f5e6e2fdb700}, !- Handle
  {b00d0a2e-31fc-4fab-9ad2-0632e9d9f8b3}, !- Source Object
  5,                                      !- Outlet Port
  {3935883d-5079-47e6-aba0-b9494e979bcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73391fca-70ee-4f9b-ba18-7bab06593399}, !- Handle
  {3935883d-5079-47e6-aba0-b9494e979bcb}, !- Source Object
  3,                                      !- Outlet Port
  {7e9eeae2-d794-49bc-a6b9-4fbd9bb8d87c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f3cd2a08-72be-421a-823f-0bb8502ebbea}, !- Handle
  Node 618,                               !- Name
  {b3d347e0-d5a8-4d0b-b766-b16cfba08bb7}, !- Inlet Port
  {0374cc67-ae28-4f42-b5be-863edb814d86}; !- Outlet Port

OS:Connection,
  {aa6f031f-ec09-476f-8018-0cfa255627a2}, !- Handle
  {68470740-9bd7-43f7-9773-15bc03a84dd7}, !- Source Object
  3,                                      !- Outlet Port
  {bb33a0e4-0187-44cb-8493-5b0be5aa82d3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3d347e0-d5a8-4d0b-b766-b16cfba08bb7}, !- Handle
  {bb33a0e4-0187-44cb-8493-5b0be5aa82d3}, !- Source Object
  9,                                      !- Outlet Port
  {f3cd2a08-72be-421a-823f-0bb8502ebbea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0374cc67-ae28-4f42-b5be-863edb814d86}, !- Handle
  {f3cd2a08-72be-421a-823f-0bb8502ebbea}, !- Source Object
  3,                                      !- Outlet Port
  {b00d0a2e-31fc-4fab-9ad2-0632e9d9f8b3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {aab3962d-763f-4cf8-afbc-fbdd714d8ea8}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5a7c6fc2-880d-466a-ae82-9b93410e706c}, !- Control Zone Name
  {a2dbde3b-88b6-4757-89fb-aa43e98323e0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {eb85bd96-dfb8-4633-84a4-74cebfcd109f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {316bfac2-773b-4e00-bc9e-81cec4c5f0ec}, !- Air Inlet Node Name
  {6a96a65f-5ba1-41ca-a823-5e002c223cb3}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2a9e81ba-a46b-46cf-bb1d-7ba91b6eaa53}, !- Handle
  Node 619,                               !- Name
  {ed43dc13-99ae-47fa-b6f9-0e283ac8e951}, !- Inlet Port
  {77270435-6c06-48d6-b16c-8f2509c2af41}; !- Outlet Port

OS:Connection,
  {5bf0485c-5ac1-440a-bcae-53d6212d8293}, !- Handle
  {4a288523-87cc-43cd-82a3-c2288d3f7972}, !- Source Object
  3,                                      !- Outlet Port
  {7719a736-9443-4ef0-ab69-0aa4df6b3df6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed43dc13-99ae-47fa-b6f9-0e283ac8e951}, !- Handle
  {9d90217d-9aad-42b7-875b-42b0c9a023b6}, !- Source Object
  2,                                      !- Outlet Port
  {2a9e81ba-a46b-46cf-bb1d-7ba91b6eaa53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77270435-6c06-48d6-b16c-8f2509c2af41}, !- Handle
  {2a9e81ba-a46b-46cf-bb1d-7ba91b6eaa53}, !- Source Object
  3,                                      !- Outlet Port
  {972bd6e7-9fb1-431f-bd85-256a60c83960}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {df17f2de-b973-4611-b4e6-ad8c3aa51ad0}, !- Handle
  Node 620,                               !- Name
  {aafc96c7-c1e0-4831-b4ed-960dcfea73e1}, !- Inlet Port
  {316bfac2-773b-4e00-bc9e-81cec4c5f0ec}; !- Outlet Port

OS:Connection,
  {aafc96c7-c1e0-4831-b4ed-960dcfea73e1}, !- Handle
  {7bfc96ac-04ed-4309-a269-c7dc3fe6b11f}, !- Source Object
  3,                                      !- Outlet Port
  {df17f2de-b973-4611-b4e6-ad8c3aa51ad0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {316bfac2-773b-4e00-bc9e-81cec4c5f0ec}, !- Handle
  {df17f2de-b973-4611-b4e6-ad8c3aa51ad0}, !- Source Object
  3,                                      !- Outlet Port
  {eb85bd96-dfb8-4633-84a4-74cebfcd109f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {6a96a65f-5ba1-41ca-a823-5e002c223cb3}, !- Handle
  {eb85bd96-dfb8-4633-84a4-74cebfcd109f}, !- Source Object
  4,                                      !- Outlet Port
  {4a288523-87cc-43cd-82a3-c2288d3f7972}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {f030be6a-ec90-4dd6-94f6-b783a471272a}, !- Handle
  Zone HVAC Baseboard Convective Electric 51, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {c35aed09-7f6a-4f5f-aca3-e55442938eed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 38, !- Name
  ,                                       !- Controller List Name
  {7f2ecc58-324c-48d4-883e-89bfa17bc039}, !- Availability Schedule
  {822b23ea-7e12-4d41-9f38-18b498929cc2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {982cf975-9975-4024-86c0-65ceaac32eb6}, !- Supply Side Inlet Node Name
  {f8b567b4-b4da-466f-ab3d-6c0fe7288e77}, !- Demand Side Outlet Node Name
  {98ad5f84-8fbd-4f4e-9eb4-931c9dde60b2}, !- Demand Side Inlet Node A
  {51e93cc1-a475-468b-a482-ad7f1fbf3f11}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6c0e27c3-8931-4445-8d04-c5b472722b08}, !- Demand Mixer Name
  {27771ef1-ce09-4d64-a678-ef7af4f03f6c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dea01029-16d6-46b5-bc7d-ced49d5c1a05}, !- Handle
  Node 621,                               !- Name
  {982cf975-9975-4024-86c0-65ceaac32eb6}, !- Inlet Port
  {490d2e40-d17c-4d5c-94e9-8580c8e17297}; !- Outlet Port

OS:Node,
  {2d1ceed7-a71a-4491-a6d1-3842cdb0bb52}, !- Handle
  Node 622,                               !- Name
  {7424b3ba-2c3d-450b-9f74-a04e20945518}, !- Inlet Port
  {51e93cc1-a475-468b-a482-ad7f1fbf3f11}; !- Outlet Port

OS:Connection,
  {982cf975-9975-4024-86c0-65ceaac32eb6}, !- Handle
  {c35aed09-7f6a-4f5f-aca3-e55442938eed}, !- Source Object
  9,                                      !- Outlet Port
  {dea01029-16d6-46b5-bc7d-ced49d5c1a05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51e93cc1-a475-468b-a482-ad7f1fbf3f11}, !- Handle
  {2d1ceed7-a71a-4491-a6d1-3842cdb0bb52}, !- Source Object
  3,                                      !- Outlet Port
  {c35aed09-7f6a-4f5f-aca3-e55442938eed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5af3a1fd-04a6-498e-9286-95ecd692c25d}, !- Handle
  Node 623,                               !- Name
  {98ad5f84-8fbd-4f4e-9eb4-931c9dde60b2}, !- Inlet Port
  {34871c7c-c38c-4e0c-81df-e077dee51ff4}; !- Outlet Port

OS:Node,
  {ec8339e6-c07a-4e15-87e8-740b20d8c60c}, !- Handle
  Node 624,                               !- Name
  {a0c33038-43d6-4970-92d3-ffa3cb16afa5}, !- Inlet Port
  {f8b567b4-b4da-466f-ab3d-6c0fe7288e77}; !- Outlet Port

OS:Node,
  {827b2434-1014-44b3-8dde-e2546434a5f5}, !- Handle
  Node 625,                               !- Name
  {be4020d6-efa8-4439-ac71-0cc27a6065fe}, !- Inlet Port
  {8813f87a-7658-43ef-9d3f-c15eb194c424}; !- Outlet Port

OS:Connection,
  {98ad5f84-8fbd-4f4e-9eb4-931c9dde60b2}, !- Handle
  {c35aed09-7f6a-4f5f-aca3-e55442938eed}, !- Source Object
  11,                                     !- Outlet Port
  {5af3a1fd-04a6-498e-9286-95ecd692c25d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8b567b4-b4da-466f-ab3d-6c0fe7288e77}, !- Handle
  {ec8339e6-c07a-4e15-87e8-740b20d8c60c}, !- Source Object
  3,                                      !- Outlet Port
  {c35aed09-7f6a-4f5f-aca3-e55442938eed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {27771ef1-ce09-4d64-a678-ef7af4f03f6c}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {34871c7c-c38c-4e0c-81df-e077dee51ff4}, !- Inlet Node Name
  {a45c5ec9-acc2-4b03-91c2-d3a9e6940d7c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6c0e27c3-8931-4445-8d04-c5b472722b08}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {a0c33038-43d6-4970-92d3-ffa3cb16afa5}, !- Outlet Node Name
  {39d4a91d-3294-443f-831c-c478eda4ef80}; !- Inlet Node Name 1

OS:Connection,
  {34871c7c-c38c-4e0c-81df-e077dee51ff4}, !- Handle
  {5af3a1fd-04a6-498e-9286-95ecd692c25d}, !- Source Object
  3,                                      !- Outlet Port
  {27771ef1-ce09-4d64-a678-ef7af4f03f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0c33038-43d6-4970-92d3-ffa3cb16afa5}, !- Handle
  {6c0e27c3-8931-4445-8d04-c5b472722b08}, !- Source Object
  2,                                      !- Outlet Port
  {ec8339e6-c07a-4e15-87e8-740b20d8c60c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {3d82533d-e25b-40fc-9bd7-96720f065770}, !- Handle
  {c35aed09-7f6a-4f5f-aca3-e55442938eed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {822b23ea-7e12-4d41-9f38-18b498929cc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {6a03a48f-db3a-4a03-a7f1-97815ac1afa3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a7dc9de3-c050-4973-9b8c-2cc4ef8d73b4}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {81779652-614f-4880-8048-58b270e7d9ee}, !- Air Inlet Node Name
  {7424b3ba-2c3d-450b-9f74-a04e20945518}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6705ab72-c7f0-4e51-98aa-2afa1123e773}, !- Handle
  Sys3 Return Fan 38,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {490d2e40-d17c-4d5c-94e9-8580c8e17297}, !- Air Inlet Node Name
  {045d1d89-56df-4e43-8fbc-9fb465a4f546}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {ffdbcf7b-024e-4bcd-af37-2fdaa86c8c36}, !- Handle
  Coil Heating Electric 40,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {ead28f51-de98-4699-9bbe-03e70adea661}, !- Air Inlet Node Name
  {a4ab782a-8fe1-4342-a79e-e2e4f497c912}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4bd29b58-dd71-4111-a589-f1bc8a047b59}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 172kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {59c9f110-31c1-445a-b663-dc36ecd3920d}, !- Air Inlet Node Name
  {e944a96e-d846-4943-b35b-e42da65b45b1}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ad54e294-b614-4a8b-8ac6-ff82aac91665}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {733cb8dc-23f6-4301-94e3-b318490e4b6a}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f4a97e02-6d33-4e55-9017-92b6b063bf31}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c1f1e68f-0d62-47fd-a278-8327eed78ed5}, !- Handle
  Curve Quadratic 118,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {42eea56d-84fd-4a6c-a3d6-83d294add18a}, !- Handle
  Curve Quadratic 119,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {67dd82d9-5edb-4c89-b51d-cbbc2498aac8}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7f2ecc58-324c-48d4-883e-89bfa17bc039}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {90132706-e567-46b1-8e43-9c564c6a55a1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {90132706-e567-46b1-8e43-9c564c6a55a1}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {038c72b9-eb16-4314-b8e2-744013b502bc}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {67dd82d9-5edb-4c89-b51d-cbbc2498aac8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a13d7219-2a86-4c4a-b2a1-d8b90ad431c1}, !- Mixed Air Node Name
  {cb1d376a-3af5-4e54-becd-cb074bbe7579}, !- Outdoor Air Stream Node Name
  {9e509b6f-239c-4218-82e1-ea1ecc0da03c}, !- Relief Air Stream Node Name
  {be649f44-aa54-414e-b2a7-98c336aeec62}; !- Return Air Stream Node Name

OS:Node,
  {ed7fd018-45da-4714-a7e6-c7227258bfb0}, !- Handle
  Node 626,                               !- Name
  ,                                       !- Inlet Port
  {cb1d376a-3af5-4e54-becd-cb074bbe7579}; !- Outlet Port

OS:Connection,
  {cb1d376a-3af5-4e54-becd-cb074bbe7579}, !- Handle
  {ed7fd018-45da-4714-a7e6-c7227258bfb0}, !- Source Object
  3,                                      !- Outlet Port
  {038c72b9-eb16-4314-b8e2-744013b502bc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {528137d6-144b-499f-939a-039d0b73de81}, !- Handle
  Node 627,                               !- Name
  {9e509b6f-239c-4218-82e1-ea1ecc0da03c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e509b6f-239c-4218-82e1-ea1ecc0da03c}, !- Handle
  {038c72b9-eb16-4314-b8e2-744013b502bc}, !- Source Object
  7,                                      !- Outlet Port
  {528137d6-144b-499f-939a-039d0b73de81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7424b3ba-2c3d-450b-9f74-a04e20945518}, !- Handle
  {a7dc9de3-c050-4973-9b8c-2cc4ef8d73b4}, !- Source Object
  9,                                      !- Outlet Port
  {2d1ceed7-a71a-4491-a6d1-3842cdb0bb52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc8a2fb8-f50f-42ea-a14d-1bb89d9e5f7b}, !- Handle
  Node 628,                               !- Name
  {a4ab782a-8fe1-4342-a79e-e2e4f497c912}, !- Inlet Port
  {81779652-614f-4880-8048-58b270e7d9ee}; !- Outlet Port

OS:Connection,
  {a4ab782a-8fe1-4342-a79e-e2e4f497c912}, !- Handle
  {ffdbcf7b-024e-4bcd-af37-2fdaa86c8c36}, !- Source Object
  6,                                      !- Outlet Port
  {cc8a2fb8-f50f-42ea-a14d-1bb89d9e5f7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81779652-614f-4880-8048-58b270e7d9ee}, !- Handle
  {cc8a2fb8-f50f-42ea-a14d-1bb89d9e5f7b}, !- Source Object
  3,                                      !- Outlet Port
  {a7dc9de3-c050-4973-9b8c-2cc4ef8d73b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {29f5a8ea-ec63-4354-91c8-f20804e67d3e}, !- Handle
  Node 629,                               !- Name
  {e944a96e-d846-4943-b35b-e42da65b45b1}, !- Inlet Port
  {ead28f51-de98-4699-9bbe-03e70adea661}; !- Outlet Port

OS:Connection,
  {e944a96e-d846-4943-b35b-e42da65b45b1}, !- Handle
  {4bd29b58-dd71-4111-a589-f1bc8a047b59}, !- Source Object
  9,                                      !- Outlet Port
  {29f5a8ea-ec63-4354-91c8-f20804e67d3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead28f51-de98-4699-9bbe-03e70adea661}, !- Handle
  {29f5a8ea-ec63-4354-91c8-f20804e67d3e}, !- Source Object
  3,                                      !- Outlet Port
  {ffdbcf7b-024e-4bcd-af37-2fdaa86c8c36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3cbbcd8c-26a7-4478-a968-3a83f6085fc1}, !- Handle
  Node 630,                               !- Name
  {a13d7219-2a86-4c4a-b2a1-d8b90ad431c1}, !- Inlet Port
  {59c9f110-31c1-445a-b663-dc36ecd3920d}; !- Outlet Port

OS:Connection,
  {a13d7219-2a86-4c4a-b2a1-d8b90ad431c1}, !- Handle
  {038c72b9-eb16-4314-b8e2-744013b502bc}, !- Source Object
  5,                                      !- Outlet Port
  {3cbbcd8c-26a7-4478-a968-3a83f6085fc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59c9f110-31c1-445a-b663-dc36ecd3920d}, !- Handle
  {3cbbcd8c-26a7-4478-a968-3a83f6085fc1}, !- Source Object
  3,                                      !- Outlet Port
  {4bd29b58-dd71-4111-a589-f1bc8a047b59}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0cba1005-746b-4d89-b7f0-0b6e671fd9e2}, !- Handle
  Node 631,                               !- Name
  {045d1d89-56df-4e43-8fbc-9fb465a4f546}, !- Inlet Port
  {be649f44-aa54-414e-b2a7-98c336aeec62}; !- Outlet Port

OS:Connection,
  {490d2e40-d17c-4d5c-94e9-8580c8e17297}, !- Handle
  {dea01029-16d6-46b5-bc7d-ced49d5c1a05}, !- Source Object
  3,                                      !- Outlet Port
  {6705ab72-c7f0-4e51-98aa-2afa1123e773}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {045d1d89-56df-4e43-8fbc-9fb465a4f546}, !- Handle
  {6705ab72-c7f0-4e51-98aa-2afa1123e773}, !- Source Object
  9,                                      !- Outlet Port
  {0cba1005-746b-4d89-b7f0-0b6e671fd9e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be649f44-aa54-414e-b2a7-98c336aeec62}, !- Handle
  {0cba1005-746b-4d89-b7f0-0b6e671fd9e2}, !- Source Object
  3,                                      !- Outlet Port
  {038c72b9-eb16-4314-b8e2-744013b502bc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5408dcab-207a-4ac3-90d1-7ea266b5465c}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {46a98876-4764-4962-b44e-3192f64bd9f8}, !- Control Zone Name
  {2d1ceed7-a71a-4491-a6d1-3842cdb0bb52}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e521822-aeb2-4f93-ac0e-7b17df21a5bf}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {57f01885-bc32-47bc-b94f-61046c5d7715}, !- Air Inlet Node Name
  {be4020d6-efa8-4439-ac71-0cc27a6065fe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {94cd7cfc-fec2-405a-a926-4da0c36c35e8}, !- Handle
  Node 632,                               !- Name
  {d27a6a89-2626-4fef-b7a8-0c27593ad1b8}, !- Inlet Port
  {39d4a91d-3294-443f-831c-c478eda4ef80}; !- Outlet Port

OS:Connection,
  {8813f87a-7658-43ef-9d3f-c15eb194c424}, !- Handle
  {827b2434-1014-44b3-8dde-e2546434a5f5}, !- Source Object
  3,                                      !- Outlet Port
  {6326f3c5-c4c7-4a43-87a5-44f3139dcd7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d27a6a89-2626-4fef-b7a8-0c27593ad1b8}, !- Handle
  {74eeb459-90ad-4c0e-b74d-40a585c892f8}, !- Source Object
  2,                                      !- Outlet Port
  {94cd7cfc-fec2-405a-a926-4da0c36c35e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39d4a91d-3294-443f-831c-c478eda4ef80}, !- Handle
  {94cd7cfc-fec2-405a-a926-4da0c36c35e8}, !- Source Object
  3,                                      !- Outlet Port
  {6c0e27c3-8931-4445-8d04-c5b472722b08}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2bf46d84-fbac-4c37-96a4-92adde0bab98}, !- Handle
  Node 633,                               !- Name
  {a45c5ec9-acc2-4b03-91c2-d3a9e6940d7c}, !- Inlet Port
  {57f01885-bc32-47bc-b94f-61046c5d7715}; !- Outlet Port

OS:Connection,
  {a45c5ec9-acc2-4b03-91c2-d3a9e6940d7c}, !- Handle
  {27771ef1-ce09-4d64-a678-ef7af4f03f6c}, !- Source Object
  3,                                      !- Outlet Port
  {2bf46d84-fbac-4c37-96a4-92adde0bab98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57f01885-bc32-47bc-b94f-61046c5d7715}, !- Handle
  {2bf46d84-fbac-4c37-96a4-92adde0bab98}, !- Source Object
  3,                                      !- Outlet Port
  {2e521822-aeb2-4f93-ac0e-7b17df21a5bf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {be4020d6-efa8-4439-ac71-0cc27a6065fe}, !- Handle
  {2e521822-aeb2-4f93-ac0e-7b17df21a5bf}, !- Source Object
  4,                                      !- Outlet Port
  {827b2434-1014-44b3-8dde-e2546434a5f5}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {0d37a882-2dde-4d5e-9577-37d4a6b68ffe}, !- Handle
  Zone HVAC Baseboard Convective Electric 52, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {a39845fa-db3d-487a-93b2-6ca5d59976b2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 39, !- Name
  ,                                       !- Controller List Name
  {d1eae1fd-bca3-40c1-b1ec-cb04dc17cc18}, !- Availability Schedule
  {7d671a3f-28c0-4dde-b6ad-9c9658e4e89e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {93edf2ec-e0bf-4176-9e07-28a2841b3ca2}, !- Supply Side Inlet Node Name
  {49747484-bb29-4671-869f-3b01526eefac}, !- Demand Side Outlet Node Name
  {73439975-2ff9-4eb9-a04d-1805c4e58e40}, !- Demand Side Inlet Node A
  {e9d00d11-6146-43c6-ba28-197b4d7e2432}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c295d8eb-877f-4093-87d7-2f32ce233eed}, !- Demand Mixer Name
  {71cc3a47-dc8c-4940-8687-652fca2a967c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {503657fe-be12-4a72-8e8b-38b2222e0849}, !- Handle
  Node 634,                               !- Name
  {93edf2ec-e0bf-4176-9e07-28a2841b3ca2}, !- Inlet Port
  {1776f925-9dd3-4962-b1a5-b682d4bbf8de}; !- Outlet Port

OS:Node,
  {01c2c318-3f72-4730-9fa0-ebeb8d4cb8db}, !- Handle
  Node 635,                               !- Name
  {6b4f0348-6e60-4617-832e-6104bcee1300}, !- Inlet Port
  {e9d00d11-6146-43c6-ba28-197b4d7e2432}; !- Outlet Port

OS:Connection,
  {93edf2ec-e0bf-4176-9e07-28a2841b3ca2}, !- Handle
  {a39845fa-db3d-487a-93b2-6ca5d59976b2}, !- Source Object
  9,                                      !- Outlet Port
  {503657fe-be12-4a72-8e8b-38b2222e0849}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9d00d11-6146-43c6-ba28-197b4d7e2432}, !- Handle
  {01c2c318-3f72-4730-9fa0-ebeb8d4cb8db}, !- Source Object
  3,                                      !- Outlet Port
  {a39845fa-db3d-487a-93b2-6ca5d59976b2}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {aa491ca6-5890-4dd9-ab8b-26ec3c977454}, !- Handle
  Node 636,                               !- Name
  {73439975-2ff9-4eb9-a04d-1805c4e58e40}, !- Inlet Port
  {6ee98c7f-ac0a-45ce-88b5-efccf19ac906}; !- Outlet Port

OS:Node,
  {559c6230-ef7c-48f2-b474-1c42bc1269d0}, !- Handle
  Node 637,                               !- Name
  {75fa17b3-cb34-4a93-ba6d-c7a941d18077}, !- Inlet Port
  {49747484-bb29-4671-869f-3b01526eefac}; !- Outlet Port

OS:Node,
  {f66e9aa0-ce17-4f04-87f1-ea38143ce3fe}, !- Handle
  Node 638,                               !- Name
  {79bf4f5c-8030-4051-b476-433ef7fcbed2}, !- Inlet Port
  {ab36a2ab-9a1e-4416-a7a7-b8956ed0a169}; !- Outlet Port

OS:Connection,
  {73439975-2ff9-4eb9-a04d-1805c4e58e40}, !- Handle
  {a39845fa-db3d-487a-93b2-6ca5d59976b2}, !- Source Object
  11,                                     !- Outlet Port
  {aa491ca6-5890-4dd9-ab8b-26ec3c977454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49747484-bb29-4671-869f-3b01526eefac}, !- Handle
  {559c6230-ef7c-48f2-b474-1c42bc1269d0}, !- Source Object
  3,                                      !- Outlet Port
  {a39845fa-db3d-487a-93b2-6ca5d59976b2}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {71cc3a47-dc8c-4940-8687-652fca2a967c}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {6ee98c7f-ac0a-45ce-88b5-efccf19ac906}, !- Inlet Node Name
  {7ca51486-1520-4c7b-b619-7a9e2b756e0f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c295d8eb-877f-4093-87d7-2f32ce233eed}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {75fa17b3-cb34-4a93-ba6d-c7a941d18077}, !- Outlet Node Name
  {7bb6a479-3c7b-43d5-9dab-6dd8c5fecde0}; !- Inlet Node Name 1

OS:Connection,
  {6ee98c7f-ac0a-45ce-88b5-efccf19ac906}, !- Handle
  {aa491ca6-5890-4dd9-ab8b-26ec3c977454}, !- Source Object
  3,                                      !- Outlet Port
  {71cc3a47-dc8c-4940-8687-652fca2a967c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75fa17b3-cb34-4a93-ba6d-c7a941d18077}, !- Handle
  {c295d8eb-877f-4093-87d7-2f32ce233eed}, !- Source Object
  2,                                      !- Outlet Port
  {559c6230-ef7c-48f2-b474-1c42bc1269d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9bb69b16-ca71-478f-84f4-9352b76c0efd}, !- Handle
  {a39845fa-db3d-487a-93b2-6ca5d59976b2}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7d671a3f-28c0-4dde-b6ad-9c9658e4e89e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {bbe32bcc-3570-4a08-8ef1-0b820c8b9d31}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {23b0f85f-3d86-4b85-b03d-27de08ccd2d0}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e23de62d-2320-4569-8f25-5cefb7f25bca}, !- Air Inlet Node Name
  {6b4f0348-6e60-4617-832e-6104bcee1300}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a4815228-c443-441f-ac50-ea168e678cf2}, !- Handle
  Sys3 Return Fan 39,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1776f925-9dd3-4962-b1a5-b682d4bbf8de}, !- Air Inlet Node Name
  {bb6bd630-c0d9-471b-802e-6477c07df896}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {8d38a92e-82b9-457e-a4a8-f2588a421cc7}, !- Handle
  Coil Heating Electric 41,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {04b6aec4-d528-4cc5-8d2f-a57c041840cb}, !- Air Inlet Node Name
  {577725d2-079a-4dc3-b306-fc57c8a0c1b9}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {ae2193ff-a434-407d-80e9-f66794d74f58}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 70kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {46c38877-80f6-4379-a45d-69483e68a139}, !- Air Inlet Node Name
  {a823bde5-2176-4dd7-83c3-d792c1a43b79}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {61ad4194-3627-436f-9c6e-3b595f9fd1e4}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {22293593-6f36-4cad-9c90-416832be39b2}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {836f050f-f330-42e5-8b0d-ef596c3d2a36}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d49785b-2d1f-4f3b-bcde-ea27146f2c74}, !- Handle
  Curve Quadratic 121,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {353e97bc-ee80-4703-ae9d-ce8ecea280bb}, !- Handle
  Curve Quadratic 122,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bbda703a-d308-4d66-b46f-68b8faaae693}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d1eae1fd-bca3-40c1-b1ec-cb04dc17cc18}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4e79ac9a-d18e-44e2-9aea-9d5df48650f6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4e79ac9a-d18e-44e2-9aea-9d5df48650f6}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d8d9af8a-ebad-4c91-9f0d-554d7dc3b9ec}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {bbda703a-d308-4d66-b46f-68b8faaae693}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0f746458-fccd-48c6-8b77-5e0d54f38c59}, !- Mixed Air Node Name
  {fc9a803b-65cb-4140-a016-4974ce655e08}, !- Outdoor Air Stream Node Name
  {05237a0f-8956-4de3-91b3-f718ef6da9dd}, !- Relief Air Stream Node Name
  {6e74a1e6-e00c-4d2c-8b00-df8453ce700b}; !- Return Air Stream Node Name

OS:Node,
  {5fea4c93-60a3-4958-8f96-d7f618a30054}, !- Handle
  Node 639,                               !- Name
  ,                                       !- Inlet Port
  {fc9a803b-65cb-4140-a016-4974ce655e08}; !- Outlet Port

OS:Connection,
  {fc9a803b-65cb-4140-a016-4974ce655e08}, !- Handle
  {5fea4c93-60a3-4958-8f96-d7f618a30054}, !- Source Object
  3,                                      !- Outlet Port
  {d8d9af8a-ebad-4c91-9f0d-554d7dc3b9ec}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2c1adf9a-d44b-493f-8afa-0aeced4d8a35}, !- Handle
  Node 640,                               !- Name
  {05237a0f-8956-4de3-91b3-f718ef6da9dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {05237a0f-8956-4de3-91b3-f718ef6da9dd}, !- Handle
  {d8d9af8a-ebad-4c91-9f0d-554d7dc3b9ec}, !- Source Object
  7,                                      !- Outlet Port
  {2c1adf9a-d44b-493f-8afa-0aeced4d8a35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4f0348-6e60-4617-832e-6104bcee1300}, !- Handle
  {23b0f85f-3d86-4b85-b03d-27de08ccd2d0}, !- Source Object
  9,                                      !- Outlet Port
  {01c2c318-3f72-4730-9fa0-ebeb8d4cb8db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d4f622f7-4ff4-4d7a-a24f-4876ef9d533e}, !- Handle
  Node 641,                               !- Name
  {577725d2-079a-4dc3-b306-fc57c8a0c1b9}, !- Inlet Port
  {e23de62d-2320-4569-8f25-5cefb7f25bca}; !- Outlet Port

OS:Connection,
  {577725d2-079a-4dc3-b306-fc57c8a0c1b9}, !- Handle
  {8d38a92e-82b9-457e-a4a8-f2588a421cc7}, !- Source Object
  6,                                      !- Outlet Port
  {d4f622f7-4ff4-4d7a-a24f-4876ef9d533e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e23de62d-2320-4569-8f25-5cefb7f25bca}, !- Handle
  {d4f622f7-4ff4-4d7a-a24f-4876ef9d533e}, !- Source Object
  3,                                      !- Outlet Port
  {23b0f85f-3d86-4b85-b03d-27de08ccd2d0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {375fb8c6-79b0-4aa0-afab-a7ed2ea41ce6}, !- Handle
  Node 642,                               !- Name
  {a823bde5-2176-4dd7-83c3-d792c1a43b79}, !- Inlet Port
  {04b6aec4-d528-4cc5-8d2f-a57c041840cb}; !- Outlet Port

OS:Connection,
  {a823bde5-2176-4dd7-83c3-d792c1a43b79}, !- Handle
  {ae2193ff-a434-407d-80e9-f66794d74f58}, !- Source Object
  9,                                      !- Outlet Port
  {375fb8c6-79b0-4aa0-afab-a7ed2ea41ce6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04b6aec4-d528-4cc5-8d2f-a57c041840cb}, !- Handle
  {375fb8c6-79b0-4aa0-afab-a7ed2ea41ce6}, !- Source Object
  3,                                      !- Outlet Port
  {8d38a92e-82b9-457e-a4a8-f2588a421cc7}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {1dcc490d-f136-46ad-ba3e-4271d654b68f}, !- Handle
  Node 643,                               !- Name
  {0f746458-fccd-48c6-8b77-5e0d54f38c59}, !- Inlet Port
  {46c38877-80f6-4379-a45d-69483e68a139}; !- Outlet Port

OS:Connection,
  {0f746458-fccd-48c6-8b77-5e0d54f38c59}, !- Handle
  {d8d9af8a-ebad-4c91-9f0d-554d7dc3b9ec}, !- Source Object
  5,                                      !- Outlet Port
  {1dcc490d-f136-46ad-ba3e-4271d654b68f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46c38877-80f6-4379-a45d-69483e68a139}, !- Handle
  {1dcc490d-f136-46ad-ba3e-4271d654b68f}, !- Source Object
  3,                                      !- Outlet Port
  {ae2193ff-a434-407d-80e9-f66794d74f58}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {41d2792f-1f53-4d69-9574-878806efa581}, !- Handle
  Node 644,                               !- Name
  {bb6bd630-c0d9-471b-802e-6477c07df896}, !- Inlet Port
  {6e74a1e6-e00c-4d2c-8b00-df8453ce700b}; !- Outlet Port

OS:Connection,
  {1776f925-9dd3-4962-b1a5-b682d4bbf8de}, !- Handle
  {503657fe-be12-4a72-8e8b-38b2222e0849}, !- Source Object
  3,                                      !- Outlet Port
  {a4815228-c443-441f-ac50-ea168e678cf2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {bb6bd630-c0d9-471b-802e-6477c07df896}, !- Handle
  {a4815228-c443-441f-ac50-ea168e678cf2}, !- Source Object
  9,                                      !- Outlet Port
  {41d2792f-1f53-4d69-9574-878806efa581}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6e74a1e6-e00c-4d2c-8b00-df8453ce700b}, !- Handle
  {41d2792f-1f53-4d69-9574-878806efa581}, !- Source Object
  3,                                      !- Outlet Port
  {d8d9af8a-ebad-4c91-9f0d-554d7dc3b9ec}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {634f80a3-9bcf-4361-a255-f0e1d3faf777}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {299e8777-ffc4-470b-a811-e3c907cfebda}, !- Control Zone Name
  {01c2c318-3f72-4730-9fa0-ebeb8d4cb8db}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5a88d4e9-3039-4ccf-9137-e1f8b891b608}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {e75248a0-9a0d-4746-be8e-07349045eeae}, !- Air Inlet Node Name
  {79bf4f5c-8030-4051-b476-433ef7fcbed2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c057704-17f3-40cb-baaf-1350615ee583}, !- Handle
  Node 645,                               !- Name
  {95f0ca6c-1a43-4306-ba1c-7c064085ce4e}, !- Inlet Port
  {7bb6a479-3c7b-43d5-9dab-6dd8c5fecde0}; !- Outlet Port

OS:Connection,
  {ab36a2ab-9a1e-4416-a7a7-b8956ed0a169}, !- Handle
  {f66e9aa0-ce17-4f04-87f1-ea38143ce3fe}, !- Source Object
  3,                                      !- Outlet Port
  {f82a2942-f304-46d9-89b5-50d5af79a9cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95f0ca6c-1a43-4306-ba1c-7c064085ce4e}, !- Handle
  {fbba843d-ecdd-4ba8-8d5c-df51b8531b7f}, !- Source Object
  2,                                      !- Outlet Port
  {5c057704-17f3-40cb-baaf-1350615ee583}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bb6a479-3c7b-43d5-9dab-6dd8c5fecde0}, !- Handle
  {5c057704-17f3-40cb-baaf-1350615ee583}, !- Source Object
  3,                                      !- Outlet Port
  {c295d8eb-877f-4093-87d7-2f32ce233eed}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b596bc8a-a98b-40a7-b6f2-0e7c18191610}, !- Handle
  Node 646,                               !- Name
  {7ca51486-1520-4c7b-b619-7a9e2b756e0f}, !- Inlet Port
  {e75248a0-9a0d-4746-be8e-07349045eeae}; !- Outlet Port

OS:Connection,
  {7ca51486-1520-4c7b-b619-7a9e2b756e0f}, !- Handle
  {71cc3a47-dc8c-4940-8687-652fca2a967c}, !- Source Object
  3,                                      !- Outlet Port
  {b596bc8a-a98b-40a7-b6f2-0e7c18191610}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e75248a0-9a0d-4746-be8e-07349045eeae}, !- Handle
  {b596bc8a-a98b-40a7-b6f2-0e7c18191610}, !- Source Object
  3,                                      !- Outlet Port
  {5a88d4e9-3039-4ccf-9137-e1f8b891b608}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {79bf4f5c-8030-4051-b476-433ef7fcbed2}, !- Handle
  {5a88d4e9-3039-4ccf-9137-e1f8b891b608}, !- Source Object
  4,                                      !- Outlet Port
  {f66e9aa0-ce17-4f04-87f1-ea38143ce3fe}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {9ffc06f2-1871-4aaf-9099-ab55c8064541}, !- Handle
  Zone HVAC Baseboard Convective Electric 53, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {d9c316e1-330e-41d1-97dd-e2da64d9d996}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 40, !- Name
  ,                                       !- Controller List Name
  {7050de09-2e8a-43a4-a9f6-34f912cb934a}, !- Availability Schedule
  {48d7446b-69f0-4be2-8192-afa4f769bf42}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {52793f9a-76d6-4b71-b929-e90f8dbad1e8}, !- Supply Side Inlet Node Name
  {3b1436bd-4991-484a-a1c7-61e8a493eef0}, !- Demand Side Outlet Node Name
  {18af1a3c-1107-4f1c-ad2d-7f026eec24c2}, !- Demand Side Inlet Node A
  {d1993cd7-c903-45f9-81b5-e936fb4f0804}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0a9f20bc-1ca4-4a68-a016-1a223cbb0528}, !- Demand Mixer Name
  {d8917778-1d85-4dfc-99ef-f7d9cfa6c537}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dfa9fc73-9921-4fb8-b011-4ee78b258fdb}, !- Handle
  Node 647,                               !- Name
  {52793f9a-76d6-4b71-b929-e90f8dbad1e8}, !- Inlet Port
  {f40a814f-5752-4de5-a5cc-e2161cd14ab4}; !- Outlet Port

OS:Node,
  {88fe98dc-6db9-4bdd-b71b-951cb30beac7}, !- Handle
  Node 648,                               !- Name
  {3f039cc3-27aa-41b0-b5d8-d457fbf8beb8}, !- Inlet Port
  {d1993cd7-c903-45f9-81b5-e936fb4f0804}; !- Outlet Port

OS:Connection,
  {52793f9a-76d6-4b71-b929-e90f8dbad1e8}, !- Handle
  {d9c316e1-330e-41d1-97dd-e2da64d9d996}, !- Source Object
  9,                                      !- Outlet Port
  {dfa9fc73-9921-4fb8-b011-4ee78b258fdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1993cd7-c903-45f9-81b5-e936fb4f0804}, !- Handle
  {88fe98dc-6db9-4bdd-b71b-951cb30beac7}, !- Source Object
  3,                                      !- Outlet Port
  {d9c316e1-330e-41d1-97dd-e2da64d9d996}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {dbcc7ca8-5e50-4e26-80e5-82de8c0c59fd}, !- Handle
  Node 649,                               !- Name
  {18af1a3c-1107-4f1c-ad2d-7f026eec24c2}, !- Inlet Port
  {6c5d4ecd-74f9-4414-b75f-c6bc311135c0}; !- Outlet Port

OS:Node,
  {5fca9041-d1f6-49b0-9b14-c1eb910bc4b5}, !- Handle
  Node 650,                               !- Name
  {e4c9c31c-f6cc-44b9-be4a-f7768bee913c}, !- Inlet Port
  {3b1436bd-4991-484a-a1c7-61e8a493eef0}; !- Outlet Port

OS:Node,
  {5ec5f581-5207-47c6-bdb4-1268da674ffc}, !- Handle
  Node 651,                               !- Name
  {691ce3ad-c60d-45ed-99b1-2a7e077b9cc5}, !- Inlet Port
  {93a6bcc1-d06e-4e97-8629-73f0e250f8f0}; !- Outlet Port

OS:Connection,
  {18af1a3c-1107-4f1c-ad2d-7f026eec24c2}, !- Handle
  {d9c316e1-330e-41d1-97dd-e2da64d9d996}, !- Source Object
  11,                                     !- Outlet Port
  {dbcc7ca8-5e50-4e26-80e5-82de8c0c59fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b1436bd-4991-484a-a1c7-61e8a493eef0}, !- Handle
  {5fca9041-d1f6-49b0-9b14-c1eb910bc4b5}, !- Source Object
  3,                                      !- Outlet Port
  {d9c316e1-330e-41d1-97dd-e2da64d9d996}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d8917778-1d85-4dfc-99ef-f7d9cfa6c537}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {6c5d4ecd-74f9-4414-b75f-c6bc311135c0}, !- Inlet Node Name
  {9f13162c-67c4-488b-8793-63e22e70162f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0a9f20bc-1ca4-4a68-a016-1a223cbb0528}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {e4c9c31c-f6cc-44b9-be4a-f7768bee913c}, !- Outlet Node Name
  {31f23da2-46c8-4b14-b257-69420a2767fa}; !- Inlet Node Name 1

OS:Connection,
  {6c5d4ecd-74f9-4414-b75f-c6bc311135c0}, !- Handle
  {dbcc7ca8-5e50-4e26-80e5-82de8c0c59fd}, !- Source Object
  3,                                      !- Outlet Port
  {d8917778-1d85-4dfc-99ef-f7d9cfa6c537}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e4c9c31c-f6cc-44b9-be4a-f7768bee913c}, !- Handle
  {0a9f20bc-1ca4-4a68-a016-1a223cbb0528}, !- Source Object
  2,                                      !- Outlet Port
  {5fca9041-d1f6-49b0-9b14-c1eb910bc4b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {5fd112e5-8a40-4ff5-9257-3cd669ad20db}, !- Handle
  {d9c316e1-330e-41d1-97dd-e2da64d9d996}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {48d7446b-69f0-4be2-8192-afa4f769bf42}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {98e4eb83-ff3e-4cd5-964a-7afbbeb450a7}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {879ad201-7fd1-460d-b40e-bf77db88be60}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a0a06981-0dae-439b-bb31-2499dc536f6b}, !- Air Inlet Node Name
  {3f039cc3-27aa-41b0-b5d8-d457fbf8beb8}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {10e6329b-0417-4e39-81ab-1d1c3989355f}, !- Handle
  Sys3 Return Fan 40,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f40a814f-5752-4de5-a5cc-e2161cd14ab4}, !- Air Inlet Node Name
  {99ef3b83-9e88-485d-85e9-52e2fac7cf74}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {14dfd6f1-f896-43c9-8440-440a37c5c3e4}, !- Handle
  Coil Heating Electric 42,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {c22da79a-a8c4-4a16-a414-fd9ffdbec83a}, !- Air Inlet Node Name
  {96d0c87c-9a0e-4d95-a63e-28da81ece0ec}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {00c8a64c-4de2-41fc-ae2f-c0b602c2772d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41 11kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b485d307-edb7-4a6c-946c-bc888ddfa454}, !- Air Inlet Node Name
  {886b119f-7e08-4051-b4be-bc6a294a801c}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5fc0b5b6-f187-4369-b600-8a14ffb12fbb}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ccaf0a75-6bc4-4555-9722-0472b69401c4}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e501fa45-7f24-4de9-b677-243718a324af}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7efba398-3a15-4504-b2df-52584607becd}, !- Handle
  Curve Quadratic 124,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {4b6c5dd6-a5d1-4c11-90e2-d2447b8a5a0c}, !- Handle
  Curve Quadratic 125,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3c4dfb51-5caf-466d-a728-5c089c2dad18}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7050de09-2e8a-43a4-a9f6-34f912cb934a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a2563836-07a9-4d89-a874-f4e627226302}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a2563836-07a9-4d89-a874-f4e627226302}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1eb9c8d7-7ca4-4727-b8ad-c0e8c615bac8}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {3c4dfb51-5caf-466d-a728-5c089c2dad18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ef8eb425-5e93-4b3e-9228-77d595264f0b}, !- Mixed Air Node Name
  {7def8b34-8954-4091-a55b-3ac4a8cd51f5}, !- Outdoor Air Stream Node Name
  {414d141e-af42-42b0-b4ea-2e49f62eb5e2}, !- Relief Air Stream Node Name
  {d3c74b65-dbfb-4fbf-9993-9c2d3fec639f}; !- Return Air Stream Node Name

OS:Node,
  {7f6d85a3-ebe2-49ec-824a-8a13622ad236}, !- Handle
  Node 652,                               !- Name
  ,                                       !- Inlet Port
  {7def8b34-8954-4091-a55b-3ac4a8cd51f5}; !- Outlet Port

OS:Connection,
  {7def8b34-8954-4091-a55b-3ac4a8cd51f5}, !- Handle
  {7f6d85a3-ebe2-49ec-824a-8a13622ad236}, !- Source Object
  3,                                      !- Outlet Port
  {1eb9c8d7-7ca4-4727-b8ad-c0e8c615bac8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {90b6d68c-3b7b-4405-a97a-00c869228f6b}, !- Handle
  Node 653,                               !- Name
  {414d141e-af42-42b0-b4ea-2e49f62eb5e2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {414d141e-af42-42b0-b4ea-2e49f62eb5e2}, !- Handle
  {1eb9c8d7-7ca4-4727-b8ad-c0e8c615bac8}, !- Source Object
  7,                                      !- Outlet Port
  {90b6d68c-3b7b-4405-a97a-00c869228f6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f039cc3-27aa-41b0-b5d8-d457fbf8beb8}, !- Handle
  {879ad201-7fd1-460d-b40e-bf77db88be60}, !- Source Object
  9,                                      !- Outlet Port
  {88fe98dc-6db9-4bdd-b71b-951cb30beac7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ffdbb3b3-709b-4212-b86c-739aa7015c8b}, !- Handle
  Node 654,                               !- Name
  {96d0c87c-9a0e-4d95-a63e-28da81ece0ec}, !- Inlet Port
  {a0a06981-0dae-439b-bb31-2499dc536f6b}; !- Outlet Port

OS:Connection,
  {96d0c87c-9a0e-4d95-a63e-28da81ece0ec}, !- Handle
  {14dfd6f1-f896-43c9-8440-440a37c5c3e4}, !- Source Object
  6,                                      !- Outlet Port
  {ffdbb3b3-709b-4212-b86c-739aa7015c8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a0a06981-0dae-439b-bb31-2499dc536f6b}, !- Handle
  {ffdbb3b3-709b-4212-b86c-739aa7015c8b}, !- Source Object
  3,                                      !- Outlet Port
  {879ad201-7fd1-460d-b40e-bf77db88be60}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a1a2b9a3-8347-4683-8089-98b7c7453054}, !- Handle
  Node 655,                               !- Name
  {886b119f-7e08-4051-b4be-bc6a294a801c}, !- Inlet Port
  {c22da79a-a8c4-4a16-a414-fd9ffdbec83a}; !- Outlet Port

OS:Connection,
  {886b119f-7e08-4051-b4be-bc6a294a801c}, !- Handle
  {00c8a64c-4de2-41fc-ae2f-c0b602c2772d}, !- Source Object
  9,                                      !- Outlet Port
  {a1a2b9a3-8347-4683-8089-98b7c7453054}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c22da79a-a8c4-4a16-a414-fd9ffdbec83a}, !- Handle
  {a1a2b9a3-8347-4683-8089-98b7c7453054}, !- Source Object
  3,                                      !- Outlet Port
  {14dfd6f1-f896-43c9-8440-440a37c5c3e4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c6f9c629-882a-4c0c-bd86-534ebf0d46eb}, !- Handle
  Node 656,                               !- Name
  {ef8eb425-5e93-4b3e-9228-77d595264f0b}, !- Inlet Port
  {b485d307-edb7-4a6c-946c-bc888ddfa454}; !- Outlet Port

OS:Connection,
  {ef8eb425-5e93-4b3e-9228-77d595264f0b}, !- Handle
  {1eb9c8d7-7ca4-4727-b8ad-c0e8c615bac8}, !- Source Object
  5,                                      !- Outlet Port
  {c6f9c629-882a-4c0c-bd86-534ebf0d46eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b485d307-edb7-4a6c-946c-bc888ddfa454}, !- Handle
  {c6f9c629-882a-4c0c-bd86-534ebf0d46eb}, !- Source Object
  3,                                      !- Outlet Port
  {00c8a64c-4de2-41fc-ae2f-c0b602c2772d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c53591a3-ea82-40db-885b-b8f9c11dc791}, !- Handle
  Node 657,                               !- Name
  {99ef3b83-9e88-485d-85e9-52e2fac7cf74}, !- Inlet Port
  {d3c74b65-dbfb-4fbf-9993-9c2d3fec639f}; !- Outlet Port

OS:Connection,
  {f40a814f-5752-4de5-a5cc-e2161cd14ab4}, !- Handle
  {dfa9fc73-9921-4fb8-b011-4ee78b258fdb}, !- Source Object
  3,                                      !- Outlet Port
  {10e6329b-0417-4e39-81ab-1d1c3989355f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {99ef3b83-9e88-485d-85e9-52e2fac7cf74}, !- Handle
  {10e6329b-0417-4e39-81ab-1d1c3989355f}, !- Source Object
  9,                                      !- Outlet Port
  {c53591a3-ea82-40db-885b-b8f9c11dc791}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c74b65-dbfb-4fbf-9993-9c2d3fec639f}, !- Handle
  {c53591a3-ea82-40db-885b-b8f9c11dc791}, !- Source Object
  3,                                      !- Outlet Port
  {1eb9c8d7-7ca4-4727-b8ad-c0e8c615bac8}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {91e12312-58a8-4d96-b999-7f56ecb87154}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {450b633b-2172-45bb-85f8-987bb92dc95d}, !- Control Zone Name
  {88fe98dc-6db9-4bdd-b71b-951cb30beac7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6e233fdd-eefb-4e4b-9706-83ccabc20d2f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {608c3fc2-95b7-4d2b-ad71-3e0fe74d20bd}, !- Air Inlet Node Name
  {691ce3ad-c60d-45ed-99b1-2a7e077b9cc5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {743503c2-6b6f-49f3-aa89-ace7255e457e}, !- Handle
  Node 658,                               !- Name
  {7e0feb78-8323-401f-866d-354e50338023}, !- Inlet Port
  {31f23da2-46c8-4b14-b257-69420a2767fa}; !- Outlet Port

OS:Connection,
  {93a6bcc1-d06e-4e97-8629-73f0e250f8f0}, !- Handle
  {5ec5f581-5207-47c6-bdb4-1268da674ffc}, !- Source Object
  3,                                      !- Outlet Port
  {e5a4505d-dd26-41dd-ac9a-da34899c5f84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e0feb78-8323-401f-866d-354e50338023}, !- Handle
  {13af22a4-72b2-4436-9cfb-188e6518287b}, !- Source Object
  2,                                      !- Outlet Port
  {743503c2-6b6f-49f3-aa89-ace7255e457e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31f23da2-46c8-4b14-b257-69420a2767fa}, !- Handle
  {743503c2-6b6f-49f3-aa89-ace7255e457e}, !- Source Object
  3,                                      !- Outlet Port
  {0a9f20bc-1ca4-4a68-a016-1a223cbb0528}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f723920e-981d-4b2b-ab23-1fccb499df73}, !- Handle
  Node 659,                               !- Name
  {9f13162c-67c4-488b-8793-63e22e70162f}, !- Inlet Port
  {608c3fc2-95b7-4d2b-ad71-3e0fe74d20bd}; !- Outlet Port

OS:Connection,
  {9f13162c-67c4-488b-8793-63e22e70162f}, !- Handle
  {d8917778-1d85-4dfc-99ef-f7d9cfa6c537}, !- Source Object
  3,                                      !- Outlet Port
  {f723920e-981d-4b2b-ab23-1fccb499df73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608c3fc2-95b7-4d2b-ad71-3e0fe74d20bd}, !- Handle
  {f723920e-981d-4b2b-ab23-1fccb499df73}, !- Source Object
  3,                                      !- Outlet Port
  {6e233fdd-eefb-4e4b-9706-83ccabc20d2f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {691ce3ad-c60d-45ed-99b1-2a7e077b9cc5}, !- Handle
  {6e233fdd-eefb-4e4b-9706-83ccabc20d2f}, !- Source Object
  4,                                      !- Outlet Port
  {5ec5f581-5207-47c6-bdb4-1268da674ffc}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {01d5922a-aa0e-4c00-b1ce-23dd6209fe19}, !- Handle
  Zone HVAC Baseboard Convective Electric 54, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {5735a34f-618e-4790-a3d1-849c918582cd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 41, !- Name
  ,                                       !- Controller List Name
  {5e635302-66d4-4cef-97cd-d63d34814afa}, !- Availability Schedule
  {f6f89717-47ef-434e-a4f7-efec10519470}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9c909db6-75f7-45b0-8c76-a45d3cbe1c44}, !- Supply Side Inlet Node Name
  {3fae06c6-1310-4b27-9c44-0e5b71359762}, !- Demand Side Outlet Node Name
  {ed3d095c-d6ab-46bb-8662-aa4342b070c8}, !- Demand Side Inlet Node A
  {d7194d47-9fda-492d-9cbf-ff7dc2d96186}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {083ebeab-f442-4ba1-ab85-ec0f8a1fa2bd}, !- Demand Mixer Name
  {ffadf949-a3d0-49ba-a98d-58d197a9e71d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3b1d8c5e-a4a5-4681-afa5-c2c9ad82e3d7}, !- Handle
  Node 660,                               !- Name
  {9c909db6-75f7-45b0-8c76-a45d3cbe1c44}, !- Inlet Port
  {29e7c310-0c17-45af-b29d-f6950d18533b}; !- Outlet Port

OS:Node,
  {6e916a96-c178-405c-aa0c-e2020ae8ea76}, !- Handle
  Node 661,                               !- Name
  {f98ff942-8816-437d-9cab-2f36ef81ec14}, !- Inlet Port
  {d7194d47-9fda-492d-9cbf-ff7dc2d96186}; !- Outlet Port

OS:Connection,
  {9c909db6-75f7-45b0-8c76-a45d3cbe1c44}, !- Handle
  {5735a34f-618e-4790-a3d1-849c918582cd}, !- Source Object
  9,                                      !- Outlet Port
  {3b1d8c5e-a4a5-4681-afa5-c2c9ad82e3d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7194d47-9fda-492d-9cbf-ff7dc2d96186}, !- Handle
  {6e916a96-c178-405c-aa0c-e2020ae8ea76}, !- Source Object
  3,                                      !- Outlet Port
  {5735a34f-618e-4790-a3d1-849c918582cd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b27a1e36-e52a-4002-9d45-ff67e01365a3}, !- Handle
  Node 662,                               !- Name
  {ed3d095c-d6ab-46bb-8662-aa4342b070c8}, !- Inlet Port
  {998af367-a6de-40f3-9285-ed3a7f91a46d}; !- Outlet Port

OS:Node,
  {67e92c18-3a25-4711-ba82-6d29761fd023}, !- Handle
  Node 663,                               !- Name
  {4a370c75-b2ac-442b-b0a2-2acadc10de44}, !- Inlet Port
  {3fae06c6-1310-4b27-9c44-0e5b71359762}; !- Outlet Port

OS:Node,
  {b1473fc8-cb7a-486c-b879-c8b37886f8ee}, !- Handle
  Node 664,                               !- Name
  {9c8e46d2-cc28-40e5-8b4e-66482a127358}, !- Inlet Port
  {00d05454-7a86-40fa-9e9d-a5d64d7016e5}; !- Outlet Port

OS:Connection,
  {ed3d095c-d6ab-46bb-8662-aa4342b070c8}, !- Handle
  {5735a34f-618e-4790-a3d1-849c918582cd}, !- Source Object
  11,                                     !- Outlet Port
  {b27a1e36-e52a-4002-9d45-ff67e01365a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fae06c6-1310-4b27-9c44-0e5b71359762}, !- Handle
  {67e92c18-3a25-4711-ba82-6d29761fd023}, !- Source Object
  3,                                      !- Outlet Port
  {5735a34f-618e-4790-a3d1-849c918582cd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ffadf949-a3d0-49ba-a98d-58d197a9e71d}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {998af367-a6de-40f3-9285-ed3a7f91a46d}, !- Inlet Node Name
  {0143f5f9-3064-4565-8a10-d651ccf93c42}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {083ebeab-f442-4ba1-ab85-ec0f8a1fa2bd}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {4a370c75-b2ac-442b-b0a2-2acadc10de44}, !- Outlet Node Name
  {34c8f960-7e0d-4bd7-8d1c-bfb72b1559a7}; !- Inlet Node Name 1

OS:Connection,
  {998af367-a6de-40f3-9285-ed3a7f91a46d}, !- Handle
  {b27a1e36-e52a-4002-9d45-ff67e01365a3}, !- Source Object
  3,                                      !- Outlet Port
  {ffadf949-a3d0-49ba-a98d-58d197a9e71d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a370c75-b2ac-442b-b0a2-2acadc10de44}, !- Handle
  {083ebeab-f442-4ba1-ab85-ec0f8a1fa2bd}, !- Source Object
  2,                                      !- Outlet Port
  {67e92c18-3a25-4711-ba82-6d29761fd023}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ea7195dd-6c90-4bb0-8050-7fda01557b0f}, !- Handle
  {5735a34f-618e-4790-a3d1-849c918582cd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f6f89717-47ef-434e-a4f7-efec10519470}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {dcce246e-188a-44ce-ac58-3d120fea84f3}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {39a0191c-f208-4084-b560-6f2a316feadc}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8cddae42-0e8a-4901-b834-eab5ca545189}, !- Air Inlet Node Name
  {f98ff942-8816-437d-9cab-2f36ef81ec14}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {1f17ac47-d8d9-47ae-9772-34560d35c0c6}, !- Handle
  Sys3 Return Fan 41,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {29e7c310-0c17-45af-b29d-f6950d18533b}, !- Air Inlet Node Name
  {f2585f87-c844-433c-9b05-852284a1b74e}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {db27263d-7d2e-48a2-9228-7c796cfa075b}, !- Handle
  Coil Heating Electric 43,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {18dfe94a-b1f1-4f92-82b6-073bde8b4e80}, !- Air Inlet Node Name
  {e87ff4de-45d8-4cab-b2b2-ee3884d16db4}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {55d9194e-f3ff-4bc0-ac09-fd276f53a4ee}, !- Handle
  CoilCoolingDXSingleSpeed_dx 42 270kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {fe7d5f9e-8b4c-4151-8cd8-d87dfadf5f7f}, !- Air Inlet Node Name
  {55490c82-6ff4-412a-ad0d-073a6fd2153c}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {957569d2-49fa-4c49-b59a-a7aa76f29551}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {779cf19d-d761-454d-b8bb-8e994c50bceb}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb992ad3-7903-40e8-8e2b-6deb4471a705}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {883880d8-c00a-4e62-a196-26ee29249b55}, !- Handle
  Curve Quadratic 127,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {5a2c29c9-8302-4ed7-8f25-7280e507239a}, !- Handle
  Curve Quadratic 128,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {98e04d89-bbc1-4c9d-98fe-3ae2fd2e3940}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5e635302-66d4-4cef-97cd-d63d34814afa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d62b449b-8c30-4481-ae36-e589b5e452f7}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d62b449b-8c30-4481-ae36-e589b5e452f7}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {47d7446b-fd63-4d8b-864c-ed7576d75b9c}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {98e04d89-bbc1-4c9d-98fe-3ae2fd2e3940}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {96d345a3-c3bc-4f69-bd55-64e721d0c981}, !- Mixed Air Node Name
  {9ce224b1-4c41-4240-95c1-2c95befc453d}, !- Outdoor Air Stream Node Name
  {6eca3698-db6c-4021-b9e2-67360e81bb1d}, !- Relief Air Stream Node Name
  {e5b64f10-e8b8-4593-9be1-380dddc07541}; !- Return Air Stream Node Name

OS:Node,
  {aa0a04a9-259d-48b1-b81d-c774c787991a}, !- Handle
  Node 665,                               !- Name
  ,                                       !- Inlet Port
  {9ce224b1-4c41-4240-95c1-2c95befc453d}; !- Outlet Port

OS:Connection,
  {9ce224b1-4c41-4240-95c1-2c95befc453d}, !- Handle
  {aa0a04a9-259d-48b1-b81d-c774c787991a}, !- Source Object
  3,                                      !- Outlet Port
  {47d7446b-fd63-4d8b-864c-ed7576d75b9c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dc341c5e-a9a4-423f-9294-1e73e93aea8d}, !- Handle
  Node 666,                               !- Name
  {6eca3698-db6c-4021-b9e2-67360e81bb1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6eca3698-db6c-4021-b9e2-67360e81bb1d}, !- Handle
  {47d7446b-fd63-4d8b-864c-ed7576d75b9c}, !- Source Object
  7,                                      !- Outlet Port
  {dc341c5e-a9a4-423f-9294-1e73e93aea8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98ff942-8816-437d-9cab-2f36ef81ec14}, !- Handle
  {39a0191c-f208-4084-b560-6f2a316feadc}, !- Source Object
  9,                                      !- Outlet Port
  {6e916a96-c178-405c-aa0c-e2020ae8ea76}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e1c18415-d4e2-417d-88dc-13701531ebcb}, !- Handle
  Node 667,                               !- Name
  {e87ff4de-45d8-4cab-b2b2-ee3884d16db4}, !- Inlet Port
  {8cddae42-0e8a-4901-b834-eab5ca545189}; !- Outlet Port

OS:Connection,
  {e87ff4de-45d8-4cab-b2b2-ee3884d16db4}, !- Handle
  {db27263d-7d2e-48a2-9228-7c796cfa075b}, !- Source Object
  6,                                      !- Outlet Port
  {e1c18415-d4e2-417d-88dc-13701531ebcb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8cddae42-0e8a-4901-b834-eab5ca545189}, !- Handle
  {e1c18415-d4e2-417d-88dc-13701531ebcb}, !- Source Object
  3,                                      !- Outlet Port
  {39a0191c-f208-4084-b560-6f2a316feadc}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {56dc2e1a-0e32-47e4-9971-3fcb71cdb041}, !- Handle
  Node 668,                               !- Name
  {55490c82-6ff4-412a-ad0d-073a6fd2153c}, !- Inlet Port
  {18dfe94a-b1f1-4f92-82b6-073bde8b4e80}; !- Outlet Port

OS:Connection,
  {55490c82-6ff4-412a-ad0d-073a6fd2153c}, !- Handle
  {55d9194e-f3ff-4bc0-ac09-fd276f53a4ee}, !- Source Object
  9,                                      !- Outlet Port
  {56dc2e1a-0e32-47e4-9971-3fcb71cdb041}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {18dfe94a-b1f1-4f92-82b6-073bde8b4e80}, !- Handle
  {56dc2e1a-0e32-47e4-9971-3fcb71cdb041}, !- Source Object
  3,                                      !- Outlet Port
  {db27263d-7d2e-48a2-9228-7c796cfa075b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e698fba1-618d-4abe-9631-0c842c27e1e7}, !- Handle
  Node 669,                               !- Name
  {96d345a3-c3bc-4f69-bd55-64e721d0c981}, !- Inlet Port
  {fe7d5f9e-8b4c-4151-8cd8-d87dfadf5f7f}; !- Outlet Port

OS:Connection,
  {96d345a3-c3bc-4f69-bd55-64e721d0c981}, !- Handle
  {47d7446b-fd63-4d8b-864c-ed7576d75b9c}, !- Source Object
  5,                                      !- Outlet Port
  {e698fba1-618d-4abe-9631-0c842c27e1e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe7d5f9e-8b4c-4151-8cd8-d87dfadf5f7f}, !- Handle
  {e698fba1-618d-4abe-9631-0c842c27e1e7}, !- Source Object
  3,                                      !- Outlet Port
  {55d9194e-f3ff-4bc0-ac09-fd276f53a4ee}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {56b3056f-b5da-4dd0-bb62-c4bd8586897c}, !- Handle
  Node 670,                               !- Name
  {f2585f87-c844-433c-9b05-852284a1b74e}, !- Inlet Port
  {e5b64f10-e8b8-4593-9be1-380dddc07541}; !- Outlet Port

OS:Connection,
  {29e7c310-0c17-45af-b29d-f6950d18533b}, !- Handle
  {3b1d8c5e-a4a5-4681-afa5-c2c9ad82e3d7}, !- Source Object
  3,                                      !- Outlet Port
  {1f17ac47-d8d9-47ae-9772-34560d35c0c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f2585f87-c844-433c-9b05-852284a1b74e}, !- Handle
  {1f17ac47-d8d9-47ae-9772-34560d35c0c6}, !- Source Object
  9,                                      !- Outlet Port
  {56b3056f-b5da-4dd0-bb62-c4bd8586897c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b64f10-e8b8-4593-9be1-380dddc07541}, !- Handle
  {56b3056f-b5da-4dd0-bb62-c4bd8586897c}, !- Source Object
  3,                                      !- Outlet Port
  {47d7446b-fd63-4d8b-864c-ed7576d75b9c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9643e7dc-bbab-4e2a-9fc2-51a48f48f304}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0ade3fff-53d3-4ec4-afb6-bc088eff626b}, !- Control Zone Name
  {6e916a96-c178-405c-aa0c-e2020ae8ea76}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {abdda618-9c2e-415d-a4c3-92c53cc2b439}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {daf31749-b564-40f3-a048-5e5c0e25b3a5}, !- Air Inlet Node Name
  {9c8e46d2-cc28-40e5-8b4e-66482a127358}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {abae8bd5-b3a7-4257-a07e-87433026691d}, !- Handle
  Node 671,                               !- Name
  {ef0a8354-a7bc-4c58-995d-6f623f7f8625}, !- Inlet Port
  {34c8f960-7e0d-4bd7-8d1c-bfb72b1559a7}; !- Outlet Port

OS:Connection,
  {00d05454-7a86-40fa-9e9d-a5d64d7016e5}, !- Handle
  {b1473fc8-cb7a-486c-b879-c8b37886f8ee}, !- Source Object
  3,                                      !- Outlet Port
  {54deb55a-586c-48d6-82c1-cb958167146c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef0a8354-a7bc-4c58-995d-6f623f7f8625}, !- Handle
  {8fd30561-aa42-4c12-a737-cf6717c66aab}, !- Source Object
  2,                                      !- Outlet Port
  {abae8bd5-b3a7-4257-a07e-87433026691d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34c8f960-7e0d-4bd7-8d1c-bfb72b1559a7}, !- Handle
  {abae8bd5-b3a7-4257-a07e-87433026691d}, !- Source Object
  3,                                      !- Outlet Port
  {083ebeab-f442-4ba1-ab85-ec0f8a1fa2bd}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76aa9af4-17d8-47d7-b1e9-635b5e459714}, !- Handle
  Node 672,                               !- Name
  {0143f5f9-3064-4565-8a10-d651ccf93c42}, !- Inlet Port
  {daf31749-b564-40f3-a048-5e5c0e25b3a5}; !- Outlet Port

OS:Connection,
  {0143f5f9-3064-4565-8a10-d651ccf93c42}, !- Handle
  {ffadf949-a3d0-49ba-a98d-58d197a9e71d}, !- Source Object
  3,                                      !- Outlet Port
  {76aa9af4-17d8-47d7-b1e9-635b5e459714}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {daf31749-b564-40f3-a048-5e5c0e25b3a5}, !- Handle
  {76aa9af4-17d8-47d7-b1e9-635b5e459714}, !- Source Object
  3,                                      !- Outlet Port
  {abdda618-9c2e-415d-a4c3-92c53cc2b439}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c8e46d2-cc28-40e5-8b4e-66482a127358}, !- Handle
  {abdda618-9c2e-415d-a4c3-92c53cc2b439}, !- Source Object
  4,                                      !- Outlet Port
  {b1473fc8-cb7a-486c-b879-c8b37886f8ee}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {777ffd0e-3186-4492-b766-034eb0c65aee}, !- Handle
  Zone HVAC Baseboard Convective Electric 55, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:AirLoopHVAC,
  {2753458d-b3b4-44c3-b9a7-c1553b189017}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-e|ssf>cv|zh>b-e|zc>none|srf>none| 42, !- Name
  ,                                       !- Controller List Name
  {140f0d55-fd53-486a-b7c8-35bdcbe34144}, !- Availability Schedule
  {ab36d1eb-63fe-4fca-af4c-2cd0c7a6cf0a}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {dc43f2f5-ad6f-433e-96ad-b58e7cdb052f}, !- Supply Side Inlet Node Name
  {ea525fb0-71b8-4056-a8bf-ccd6f13a0876}, !- Demand Side Outlet Node Name
  {ef5da8f1-b027-454a-876b-03e341ecbd75}, !- Demand Side Inlet Node A
  {f5c6c20d-b875-4e24-bc0d-79537b914dce}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d003caad-f2eb-4fc6-87e0-03b02616dfe2}, !- Demand Mixer Name
  {eaf07c14-30d3-45ef-a584-a5d0e0451636}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d2945c48-8972-478f-afc4-938f16ea12f4}, !- Handle
  Node 673,                               !- Name
  {dc43f2f5-ad6f-433e-96ad-b58e7cdb052f}, !- Inlet Port
  {c2826593-3576-43d4-bf25-8536f9b0cbed}; !- Outlet Port

OS:Node,
  {faae4bb0-1a27-43e5-b1af-05861b995b0f}, !- Handle
  Node 674,                               !- Name
  {e1e65b9a-40cc-4498-9e6b-fe252bcf2f14}, !- Inlet Port
  {f5c6c20d-b875-4e24-bc0d-79537b914dce}; !- Outlet Port

OS:Connection,
  {dc43f2f5-ad6f-433e-96ad-b58e7cdb052f}, !- Handle
  {2753458d-b3b4-44c3-b9a7-c1553b189017}, !- Source Object
  9,                                      !- Outlet Port
  {d2945c48-8972-478f-afc4-938f16ea12f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5c6c20d-b875-4e24-bc0d-79537b914dce}, !- Handle
  {faae4bb0-1a27-43e5-b1af-05861b995b0f}, !- Source Object
  3,                                      !- Outlet Port
  {2753458d-b3b4-44c3-b9a7-c1553b189017}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {f22703c0-c8a1-4756-be65-55d51c5a1cbf}, !- Handle
  Node 675,                               !- Name
  {ef5da8f1-b027-454a-876b-03e341ecbd75}, !- Inlet Port
  {87e38dcf-9d40-4656-aeda-cd2d6ec9249f}; !- Outlet Port

OS:Node,
  {fee6ef4f-a13c-4fb8-b23d-f48512ca6d8a}, !- Handle
  Node 676,                               !- Name
  {de76a082-eb2d-411e-b6ee-651316733482}, !- Inlet Port
  {ea525fb0-71b8-4056-a8bf-ccd6f13a0876}; !- Outlet Port

OS:Node,
  {ca0e5369-547c-4031-a7cf-5698e42acd14}, !- Handle
  Node 677,                               !- Name
  {a7d45728-4487-4728-b7be-2220a96c6b5e}, !- Inlet Port
  {164a2b51-b155-410e-b9a5-fee853c4b968}; !- Outlet Port

OS:Connection,
  {ef5da8f1-b027-454a-876b-03e341ecbd75}, !- Handle
  {2753458d-b3b4-44c3-b9a7-c1553b189017}, !- Source Object
  11,                                     !- Outlet Port
  {f22703c0-c8a1-4756-be65-55d51c5a1cbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea525fb0-71b8-4056-a8bf-ccd6f13a0876}, !- Handle
  {fee6ef4f-a13c-4fb8-b23d-f48512ca6d8a}, !- Source Object
  3,                                      !- Outlet Port
  {2753458d-b3b4-44c3-b9a7-c1553b189017}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {eaf07c14-30d3-45ef-a584-a5d0e0451636}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {87e38dcf-9d40-4656-aeda-cd2d6ec9249f}, !- Inlet Node Name
  {344e1fcb-2935-45b3-bca2-70cb1e6f10f1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d003caad-f2eb-4fc6-87e0-03b02616dfe2}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {de76a082-eb2d-411e-b6ee-651316733482}, !- Outlet Node Name
  {2b586299-7981-4800-85d7-229aaf4b8fc3}; !- Inlet Node Name 1

OS:Connection,
  {87e38dcf-9d40-4656-aeda-cd2d6ec9249f}, !- Handle
  {f22703c0-c8a1-4756-be65-55d51c5a1cbf}, !- Source Object
  3,                                      !- Outlet Port
  {eaf07c14-30d3-45ef-a584-a5d0e0451636}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de76a082-eb2d-411e-b6ee-651316733482}, !- Handle
  {d003caad-f2eb-4fc6-87e0-03b02616dfe2}, !- Source Object
  2,                                      !- Outlet Port
  {fee6ef4f-a13c-4fb8-b23d-f48512ca6d8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {436a4f72-e067-4c04-8e7e-d6278cd495fb}, !- Handle
  {2753458d-b3b4-44c3-b9a7-c1553b189017}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ab36d1eb-63fe-4fca-af4c-2cd0c7a6cf0a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {31c87c97-c5c2-4086-9dff-2397ac7d2d3e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {22305002-424b-4c89-bd68-48c3ad5ca268}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2d58a32d-9a17-48e2-bca2-12411ec760db}, !- Air Inlet Node Name
  {e1e65b9a-40cc-4498-9e6b-fe252bcf2f14}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {b9911a4f-bd8b-48ff-9419-999530e1542c}, !- Handle
  Sys3 Return Fan 42,                     !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c2826593-3576-43d4-bf25-8536f9b0cbed}, !- Air Inlet Node Name
  {7122a2f3-d53c-49ed-b2bb-903d7e320763}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Electric,
  {a89cbcac-3cc0-4ced-a795-d5c0c21e09cc}, !- Handle
  Coil Heating Electric 44,               !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  ,                                       !- Efficiency
  ,                                       !- Nominal Capacity {W}
  {77bf967f-b5a4-474c-801a-e54e507db8dd}, !- Air Inlet Node Name
  {2b5060db-b776-4f2c-98dd-616726484af3}; !- Air Outlet Node Name

OS:Coil:Cooling:DX:SingleSpeed,
  {4f211d39-ca8a-4847-a27a-6f74210ce409}, !- Handle
  CoilCoolingDXSingleSpeed_dx 43 600kBtu/hr 7.7726EER, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f6d34834-24b5-4410-910c-489a1e8cc9fc}, !- Air Inlet Node Name
  {35a84fc3-bdcf-41ea-b6dd-c0d647807c1b}, !- Air Outlet Node Name
  {40f2be32-76f8-4934-b849-e744bbe7ea2b}, !- Total Cooling Capacity Function of Temperature Curve Name
  {06dd2270-566c-4580-9b21-b2da3835e9a4}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {aca98279-ff85-4569-956f-1bcefc56ef4e}, !- Energy Input Ratio Function of Temperature Curve Name
  {a2dc38f9-d3f1-4b58-86b5-cc8a2dae76b0}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {379a9df2-4cb1-42dc-8bc3-9b61992c5909}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {eed33565-25c3-44c1-9395-f0785b800049}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ba0bded8-1b2c-4a5f-923b-226d92659b54}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {e479851d-1d19-4bdf-9ead-c3212c9e1f88}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {47b93235-b3ef-415b-a1b1-2c021b20ef59}, !- Handle
  Curve Quadratic 130,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3b81b7d4-4b7e-4a08-9a3d-0b1c2792c8e0}, !- Handle
  Curve Quadratic 131,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {8bebd6b7-e067-46a8-b04e-0529b071eeb1}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {140f0d55-fd53-486a-b7c8-35bdcbe34144}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {11b9ea7d-ad89-4e77-8afc-21311ce859b3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {11b9ea7d-ad89-4e77-8afc-21311ce859b3}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e355212a-6c0d-479c-9f8a-e93dc069673e}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {8bebd6b7-e067-46a8-b04e-0529b071eeb1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fdb23ec4-90ab-4585-825a-20763e1c5ced}, !- Mixed Air Node Name
  {ecc1528a-21f3-4cf7-aa67-afb583fce900}, !- Outdoor Air Stream Node Name
  {2d54fa01-c156-40c0-b769-3b727ca50e28}, !- Relief Air Stream Node Name
  {716f1306-8a35-480f-90d6-c8b8486cb622}; !- Return Air Stream Node Name

OS:Node,
  {6ae6e9df-11c3-415f-bc98-9e786e76b190}, !- Handle
  Node 678,                               !- Name
  ,                                       !- Inlet Port
  {ecc1528a-21f3-4cf7-aa67-afb583fce900}; !- Outlet Port

OS:Connection,
  {ecc1528a-21f3-4cf7-aa67-afb583fce900}, !- Handle
  {6ae6e9df-11c3-415f-bc98-9e786e76b190}, !- Source Object
  3,                                      !- Outlet Port
  {e355212a-6c0d-479c-9f8a-e93dc069673e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {42e63765-bfc3-4004-862f-76094c7815ab}, !- Handle
  Node 679,                               !- Name
  {2d54fa01-c156-40c0-b769-3b727ca50e28}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2d54fa01-c156-40c0-b769-3b727ca50e28}, !- Handle
  {e355212a-6c0d-479c-9f8a-e93dc069673e}, !- Source Object
  7,                                      !- Outlet Port
  {42e63765-bfc3-4004-862f-76094c7815ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1e65b9a-40cc-4498-9e6b-fe252bcf2f14}, !- Handle
  {22305002-424b-4c89-bd68-48c3ad5ca268}, !- Source Object
  9,                                      !- Outlet Port
  {faae4bb0-1a27-43e5-b1af-05861b995b0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {27634b4a-984c-4c3d-8fc6-55eb808ec940}, !- Handle
  Node 680,                               !- Name
  {2b5060db-b776-4f2c-98dd-616726484af3}, !- Inlet Port
  {2d58a32d-9a17-48e2-bca2-12411ec760db}; !- Outlet Port

OS:Connection,
  {2b5060db-b776-4f2c-98dd-616726484af3}, !- Handle
  {a89cbcac-3cc0-4ced-a795-d5c0c21e09cc}, !- Source Object
  6,                                      !- Outlet Port
  {27634b4a-984c-4c3d-8fc6-55eb808ec940}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d58a32d-9a17-48e2-bca2-12411ec760db}, !- Handle
  {27634b4a-984c-4c3d-8fc6-55eb808ec940}, !- Source Object
  3,                                      !- Outlet Port
  {22305002-424b-4c89-bd68-48c3ad5ca268}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c4103000-200c-46dc-a7b4-909241f683b2}, !- Handle
  Node 681,                               !- Name
  {35a84fc3-bdcf-41ea-b6dd-c0d647807c1b}, !- Inlet Port
  {77bf967f-b5a4-474c-801a-e54e507db8dd}; !- Outlet Port

OS:Connection,
  {35a84fc3-bdcf-41ea-b6dd-c0d647807c1b}, !- Handle
  {4f211d39-ca8a-4847-a27a-6f74210ce409}, !- Source Object
  9,                                      !- Outlet Port
  {c4103000-200c-46dc-a7b4-909241f683b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77bf967f-b5a4-474c-801a-e54e507db8dd}, !- Handle
  {c4103000-200c-46dc-a7b4-909241f683b2}, !- Source Object
  3,                                      !- Outlet Port
  {a89cbcac-3cc0-4ced-a795-d5c0c21e09cc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7705b4b9-1354-49c0-a4b6-2acd68416d43}, !- Handle
  Node 682,                               !- Name
  {fdb23ec4-90ab-4585-825a-20763e1c5ced}, !- Inlet Port
  {f6d34834-24b5-4410-910c-489a1e8cc9fc}; !- Outlet Port

OS:Connection,
  {fdb23ec4-90ab-4585-825a-20763e1c5ced}, !- Handle
  {e355212a-6c0d-479c-9f8a-e93dc069673e}, !- Source Object
  5,                                      !- Outlet Port
  {7705b4b9-1354-49c0-a4b6-2acd68416d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6d34834-24b5-4410-910c-489a1e8cc9fc}, !- Handle
  {7705b4b9-1354-49c0-a4b6-2acd68416d43}, !- Source Object
  3,                                      !- Outlet Port
  {4f211d39-ca8a-4847-a27a-6f74210ce409}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3bc5cb7d-e45a-4382-ad13-82de1b306fe8}, !- Handle
  Node 683,                               !- Name
  {7122a2f3-d53c-49ed-b2bb-903d7e320763}, !- Inlet Port
  {716f1306-8a35-480f-90d6-c8b8486cb622}; !- Outlet Port

OS:Connection,
  {c2826593-3576-43d4-bf25-8536f9b0cbed}, !- Handle
  {d2945c48-8972-478f-afc4-938f16ea12f4}, !- Source Object
  3,                                      !- Outlet Port
  {b9911a4f-bd8b-48ff-9419-999530e1542c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7122a2f3-d53c-49ed-b2bb-903d7e320763}, !- Handle
  {b9911a4f-bd8b-48ff-9419-999530e1542c}, !- Source Object
  9,                                      !- Outlet Port
  {3bc5cb7d-e45a-4382-ad13-82de1b306fe8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {716f1306-8a35-480f-90d6-c8b8486cb622}, !- Handle
  {3bc5cb7d-e45a-4382-ad13-82de1b306fe8}, !- Source Object
  3,                                      !- Outlet Port
  {e355212a-6c0d-479c-9f8a-e93dc069673e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3fc32609-1ec9-4099-b9fe-a92420a74ca6}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {b82b3ed2-3cd2-46d7-8652-1e771417d889}, !- Control Zone Name
  {faae4bb0-1a27-43e5-b1af-05861b995b0f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {20e578c2-318a-419f-bc25-2757e0987e7f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule Name
  {42801815-2daf-40e0-8391-89a64836625a}, !- Air Inlet Node Name
  {a7d45728-4487-4728-b7be-2220a96c6b5e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {60467707-1ba3-4433-ab69-44982138ef8b}, !- Handle
  Node 684,                               !- Name
  {61f112ff-7e57-4d85-aaf8-b8322b38f6da}, !- Inlet Port
  {2b586299-7981-4800-85d7-229aaf4b8fc3}; !- Outlet Port

OS:Connection,
  {164a2b51-b155-410e-b9a5-fee853c4b968}, !- Handle
  {ca0e5369-547c-4031-a7cf-5698e42acd14}, !- Source Object
  3,                                      !- Outlet Port
  {247ce932-6101-44bf-a233-e7969011087d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61f112ff-7e57-4d85-aaf8-b8322b38f6da}, !- Handle
  {cffb9f65-3d0b-45b1-a6d5-0443f61e3a67}, !- Source Object
  2,                                      !- Outlet Port
  {60467707-1ba3-4433-ab69-44982138ef8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b586299-7981-4800-85d7-229aaf4b8fc3}, !- Handle
  {60467707-1ba3-4433-ab69-44982138ef8b}, !- Source Object
  3,                                      !- Outlet Port
  {d003caad-f2eb-4fc6-87e0-03b02616dfe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8bf43d43-bfff-40af-a7ab-2bd13c2531eb}, !- Handle
  Node 685,                               !- Name
  {344e1fcb-2935-45b3-bca2-70cb1e6f10f1}, !- Inlet Port
  {42801815-2daf-40e0-8391-89a64836625a}; !- Outlet Port

OS:Connection,
  {344e1fcb-2935-45b3-bca2-70cb1e6f10f1}, !- Handle
  {eaf07c14-30d3-45ef-a584-a5d0e0451636}, !- Source Object
  3,                                      !- Outlet Port
  {8bf43d43-bfff-40af-a7ab-2bd13c2531eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42801815-2daf-40e0-8391-89a64836625a}, !- Handle
  {8bf43d43-bfff-40af-a7ab-2bd13c2531eb}, !- Source Object
  3,                                      !- Outlet Port
  {20e578c2-318a-419f-bc25-2757e0987e7f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7d45728-4487-4728-b7be-2220a96c6b5e}, !- Handle
  {20e578c2-318a-419f-bc25-2757e0987e7f}, !- Source Object
  4,                                      !- Outlet Port
  {ca0e5369-547c-4031-a7cf-5698e42acd14}, !- Target Object
  2;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Electric,
  {35179675-e137-4f21-aa41-c6ab97371839}, !- Handle
  Zone HVAC Baseboard Convective Electric 56, !- Name
  {a745f4cd-070e-42fb-aa8e-a5847ec3fd21}, !- Availability Schedule
  autosize,                               !- Nominal Capacity {W}
  1;                                      !- Efficiency

OS:PlantLoop,
  {ecc2084c-7d05-47a8-8080-ffc85d490e49}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {8b6d8b2a-c47d-41ae-8548-e6b9773f09e1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {0009f77b-1b69-49ee-8783-9bb829051d00}, !- Plant Side Inlet Node Name
  {5bc75a2b-0e97-4e79-bad9-6b7f2f72f475}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {7ea1ab3a-6ef7-4f6c-badc-1997e6a6b831}, !- Demand Side Inlet Node Name
  {a2e9d20b-ff22-4d79-a1a6-33bbdf5b8624}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {e1b7c7d2-0515-471b-8b0a-32f043a19c42}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {da54df7e-6677-4add-9ab0-b22e21bd478a}, !- Demand Mixer Name
  {302563cb-3f34-4471-96cb-652fae828f02}, !- Demand Splitter Name
  {e17fe0b3-edab-40ea-bd0a-44c040c93fa8}, !- Supply Mixer Name
  {60e57a3c-934c-4c4e-8889-5a3843375b5a}; !- Supply Splitter Name

OS:Node,
  {2466b6d8-73e0-42f9-b90d-a5f04f059fdf}, !- Handle
  Node 686,                               !- Name
  {0009f77b-1b69-49ee-8783-9bb829051d00}, !- Inlet Port
  {b5733bba-a7b1-42b9-93bc-ac79fcca49d3}; !- Outlet Port

OS:Node,
  {8b6d8b2a-c47d-41ae-8548-e6b9773f09e1}, !- Handle
  Node 687,                               !- Name
  {accfc239-c068-4d07-8969-8edaf1c5460d}, !- Inlet Port
  {5bc75a2b-0e97-4e79-bad9-6b7f2f72f475}; !- Outlet Port

OS:Node,
  {54f5a886-c142-4ac9-b4eb-cf0ac9d71bab}, !- Handle
  Node 688,                               !- Name
  {e3777280-0181-424d-a3eb-f11260437b83}, !- Inlet Port
  {512df7f9-477c-455a-ba5c-79a84c34fe74}; !- Outlet Port

OS:Connector:Mixer,
  {e17fe0b3-edab-40ea-bd0a-44c040c93fa8}, !- Handle
  Connector Mixer 1,                      !- Name
  {7e59253a-cf8b-4901-8d20-e2e454fac98f}, !- Outlet Branch Name
  {e7273d83-cb44-4fd7-a8de-a8efb05b54cd}, !- Inlet Branch Name 1
  {85c3a0e1-4ff4-4cd2-a31a-71e07ef6833d}, !- Inlet Branch Name 2
  {8cc86ccf-8d3f-4a82-b0ee-60c68bd791b6}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {60e57a3c-934c-4c4e-8889-5a3843375b5a}, !- Handle
  Connector Splitter 1,                   !- Name
  {5177a2e5-c74e-4382-b446-36c3e7f887c5}, !- Inlet Branch Name
  {e3777280-0181-424d-a3eb-f11260437b83}, !- Outlet Branch Name 1
  {f3256988-1d3e-44c4-84b5-8f6cd88bb2bc}, !- Outlet Branch Name 2
  {0abc86b5-9c7c-4493-90fc-6befa8eaca56}; !- Outlet Branch Name 3

OS:Connection,
  {0009f77b-1b69-49ee-8783-9bb829051d00}, !- Handle
  {ecc2084c-7d05-47a8-8080-ffc85d490e49}, !- Source Object
  14,                                     !- Outlet Port
  {2466b6d8-73e0-42f9-b90d-a5f04f059fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3777280-0181-424d-a3eb-f11260437b83}, !- Handle
  {60e57a3c-934c-4c4e-8889-5a3843375b5a}, !- Source Object
  3,                                      !- Outlet Port
  {54f5a886-c142-4ac9-b4eb-cf0ac9d71bab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bc75a2b-0e97-4e79-bad9-6b7f2f72f475}, !- Handle
  {8b6d8b2a-c47d-41ae-8548-e6b9773f09e1}, !- Source Object
  3,                                      !- Outlet Port
  {ecc2084c-7d05-47a8-8080-ffc85d490e49}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e168062c-40c3-4c54-8f9a-7318a77baae4}, !- Handle
  Node 689,                               !- Name
  {7ea1ab3a-6ef7-4f6c-badc-1997e6a6b831}, !- Inlet Port
  {40089a0c-43bd-45bc-b70c-af9bea01345b}; !- Outlet Port

OS:Node,
  {6d049a23-d839-4303-bced-e48bc1358fed}, !- Handle
