  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  27,                                     !- Outlet Port
  {54217311-4728-4c77-8c53-05a28e7b9139}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cce2bcd-020e-4a82-afd5-a8efc427ebb7}, !- Handle
  Node 820,                               !- Name
  {753a4dd9-aa01-443e-98ff-4e1aaf123554}, !- Inlet Port
  {3bc8435f-b3af-4581-b436-1d913dd96a10}; !- Outlet Port

OS:Connection,
  {c46a5d52-797f-4b33-a4af-430df34c23bf}, !- Handle
  {54217311-4728-4c77-8c53-05a28e7b9139}, !- Source Object
  3,                                      !- Outlet Port
  {eb5b784a-000f-44e5-8d81-b0fa9907a0b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {753a4dd9-aa01-443e-98ff-4e1aaf123554}, !- Handle
  {eb5b784a-000f-44e5-8d81-b0fa9907a0b9}, !- Source Object
  3,                                      !- Outlet Port
  {1cce2bcd-020e-4a82-afd5-a8efc427ebb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bc8435f-b3af-4581-b436-1d913dd96a10}, !- Handle
  {1cce2bcd-020e-4a82-afd5-a8efc427ebb7}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9cd53010-36e2-4cf8-9227-2fc17eaa9af7}, !- Handle
  Water Use Connections 25,               !- Name
  {0ac1e104-0348-413c-9421-6f74704998e6}, !- Inlet Node Name
  {4027c1b2-dd42-492b-9313-73b049c70dd7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3bb2f3fd-02a5-46d4-b00c-f74070026a9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0926c701-4e64-4188-ba00-ba17c89bacdf}, !- Handle
  Ic_patroom2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {dc664bba-0585-43ed-8ab8-99c3f625d586}, !- Target Temperature Schedule Name
  {20a5ac01-fc92-4da6-9e09-9b956bc154a9}, !- Sensible Fraction Schedule Name
  {6aba96a6-e747-4b5f-a0b6-85fb91e16f93}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {20a5ac01-fc92-4da6-9e09-9b956bc154a9}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4444aeb7-41a8-4e70-b174-e31acf42d938}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4444aeb7-41a8-4e70-b174-e31acf42d938}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6aba96a6-e747-4b5f-a0b6-85fb91e16f93}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b748379a-c505-4db5-9b7d-a5207069658d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b748379a-c505-4db5-9b7d-a5207069658d}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc664bba-0585-43ed-8ab8-99c3f625d586}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ee1c2d13-8bdd-4339-a04b-cbd4a71d76d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee1c2d13-8bdd-4339-a04b-cbd4a71d76d3}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3bb2f3fd-02a5-46d4-b00c-f74070026a9b}, !- Handle
  Ic_patroom2_flr_2 Service Water Use 0.01gal/min, !- Name
  {0926c701-4e64-4188-ba00-ba17c89bacdf}, !- Water Use Equipment Definition Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b22fc245-972c-4ebb-ba94-f92f13cf49d5}, !- Handle
  Node 821,                               !- Name
  {5aba9622-366c-4a22-84f2-28495e1fba63}, !- Inlet Port
  {0ac1e104-0348-413c-9421-6f74704998e6}; !- Outlet Port

OS:Connection,
  {5aba9622-366c-4a22-84f2-28495e1fba63}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  28,                                     !- Outlet Port
  {b22fc245-972c-4ebb-ba94-f92f13cf49d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40bd37ec-bee0-4d3c-925b-2e00d35564be}, !- Handle
  Node 822,                               !- Name
  {4027c1b2-dd42-492b-9313-73b049c70dd7}, !- Inlet Port
  {164ecc25-56c7-4bf9-bcb6-6831cdb1458b}; !- Outlet Port

OS:Connection,
  {0ac1e104-0348-413c-9421-6f74704998e6}, !- Handle
  {b22fc245-972c-4ebb-ba94-f92f13cf49d5}, !- Source Object
  3,                                      !- Outlet Port
  {9cd53010-36e2-4cf8-9227-2fc17eaa9af7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4027c1b2-dd42-492b-9313-73b049c70dd7}, !- Handle
  {9cd53010-36e2-4cf8-9227-2fc17eaa9af7}, !- Source Object
  3,                                      !- Outlet Port
  {40bd37ec-bee0-4d3c-925b-2e00d35564be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {164ecc25-56c7-4bf9-bcb6-6831cdb1458b}, !- Handle
  {40bd37ec-bee0-4d3c-925b-2e00d35564be}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {030ecd10-d765-4455-9128-71cf1d6b252c}, !- Handle
  Water Use Connections 26,               !- Name
  {aa1f5e08-29ea-4640-97ce-d5bf00929ddf}, !- Inlet Node Name
  {29e195d8-2353-4984-90ea-24ac3766b3f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8bd368c-7aa2-46b5-bd96-a33c4e512d70}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9c9a0f1c-5394-48dd-8903-3291dde44a96}, !- Handle
  Ic_patroom3_1_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {51f3a154-2e5b-4fda-876b-0dc37d86b0e7}, !- Target Temperature Schedule Name
  {3de80bae-ee40-4869-8c98-12eee9fb9a40}, !- Sensible Fraction Schedule Name
  {95b0dfd1-509c-44ad-9aa5-582ee2d84c73}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3de80bae-ee40-4869-8c98-12eee9fb9a40}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8cdc05c4-976f-4312-82a3-725108b30fb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cdc05c4-976f-4312-82a3-725108b30fb1}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95b0dfd1-509c-44ad-9aa5-582ee2d84c73}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a352fc81-b952-4f6a-8948-0473eeef4595}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a352fc81-b952-4f6a-8948-0473eeef4595}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {51f3a154-2e5b-4fda-876b-0dc37d86b0e7}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0e2b7f3-470b-4f93-b28d-686f4399c4cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0e2b7f3-470b-4f93-b28d-686f4399c4cd}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8bd368c-7aa2-46b5-bd96-a33c4e512d70}, !- Handle
  Ic_patroom3_1_flr_2 Service Water Use 0.01gal/min, !- Name
  {9c9a0f1c-5394-48dd-8903-3291dde44a96}, !- Water Use Equipment Definition Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {917dd176-b041-47eb-8ec9-332f81ad196e}, !- Handle
  Node 823,                               !- Name
  {31d8a937-d5ad-4ce4-984e-3b02b337b1d2}, !- Inlet Port
  {aa1f5e08-29ea-4640-97ce-d5bf00929ddf}; !- Outlet Port

OS:Connection,
  {31d8a937-d5ad-4ce4-984e-3b02b337b1d2}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  29,                                     !- Outlet Port
  {917dd176-b041-47eb-8ec9-332f81ad196e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61f3211d-f630-4cdf-8dd1-6e9749514597}, !- Handle
  Node 824,                               !- Name
  {29e195d8-2353-4984-90ea-24ac3766b3f8}, !- Inlet Port
  {c2bd7eb2-1c2e-4c99-a101-4762fc5d5207}; !- Outlet Port

OS:Connection,
  {aa1f5e08-29ea-4640-97ce-d5bf00929ddf}, !- Handle
  {917dd176-b041-47eb-8ec9-332f81ad196e}, !- Source Object
  3,                                      !- Outlet Port
  {030ecd10-d765-4455-9128-71cf1d6b252c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29e195d8-2353-4984-90ea-24ac3766b3f8}, !- Handle
  {030ecd10-d765-4455-9128-71cf1d6b252c}, !- Source Object
  3,                                      !- Outlet Port
  {61f3211d-f630-4cdf-8dd1-6e9749514597}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2bd7eb2-1c2e-4c99-a101-4762fc5d5207}, !- Handle
  {61f3211d-f630-4cdf-8dd1-6e9749514597}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fcf57698-3185-4b9e-9179-93163128d28f}, !- Handle
  Water Use Connections 27,               !- Name
  {afa44041-9023-4e4b-b2c4-7c64fad202ce}, !- Inlet Node Name
  {2ef4cdf6-1ea2-4d74-814f-05cb8992dcab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6075e3f0-01a9-4282-8572-0a6f3b2c799e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b28b6a95-2eb0-4efe-b62e-9809ac9cb418}, !- Handle
  Ic_patroom3_2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.0539012846504e-07,                    !- Peak Flow Rate {m3/s}
  {6ef763ab-9a03-4567-a504-c4550b2f150e}, !- Target Temperature Schedule Name
  {888b7056-ce0c-4f84-a8ee-f05dd1c68199}, !- Sensible Fraction Schedule Name
  {e5283ffb-eb3c-431a-b861-d423807f7ab6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {888b7056-ce0c-4f84-a8ee-f05dd1c68199}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {df885ddf-44c2-48dc-8449-797841da4faa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df885ddf-44c2-48dc-8449-797841da4faa}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5283ffb-eb3c-431a-b861-d423807f7ab6}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2fde57ab-48f5-40f2-822e-e95997846012}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fde57ab-48f5-40f2-822e-e95997846012}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ef763ab-9a03-4567-a504-c4550b2f150e}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f26ea790-1e59-485e-b8e5-e92c83b330d6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f26ea790-1e59-485e-b8e5-e92c83b330d6}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6075e3f0-01a9-4282-8572-0a6f3b2c799e}, !- Handle
  Ic_patroom3_2_flr_2 Service Water Use 0.01gal/min, !- Name
  {b28b6a95-2eb0-4efe-b62e-9809ac9cb418}, !- Water Use Equipment Definition Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e36c8f2-bbbd-4598-9076-95ee299535f2}, !- Handle
  Node 825,                               !- Name
  {7abd72bc-fb3e-4177-8bf5-9e9242726fd9}, !- Inlet Port
  {afa44041-9023-4e4b-b2c4-7c64fad202ce}; !- Outlet Port

OS:Connection,
  {7abd72bc-fb3e-4177-8bf5-9e9242726fd9}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  30,                                     !- Outlet Port
  {9e36c8f2-bbbd-4598-9076-95ee299535f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5d203679-46eb-4008-b507-5dcc4a6b5908}, !- Handle
  Node 826,                               !- Name
  {2ef4cdf6-1ea2-4d74-814f-05cb8992dcab}, !- Inlet Port
  {1761c472-cf59-4023-9117-1e4b94685041}; !- Outlet Port

OS:Connection,
  {afa44041-9023-4e4b-b2c4-7c64fad202ce}, !- Handle
  {9e36c8f2-bbbd-4598-9076-95ee299535f2}, !- Source Object
  3,                                      !- Outlet Port
  {fcf57698-3185-4b9e-9179-93163128d28f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ef4cdf6-1ea2-4d74-814f-05cb8992dcab}, !- Handle
  {fcf57698-3185-4b9e-9179-93163128d28f}, !- Source Object
  3,                                      !- Outlet Port
  {5d203679-46eb-4008-b507-5dcc4a6b5908}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1761c472-cf59-4023-9117-1e4b94685041}, !- Handle
  {5d203679-46eb-4008-b507-5dcc4a6b5908}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7cbea2d7-1cfa-437a-90fe-d0e595616823}, !- Handle
  Water Use Connections 28,               !- Name
  {2a5cf25e-c6ff-411c-a124-f349f407b9f8}, !- Inlet Node Name
  {1b174bc8-8b13-49f3-9c93-18cfdebb1625}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d47690d1-955e-4a69-941c-e201e5c5049a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f79554bb-2014-4791-98de-af5682217cf4}, !- Handle
  Ic_patroom3_3_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {19c7aec5-8691-4e2b-96b5-06328be0fb6e}, !- Target Temperature Schedule Name
  {c761c9c5-dc95-4739-8c53-8a728a56cd73}, !- Sensible Fraction Schedule Name
  {e51be27a-ddca-4b4a-a83a-9fb0f7ed7c0b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c761c9c5-dc95-4739-8c53-8a728a56cd73}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f3422795-cdee-4c26-9eda-749b859cc4c1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3422795-cdee-4c26-9eda-749b859cc4c1}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e51be27a-ddca-4b4a-a83a-9fb0f7ed7c0b}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c5352b18-7956-496a-bc98-046bc2ad2bec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c5352b18-7956-496a-bc98-046bc2ad2bec}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {19c7aec5-8691-4e2b-96b5-06328be0fb6e}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {00f11a7f-9719-499e-ad2d-98b1f43b074b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00f11a7f-9719-499e-ad2d-98b1f43b074b}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d47690d1-955e-4a69-941c-e201e5c5049a}, !- Handle
  Ic_patroom3_3_flr_2 Service Water Use 0.01gal/min, !- Name
  {f79554bb-2014-4791-98de-af5682217cf4}, !- Water Use Equipment Definition Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {24b5d247-9130-44b2-9fa2-177c7d1e53b6}, !- Handle
  Node 827,                               !- Name
  {2184edc0-e786-476c-a14f-515b05c6bbbd}, !- Inlet Port
  {2a5cf25e-c6ff-411c-a124-f349f407b9f8}; !- Outlet Port

OS:Connection,
  {2184edc0-e786-476c-a14f-515b05c6bbbd}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  31,                                     !- Outlet Port
  {24b5d247-9130-44b2-9fa2-177c7d1e53b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cc729006-0ddb-4e6f-944d-f03660ab8663}, !- Handle
  Node 828,                               !- Name
  {1b174bc8-8b13-49f3-9c93-18cfdebb1625}, !- Inlet Port
  {4b02f373-b8e3-4333-a8c9-1818a824e5b4}; !- Outlet Port

OS:Connection,
  {2a5cf25e-c6ff-411c-a124-f349f407b9f8}, !- Handle
  {24b5d247-9130-44b2-9fa2-177c7d1e53b6}, !- Source Object
  3,                                      !- Outlet Port
  {7cbea2d7-1cfa-437a-90fe-d0e595616823}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b174bc8-8b13-49f3-9c93-18cfdebb1625}, !- Handle
  {7cbea2d7-1cfa-437a-90fe-d0e595616823}, !- Source Object
  3,                                      !- Outlet Port
  {cc729006-0ddb-4e6f-944d-f03660ab8663}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b02f373-b8e3-4333-a8c9-1818a824e5b4}, !- Handle
  {cc729006-0ddb-4e6f-944d-f03660ab8663}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {49bb9f59-5294-4fd5-80ff-0ee84ddb73fb}, !- Handle
  Water Use Connections 29,               !- Name
  {8682479d-9714-4b04-81b8-76639c3aeefc}, !- Inlet Node Name
  {6cf2307b-91bc-4ad2-97a4-d8a6bc079d5c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {187b8085-4324-4c1c-ad58-dd0bde1d4e8a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7532bed5-5415-4a38-83c4-e4f0c66bca9c}, !- Handle
  Ic_patroom3_4_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {b83e35d3-26fb-44f9-94bb-eb0c6ea55c9f}, !- Target Temperature Schedule Name
  {a8cd9e8d-74a6-4d5a-a25a-ac4bf0cb57ac}, !- Sensible Fraction Schedule Name
  {bc4e5aaa-59e8-432e-8269-4ed12270ee7c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a8cd9e8d-74a6-4d5a-a25a-ac4bf0cb57ac}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1a31f096-9591-4a6d-a3bf-805f4399f45a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a31f096-9591-4a6d-a3bf-805f4399f45a}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bc4e5aaa-59e8-432e-8269-4ed12270ee7c}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6c752bf-32ce-4150-b6b7-ff4eee99e13a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6c752bf-32ce-4150-b6b7-ff4eee99e13a}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b83e35d3-26fb-44f9-94bb-eb0c6ea55c9f}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {34d7dac9-a75a-4ef6-9afc-57e64213c63f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34d7dac9-a75a-4ef6-9afc-57e64213c63f}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {187b8085-4324-4c1c-ad58-dd0bde1d4e8a}, !- Handle
  Ic_patroom3_4_flr_2 Service Water Use 0.01gal/min, !- Name
  {7532bed5-5415-4a38-83c4-e4f0c66bca9c}, !- Water Use Equipment Definition Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {201f8d86-8791-4786-9512-563a11e12bba}, !- Handle
  Node 829,                               !- Name
  {2b0afc89-3bec-48ef-9884-5512476b131e}, !- Inlet Port
  {8682479d-9714-4b04-81b8-76639c3aeefc}; !- Outlet Port

OS:Connection,
  {2b0afc89-3bec-48ef-9884-5512476b131e}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  32,                                     !- Outlet Port
  {201f8d86-8791-4786-9512-563a11e12bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f9ac0e0c-2dee-4ec6-9dfb-13f31f364709}, !- Handle
  Node 830,                               !- Name
  {6cf2307b-91bc-4ad2-97a4-d8a6bc079d5c}, !- Inlet Port
  {c6b779c8-b3e4-4111-9bc2-ef8349690ffb}; !- Outlet Port

OS:Connection,
  {8682479d-9714-4b04-81b8-76639c3aeefc}, !- Handle
  {201f8d86-8791-4786-9512-563a11e12bba}, !- Source Object
  3,                                      !- Outlet Port
  {49bb9f59-5294-4fd5-80ff-0ee84ddb73fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6cf2307b-91bc-4ad2-97a4-d8a6bc079d5c}, !- Handle
  {49bb9f59-5294-4fd5-80ff-0ee84ddb73fb}, !- Source Object
  3,                                      !- Outlet Port
  {f9ac0e0c-2dee-4ec6-9dfb-13f31f364709}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b779c8-b3e4-4111-9bc2-ef8349690ffb}, !- Handle
  {f9ac0e0c-2dee-4ec6-9dfb-13f31f364709}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7d06bd24-45ce-40f6-9eab-59ed10ce887b}, !- Handle
  Water Use Connections 30,               !- Name
  {1d63b73c-9a7c-41d5-b682-ca88135e54cf}, !- Inlet Node Name
  {0167fbab-e03b-435d-9d92-5e06f80af93f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {db938c51-ffae-4c82-8cc4-d9e2b61e665b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b42f02ba-23d9-4ad7-b82e-35e6c659d5af}, !- Handle
  Ic_patroom3_5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {1900459f-2f81-4d68-82d3-5d868a8f7854}, !- Target Temperature Schedule Name
  {0bd739be-7495-4ed1-a5a1-d043591203e5}, !- Sensible Fraction Schedule Name
  {43e5231f-2e98-41b0-af50-bfe07254214f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0bd739be-7495-4ed1-a5a1-d043591203e5}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {21286ec5-0389-4459-b1e0-344e29234c2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {21286ec5-0389-4459-b1e0-344e29234c2d}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43e5231f-2e98-41b0-af50-bfe07254214f}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe95700f-2f51-464c-a3e3-347a157ec73c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe95700f-2f51-464c-a3e3-347a157ec73c}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1900459f-2f81-4d68-82d3-5d868a8f7854}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5bb11ec9-2f01-4b2f-8cd3-bc85709feed4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bb11ec9-2f01-4b2f-8cd3-bc85709feed4}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {db938c51-ffae-4c82-8cc4-d9e2b61e665b}, !- Handle
  Ic_patroom3_5_flr_2 Service Water Use 0.01gal/min, !- Name
  {b42f02ba-23d9-4ad7-b82e-35e6c659d5af}, !- Water Use Equipment Definition Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0971b22b-2da1-4b71-9402-e6c51cca9631}, !- Handle
  Node 831,                               !- Name
  {13827291-0e6c-4968-ac6b-5f1537ab8ed8}, !- Inlet Port
  {1d63b73c-9a7c-41d5-b682-ca88135e54cf}; !- Outlet Port

OS:Connection,
  {13827291-0e6c-4968-ac6b-5f1537ab8ed8}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  33,                                     !- Outlet Port
  {0971b22b-2da1-4b71-9402-e6c51cca9631}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8d4954ed-dbdb-4eea-94dd-8d2b94c68cfd}, !- Handle
  Node 832,                               !- Name
  {0167fbab-e03b-435d-9d92-5e06f80af93f}, !- Inlet Port
  {c7bc5548-b9fc-4fab-bc8d-aaeab274fe6d}; !- Outlet Port

OS:Connection,
  {1d63b73c-9a7c-41d5-b682-ca88135e54cf}, !- Handle
  {0971b22b-2da1-4b71-9402-e6c51cca9631}, !- Source Object
  3,                                      !- Outlet Port
  {7d06bd24-45ce-40f6-9eab-59ed10ce887b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0167fbab-e03b-435d-9d92-5e06f80af93f}, !- Handle
  {7d06bd24-45ce-40f6-9eab-59ed10ce887b}, !- Source Object
  3,                                      !- Outlet Port
  {8d4954ed-dbdb-4eea-94dd-8d2b94c68cfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7bc5548-b9fc-4fab-bc8d-aaeab274fe6d}, !- Handle
  {8d4954ed-dbdb-4eea-94dd-8d2b94c68cfd}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {91b9ccf0-cd9f-4882-9323-0971f44040b1}, !- Handle
  Water Use Connections 31,               !- Name
  {7be1d8f9-3639-4862-b274-6e39b97c69e4}, !- Inlet Node Name
  {22a49485-9627-4e32-b105-3bfe68d42011}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0f423a1a-5437-4d5e-a070-e85f7419186b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {176cdf47-d825-444e-8de2-0e2c2ec21777}, !- Handle
  Ic_patroom3_6_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {97d7d37b-9dc6-46f1-833d-0c418c2531aa}, !- Target Temperature Schedule Name
  {a0fc22e2-caf6-4213-8cd4-0ba111c8f33a}, !- Sensible Fraction Schedule Name
  {59b4e5cb-38b3-40d2-afde-bb111cfc2ec9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a0fc22e2-caf6-4213-8cd4-0ba111c8f33a}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {075aa059-4c08-41a1-aed3-a1545cb64fd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {075aa059-4c08-41a1-aed3-a1545cb64fd0}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {59b4e5cb-38b3-40d2-afde-bb111cfc2ec9}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ac879da5-eb17-4109-acbf-9a12a0cb4904}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac879da5-eb17-4109-acbf-9a12a0cb4904}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97d7d37b-9dc6-46f1-833d-0c418c2531aa}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a37c0e5c-9089-414a-974c-7a5194c32204}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a37c0e5c-9089-414a-974c-7a5194c32204}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0f423a1a-5437-4d5e-a070-e85f7419186b}, !- Handle
  Ic_patroom3_6_flr_2 Service Water Use 0.01gal/min, !- Name
  {176cdf47-d825-444e-8de2-0e2c2ec21777}, !- Water Use Equipment Definition Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {922014b9-459b-4dff-b3bc-6ddb9456ccb2}, !- Handle
  Node 833,                               !- Name
  {2ff88063-46b5-4f3a-9191-9e49d749c98e}, !- Inlet Port
  {7be1d8f9-3639-4862-b274-6e39b97c69e4}; !- Outlet Port

OS:Connection,
  {2ff88063-46b5-4f3a-9191-9e49d749c98e}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  34,                                     !- Outlet Port
  {922014b9-459b-4dff-b3bc-6ddb9456ccb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6757dfdf-24f2-41cb-99d8-ba08fc729906}, !- Handle
  Node 834,                               !- Name
  {22a49485-9627-4e32-b105-3bfe68d42011}, !- Inlet Port
  {057b8339-91b4-4f34-bfc2-a3e6a8d4f7fd}; !- Outlet Port

OS:Connection,
  {7be1d8f9-3639-4862-b274-6e39b97c69e4}, !- Handle
  {922014b9-459b-4dff-b3bc-6ddb9456ccb2}, !- Source Object
  3,                                      !- Outlet Port
  {91b9ccf0-cd9f-4882-9323-0971f44040b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22a49485-9627-4e32-b105-3bfe68d42011}, !- Handle
  {91b9ccf0-cd9f-4882-9323-0971f44040b1}, !- Source Object
  3,                                      !- Outlet Port
  {6757dfdf-24f2-41cb-99d8-ba08fc729906}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {057b8339-91b4-4f34-bfc2-a3e6a8d4f7fd}, !- Handle
  {6757dfdf-24f2-41cb-99d8-ba08fc729906}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {663dbc3a-d782-40b9-af6d-c2a23d5061ca}, !- Handle
  Water Use Connections 32,               !- Name
  {36952e53-257e-489e-912f-7d9d6cd133b0}, !- Inlet Node Name
  {ec78cf0e-d980-4456-b868-53960bc82cb2}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ca7f59fe-29bd-49ee-9571-2e041aea42ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {63662024-a0b9-4187-85e6-1a875105825a}, !- Handle
  Kitchen_flr_5 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.99607035825354e-05,                   !- Peak Flow Rate {m3/s}
  {5b7b34b9-a9a4-459c-9c8e-3a992a7ff36e}, !- Target Temperature Schedule Name
  {bce87921-9ab3-4185-b80f-dbcf53e6db93}, !- Sensible Fraction Schedule Name
  {51cc3fed-6b00-45e1-a023-2ea9c2dc857f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bce87921-9ab3-4185-b80f-dbcf53e6db93}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1c10ffd7-8689-42f4-a0fd-e325417c7ded}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c10ffd7-8689-42f4-a0fd-e325417c7ded}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {51cc3fed-6b00-45e1-a023-2ea9c2dc857f}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ca6906fe-f053-410b-b593-d9df3bf20f9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca6906fe-f053-410b-b593-d9df3bf20f9e}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b7b34b9-a9a4-459c-9c8e-3a992a7ff36e}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {f48b2d08-8a84-4943-bfcd-301b38c97c7d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f48b2d08-8a84-4943-bfcd-301b38c97c7d}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ca7f59fe-29bd-49ee-9571-2e041aea42ec}, !- Handle
  Kitchen_flr_5 Service Water Use 0.47gal/min, !- Name
  {63662024-a0b9-4187-85e6-1a875105825a}, !- Water Use Equipment Definition Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  {80041ec9-2beb-4756-b3b6-741e47e04605}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2dfd95d9-f2f0-46ea-a58f-9e67d88c374f}, !- Handle
  Node 835,                               !- Name
  {0963e915-d478-44ec-876b-98bb9746c748}, !- Inlet Port
  {36952e53-257e-489e-912f-7d9d6cd133b0}; !- Outlet Port

OS:Connection,
  {0963e915-d478-44ec-876b-98bb9746c748}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  35,                                     !- Outlet Port
  {2dfd95d9-f2f0-46ea-a58f-9e67d88c374f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {72bfc79b-8b06-4908-b1d3-755c1bf18717}, !- Handle
  Node 836,                               !- Name
  {ec78cf0e-d980-4456-b868-53960bc82cb2}, !- Inlet Port
  {dfe0cbe6-63db-4c2a-a3f6-4951b0de258a}; !- Outlet Port

OS:Connection,
  {36952e53-257e-489e-912f-7d9d6cd133b0}, !- Handle
  {2dfd95d9-f2f0-46ea-a58f-9e67d88c374f}, !- Source Object
  3,                                      !- Outlet Port
  {663dbc3a-d782-40b9-af6d-c2a23d5061ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec78cf0e-d980-4456-b868-53960bc82cb2}, !- Handle
  {663dbc3a-d782-40b9-af6d-c2a23d5061ca}, !- Source Object
  3,                                      !- Outlet Port
  {72bfc79b-8b06-4908-b1d3-755c1bf18717}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe0cbe6-63db-4c2a-a3f6-4951b0de258a}, !- Handle
  {72bfc79b-8b06-4908-b1d3-755c1bf18717}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7858c233-0df1-4202-8137-1c17da0eb827}, !- Handle
  Water Use Connections 33,               !- Name
  {05fe24ad-114d-4c1b-81ff-3b91cc4f713a}, !- Inlet Node Name
  {c2e58a13-9aee-48b7-83a3-bc1789f8667a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a4d85b8-d976-4a79-9f5b-2c22ae13485c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2c26ce88-a40f-40f8-8215-22178d69be77}, !- Handle
  Lab_flr_3 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28186400797439e-05,                   !- Peak Flow Rate {m3/s}
  {7ab8aa30-3163-4c51-a6c8-06caf2a092ac}, !- Target Temperature Schedule Name
  {7c9e2ea3-2e3e-414c-8aa5-9d2fed75a520}, !- Sensible Fraction Schedule Name
  {8d1f8aa4-1e92-48ec-b087-779a792bd790}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7c9e2ea3-2e3e-414c-8aa5-9d2fed75a520}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {97713458-fa06-415d-b122-f292bc2866c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97713458-fa06-415d-b122-f292bc2866c3}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8d1f8aa4-1e92-48ec-b087-779a792bd790}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a001f7a2-90f0-42a2-9aff-875194a7cad2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a001f7a2-90f0-42a2-9aff-875194a7cad2}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ab8aa30-3163-4c51-a6c8-06caf2a092ac}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {380356f3-3607-491e-acce-5d68456cb5ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {380356f3-3607-491e-acce-5d68456cb5ca}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a4d85b8-d976-4a79-9f5b-2c22ae13485c}, !- Handle
  Lab_flr_3 Service Water Use 0.2gal/min, !- Name
  {2c26ce88-a40f-40f8-8215-22178d69be77}, !- Water Use Equipment Definition Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ef6aa668-8aab-45bf-99ff-36135db3295f}, !- Handle
  Node 837,                               !- Name
  {27eae68f-a4c4-43ff-b88c-a36401d42b62}, !- Inlet Port
  {05fe24ad-114d-4c1b-81ff-3b91cc4f713a}; !- Outlet Port

OS:Connection,
  {27eae68f-a4c4-43ff-b88c-a36401d42b62}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  36,                                     !- Outlet Port
  {ef6aa668-8aab-45bf-99ff-36135db3295f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9216d486-a053-4025-8a32-24588e4fbd41}, !- Handle
  Node 838,                               !- Name
  {c2e58a13-9aee-48b7-83a3-bc1789f8667a}, !- Inlet Port
  {7b6fbb0d-e3dc-4504-8525-98ce22424eb8}; !- Outlet Port

OS:Connection,
  {05fe24ad-114d-4c1b-81ff-3b91cc4f713a}, !- Handle
  {ef6aa668-8aab-45bf-99ff-36135db3295f}, !- Source Object
  3,                                      !- Outlet Port
  {7858c233-0df1-4202-8137-1c17da0eb827}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2e58a13-9aee-48b7-83a3-bc1789f8667a}, !- Handle
  {7858c233-0df1-4202-8137-1c17da0eb827}, !- Source Object
  3,                                      !- Outlet Port
  {9216d486-a053-4025-8a32-24588e4fbd41}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b6fbb0d-e3dc-4504-8525-98ce22424eb8}, !- Handle
  {9216d486-a053-4025-8a32-24588e4fbd41}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {15e36138-d5a7-4da8-9f87-d4096aed6477}, !- Handle
  Water Use Connections 34,               !- Name
  {8ace8395-92b6-4cad-be7b-beacee8e3d66}, !- Inlet Node Name
  {f9a9bae4-8ef4-4ec6-86c2-1ad9f7d50014}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {835ba5f6-1c97-46b5-a400-dacf8b0489e1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f367736-ddce-4114-b61d-12f453f32cfb}, !- Handle
  Lab_flr_4 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28186400797439e-05,                   !- Peak Flow Rate {m3/s}
  {5a798a47-da1c-42be-ac93-91046638c9d1}, !- Target Temperature Schedule Name
  {9147723e-acc6-493b-a2c5-a3b9887ec23b}, !- Sensible Fraction Schedule Name
  {fcab5b8e-d81d-4833-a947-27a1b8af401f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9147723e-acc6-493b-a2c5-a3b9887ec23b}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df4996b9-96b3-4787-8d21-2543b8890884}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df4996b9-96b3-4787-8d21-2543b8890884}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fcab5b8e-d81d-4833-a947-27a1b8af401f}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bad0eaef-eda8-43e0-8fa1-b34bb4e24dbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bad0eaef-eda8-43e0-8fa1-b34bb4e24dbe}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a798a47-da1c-42be-ac93-91046638c9d1}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {007d5c21-5aaf-47c6-98bf-1d52b3116b32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {007d5c21-5aaf-47c6-98bf-1d52b3116b32}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {835ba5f6-1c97-46b5-a400-dacf8b0489e1}, !- Handle
  Lab_flr_4 Service Water Use 0.2gal/min, !- Name
  {6f367736-ddce-4114-b61d-12f453f32cfb}, !- Water Use Equipment Definition Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9e4e2dd-6515-4dbc-9d72-13cc810c9dc0}, !- Handle
  Node 839,                               !- Name
  {82765c4d-6660-45d6-b80e-32a9db4d2278}, !- Inlet Port
  {8ace8395-92b6-4cad-be7b-beacee8e3d66}; !- Outlet Port

OS:Connection,
  {82765c4d-6660-45d6-b80e-32a9db4d2278}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  37,                                     !- Outlet Port
  {c9e4e2dd-6515-4dbc-9d72-13cc810c9dc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd606ab5-7c08-49a9-8cfb-b20bca8ec09d}, !- Handle
  Node 840,                               !- Name
  {f9a9bae4-8ef4-4ec6-86c2-1ad9f7d50014}, !- Inlet Port
  {d3c9c3a8-c1d2-4c61-b89a-0b4beb451638}; !- Outlet Port

OS:Connection,
  {8ace8395-92b6-4cad-be7b-beacee8e3d66}, !- Handle
  {c9e4e2dd-6515-4dbc-9d72-13cc810c9dc0}, !- Source Object
  3,                                      !- Outlet Port
  {15e36138-d5a7-4da8-9f87-d4096aed6477}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a9bae4-8ef4-4ec6-86c2-1ad9f7d50014}, !- Handle
  {15e36138-d5a7-4da8-9f87-d4096aed6477}, !- Source Object
  3,                                      !- Outlet Port
  {cd606ab5-7c08-49a9-8cfb-b20bca8ec09d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3c9c3a8-c1d2-4c61-b89a-0b4beb451638}, !- Handle
  {cd606ab5-7c08-49a9-8cfb-b20bca8ec09d}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a2bd6c11-20dc-414d-8029-46731d447a99}, !- Handle
  Water Use Connections 35,               !- Name
  {54437d4a-2752-40f3-ae1a-f50938692ab0}, !- Inlet Node Name
  {0c73217b-7ef4-4ad7-a524-d23a806130b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {958ed003-4c0b-462d-ae65-47b788d21a9b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {097bc358-991d-4c4e-ae80-69dd019dfb99}, !- Handle
  Lobby_records_flr_1 Service Water Use Def 0.57gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57004200141347e-05,                   !- Peak Flow Rate {m3/s}
  {05b5e180-5581-4715-971a-594ceab1b11a}, !- Target Temperature Schedule Name
  {2d4ba29f-9229-4909-bce5-b457940baf5e}, !- Sensible Fraction Schedule Name
  {8ed30d4e-0dd8-4488-8367-9fb104e232b1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2d4ba29f-9229-4909-bce5-b457940baf5e}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8eb642ce-e818-4d14-868c-a11f7801159e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8eb642ce-e818-4d14-868c-a11f7801159e}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ed30d4e-0dd8-4488-8367-9fb104e232b1}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dfe5d01a-1c61-49c3-bdcf-96b9bc879116}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dfe5d01a-1c61-49c3-bdcf-96b9bc879116}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05b5e180-5581-4715-971a-594ceab1b11a}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98515b8d-8fe3-406d-b22f-8ef093a8c401}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98515b8d-8fe3-406d-b22f-8ef093a8c401}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {958ed003-4c0b-462d-ae65-47b788d21a9b}, !- Handle
  Lobby_records_flr_1 Service Water Use 0.57gal/min, !- Name
  {097bc358-991d-4c4e-ae80-69dd019dfb99}, !- Water Use Equipment Definition Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db11a48f-0e56-4205-9a9f-30500f25a126}, !- Handle
  Node 841,                               !- Name
  {59ed6132-0f4f-4b88-8328-4cd21e0aff9a}, !- Inlet Port
  {54437d4a-2752-40f3-ae1a-f50938692ab0}; !- Outlet Port

OS:Connection,
  {59ed6132-0f4f-4b88-8328-4cd21e0aff9a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  38,                                     !- Outlet Port
  {db11a48f-0e56-4205-9a9f-30500f25a126}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1ee65f7b-c359-4bec-9c73-4a873e68feba}, !- Handle
  Node 842,                               !- Name
  {0c73217b-7ef4-4ad7-a524-d23a806130b5}, !- Inlet Port
  {a391f441-9351-4b90-8fe5-e333b5444465}; !- Outlet Port

OS:Connection,
  {54437d4a-2752-40f3-ae1a-f50938692ab0}, !- Handle
  {db11a48f-0e56-4205-9a9f-30500f25a126}, !- Source Object
  3,                                      !- Outlet Port
  {a2bd6c11-20dc-414d-8029-46731d447a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c73217b-7ef4-4ad7-a524-d23a806130b5}, !- Handle
  {a2bd6c11-20dc-414d-8029-46731d447a99}, !- Source Object
  3,                                      !- Outlet Port
  {1ee65f7b-c359-4bec-9c73-4a873e68feba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a391f441-9351-4b90-8fe5-e333b5444465}, !- Handle
  {1ee65f7b-c359-4bec-9c73-4a873e68feba}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd2f4f8c-064a-4406-a936-b13d7607367f}, !- Handle
  Water Use Connections 36,               !- Name
  {a3d7ff2c-5f08-4e0a-a2a1-5627871790ba}, !- Inlet Node Name
  {e26f5395-4391-4b0b-9d9c-7af8e614056f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {93598ef1-ed34-48e3-9446-76018a6ce3f1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a6eb32c7-2db4-4db3-ae3d-88d0e6fa5a6b}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.09990162940132e-05,                   !- Peak Flow Rate {m3/s}
  {947835bd-01cd-432b-a2b9-65440b927eda}, !- Target Temperature Schedule Name
  {f22442eb-76aa-4b49-865a-666d4b63eec7}, !- Sensible Fraction Schedule Name
  {a872484a-973a-4bdc-95e2-6a9a0ae40032}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f22442eb-76aa-4b49-865a-666d4b63eec7}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b58123eb-a2cf-4476-b025-e60660c386a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b58123eb-a2cf-4476-b025-e60660c386a8}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a872484a-973a-4bdc-95e2-6a9a0ae40032}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4b69b3f7-9f71-48db-9eab-a7de6f4ed1cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b69b3f7-9f71-48db-9eab-a7de6f4ed1cb}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {947835bd-01cd-432b-a2b9-65440b927eda}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {abacbc26-2fc7-46af-b793-754b5a8655ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abacbc26-2fc7-46af-b793-754b5a8655ec}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {93598ef1-ed34-48e3-9446-76018a6ce3f1}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use 0.17gal/min, !- Name
  {a6eb32c7-2db4-4db3-ae3d-88d0e6fa5a6b}, !- Water Use Equipment Definition Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dbcefea5-c61c-43a7-98b1-04fc8e4095c1}, !- Handle
  Node 843,                               !- Name
  {13d601c1-e3f0-47ad-9f78-17a0ab6363af}, !- Inlet Port
  {a3d7ff2c-5f08-4e0a-a2a1-5627871790ba}; !- Outlet Port

OS:Connection,
  {13d601c1-e3f0-47ad-9f78-17a0ab6363af}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  39,                                     !- Outlet Port
  {dbcefea5-c61c-43a7-98b1-04fc8e4095c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2795da1-7196-4260-a417-f064ef11d4d6}, !- Handle
  Node 844,                               !- Name
  {e26f5395-4391-4b0b-9d9c-7af8e614056f}, !- Inlet Port
  {2f529892-e0ab-4140-9def-6af690128890}; !- Outlet Port

OS:Connection,
  {a3d7ff2c-5f08-4e0a-a2a1-5627871790ba}, !- Handle
  {dbcefea5-c61c-43a7-98b1-04fc8e4095c1}, !- Source Object
  3,                                      !- Outlet Port
  {bd2f4f8c-064a-4406-a936-b13d7607367f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e26f5395-4391-4b0b-9d9c-7af8e614056f}, !- Handle
  {bd2f4f8c-064a-4406-a936-b13d7607367f}, !- Source Object
  3,                                      !- Outlet Port
  {a2795da1-7196-4260-a417-f064ef11d4d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f529892-e0ab-4140-9def-6af690128890}, !- Handle
  {a2795da1-7196-4260-a417-f064ef11d4d6}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5f30b845-5d46-499c-b443-c148032cf2e3}, !- Handle
  Water Use Connections 37,               !- Name
  {025bcfad-325f-48ab-9de8-ef4c23d2e83c}, !- Inlet Node Name
  {e7d4d654-ab9a-408a-bd47-f8f393440de1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {232d6845-1810-4122-b98f-069693ab11d1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7559fd7e-6085-4fb5-adc0-7d583528f34c}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.09990162940132e-05,                   !- Peak Flow Rate {m3/s}
  {808acc56-9d0f-4806-b97f-eda2216e2d47}, !- Target Temperature Schedule Name
  {f20fed7a-0203-4e87-af29-79ca2494eb07}, !- Sensible Fraction Schedule Name
  {b9f0d2a0-9284-46ce-817b-745a07a89b32}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f20fed7a-0203-4e87-af29-79ca2494eb07}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7bf620a-aafd-4c83-ab97-b5d4bff30911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7bf620a-aafd-4c83-ab97-b5d4bff30911}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b9f0d2a0-9284-46ce-817b-745a07a89b32}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6a9fb78-beea-4067-b44a-c256c543bc9f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6a9fb78-beea-4067-b44a-c256c543bc9f}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {808acc56-9d0f-4806-b97f-eda2216e2d47}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0874c0e4-1ec6-43b3-859a-48ae8a5f42cd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0874c0e4-1ec6-43b3-859a-48ae8a5f42cd}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {232d6845-1810-4122-b98f-069693ab11d1}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use 0.17gal/min, !- Name
  {7559fd7e-6085-4fb5-adc0-7d583528f34c}, !- Water Use Equipment Definition Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64e8b1d0-6ab0-4eb2-862e-a03cacda2bfd}, !- Handle
  Node 845,                               !- Name
  {368418b1-f1ba-4ffa-ba16-806307ebf345}, !- Inlet Port
  {025bcfad-325f-48ab-9de8-ef4c23d2e83c}; !- Outlet Port

OS:Connection,
  {368418b1-f1ba-4ffa-ba16-806307ebf345}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  40,                                     !- Outlet Port
  {64e8b1d0-6ab0-4eb2-862e-a03cacda2bfd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5c976a6-f661-42cb-93db-78aa0ed0ae48}, !- Handle
  Node 846,                               !- Name
  {e7d4d654-ab9a-408a-bd47-f8f393440de1}, !- Inlet Port
  {565caf64-0e58-4f2c-8d6b-504df89f31c1}; !- Outlet Port

OS:Connection,
  {025bcfad-325f-48ab-9de8-ef4c23d2e83c}, !- Handle
  {64e8b1d0-6ab0-4eb2-862e-a03cacda2bfd}, !- Source Object
  3,                                      !- Outlet Port
  {5f30b845-5d46-499c-b443-c148032cf2e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7d4d654-ab9a-408a-bd47-f8f393440de1}, !- Handle
  {5f30b845-5d46-499c-b443-c148032cf2e3}, !- Source Object
  3,                                      !- Outlet Port
  {d5c976a6-f661-42cb-93db-78aa0ed0ae48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {565caf64-0e58-4f2c-8d6b-504df89f31c1}, !- Handle
  {d5c976a6-f661-42cb-93db-78aa0ed0ae48}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c11709e1-cc04-4538-a9fb-a67a29146d5d}, !- Handle
  Water Use Connections 38,               !- Name
  {bf17ea14-42b4-4882-a6f4-92a91209d91d}, !- Inlet Node Name
  {84338427-32ff-4395-8a67-dd2c8555b47d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dba56e72-29c1-4664-885e-d0fee0fd96cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {057edd5a-cd6f-4737-bea2-007c24f03713}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26347674351742e-05,                   !- Peak Flow Rate {m3/s}
  {5da69b1a-6e82-4732-b8ee-e806f40b103e}, !- Target Temperature Schedule Name
  {5c63ba32-f039-44bf-88d6-d630623409a5}, !- Sensible Fraction Schedule Name
  {2df03f76-bec6-4c75-9364-cc15484c3023}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5c63ba32-f039-44bf-88d6-d630623409a5}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {12af34d6-81ef-4981-b106-a3951bbe9e6b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12af34d6-81ef-4981-b106-a3951bbe9e6b}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2df03f76-bec6-4c75-9364-cc15484c3023}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f8b397a4-d35a-4738-a329-7a0b20b15f1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f8b397a4-d35a-4738-a329-7a0b20b15f1b}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5da69b1a-6e82-4732-b8ee-e806f40b103e}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d9614d56-b532-4428-94c0-6d8ba142f94f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9614d56-b532-4428-94c0-6d8ba142f94f}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dba56e72-29c1-4664-885e-d0fee0fd96cf}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use 0.2gal/min, !- Name
  {057edd5a-cd6f-4737-bea2-007c24f03713}, !- Water Use Equipment Definition Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {61ac271d-2f4e-44df-931f-61f5f2be9954}, !- Handle
  Node 847,                               !- Name
  {19266363-f607-4377-86cc-1219decfc386}, !- Inlet Port
  {bf17ea14-42b4-4882-a6f4-92a91209d91d}; !- Outlet Port

OS:Connection,
  {19266363-f607-4377-86cc-1219decfc386}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  41,                                     !- Outlet Port
  {61ac271d-2f4e-44df-931f-61f5f2be9954}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5371d8a-56d2-4add-973c-46486631cae3}, !- Handle
  Node 848,                               !- Name
  {84338427-32ff-4395-8a67-dd2c8555b47d}, !- Inlet Port
  {3be800fe-1b90-498f-98cb-e8691ec64f91}; !- Outlet Port

OS:Connection,
  {bf17ea14-42b4-4882-a6f4-92a91209d91d}, !- Handle
  {61ac271d-2f4e-44df-931f-61f5f2be9954}, !- Source Object
  3,                                      !- Outlet Port
  {c11709e1-cc04-4538-a9fb-a67a29146d5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84338427-32ff-4395-8a67-dd2c8555b47d}, !- Handle
  {c11709e1-cc04-4538-a9fb-a67a29146d5d}, !- Source Object
  3,                                      !- Outlet Port
  {c5371d8a-56d2-4add-973c-46486631cae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3be800fe-1b90-498f-98cb-e8691ec64f91}, !- Handle
  {c5371d8a-56d2-4add-973c-46486631cae3}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {523245df-5aed-4722-a9ce-91b1b7d38443}, !- Handle
  Water Use Connections 39,               !- Name
  {dde243ee-327f-47b8-a4d9-ada37ff1fbea}, !- Inlet Node Name
  {4648d245-043b-4dd3-b2ad-41c68183f5b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ab57d911-6a1d-4f1a-aa34-c4339377d3c8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3c0983e-0bad-4b09-927d-963e8adee40f}, !- Handle
  Office1_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {9920e9fc-913a-499a-91a6-dfecba7050eb}, !- Target Temperature Schedule Name
  {c12bd68f-893d-42b3-a546-903f8e3c7d3c}, !- Sensible Fraction Schedule Name
  {35e58b76-b3be-424a-b794-1fc410fdd768}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c12bd68f-893d-42b3-a546-903f8e3c7d3c}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9fe1c897-da3f-4753-b183-be8ba85a4e5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9fe1c897-da3f-4753-b183-be8ba85a4e5e}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {35e58b76-b3be-424a-b794-1fc410fdd768}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {990b2f01-e0bd-4f08-906e-50f260b48502}; !- Default Day Schedule Name

OS:Schedule:Day,
  {990b2f01-e0bd-4f08-906e-50f260b48502}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9920e9fc-913a-499a-91a6-dfecba7050eb}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {80bd4758-4fb9-42b5-aec8-ba2b56e41266}; !- Default Day Schedule Name

OS:Schedule:Day,
  {80bd4758-4fb9-42b5-aec8-ba2b56e41266}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ab57d911-6a1d-4f1a-aa34-c4339377d3c8}, !- Handle
  Office1_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {d3c0983e-0bad-4b09-927d-963e8adee40f}, !- Water Use Equipment Definition Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {57140c69-3701-4fd5-a7e0-3430f0113269}, !- Handle
  Node 849,                               !- Name
  {5aa591ef-592e-4700-9500-f8b41f7287a3}, !- Inlet Port
  {dde243ee-327f-47b8-a4d9-ada37ff1fbea}; !- Outlet Port

OS:Connection,
  {5aa591ef-592e-4700-9500-f8b41f7287a3}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  42,                                     !- Outlet Port
  {57140c69-3701-4fd5-a7e0-3430f0113269}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18f7292b-c491-4db9-9b5d-d2effa46c80a}, !- Handle
  Node 850,                               !- Name
  {4648d245-043b-4dd3-b2ad-41c68183f5b8}, !- Inlet Port
  {3b25b41c-b77a-4a76-af48-aa70a7bb9b48}; !- Outlet Port

OS:Connection,
  {dde243ee-327f-47b8-a4d9-ada37ff1fbea}, !- Handle
  {57140c69-3701-4fd5-a7e0-3430f0113269}, !- Source Object
  3,                                      !- Outlet Port
  {523245df-5aed-4722-a9ce-91b1b7d38443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4648d245-043b-4dd3-b2ad-41c68183f5b8}, !- Handle
  {523245df-5aed-4722-a9ce-91b1b7d38443}, !- Source Object
  3,                                      !- Outlet Port
  {18f7292b-c491-4db9-9b5d-d2effa46c80a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b25b41c-b77a-4a76-af48-aa70a7bb9b48}, !- Handle
  {18f7292b-c491-4db9-9b5d-d2effa46c80a}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {665bc729-8655-4f3c-8407-eceab2f059ec}, !- Handle
  Water Use Connections 40,               !- Name
  {97a31c9f-70af-434e-957c-752b522ff1db}, !- Inlet Node Name
  {35956da2-7d43-4c15-b4c7-c321415ac288}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5e2a26a-fa72-4034-8791-09b7cb330fe1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f11cdd33-661a-48ab-8bb1-752fbcc6d8d1}, !- Handle
  Office1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68710546771512e-06,                   !- Peak Flow Rate {m3/s}
  {e3a5144d-3652-42ff-8356-d772a903fd08}, !- Target Temperature Schedule Name
  {487de4c4-a766-4c92-8e5c-8e2904a9e8b8}, !- Sensible Fraction Schedule Name
  {812981a0-9be8-473c-bec6-9a335bf8cf10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {487de4c4-a766-4c92-8e5c-8e2904a9e8b8}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {656252c4-6633-406d-9927-c7503513338a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {656252c4-6633-406d-9927-c7503513338a}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {812981a0-9be8-473c-bec6-9a335bf8cf10}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea9171b8-4f99-4b60-8239-9f7f0391b354}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea9171b8-4f99-4b60-8239-9f7f0391b354}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e3a5144d-3652-42ff-8356-d772a903fd08}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cb8388b7-a604-4a62-8417-c37ecd9f5911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb8388b7-a604-4a62-8417-c37ecd9f5911}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5e2a26a-fa72-4034-8791-09b7cb330fe1}, !- Handle
  Office1_flr_5 Service Water Use 0.03gal/min, !- Name
  {f11cdd33-661a-48ab-8bb1-752fbcc6d8d1}, !- Water Use Equipment Definition Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ddce53f7-0e3c-431c-8d00-e2278bb0ccb6}, !- Handle
  Node 851,                               !- Name
  {88d7e4d0-fdeb-4c12-a219-a6e328f07740}, !- Inlet Port
  {97a31c9f-70af-434e-957c-752b522ff1db}; !- Outlet Port

OS:Connection,
  {88d7e4d0-fdeb-4c12-a219-a6e328f07740}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  43,                                     !- Outlet Port
  {ddce53f7-0e3c-431c-8d00-e2278bb0ccb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {430509b8-3b7a-480c-b680-00c99c28d997}, !- Handle
  Node 852,                               !- Name
  {35956da2-7d43-4c15-b4c7-c321415ac288}, !- Inlet Port
  {2055f010-1db4-4ea2-b29c-68570f9fa4e8}; !- Outlet Port

OS:Connection,
  {97a31c9f-70af-434e-957c-752b522ff1db}, !- Handle
  {ddce53f7-0e3c-431c-8d00-e2278bb0ccb6}, !- Source Object
  3,                                      !- Outlet Port
  {665bc729-8655-4f3c-8407-eceab2f059ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35956da2-7d43-4c15-b4c7-c321415ac288}, !- Handle
  {665bc729-8655-4f3c-8407-eceab2f059ec}, !- Source Object
  3,                                      !- Outlet Port
  {430509b8-3b7a-480c-b680-00c99c28d997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2055f010-1db4-4ea2-b29c-68570f9fa4e8}, !- Handle
  {430509b8-3b7a-480c-b680-00c99c28d997}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9c0b4b56-0ef5-4d8c-a0e3-3e939b421be7}, !- Handle
  Water Use Connections 41,               !- Name
  {8eb3a47d-0a1e-4a9a-bb68-5ed320dd612e}, !- Inlet Node Name
  {a49666c0-58a0-44df-97ba-14079ef3cf6d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0ec7ebe1-70c2-4a28-957d-804e7e978821}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {040fd494-b5ef-485e-807e-10a601c5c936}, !- Handle
  Office2_1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {b80e543c-74a3-4517-9d63-b42c4a66444c}, !- Target Temperature Schedule Name
  {38faaae8-7e0c-472d-9d1f-c0c8b396dd46}, !- Sensible Fraction Schedule Name
  {6e4c8bde-5255-474e-a4fc-4b3d44354937}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {38faaae8-7e0c-472d-9d1f-c0c8b396dd46}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5d70d695-9292-4f26-adff-a26abdc33fc4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d70d695-9292-4f26-adff-a26abdc33fc4}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e4c8bde-5255-474e-a4fc-4b3d44354937}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c32860e3-61bc-4783-a4f4-a3fa63dd6bbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c32860e3-61bc-4783-a4f4-a3fa63dd6bbd}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b80e543c-74a3-4517-9d63-b42c4a66444c}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3a7d63e-dbce-4a44-8aa7-42fce9efdfae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3a7d63e-dbce-4a44-8aa7-42fce9efdfae}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0ec7ebe1-70c2-4a28-957d-804e7e978821}, !- Handle
  Office2_1_flr_5 Service Water Use 0.03gal/min, !- Name
  {040fd494-b5ef-485e-807e-10a601c5c936}, !- Water Use Equipment Definition Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c9dcadfe-cdaf-44af-8396-befc3b651836}, !- Handle
  Node 853,                               !- Name
  {a0a9990e-33b3-4f5d-ad77-663aba7e61d2}, !- Inlet Port
  {8eb3a47d-0a1e-4a9a-bb68-5ed320dd612e}; !- Outlet Port

OS:Connection,
  {a0a9990e-33b3-4f5d-ad77-663aba7e61d2}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  44,                                     !- Outlet Port
  {c9dcadfe-cdaf-44af-8396-befc3b651836}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {97da4b21-38e8-45a5-9969-c37a14d3231c}, !- Handle
  Node 854,                               !- Name
  {a49666c0-58a0-44df-97ba-14079ef3cf6d}, !- Inlet Port
  {30dbd732-f600-41e2-8dfe-41d86587de96}; !- Outlet Port

OS:Connection,
  {8eb3a47d-0a1e-4a9a-bb68-5ed320dd612e}, !- Handle
  {c9dcadfe-cdaf-44af-8396-befc3b651836}, !- Source Object
  3,                                      !- Outlet Port
  {9c0b4b56-0ef5-4d8c-a0e3-3e939b421be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49666c0-58a0-44df-97ba-14079ef3cf6d}, !- Handle
  {9c0b4b56-0ef5-4d8c-a0e3-3e939b421be7}, !- Source Object
  3,                                      !- Outlet Port
  {97da4b21-38e8-45a5-9969-c37a14d3231c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30dbd732-f600-41e2-8dfe-41d86587de96}, !- Handle
  {97da4b21-38e8-45a5-9969-c37a14d3231c}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a599747a-37b3-4145-9c7c-fdf6ce8e40cd}, !- Handle
  Water Use Connections 42,               !- Name
  {c2e54ec4-aa6c-4427-9efc-ecdc95e96eae}, !- Inlet Node Name
  {1fb607e4-c333-4f90-bc93-83411b465e7d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71829ea6-e94b-4a7c-bab4-7c3123db287e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {14acf4d7-0897-4616-b8d8-12c6153469a8}, !- Handle
  Office2_2_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {effa6c66-07cf-4dbb-b971-f8d7ce10387a}, !- Target Temperature Schedule Name
  {914eebe2-3379-4058-a261-c3d345b2801c}, !- Sensible Fraction Schedule Name
  {db36a7d8-43d2-4e04-9ef0-c4049a41ab6e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {914eebe2-3379-4058-a261-c3d345b2801c}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2c98855f-c276-4597-b938-4cc8de6aa4bf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2c98855f-c276-4597-b938-4cc8de6aa4bf}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {db36a7d8-43d2-4e04-9ef0-c4049a41ab6e}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {308860d0-1eb1-4fb8-8fd2-7b14a2e1bf26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {308860d0-1eb1-4fb8-8fd2-7b14a2e1bf26}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {effa6c66-07cf-4dbb-b971-f8d7ce10387a}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14fe7fc7-508b-478c-b8ec-4b2347a2b677}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14fe7fc7-508b-478c-b8ec-4b2347a2b677}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71829ea6-e94b-4a7c-bab4-7c3123db287e}, !- Handle
  Office2_2_flr_5 Service Water Use 0.03gal/min, !- Name
  {14acf4d7-0897-4616-b8d8-12c6153469a8}, !- Water Use Equipment Definition Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1d0296b5-19cd-46dd-b22f-521b26edb67e}, !- Handle
  Node 855,                               !- Name
  {5d13acfa-6457-4233-a1f1-7525756c39ff}, !- Inlet Port
  {c2e54ec4-aa6c-4427-9efc-ecdc95e96eae}; !- Outlet Port

OS:Connection,
  {5d13acfa-6457-4233-a1f1-7525756c39ff}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  45,                                     !- Outlet Port
  {1d0296b5-19cd-46dd-b22f-521b26edb67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c6adb9da-ec2b-43a8-9713-86295155cab0}, !- Handle
  Node 856,                               !- Name
  {1fb607e4-c333-4f90-bc93-83411b465e7d}, !- Inlet Port
  {145499a8-5113-4c56-8b0a-4cbed0d26dd8}; !- Outlet Port

OS:Connection,
  {c2e54ec4-aa6c-4427-9efc-ecdc95e96eae}, !- Handle
  {1d0296b5-19cd-46dd-b22f-521b26edb67e}, !- Source Object
  3,                                      !- Outlet Port
  {a599747a-37b3-4145-9c7c-fdf6ce8e40cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fb607e4-c333-4f90-bc93-83411b465e7d}, !- Handle
  {a599747a-37b3-4145-9c7c-fdf6ce8e40cd}, !- Source Object
  3,                                      !- Outlet Port
  {c6adb9da-ec2b-43a8-9713-86295155cab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {145499a8-5113-4c56-8b0a-4cbed0d26dd8}, !- Handle
  {c6adb9da-ec2b-43a8-9713-86295155cab0}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f027d341-52d6-4524-805b-1aafb4a273e8}, !- Handle
  Water Use Connections 43,               !- Name
  {07234fad-9354-45ae-b80c-e519f34727b4}, !- Inlet Node Name
  {a24eb8b0-7cc1-4afe-8781-33a1f962bfbe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d1969661-c4db-4181-a6f0-57209d23cbf3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2b1c141e-25f7-41d8-84bf-816d6aa3be47}, !- Handle
  Office2_3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {a7ebcc98-8502-40d9-9b7b-989e2972fc61}, !- Target Temperature Schedule Name
  {c0fb95d9-7412-43fe-bdcb-f44c763a0462}, !- Sensible Fraction Schedule Name
  {e850aeeb-048e-4681-a02b-b77ab90ccab0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0fb95d9-7412-43fe-bdcb-f44c763a0462}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {97760666-c192-4488-8e0d-9257813c6071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {97760666-c192-4488-8e0d-9257813c6071}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e850aeeb-048e-4681-a02b-b77ab90ccab0}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7bea5840-75e8-4279-b2a7-9b7d917cb38e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bea5840-75e8-4279-b2a7-9b7d917cb38e}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7ebcc98-8502-40d9-9b7b-989e2972fc61}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {01fa3d28-92f5-4a54-a91a-dfd718dabfe4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01fa3d28-92f5-4a54-a91a-dfd718dabfe4}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d1969661-c4db-4181-a6f0-57209d23cbf3}, !- Handle
  Office2_3_flr_5 Service Water Use 0.03gal/min, !- Name
  {2b1c141e-25f7-41d8-84bf-816d6aa3be47}, !- Water Use Equipment Definition Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c7d50474-26f5-4e8f-a8cf-68f19bb9c073}, !- Handle
  Node 857,                               !- Name
  {7f36fc6f-2f54-4c42-81fe-6b285d83fc50}, !- Inlet Port
  {07234fad-9354-45ae-b80c-e519f34727b4}; !- Outlet Port

OS:Connection,
  {7f36fc6f-2f54-4c42-81fe-6b285d83fc50}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  46,                                     !- Outlet Port
  {c7d50474-26f5-4e8f-a8cf-68f19bb9c073}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47cdf414-9dc9-418c-887e-1793e80d2cd4}, !- Handle
  Node 858,                               !- Name
  {a24eb8b0-7cc1-4afe-8781-33a1f962bfbe}, !- Inlet Port
  {5dd24166-2159-4db6-9150-6335a2c73aa7}; !- Outlet Port

OS:Connection,
  {07234fad-9354-45ae-b80c-e519f34727b4}, !- Handle
  {c7d50474-26f5-4e8f-a8cf-68f19bb9c073}, !- Source Object
  3,                                      !- Outlet Port
  {f027d341-52d6-4524-805b-1aafb4a273e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a24eb8b0-7cc1-4afe-8781-33a1f962bfbe}, !- Handle
  {f027d341-52d6-4524-805b-1aafb4a273e8}, !- Source Object
  3,                                      !- Outlet Port
  {47cdf414-9dc9-418c-887e-1793e80d2cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dd24166-2159-4db6-9150-6335a2c73aa7}, !- Handle
  {47cdf414-9dc9-418c-887e-1793e80d2cd4}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64808381-886e-4a4b-83bc-da95ce2f7346}, !- Handle
  Water Use Connections 44,               !- Name
  {6d271284-a38e-40ea-8bb8-6715b6958d49}, !- Inlet Node Name
  {a9b53c7c-d64a-4bfa-9901-d9e7150eac10}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {52598f1f-bdd1-4abc-88ea-ea63f1b4cc6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f7764eb6-4945-4c02-97ba-9d1fbbf65d42}, !- Handle
  Office2_4_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {32536d0e-96be-453b-87c3-1fa923127cdb}, !- Target Temperature Schedule Name
  {510cdda8-92d3-4f3a-b39e-d7c2ab5a4956}, !- Sensible Fraction Schedule Name
  {c9dc12cd-2bf5-4ccb-8b06-68fd256cf69a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {510cdda8-92d3-4f3a-b39e-d7c2ab5a4956}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6cb383b-b7ee-488b-926d-ff3dde4d0dc7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6cb383b-b7ee-488b-926d-ff3dde4d0dc7}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9dc12cd-2bf5-4ccb-8b06-68fd256cf69a}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a1d3cf5-9d9d-41e8-980d-5a306c960656}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a1d3cf5-9d9d-41e8-980d-5a306c960656}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {32536d0e-96be-453b-87c3-1fa923127cdb}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc5d489d-8568-4282-a6e4-be151280902d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc5d489d-8568-4282-a6e4-be151280902d}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {52598f1f-bdd1-4abc-88ea-ea63f1b4cc6a}, !- Handle
  Office2_4_flr_5 Service Water Use 0.03gal/min, !- Name
  {f7764eb6-4945-4c02-97ba-9d1fbbf65d42}, !- Water Use Equipment Definition Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {510fd8c7-7464-4c47-b615-d412a54d8d20}, !- Handle
  Node 859,                               !- Name
  {1712199a-c296-4345-88c0-b68527230b95}, !- Inlet Port
  {6d271284-a38e-40ea-8bb8-6715b6958d49}; !- Outlet Port

OS:Connection,
  {1712199a-c296-4345-88c0-b68527230b95}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  47,                                     !- Outlet Port
  {510fd8c7-7464-4c47-b615-d412a54d8d20}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11a7b315-2e85-400d-88d5-4093dd0c2009}, !- Handle
  Node 860,                               !- Name
  {a9b53c7c-d64a-4bfa-9901-d9e7150eac10}, !- Inlet Port
  {f50dc474-b919-4769-8fb0-9f5a82d167a5}; !- Outlet Port

OS:Connection,
  {6d271284-a38e-40ea-8bb8-6715b6958d49}, !- Handle
  {510fd8c7-7464-4c47-b615-d412a54d8d20}, !- Source Object
  3,                                      !- Outlet Port
  {64808381-886e-4a4b-83bc-da95ce2f7346}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b53c7c-d64a-4bfa-9901-d9e7150eac10}, !- Handle
  {64808381-886e-4a4b-83bc-da95ce2f7346}, !- Source Object
  3,                                      !- Outlet Port
  {11a7b315-2e85-400d-88d5-4093dd0c2009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50dc474-b919-4769-8fb0-9f5a82d167a5}, !- Handle
  {11a7b315-2e85-400d-88d5-4093dd0c2009}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cbf04a83-1a32-4ddb-84d8-2b369269ff48}, !- Handle
  Water Use Connections 45,               !- Name
  {dad26a81-5bf2-4926-87b1-18cfcae171c2}, !- Inlet Node Name
  {8ac2ece6-420e-4770-bc3e-2a53c0d25951}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {59336d10-88e8-4179-8e70-c5076ddbfb04}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ad6b0f9-a994-40ca-8f62-d01297501b3e}, !- Handle
  Office2_5_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68799085499809e-06,                   !- Peak Flow Rate {m3/s}
  {335ccf01-fd23-4b0a-94c4-18b950118754}, !- Target Temperature Schedule Name
  {97753428-8d72-48a5-92b7-195803b9af9d}, !- Sensible Fraction Schedule Name
  {6266d439-dc63-4b44-9e1b-de206f593a19}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97753428-8d72-48a5-92b7-195803b9af9d}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd50146c-7171-418d-b943-e4aee7fdf14a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd50146c-7171-418d-b943-e4aee7fdf14a}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6266d439-dc63-4b44-9e1b-de206f593a19}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15ad401b-4b5a-41a6-827f-f437c0c672a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15ad401b-4b5a-41a6-827f-f437c0c672a7}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {335ccf01-fd23-4b0a-94c4-18b950118754}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e032a76-54fe-4731-a47d-894a5e081e7c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e032a76-54fe-4731-a47d-894a5e081e7c}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {59336d10-88e8-4179-8e70-c5076ddbfb04}, !- Handle
  Office2_5_flr_5 Service Water Use 0.03gal/min, !- Name
  {0ad6b0f9-a994-40ca-8f62-d01297501b3e}, !- Water Use Equipment Definition Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9cd3d887-eb4c-42d3-b6b7-1571c3e4176c}, !- Handle
  Node 861,                               !- Name
  {3e847f8f-88f5-476c-be7f-a445aa1e2549}, !- Inlet Port
  {dad26a81-5bf2-4926-87b1-18cfcae171c2}; !- Outlet Port

OS:Connection,
  {3e847f8f-88f5-476c-be7f-a445aa1e2549}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  48,                                     !- Outlet Port
  {9cd3d887-eb4c-42d3-b6b7-1571c3e4176c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e7a71a45-dbc7-4f3f-a252-88315c9d33ef}, !- Handle
  Node 862,                               !- Name
  {8ac2ece6-420e-4770-bc3e-2a53c0d25951}, !- Inlet Port
  {b0b05a54-d96f-4816-a638-73f1a781c8d5}; !- Outlet Port

OS:Connection,
  {dad26a81-5bf2-4926-87b1-18cfcae171c2}, !- Handle
  {9cd3d887-eb4c-42d3-b6b7-1571c3e4176c}, !- Source Object
  3,                                      !- Outlet Port
  {cbf04a83-1a32-4ddb-84d8-2b369269ff48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ac2ece6-420e-4770-bc3e-2a53c0d25951}, !- Handle
  {cbf04a83-1a32-4ddb-84d8-2b369269ff48}, !- Source Object
  3,                                      !- Outlet Port
  {e7a71a45-dbc7-4f3f-a252-88315c9d33ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0b05a54-d96f-4816-a638-73f1a781c8d5}, !- Handle
  {e7a71a45-dbc7-4f3f-a252-88315c9d33ef}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {50fc8c72-3e9a-4ca8-9282-4a445d683622}, !- Handle
  Water Use Connections 46,               !- Name
  {b43ee7e6-0ac5-4676-8349-5d8fbe123e2b}, !- Inlet Node Name
  {b0238cb5-9289-442b-b750-76d7f6eee38e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05853bb0-de1d-438f-bd2e-1ccc52839656}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cbae967-cae4-4f4f-bed0-b97ed10a75dd}, !- Handle
  Office3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68666277407363e-06,                   !- Peak Flow Rate {m3/s}
  {8ad88ee8-b10c-403a-aaae-9225a100a236}, !- Target Temperature Schedule Name
  {baf5a433-e520-4fbb-b049-7544d2127276}, !- Sensible Fraction Schedule Name
  {881ea62b-9dc3-44d7-be1b-6a231fea5292}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {baf5a433-e520-4fbb-b049-7544d2127276}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {acfbfd01-1f5f-4e93-9689-3bb38572a198}; !- Default Day Schedule Name

OS:Schedule:Day,
  {acfbfd01-1f5f-4e93-9689-3bb38572a198}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {881ea62b-9dc3-44d7-be1b-6a231fea5292}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09220f5c-e525-45b0-bbef-51d464a513a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09220f5c-e525-45b0-bbef-51d464a513a9}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8ad88ee8-b10c-403a-aaae-9225a100a236}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be29160f-9647-4080-8ffb-e5d956975272}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be29160f-9647-4080-8ffb-e5d956975272}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05853bb0-de1d-438f-bd2e-1ccc52839656}, !- Handle
  Office3_flr_5 Service Water Use 0.03gal/min, !- Name
  {6cbae967-cae4-4f4f-bed0-b97ed10a75dd}, !- Water Use Equipment Definition Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ae2daa8-973a-4722-aceb-847a6c2f7336}, !- Handle
  Node 863,                               !- Name
  {bd195a9d-c76b-459c-be3f-6d049d1ffb60}, !- Inlet Port
  {b43ee7e6-0ac5-4676-8349-5d8fbe123e2b}; !- Outlet Port

OS:Connection,
  {bd195a9d-c76b-459c-be3f-6d049d1ffb60}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  49,                                     !- Outlet Port
  {2ae2daa8-973a-4722-aceb-847a6c2f7336}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8ee5f252-7301-405e-bc17-88def94eb754}, !- Handle
  Node 864,                               !- Name
  {b0238cb5-9289-442b-b750-76d7f6eee38e}, !- Inlet Port
  {079a2b0c-5ac9-4880-a5d7-dfa58ca3b1c9}; !- Outlet Port

OS:Connection,
  {b43ee7e6-0ac5-4676-8349-5d8fbe123e2b}, !- Handle
  {2ae2daa8-973a-4722-aceb-847a6c2f7336}, !- Source Object
  3,                                      !- Outlet Port
  {50fc8c72-3e9a-4ca8-9282-4a445d683622}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0238cb5-9289-442b-b750-76d7f6eee38e}, !- Handle
  {50fc8c72-3e9a-4ca8-9282-4a445d683622}, !- Source Object
  3,                                      !- Outlet Port
  {8ee5f252-7301-405e-bc17-88def94eb754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {079a2b0c-5ac9-4880-a5d7-dfa58ca3b1c9}, !- Handle
  {8ee5f252-7301-405e-bc17-88def94eb754}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3fafc4e4-b826-455a-8e7a-1be7aa77800b}, !- Handle
  Water Use Connections 47,               !- Name
  {539feacc-ded6-4a97-8dbf-41ab01b360e9}, !- Inlet Node Name
  {8b88e7d6-8d74-4968-9107-b5b9acb07204}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2eb4ec50-fef1-4047-a7a5-ca657b9fb72b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c1a78a9c-d37e-4f51-abfd-80ecf9244a43}, !- Handle
  Office4_1_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814722e-07,                   !- Peak Flow Rate {m3/s}
  {749143ad-f3ce-4cdc-b02c-ea7c0c3d72ee}, !- Target Temperature Schedule Name
  {67ccbeb8-bebd-4a63-8a5b-8067faaace14}, !- Sensible Fraction Schedule Name
  {1c881b1b-cd50-4cc5-976d-e86678ea6bfd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67ccbeb8-bebd-4a63-8a5b-8067faaace14}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {33803676-2200-46e5-bf07-ecfb510879c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {33803676-2200-46e5-bf07-ecfb510879c8}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c881b1b-cd50-4cc5-976d-e86678ea6bfd}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2070a1e4-bec3-48b2-8086-6f52b8f69b51}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2070a1e4-bec3-48b2-8086-6f52b8f69b51}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {749143ad-f3ce-4cdc-b02c-ea7c0c3d72ee}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4449119-d91e-4045-9e0e-70a1cba30d6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4449119-d91e-4045-9e0e-70a1cba30d6f}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2eb4ec50-fef1-4047-a7a5-ca657b9fb72b}, !- Handle
  Office4_1_flr_5 Service Water Use 0.01gal/min, !- Name
  {c1a78a9c-d37e-4f51-abfd-80ecf9244a43}, !- Water Use Equipment Definition Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c5d93b69-e5b1-40ed-a5d6-9674af8b3973}, !- Handle
  Node 865,                               !- Name
  {1fb5f519-82a8-4919-aa6f-1ec0329b6de6}, !- Inlet Port
  {539feacc-ded6-4a97-8dbf-41ab01b360e9}; !- Outlet Port

OS:Connection,
  {1fb5f519-82a8-4919-aa6f-1ec0329b6de6}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  50,                                     !- Outlet Port
  {c5d93b69-e5b1-40ed-a5d6-9674af8b3973}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9d0c8a40-d89f-4db4-8906-48c051de2837}, !- Handle
  Node 866,                               !- Name
  {8b88e7d6-8d74-4968-9107-b5b9acb07204}, !- Inlet Port
  {f50cf41b-6d55-4737-b812-fa911bd78311}; !- Outlet Port

OS:Connection,
  {539feacc-ded6-4a97-8dbf-41ab01b360e9}, !- Handle
  {c5d93b69-e5b1-40ed-a5d6-9674af8b3973}, !- Source Object
  3,                                      !- Outlet Port
  {3fafc4e4-b826-455a-8e7a-1be7aa77800b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b88e7d6-8d74-4968-9107-b5b9acb07204}, !- Handle
  {3fafc4e4-b826-455a-8e7a-1be7aa77800b}, !- Source Object
  3,                                      !- Outlet Port
  {9d0c8a40-d89f-4db4-8906-48c051de2837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f50cf41b-6d55-4737-b812-fa911bd78311}, !- Handle
  {9d0c8a40-d89f-4db4-8906-48c051de2837}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a480be5d-b7f3-40e7-aadc-4dfb74564272}, !- Handle
  Water Use Connections 48,               !- Name
  {c91a1986-0eca-4d5d-916f-ce1711460b41}, !- Inlet Node Name
  {81e6d65e-4086-4a02-90c6-6170ca33305c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f2bb2cf5-afe9-4eed-a912-6923c6d62eb3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab2aabe8-6e05-429a-a445-089ec3645548}, !- Handle
  Office4_2_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {2a9aaab7-1905-4452-a152-97ec3992e7d5}, !- Target Temperature Schedule Name
  {417a4ce3-264b-4469-8594-9b76ebb51015}, !- Sensible Fraction Schedule Name
  {25974461-9bdf-45e5-bcb9-84f9532e94fb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {417a4ce3-264b-4469-8594-9b76ebb51015}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {25d781de-b5ff-48a9-90e3-d4847956636f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25d781de-b5ff-48a9-90e3-d4847956636f}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {25974461-9bdf-45e5-bcb9-84f9532e94fb}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88953b29-0966-4ea4-9649-d1986fe2e4f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88953b29-0966-4ea4-9649-d1986fe2e4f6}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a9aaab7-1905-4452-a152-97ec3992e7d5}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ff11b032-5a0a-41a3-aa81-5d8df8181075}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ff11b032-5a0a-41a3-aa81-5d8df8181075}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f2bb2cf5-afe9-4eed-a912-6923c6d62eb3}, !- Handle
  Office4_2_flr_5 Service Water Use 0.01gal/min, !- Name
  {ab2aabe8-6e05-429a-a445-089ec3645548}, !- Water Use Equipment Definition Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f38ba8a7-2de5-4ba2-91d0-6b4f91508816}, !- Handle
  Node 867,                               !- Name
  {1fcf4095-a7b8-4b6f-bcb7-f8b827ac314c}, !- Inlet Port
  {c91a1986-0eca-4d5d-916f-ce1711460b41}; !- Outlet Port

OS:Connection,
  {1fcf4095-a7b8-4b6f-bcb7-f8b827ac314c}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  51,                                     !- Outlet Port
  {f38ba8a7-2de5-4ba2-91d0-6b4f91508816}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07db30d9-4611-4391-bc40-6b866a0e6e2e}, !- Handle
  Node 868,                               !- Name
  {81e6d65e-4086-4a02-90c6-6170ca33305c}, !- Inlet Port
  {ce4ea4a3-cb72-4d3c-aaec-6f162524eebb}; !- Outlet Port

OS:Connection,
  {c91a1986-0eca-4d5d-916f-ce1711460b41}, !- Handle
  {f38ba8a7-2de5-4ba2-91d0-6b4f91508816}, !- Source Object
  3,                                      !- Outlet Port
  {a480be5d-b7f3-40e7-aadc-4dfb74564272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81e6d65e-4086-4a02-90c6-6170ca33305c}, !- Handle
  {a480be5d-b7f3-40e7-aadc-4dfb74564272}, !- Source Object
  3,                                      !- Outlet Port
  {07db30d9-4611-4391-bc40-6b866a0e6e2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4ea4a3-cb72-4d3c-aaec-6f162524eebb}, !- Handle
  {07db30d9-4611-4391-bc40-6b866a0e6e2e}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1613227-0c95-425c-ade0-3275e3cae3bd}, !- Handle
  Water Use Connections 49,               !- Name
  {08a9e5ab-9725-4bcc-bbac-8b7f4f7d2ee0}, !- Inlet Node Name
  {9b2b9373-391c-4a1c-96c4-c885726b526a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {efadc470-cd98-4ade-80d6-981328c72ba6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {37223d4c-b951-4afb-bd71-a00ebdaf20af}, !- Handle
  Office4_3_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {621257fe-18b6-446d-b099-f3c4c32c836e}, !- Target Temperature Schedule Name
  {89c21cb3-7e42-488d-88f5-394c83fc0d32}, !- Sensible Fraction Schedule Name
  {ad2bbb25-1fd7-4d82-a275-e90c9f8a0c01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89c21cb3-7e42-488d-88f5-394c83fc0d32}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa475850-c977-4ebd-a480-868c95409856}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa475850-c977-4ebd-a480-868c95409856}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad2bbb25-1fd7-4d82-a275-e90c9f8a0c01}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {34c60f45-a6ca-47e8-b8e0-0f9700a7059a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {34c60f45-a6ca-47e8-b8e0-0f9700a7059a}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {621257fe-18b6-446d-b099-f3c4c32c836e}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e162f72-f910-42e5-9910-e2dff9046c36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e162f72-f910-42e5-9910-e2dff9046c36}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {efadc470-cd98-4ade-80d6-981328c72ba6}, !- Handle
  Office4_3_flr_5 Service Water Use 0.01gal/min, !- Name
  {37223d4c-b951-4afb-bd71-a00ebdaf20af}, !- Water Use Equipment Definition Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cd673364-d460-41cf-a27b-0e1211305e79}, !- Handle
  Node 869,                               !- Name
  {b1a02bcd-b19b-4491-bdbd-7d42afd50aad}, !- Inlet Port
  {08a9e5ab-9725-4bcc-bbac-8b7f4f7d2ee0}; !- Outlet Port

OS:Connection,
  {b1a02bcd-b19b-4491-bdbd-7d42afd50aad}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  52,                                     !- Outlet Port
  {cd673364-d460-41cf-a27b-0e1211305e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d1470b9-b53f-4e70-8873-a3bf460a75ea}, !- Handle
  Node 870,                               !- Name
  {9b2b9373-391c-4a1c-96c4-c885726b526a}, !- Inlet Port
  {a4bd8ed9-fab0-4164-be32-2987de009fb7}; !- Outlet Port

OS:Connection,
  {08a9e5ab-9725-4bcc-bbac-8b7f4f7d2ee0}, !- Handle
  {cd673364-d460-41cf-a27b-0e1211305e79}, !- Source Object
  3,                                      !- Outlet Port
  {e1613227-0c95-425c-ade0-3275e3cae3bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b2b9373-391c-4a1c-96c4-c885726b526a}, !- Handle
  {e1613227-0c95-425c-ade0-3275e3cae3bd}, !- Source Object
  3,                                      !- Outlet Port
  {7d1470b9-b53f-4e70-8873-a3bf460a75ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4bd8ed9-fab0-4164-be32-2987de009fb7}, !- Handle
  {7d1470b9-b53f-4e70-8873-a3bf460a75ea}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {44444a0d-163b-4613-9386-c89747dbf282}, !- Handle
  Water Use Connections 50,               !- Name
  {4e0b330b-4325-44fa-9131-bad8f7682ad3}, !- Inlet Node Name
  {50e92f2e-8bc1-472d-a4b3-f0b9e9852c14}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {70f4fdce-51e2-492b-ab78-9732e3904189}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ebd98bb1-41b7-43bd-b3bf-f528f7d2be6e}, !- Handle
  Office4_4_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {42cff9ee-ab38-4e7c-a90e-d87d29f95ea2}, !- Target Temperature Schedule Name
  {0d73e880-2258-4153-be0b-9709c6fb70d6}, !- Sensible Fraction Schedule Name
  {75bcea2b-8337-4b16-8519-3db481645c04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0d73e880-2258-4153-be0b-9709c6fb70d6}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02e1d637-0064-4ae5-a151-43a6b5ffbcd1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e1d637-0064-4ae5-a151-43a6b5ffbcd1}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {75bcea2b-8337-4b16-8519-3db481645c04}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {16a9355b-fd8e-492a-ace8-ab837922f114}; !- Default Day Schedule Name

OS:Schedule:Day,
  {16a9355b-fd8e-492a-ace8-ab837922f114}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {42cff9ee-ab38-4e7c-a90e-d87d29f95ea2}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {12452a9b-acb6-45a0-8835-97b7348a147e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12452a9b-acb6-45a0-8835-97b7348a147e}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {70f4fdce-51e2-492b-ab78-9732e3904189}, !- Handle
  Office4_4_flr_5 Service Water Use 0.01gal/min, !- Name
  {ebd98bb1-41b7-43bd-b3bf-f528f7d2be6e}, !- Water Use Equipment Definition Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {415d41b9-0675-4dce-ba87-1f26757455c0}, !- Handle
  Node 871,                               !- Name
  {ef1a1647-eaaf-4ed5-9896-8963c9cc6670}, !- Inlet Port
  {4e0b330b-4325-44fa-9131-bad8f7682ad3}; !- Outlet Port

OS:Connection,
  {ef1a1647-eaaf-4ed5-9896-8963c9cc6670}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  53,                                     !- Outlet Port
  {415d41b9-0675-4dce-ba87-1f26757455c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {499cfc5f-5c47-4c92-bfa6-68be9a8d83e1}, !- Handle
  Node 872,                               !- Name
  {50e92f2e-8bc1-472d-a4b3-f0b9e9852c14}, !- Inlet Port
  {29b55a66-3bf8-4880-8320-489291ab6bf8}; !- Outlet Port

OS:Connection,
  {4e0b330b-4325-44fa-9131-bad8f7682ad3}, !- Handle
  {415d41b9-0675-4dce-ba87-1f26757455c0}, !- Source Object
  3,                                      !- Outlet Port
  {44444a0d-163b-4613-9386-c89747dbf282}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50e92f2e-8bc1-472d-a4b3-f0b9e9852c14}, !- Handle
  {44444a0d-163b-4613-9386-c89747dbf282}, !- Source Object
  3,                                      !- Outlet Port
  {499cfc5f-5c47-4c92-bfa6-68be9a8d83e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {29b55a66-3bf8-4880-8320-489291ab6bf8}, !- Handle
  {499cfc5f-5c47-4c92-bfa6-68be9a8d83e1}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b7c6aadf-9ec7-4d6c-bc34-49a9d520cfe5}, !- Handle
  Water Use Connections 51,               !- Name
  {b625b610-e658-4c61-88de-3827514e570b}, !- Inlet Node Name
  {01fbcdb1-f684-4bff-ad53-89c1b5d93a38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {950f7610-b5ec-4398-96b9-963a5af8dbc1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc44a1c3-389c-47c5-9ad3-b435539d9376}, !- Handle
  Office4_5_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {8200426d-ea39-4443-a2e4-f146d23fde13}, !- Target Temperature Schedule Name
  {48915af7-5d74-4cc1-8e59-92793f615596}, !- Sensible Fraction Schedule Name
  {a013526e-86ba-4fab-8a87-72d9028476c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {48915af7-5d74-4cc1-8e59-92793f615596}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6976193a-d934-46b0-82e7-81ab7c3d554d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6976193a-d934-46b0-82e7-81ab7c3d554d}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a013526e-86ba-4fab-8a87-72d9028476c7}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {170d97f4-dd6f-44a8-a181-58948f597e86}; !- Default Day Schedule Name

OS:Schedule:Day,
  {170d97f4-dd6f-44a8-a181-58948f597e86}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8200426d-ea39-4443-a2e4-f146d23fde13}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a2d6883-0896-4993-b1c1-f40e1036d1a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a2d6883-0896-4993-b1c1-f40e1036d1a6}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {950f7610-b5ec-4398-96b9-963a5af8dbc1}, !- Handle
  Office4_5_flr_5 Service Water Use 0.01gal/min, !- Name
  {bc44a1c3-389c-47c5-9ad3-b435539d9376}, !- Water Use Equipment Definition Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d5753bf9-04f3-4967-a565-911e63e19361}, !- Handle
  Node 873,                               !- Name
  {6ab8114b-7b44-415b-912e-ab7d674eadad}, !- Inlet Port
  {b625b610-e658-4c61-88de-3827514e570b}; !- Outlet Port

OS:Connection,
  {6ab8114b-7b44-415b-912e-ab7d674eadad}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  54,                                     !- Outlet Port
  {d5753bf9-04f3-4967-a565-911e63e19361}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a729f18a-982b-49f8-a581-f4c0e069e89b}, !- Handle
  Node 874,                               !- Name
  {01fbcdb1-f684-4bff-ad53-89c1b5d93a38}, !- Inlet Port
  {60033784-72b6-4e48-9c62-a911f88b87d3}; !- Outlet Port

OS:Connection,
  {b625b610-e658-4c61-88de-3827514e570b}, !- Handle
  {d5753bf9-04f3-4967-a565-911e63e19361}, !- Source Object
  3,                                      !- Outlet Port
  {b7c6aadf-9ec7-4d6c-bc34-49a9d520cfe5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01fbcdb1-f684-4bff-ad53-89c1b5d93a38}, !- Handle
  {b7c6aadf-9ec7-4d6c-bc34-49a9d520cfe5}, !- Source Object
  3,                                      !- Outlet Port
  {a729f18a-982b-49f8-a581-f4c0e069e89b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60033784-72b6-4e48-9c62-a911f88b87d3}, !- Handle
  {a729f18a-982b-49f8-a581-f4c0e069e89b}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dd0dc289-ea42-41f8-925a-1d3cab9725b6}, !- Handle
  Water Use Connections 52,               !- Name
  {10346b53-e59a-4f94-90e1-48b8a37faf03}, !- Inlet Node Name
  {32260b22-b78d-47d8-80df-4049eefd528a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5b2f4d13-8b7d-4e68-80e3-5dcb9fcbd2d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {56e55420-2317-43d3-8adf-990538005bfe}, !- Handle
  Office4_6_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {36be4a62-2928-4b2b-9c32-98285c152b1f}, !- Target Temperature Schedule Name
  {1e0e9413-a671-4f25-98fd-1281874da3bd}, !- Sensible Fraction Schedule Name
  {d200927d-1ea2-40ac-9eed-7c653167f2e5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e0e9413-a671-4f25-98fd-1281874da3bd}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45100b5a-e983-4dd8-bf66-742448501b30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45100b5a-e983-4dd8-bf66-742448501b30}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d200927d-1ea2-40ac-9eed-7c653167f2e5}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f49b2033-d8c2-49a5-92f8-de0eedbfa872}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f49b2033-d8c2-49a5-92f8-de0eedbfa872}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {36be4a62-2928-4b2b-9c32-98285c152b1f}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {370d2d3f-3c34-4b19-b4c3-bcc50fcc5a54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {370d2d3f-3c34-4b19-b4c3-bcc50fcc5a54}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5b2f4d13-8b7d-4e68-80e3-5dcb9fcbd2d9}, !- Handle
  Office4_6_flr_5 Service Water Use 0.01gal/min, !- Name
  {56e55420-2317-43d3-8adf-990538005bfe}, !- Water Use Equipment Definition Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c464fa1f-a507-4f4f-8687-39eef4dc411d}, !- Handle
  Node 875,                               !- Name
  {32c4347c-0691-4ee6-8603-6e868b3c1032}, !- Inlet Port
  {10346b53-e59a-4f94-90e1-48b8a37faf03}; !- Outlet Port

OS:Connection,
  {32c4347c-0691-4ee6-8603-6e868b3c1032}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  55,                                     !- Outlet Port
  {c464fa1f-a507-4f4f-8687-39eef4dc411d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b71af9e-aa11-4b81-aced-d1437ada883d}, !- Handle
  Node 876,                               !- Name
  {32260b22-b78d-47d8-80df-4049eefd528a}, !- Inlet Port
  {12956333-9a34-4d91-ac69-40ba62b8ebe8}; !- Outlet Port

OS:Connection,
  {10346b53-e59a-4f94-90e1-48b8a37faf03}, !- Handle
  {c464fa1f-a507-4f4f-8687-39eef4dc411d}, !- Source Object
  3,                                      !- Outlet Port
  {dd0dc289-ea42-41f8-925a-1d3cab9725b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32260b22-b78d-47d8-80df-4049eefd528a}, !- Handle
  {dd0dc289-ea42-41f8-925a-1d3cab9725b6}, !- Source Object
  3,                                      !- Outlet Port
  {1b71af9e-aa11-4b81-aced-d1437ada883d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12956333-9a34-4d91-ac69-40ba62b8ebe8}, !- Handle
  {1b71af9e-aa11-4b81-aced-d1437ada883d}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {64be2f8d-1b44-4333-a7b8-bf629a775405}, !- Handle
  Water Use Connections 53,               !- Name
  {e11b1239-a59a-4d0d-acec-38ae59ec1026}, !- Inlet Node Name
  {1e1ee853-915d-4f1e-9756-a555d150c336}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {37fb4b6c-c17a-49f1-8b13-310fe5df83cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0f7115bb-4a14-45aa-999f-6b861ba36ab8}, !- Handle
  Office_1_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {0bb041a9-9df5-49bb-bb5d-00e5a3568849}, !- Target Temperature Schedule Name
  {a23f6957-fe94-4c4c-9374-26215e53af8f}, !- Sensible Fraction Schedule Name
  {131a8c18-1a3b-401d-935c-1e1b50e054d7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a23f6957-fe94-4c4c-9374-26215e53af8f}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3dd7640f-10bb-4332-acfe-83c7a36c5f73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3dd7640f-10bb-4332-acfe-83c7a36c5f73}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {131a8c18-1a3b-401d-935c-1e1b50e054d7}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bbf35d8d-654e-4e86-9000-15be09707cbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbf35d8d-654e-4e86-9000-15be09707cbc}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0bb041a9-9df5-49bb-bb5d-00e5a3568849}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb1b85d8-5e36-4135-8423-7e2a9e8a6362}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb1b85d8-5e36-4135-8423-7e2a9e8a6362}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {37fb4b6c-c17a-49f1-8b13-310fe5df83cc}, !- Handle
  Office_1_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {0f7115bb-4a14-45aa-999f-6b861ba36ab8}, !- Water Use Equipment Definition Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2d1c57e9-12ac-4499-ade1-c6e04c82350a}, !- Handle
  Node 877,                               !- Name
  {98503233-ad40-4b65-a205-8d9745f59432}, !- Inlet Port
  {e11b1239-a59a-4d0d-acec-38ae59ec1026}; !- Outlet Port

OS:Connection,
  {98503233-ad40-4b65-a205-8d9745f59432}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  56,                                     !- Outlet Port
  {2d1c57e9-12ac-4499-ade1-c6e04c82350a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a2131ea4-b1e6-445b-a5ba-24c80e9cd9a9}, !- Handle
  Node 878,                               !- Name
  {1e1ee853-915d-4f1e-9756-a555d150c336}, !- Inlet Port
  {ebaa2a07-fdda-42f2-a3c1-d2eaa908fa18}; !- Outlet Port

OS:Connection,
  {e11b1239-a59a-4d0d-acec-38ae59ec1026}, !- Handle
  {2d1c57e9-12ac-4499-ade1-c6e04c82350a}, !- Source Object
  3,                                      !- Outlet Port
  {64be2f8d-1b44-4333-a7b8-bf629a775405}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e1ee853-915d-4f1e-9756-a555d150c336}, !- Handle
  {64be2f8d-1b44-4333-a7b8-bf629a775405}, !- Source Object
  3,                                      !- Outlet Port
  {a2131ea4-b1e6-445b-a5ba-24c80e9cd9a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebaa2a07-fdda-42f2-a3c1-d2eaa908fa18}, !- Handle
  {a2131ea4-b1e6-445b-a5ba-24c80e9cd9a9}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8a6ebc30-28b6-43f4-877f-2f9f6f825754}, !- Handle
  Water Use Connections 54,               !- Name
  {245c7245-bb69-4a89-8cdb-c2751ca289f5}, !- Inlet Node Name
  {ca206e00-5de9-46f4-865f-36a73e30a878}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d4e8b4ba-db8c-40d2-94c5-ab8d0aa87b8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0c4f9cf6-e745-4855-b386-ceb6518af11e}, !- Handle
  Office_1_4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {f389a91c-4e50-4aaf-8f76-0ba428edeef9}, !- Target Temperature Schedule Name
  {096905d9-4f1f-4400-81b4-0bcf0b391f6f}, !- Sensible Fraction Schedule Name
  {b4d1e944-f110-45d0-ab69-fc0ca5cf3438}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {096905d9-4f1f-4400-81b4-0bcf0b391f6f}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0e706d6-065d-4a3a-8316-5203b990fb06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0e706d6-065d-4a3a-8316-5203b990fb06}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4d1e944-f110-45d0-ab69-fc0ca5cf3438}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {307164b3-978c-450a-9ac9-cc51ca2e2278}; !- Default Day Schedule Name

OS:Schedule:Day,
  {307164b3-978c-450a-9ac9-cc51ca2e2278}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f389a91c-4e50-4aaf-8f76-0ba428edeef9}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {149a2223-c927-4aeb-9b01-9ea8224a19cb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {149a2223-c927-4aeb-9b01-9ea8224a19cb}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d4e8b4ba-db8c-40d2-94c5-ab8d0aa87b8f}, !- Handle
  Office_1_4_flr_1 Service Water Use 0.01gal/min, !- Name
  {0c4f9cf6-e745-4855-b386-ceb6518af11e}, !- Water Use Equipment Definition Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94de8a30-e4a1-4b53-bc54-14fa6b9ee4ec}, !- Handle
  Node 879,                               !- Name
  {4fa433ba-e324-469c-bc7d-d321142bc21d}, !- Inlet Port
  {245c7245-bb69-4a89-8cdb-c2751ca289f5}; !- Outlet Port

OS:Connection,
  {4fa433ba-e324-469c-bc7d-d321142bc21d}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  57,                                     !- Outlet Port
  {94de8a30-e4a1-4b53-bc54-14fa6b9ee4ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19497b97-1dbc-431a-b1e9-071ffdfdff7e}, !- Handle
  Node 880,                               !- Name
  {ca206e00-5de9-46f4-865f-36a73e30a878}, !- Inlet Port
  {a3921e85-eb0d-4902-ae92-db090701c867}; !- Outlet Port

OS:Connection,
  {245c7245-bb69-4a89-8cdb-c2751ca289f5}, !- Handle
  {94de8a30-e4a1-4b53-bc54-14fa6b9ee4ec}, !- Source Object
  3,                                      !- Outlet Port
  {8a6ebc30-28b6-43f4-877f-2f9f6f825754}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca206e00-5de9-46f4-865f-36a73e30a878}, !- Handle
  {8a6ebc30-28b6-43f4-877f-2f9f6f825754}, !- Source Object
  3,                                      !- Outlet Port
  {19497b97-1dbc-431a-b1e9-071ffdfdff7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3921e85-eb0d-4902-ae92-db090701c867}, !- Handle
  {19497b97-1dbc-431a-b1e9-071ffdfdff7e}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {023f8679-c423-4d72-b6d6-3bad8d98ed12}, !- Handle
  Water Use Connections 55,               !- Name
  {da059bfb-be98-4083-a8ae-250d66101719}, !- Inlet Node Name
  {99526793-45d7-4586-9369-af11387199ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e796ee0-c7ac-4e40-9a11-e3d5747d3e69}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea37fd47-3c32-4e8d-b686-d0a2f5087b5c}, !- Handle
  Office_1_5_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37941258571773e-07,                   !- Peak Flow Rate {m3/s}
  {88839c75-5d9e-4303-a7bd-af203069a313}, !- Target Temperature Schedule Name
  {9ea48f81-6a65-450e-85ad-ee5131775225}, !- Sensible Fraction Schedule Name
  {8658fc5d-c9c3-44ee-ad7b-65a19c9c138b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9ea48f81-6a65-450e-85ad-ee5131775225}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2d0e0ad6-f5cb-4dd8-9cd6-ccb4aee28103}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2d0e0ad6-f5cb-4dd8-9cd6-ccb4aee28103}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8658fc5d-c9c3-44ee-ad7b-65a19c9c138b}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba63c4dc-510b-4ebb-adb1-cc2c2ed2d74d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba63c4dc-510b-4ebb-adb1-cc2c2ed2d74d}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {88839c75-5d9e-4303-a7bd-af203069a313}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {361b9160-3a6a-427f-b914-a89f74e898aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {361b9160-3a6a-427f-b914-a89f74e898aa}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e796ee0-c7ac-4e40-9a11-e3d5747d3e69}, !- Handle
  Office_1_5_flr_1 Service Water Use 0.01gal/min, !- Name
  {ea37fd47-3c32-4e8d-b686-d0a2f5087b5c}, !- Water Use Equipment Definition Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fbb8850f-7408-4c65-a8fa-ea569aaa553a}, !- Handle
  Node 881,                               !- Name
  {35f08482-f6cd-4b88-a918-3fb9dc442dd8}, !- Inlet Port
  {da059bfb-be98-4083-a8ae-250d66101719}; !- Outlet Port

OS:Connection,
  {35f08482-f6cd-4b88-a918-3fb9dc442dd8}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  58,                                     !- Outlet Port
  {fbb8850f-7408-4c65-a8fa-ea569aaa553a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {58c31765-f414-4f56-9234-69c884eb67ce}, !- Handle
  Node 882,                               !- Name
  {99526793-45d7-4586-9369-af11387199ef}, !- Inlet Port
  {2212fbe4-e8ce-4bb9-99d0-b38b48571d76}; !- Outlet Port

OS:Connection,
  {da059bfb-be98-4083-a8ae-250d66101719}, !- Handle
  {fbb8850f-7408-4c65-a8fa-ea569aaa553a}, !- Source Object
  3,                                      !- Outlet Port
  {023f8679-c423-4d72-b6d6-3bad8d98ed12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99526793-45d7-4586-9369-af11387199ef}, !- Handle
  {023f8679-c423-4d72-b6d6-3bad8d98ed12}, !- Source Object
  3,                                      !- Outlet Port
  {58c31765-f414-4f56-9234-69c884eb67ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2212fbe4-e8ce-4bb9-99d0-b38b48571d76}, !- Handle
  {58c31765-f414-4f56-9234-69c884eb67ce}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0940c1a4-54f6-4b87-a28f-2ce6c7d25848}, !- Handle
  Water Use Connections 56,               !- Name
  {6cf817d9-83d1-4df5-b8ad-8300a054d0fc}, !- Inlet Node Name
  {f22160be-6e4c-4e49-baad-1307124fd11d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07b58327-a8d5-4dab-a796-c80a26cd3e02}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c262605d-ea3c-4350-b024-3e091de81794}, !- Handle
  Offiice_1_3_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {1a251e09-18c2-44ad-959f-9beed851f776}, !- Target Temperature Schedule Name
  {493124f6-e14d-4fbd-87d4-b79d92874d82}, !- Sensible Fraction Schedule Name
  {d0f23fb9-1dca-41b2-bf75-849c7f2f0c0e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {493124f6-e14d-4fbd-87d4-b79d92874d82}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fa15bdca-6c94-4a41-84bd-74fa3bdbd15e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa15bdca-6c94-4a41-84bd-74fa3bdbd15e}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0f23fb9-1dca-41b2-bf75-849c7f2f0c0e}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5339d14-e26e-46ad-88df-e1d00709b382}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5339d14-e26e-46ad-88df-e1d00709b382}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a251e09-18c2-44ad-959f-9beed851f776}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f74879c6-ea5f-48f2-9907-22d77dcfcbd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f74879c6-ea5f-48f2-9907-22d77dcfcbd3}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07b58327-a8d5-4dab-a796-c80a26cd3e02}, !- Handle
  Offiice_1_3_flr_1 Service Water Use 0.01gal/min, !- Name
  {c262605d-ea3c-4350-b024-3e091de81794}, !- Water Use Equipment Definition Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  {eb41802e-a7f0-4761-b68a-c4d62287acbd}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6d53d271-282f-437d-b74e-72f4f159fedc}, !- Handle
  Node 883,                               !- Name
  {2c761b08-50b0-482e-9cfe-b35c3ded828a}, !- Inlet Port
  {6cf817d9-83d1-4df5-b8ad-8300a054d0fc}; !- Outlet Port

OS:Connection,
  {2c761b08-50b0-482e-9cfe-b35c3ded828a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  59,                                     !- Outlet Port
  {6d53d271-282f-437d-b74e-72f4f159fedc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5180e99f-a832-4d38-afee-2081c6db18a5}, !- Handle
  Node 884,                               !- Name
  {f22160be-6e4c-4e49-baad-1307124fd11d}, !- Inlet Port
  {3cf8fa3e-012f-4b5b-82a6-7666b3db03dd}; !- Outlet Port

OS:Connection,
  {6cf817d9-83d1-4df5-b8ad-8300a054d0fc}, !- Handle
  {6d53d271-282f-437d-b74e-72f4f159fedc}, !- Source Object
  3,                                      !- Outlet Port
  {0940c1a4-54f6-4b87-a28f-2ce6c7d25848}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f22160be-6e4c-4e49-baad-1307124fd11d}, !- Handle
  {0940c1a4-54f6-4b87-a28f-2ce6c7d25848}, !- Source Object
  3,                                      !- Outlet Port
  {5180e99f-a832-4d38-afee-2081c6db18a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3cf8fa3e-012f-4b5b-82a6-7666b3db03dd}, !- Handle
  {5180e99f-a832-4d38-afee-2081c6db18a5}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fb66cf17-0bb1-4e0e-b7ac-09eb4ad93468}, !- Handle
  Water Use Connections 57,               !- Name
  {5605afa9-e7f1-4b0e-a65a-719f50f6f38e}, !- Inlet Node Name
  {9ec55280-65e1-4951-bc71-efdd5726dca1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {014516a1-816b-42bc-aa91-b25b864a4944}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a0f96bb9-9248-4cc5-9a6e-cf6465bf4a30}, !- Handle
  Or1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {ade2ccda-fbd7-4450-b81b-ac0bb2f13e6c}, !- Target Temperature Schedule Name
  {ad0198e7-a7e3-493d-8bbf-2571a3a8b0ba}, !- Sensible Fraction Schedule Name
  {78d6204f-77a2-448e-93fd-149e27d9a38d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ad0198e7-a7e3-493d-8bbf-2571a3a8b0ba}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5321d0c4-3fc8-431f-a670-d2b707f704f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5321d0c4-3fc8-431f-a670-d2b707f704f8}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78d6204f-77a2-448e-93fd-149e27d9a38d}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1022db2c-da99-4976-8836-f1ff62bb44e8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1022db2c-da99-4976-8836-f1ff62bb44e8}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ade2ccda-fbd7-4450-b81b-ac0bb2f13e6c}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b1eb648f-5973-4f4e-88fc-284356cf0bc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b1eb648f-5973-4f4e-88fc-284356cf0bc6}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {014516a1-816b-42bc-aa91-b25b864a4944}, !- Handle
  Or1_flr_2 Service Water Use 0.07gal/min, !- Name
  {a0f96bb9-9248-4cc5-9a6e-cf6465bf4a30}, !- Water Use Equipment Definition Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ecac7aa4-87d8-4578-bd03-03adc57b7a41}, !- Handle
  Node 885,                               !- Name
  {2f6deb97-3bde-4bbb-ad7a-c6b9ac048ad8}, !- Inlet Port
  {5605afa9-e7f1-4b0e-a65a-719f50f6f38e}; !- Outlet Port

OS:Connection,
  {2f6deb97-3bde-4bbb-ad7a-c6b9ac048ad8}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  60,                                     !- Outlet Port
  {ecac7aa4-87d8-4578-bd03-03adc57b7a41}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {630485aa-7ec3-45aa-9a7a-d562bb0af748}, !- Handle
  Node 886,                               !- Name
  {9ec55280-65e1-4951-bc71-efdd5726dca1}, !- Inlet Port
  {6b8f38fa-8e0e-4197-92ca-414badae1d3d}; !- Outlet Port

OS:Connection,
  {5605afa9-e7f1-4b0e-a65a-719f50f6f38e}, !- Handle
  {ecac7aa4-87d8-4578-bd03-03adc57b7a41}, !- Source Object
  3,                                      !- Outlet Port
  {fb66cf17-0bb1-4e0e-b7ac-09eb4ad93468}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec55280-65e1-4951-bc71-efdd5726dca1}, !- Handle
  {fb66cf17-0bb1-4e0e-b7ac-09eb4ad93468}, !- Source Object
  3,                                      !- Outlet Port
  {630485aa-7ec3-45aa-9a7a-d562bb0af748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b8f38fa-8e0e-4197-92ca-414badae1d3d}, !- Handle
  {630485aa-7ec3-45aa-9a7a-d562bb0af748}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7278a4b7-9a3b-4151-a01d-9986dd4954ca}, !- Handle
  Water Use Connections 58,               !- Name
  {38e583fb-1e9e-457d-be3b-fe1655c154e2}, !- Inlet Node Name
  {ed40bf61-82a8-4d5f-aea3-1fb001473877}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {89700c2b-015f-4adb-ba97-4bff0964b171}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {671d50ef-fa5e-4db6-9e1d-1c1ccce7d007}, !- Handle
  Or2_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {ea229e57-e44e-4571-a100-46518c1e502d}, !- Target Temperature Schedule Name
  {8dfaef43-354c-4f62-a8ef-bce0c4573598}, !- Sensible Fraction Schedule Name
  {4859135f-dd3f-40a3-b561-f44ac4c37f8e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8dfaef43-354c-4f62-a8ef-bce0c4573598}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {383e380d-8446-4535-88cb-46d2d773f01a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {383e380d-8446-4535-88cb-46d2d773f01a}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4859135f-dd3f-40a3-b561-f44ac4c37f8e}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8c84627-8321-41c7-a1dd-c2cf07efbe7e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8c84627-8321-41c7-a1dd-c2cf07efbe7e}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ea229e57-e44e-4571-a100-46518c1e502d}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e968440-0804-4aa1-9754-04596d8b3d0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e968440-0804-4aa1-9754-04596d8b3d0c}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {89700c2b-015f-4adb-ba97-4bff0964b171}, !- Handle
  Or2_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {671d50ef-fa5e-4db6-9e1d-1c1ccce7d007}, !- Water Use Equipment Definition Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2a55fea6-3987-4882-8bad-299af8efa524}, !- Handle
  Node 887,                               !- Name
  {f123d67a-dacc-4d18-8f4e-a241bd7f7015}, !- Inlet Port
  {38e583fb-1e9e-457d-be3b-fe1655c154e2}; !- Outlet Port

OS:Connection,
  {f123d67a-dacc-4d18-8f4e-a241bd7f7015}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  61,                                     !- Outlet Port
  {2a55fea6-3987-4882-8bad-299af8efa524}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {091052f5-ab59-4623-99d5-144ab4cd520c}, !- Handle
  Node 888,                               !- Name
  {ed40bf61-82a8-4d5f-aea3-1fb001473877}, !- Inlet Port
  {38c117d0-d87f-4eae-b1a6-d63222af72fd}; !- Outlet Port

OS:Connection,
  {38e583fb-1e9e-457d-be3b-fe1655c154e2}, !- Handle
  {2a55fea6-3987-4882-8bad-299af8efa524}, !- Source Object
  3,                                      !- Outlet Port
  {7278a4b7-9a3b-4151-a01d-9986dd4954ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed40bf61-82a8-4d5f-aea3-1fb001473877}, !- Handle
  {7278a4b7-9a3b-4151-a01d-9986dd4954ca}, !- Source Object
  3,                                      !- Outlet Port
  {091052f5-ab59-4623-99d5-144ab4cd520c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38c117d0-d87f-4eae-b1a6-d63222af72fd}, !- Handle
  {091052f5-ab59-4623-99d5-144ab4cd520c}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec4efc1f-14bf-4c2b-901f-ce0e68abb388}, !- Handle
  Water Use Connections 59,               !- Name
  {423d82a8-1d41-40fd-ae3c-ff0e462a19bf}, !- Inlet Node Name
  {7f6a3d19-0442-4435-90c4-e66d77c90491}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e3e72bd2-a3d3-4012-b638-67cb94ef2256}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e3c6e16e-aabb-4d97-8ce5-678320e3e175}, !- Handle
  Or2_2_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {31af3a06-f037-466f-9562-438218714249}, !- Target Temperature Schedule Name
  {9dbf8ab7-3e11-4845-bebd-d9bb44789515}, !- Sensible Fraction Schedule Name
  {810620e6-dd5f-448b-8dfa-d0b0819fca5e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9dbf8ab7-3e11-4845-bebd-d9bb44789515}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29158cc1-25b6-4efa-a009-0588b552e924}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29158cc1-25b6-4efa-a009-0588b552e924}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {810620e6-dd5f-448b-8dfa-d0b0819fca5e}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74ca5a81-e364-4a99-8349-49d46bdff6e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74ca5a81-e364-4a99-8349-49d46bdff6e5}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {31af3a06-f037-466f-9562-438218714249}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2bd20acb-a601-41e1-a5e1-31634dc23a9b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2bd20acb-a601-41e1-a5e1-31634dc23a9b}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e3e72bd2-a3d3-4012-b638-67cb94ef2256}, !- Handle
  Or2_2_flr_2 Service Water Use 0.07gal/min, !- Name
  {e3c6e16e-aabb-4d97-8ce5-678320e3e175}, !- Water Use Equipment Definition Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c353a45-9fb4-46c7-a5a5-c7fbf5aec5d0}, !- Handle
  Node 889,                               !- Name
  {fa3ddd0f-7fd9-46eb-9d2a-8e460fb65274}, !- Inlet Port
  {423d82a8-1d41-40fd-ae3c-ff0e462a19bf}; !- Outlet Port

OS:Connection,
  {fa3ddd0f-7fd9-46eb-9d2a-8e460fb65274}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  62,                                     !- Outlet Port
  {0c353a45-9fb4-46c7-a5a5-c7fbf5aec5d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af46b088-cc0b-4128-9a04-f6cdf498d294}, !- Handle
  Node 890,                               !- Name
  {7f6a3d19-0442-4435-90c4-e66d77c90491}, !- Inlet Port
  {4d32cba1-4107-4723-baa9-85f4b68fe374}; !- Outlet Port

OS:Connection,
  {423d82a8-1d41-40fd-ae3c-ff0e462a19bf}, !- Handle
  {0c353a45-9fb4-46c7-a5a5-c7fbf5aec5d0}, !- Source Object
  3,                                      !- Outlet Port
  {ec4efc1f-14bf-4c2b-901f-ce0e68abb388}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f6a3d19-0442-4435-90c4-e66d77c90491}, !- Handle
  {ec4efc1f-14bf-4c2b-901f-ce0e68abb388}, !- Source Object
  3,                                      !- Outlet Port
  {af46b088-cc0b-4128-9a04-f6cdf498d294}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d32cba1-4107-4723-baa9-85f4b68fe374}, !- Handle
  {af46b088-cc0b-4128-9a04-f6cdf498d294}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {db306bf4-af7f-4adf-a281-39748e8ff2aa}, !- Handle
  Water Use Connections 60,               !- Name
  {499680d0-5bbe-4216-89d7-6bfee4319103}, !- Inlet Node Name
  {2cead9b1-037d-45f4-9ee3-f857f8b98d9b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7a175a5-b80d-41de-8c6c-673f7f0c8cba}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {38ac9738-ab84-4dd4-bc67-8eedfe73cded}, !- Handle
  Or2_3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {973948e4-678e-429f-a72f-125447e6615f}, !- Target Temperature Schedule Name
  {88163d3b-3207-4af8-b4e2-9059c2fc44bc}, !- Sensible Fraction Schedule Name
  {99eb6774-de89-46cd-b853-9c253955fa94}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88163d3b-3207-4af8-b4e2-9059c2fc44bc}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {95120868-5fcd-4ebe-9fa9-b05df127dc4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {95120868-5fcd-4ebe-9fa9-b05df127dc4d}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {99eb6774-de89-46cd-b853-9c253955fa94}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {db8d51ab-6c4f-4374-b5dd-c5be73c9d17b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db8d51ab-6c4f-4374-b5dd-c5be73c9d17b}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {973948e4-678e-429f-a72f-125447e6615f}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45a8f8c3-97c4-47f0-89c2-52607405d181}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45a8f8c3-97c4-47f0-89c2-52607405d181}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7a175a5-b80d-41de-8c6c-673f7f0c8cba}, !- Handle
  Or2_3_flr_2 Service Water Use 0.07gal/min, !- Name
  {38ac9738-ab84-4dd4-bc67-8eedfe73cded}, !- Water Use Equipment Definition Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {52c7e489-bfcf-4a22-9c1f-9da61d714818}, !- Handle
  Node 891,                               !- Name
  {adcd8a82-2f12-4749-8812-0b9311b9c5a9}, !- Inlet Port
  {499680d0-5bbe-4216-89d7-6bfee4319103}; !- Outlet Port

OS:Connection,
  {adcd8a82-2f12-4749-8812-0b9311b9c5a9}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  63,                                     !- Outlet Port
  {52c7e489-bfcf-4a22-9c1f-9da61d714818}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {595e2efa-6c17-46dc-91f0-4c191bc66424}, !- Handle
  Node 892,                               !- Name
  {2cead9b1-037d-45f4-9ee3-f857f8b98d9b}, !- Inlet Port
  {7e3ba56c-35b6-4228-856b-b8d7b7356bbe}; !- Outlet Port

OS:Connection,
  {499680d0-5bbe-4216-89d7-6bfee4319103}, !- Handle
  {52c7e489-bfcf-4a22-9c1f-9da61d714818}, !- Source Object
  3,                                      !- Outlet Port
  {db306bf4-af7f-4adf-a281-39748e8ff2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2cead9b1-037d-45f4-9ee3-f857f8b98d9b}, !- Handle
  {db306bf4-af7f-4adf-a281-39748e8ff2aa}, !- Source Object
  3,                                      !- Outlet Port
  {595e2efa-6c17-46dc-91f0-4c191bc66424}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e3ba56c-35b6-4228-856b-b8d7b7356bbe}, !- Handle
  {595e2efa-6c17-46dc-91f0-4c191bc66424}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9e65ecf0-dc62-40bf-909c-4f26084729a0}, !- Handle
  Water Use Connections 61,               !- Name
  {6a12bf46-e322-4848-935e-388815018779}, !- Inlet Node Name
  {74a81687-66f9-4856-84ff-73115c761677}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ec437c9-e85f-453c-97ac-fcfc740223af}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e7ff5b7-0381-467c-b279-dd74512289d0}, !- Handle
  Or2_4_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {7ed72a67-b258-4ca9-880b-8b76b073206f}, !- Target Temperature Schedule Name
  {e3882d61-928d-4cc2-a078-75c876e1a3fd}, !- Sensible Fraction Schedule Name
  {be022938-4363-4721-ad2d-c2a2cd25808c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e3882d61-928d-4cc2-a078-75c876e1a3fd}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd8a5a2c-2cb1-4066-b98f-d0d755b6d352}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd8a5a2c-2cb1-4066-b98f-d0d755b6d352}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {be022938-4363-4721-ad2d-c2a2cd25808c}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {739a0ba9-9982-4d44-bd7d-59cf36e64a1e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {739a0ba9-9982-4d44-bd7d-59cf36e64a1e}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ed72a67-b258-4ca9-880b-8b76b073206f}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dbdeee2-aaa6-42f4-b019-b22572e3d140}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dbdeee2-aaa6-42f4-b019-b22572e3d140}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ec437c9-e85f-453c-97ac-fcfc740223af}, !- Handle
  Or2_4_flr_2 Service Water Use 0.07gal/min, !- Name
  {4e7ff5b7-0381-467c-b279-dd74512289d0}, !- Water Use Equipment Definition Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e0f9d211-a331-46ba-9633-b9a75fdbae04}, !- Handle
  Node 893,                               !- Name
  {cd08a951-a186-43b3-a978-2eaa8b969f51}, !- Inlet Port
  {6a12bf46-e322-4848-935e-388815018779}; !- Outlet Port

OS:Connection,
  {cd08a951-a186-43b3-a978-2eaa8b969f51}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  64,                                     !- Outlet Port
  {e0f9d211-a331-46ba-9633-b9a75fdbae04}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db151389-27ee-434d-a99b-d8fe9d2ac417}, !- Handle
  Node 894,                               !- Name
  {74a81687-66f9-4856-84ff-73115c761677}, !- Inlet Port
  {8177e8b6-4c1e-4d37-bd02-7482d6039cb4}; !- Outlet Port

OS:Connection,
  {6a12bf46-e322-4848-935e-388815018779}, !- Handle
  {e0f9d211-a331-46ba-9633-b9a75fdbae04}, !- Source Object
  3,                                      !- Outlet Port
  {9e65ecf0-dc62-40bf-909c-4f26084729a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74a81687-66f9-4856-84ff-73115c761677}, !- Handle
  {9e65ecf0-dc62-40bf-909c-4f26084729a0}, !- Source Object
  3,                                      !- Outlet Port
  {db151389-27ee-434d-a99b-d8fe9d2ac417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8177e8b6-4c1e-4d37-bd02-7482d6039cb4}, !- Handle
  {db151389-27ee-434d-a99b-d8fe9d2ac417}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {84150032-1be5-4d35-9f33-cf2f2e6c44e9}, !- Handle
  Water Use Connections 62,               !- Name
  {303179bb-5cf9-42ca-8e4b-87544d42fcc9}, !- Inlet Node Name
  {fa871f01-1aa0-461c-91da-c17a25a66392}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7e7181fb-abdd-4178-a316-8ec4fffb5452}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bb49585-9a81-40ee-9072-c1b3e172ffa8}, !- Handle
  Or2_5_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {c7f8e120-30a7-4203-98c5-ef4732c5a7d4}, !- Target Temperature Schedule Name
  {93532755-8826-4158-b19a-eb82e85ded5f}, !- Sensible Fraction Schedule Name
  {fbc18570-c140-4509-85dd-899e3e10e862}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {93532755-8826-4158-b19a-eb82e85ded5f}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c013a0f2-692f-4f0a-a10f-5ccd64069c22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c013a0f2-692f-4f0a-a10f-5ccd64069c22}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fbc18570-c140-4509-85dd-899e3e10e862}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e98a59ac-7b52-4ac8-9cd6-42aa1949f20e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e98a59ac-7b52-4ac8-9cd6-42aa1949f20e}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c7f8e120-30a7-4203-98c5-ef4732c5a7d4}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d59190c8-5251-493d-9cc9-30b173f3bd35}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d59190c8-5251-493d-9cc9-30b173f3bd35}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7e7181fb-abdd-4178-a316-8ec4fffb5452}, !- Handle
  Or2_5_flr_2 Service Water Use 0.07gal/min, !- Name
  {7bb49585-9a81-40ee-9072-c1b3e172ffa8}, !- Water Use Equipment Definition Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {78f5c053-34bc-4beb-a3d1-9b1030754612}, !- Handle
  Node 895,                               !- Name
  {047a7593-a8f9-4e43-8d64-2c23298e2d8c}, !- Inlet Port
  {303179bb-5cf9-42ca-8e4b-87544d42fcc9}; !- Outlet Port

OS:Connection,
  {047a7593-a8f9-4e43-8d64-2c23298e2d8c}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  65,                                     !- Outlet Port
  {78f5c053-34bc-4beb-a3d1-9b1030754612}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d54f316b-69e3-4e01-a6f0-7b58c81b81a1}, !- Handle
  Node 896,                               !- Name
  {fa871f01-1aa0-461c-91da-c17a25a66392}, !- Inlet Port
  {bb916957-6fee-4f02-a68b-c77174410ec6}; !- Outlet Port

OS:Connection,
  {303179bb-5cf9-42ca-8e4b-87544d42fcc9}, !- Handle
  {78f5c053-34bc-4beb-a3d1-9b1030754612}, !- Source Object
  3,                                      !- Outlet Port
  {84150032-1be5-4d35-9f33-cf2f2e6c44e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa871f01-1aa0-461c-91da-c17a25a66392}, !- Handle
  {84150032-1be5-4d35-9f33-cf2f2e6c44e9}, !- Source Object
  3,                                      !- Outlet Port
  {d54f316b-69e3-4e01-a6f0-7b58c81b81a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb916957-6fee-4f02-a68b-c77174410ec6}, !- Handle
  {d54f316b-69e3-4e01-a6f0-7b58c81b81a1}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {766009ba-2c4c-4a97-a7d6-1974b3c7ada7}, !- Handle
  Water Use Connections 63,               !- Name
  {cea5ab6f-e603-4bb7-be9e-02df2484d7e9}, !- Inlet Node Name
  {0b5d672e-f623-4db3-8ed4-f494e8a06014}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {502173ed-e52b-4b19-8aec-053ab51ca6c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f9599f7-c562-4769-98b0-3253b416a418}, !- Handle
  Or3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {ff01021c-b4d6-44e6-acc7-91e37589e231}, !- Target Temperature Schedule Name
  {5f6f9547-7d2d-416a-8f5a-e57b0a094c8f}, !- Sensible Fraction Schedule Name
  {9e158598-7740-4b36-82b5-cb9892b398b8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5f6f9547-7d2d-416a-8f5a-e57b0a094c8f}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eabadad5-b398-4acd-880d-8f943cccf2a2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eabadad5-b398-4acd-880d-8f943cccf2a2}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e158598-7740-4b36-82b5-cb9892b398b8}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {65ca3286-a6a4-4f15-a88e-2f49254c6efd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65ca3286-a6a4-4f15-a88e-2f49254c6efd}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ff01021c-b4d6-44e6-acc7-91e37589e231}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b90feb55-d8b6-485b-88e4-762816991675}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b90feb55-d8b6-485b-88e4-762816991675}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {502173ed-e52b-4b19-8aec-053ab51ca6c1}, !- Handle
  Or3_flr_2 Service Water Use 0.07gal/min, !- Name
  {3f9599f7-c562-4769-98b0-3253b416a418}, !- Water Use Equipment Definition Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ceee01b8-0dd5-4c42-a6ec-26ea9a2311b8}, !- Handle
  Node 897,                               !- Name
  {d3314cfa-c8a3-49ad-bea8-9c272f5b8daf}, !- Inlet Port
  {cea5ab6f-e603-4bb7-be9e-02df2484d7e9}; !- Outlet Port

OS:Connection,
  {d3314cfa-c8a3-49ad-bea8-9c272f5b8daf}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  66,                                     !- Outlet Port
  {ceee01b8-0dd5-4c42-a6ec-26ea9a2311b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02c89908-c5a0-4fee-b762-97f9d9e01c03}, !- Handle
  Node 898,                               !- Name
  {0b5d672e-f623-4db3-8ed4-f494e8a06014}, !- Inlet Port
  {70905398-4b95-488d-b31a-bd329df3db10}; !- Outlet Port

OS:Connection,
  {cea5ab6f-e603-4bb7-be9e-02df2484d7e9}, !- Handle
  {ceee01b8-0dd5-4c42-a6ec-26ea9a2311b8}, !- Source Object
  3,                                      !- Outlet Port
  {766009ba-2c4c-4a97-a7d6-1974b3c7ada7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b5d672e-f623-4db3-8ed4-f494e8a06014}, !- Handle
  {766009ba-2c4c-4a97-a7d6-1974b3c7ada7}, !- Source Object
  3,                                      !- Outlet Port
  {02c89908-c5a0-4fee-b762-97f9d9e01c03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70905398-4b95-488d-b31a-bd329df3db10}, !- Handle
  {02c89908-c5a0-4fee-b762-97f9d9e01c03}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5bad45ca-8fcc-49de-8276-7ad0835e735f}, !- Handle
  Water Use Connections 64,               !- Name
  {69d97fec-67f0-48d6-ab38-e52e351d2c66}, !- Inlet Node Name
  {af04fa4a-03cb-456f-ae31-e66f7f7d8c7b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b5c6628-7169-4f70-a16c-5e5dfc897199}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c8115328-bc85-43a0-b860-046eaab7450d}, !- Handle
  Or4_flr_2 Service Water Use Def 0.29gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.80027925898123e-05,                   !- Peak Flow Rate {m3/s}
  {c126e57a-d5a5-4d66-becb-e02c1a0e5fc6}, !- Target Temperature Schedule Name
  {df8593d5-e543-4140-b20d-c558e79da7be}, !- Sensible Fraction Schedule Name
  {e9131c49-ec1b-437e-adfb-8c38ea003aa1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {df8593d5-e543-4140-b20d-c558e79da7be}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d71e234b-245f-4b9d-b9cf-9dd9ffc172a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d71e234b-245f-4b9d-b9cf-9dd9ffc172a3}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9131c49-ec1b-437e-adfb-8c38ea003aa1}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4884d0d6-3965-4cb0-b93e-818296f01621}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4884d0d6-3965-4cb0-b93e-818296f01621}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c126e57a-d5a5-4d66-becb-e02c1a0e5fc6}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d29fd9ee-0834-42de-bd9d-f791b9efc4aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d29fd9ee-0834-42de-bd9d-f791b9efc4aa}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b5c6628-7169-4f70-a16c-5e5dfc897199}, !- Handle
  Or4_flr_2 Service Water Use 0.29gal/min, !- Name
  {c8115328-bc85-43a0-b860-046eaab7450d}, !- Water Use Equipment Definition Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {46a5fcae-54bd-4198-9a66-6f027bb54da9}, !- Handle
  Node 899,                               !- Name
  {04e98200-6597-4744-8c6f-10db19399a6c}, !- Inlet Port
  {69d97fec-67f0-48d6-ab38-e52e351d2c66}; !- Outlet Port

OS:Connection,
  {04e98200-6597-4744-8c6f-10db19399a6c}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  67,                                     !- Outlet Port
  {46a5fcae-54bd-4198-9a66-6f027bb54da9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9669103c-25f2-4092-b778-0435dd5c9f21}, !- Handle
  Node 900,                               !- Name
  {af04fa4a-03cb-456f-ae31-e66f7f7d8c7b}, !- Inlet Port
  {69536720-436d-445c-99af-0b8402647c8f}; !- Outlet Port

OS:Connection,
  {69d97fec-67f0-48d6-ab38-e52e351d2c66}, !- Handle
  {46a5fcae-54bd-4198-9a66-6f027bb54da9}, !- Source Object
  3,                                      !- Outlet Port
  {5bad45ca-8fcc-49de-8276-7ad0835e735f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af04fa4a-03cb-456f-ae31-e66f7f7d8c7b}, !- Handle
  {5bad45ca-8fcc-49de-8276-7ad0835e735f}, !- Source Object
  3,                                      !- Outlet Port
  {9669103c-25f2-4092-b778-0435dd5c9f21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69536720-436d-445c-99af-0b8402647c8f}, !- Handle
  {9669103c-25f2-4092-b778-0435dd5c9f21}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {126cf8c8-9d82-4eda-8b59-14f866cd65f8}, !- Handle
  Water Use Connections 65,               !- Name
  {8c747568-38a9-4218-b06a-785820b11bce}, !- Inlet Node Name
  {6ea7b819-46ae-45bd-a3a5-d2947c2fa8a7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51390f58-a006-41b0-b61a-d1cf5314847c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f7fb044-5161-4383-b2a2-2f9f55879cb0}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.22963361645892e-05,                   !- Peak Flow Rate {m3/s}
  {c5331656-25a5-4f28-932c-a1ae2039af75}, !- Target Temperature Schedule Name
  {d0e64e69-33d8-45a8-975f-bd3e04a55ce6}, !- Sensible Fraction Schedule Name
  {b841dfde-7b39-476d-9334-f59997cafe67}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d0e64e69-33d8-45a8-975f-bd3e04a55ce6}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c84ba56b-00f1-47ed-9e32-e877dee415b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c84ba56b-00f1-47ed-9e32-e877dee415b4}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b841dfde-7b39-476d-9334-f59997cafe67}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bfa1b381-b7f6-49e0-a4f8-8e934bde407d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfa1b381-b7f6-49e0-a4f8-8e934bde407d}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5331656-25a5-4f28-932c-a1ae2039af75}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b2433127-431c-4c37-b938-4f4680064722}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2433127-431c-4c37-b938-4f4680064722}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51390f58-a006-41b0-b61a-d1cf5314847c}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use 0.19gal/min, !- Name
  {7f7fb044-5161-4383-b2a2-2f9f55879cb0}, !- Water Use Equipment Definition Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {959f19d9-257c-419b-9e1b-1ae1513cd7db}, !- Handle
  Node 901,                               !- Name
  {a48a21a5-fb77-45c1-a166-f40fb208a7c4}, !- Inlet Port
  {8c747568-38a9-4218-b06a-785820b11bce}; !- Outlet Port

OS:Connection,
  {a48a21a5-fb77-45c1-a166-f40fb208a7c4}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  68,                                     !- Outlet Port
  {959f19d9-257c-419b-9e1b-1ae1513cd7db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec092032-7a39-4c57-9fe6-4c6131bfaaa4}, !- Handle
  Node 902,                               !- Name
  {6ea7b819-46ae-45bd-a3a5-d2947c2fa8a7}, !- Inlet Port
  {8aa05672-4cd4-477b-9e78-54b0918ed025}; !- Outlet Port

OS:Connection,
  {8c747568-38a9-4218-b06a-785820b11bce}, !- Handle
  {959f19d9-257c-419b-9e1b-1ae1513cd7db}, !- Source Object
  3,                                      !- Outlet Port
  {126cf8c8-9d82-4eda-8b59-14f866cd65f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ea7b819-46ae-45bd-a3a5-d2947c2fa8a7}, !- Handle
  {126cf8c8-9d82-4eda-8b59-14f866cd65f8}, !- Source Object
  3,                                      !- Outlet Port
  {ec092032-7a39-4c57-9fe6-4c6131bfaaa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8aa05672-4cd4-477b-9e78-54b0918ed025}, !- Handle
  {ec092032-7a39-4c57-9fe6-4c6131bfaaa4}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57bb6f80-9aa8-4e47-892f-1634651ce1af}, !- Handle
  Water Use Connections 66,               !- Name
  {2b94434b-83dc-49e3-8549-882f14abc822}, !- Inlet Node Name
  {20c1070a-22f1-4994-918d-a7f75905aa99}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dffe1b2f-ba4f-4198-988e-980ad3bf7a8c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {855df4ca-71a6-47e5-91ef-31970b12ea46}, !- Handle
  Patroom1_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {0a118c22-c465-4818-9d16-2c2674aa91c7}, !- Target Temperature Schedule Name
  {b793a444-bcfe-40ce-b852-66c8b3994b3d}, !- Sensible Fraction Schedule Name
  {b4ab84d8-c10f-41b3-86b6-331840d7acff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b793a444-bcfe-40ce-b852-66c8b3994b3d}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c2552337-2e78-476f-96cc-a895f91fcf67}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c2552337-2e78-476f-96cc-a895f91fcf67}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4ab84d8-c10f-41b3-86b6-331840d7acff}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23675c8f-699f-40cc-8537-f634f7aa06d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23675c8f-699f-40cc-8537-f634f7aa06d7}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0a118c22-c465-4818-9d16-2c2674aa91c7}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b758dab9-675a-415b-8ead-aacf56eb615a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b758dab9-675a-415b-8ead-aacf56eb615a}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dffe1b2f-ba4f-4198-988e-980ad3bf7a8c}, !- Handle
  Patroom1_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {855df4ca-71a6-47e5-91ef-31970b12ea46}, !- Water Use Equipment Definition Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7eba50a8-f1b9-409d-b2f4-9cd670d0a340}, !- Handle
  Node 903,                               !- Name
  {eb671971-aa88-4241-91ae-84fc05bc14ba}, !- Inlet Port
  {2b94434b-83dc-49e3-8549-882f14abc822}; !- Outlet Port

OS:Connection,
  {eb671971-aa88-4241-91ae-84fc05bc14ba}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  69,                                     !- Outlet Port
  {7eba50a8-f1b9-409d-b2f4-9cd670d0a340}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9119fdec-aae5-4e9b-a1b6-36ff064e0d6a}, !- Handle
  Node 904,                               !- Name
  {20c1070a-22f1-4994-918d-a7f75905aa99}, !- Inlet Port
  {0d2da1f9-9fd4-4e55-9ccc-21d4e6df36f9}; !- Outlet Port

OS:Connection,
  {2b94434b-83dc-49e3-8549-882f14abc822}, !- Handle
  {7eba50a8-f1b9-409d-b2f4-9cd670d0a340}, !- Source Object
  3,                                      !- Outlet Port
  {57bb6f80-9aa8-4e47-892f-1634651ce1af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20c1070a-22f1-4994-918d-a7f75905aa99}, !- Handle
  {57bb6f80-9aa8-4e47-892f-1634651ce1af}, !- Source Object
  3,                                      !- Outlet Port
  {9119fdec-aae5-4e9b-a1b6-36ff064e0d6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d2da1f9-9fd4-4e55-9ccc-21d4e6df36f9}, !- Handle
  {9119fdec-aae5-4e9b-a1b6-36ff064e0d6a}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {175808da-1c39-4e63-959e-fdbf30176f9b}, !- Handle
  Water Use Connections 67,               !- Name
  {456d4d39-5d17-4db5-9009-e96af161ddbb}, !- Inlet Node Name
  {bea0f7cf-d914-440e-b7e2-d5af85420aa6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a61ae45a-e3e3-41b1-87d8-deeb0764df2e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {46fccf9e-78a8-47bf-bf64-aafd510ac211}, !- Handle
  Patroom1_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {880b23c4-686e-40c7-a1f5-dfb3b086d794}, !- Target Temperature Schedule Name
  {749a68a7-faaf-4c24-a17e-364e2222cf4c}, !- Sensible Fraction Schedule Name
  {d22f8213-d8df-453b-ad56-db2fba3239f7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {749a68a7-faaf-4c24-a17e-364e2222cf4c}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ed93e00-4bbc-4be1-a9ed-3d40affb3795}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ed93e00-4bbc-4be1-a9ed-3d40affb3795}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d22f8213-d8df-453b-ad56-db2fba3239f7}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5055bfc7-dfea-48ee-a0b0-25e7c3f9f9d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5055bfc7-dfea-48ee-a0b0-25e7c3f9f9d5}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {880b23c4-686e-40c7-a1f5-dfb3b086d794}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efe1d785-7edf-4c8a-8c46-91c1aa1a52c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efe1d785-7edf-4c8a-8c46-91c1aa1a52c3}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a61ae45a-e3e3-41b1-87d8-deeb0764df2e}, !- Handle
  Patroom1_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {46fccf9e-78a8-47bf-bf64-aafd510ac211}, !- Water Use Equipment Definition Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {612c76de-4fde-4924-a3ff-061c81c031b2}, !- Handle
  Node 905,                               !- Name
  {297d4ea6-6ec3-4bb2-986a-3e154afd8db2}, !- Inlet Port
  {456d4d39-5d17-4db5-9009-e96af161ddbb}; !- Outlet Port

OS:Connection,
  {297d4ea6-6ec3-4bb2-986a-3e154afd8db2}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  70,                                     !- Outlet Port
  {612c76de-4fde-4924-a3ff-061c81c031b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {012e62e2-b9a5-49c3-9418-ae5fc71d9413}, !- Handle
  Node 906,                               !- Name
  {bea0f7cf-d914-440e-b7e2-d5af85420aa6}, !- Inlet Port
  {80297ea0-ba6e-4de5-a596-c0c6a2c6673f}; !- Outlet Port

OS:Connection,
  {456d4d39-5d17-4db5-9009-e96af161ddbb}, !- Handle
  {612c76de-4fde-4924-a3ff-061c81c031b2}, !- Source Object
  3,                                      !- Outlet Port
  {175808da-1c39-4e63-959e-fdbf30176f9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bea0f7cf-d914-440e-b7e2-d5af85420aa6}, !- Handle
  {175808da-1c39-4e63-959e-fdbf30176f9b}, !- Source Object
  3,                                      !- Outlet Port
  {012e62e2-b9a5-49c3-9418-ae5fc71d9413}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80297ea0-ba6e-4de5-a596-c0c6a2c6673f}, !- Handle
  {012e62e2-b9a5-49c3-9418-ae5fc71d9413}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2669ecf3-c90d-4a23-bb41-043aecb4581b}, !- Handle
  Water Use Connections 68,               !- Name
  {daf5f396-51fb-47e1-876b-3b979b44a5ee}, !- Inlet Node Name
  {1ab61e01-b59e-47c5-8904-71c1aa9a3567}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dfa125e6-5ba1-430f-b754-4d3e8f213fac}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d849b036-c149-4f2b-89fe-4be65bb7d1ac}, !- Handle
  Patroom1_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {6454fe22-d7c7-4896-afa6-c68ee96e0c3a}, !- Target Temperature Schedule Name
  {c6bf08c8-495d-4038-b714-4df4403ad497}, !- Sensible Fraction Schedule Name
  {6d5f311d-d96e-44ef-b579-ef3f63d5fd01}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6bf08c8-495d-4038-b714-4df4403ad497}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2476daf7-8660-4914-bac2-db211399104d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2476daf7-8660-4914-bac2-db211399104d}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6d5f311d-d96e-44ef-b579-ef3f63d5fd01}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7612f1fb-9f22-4699-b725-d6f105612c27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7612f1fb-9f22-4699-b725-d6f105612c27}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6454fe22-d7c7-4896-afa6-c68ee96e0c3a}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b64334c3-eab0-4dea-a115-3eac308fec6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b64334c3-eab0-4dea-a115-3eac308fec6c}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dfa125e6-5ba1-430f-b754-4d3e8f213fac}, !- Handle
  Patroom1_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {d849b036-c149-4f2b-89fe-4be65bb7d1ac}, !- Water Use Equipment Definition Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {47592880-a53b-4b3d-a64f-7fd242748443}, !- Handle
  Node 907,                               !- Name
  {affdc1aa-8f0c-49a1-8860-1d67c691da20}, !- Inlet Port
  {daf5f396-51fb-47e1-876b-3b979b44a5ee}; !- Outlet Port

OS:Connection,
  {affdc1aa-8f0c-49a1-8860-1d67c691da20}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  71,                                     !- Outlet Port
  {47592880-a53b-4b3d-a64f-7fd242748443}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e9a1070-1a6a-4281-a1bf-5ae4feb16ab7}, !- Handle
  Node 908,                               !- Name
  {1ab61e01-b59e-47c5-8904-71c1aa9a3567}, !- Inlet Port
  {bccdadfe-40e8-4216-a425-43ee61fcd7c2}; !- Outlet Port

OS:Connection,
  {daf5f396-51fb-47e1-876b-3b979b44a5ee}, !- Handle
  {47592880-a53b-4b3d-a64f-7fd242748443}, !- Source Object
  3,                                      !- Outlet Port
  {2669ecf3-c90d-4a23-bb41-043aecb4581b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ab61e01-b59e-47c5-8904-71c1aa9a3567}, !- Handle
  {2669ecf3-c90d-4a23-bb41-043aecb4581b}, !- Source Object
  3,                                      !- Outlet Port
  {9e9a1070-1a6a-4281-a1bf-5ae4feb16ab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bccdadfe-40e8-4216-a425-43ee61fcd7c2}, !- Handle
  {9e9a1070-1a6a-4281-a1bf-5ae4feb16ab7}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dca65c2a-89e2-47ba-ba48-147d677e5c3e}, !- Handle
  Water Use Connections 69,               !- Name
  {0619db17-a947-458b-a9f7-e9699092597b}, !- Inlet Node Name
  {5510e646-48fc-4c3e-af60-df605ec9f109}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1f86514f-9f18-4ef8-a89b-834058bc6a94}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {260bfc8d-e138-448e-a748-776927cfde07}, !- Handle
  Patroom1_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {f0ce80d3-98b0-4f13-ba36-6ad0add352dd}, !- Target Temperature Schedule Name
  {98abb9e2-f3c5-41b4-81fe-3e4505d1b476}, !- Sensible Fraction Schedule Name
  {63ed7b5e-e204-47ac-8830-25d558dde969}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {98abb9e2-f3c5-41b4-81fe-3e4505d1b476}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a48d7746-91bf-471d-afa4-e3adc00bb635}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a48d7746-91bf-471d-afa4-e3adc00bb635}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {63ed7b5e-e204-47ac-8830-25d558dde969}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {167f9529-7d12-466d-adf4-98456effdce5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {167f9529-7d12-466d-adf4-98456effdce5}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0ce80d3-98b0-4f13-ba36-6ad0add352dd}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5474f346-38af-48b5-b418-4e6d72b52c66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5474f346-38af-48b5-b418-4e6d72b52c66}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1f86514f-9f18-4ef8-a89b-834058bc6a94}, !- Handle
  Patroom1_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {260bfc8d-e138-448e-a748-776927cfde07}, !- Water Use Equipment Definition Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ff3668a-04a9-40fb-b455-82d7a74ac5d8}, !- Handle
  Node 909,                               !- Name
  {40dd7998-58b4-4ae4-b3ae-aa5ceed74768}, !- Inlet Port
  {0619db17-a947-458b-a9f7-e9699092597b}; !- Outlet Port

OS:Connection,
  {40dd7998-58b4-4ae4-b3ae-aa5ceed74768}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  72,                                     !- Outlet Port
  {4ff3668a-04a9-40fb-b455-82d7a74ac5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bcab5049-cbee-43ce-9e07-15ee34beec96}, !- Handle
  Node 910,                               !- Name
  {5510e646-48fc-4c3e-af60-df605ec9f109}, !- Inlet Port
  {9ae2a6a1-a52d-4f06-9327-2df6ada96024}; !- Outlet Port

OS:Connection,
  {0619db17-a947-458b-a9f7-e9699092597b}, !- Handle
  {4ff3668a-04a9-40fb-b455-82d7a74ac5d8}, !- Source Object
  3,                                      !- Outlet Port
  {dca65c2a-89e2-47ba-ba48-147d677e5c3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5510e646-48fc-4c3e-af60-df605ec9f109}, !- Handle
  {dca65c2a-89e2-47ba-ba48-147d677e5c3e}, !- Source Object
  3,                                      !- Outlet Port
  {bcab5049-cbee-43ce-9e07-15ee34beec96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ae2a6a1-a52d-4f06-9327-2df6ada96024}, !- Handle
  {bcab5049-cbee-43ce-9e07-15ee34beec96}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3978063f-9f1f-4ce0-a782-07a16c584131}, !- Handle
  Water Use Connections 70,               !- Name
  {a088bc2a-2de0-4279-bbcb-35b6adea7b88}, !- Inlet Node Name
  {6f52f194-46a8-44d5-8df3-31f1eb4eccf7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {30a55ebc-721a-45c8-8f66-3e4d5aa9ad4c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e298856a-39af-42a5-b8f7-871a5e996e05}, !- Handle
  Patroom1_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {3b9e5db1-944d-487c-b746-5829108dc8f2}, !- Target Temperature Schedule Name
  {b6f2b1b8-6211-433a-b621-d28174bebf28}, !- Sensible Fraction Schedule Name
  {252cc8bf-293c-40db-b250-ead864e66dda}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b6f2b1b8-6211-433a-b621-d28174bebf28}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {774a4244-7c8a-44b3-a256-4b5ae6bc974d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {774a4244-7c8a-44b3-a256-4b5ae6bc974d}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {252cc8bf-293c-40db-b250-ead864e66dda}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9695385f-d797-490b-acab-413f1a04f563}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9695385f-d797-490b-acab-413f1a04f563}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3b9e5db1-944d-487c-b746-5829108dc8f2}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8d3df910-6b0a-4870-9dc3-dabf1e557465}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8d3df910-6b0a-4870-9dc3-dabf1e557465}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {30a55ebc-721a-45c8-8f66-3e4d5aa9ad4c}, !- Handle
  Patroom1_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {e298856a-39af-42a5-b8f7-871a5e996e05}, !- Water Use Equipment Definition Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a9f90b6d-250c-4f4d-a712-6786ea01c91e}, !- Handle
  Node 911,                               !- Name
  {4a013fce-1772-4ff8-a917-bf04a5f8e2a9}, !- Inlet Port
  {a088bc2a-2de0-4279-bbcb-35b6adea7b88}; !- Outlet Port

OS:Connection,
  {4a013fce-1772-4ff8-a917-bf04a5f8e2a9}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  73,                                     !- Outlet Port
  {a9f90b6d-250c-4f4d-a712-6786ea01c91e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a0e49c33-7266-439d-bf60-68ad3f59b8b3}, !- Handle
  Node 912,                               !- Name
  {6f52f194-46a8-44d5-8df3-31f1eb4eccf7}, !- Inlet Port
  {a330609c-36dd-4f31-b1a3-9743087e1307}; !- Outlet Port

OS:Connection,
  {a088bc2a-2de0-4279-bbcb-35b6adea7b88}, !- Handle
  {a9f90b6d-250c-4f4d-a712-6786ea01c91e}, !- Source Object
  3,                                      !- Outlet Port
  {3978063f-9f1f-4ce0-a782-07a16c584131}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6f52f194-46a8-44d5-8df3-31f1eb4eccf7}, !- Handle
  {3978063f-9f1f-4ce0-a782-07a16c584131}, !- Source Object
  3,                                      !- Outlet Port
  {a0e49c33-7266-439d-bf60-68ad3f59b8b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a330609c-36dd-4f31-b1a3-9743087e1307}, !- Handle
  {a0e49c33-7266-439d-bf60-68ad3f59b8b3}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {adf83220-b5be-49f8-8a8c-7ee5b8200599}, !- Handle
  Water Use Connections 71,               !- Name
  {9b499090-cba5-4f79-b83a-08bff410dda2}, !- Inlet Node Name
  {65f4552c-f815-4482-bb7f-3826373230bf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8ea13c11-2424-44c4-b3fb-40f67441f046}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {42680aff-8ba8-4454-aac1-9696175fa634}, !- Handle
  Patroom1_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {3ccca47f-05f4-42fb-9bea-ed45b29e1333}, !- Target Temperature Schedule Name
  {fc6e023c-6af8-40af-abf0-3ecf7ce15b81}, !- Sensible Fraction Schedule Name
  {c429d332-7cf4-4265-bd15-1da6cc9ab415}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc6e023c-6af8-40af-abf0-3ecf7ce15b81}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d241d8c8-50b9-4ef0-a6a1-37b606b97f61}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d241d8c8-50b9-4ef0-a6a1-37b606b97f61}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c429d332-7cf4-4265-bd15-1da6cc9ab415}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a2d27a87-92ec-43d7-9a11-74250ad23f94}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a2d27a87-92ec-43d7-9a11-74250ad23f94}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ccca47f-05f4-42fb-9bea-ed45b29e1333}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {164f8155-c0b6-4547-b044-43b7f6c0f1db}; !- Default Day Schedule Name

OS:Schedule:Day,
  {164f8155-c0b6-4547-b044-43b7f6c0f1db}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8ea13c11-2424-44c4-b3fb-40f67441f046}, !- Handle
  Patroom1_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {42680aff-8ba8-4454-aac1-9696175fa634}, !- Water Use Equipment Definition Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3a65bb9f-6e52-40fa-abb6-5381343ccc1c}, !- Handle
  Node 913,                               !- Name
  {0b313e69-f8c7-43a8-9cef-c41b39907980}, !- Inlet Port
  {9b499090-cba5-4f79-b83a-08bff410dda2}; !- Outlet Port

OS:Connection,
  {0b313e69-f8c7-43a8-9cef-c41b39907980}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  74,                                     !- Outlet Port
  {3a65bb9f-6e52-40fa-abb6-5381343ccc1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f298e8cf-281a-4e82-b803-fc4b8f790b4d}, !- Handle
  Node 914,                               !- Name
  {65f4552c-f815-4482-bb7f-3826373230bf}, !- Inlet Port
  {263edecb-9c96-4c8a-b2fb-b4d545797615}; !- Outlet Port

OS:Connection,
  {9b499090-cba5-4f79-b83a-08bff410dda2}, !- Handle
  {3a65bb9f-6e52-40fa-abb6-5381343ccc1c}, !- Source Object
  3,                                      !- Outlet Port
  {adf83220-b5be-49f8-8a8c-7ee5b8200599}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65f4552c-f815-4482-bb7f-3826373230bf}, !- Handle
  {adf83220-b5be-49f8-8a8c-7ee5b8200599}, !- Source Object
  3,                                      !- Outlet Port
  {f298e8cf-281a-4e82-b803-fc4b8f790b4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {263edecb-9c96-4c8a-b2fb-b4d545797615}, !- Handle
  {f298e8cf-281a-4e82-b803-fc4b8f790b4d}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2fe440d9-bcb0-4369-b84d-aab787f738f4}, !- Handle
  Water Use Connections 72,               !- Name
  {8a416914-f1cd-4578-a708-1e972e85c894}, !- Inlet Node Name
  {9923bb0d-fb16-4f53-907d-a56eda45e929}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86e1a26c-e236-4147-854d-dfcdae8ea2b0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9c442107-e3be-4fa7-bba1-2bca2118212b}, !- Handle
  Patroom1_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {4e8cab9a-4965-4a43-97af-d3ef3e3e6f86}, !- Target Temperature Schedule Name
  {cfe602ed-fe91-4cb1-92e7-8999b633fdfb}, !- Sensible Fraction Schedule Name
  {45579d29-1904-474a-842f-4707a1dddbd4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cfe602ed-fe91-4cb1-92e7-8999b633fdfb}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {550a95a1-52ac-435a-82bb-1cc765e77234}; !- Default Day Schedule Name

OS:Schedule:Day,
  {550a95a1-52ac-435a-82bb-1cc765e77234}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45579d29-1904-474a-842f-4707a1dddbd4}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1fc70b1-92dd-4486-9a85-c32410d71e3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1fc70b1-92dd-4486-9a85-c32410d71e3c}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4e8cab9a-4965-4a43-97af-d3ef3e3e6f86}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {57654ee3-a422-4694-905b-7febfd6077ac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57654ee3-a422-4694-905b-7febfd6077ac}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86e1a26c-e236-4147-854d-dfcdae8ea2b0}, !- Handle
  Patroom1_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {9c442107-e3be-4fa7-bba1-2bca2118212b}, !- Water Use Equipment Definition Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1385e00f-b433-4b38-b59d-942219ca9e1e}, !- Handle
  Node 915,                               !- Name
  {04cba927-c5f8-4828-b2fd-29a65b7b5fb4}, !- Inlet Port
  {8a416914-f1cd-4578-a708-1e972e85c894}; !- Outlet Port

OS:Connection,
  {04cba927-c5f8-4828-b2fd-29a65b7b5fb4}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  75,                                     !- Outlet Port
  {1385e00f-b433-4b38-b59d-942219ca9e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c954ae14-0e1e-47f5-bcdd-5285444e75d9}, !- Handle
  Node 916,                               !- Name
  {9923bb0d-fb16-4f53-907d-a56eda45e929}, !- Inlet Port
  {a6b76242-71af-4a10-9905-2a73980dec2e}; !- Outlet Port

OS:Connection,
  {8a416914-f1cd-4578-a708-1e972e85c894}, !- Handle
  {1385e00f-b433-4b38-b59d-942219ca9e1e}, !- Source Object
  3,                                      !- Outlet Port
  {2fe440d9-bcb0-4369-b84d-aab787f738f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9923bb0d-fb16-4f53-907d-a56eda45e929}, !- Handle
  {2fe440d9-bcb0-4369-b84d-aab787f738f4}, !- Source Object
  3,                                      !- Outlet Port
  {c954ae14-0e1e-47f5-bcdd-5285444e75d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6b76242-71af-4a10-9905-2a73980dec2e}, !- Handle
  {c954ae14-0e1e-47f5-bcdd-5285444e75d9}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {baf7d33c-f78c-447b-8d11-099e32c7dae1}, !- Handle
  Water Use Connections 73,               !- Name
  {cb709dd9-ffce-49d3-a6a5-2bf6db32bd29}, !- Inlet Node Name
  {4b8f1f0c-4649-448f-bfee-6549279feeae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f7afb13-364f-4c6c-8e4b-761d01188c4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2813f8fc-f224-4888-aa8c-35d260120f4a}, !- Handle
  Patroom1_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {8cd68cb6-d5cc-47e4-a19f-89f58b421172}, !- Target Temperature Schedule Name
  {c75b96d5-3968-4937-b5de-0c5bd78bcd06}, !- Sensible Fraction Schedule Name
  {a169c4e1-3292-44ac-a4f5-49312f6899dc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c75b96d5-3968-4937-b5de-0c5bd78bcd06}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ac37faa3-144c-4c9d-b870-a38317921b91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ac37faa3-144c-4c9d-b870-a38317921b91}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a169c4e1-3292-44ac-a4f5-49312f6899dc}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4374466e-cb8d-4b80-bfa1-ea3b2ac99d4a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4374466e-cb8d-4b80-bfa1-ea3b2ac99d4a}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cd68cb6-d5cc-47e4-a19f-89f58b421172}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ce4a022-bbdb-4450-abb4-8aeb82cfa33c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ce4a022-bbdb-4450-abb4-8aeb82cfa33c}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f7afb13-364f-4c6c-8e4b-761d01188c4d}, !- Handle
  Patroom1_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {2813f8fc-f224-4888-aa8c-35d260120f4a}, !- Water Use Equipment Definition Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bbdc03a5-ffc9-4cff-852f-80f157e56c1f}, !- Handle
  Node 917,                               !- Name
  {a5acf328-7f6f-4719-ab2f-bf740540ba5f}, !- Inlet Port
  {cb709dd9-ffce-49d3-a6a5-2bf6db32bd29}; !- Outlet Port

OS:Connection,
  {a5acf328-7f6f-4719-ab2f-bf740540ba5f}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  76,                                     !- Outlet Port
  {bbdc03a5-ffc9-4cff-852f-80f157e56c1f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5d2232e-7a11-44a4-8520-8c161067a2ca}, !- Handle
  Node 918,                               !- Name
  {4b8f1f0c-4649-448f-bfee-6549279feeae}, !- Inlet Port
  {c46c7ba9-65f4-41c0-846a-8cb9909092af}; !- Outlet Port

OS:Connection,
  {cb709dd9-ffce-49d3-a6a5-2bf6db32bd29}, !- Handle
  {bbdc03a5-ffc9-4cff-852f-80f157e56c1f}, !- Source Object
  3,                                      !- Outlet Port
  {baf7d33c-f78c-447b-8d11-099e32c7dae1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b8f1f0c-4649-448f-bfee-6549279feeae}, !- Handle
  {baf7d33c-f78c-447b-8d11-099e32c7dae1}, !- Source Object
  3,                                      !- Outlet Port
  {d5d2232e-7a11-44a4-8520-8c161067a2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c46c7ba9-65f4-41c0-846a-8cb9909092af}, !- Handle
  {d5d2232e-7a11-44a4-8520-8c161067a2ca}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {141bacf3-6d9f-42e0-b8c3-312211d31d99}, !- Handle
  Water Use Connections 74,               !- Name
  {34f585b4-fd9d-4d32-a293-967d5ae1e00c}, !- Inlet Node Name
  {dd2ba5cc-2420-4fe7-a304-372e47f4a5f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {79f027e3-5b73-44f7-b2ce-6eea1ac40d86}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {626a4bd1-fea9-42ea-9416-dfbacc6434d1}, !- Handle
  Patroom1_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {78588649-2bc6-49c6-9fc8-d3e2c8b34979}, !- Target Temperature Schedule Name
  {4e07d63d-e7fa-4372-a2b7-264be4ab4ae1}, !- Sensible Fraction Schedule Name
  {50e6597d-5c60-4104-97c2-df618318ef2b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4e07d63d-e7fa-4372-a2b7-264be4ab4ae1}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {219cf04f-7e9c-4bcf-9c5e-ceffb979e4de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {219cf04f-7e9c-4bcf-9c5e-ceffb979e4de}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {50e6597d-5c60-4104-97c2-df618318ef2b}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {88d786f9-d2d4-4ffc-9c78-7e28179654f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88d786f9-d2d4-4ffc-9c78-7e28179654f8}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {78588649-2bc6-49c6-9fc8-d3e2c8b34979}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f16cb697-39ce-4e26-b40c-e7015e62e606}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f16cb697-39ce-4e26-b40c-e7015e62e606}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {79f027e3-5b73-44f7-b2ce-6eea1ac40d86}, !- Handle
  Patroom1_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {626a4bd1-fea9-42ea-9416-dfbacc6434d1}, !- Water Use Equipment Definition Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b4214f79-38ae-4eaf-a864-c9e89659aecb}, !- Handle
  Node 919,                               !- Name
  {71b2774e-1bf0-4e74-bad6-42a7f759e99a}, !- Inlet Port
  {34f585b4-fd9d-4d32-a293-967d5ae1e00c}; !- Outlet Port

OS:Connection,
  {71b2774e-1bf0-4e74-bad6-42a7f759e99a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  77,                                     !- Outlet Port
  {b4214f79-38ae-4eaf-a864-c9e89659aecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5eac2a84-4aaa-4c86-beff-9a2e9f602377}, !- Handle
  Node 920,                               !- Name
  {dd2ba5cc-2420-4fe7-a304-372e47f4a5f3}, !- Inlet Port
  {063721d6-16d3-4032-8412-bd71def3c816}; !- Outlet Port

OS:Connection,
  {34f585b4-fd9d-4d32-a293-967d5ae1e00c}, !- Handle
  {b4214f79-38ae-4eaf-a864-c9e89659aecb}, !- Source Object
  3,                                      !- Outlet Port
  {141bacf3-6d9f-42e0-b8c3-312211d31d99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd2ba5cc-2420-4fe7-a304-372e47f4a5f3}, !- Handle
  {141bacf3-6d9f-42e0-b8c3-312211d31d99}, !- Source Object
  3,                                      !- Outlet Port
  {5eac2a84-4aaa-4c86-beff-9a2e9f602377}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {063721d6-16d3-4032-8412-bd71def3c816}, !- Handle
  {5eac2a84-4aaa-4c86-beff-9a2e9f602377}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {631f3073-38b6-404e-b3e9-3858265469be}, !- Handle
  Water Use Connections 75,               !- Name
  {24c4c219-f2a8-49e6-9e2a-49089d409571}, !- Inlet Node Name
  {bf4267f4-4386-4d49-8e05-43a245bd5be9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {44044eda-88a4-4596-add6-2765252e1994}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92cfdc51-dbd3-43f1-99ca-190b95ce7d07}, !- Handle
  Patroom1_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {d9ad1b4e-d4e3-421f-a79d-96c9dd6247ac}, !- Target Temperature Schedule Name
  {332680b0-c0f0-4120-a588-13c686f05846}, !- Sensible Fraction Schedule Name
  {a4b075bf-bd47-42cc-ba57-1b791fe66f28}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {332680b0-c0f0-4120-a588-13c686f05846}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af9c3d40-7cb9-41e9-af11-2deee7143bb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af9c3d40-7cb9-41e9-af11-2deee7143bb1}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4b075bf-bd47-42cc-ba57-1b791fe66f28}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09b4c246-a8db-404b-8cd6-01cfc5a17b3b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09b4c246-a8db-404b-8cd6-01cfc5a17b3b}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d9ad1b4e-d4e3-421f-a79d-96c9dd6247ac}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84c0d3c3-3eaf-48e9-beb2-e8828c504013}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84c0d3c3-3eaf-48e9-beb2-e8828c504013}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {44044eda-88a4-4596-add6-2765252e1994}, !- Handle
  Patroom1_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {92cfdc51-dbd3-43f1-99ca-190b95ce7d07}, !- Water Use Equipment Definition Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c41da488-eb91-4109-b4da-16868d1fa35a}, !- Handle
  Node 921,                               !- Name
  {4ae2ad03-c12b-4812-8233-e01a0cdb2987}, !- Inlet Port
  {24c4c219-f2a8-49e6-9e2a-49089d409571}; !- Outlet Port

OS:Connection,
  {4ae2ad03-c12b-4812-8233-e01a0cdb2987}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  78,                                     !- Outlet Port
  {c41da488-eb91-4109-b4da-16868d1fa35a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6cd9c241-2a2e-4704-9ead-b7a795a8a9e8}, !- Handle
  Node 922,                               !- Name
  {bf4267f4-4386-4d49-8e05-43a245bd5be9}, !- Inlet Port
  {efd3bca2-8f98-4dda-a0a6-2072c63da1f1}; !- Outlet Port

OS:Connection,
  {24c4c219-f2a8-49e6-9e2a-49089d409571}, !- Handle
  {c41da488-eb91-4109-b4da-16868d1fa35a}, !- Source Object
  3,                                      !- Outlet Port
  {631f3073-38b6-404e-b3e9-3858265469be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf4267f4-4386-4d49-8e05-43a245bd5be9}, !- Handle
  {631f3073-38b6-404e-b3e9-3858265469be}, !- Source Object
  3,                                      !- Outlet Port
  {6cd9c241-2a2e-4704-9ead-b7a795a8a9e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd3bca2-8f98-4dda-a0a6-2072c63da1f1}, !- Handle
  {6cd9c241-2a2e-4704-9ead-b7a795a8a9e8}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d6e40f1a-0042-4b24-891c-892bd701456b}, !- Handle
  Water Use Connections 76,               !- Name
  {2b8d1266-3f6f-41f7-bd07-6dec44bd6847}, !- Inlet Node Name
  {43fd3f36-f2a6-4737-9fb0-fadd1d0917ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8f08b52a-b041-4c6c-b121-f3e8baba827a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7714cc19-a2b3-4e94-81cd-602e3a01fdd5}, !- Handle
  Patroom1_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {7a1424ee-81ab-4eb5-8fb6-516579d86f95}, !- Target Temperature Schedule Name
  {eccb761d-c321-4f26-9493-446c7b2b68ee}, !- Sensible Fraction Schedule Name
  {45a03e06-5fac-4947-a993-87b12016fc23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {eccb761d-c321-4f26-9493-446c7b2b68ee}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a0f7cb3-fe21-4cdf-9cc7-699c11b191b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a0f7cb3-fe21-4cdf-9cc7-699c11b191b0}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {45a03e06-5fac-4947-a993-87b12016fc23}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {535e68d9-a578-4f64-b612-8c9155ed0e98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {535e68d9-a578-4f64-b612-8c9155ed0e98}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7a1424ee-81ab-4eb5-8fb6-516579d86f95}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {289551d1-8238-40f0-aa9c-0a85a1c3f7cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {289551d1-8238-40f0-aa9c-0a85a1c3f7cc}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8f08b52a-b041-4c6c-b121-f3e8baba827a}, !- Handle
  Patroom1_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {7714cc19-a2b3-4e94-81cd-602e3a01fdd5}, !- Water Use Equipment Definition Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9cf3c987-dd8f-4da2-9cd2-fcc7248fd4f1}, !- Handle
  Node 923,                               !- Name
  {c93a71b2-b8fe-45be-a166-df880e509da0}, !- Inlet Port
  {2b8d1266-3f6f-41f7-bd07-6dec44bd6847}; !- Outlet Port

OS:Connection,
  {c93a71b2-b8fe-45be-a166-df880e509da0}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  79,                                     !- Outlet Port
  {9cf3c987-dd8f-4da2-9cd2-fcc7248fd4f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6db60b5d-9091-418e-ad5c-ee3ccd9a2c37}, !- Handle
  Node 924,                               !- Name
  {43fd3f36-f2a6-4737-9fb0-fadd1d0917ef}, !- Inlet Port
  {855529ae-9c43-438b-b44d-585224e35779}; !- Outlet Port

OS:Connection,
  {2b8d1266-3f6f-41f7-bd07-6dec44bd6847}, !- Handle
  {9cf3c987-dd8f-4da2-9cd2-fcc7248fd4f1}, !- Source Object
  3,                                      !- Outlet Port
  {d6e40f1a-0042-4b24-891c-892bd701456b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43fd3f36-f2a6-4737-9fb0-fadd1d0917ef}, !- Handle
  {d6e40f1a-0042-4b24-891c-892bd701456b}, !- Source Object
  3,                                      !- Outlet Port
  {6db60b5d-9091-418e-ad5c-ee3ccd9a2c37}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {855529ae-9c43-438b-b44d-585224e35779}, !- Handle
  {6db60b5d-9091-418e-ad5c-ee3ccd9a2c37}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {300c129e-94c1-4bb0-9435-5675f7a2b7e8}, !- Handle
  Water Use Connections 77,               !- Name
  {5020ef25-2459-46d9-a2a4-0bbd9c2af464}, !- Inlet Node Name
  {07ce3c9f-7c9f-4e7f-8eac-b4ff340fae1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0278e50b-3804-4902-836e-b694828404a9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8067d4aa-f363-418f-a2de-5bb793bb791c}, !- Handle
  Patroom1_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {56a50155-759f-4960-b305-9d0e736d0a3c}, !- Target Temperature Schedule Name
  {15886590-2b1c-4bfe-af0d-8117fc841dd9}, !- Sensible Fraction Schedule Name
  {8418df26-ef66-4a92-8df0-b8f40bfffdb2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {15886590-2b1c-4bfe-af0d-8117fc841dd9}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e380634b-b9cb-4018-a0df-8051772e9e6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e380634b-b9cb-4018-a0df-8051772e9e6a}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8418df26-ef66-4a92-8df0-b8f40bfffdb2}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6a2f6014-eefa-4c8c-8319-0e1fdb407897}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a2f6014-eefa-4c8c-8319-0e1fdb407897}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {56a50155-759f-4960-b305-9d0e736d0a3c}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {59788dff-2543-4382-acfd-4bbd9c3fe30f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {59788dff-2543-4382-acfd-4bbd9c3fe30f}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0278e50b-3804-4902-836e-b694828404a9}, !- Handle
  Patroom1_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {8067d4aa-f363-418f-a2de-5bb793bb791c}, !- Water Use Equipment Definition Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {70025853-2f10-485a-b675-e1221eb97c31}, !- Handle
  Node 925,                               !- Name
  {cf95b52b-963b-41df-b2bf-6d83181e054e}, !- Inlet Port
  {5020ef25-2459-46d9-a2a4-0bbd9c2af464}; !- Outlet Port

OS:Connection,
  {cf95b52b-963b-41df-b2bf-6d83181e054e}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  80,                                     !- Outlet Port
  {70025853-2f10-485a-b675-e1221eb97c31}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {06660221-94bb-465f-b216-c48d52be14ce}, !- Handle
  Node 926,                               !- Name
  {07ce3c9f-7c9f-4e7f-8eac-b4ff340fae1c}, !- Inlet Port
  {7365cd0d-d5dc-4e6c-af5d-e8861283dc05}; !- Outlet Port

OS:Connection,
  {5020ef25-2459-46d9-a2a4-0bbd9c2af464}, !- Handle
  {70025853-2f10-485a-b675-e1221eb97c31}, !- Source Object
  3,                                      !- Outlet Port
  {300c129e-94c1-4bb0-9435-5675f7a2b7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {07ce3c9f-7c9f-4e7f-8eac-b4ff340fae1c}, !- Handle
  {300c129e-94c1-4bb0-9435-5675f7a2b7e8}, !- Source Object
  3,                                      !- Outlet Port
  {06660221-94bb-465f-b216-c48d52be14ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7365cd0d-d5dc-4e6c-af5d-e8861283dc05}, !- Handle
  {06660221-94bb-465f-b216-c48d52be14ce}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {acc8e782-7d54-4e39-899f-90fca65b6323}, !- Handle
  Water Use Connections 78,               !- Name
  {8821a4f7-d074-450d-89cf-6fcb1caa35f4}, !- Inlet Node Name
  {57b05e48-1928-4acc-aeac-3f890f9a23a6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {081581ae-4616-4ad3-a0f7-6fd5a205f585}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {29e6a46d-fdfc-4c18-9601-f7d62fe573da}, !- Handle
  Patroom1_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {f1c95ea9-e0ac-4147-9a57-a0649a60fba1}, !- Target Temperature Schedule Name
  {cfcb12c4-b369-444e-a0fd-1d52a267b130}, !- Sensible Fraction Schedule Name
  {7ddac2fd-859b-4f77-87c1-421743483281}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cfcb12c4-b369-444e-a0fd-1d52a267b130}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e27331b5-ee2c-4f90-9bff-7f153d611aea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e27331b5-ee2c-4f90-9bff-7f153d611aea}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7ddac2fd-859b-4f77-87c1-421743483281}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {37f2ba79-41b0-4c87-a54c-e9572a08225c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {37f2ba79-41b0-4c87-a54c-e9572a08225c}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f1c95ea9-e0ac-4147-9a57-a0649a60fba1}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c1db529-91c3-4747-8298-c02a48a927cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c1db529-91c3-4747-8298-c02a48a927cf}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {081581ae-4616-4ad3-a0f7-6fd5a205f585}, !- Handle
  Patroom1_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {29e6a46d-fdfc-4c18-9601-f7d62fe573da}, !- Water Use Equipment Definition Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d7857f21-d048-4a58-acab-3dd9aaa1731d}, !- Handle
  Node 927,                               !- Name
  {bbce1abe-32bc-42d0-842b-b365174d9655}, !- Inlet Port
  {8821a4f7-d074-450d-89cf-6fcb1caa35f4}; !- Outlet Port

OS:Connection,
  {bbce1abe-32bc-42d0-842b-b365174d9655}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  81,                                     !- Outlet Port
  {d7857f21-d048-4a58-acab-3dd9aaa1731d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b1809bc-01ae-47e4-a015-060dca362bad}, !- Handle
  Node 928,                               !- Name
  {57b05e48-1928-4acc-aeac-3f890f9a23a6}, !- Inlet Port
  {c21cfaa4-f8aa-4e60-a36e-a4e939b5ba65}; !- Outlet Port

OS:Connection,
  {8821a4f7-d074-450d-89cf-6fcb1caa35f4}, !- Handle
  {d7857f21-d048-4a58-acab-3dd9aaa1731d}, !- Source Object
  3,                                      !- Outlet Port
  {acc8e782-7d54-4e39-899f-90fca65b6323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {57b05e48-1928-4acc-aeac-3f890f9a23a6}, !- Handle
  {acc8e782-7d54-4e39-899f-90fca65b6323}, !- Source Object
  3,                                      !- Outlet Port
  {1b1809bc-01ae-47e4-a015-060dca362bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21cfaa4-f8aa-4e60-a36e-a4e939b5ba65}, !- Handle
  {1b1809bc-01ae-47e4-a015-060dca362bad}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2812054-afbf-496b-99d2-98a2d2337b3d}, !- Handle
  Water Use Connections 79,               !- Name
  {fa2ac1e3-a08c-4e4a-96cc-0f1764a8f057}, !- Inlet Node Name
  {580de35b-1790-4211-a2ae-b6451444cc5e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {63b1a098-4e8e-4118-83ef-bddbd5f81c65}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5cf936d8-1ce5-4609-b446-1e3cf8b58ff4}, !- Handle
  Patroom1_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {87bc12fa-4ce6-4302-95fb-57e3f9fa7f26}, !- Target Temperature Schedule Name
  {e8f35278-5eb6-4484-80c0-aa40f9efee3d}, !- Sensible Fraction Schedule Name
  {fdc7c462-4976-4cb9-9936-0a9083ce6a2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e8f35278-5eb6-4484-80c0-aa40f9efee3d}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c4b7817e-f762-437f-b4bf-b143e6003254}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c4b7817e-f762-437f-b4bf-b143e6003254}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fdc7c462-4976-4cb9-9936-0a9083ce6a2e}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {badc6b6e-0043-4cc4-94bb-6221fe857b37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {badc6b6e-0043-4cc4-94bb-6221fe857b37}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {87bc12fa-4ce6-4302-95fb-57e3f9fa7f26}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30bfcfb9-7570-48c6-b5f1-3ed3245003b6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30bfcfb9-7570-48c6-b5f1-3ed3245003b6}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {63b1a098-4e8e-4118-83ef-bddbd5f81c65}, !- Handle
  Patroom1_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {5cf936d8-1ce5-4609-b446-1e3cf8b58ff4}, !- Water Use Equipment Definition Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd5e7eed-f3ce-4c66-85c1-252d7a84324e}, !- Handle
  Node 929,                               !- Name
  {93da20b2-d6f4-46e5-a514-de641cdde90a}, !- Inlet Port
  {fa2ac1e3-a08c-4e4a-96cc-0f1764a8f057}; !- Outlet Port

OS:Connection,
  {93da20b2-d6f4-46e5-a514-de641cdde90a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  82,                                     !- Outlet Port
  {dd5e7eed-f3ce-4c66-85c1-252d7a84324e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aad2192-658d-404d-98a2-61e9bb51e7e8}, !- Handle
  Node 930,                               !- Name
  {580de35b-1790-4211-a2ae-b6451444cc5e}, !- Inlet Port
  {091e4551-de74-4d68-8f85-7ebc6304cb78}; !- Outlet Port

OS:Connection,
  {fa2ac1e3-a08c-4e4a-96cc-0f1764a8f057}, !- Handle
  {dd5e7eed-f3ce-4c66-85c1-252d7a84324e}, !- Source Object
  3,                                      !- Outlet Port
  {d2812054-afbf-496b-99d2-98a2d2337b3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {580de35b-1790-4211-a2ae-b6451444cc5e}, !- Handle
  {d2812054-afbf-496b-99d2-98a2d2337b3d}, !- Source Object
  3,                                      !- Outlet Port
  {8aad2192-658d-404d-98a2-61e9bb51e7e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {091e4551-de74-4d68-8f85-7ebc6304cb78}, !- Handle
  {8aad2192-658d-404d-98a2-61e9bb51e7e8}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09a39095-8ea0-47a8-accc-dbd4453b88cc}, !- Handle
  Water Use Connections 80,               !- Name
  {cb447f4f-3542-4b1e-835e-df3b9a21b6aa}, !- Inlet Node Name
  {3dc16965-0b97-467c-8dd9-7d91eb732e74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb9f40bf-64f2-4797-b817-1fa997b6d1d2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3cfcaaef-df0c-4734-b1a1-b217b38f662c}, !- Handle
  Patroom1_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {4b9596f2-4080-43c3-8094-93c5135024ee}, !- Target Temperature Schedule Name
  {92d0cd35-6f37-4768-a3bc-d4e89a829874}, !- Sensible Fraction Schedule Name
  {86be7d65-e90a-4f37-933c-92680f6f1a56}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {92d0cd35-6f37-4768-a3bc-d4e89a829874}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb4b4749-776f-46b9-a88b-83eac7d56373}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb4b4749-776f-46b9-a88b-83eac7d56373}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86be7d65-e90a-4f37-933c-92680f6f1a56}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bfecf1a0-6e05-4149-a9f0-203e2ff300a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bfecf1a0-6e05-4149-a9f0-203e2ff300a4}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4b9596f2-4080-43c3-8094-93c5135024ee}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aab0bf13-2e4e-4820-8019-26a351f3e126}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aab0bf13-2e4e-4820-8019-26a351f3e126}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb9f40bf-64f2-4797-b817-1fa997b6d1d2}, !- Handle
  Patroom1_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {3cfcaaef-df0c-4734-b1a1-b217b38f662c}, !- Water Use Equipment Definition Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3878b210-c814-45da-91c5-d857b7386792}, !- Handle
  Node 931,                               !- Name
  {f64e2429-7882-4f95-952f-7724ebd41cd1}, !- Inlet Port
  {cb447f4f-3542-4b1e-835e-df3b9a21b6aa}; !- Outlet Port

OS:Connection,
  {f64e2429-7882-4f95-952f-7724ebd41cd1}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  83,                                     !- Outlet Port
  {3878b210-c814-45da-91c5-d857b7386792}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {411019f5-9233-4ed5-8d94-ec13b6c70818}, !- Handle
  Node 932,                               !- Name
  {3dc16965-0b97-467c-8dd9-7d91eb732e74}, !- Inlet Port
  {bd6569a9-46f6-4f9a-8bd8-b229e3535cdb}; !- Outlet Port

OS:Connection,
  {cb447f4f-3542-4b1e-835e-df3b9a21b6aa}, !- Handle
  {3878b210-c814-45da-91c5-d857b7386792}, !- Source Object
  3,                                      !- Outlet Port
  {09a39095-8ea0-47a8-accc-dbd4453b88cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3dc16965-0b97-467c-8dd9-7d91eb732e74}, !- Handle
  {09a39095-8ea0-47a8-accc-dbd4453b88cc}, !- Source Object
  3,                                      !- Outlet Port
  {411019f5-9233-4ed5-8d94-ec13b6c70818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6569a9-46f6-4f9a-8bd8-b229e3535cdb}, !- Handle
  {411019f5-9233-4ed5-8d94-ec13b6c70818}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  83;                                     !- Inlet Port

OS:WaterUse:Connections,
  {afffda50-ae3e-46d3-a602-5d0d0f3abe26}, !- Handle
  Water Use Connections 81,               !- Name
  {7f8e9b1a-1e70-4728-beca-d57419ca94b9}, !- Inlet Node Name
  {a44682a3-01e1-4293-86d2-380ba7e11ef1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c9b4ee6a-aa13-4de5-9792-71913663bedf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9b602cf3-a66f-4bcb-a808-514dfdee7845}, !- Handle
  Patroom1_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {e92a579b-fc3f-4a2f-9823-6091a686c5c6}, !- Target Temperature Schedule Name
  {31ab7d1b-d0a6-4437-9656-6d6fd1fbee9f}, !- Sensible Fraction Schedule Name
  {fd84549c-394d-448f-8c75-b5f63ad705bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {31ab7d1b-d0a6-4437-9656-6d6fd1fbee9f}, !- Handle
  Schedule Ruleset 243,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed2a440f-6507-497b-9a95-d16a67285e3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed2a440f-6507-497b-9a95-d16a67285e3c}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd84549c-394d-448f-8c75-b5f63ad705bc}, !- Handle
  Schedule Ruleset 244,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {77305ce1-388f-49d7-9c55-a2ab14fe2457}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77305ce1-388f-49d7-9c55-a2ab14fe2457}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e92a579b-fc3f-4a2f-9823-6091a686c5c6}, !- Handle
  Schedule Ruleset 245,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea83432c-c8e2-4fd3-9d11-b8270094a115}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea83432c-c8e2-4fd3-9d11-b8270094a115}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c9b4ee6a-aa13-4de5-9792-71913663bedf}, !- Handle
  Patroom1_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {9b602cf3-a66f-4bcb-a808-514dfdee7845}, !- Water Use Equipment Definition Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {659cb9ca-1051-4f53-a32a-d23e8e821501}, !- Handle
  Node 933,                               !- Name
  {d0db3b88-4224-47c7-a0ff-ac235bfe5af7}, !- Inlet Port
  {7f8e9b1a-1e70-4728-beca-d57419ca94b9}; !- Outlet Port

OS:Connection,
  {d0db3b88-4224-47c7-a0ff-ac235bfe5af7}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  84,                                     !- Outlet Port
  {659cb9ca-1051-4f53-a32a-d23e8e821501}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {11e4a387-3ec7-4b45-b41f-d013a74c6cd2}, !- Handle
  Node 934,                               !- Name
  {a44682a3-01e1-4293-86d2-380ba7e11ef1}, !- Inlet Port
  {fb35f6e9-8d1a-4b05-b7aa-e70c46b84453}; !- Outlet Port

OS:Connection,
  {7f8e9b1a-1e70-4728-beca-d57419ca94b9}, !- Handle
  {659cb9ca-1051-4f53-a32a-d23e8e821501}, !- Source Object
  3,                                      !- Outlet Port
  {afffda50-ae3e-46d3-a602-5d0d0f3abe26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a44682a3-01e1-4293-86d2-380ba7e11ef1}, !- Handle
  {afffda50-ae3e-46d3-a602-5d0d0f3abe26}, !- Source Object
  3,                                      !- Outlet Port
  {11e4a387-3ec7-4b45-b41f-d013a74c6cd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb35f6e9-8d1a-4b05-b7aa-e70c46b84453}, !- Handle
  {11e4a387-3ec7-4b45-b41f-d013a74c6cd2}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  84;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ec31f720-1a4d-4d5c-b617-5a4d2cbfd0d5}, !- Handle
  Water Use Connections 82,               !- Name
  {c9f71c57-0656-47db-8f3f-38048d8f6b4d}, !- Inlet Node Name
  {d30e33f5-ba09-487c-adaf-ef0c1bef8797}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {271d006d-dba6-49ee-9042-7fecb434a00d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {014e8b88-0ee8-47bd-9c36-808f1f2ecf1e}, !- Handle
  Patroom1_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {b1407be3-33a4-46de-bb74-1a6e90192957}, !- Target Temperature Schedule Name
  {afff0828-b86d-4a1f-b474-ab580460e9d7}, !- Sensible Fraction Schedule Name
  {544db0c4-7eb4-4f98-bcbc-ad167a5c2613}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {afff0828-b86d-4a1f-b474-ab580460e9d7}, !- Handle
  Schedule Ruleset 246,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e49234a-3cb0-4dfc-9a5f-27e75f759b58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e49234a-3cb0-4dfc-9a5f-27e75f759b58}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {544db0c4-7eb4-4f98-bcbc-ad167a5c2613}, !- Handle
  Schedule Ruleset 247,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ad68093e-5f8f-4142-b0ad-1ab696dfa49a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ad68093e-5f8f-4142-b0ad-1ab696dfa49a}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b1407be3-33a4-46de-bb74-1a6e90192957}, !- Handle
  Schedule Ruleset 248,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8b41cbb-9882-4cae-8e13-4e60c7e8e3f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8b41cbb-9882-4cae-8e13-4e60c7e8e3f0}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {271d006d-dba6-49ee-9042-7fecb434a00d}, !- Handle
  Patroom1_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {014e8b88-0ee8-47bd-9c36-808f1f2ecf1e}, !- Water Use Equipment Definition Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6f18d994-9c79-45b4-bf73-7351de5c7cdb}, !- Handle
  Node 935,                               !- Name
  {81d711dd-2288-481c-878a-05898d5c47c5}, !- Inlet Port
  {c9f71c57-0656-47db-8f3f-38048d8f6b4d}; !- Outlet Port

OS:Connection,
  {81d711dd-2288-481c-878a-05898d5c47c5}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  85,                                     !- Outlet Port
  {6f18d994-9c79-45b4-bf73-7351de5c7cdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1df8ea5f-a553-4192-ae6e-8925f5974175}, !- Handle
  Node 936,                               !- Name
  {d30e33f5-ba09-487c-adaf-ef0c1bef8797}, !- Inlet Port
  {0ce54474-296c-4e86-b74d-bb6962327d9c}; !- Outlet Port

OS:Connection,
  {c9f71c57-0656-47db-8f3f-38048d8f6b4d}, !- Handle
  {6f18d994-9c79-45b4-bf73-7351de5c7cdb}, !- Source Object
  3,                                      !- Outlet Port
  {ec31f720-1a4d-4d5c-b617-5a4d2cbfd0d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30e33f5-ba09-487c-adaf-ef0c1bef8797}, !- Handle
  {ec31f720-1a4d-4d5c-b617-5a4d2cbfd0d5}, !- Source Object
  3,                                      !- Outlet Port
  {1df8ea5f-a553-4192-ae6e-8925f5974175}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ce54474-296c-4e86-b74d-bb6962327d9c}, !- Handle
  {1df8ea5f-a553-4192-ae6e-8925f5974175}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  85;                                     !- Inlet Port

OS:WaterUse:Connections,
  {66c60f25-6592-44f9-a893-0bfd6095906b}, !- Handle
  Water Use Connections 83,               !- Name
  {441e470f-2453-45fb-8eaa-97faf55a2dcc}, !- Inlet Node Name
  {d8f814c9-1c6e-4757-9367-91e202af5cbc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b7b57b8-3554-4a95-90a5-b97307f70f08}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8458f1d8-6144-4a47-acf4-9441c693aaa8}, !- Handle
  Patroom1_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {0fbfdfb0-edea-4d11-b144-7543ae561479}, !- Target Temperature Schedule Name
  {12be0522-6cd3-48b0-8b2a-931ecfa783e2}, !- Sensible Fraction Schedule Name
  {515a90d1-041a-42bc-aaf5-1e6cc8e0e54b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {12be0522-6cd3-48b0-8b2a-931ecfa783e2}, !- Handle
  Schedule Ruleset 249,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5909c52e-2e6f-4811-a409-e81ef6c3c98b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5909c52e-2e6f-4811-a409-e81ef6c3c98b}, !- Handle
  Schedule Day 253,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {515a90d1-041a-42bc-aaf5-1e6cc8e0e54b}, !- Handle
  Schedule Ruleset 250,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8564323b-c388-4e23-a5d5-b36af824d620}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8564323b-c388-4e23-a5d5-b36af824d620}, !- Handle
  Schedule Day 254,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fbfdfb0-edea-4d11-b144-7543ae561479}, !- Handle
  Schedule Ruleset 251,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a176f1e2-eaa0-4a8a-92ff-5ea94d72f512}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a176f1e2-eaa0-4a8a-92ff-5ea94d72f512}, !- Handle
  Schedule Day 255,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b7b57b8-3554-4a95-90a5-b97307f70f08}, !- Handle
  Patroom1_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {8458f1d8-6144-4a47-acf4-9441c693aaa8}, !- Water Use Equipment Definition Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1252fcf6-3b90-4ef9-b9fd-4f8211ad7dd8}, !- Handle
  Node 937,                               !- Name
  {38eaa7af-7cdc-40ed-8732-be3c7b971f4a}, !- Inlet Port
  {441e470f-2453-45fb-8eaa-97faf55a2dcc}; !- Outlet Port

OS:Connection,
  {38eaa7af-7cdc-40ed-8732-be3c7b971f4a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  86,                                     !- Outlet Port
  {1252fcf6-3b90-4ef9-b9fd-4f8211ad7dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73c16a36-0f41-46e0-90ec-7d8539759c1c}, !- Handle
  Node 938,                               !- Name
  {d8f814c9-1c6e-4757-9367-91e202af5cbc}, !- Inlet Port
  {531e9dec-2aa2-4f34-aa29-718483b34bcf}; !- Outlet Port

OS:Connection,
  {441e470f-2453-45fb-8eaa-97faf55a2dcc}, !- Handle
  {1252fcf6-3b90-4ef9-b9fd-4f8211ad7dd8}, !- Source Object
  3,                                      !- Outlet Port
  {66c60f25-6592-44f9-a893-0bfd6095906b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8f814c9-1c6e-4757-9367-91e202af5cbc}, !- Handle
  {66c60f25-6592-44f9-a893-0bfd6095906b}, !- Source Object
  3,                                      !- Outlet Port
  {73c16a36-0f41-46e0-90ec-7d8539759c1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {531e9dec-2aa2-4f34-aa29-718483b34bcf}, !- Handle
  {73c16a36-0f41-46e0-90ec-7d8539759c1c}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  86;                                     !- Inlet Port

OS:WaterUse:Connections,
  {873b2eb6-9780-46be-89f1-d8646cce5e28}, !- Handle
  Water Use Connections 84,               !- Name
  {71c30875-cea9-4574-b61f-371066b547e2}, !- Inlet Node Name
  {20f22a0d-0822-4681-854f-c0a49cd554b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b2f7db63-5a33-44d1-b61b-edf94818d52d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ba834fb-0f26-4bea-86d5-42b7b7b170e9}, !- Handle
  Patroom1_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {aefb8e83-9704-4d2e-98a7-b94c938e4345}, !- Target Temperature Schedule Name
  {889b711c-f31e-4729-a996-376625ca1366}, !- Sensible Fraction Schedule Name
  {ca341fe2-3d75-4b2f-94ce-a3847790931d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {889b711c-f31e-4729-a996-376625ca1366}, !- Handle
  Schedule Ruleset 252,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5a355b5b-b659-4142-b6f5-a1baad0ede13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a355b5b-b659-4142-b6f5-a1baad0ede13}, !- Handle
  Schedule Day 256,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca341fe2-3d75-4b2f-94ce-a3847790931d}, !- Handle
  Schedule Ruleset 253,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4781fdbb-8c62-46a8-86e2-6c9e61ea5cd3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4781fdbb-8c62-46a8-86e2-6c9e61ea5cd3}, !- Handle
  Schedule Day 257,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {aefb8e83-9704-4d2e-98a7-b94c938e4345}, !- Handle
  Schedule Ruleset 254,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e192e1e7-9ece-48a3-9cd9-9c3086a86c3e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e192e1e7-9ece-48a3-9cd9-9c3086a86c3e}, !- Handle
  Schedule Day 258,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b2f7db63-5a33-44d1-b61b-edf94818d52d}, !- Handle
  Patroom1_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {5ba834fb-0f26-4bea-86d5-42b7b7b170e9}, !- Water Use Equipment Definition Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bfaa6d80-c499-4edc-a7de-872c15f17f83}, !- Handle
  Node 939,                               !- Name
  {ca0ee475-58b4-47df-a47a-2c3a61fa23af}, !- Inlet Port
  {71c30875-cea9-4574-b61f-371066b547e2}; !- Outlet Port

OS:Connection,
  {ca0ee475-58b4-47df-a47a-2c3a61fa23af}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  87,                                     !- Outlet Port
  {bfaa6d80-c499-4edc-a7de-872c15f17f83}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1f83ffd4-3fa6-4c4a-82e5-10ae504873e2}, !- Handle
  Node 940,                               !- Name
  {20f22a0d-0822-4681-854f-c0a49cd554b5}, !- Inlet Port
  {947f75c4-bbbb-4f0b-bd75-1f6dfb0516b7}; !- Outlet Port

OS:Connection,
  {71c30875-cea9-4574-b61f-371066b547e2}, !- Handle
  {bfaa6d80-c499-4edc-a7de-872c15f17f83}, !- Source Object
  3,                                      !- Outlet Port
  {873b2eb6-9780-46be-89f1-d8646cce5e28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20f22a0d-0822-4681-854f-c0a49cd554b5}, !- Handle
  {873b2eb6-9780-46be-89f1-d8646cce5e28}, !- Source Object
  3,                                      !- Outlet Port
  {1f83ffd4-3fa6-4c4a-82e5-10ae504873e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {947f75c4-bbbb-4f0b-bd75-1f6dfb0516b7}, !- Handle
  {1f83ffd4-3fa6-4c4a-82e5-10ae504873e2}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  87;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a704bc17-38c5-4302-8e9d-1a852cf3a3e8}, !- Handle
  Water Use Connections 85,               !- Name
  {b45cdf21-d936-48b0-93dd-db8fba87de77}, !- Inlet Node Name
  {c50060e7-1dbc-49da-91ae-775a26cdaa5c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {33fb4815-87aa-47bb-966a-10a43ad0861e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b4e9d3f9-1ef5-4e5f-8bb0-913f9c922641}, !- Handle
  Patroom1_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {b0c5b648-8a1d-481a-b3bb-564b07da7fdc}, !- Target Temperature Schedule Name
  {24711762-9980-4bb7-ba2d-ec425a289f60}, !- Sensible Fraction Schedule Name
  {a1e6d54a-eee7-4dff-b284-3be1635bd12b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24711762-9980-4bb7-ba2d-ec425a289f60}, !- Handle
  Schedule Ruleset 255,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d63f540c-fd16-43c0-bf54-340b617ffbd9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d63f540c-fd16-43c0-bf54-340b617ffbd9}, !- Handle
  Schedule Day 259,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1e6d54a-eee7-4dff-b284-3be1635bd12b}, !- Handle
  Schedule Ruleset 256,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {234745b9-2ac0-448f-9742-24fbde6a7dba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {234745b9-2ac0-448f-9742-24fbde6a7dba}, !- Handle
  Schedule Day 260,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0c5b648-8a1d-481a-b3bb-564b07da7fdc}, !- Handle
  Schedule Ruleset 257,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7613b5b4-65c6-44ae-981e-3d7feade364d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7613b5b4-65c6-44ae-981e-3d7feade364d}, !- Handle
  Schedule Day 261,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {33fb4815-87aa-47bb-966a-10a43ad0861e}, !- Handle
  Patroom1_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {b4e9d3f9-1ef5-4e5f-8bb0-913f9c922641}, !- Water Use Equipment Definition Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f01bb627-fb95-4343-9a2a-e778af174b68}, !- Handle
  Node 941,                               !- Name
  {8d034dd7-3870-4306-9673-a0181970fa48}, !- Inlet Port
  {b45cdf21-d936-48b0-93dd-db8fba87de77}; !- Outlet Port

OS:Connection,
  {8d034dd7-3870-4306-9673-a0181970fa48}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  88,                                     !- Outlet Port
  {f01bb627-fb95-4343-9a2a-e778af174b68}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1add97e6-28b0-40ff-8b00-f9ba500daa82}, !- Handle
  Node 942,                               !- Name
  {c50060e7-1dbc-49da-91ae-775a26cdaa5c}, !- Inlet Port
  {f9a9e023-3821-49aa-9a2e-13043b45dc9d}; !- Outlet Port

OS:Connection,
  {b45cdf21-d936-48b0-93dd-db8fba87de77}, !- Handle
  {f01bb627-fb95-4343-9a2a-e778af174b68}, !- Source Object
  3,                                      !- Outlet Port
  {a704bc17-38c5-4302-8e9d-1a852cf3a3e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c50060e7-1dbc-49da-91ae-775a26cdaa5c}, !- Handle
  {a704bc17-38c5-4302-8e9d-1a852cf3a3e8}, !- Source Object
  3,                                      !- Outlet Port
  {1add97e6-28b0-40ff-8b00-f9ba500daa82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9a9e023-3821-49aa-9a2e-13043b45dc9d}, !- Handle
  {1add97e6-28b0-40ff-8b00-f9ba500daa82}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  88;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b86c9ab4-3d11-41de-8921-d85c0b3d809b}, !- Handle
  Water Use Connections 86,               !- Name
  {75d89729-6765-45d2-b595-248a90a7e2a7}, !- Inlet Node Name
  {8d0c81ec-5f28-4eba-b1b3-a561374a0cae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bf1c3cbc-9bd8-433d-9f24-39892999d59d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a3130fcf-408a-4479-bef4-c144a64823d6}, !- Handle
  Patroom2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {18925cf1-701a-44f3-8b17-3610078273ce}, !- Target Temperature Schedule Name
  {c82a5554-177e-4690-b608-8723e5e9a62d}, !- Sensible Fraction Schedule Name
  {84947f31-aec4-4a12-91c3-c8f1fdf1c5f3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c82a5554-177e-4690-b608-8723e5e9a62d}, !- Handle
  Schedule Ruleset 258,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a9f1d94c-3073-4ddd-b934-125d77e04b9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9f1d94c-3073-4ddd-b934-125d77e04b9a}, !- Handle
  Schedule Day 262,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {84947f31-aec4-4a12-91c3-c8f1fdf1c5f3}, !- Handle
  Schedule Ruleset 259,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98ad3886-6aea-488c-a783-0e646e313071}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98ad3886-6aea-488c-a783-0e646e313071}, !- Handle
  Schedule Day 263,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {18925cf1-701a-44f3-8b17-3610078273ce}, !- Handle
  Schedule Ruleset 260,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d6a31986-ac6d-4011-bf10-b396a78d3c23}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d6a31986-ac6d-4011-bf10-b396a78d3c23}, !- Handle
  Schedule Day 264,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bf1c3cbc-9bd8-433d-9f24-39892999d59d}, !- Handle
  Patroom2_flr_3 Service Water Use 0.01gal/min, !- Name
  {a3130fcf-408a-4479-bef4-c144a64823d6}, !- Water Use Equipment Definition Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {366dc3b9-5317-49f7-84b6-7f461af79c0f}, !- Handle
  Node 943,                               !- Name
  {eb9d5d38-7953-4858-86f2-4b98a66683da}, !- Inlet Port
  {75d89729-6765-45d2-b595-248a90a7e2a7}; !- Outlet Port

OS:Connection,
  {eb9d5d38-7953-4858-86f2-4b98a66683da}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  89,                                     !- Outlet Port
  {366dc3b9-5317-49f7-84b6-7f461af79c0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d09b0205-6158-4ed5-96fd-490bf92496f9}, !- Handle
  Node 944,                               !- Name
  {8d0c81ec-5f28-4eba-b1b3-a561374a0cae}, !- Inlet Port
  {9bc4317c-de19-472d-aa39-d59ac708f16b}; !- Outlet Port

OS:Connection,
  {75d89729-6765-45d2-b595-248a90a7e2a7}, !- Handle
  {366dc3b9-5317-49f7-84b6-7f461af79c0f}, !- Source Object
  3,                                      !- Outlet Port
  {b86c9ab4-3d11-41de-8921-d85c0b3d809b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d0c81ec-5f28-4eba-b1b3-a561374a0cae}, !- Handle
  {b86c9ab4-3d11-41de-8921-d85c0b3d809b}, !- Source Object
  3,                                      !- Outlet Port
  {d09b0205-6158-4ed5-96fd-490bf92496f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc4317c-de19-472d-aa39-d59ac708f16b}, !- Handle
  {d09b0205-6158-4ed5-96fd-490bf92496f9}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  89;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2e31000a-e6db-48e4-8b1d-9d699adc2279}, !- Handle
  Water Use Connections 87,               !- Name
  {4fca9f34-37e8-4ca3-b1e8-37b0d6590687}, !- Inlet Node Name
  {ced05fc8-b206-4ecf-b8e3-38180eb9c9e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {014abcc0-ab2b-4ca9-875c-b5a44fb03809}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f09d6f52-7ce5-40e0-9245-96bd78aa01bb}, !- Handle
  Patroom2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {a85d1522-3bae-4af3-b042-56f255267c72}, !- Target Temperature Schedule Name
  {9f3ebcc2-d1f4-40cf-9cd7-148630e495d1}, !- Sensible Fraction Schedule Name
  {f57c0a9d-e17e-448a-84d8-2cf1f5848f7b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9f3ebcc2-d1f4-40cf-9cd7-148630e495d1}, !- Handle
  Schedule Ruleset 261,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {289aa2d6-031f-44e9-b217-bc255d825e82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {289aa2d6-031f-44e9-b217-bc255d825e82}, !- Handle
  Schedule Day 265,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f57c0a9d-e17e-448a-84d8-2cf1f5848f7b}, !- Handle
  Schedule Ruleset 262,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b3ba756a-1a39-4a80-bd17-9ff544e1b694}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b3ba756a-1a39-4a80-bd17-9ff544e1b694}, !- Handle
  Schedule Day 266,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a85d1522-3bae-4af3-b042-56f255267c72}, !- Handle
  Schedule Ruleset 263,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7922ffc1-b5a3-4632-b500-66f7dcd06525}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7922ffc1-b5a3-4632-b500-66f7dcd06525}, !- Handle
  Schedule Day 267,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {014abcc0-ab2b-4ca9-875c-b5a44fb03809}, !- Handle
  Patroom2_flr_4 Service Water Use 0.01gal/min, !- Name
  {f09d6f52-7ce5-40e0-9245-96bd78aa01bb}, !- Water Use Equipment Definition Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4bc01c0b-5b15-4fa3-a310-61556bfecabf}, !- Handle
  Node 945,                               !- Name
  {ea048da7-d3b9-4d67-a736-2df294651251}, !- Inlet Port
  {4fca9f34-37e8-4ca3-b1e8-37b0d6590687}; !- Outlet Port

OS:Connection,
  {ea048da7-d3b9-4d67-a736-2df294651251}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  90,                                     !- Outlet Port
  {4bc01c0b-5b15-4fa3-a310-61556bfecabf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bb504734-d2f8-441a-b899-baa0819bfa92}, !- Handle
  Node 946,                               !- Name
  {ced05fc8-b206-4ecf-b8e3-38180eb9c9e0}, !- Inlet Port
  {895fb4a8-a5e5-4e82-a3f5-10de848ef6bb}; !- Outlet Port

OS:Connection,
  {4fca9f34-37e8-4ca3-b1e8-37b0d6590687}, !- Handle
  {4bc01c0b-5b15-4fa3-a310-61556bfecabf}, !- Source Object
  3,                                      !- Outlet Port
  {2e31000a-e6db-48e4-8b1d-9d699adc2279}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ced05fc8-b206-4ecf-b8e3-38180eb9c9e0}, !- Handle
  {2e31000a-e6db-48e4-8b1d-9d699adc2279}, !- Source Object
  3,                                      !- Outlet Port
  {bb504734-d2f8-441a-b899-baa0819bfa92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {895fb4a8-a5e5-4e82-a3f5-10de848ef6bb}, !- Handle
  {bb504734-d2f8-441a-b899-baa0819bfa92}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  90;                                     !- Inlet Port

OS:WaterUse:Connections,
  {dfb2abf2-eb7d-40df-8a7d-36d02840febf}, !- Handle
  Water Use Connections 88,               !- Name
  {c80cfed5-01b7-49e0-a749-cffafb63bd47}, !- Inlet Node Name
  {c49c41a5-c0cf-42aa-9c8d-f471ee235b9f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dfa622b-35e1-49ab-9f96-3a689fcabd47}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b1a8fef3-072b-4157-bca6-7e864111a30f}, !- Handle
  Patroom3_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {ded441a2-3b9c-4604-b5d0-1d55d1191380}, !- Target Temperature Schedule Name
  {27d9fc8e-f7e7-4b0c-9778-aba8cf4069f1}, !- Sensible Fraction Schedule Name
  {56c2d39a-1569-413a-9f1b-e7f02a3cf7ff}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {27d9fc8e-f7e7-4b0c-9778-aba8cf4069f1}, !- Handle
  Schedule Ruleset 264,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {45a2d86e-8b63-45a2-aa7f-2a9d88b30c09}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45a2d86e-8b63-45a2-aa7f-2a9d88b30c09}, !- Handle
  Schedule Day 268,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {56c2d39a-1569-413a-9f1b-e7f02a3cf7ff}, !- Handle
  Schedule Ruleset 265,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4cc78eb-cfde-4c68-ad20-167856509401}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4cc78eb-cfde-4c68-ad20-167856509401}, !- Handle
  Schedule Day 269,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ded441a2-3b9c-4604-b5d0-1d55d1191380}, !- Handle
  Schedule Ruleset 266,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {778ea928-02e8-4fe9-9e12-ce11618cf946}; !- Default Day Schedule Name

OS:Schedule:Day,
  {778ea928-02e8-4fe9-9e12-ce11618cf946}, !- Handle
  Schedule Day 270,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dfa622b-35e1-49ab-9f96-3a689fcabd47}, !- Handle
  Patroom3_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {b1a8fef3-072b-4157-bca6-7e864111a30f}, !- Water Use Equipment Definition Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6d8be4a-dbf6-4353-91f3-e54b2bc45a78}, !- Handle
  Node 947,                               !- Name
  {38cddcda-0c93-463c-8798-48c4ee21a081}, !- Inlet Port
  {c80cfed5-01b7-49e0-a749-cffafb63bd47}; !- Outlet Port

OS:Connection,
  {38cddcda-0c93-463c-8798-48c4ee21a081}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  91,                                     !- Outlet Port
  {a6d8be4a-dbf6-4353-91f3-e54b2bc45a78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {54a2f42f-d73f-4da6-890a-097332041af8}, !- Handle
  Node 948,                               !- Name
  {c49c41a5-c0cf-42aa-9c8d-f471ee235b9f}, !- Inlet Port
  {901946f3-b038-4780-a905-5111f0805301}; !- Outlet Port

OS:Connection,
  {c80cfed5-01b7-49e0-a749-cffafb63bd47}, !- Handle
  {a6d8be4a-dbf6-4353-91f3-e54b2bc45a78}, !- Source Object
  3,                                      !- Outlet Port
  {dfb2abf2-eb7d-40df-8a7d-36d02840febf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c49c41a5-c0cf-42aa-9c8d-f471ee235b9f}, !- Handle
  {dfb2abf2-eb7d-40df-8a7d-36d02840febf}, !- Source Object
  3,                                      !- Outlet Port
  {54a2f42f-d73f-4da6-890a-097332041af8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {901946f3-b038-4780-a905-5111f0805301}, !- Handle
  {54a2f42f-d73f-4da6-890a-097332041af8}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  91;                                     !- Inlet Port

OS:WaterUse:Connections,
  {76221c3b-dab7-484f-8837-fbd8607d8d73}, !- Handle
  Water Use Connections 89,               !- Name
  {219d3f2f-1685-4dcd-bb0a-7a7ed06c2e2c}, !- Inlet Node Name
  {3e970990-f346-4751-87dd-38eecd093c2f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {860aaa10-ef93-4e5b-ae0c-9d8e75f59443}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d67f2001-0fcc-45dd-9b15-4e9dd067b72c}, !- Handle
  Patroom3_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {740260bd-6b88-44fa-a7e0-c15e5c2682c5}, !- Target Temperature Schedule Name
  {7dd348e7-35cc-4e39-b9e8-e75a07623610}, !- Sensible Fraction Schedule Name
  {c5e60400-6ae6-4190-b3e6-2d171b995de3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7dd348e7-35cc-4e39-b9e8-e75a07623610}, !- Handle
  Schedule Ruleset 267,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ddf536b-b39b-4031-bc75-df4d3b959003}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ddf536b-b39b-4031-bc75-df4d3b959003}, !- Handle
  Schedule Day 271,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c5e60400-6ae6-4190-b3e6-2d171b995de3}, !- Handle
  Schedule Ruleset 268,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8fb2652-3f03-49e8-a80b-0bbe05b4bcbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8fb2652-3f03-49e8-a80b-0bbe05b4bcbe}, !- Handle
  Schedule Day 272,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {740260bd-6b88-44fa-a7e0-c15e5c2682c5}, !- Handle
  Schedule Ruleset 269,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ac160db-6442-487c-a421-59c058d1c8e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ac160db-6442-487c-a421-59c058d1c8e3}, !- Handle
  Schedule Day 273,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {860aaa10-ef93-4e5b-ae0c-9d8e75f59443}, !- Handle
  Patroom3_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {d67f2001-0fcc-45dd-9b15-4e9dd067b72c}, !- Water Use Equipment Definition Name
  {7849bfad-22ed-4c31-afdb-c787cb8de8b3}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {41f9767a-0d34-4952-ba8d-a5f79c4b6a49}, !- Handle
  Node 949,                               !- Name
  {4c7f15b9-a4e2-43ba-91e9-81986261026a}, !- Inlet Port
  {219d3f2f-1685-4dcd-bb0a-7a7ed06c2e2c}; !- Outlet Port

OS:Connection,
  {4c7f15b9-a4e2-43ba-91e9-81986261026a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  92,                                     !- Outlet Port
  {41f9767a-0d34-4952-ba8d-a5f79c4b6a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb619b4b-f804-49c5-be3c-c55ea700dfdc}, !- Handle
  Node 950,                               !- Name
  {3e970990-f346-4751-87dd-38eecd093c2f}, !- Inlet Port
  {85633f60-1c60-4fa7-bd2b-7fd4fa654673}; !- Outlet Port

OS:Connection,
  {219d3f2f-1685-4dcd-bb0a-7a7ed06c2e2c}, !- Handle
  {41f9767a-0d34-4952-ba8d-a5f79c4b6a49}, !- Source Object
  3,                                      !- Outlet Port
  {76221c3b-dab7-484f-8837-fbd8607d8d73}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e970990-f346-4751-87dd-38eecd093c2f}, !- Handle
  {76221c3b-dab7-484f-8837-fbd8607d8d73}, !- Source Object
  3,                                      !- Outlet Port
  {cb619b4b-f804-49c5-be3c-c55ea700dfdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85633f60-1c60-4fa7-bd2b-7fd4fa654673}, !- Handle
  {cb619b4b-f804-49c5-be3c-c55ea700dfdc}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  92;                                     !- Inlet Port

OS:WaterUse:Connections,
  {efc9f12e-7d16-4c4c-b3c7-fc0520761c25}, !- Handle
  Water Use Connections 90,               !- Name
  {d557aa51-2399-4aa5-b29d-222c3644df1d}, !- Inlet Node Name
  {5e9ff983-87f1-4471-b22f-adbe317c0405}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61b82427-3aa3-43fb-b709-c3ed9cd45982}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec487dbe-9e3e-44c8-9bd6-67bde32f0fa9}, !- Handle
  Patroom3_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {ee8f927e-6151-4b4a-8450-101291021f44}, !- Target Temperature Schedule Name
  {fe2397db-26f7-4202-a5a6-0883c3567cfe}, !- Sensible Fraction Schedule Name
  {c49054f3-e387-4839-ae16-9111158ae40b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fe2397db-26f7-4202-a5a6-0883c3567cfe}, !- Handle
  Schedule Ruleset 270,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {192fdfc1-15b1-413b-9b46-950e860433de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {192fdfc1-15b1-413b-9b46-950e860433de}, !- Handle
  Schedule Day 274,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c49054f3-e387-4839-ae16-9111158ae40b}, !- Handle
  Schedule Ruleset 271,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b4afaae-2b21-4810-90cf-28503e681f69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b4afaae-2b21-4810-90cf-28503e681f69}, !- Handle
  Schedule Day 275,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee8f927e-6151-4b4a-8450-101291021f44}, !- Handle
  Schedule Ruleset 272,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8886659-b01c-48a7-9bef-9d3926dadefb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8886659-b01c-48a7-9bef-9d3926dadefb}, !- Handle
  Schedule Day 276,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61b82427-3aa3-43fb-b709-c3ed9cd45982}, !- Handle
  Patroom3_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {ec487dbe-9e3e-44c8-9bd6-67bde32f0fa9}, !- Water Use Equipment Definition Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38510bf1-f004-4f23-abb4-e1c9808d3793}, !- Handle
  Node 951,                               !- Name
  {c1a4de31-4a1a-49e0-be21-712dcfdafe06}, !- Inlet Port
  {d557aa51-2399-4aa5-b29d-222c3644df1d}; !- Outlet Port

OS:Connection,
  {c1a4de31-4a1a-49e0-be21-712dcfdafe06}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  93,                                     !- Outlet Port
  {38510bf1-f004-4f23-abb4-e1c9808d3793}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be79015f-a303-4ff3-8ef6-73ae51390459}, !- Handle
  Node 952,                               !- Name
  {5e9ff983-87f1-4471-b22f-adbe317c0405}, !- Inlet Port
  {16138b75-18ec-4a58-875b-7bb163c4c0be}; !- Outlet Port

OS:Connection,
  {d557aa51-2399-4aa5-b29d-222c3644df1d}, !- Handle
  {38510bf1-f004-4f23-abb4-e1c9808d3793}, !- Source Object
  3,                                      !- Outlet Port
  {efc9f12e-7d16-4c4c-b3c7-fc0520761c25}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e9ff983-87f1-4471-b22f-adbe317c0405}, !- Handle
  {efc9f12e-7d16-4c4c-b3c7-fc0520761c25}, !- Source Object
  3,                                      !- Outlet Port
  {be79015f-a303-4ff3-8ef6-73ae51390459}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16138b75-18ec-4a58-875b-7bb163c4c0be}, !- Handle
  {be79015f-a303-4ff3-8ef6-73ae51390459}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  93;                                     !- Inlet Port

OS:WaterUse:Connections,
  {60ab410f-06a9-4ab8-bfa4-076f9f5fd766}, !- Handle
  Water Use Connections 91,               !- Name
  {3f727ceb-9750-40ff-97e0-a38bed84f4fe}, !- Inlet Node Name
  {4a497a7d-7849-450d-a935-75bde37f1e1c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {11d2c231-de68-45b5-bdc2-abddca4bb982}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {650e523c-d86a-42e3-930a-74ebfc82c42e}, !- Handle
  Patroom3_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {b4079aba-d98b-449d-8841-246eb0bc3c37}, !- Target Temperature Schedule Name
  {c525e32b-42a1-4081-8506-29d69732da7a}, !- Sensible Fraction Schedule Name
  {ca9b2f59-b142-4186-9a6d-7960f5b1f7eb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c525e32b-42a1-4081-8506-29d69732da7a}, !- Handle
  Schedule Ruleset 273,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5cc122a-2419-4105-88ee-18e8252cc642}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5cc122a-2419-4105-88ee-18e8252cc642}, !- Handle
  Schedule Day 277,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ca9b2f59-b142-4186-9a6d-7960f5b1f7eb}, !- Handle
  Schedule Ruleset 274,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1150d1b0-c95e-4564-a36d-6d80b0e3c613}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1150d1b0-c95e-4564-a36d-6d80b0e3c613}, !- Handle
  Schedule Day 278,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b4079aba-d98b-449d-8841-246eb0bc3c37}, !- Handle
  Schedule Ruleset 275,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4de12fed-2450-4daa-a4c6-59f2d8a0bccc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4de12fed-2450-4daa-a4c6-59f2d8a0bccc}, !- Handle
  Schedule Day 279,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {11d2c231-de68-45b5-bdc2-abddca4bb982}, !- Handle
  Patroom3_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {650e523c-d86a-42e3-930a-74ebfc82c42e}, !- Water Use Equipment Definition Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e09686e1-1ed2-4763-bf02-26e730a5db02}, !- Handle
  Node 953,                               !- Name
  {ede7955b-955b-40fa-8906-b9025c2b1d20}, !- Inlet Port
  {3f727ceb-9750-40ff-97e0-a38bed84f4fe}; !- Outlet Port

OS:Connection,
  {ede7955b-955b-40fa-8906-b9025c2b1d20}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  94,                                     !- Outlet Port
  {e09686e1-1ed2-4763-bf02-26e730a5db02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {24992962-abbc-4dad-b21d-1ad566fbf356}, !- Handle
  Node 954,                               !- Name
  {4a497a7d-7849-450d-a935-75bde37f1e1c}, !- Inlet Port
  {008a57a2-b93f-47cd-8d88-401869be06de}; !- Outlet Port

OS:Connection,
  {3f727ceb-9750-40ff-97e0-a38bed84f4fe}, !- Handle
  {e09686e1-1ed2-4763-bf02-26e730a5db02}, !- Source Object
  3,                                      !- Outlet Port
  {60ab410f-06a9-4ab8-bfa4-076f9f5fd766}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a497a7d-7849-450d-a935-75bde37f1e1c}, !- Handle
  {60ab410f-06a9-4ab8-bfa4-076f9f5fd766}, !- Source Object
  3,                                      !- Outlet Port
  {24992962-abbc-4dad-b21d-1ad566fbf356}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {008a57a2-b93f-47cd-8d88-401869be06de}, !- Handle
  {24992962-abbc-4dad-b21d-1ad566fbf356}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  94;                                     !- Inlet Port

OS:WaterUse:Connections,
  {50745221-98e6-49dc-a28a-df46a08c5a3a}, !- Handle
  Water Use Connections 92,               !- Name
  {efc6aefe-e76e-45e4-a5bc-60f90f595f64}, !- Inlet Node Name
  {39c161e4-2665-4d44-adaf-d7043b3d7fa0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dbd47b97-e6d7-43ee-a94d-c0959dd93bcc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a12a6387-6889-4d3f-8be4-81bb00f10bf3}, !- Handle
  Patroom3_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {5757d3a5-cb4d-4a74-881f-d2e93e916b43}, !- Target Temperature Schedule Name
  {c746ec8d-faa0-4a32-8715-c4ce2092a759}, !- Sensible Fraction Schedule Name
  {71e3875e-9b46-432a-8da3-ce93c0d0d20e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c746ec8d-faa0-4a32-8715-c4ce2092a759}, !- Handle
  Schedule Ruleset 276,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {96a30a16-21ef-4d60-8bd7-af395e27d2d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {96a30a16-21ef-4d60-8bd7-af395e27d2d7}, !- Handle
  Schedule Day 280,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71e3875e-9b46-432a-8da3-ce93c0d0d20e}, !- Handle
  Schedule Ruleset 277,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4fcd11c4-d8cc-4150-8ebd-8a7d75ecd2b5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4fcd11c4-d8cc-4150-8ebd-8a7d75ecd2b5}, !- Handle
  Schedule Day 281,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5757d3a5-cb4d-4a74-881f-d2e93e916b43}, !- Handle
  Schedule Ruleset 278,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fc864a0d-051e-447d-89e8-8c50f2429b4e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc864a0d-051e-447d-89e8-8c50f2429b4e}, !- Handle
  Schedule Day 282,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dbd47b97-e6d7-43ee-a94d-c0959dd93bcc}, !- Handle
  Patroom3_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {a12a6387-6889-4d3f-8be4-81bb00f10bf3}, !- Water Use Equipment Definition Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f55144d5-7fd4-4522-b618-c2cc6a7bff61}, !- Handle
  Node 955,                               !- Name
  {0af3e298-3094-48fb-8260-ef049ab441b2}, !- Inlet Port
  {efc6aefe-e76e-45e4-a5bc-60f90f595f64}; !- Outlet Port

OS:Connection,
  {0af3e298-3094-48fb-8260-ef049ab441b2}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  95,                                     !- Outlet Port
  {f55144d5-7fd4-4522-b618-c2cc6a7bff61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {857e992e-f3b6-4d5e-a1e9-4b7aa52662f6}, !- Handle
  Node 956,                               !- Name
  {39c161e4-2665-4d44-adaf-d7043b3d7fa0}, !- Inlet Port
  {d9d7f2fd-aea0-4e48-a668-9ac85d186dc6}; !- Outlet Port

OS:Connection,
  {efc6aefe-e76e-45e4-a5bc-60f90f595f64}, !- Handle
  {f55144d5-7fd4-4522-b618-c2cc6a7bff61}, !- Source Object
  3,                                      !- Outlet Port
  {50745221-98e6-49dc-a28a-df46a08c5a3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39c161e4-2665-4d44-adaf-d7043b3d7fa0}, !- Handle
  {50745221-98e6-49dc-a28a-df46a08c5a3a}, !- Source Object
  3,                                      !- Outlet Port
  {857e992e-f3b6-4d5e-a1e9-4b7aa52662f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9d7f2fd-aea0-4e48-a668-9ac85d186dc6}, !- Handle
  {857e992e-f3b6-4d5e-a1e9-4b7aa52662f6}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  95;                                     !- Inlet Port

OS:WaterUse:Connections,
  {45f81460-cc19-45e5-8bf0-e9f8a1df7102}, !- Handle
  Water Use Connections 93,               !- Name
  {2179bdd8-a785-4994-baed-f48c46fdf664}, !- Inlet Node Name
  {0c178d2c-5f8d-4461-8f66-0afba24e3978}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {acd67997-aa2d-41e8-b278-87d6b80f27a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ba5f514-dfe5-42b0-bc9b-d156c6351843}, !- Handle
  Patroom3_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {4724bb9b-3dfc-4a27-967b-0e50412cfa48}, !- Target Temperature Schedule Name
  {6dc7ef5d-ff02-47e1-8ebc-cfa18778b460}, !- Sensible Fraction Schedule Name
  {af22f499-c311-4030-82a0-7f7021001581}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6dc7ef5d-ff02-47e1-8ebc-cfa18778b460}, !- Handle
  Schedule Ruleset 279,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1e6ad688-10d1-49d5-a482-f3909b82c730}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6ad688-10d1-49d5-a482-f3909b82c730}, !- Handle
  Schedule Day 283,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {af22f499-c311-4030-82a0-7f7021001581}, !- Handle
  Schedule Ruleset 280,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba458e23-5c04-4b02-8daf-ae662b6c378e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba458e23-5c04-4b02-8daf-ae662b6c378e}, !- Handle
  Schedule Day 284,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4724bb9b-3dfc-4a27-967b-0e50412cfa48}, !- Handle
  Schedule Ruleset 281,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb6f8bd9-c295-4c42-86c6-cb845fd0ed3d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb6f8bd9-c295-4c42-86c6-cb845fd0ed3d}, !- Handle
  Schedule Day 285,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {acd67997-aa2d-41e8-b278-87d6b80f27a2}, !- Handle
  Patroom3_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {0ba5f514-dfe5-42b0-bc9b-d156c6351843}, !- Water Use Equipment Definition Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8122c95-19eb-4dc8-9a1a-61cf2812ea95}, !- Handle
  Node 957,                               !- Name
  {84fbee33-7f7b-4cc2-9a3d-d28098ffa12a}, !- Inlet Port
  {2179bdd8-a785-4994-baed-f48c46fdf664}; !- Outlet Port

OS:Connection,
  {84fbee33-7f7b-4cc2-9a3d-d28098ffa12a}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  96,                                     !- Outlet Port
  {a8122c95-19eb-4dc8-9a1a-61cf2812ea95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {677c3e92-3a39-4399-9b3e-9c7c4e9121ae}, !- Handle
  Node 958,                               !- Name
  {0c178d2c-5f8d-4461-8f66-0afba24e3978}, !- Inlet Port
  {cddd951b-2465-41a1-8956-34735d4be5da}; !- Outlet Port

OS:Connection,
  {2179bdd8-a785-4994-baed-f48c46fdf664}, !- Handle
  {a8122c95-19eb-4dc8-9a1a-61cf2812ea95}, !- Source Object
  3,                                      !- Outlet Port
  {45f81460-cc19-45e5-8bf0-e9f8a1df7102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c178d2c-5f8d-4461-8f66-0afba24e3978}, !- Handle
  {45f81460-cc19-45e5-8bf0-e9f8a1df7102}, !- Source Object
  3,                                      !- Outlet Port
  {677c3e92-3a39-4399-9b3e-9c7c4e9121ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cddd951b-2465-41a1-8956-34735d4be5da}, !- Handle
  {677c3e92-3a39-4399-9b3e-9c7c4e9121ae}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  96;                                     !- Inlet Port

OS:WaterUse:Connections,
  {219f7a26-dff3-439a-9c2c-687014b87a99}, !- Handle
  Water Use Connections 94,               !- Name
  {6e9e6aec-8d0c-4148-9fa2-e7e26503a510}, !- Inlet Node Name
  {02130fbd-02b2-4480-a0f1-f8c9782e7f00}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {aedcd0f5-dba8-436a-97e4-3fcc0842c95c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44cdf697-6540-443b-8491-5aa38a5cd1da}, !- Handle
  Patroom3_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {07575260-ad13-4049-b007-6696a9cb59fa}, !- Target Temperature Schedule Name
  {499f9f63-f309-418f-a421-83b60b2b9396}, !- Sensible Fraction Schedule Name
  {0fa951db-b475-44ea-86ad-0dd22925a46d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {499f9f63-f309-418f-a421-83b60b2b9396}, !- Handle
  Schedule Ruleset 282,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {25bf923b-f194-4f18-b8fc-ddbda876267f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {25bf923b-f194-4f18-b8fc-ddbda876267f}, !- Handle
  Schedule Day 286,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0fa951db-b475-44ea-86ad-0dd22925a46d}, !- Handle
  Schedule Ruleset 283,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {250ef28e-1b43-4eb7-a0e9-55375692299f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {250ef28e-1b43-4eb7-a0e9-55375692299f}, !- Handle
  Schedule Day 287,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07575260-ad13-4049-b007-6696a9cb59fa}, !- Handle
  Schedule Ruleset 284,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3bd6a7a-a6b8-4eb3-ae72-295c23045935}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3bd6a7a-a6b8-4eb3-ae72-295c23045935}, !- Handle
  Schedule Day 288,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {aedcd0f5-dba8-436a-97e4-3fcc0842c95c}, !- Handle
  Patroom3_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {44cdf697-6540-443b-8491-5aa38a5cd1da}, !- Water Use Equipment Definition Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6caac99c-777d-4242-bd73-0285e6e4452a}, !- Handle
  Node 959,                               !- Name
  {fa48097d-bcdf-479f-bc76-dbb601ec8818}, !- Inlet Port
  {6e9e6aec-8d0c-4148-9fa2-e7e26503a510}; !- Outlet Port

OS:Connection,
  {fa48097d-bcdf-479f-bc76-dbb601ec8818}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  97,                                     !- Outlet Port
  {6caac99c-777d-4242-bd73-0285e6e4452a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e2442fd-2944-4c20-b826-3a25955946e2}, !- Handle
  Node 960,                               !- Name
  {02130fbd-02b2-4480-a0f1-f8c9782e7f00}, !- Inlet Port
  {6063fabc-6995-43fb-8feb-d82aff52768a}; !- Outlet Port

OS:Connection,
  {6e9e6aec-8d0c-4148-9fa2-e7e26503a510}, !- Handle
  {6caac99c-777d-4242-bd73-0285e6e4452a}, !- Source Object
  3,                                      !- Outlet Port
  {219f7a26-dff3-439a-9c2c-687014b87a99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02130fbd-02b2-4480-a0f1-f8c9782e7f00}, !- Handle
  {219f7a26-dff3-439a-9c2c-687014b87a99}, !- Source Object
  3,                                      !- Outlet Port
  {0e2442fd-2944-4c20-b826-3a25955946e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6063fabc-6995-43fb-8feb-d82aff52768a}, !- Handle
  {0e2442fd-2944-4c20-b826-3a25955946e2}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  97;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f9a6c1eb-893f-4aef-8a0e-63bd5885a383}, !- Handle
  Water Use Connections 95,               !- Name
  {5c5f7814-be0d-45ed-b4df-c3219fb525b9}, !- Inlet Node Name
  {c6b1692a-ec53-4229-bc1d-89a7cf6cb3fc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a94f67e4-4191-4bee-bbe4-9820871e4e18}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1707d3f1-6e9f-4382-be39-e93a23416dec}, !- Handle
  Patroom3_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {0f0703b9-0bf9-4bf9-aafe-265355431b4b}, !- Target Temperature Schedule Name
  {7dc8977d-2f50-4b33-96c3-51068d0b1394}, !- Sensible Fraction Schedule Name
  {f5562ec3-779c-4c29-bc7f-85df3cb8cf72}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7dc8977d-2f50-4b33-96c3-51068d0b1394}, !- Handle
  Schedule Ruleset 285,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9970742-ef5b-4c41-a144-ad387fd57316}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9970742-ef5b-4c41-a144-ad387fd57316}, !- Handle
  Schedule Day 289,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5562ec3-779c-4c29-bc7f-85df3cb8cf72}, !- Handle
  Schedule Ruleset 286,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c95b3b23-4bec-42ae-811f-d93cc9d04ad4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c95b3b23-4bec-42ae-811f-d93cc9d04ad4}, !- Handle
  Schedule Day 290,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0f0703b9-0bf9-4bf9-aafe-265355431b4b}, !- Handle
  Schedule Ruleset 287,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {353a859e-39ca-4994-b75d-aee163c2d123}; !- Default Day Schedule Name

OS:Schedule:Day,
  {353a859e-39ca-4994-b75d-aee163c2d123}, !- Handle
  Schedule Day 291,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a94f67e4-4191-4bee-bbe4-9820871e4e18}, !- Handle
  Patroom3_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {1707d3f1-6e9f-4382-be39-e93a23416dec}, !- Water Use Equipment Definition Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {01032935-0a77-4d51-8c18-55861b3c1a46}, !- Handle
  Node 961,                               !- Name
  {ba52877e-711f-420b-b4ae-33567e2ec867}, !- Inlet Port
  {5c5f7814-be0d-45ed-b4df-c3219fb525b9}; !- Outlet Port

OS:Connection,
  {ba52877e-711f-420b-b4ae-33567e2ec867}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  98,                                     !- Outlet Port
  {01032935-0a77-4d51-8c18-55861b3c1a46}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d927cb9-59ea-4877-8227-9f05a81aebdc}, !- Handle
  Node 962,                               !- Name
  {c6b1692a-ec53-4229-bc1d-89a7cf6cb3fc}, !- Inlet Port
  {d63b4430-2bdc-4384-9c10-d25019db57cb}; !- Outlet Port

OS:Connection,
  {5c5f7814-be0d-45ed-b4df-c3219fb525b9}, !- Handle
  {01032935-0a77-4d51-8c18-55861b3c1a46}, !- Source Object
  3,                                      !- Outlet Port
  {f9a6c1eb-893f-4aef-8a0e-63bd5885a383}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6b1692a-ec53-4229-bc1d-89a7cf6cb3fc}, !- Handle
  {f9a6c1eb-893f-4aef-8a0e-63bd5885a383}, !- Source Object
  3,                                      !- Outlet Port
  {3d927cb9-59ea-4877-8227-9f05a81aebdc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d63b4430-2bdc-4384-9c10-d25019db57cb}, !- Handle
  {3d927cb9-59ea-4877-8227-9f05a81aebdc}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  98;                                     !- Inlet Port

OS:WaterUse:Connections,
  {09905845-a235-4102-8032-9c19be2f4494}, !- Handle
  Water Use Connections 96,               !- Name
  {c4ab8b36-b982-4a33-85d0-e8508e6db665}, !- Inlet Node Name
  {38281a04-9b8f-42d7-9c02-b97c2786d5b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {338a4b2d-302f-4f3e-a048-fc663d544d98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {65551725-c8c4-4100-94c0-6ceb92802b44}, !- Handle
  Patroom3_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {7d7d17bc-c700-4114-be9a-92977c146eb1}, !- Target Temperature Schedule Name
  {34cab4f9-1680-4ed1-a0dc-6e3728a5208c}, !- Sensible Fraction Schedule Name
  {7fd36c79-a1b4-4ea7-97f3-f38b72564ca0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {34cab4f9-1680-4ed1-a0dc-6e3728a5208c}, !- Handle
  Schedule Ruleset 288,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {165aa928-debd-46e6-9197-c1284473f35a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {165aa928-debd-46e6-9197-c1284473f35a}, !- Handle
  Schedule Day 292,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fd36c79-a1b4-4ea7-97f3-f38b72564ca0}, !- Handle
  Schedule Ruleset 289,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {81b1cfc7-cb64-4d48-8ae8-cf6d523b224b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {81b1cfc7-cb64-4d48-8ae8-cf6d523b224b}, !- Handle
  Schedule Day 293,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d7d17bc-c700-4114-be9a-92977c146eb1}, !- Handle
  Schedule Ruleset 290,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a790a9ca-8710-4f2c-b51a-0f6e1340fb4c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a790a9ca-8710-4f2c-b51a-0f6e1340fb4c}, !- Handle
  Schedule Day 294,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {338a4b2d-302f-4f3e-a048-fc663d544d98}, !- Handle
  Patroom3_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {65551725-c8c4-4100-94c0-6ceb92802b44}, !- Water Use Equipment Definition Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  {3205f78b-fb69-48b2-a0ec-3bbf427f93aa}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {11f906a3-2038-419b-b1db-6cb6e84fea17}, !- Handle
  Node 963,                               !- Name
  {b02119da-ce38-4709-b0e6-8e78830f7aa0}, !- Inlet Port
  {c4ab8b36-b982-4a33-85d0-e8508e6db665}; !- Outlet Port

OS:Connection,
  {b02119da-ce38-4709-b0e6-8e78830f7aa0}, !- Handle
  {82fbc09a-42fd-467e-b28d-a71dcf883e51}, !- Source Object
  99,                                     !- Outlet Port
  {11f906a3-2038-419b-b1db-6cb6e84fea17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {60c6ff01-771a-48d7-a4b2-5417d404c6f8}, !- Handle
  Node 964,                               !- Name
  {38281a04-9b8f-42d7-9c02-b97c2786d5b0}, !- Inlet Port
  {5bf68ead-0ba6-4d72-8c1a-27cd39feff37}; !- Outlet Port

OS:Connection,
  {c4ab8b36-b982-4a33-85d0-e8508e6db665}, !- Handle
  {11f906a3-2038-419b-b1db-6cb6e84fea17}, !- Source Object
  3,                                      !- Outlet Port
  {09905845-a235-4102-8032-9c19be2f4494}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38281a04-9b8f-42d7-9c02-b97c2786d5b0}, !- Handle
  {09905845-a235-4102-8032-9c19be2f4494}, !- Source Object
  3,                                      !- Outlet Port
  {60c6ff01-771a-48d7-a4b2-5417d404c6f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bf68ead-0ba6-4d72-8c1a-27cd39feff37}, !- Handle
  {60c6ff01-771a-48d7-a4b2-5417d404c6f8}, !- Source Object
  3,                                      !- Outlet Port
  {87f26e5f-3d72-4886-bac0-70c26dee47cd}, !- Target Object
  99;                                     !- Inlet Port

OS:WaterUse:Connections,
  {68e53003-6cb3-4b6e-8225-cdf174a1de19}, !- Handle
  Water Use Connections 97,               !- Name
  {19ce468e-d7d1-493d-a655-d40c650c9c0b}, !- Inlet Node Name
  {81ef9c9c-5d03-46c2-a547-758bfd959463}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {99feb6ab-36bc-4ff8-ad13-285f24856cd7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e6507f59-1c33-43b4-b0a5-d6a840a2ce4b}, !- Handle
  Patroom3_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {978bd603-88be-40a9-9335-3bc4ceb35105}, !- Target Temperature Schedule Name
  {3fb97772-9b33-4e76-ac8d-e37bf8f084fb}, !- Sensible Fraction Schedule Name
  {5799a1f3-c748-491b-a793-88b9b56fe9d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3fb97772-9b33-4e76-ac8d-e37bf8f084fb}, !- Handle
  Schedule Ruleset 291,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23635209-c5ce-438c-9340-444a5bacb9d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23635209-c5ce-438c-9340-444a5bacb9d1}, !- Handle
  Schedule Day 295,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
