  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {716d56ef-16a9-4cde-9a15-3df006e67cb2}, !- Handle
  ER_Exam1_4_Flr_1 Infiltration,          !- Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e028d18f-7fad-46fc-9a30-beeaf8ee589d}, !- Handle
  ER_Exam3_1_Flr_1 Infiltration,          !- Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28aeab96-60cd-412f-a1af-512c59c4f89f}, !- Handle
  ER_Exam3_2_Flr_1 Infiltration,          !- Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {39196136-cc1a-4788-aa06-ff1f250e7635}, !- Handle
  ER_Exam3_3_Flr_1 Infiltration,          !- Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ea9652f3-4ccd-4592-b329-6c65ba4e6f24}, !- Handle
  ER_Exam3_4_Flr_1 Infiltration,          !- Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6ae9d1fe-e103-4736-87a0-968223f9aa2d}, !- Handle
  ER_NurseStn_Lobby_Flr_1 Infiltration,   !- Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {53322a07-f02c-4e96-99a0-29fe998db131}, !- Handle
  ER_Trauma1_Flr_1 Infiltration,          !- Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {767f0aa4-55dd-4841-bff5-bae57f6e2044}, !- Handle
  ER_Trauma2_Flr_1 Infiltration,          !- Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f34b9bdd-73ee-4916-a614-32187d0b6a29}, !- Handle
  ER_Triage_1_Flr_1 Infiltration,         !- Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c583343f-c85e-46a4-a3ce-078021f5324f}, !- Handle
  ER_Triage_2_Flr_1 Infiltration,         !- Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {eb8b3d4c-4352-437f-9c2b-93e186d3ca3b}, !- Handle
  ER_Triage_3_Flr_1 Infiltration,         !- Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {66cb6c0a-0435-491f-b5b1-0c5e47a9b976}, !- Handle
  ER_Triage_4_Flr_1 Infiltration,         !- Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28e4d4d0-043b-4463-98a5-58eb45ae5c69}, !- Handle
  ICU_Flr_2 Infiltration,                 !- Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6831876b-35cc-402c-acad-42fccdcaefd3}, !- Handle
  IC_PatRoom1_1_Flr_2 Infiltration,       !- Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9a27ec6d-c53e-4991-8570-358c629796ba}, !- Handle
  IC_PatRoom1_2_Flr_2 Infiltration,       !- Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d9815eb5-23bc-49e4-8dec-d12c7bb93530}, !- Handle
  IC_PatRoom1_3_Flr_2 Infiltration,       !- Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2bbb4f70-2533-4360-824b-5c9c3d87cc4b}, !- Handle
  IC_PatRoom1_4_Flr_2 Infiltration,       !- Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {84e6fb12-4181-4fb0-b4f8-9445f53a7bd2}, !- Handle
  IC_PatRoom1_5_Flr_2 Infiltration,       !- Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a74f6702-d6d9-4d60-8bc5-095b282f1288}, !- Handle
  IC_PatRoom2_Flr_2 Infiltration,         !- Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {162ced64-e96f-4bc7-b2f1-5d9f83a872e6}, !- Handle
  IC_PatRoom3_1_Flr_2 Infiltration,       !- Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ecb0b0e7-8431-41fc-8a1e-be11eb5d595d}, !- Handle
  IC_PatRoom3_2_Flr_2 Infiltration,       !- Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ceda0cf3-2572-4a42-9187-1d4d8c374445}, !- Handle
  IC_PatRoom3_3_Flr_2 Infiltration,       !- Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7538b58e-b841-416e-8f6f-e73b517cb075}, !- Handle
  IC_PatRoom3_4_Flr_2 Infiltration,       !- Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57f46ad9-37fc-4c37-a898-451cfb9ba341}, !- Handle
  IC_PatRoom3_5_Flr_2 Infiltration,       !- Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {669d232b-54a8-4866-9387-57f3852fa736}, !- Handle
  IC_PatRoom3_6_Flr_2 Infiltration,       !- Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf98fda6-34f9-488a-aa58-b665282da6e9}, !- Handle
  Kitchen_Flr_5 Infiltration,             !- Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5d30f6bc-15d3-44b8-91d7-7de63a016468}, !- Handle
  Lobby_Records_Flr_1 Infiltration,       !- Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {24042b6a-5d6c-41c1-b397-983aa87b38c5}, !- Handle
  NurseStn_Lobby_Flr_5 Infiltration,      !- Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {13abc009-3d18-49c6-a4cc-cf7aa16b7e42}, !- Handle
  Office1_1_Flr_1 Infiltration,           !- Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {69dc9360-a7bd-4b08-8523-799b1565fea4}, !- Handle
  Office1_Flr_5 Infiltration,             !- Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71f5deb9-c2ca-4dd0-8244-4c76c2234532}, !- Handle
  Office2_1_Flr_5 Infiltration,           !- Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c780a396-0062-4438-973a-06f95ca6e444}, !- Handle
  Office2_2_Flr_5 Infiltration,           !- Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {12478530-27f5-466c-9b07-edae9216cc60}, !- Handle
  Office2_3_Flr_5 Infiltration,           !- Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {93ce44b0-329e-4c10-b1cc-032e8893decd}, !- Handle
  Office2_4_Flr_5 Infiltration,           !- Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {722399b0-67e8-432b-b6c7-f38b20b5ba55}, !- Handle
  Office2_5_Flr_5 Infiltration,           !- Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {92368434-b8fc-4d88-8b07-0e1579f9be2f}, !- Handle
  Office3_Flr_5 Infiltration,             !- Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de011711-55a5-43b3-94b7-c4d304a802a7}, !- Handle
  Office4_1_Flr_5 Infiltration,           !- Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a823ea5-0a18-46db-af95-b32173d429ee}, !- Handle
  Office4_2_Flr_5 Infiltration,           !- Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de1c699f-9c29-4d3b-841e-486ca83b205f}, !- Handle
  Office4_3_Flr_5 Infiltration,           !- Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {28e03adc-b218-41e1-9b25-cf4d82a5aa59}, !- Handle
  Office4_4_Flr_5 Infiltration,           !- Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f9e009a-222e-44f1-98d5-99d8d6794987}, !- Handle
  Office4_5_Flr_5 Infiltration,           !- Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {58d28329-1348-41d0-8620-8f53ed9c9a88}, !- Handle
  Office4_6_Flr_5 Infiltration,           !- Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {61b14caf-3bfb-4401-9cc2-ca54c50f2fa2}, !- Handle
  Office_1_2_Flr_1 Infiltration,          !- Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b72844b7-3e3a-4af4-80bf-0358520ed558}, !- Handle
  Office_1_4_Flr_1 Infiltration,          !- Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d35e1651-385a-4235-b5de-d0eccf8785fb}, !- Handle
  Office_1_5_Flr_1 Infiltration,          !- Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0cea270e-3d47-4fae-af42-caf392d30f8c}, !- Handle
  Offiice_1_3_Flr_1 Infiltration,         !- Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {42a1d734-0cbb-4b92-8363-9f3ef41f092b}, !- Handle
  OR1_Flr_2 Infiltration,                 !- Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9781af7a-59c4-4a31-b43c-21b43c8a7739}, !- Handle
  OR2_1_Flr_2 Infiltration,               !- Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0b36c505-3dca-4980-a52b-7eee3ffc4e15}, !- Handle
  OR2_2_Flr_2 Infiltration,               !- Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9e414dd-0207-4d39-b645-6b2d6962b6b9}, !- Handle
  OR2_3_Flr_2 Infiltration,               !- Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6e6100fe-f949-45ce-9925-d2434539ee54}, !- Handle
  OR2_4_Flr_2 Infiltration,               !- Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cad7193c-21ce-4a70-8776-aaaef05b0d2c}, !- Handle
  OR2_5_Flr_2 Infiltration,               !- Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {91c0d6ce-f5b5-4671-b6bb-1e98cb377d8c}, !- Handle
  OR3_Flr_2 Infiltration,                 !- Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f1fd9f23-734a-4391-9117-ac65c6a456b6}, !- Handle
  OR_NurseStn_Lobby_Flr_2 Infiltration,   !- Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0272841f-4a29-47f2-8f03-e094dc35abf6}, !- Handle
  PatRoom1_10_Flr_3 Infiltration,         !- Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {57c64a32-a6d2-4362-b336-f88f4d7411be}, !- Handle
  PatRoom1_10_Flr_4 Infiltration,         !- Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1fa441c3-a9b6-48ef-b591-4f4b73a8c10e}, !- Handle
  PatRoom1_1_Flr_3 Infiltration,          !- Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ac1729b1-d4b4-4776-b964-efcaf3e4f4a7}, !- Handle
  PatRoom1_1_Flr_4 Infiltration,          !- Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b9cf06a4-0ab5-4df4-994c-64757a49e41c}, !- Handle
  PatRoom1_2_Flr_3 Infiltration,          !- Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c35ab27e-033f-41ef-8aaf-f5b21a9a1e35}, !- Handle
  PatRoom1_2_Flr_4 Infiltration,          !- Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5ac33bfd-3be7-4122-a598-ba7dbfde23e7}, !- Handle
  PatRoom1_3_Flr_3 Infiltration,          !- Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {16b68db2-43a7-40ab-baae-c26862ac3473}, !- Handle
  PatRoom1_3_Flr_4 Infiltration,          !- Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {19895fbc-0f6c-44b8-9078-1cfbb0589091}, !- Handle
  PatRoom1_4_Flr_3 Infiltration,          !- Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e5a500e-2983-47e1-8735-6edbfa61636b}, !- Handle
  PatRoom1_4_Flr_4 Infiltration,          !- Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5a7563fb-e29b-46e0-8afb-7a32dfea563a}, !- Handle
  PatRoom1_5_Flr_3 Infiltration,          !- Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {46d2fcd2-a52a-4742-bda3-9f553c4770a4}, !- Handle
  PatRoom1_5_Flr_4 Infiltration,          !- Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c676556d-cc05-4136-9e1f-6f2a7aff368f}, !- Handle
  PatRoom1_6_Flr_3 Infiltration,          !- Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {6aeb3d49-a223-4923-9ca1-58f780438fa6}, !- Handle
  PatRoom1_6_Flr_4 Infiltration,          !- Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e84d306e-9747-4891-89a7-8b2bf9abb5dc}, !- Handle
  PatRoom1_7_Flr_3 Infiltration,          !- Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f10c7328-f5bd-481d-aaf6-e3008cf8e6fe}, !- Handle
  PatRoom1_7_Flr_4 Infiltration,          !- Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f0c3892-3de7-4b99-90f8-ca5bed11914c}, !- Handle
  PatRoom1_8_Flr_3 Infiltration,          !- Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {71cce65a-4a1e-4ddf-8157-4e14ae9fa2ca}, !- Handle
  PatRoom1_8_Flr_4 Infiltration,          !- Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60473722-e195-4ed8-a263-60bff44e9b70}, !- Handle
  PatRoom1_9_Flr_3 Infiltration,          !- Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5922a8fd-25c7-446b-bad8-be498459e72c}, !- Handle
  PatRoom1_9_Flr_4 Infiltration,          !- Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7051092d-31bb-4239-90e0-45ad168f5653}, !- Handle
  PatRoom2_Flr_3 Infiltration,            !- Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {29b5f10c-45e1-4849-91e3-293d4ac6d2c2}, !- Handle
  PatRoom2_Flr_4 Infiltration,            !- Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2b8b3c31-38b1-448b-9a3a-266b9abd70bc}, !- Handle
  PatRoom3_10_Flr_3 Infiltration,         !- Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d6b7822-e82f-41a5-97f1-101f4bcf5cb0}, !- Handle
  PatRoom3_10_Flr_4 Infiltration,         !- Name
  {7849bfad-22ed-4c31-afdb-c787cb8de8b3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4ce47861-b5b7-4a7f-9626-f39b69026851}, !- Handle
  PatRoom3_1_Flr_3 Infiltration,          !- Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8465356b-80b2-4bed-ba07-4de288b2ac03}, !- Handle
  PatRoom3_1_Flr_4 Infiltration,          !- Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b64a4830-747a-44f8-a8d8-523d5abee483}, !- Handle
  PatRoom3_2_Flr_3 Infiltration,          !- Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {de58cb0f-1730-4974-beab-5582221f7ab2}, !- Handle
  PatRoom3_2_Flr_4 Infiltration,          !- Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {afc3c474-ae39-4d91-9f08-7861048b007e}, !- Handle
  PatRoom3_3_Flr_3 Infiltration,          !- Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cad13e5c-30f5-4445-9fc2-31bc3b7d07e0}, !- Handle
  PatRoom3_3_Flr_4 Infiltration,          !- Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e5fada78-8078-415c-933e-e3232aa537c1}, !- Handle
  PatRoom3_4_Flr_3 Infiltration,          !- Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {cf39f399-96cb-4d6f-ad51-420d8d69ec9c}, !- Handle
  PatRoom3_4_Flr_4 Infiltration,          !- Name
  {3839bb7e-538e-423f-b1a1-9965a1af38ae}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {989f4a40-4e2b-4258-88e2-07a52cba03a2}, !- Handle
  PatRoom3_5_Flr_3 Infiltration,          !- Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {74f19d66-ccfa-432c-bb83-70da64416592}, !- Handle
  PatRoom3_5_Flr_4 Infiltration,          !- Name
  {c05538f0-0d59-406a-9cc0-59645ba23af3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {08981e31-b888-43b7-a019-df0228f5bdc7}, !- Handle
  PatRoom3_6_Flr_3 Infiltration,          !- Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4192bb08-f236-49f3-b994-a6720cdb838c}, !- Handle
  PatRoom3_6_Flr_4 Infiltration,          !- Name
  {90852466-bc74-47e7-a031-93b0c01cc16d}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a27bced7-3106-4627-82e6-6b08de6a036a}, !- Handle
  PatRoom3_7_Flr_3 Infiltration,          !- Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ded25646-776a-48c9-86e3-866ffd8019aa}, !- Handle
  PatRoom3_7_Flr_4 Infiltration,          !- Name
  {5ebe1a64-e3d4-441a-a409-3eeb63d7edca}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ace1761f-f53b-4f34-b15c-bee813e3ca84}, !- Handle
  PatRoom3_8_Flr_3 Infiltration,          !- Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0e4b6bab-b355-48df-8ff7-f96da81bbff5}, !- Handle
  PatRoom3_8_Flr_4 Infiltration,          !- Name
  {3fec223e-4d8c-4c93-81d5-5206a2b20f10}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d7f60ba0-0476-4fcb-a510-941dd5d162b4}, !- Handle
  PatRoom3_9_Flr_3 Infiltration,          !- Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a7a104fe-5fcf-4bcc-9612-84e415376c22}, !- Handle
  PatRoom3_9_Flr_4 Infiltration,          !- Name
  {31df7f77-98da-46a4-afb0-7d9bbd29ce90}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38d15668-5607-43d8-9fa8-8d8b49d89867}, !- Handle
  PatRoom4_Flr_3 Infiltration,            !- Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {03c4e782-df44-40cd-8734-a2e88d555273}, !- Handle
  PatRoom4_Flr_4 Infiltration,            !- Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {420e857b-9388-4db6-94a3-4c877a031a74}, !- Handle
  PatRoom5_10_Flr_3 Infiltration,         !- Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c11e7e97-6aca-4526-955c-19a26ae2395a}, !- Handle
  PatRoom5_10_Flr_4 Infiltration,         !- Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {38552632-1057-4269-ba6c-5ed4c0cbe9ae}, !- Handle
  PatRoom5_1_Flr_3 Infiltration,          !- Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2c321038-92c6-44be-ac51-edcce1e05ac0}, !- Handle
  PatRoom5_1_Flr_4 Infiltration,          !- Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {487a5aa7-4e1d-410a-8063-fa15a99de044}, !- Handle
  PatRoom5_2_Flr_3 Infiltration,          !- Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a8a9b96d-0cb0-4642-9db0-053a0fc89428}, !- Handle
  PatRoom5_2_Flr_4 Infiltration,          !- Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d2e88c1-4a0c-4cf0-80da-afdf89ad47ae}, !- Handle
  PatRoom5_3_Flr_3 Infiltration,          !- Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {2de60d0a-2bad-4d17-a1ad-fdf0e9e15fbf}, !- Handle
  PatRoom5_3_Flr_4 Infiltration,          !- Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {aad4ff2d-1bd8-4a8a-a913-99ee3aafbc82}, !- Handle
  PatRoom5_4_Flr_3 Infiltration,          !- Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8aacba75-ac3e-4f70-8c27-f3d2beebe77d}, !- Handle
  PatRoom5_4_Flr_4 Infiltration,          !- Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4317679a-63f3-431f-83e8-ede07f60d10d}, !- Handle
  PatRoom5_5_Flr_3 Infiltration,          !- Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5b2f9be9-c9c0-4bcb-ba51-c1a82a1334b0}, !- Handle
  PatRoom5_5_Flr_4 Infiltration,          !- Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ce5b0936-fa3a-4a7e-971a-ac9edd6bddb3}, !- Handle
  PatRoom5_6_Flr_3 Infiltration,          !- Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {e4f25a00-c313-4459-829e-f395ed024346}, !- Handle
  PatRoom5_6_Flr_4 Infiltration,          !- Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d23a90fb-7c7d-44d2-8567-0c5adc91b278}, !- Handle
  PatRoom5_7_Flr_3 Infiltration,          !- Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {842c1092-d17b-4f21-b27c-d8fbdf6787a5}, !- Handle
  PatRoom5_7_Flr_4 Infiltration,          !- Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {fc763bca-b7b8-4743-8c18-2413d85db88b}, !- Handle
  PatRoom5_8_Flr_3 Infiltration,          !- Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9ba3a74f-8ea1-4cb8-aebf-a1be396caf24}, !- Handle
  PatRoom5_8_Flr_4 Infiltration,          !- Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b1a71b61-8ee1-4619-820b-9717b0a944f4}, !- Handle
  PatRoom5_9_Flr_3 Infiltration,          !- Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8d333b50-0b86-4fc4-aa43-49cab31f3d71}, !- Handle
  PatRoom5_9_Flr_4 Infiltration,          !- Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbab178d-5f9a-41c5-90e4-83e836745a58}, !- Handle
  PatRoom6_Flr_3 Infiltration,            !- Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d03bafea-d65e-497c-8ae5-0feb63523e90}, !- Handle
  PatRoom6_Flr_4 Infiltration,            !- Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9384709e-e118-47ed-b7bd-2878df74acae}, !- Handle
  PatRoom7_10_Flr_3 Infiltration,         !- Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab684469-2fac-4ed0-9673-8240e76056e7}, !- Handle
  PatRoom7_10_Flr_4 Infiltration,         !- Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d1a2abf4-de8b-436a-8b5e-fb74bff943e4}, !- Handle
  PatRoom7_1_Flr_3 Infiltration,          !- Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {55aeb135-ec1b-4a10-870f-3b777ccc2ed8}, !- Handle
  PatRoom7_1_Flr_4 Infiltration,          !- Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4d7a6895-017b-40e5-90ee-3a4846b74309}, !- Handle
  PatRoom7_2_Flr_3 Infiltration,          !- Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {8f4b9980-2e25-487a-8c21-dc0c24b99d2b}, !- Handle
  PatRoom7_2_Flr_4 Infiltration,          !- Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {79a70b78-8e5f-42d0-948f-f836ba80dbe7}, !- Handle
  PatRoom7_3_Flr_3 Infiltration,          !- Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {0ac74ebd-3efb-4d75-94a6-64e159e109b1}, !- Handle
  PatRoom7_3_Flr_4 Infiltration,          !- Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {b3d43baf-2d15-4659-a7dd-db53acf6e2cf}, !- Handle
  PatRoom7_4_Flr_3 Infiltration,          !- Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {278b891c-0d4f-4b5a-b331-fe00a2772d20}, !- Handle
  PatRoom7_4_Flr_4 Infiltration,          !- Name
  {8c2b5b72-b176-406e-99dd-f71a56b6471b}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {56f65d3e-e0a8-49e4-a9f8-6d5574930679}, !- Handle
  PatRoom7_5_Flr_3 Infiltration,          !- Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9c65765a-d022-4479-bf5d-d2b405ee0ab5}, !- Handle
  PatRoom7_5_Flr_4 Infiltration,          !- Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {380503d0-e12e-4ad5-b862-249800f45011}, !- Handle
  PatRoom7_6_Flr_3 Infiltration,          !- Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {c3a8b392-fd60-40f6-ae7b-8a7f4b5cbb81}, !- Handle
  PatRoom7_6_Flr_4 Infiltration,          !- Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {936eb38f-f482-46ff-93eb-b18677a933ff}, !- Handle
  PatRoom7_7_Flr_3 Infiltration,          !- Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9e28aa5b-7f63-45cc-9a8e-2637fb899091}, !- Handle
  PatRoom7_7_Flr_4 Infiltration,          !- Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1b080d35-d030-4de2-a430-5a606d9c2a06}, !- Handle
  PatRoom7_8_Flr_3 Infiltration,          !- Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1a906370-55c3-40af-acf3-dcd2d14c1c6c}, !- Handle
  PatRoom7_8_Flr_4 Infiltration,          !- Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {4bae1f4a-cdd0-4e78-b5de-4170a163e52f}, !- Handle
  PatRoom7_9_Flr_3 Infiltration,          !- Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5e4ad8e1-0696-43c3-b7f6-4670d4983288}, !- Handle
  PatRoom7_9_Flr_4 Infiltration,          !- Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {5eb749c5-820f-4608-a0c2-9233bcbd61e7}, !- Handle
  PatRoom8_Flr_3 Infiltration,            !- Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {9edf9866-4e97-415f-8a4b-9dfdc1fbe22b}, !- Handle
  PatRoom8_Flr_4 Infiltration,            !- Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space or SpaceType Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.001116,                               !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:Material:NoMass,
  {3a3105db-eb13-4fc8-bb30-a7109f1b126f}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {079daeeb-f8de-4d6b-a6c0-fc7f26aeec7c}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {3994c89a-560f-47b4-a527-011c5951a9b2}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {bd93b2c4-aba4-4c43-a0db-53f2847fcd0a}, !- Handle
  Floor Adiabatic construction,           !- Name
  ,                                       !- Surface Rendering Name
  {3a3105db-eb13-4fc8-bb30-a7109f1b126f}, !- Layer 1
  {079daeeb-f8de-4d6b-a6c0-fc7f26aeec7c}, !- Layer 2
  {3994c89a-560f-47b4-a527-011c5951a9b2}; !- Layer 3

OS:Material,
  {6b1c4a21-bc02-43eb-8120-9c457a0e0f43}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {59e1415d-9973-4aaf-9d3d-329e9b47a25e}, !- Handle
  Wall Adiabatic construction,            !- Name
  ,                                       !- Surface Rendering Name
  {6b1c4a21-bc02-43eb-8120-9c457a0e0f43}, !- Layer 1
  {6b1c4a21-bc02-43eb-8120-9c457a0e0f43}; !- Layer 2

OS:Material,
  {068456f9-232f-4d15-8608-e63990233d82}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction,
  {0f644492-91c8-49bd-b33e-4a5a031c8a05}, !- Handle
  Basement Wall construction,             !- Name
  ,                                       !- Surface Rendering Name
  {068456f9-232f-4d15-8608-e63990233d82}; !- Layer 1

OS:Construction,
  {e144d71e-4f4c-4fc6-8e46-14f8379f7f49}, !- Handle
  Basement Floor construction,            !- Name
  ,                                       !- Surface Rendering Name
  {068456f9-232f-4d15-8608-e63990233d82}, !- Layer 1
  {3a3105db-eb13-4fc8-bb30-a7109f1b126f}; !- Layer 2

OS:DefaultConstructionSet,
  {fb5dca79-ce7b-43b2-b4c1-bf8957a557af}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {d7e9d155-a15c-48db-8147-074c6e8f6518}, !- Default Exterior Surface Constructions Name
  {0ed424cb-5331-420c-98d1-cdfd1101cf22}, !- Default Interior Surface Constructions Name
  {ffa23183-4566-4487-959d-74c814c5bbd1}, !- Default Ground Contact Surface Constructions Name
  {80e38bc8-d5f7-4b17-b963-c8dc4761bb5c}, !- Default Exterior SubSurface Constructions Name
  {43786091-4bd1-41d5-9273-360b71574da7}, !- Default Interior SubSurface Constructions Name
  {c69032f1-793d-49a4-8ab9-a5d96e2252d2}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {f96608f9-ed61-4d08-a8ce-62a54be838d4}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {f92c68da-a00e-49ba-bcdf-b377c141fa39}, !- Floor Construction Name
  {373a4568-80e9-4ad9-ae44-94970cf4c79a}, !- Wall Construction Name
  {54f5a4f2-dfa3-4c7c-b2fb-0bbf3becdd38}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {0ed424cb-5331-420c-98d1-cdfd1101cf22}, !- Handle
  Default Surface Constructions 2,        !- Name
  {c358d285-ea0d-4189-b1a7-c52b2c636b22}, !- Floor Construction Name
  {c4a09a7b-5ded-4baf-a699-29e79f1db265}, !- Wall Construction Name
  {c97d0c0b-715c-46f5-8a88-7908d02e64eb}; !- Roof Ceiling Construction Name

OS:DefaultSurfaceConstructions,
  {9a626c77-d68a-408c-a71d-2ba1ec5cfcc4}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0 1, !- Name
  {a8debf78-821b-46a0-a869-5c51580a992c}, !- Floor Construction Name
  {52f1abc0-a307-4c56-8ad7-1a90ecc8ee28}, !- Wall Construction Name
  {5780992a-9068-4289-a115-efea610a0174}; !- Roof Ceiling Construction Name

OS:DefaultSubSurfaceConstructions,
  {9f0180f9-2b7f-4456-bb9e-993c5da1c80b}, !- Handle
  NECB2011 - FullSrvRest - WholeBuilding - NECB HDD Method at hdd = 5000.0, !- Name
  {dc244665-374e-41ce-96df-65885c20175d}, !- Fixed Window Construction Name
  {dc244665-374e-41ce-96df-65885c20175d}, !- Operable Window Construction Name
  {349482ec-45b7-4e61-969d-8834a8b81266}, !- Door Construction Name
  {7aa7a03a-8ebf-4fa0-8c7c-3bbcfab63d94}, !- Glass Door Construction Name
  {77f7ed5b-e11e-4079-aeea-1d0e61c45961}, !- Overhead Door Construction Name
  {998e6a99-356d-4968-abc3-b1bff2dcdafe}, !- Skylight Construction Name
  {5dc64c5e-5579-40ec-94fe-3be9ff5695f3}, !- Tubular Daylight Dome Construction Name
  {35088cfa-e5bb-4c99-a252-b27064594a77}; !- Tubular Daylight Diffuser Construction Name

OS:DefaultSubSurfaceConstructions,
  {43786091-4bd1-41d5-9273-360b71574da7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {53c50be9-5020-4f17-9a84-8a59b08f8cb5}, !- Fixed Window Construction Name
  {53c50be9-5020-4f17-9a84-8a59b08f8cb5}, !- Operable Window Construction Name
  {f93b7eb8-c4c6-41bf-b7f7-399991a7eec9}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {c69032f1-793d-49a4-8ab9-a5d96e2252d2}, !- Handle
  BTAP-Int-Partition,                     !- Name
  ,                                       !- Surface Rendering Name
  {cb096df7-2e47-49d3-813e-342761888123}; !- Layer 1

OS:StandardsInformation:Construction,
  {717583b9-ed6b-4a38-aa60-919278a7fc17}, !- Handle
  {c69032f1-793d-49a4-8ab9-a5d96e2252d2}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f92c68da-a00e-49ba-bcdf-b377c141fa39}, !- Handle
  BTAP-Ext-Floor-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}, !- Layer 1
  {e66a3d75-de6d-46c0-9427-ad8b06b70c6e}, !- Layer 2
  {860d16f1-3372-4683-a55a-7d8a9f20211b}; !- Layer 3

OS:StandardsInformation:Construction,
  {32b50bb0-b5aa-4bb7-b4fc-25e9fdf77dd4}, !- Handle
  {f92c68da-a00e-49ba-bcdf-b377c141fa39}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {373a4568-80e9-4ad9-ae44-94970cf4c79a}, !- Handle
  BTAP-Ext-Wall-Mass,                     !- Name
  ,                                       !- Surface Rendering Name
  {2ddec395-b6da-4ac9-b330-d65249e231c8}, !- Layer 1
  {dcd55b8a-c23b-4826-8fd2-edfe78aff0ef}, !- Layer 2
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}, !- Layer 3
  {c7b7e474-ed9d-4bf6-916a-4531b8560670}; !- Layer 4

OS:StandardsInformation:Construction,
  {5d792ccd-1135-468f-8614-2c43dff1872d}, !- Handle
  {373a4568-80e9-4ad9-ae44-94970cf4c79a}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {54f5a4f2-dfa3-4c7c-b2fb-0bbf3becdd38}, !- Handle
  BTAP-Ext-Roof-Metal,                    !- Name
  ,                                       !- Surface Rendering Name
  {ca1e0df3-7628-4cbf-a8c5-2e939dca95d8}, !- Layer 1
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}; !- Layer 2

OS:StandardsInformation:Construction,
  {3be6fe0a-7590-466f-91c3-e9979f52606d}, !- Handle
  {54f5a4f2-dfa3-4c7c-b2fb-0bbf3becdd38}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {c358d285-ea0d-4189-b1a7-c52b2c636b22}, !- Handle
  BTAP-Int-Floor,                         !- Name
  ,                                       !- Surface Rendering Name
  {62399028-4ca4-4e6b-bf40-9afc5f816113}, !- Layer 1
  {860d16f1-3372-4683-a55a-7d8a9f20211b}; !- Layer 2

OS:StandardsInformation:Construction,
  {761b3a7a-308d-49ae-be8c-5fa1aac0b153}, !- Handle
  {c358d285-ea0d-4189-b1a7-c52b2c636b22}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c4a09a7b-5ded-4baf-a699-29e79f1db265}, !- Handle
  BTAP-Int-Wall,                          !- Name
  ,                                       !- Surface Rendering Name
  {f9791f86-f60f-47a2-a5c1-3e9925bd8d2d}, !- Layer 1
  {f9791f86-f60f-47a2-a5c1-3e9925bd8d2d}; !- Layer 2

OS:StandardsInformation:Construction,
  {b42fb1d0-b95d-4948-8a20-2c6311085764}, !- Handle
  {c4a09a7b-5ded-4baf-a699-29e79f1db265}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {c97d0c0b-715c-46f5-8a88-7908d02e64eb}, !- Handle
  BTAP-Int-Ceiling,                       !- Name
  ,                                       !- Surface Rendering Name
  {860d16f1-3372-4683-a55a-7d8a9f20211b}, !- Layer 1
  {62399028-4ca4-4e6b-bf40-9afc5f816113}; !- Layer 2

OS:StandardsInformation:Construction,
  {672aa60f-caf7-44bc-8072-393ab0e2aa65}, !- Handle
  {c97d0c0b-715c-46f5-8a88-7908d02e64eb}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {a8debf78-821b-46a0-a869-5c51580a992c}, !- Handle
  BTAP-Grnd-Floor-Mass,                   !- Name
  ,                                       !- Surface Rendering Name
  {107caf5d-fe08-41e5-bfba-50dfdb17130b}, !- Layer 1
  {860d16f1-3372-4683-a55a-7d8a9f20211b}; !- Layer 2

OS:StandardsInformation:Construction,
  {5e34e33d-5c3c-4352-882a-bedf409dc5e4}, !- Handle
  {a8debf78-821b-46a0-a869-5c51580a992c}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {52f1abc0-a307-4c56-8ad7-1a90ecc8ee28}, !- Handle
  BTAP-Grnd-Wall-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {107caf5d-fe08-41e5-bfba-50dfdb17130b}, !- Layer 1
  {860d16f1-3372-4683-a55a-7d8a9f20211b}; !- Layer 2

OS:StandardsInformation:Construction,
  {1a53e311-4db6-4a98-ac29-960a41d4fe12}, !- Handle
  {52f1abc0-a307-4c56-8ad7-1a90ecc8ee28}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {5780992a-9068-4289-a115-efea610a0174}, !- Handle
  BTAP-Grnd-Roof-Mass,                    !- Name
  ,                                       !- Surface Rendering Name
  {107caf5d-fe08-41e5-bfba-50dfdb17130b}, !- Layer 1
  {860d16f1-3372-4683-a55a-7d8a9f20211b}; !- Layer 2

OS:StandardsInformation:Construction,
  {6ed7ae9e-bbfd-4e9a-95b9-0795bc82ca58}, !- Handle
  {5780992a-9068-4289-a115-efea610a0174}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {dc244665-374e-41ce-96df-65885c20175d}, !- Handle
  BTAP-Ext-FixedWindow,                   !- Name
  ,                                       !- Surface Rendering Name
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Layer 1

OS:StandardsInformation:Construction,
  {f716f5b8-860f-450d-b930-f6d4a0cfb80e}, !- Handle
  {dc244665-374e-41ce-96df-65885c20175d}, !- Construction Name
  ExteriorWindow;                         !- Intended Surface Type

OS:Construction,
  {349482ec-45b7-4e61-969d-8834a8b81266}, !- Handle
  BTAP-Ext-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {fae5d853-daa3-4a71-b700-312d1565658b}, !- Layer 1
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}; !- Layer 2

OS:StandardsInformation:Construction,
  {653583c1-8c96-49e7-9089-aa51cf05add2}, !- Handle
  {349482ec-45b7-4e61-969d-8834a8b81266}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {7aa7a03a-8ebf-4fa0-8c7c-3bbcfab63d94}, !- Handle
  BTAP-Ext-GlassDoors,                    !- Name
  ,                                       !- Surface Rendering Name
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Layer 1

OS:StandardsInformation:Construction,
  {3277cfe8-c7ca-4fba-bb9c-140f53fe010d}, !- Handle
  {7aa7a03a-8ebf-4fa0-8c7c-3bbcfab63d94}, !- Construction Name
  GlassDoor;                              !- Intended Surface Type

OS:Construction,
  {77f7ed5b-e11e-4079-aeea-1d0e61c45961}, !- Handle
  BTAP-Ext-OverHeadDoor,                  !- Name
  ,                                       !- Surface Rendering Name
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}; !- Layer 1

OS:StandardsInformation:Construction,
  {122de5ef-d8d3-47a1-b047-25da1da5fe4a}, !- Handle
  {77f7ed5b-e11e-4079-aeea-1d0e61c45961}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Construction,
  {998e6a99-356d-4968-abc3-b1bff2dcdafe}, !- Handle
  BTAP-Ext-Skylights,                     !- Name
  ,                                       !- Surface Rendering Name
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Layer 1

OS:StandardsInformation:Construction,
  {8bbb4949-1623-4d89-9714-390918350bba}, !- Handle
  {998e6a99-356d-4968-abc3-b1bff2dcdafe}, !- Construction Name
  Skylight;                               !- Intended Surface Type

OS:Construction,
  {5dc64c5e-5579-40ec-94fe-3be9ff5695f3}, !- Handle
  BTAP-Ext-DaylightDomes,                 !- Name
  ,                                       !- Surface Rendering Name
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Layer 1

OS:StandardsInformation:Construction,
  {589489da-3a76-4966-b1e1-d839f9e77a59}, !- Handle
  {5dc64c5e-5579-40ec-94fe-3be9ff5695f3}, !- Construction Name
  TubularDaylightDome;                    !- Intended Surface Type

OS:Construction,
  {35088cfa-e5bb-4c99-a252-b27064594a77}, !- Handle
  BTAP-Ext-DaylightDiffuser,              !- Name
  ,                                       !- Surface Rendering Name
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Layer 1

OS:StandardsInformation:Construction,
  {4b4f414f-632c-404b-91f1-a33eed5a3125}, !- Handle
  {35088cfa-e5bb-4c99-a252-b27064594a77}, !- Construction Name
  TubularDaylightDiffuser;                !- Intended Surface Type

OS:Construction,
  {53c50be9-5020-4f17-9a84-8a59b08f8cb5}, !- Handle
  BTAP-Int-Window,                        !- Name
  ,                                       !- Surface Rendering Name
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Layer 1

OS:StandardsInformation:Construction,
  {57af1ac4-8f2e-4125-87fb-87794817da4d}, !- Handle
  {53c50be9-5020-4f17-9a84-8a59b08f8cb5}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f93b7eb8-c4c6-41bf-b7f7-399991a7eec9}, !- Handle
  BTAP-Int-Door,                          !- Name
  ,                                       !- Surface Rendering Name
  {cb096df7-2e47-49d3-813e-342761888123}; !- Layer 1

OS:StandardsInformation:Construction,
  {bb47d187-1324-4c3d-a16a-10ed0487ff07}, !- Handle
  {f93b7eb8-c4c6-41bf-b7f7-399991a7eec9}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {cb096df7-2e47-49d3-813e-342761888123}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {d7d930ee-ea30-4117-8e60-3257957b5fe0}, !- Handle
  {cb096df7-2e47-49d3-813e-342761888123}; !- Material Name

OS:Material:NoMass,
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}, !- Handle
  Typical Insulation,                     !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {a24611d1-8ead-48fb-8e12-ef18ac88e294}, !- Handle
  {0a63f3bf-9737-4bef-afe6-525f517a34fa}; !- Material Name

OS:Material,
  {e66a3d75-de6d-46c0-9427-ad8b06b70c6e}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ff2bfb64-e027-4687-859b-7a8d05dd7d6b}, !- Handle
  {e66a3d75-de6d-46c0-9427-ad8b06b70c6e}; !- Material Name

OS:Material:NoMass,
  {860d16f1-3372-4683-a55a-7d8a9f20211b}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f6d7e6c8-560c-4c2f-ba14-1b31aef4b589}, !- Handle
  {860d16f1-3372-4683-a55a-7d8a9f20211b}; !- Material Name

OS:Material,
  {2ddec395-b6da-4ac9-b330-d65249e231c8}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {f2e8b97f-b45d-4701-936e-f1d3fb9b19fc}, !- Handle
  {2ddec395-b6da-4ac9-b330-d65249e231c8}; !- Material Name

OS:Material,
  {dcd55b8a-c23b-4826-8fd2-edfe78aff0ef}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5ded76da-2472-4ff0-a8f5-1d41365d514c}, !- Handle
  {dcd55b8a-c23b-4826-8fd2-edfe78aff0ef}; !- Material Name

OS:Material,
  {c7b7e474-ed9d-4bf6-916a-4531b8560670}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {69f179ed-132a-4a31-9624-14ea40bbd639}, !- Handle
  {c7b7e474-ed9d-4bf6-916a-4531b8560670}; !- Material Name

OS:Material,
  {ca1e0df3-7628-4cbf-a8c5-2e939dca95d8}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {ad0164bf-4914-49ca-8039-06650c5332ae}, !- Handle
  {ca1e0df3-7628-4cbf-a8c5-2e939dca95d8}; !- Material Name

OS:Material,
  {62399028-4ca4-4e6b-bf40-9afc5f816113}, !- Handle
  100mm Normalweight concrete floor 1,    !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:StandardsInformation:Material,
  {f5527a39-a7d3-48fd-b40d-a3332955ad57}, !- Handle
  {62399028-4ca4-4e6b-bf40-9afc5f816113}; !- Material Name

OS:Material,
  {f9791f86-f60f-47a2-a5c1-3e9925bd8d2d}, !- Handle
  G01 13mm gypsum board 1,                !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {bcdbf24f-dfcd-4889-850d-ae4e76636017}, !- Handle
  {f9791f86-f60f-47a2-a5c1-3e9925bd8d2d}; !- Material Name

OS:Material,
  {107caf5d-fe08-41e5-bfba-50dfdb17130b}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {287aa0f5-dfe5-4a45-97c6-9f88df676b30}, !- Handle
  {107caf5d-fe08-41e5-bfba-50dfdb17130b}; !- Material Name

OS:WindowMaterial:SimpleGlazingSystem,
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}, !- Handle
  SimpleGlazing,                          !- Name
  2.2,                                    !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:StandardsInformation:Material,
  {00347ec3-80fa-4562-92b5-4d742eeca389}, !- Handle
  {3bada29e-4ff8-4711-bd5f-66917c8a2ac2}; !- Material Name

OS:Material,
  {fae5d853-daa3-4a71-b700-312d1565658b}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {46170ae4-6b77-496d-9674-57abc4d53c94}, !- Handle
  {fae5d853-daa3-4a71-b700-312d1565658b}; !- Material Name

OS:DefaultSurfaceConstructions,
  {d7e9d155-a15c-48db-8147-074c6e8f6518}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {9badea3e-e4ee-49e5-ada0-7df3aae191c4}, !- Floor Construction Name
  {a63f634d-aef1-4284-8162-e6d17f053adc}, !- Wall Construction Name
  {587f1470-28e5-4907-afe5-77bd5d127fd2}; !- Roof Ceiling Construction Name

OS:Construction,
  {9badea3e-e4ee-49e5-ada0-7df3aae191c4}, !- Handle
  BTAP-Ext-Floor-Mass:U-3.822,            !- Name
  ,                                       !- Surface Rendering Name
  {86ac3542-0fdc-44f8-8e13-5006acd16865}, !- Layer 1
  {594d887c-b2ce-495a-9b9c-3549d7321c69}, !- Layer 2
  {f9f44e7e-c4ff-4680-89cf-8fa6cfc3fd81}; !- Layer 3

OS:StandardsInformation:Construction,
  {8afa0637-5b94-43b9-867b-3050c98342b2}, !- Handle
  {9badea3e-e4ee-49e5-ada0-7df3aae191c4}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {86ac3542-0fdc-44f8-8e13-5006acd16865}, !- Handle
  Typical Insulation 1,                   !- Name
  Smooth,                                 !- Roughness
  0.00118044780801591,                    !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {4fb927b3-69fe-4580-85aa-d06b2f7bdc78}, !- Handle
  {86ac3542-0fdc-44f8-8e13-5006acd16865}; !- Material Name

OS:Material,
  {594d887c-b2ce-495a-9b9c-3549d7321c69}, !- Handle
  4 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {5df59099-7a6f-46e7-b620-544fab0c2326}, !- Handle
  {594d887c-b2ce-495a-9b9c-3549d7321c69}; !- Material Name

OS:Material:NoMass,
  {f9f44e7e-c4ff-4680-89cf-8fa6cfc3fd81}, !- Handle
  Typical Carpet Pad 1,                   !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {52b1c6af-b8ab-437a-8b8a-02083afa84d5}, !- Handle
  {f9f44e7e-c4ff-4680-89cf-8fa6cfc3fd81}; !- Material Name

OS:Construction,
  {a63f634d-aef1-4284-8162-e6d17f053adc}, !- Handle
  BTAP-Ext-Wall-Mass:U-0.346,             !- Name
  ,                                       !- Surface Rendering Name
  {1a01d246-23ee-44ed-b7bb-8d7447d388f8}, !- Layer 1
  {add65946-021e-44b9-aee8-12ea2b390cf5}, !- Layer 2
  {70d6ebd6-2870-451a-91bf-1c83a51d5d15}, !- Layer 3
  {de8ba54e-70ba-4648-8ec0-ad6965cdb5ec}; !- Layer 4

OS:StandardsInformation:Construction,
  {53739fdf-8bf4-4436-a83a-a9db9bdc66e7}, !- Handle
  {a63f634d-aef1-4284-8162-e6d17f053adc}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  2,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {1a01d246-23ee-44ed-b7bb-8d7447d388f8}, !- Handle
  1IN Stucco 1,                           !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:StandardsInformation:Material,
  {20e8bf4d-5eea-4180-b55a-3f04c80d9a40}, !- Handle
  {1a01d246-23ee-44ed-b7bb-8d7447d388f8}; !- Material Name

OS:Material,
  {add65946-021e-44b9-aee8-12ea2b390cf5}, !- Handle
  8IN CONCRETE HW RefBldg 1,              !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b4648809-97e3-470f-8c17-271a9c948ccb}, !- Handle
  {add65946-021e-44b9-aee8-12ea2b390cf5}; !- Material Name

OS:Material:NoMass,
  {70d6ebd6-2870-451a-91bf-1c83a51d5d15}, !- Handle
  Typical Insulation 2,                   !- Name
  Smooth,                                 !- Roughness
  2.61923096091624,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {f0e70ed5-eb90-40d3-8e29-23761f00be47}, !- Handle
  {70d6ebd6-2870-451a-91bf-1c83a51d5d15}; !- Material Name

OS:Material,
  {de8ba54e-70ba-4648-8ec0-ad6965cdb5ec}, !- Handle
  1/2IN Gypsum 1,                         !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {b0567ce3-6250-4d48-8c64-68a088c5186b}, !- Handle
  {de8ba54e-70ba-4648-8ec0-ad6965cdb5ec}; !- Material Name

OS:Construction,
  {587f1470-28e5-4907-afe5-77bd5d127fd2}, !- Handle
  BTAP-Ext-Roof-Metal:U-0.227,            !- Name
  ,                                       !- Surface Rendering Name
  {69723e6d-ba34-4d0b-90c7-cac23f8cc5a1}, !- Layer 1
  {5af15fae-a6eb-44be-878d-209dfdf34c6a}; !- Layer 2

OS:StandardsInformation:Construction,
  {56b8d806-e079-428f-a00b-ebadc425cbbd}, !- Handle
  {587f1470-28e5-4907-afe5-77bd5d127fd2}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  Metal,                                  !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {69723e6d-ba34-4d0b-90c7-cac23f8cc5a1}, !- Handle
  Metal Roof Surface 1,                   !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {999faa26-8262-46cd-8462-01b348d4ef25}, !- Handle
  {69723e6d-ba34-4d0b-90c7-cac23f8cc5a1}; !- Material Name

OS:Material:NoMass,
  {5af15fae-a6eb-44be-878d-209dfdf34c6a}, !- Handle
  Typical Insulation 3,                   !- Name
  Smooth,                                 !- Roughness
  4.40526867576781,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6ed23e5a-c7d6-406b-9656-d106f253b471}, !- Handle
  {5af15fae-a6eb-44be-878d-209dfdf34c6a}; !- Material Name

OS:DefaultSurfaceConstructions,
  {ffa23183-4566-4487-959d-74c814c5bbd1}, !- Handle
  BTAP-Mass at hdd = 5000.0 1,            !- Name
  {0eb973f0-8782-4940-8bbd-a84d3f3e9038}, !- Floor Construction Name
  {4b2baf23-72d1-48af-998d-9548c99b5707}, !- Wall Construction Name
  {c2a5558b-aedc-48b3-a9b6-b7022c622e74}; !- Roof Ceiling Construction Name

OS:Construction,
  {0eb973f0-8782-4940-8bbd-a84d3f3e9038}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678,           !- Name
  ,                                       !- Surface Rendering Name
  {c66f3fd3-a8e9-42b3-937a-778e244a9651}, !- Layer 1
  {9198c288-2748-4a96-b014-55769c7ee3c7}; !- Layer 2

OS:StandardsInformation:Construction,
  {d49944d1-22dd-4190-9af8-ef082a024285}, !- Handle
  {0eb973f0-8782-4940-8bbd-a84d3f3e9038}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {c66f3fd3-a8e9-42b3-937a-778e244a9651}, !- Handle
  6 in. Normalweight Concrete Floor 1,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {691d1631-7558-4c17-abbf-232d26ea2de3}, !- Handle
  {c66f3fd3-a8e9-42b3-937a-778e244a9651}; !- Material Name

OS:Material:NoMass,
  {9198c288-2748-4a96-b014-55769c7ee3c7}, !- Handle
  Typical Carpet Pad 2,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e15c7b8a-7e77-4498-997f-0b5bcb39d938}, !- Handle
  {9198c288-2748-4a96-b014-55769c7ee3c7}; !- Material Name

OS:Construction,
  {4b2baf23-72d1-48af-998d-9548c99b5707}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425,            !- Name
  ,                                       !- Surface Rendering Name
  {fcd2e672-09ae-4670-a5ce-444e8786885d}, !- Layer 1
  {008d3112-641c-41e8-b43d-6e596a688c23}; !- Layer 2

OS:StandardsInformation:Construction,
  {d97ba21f-baac-4b5e-9cc4-2e755d69245f}, !- Handle
  {4b2baf23-72d1-48af-998d-9548c99b5707}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {fcd2e672-09ae-4670-a5ce-444e8786885d}, !- Handle
  6 in. Normalweight Concrete Floor 2,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {2f28221d-ae4e-4293-962a-12790755a399}, !- Handle
  {fcd2e672-09ae-4670-a5ce-444e8786885d}; !- Material Name

OS:Material:NoMass,
  {008d3112-641c-41e8-b43d-6e596a688c23}, !- Handle
  Typical Carpet Pad 3,                   !- Name
  Smooth,                                 !- Roughness
  2.28696715049656,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {6c2851d7-92ac-439b-aad0-07e82eec3f52}, !- Handle
  {008d3112-641c-41e8-b43d-6e596a688c23}; !- Material Name

OS:Construction,
  {c2a5558b-aedc-48b3-a9b6-b7022c622e74}, !- Handle
  BTAP-Grnd-Roof-Mass:U-0.678,            !- Name
  ,                                       !- Surface Rendering Name
  {76f003ae-af29-406a-8290-ac24302f8121}, !- Layer 1
  {47fde9af-e727-4e59-bb04-bf572aa2cb38}; !- Layer 2

OS:StandardsInformation:Construction,
  {769ce44e-ef73-45b1-b568-50ccb3d16827}, !- Handle
  {c2a5558b-aedc-48b3-a9b6-b7022c622e74}, !- Construction Name
  GroundContactRoof,                      !- Intended Surface Type
  Mass,                                   !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {76f003ae-af29-406a-8290-ac24302f8121}, !- Handle
  6 in. Normalweight Concrete Floor 3,    !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e7771120-fcc0-45f4-a520-b7f7095eaa9b}, !- Handle
  {76f003ae-af29-406a-8290-ac24302f8121}; !- Material Name

OS:Material:NoMass,
  {47fde9af-e727-4e59-bb04-bf572aa2cb38}, !- Handle
  Typical Carpet Pad 4,                   !- Name
  Smooth,                                 !- Roughness
  1.40895222771329,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {798489ec-7c98-4e16-a1da-2efbdad6608c}, !- Handle
  {47fde9af-e727-4e59-bb04-bf572aa2cb38}; !- Material Name

OS:DefaultSubSurfaceConstructions,
  {80e38bc8-d5f7-4b17-b963-c8dc4761bb5c}, !- Handle
  BTAP-Mass at hdd = 5000.0,              !- Name
  {9eed29f4-3c37-4024-9d2e-5318df20d572}, !- Fixed Window Construction Name
  {9eed29f4-3c37-4024-9d2e-5318df20d572}, !- Operable Window Construction Name
  {9dae2fc2-475c-4484-af82-c62b8ef74619}, !- Door Construction Name
  {8b4781e7-453c-4619-9f38-ec6a963969f4}, !- Glass Door Construction Name
  {a4a71f89-a463-4a2a-aca6-77bf60d275cd}, !- Overhead Door Construction Name
  {1655008a-33e5-4273-a6aa-d7196009a68a}, !- Skylight Construction Name
  {433e733e-e9fb-47ed-8d7f-12c82d24f013}, !- Tubular Daylight Dome Construction Name
  {d12bda50-dbe5-4373-8640-d55ea49bc910}; !- Tubular Daylight Diffuser Construction Name

OS:WindowMaterial:SimpleGlazingSystem,
  {91154015-a3e0-4e20-b3a0-828c82109ea8}, !- Handle
  SimpleGlazing:U=0.295 SHGC=0.490,       !- Name
  2.95,                                   !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.21;                                   !- Visible Transmittance

OS:Construction,
  {9eed29f4-3c37-4024-9d2e-5318df20d572}, !- Handle
  BTAP-Ext-FixedWindow:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {91154015-a3e0-4e20-b3a0-828c82109ea8}; !- Layer 1

OS:Construction,
  {9dae2fc2-475c-4484-af82-c62b8ef74619}, !- Handle
  BTAP-Ext-Door:U-2.95,                   !- Name
  ,                                       !- Surface Rendering Name
  {f7ff8f70-bfe2-4082-a5e2-6aa0da172bcf}, !- Layer 1
  {0a033a5f-c779-432a-9c6b-5dea3c9e8098}; !- Layer 2

OS:StandardsInformation:Construction,
  {292d759c-0f5f-472c-99d6-e30a4fee0ac9}, !- Handle
  {9dae2fc2-475c-4484-af82-c62b8ef74619}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ,                                       !- Standards Construction Type
  1,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material,
  {f7ff8f70-bfe2-4082-a5e2-6aa0da172bcf}, !- Handle
  F08 Metal surface 1,                    !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {7218afca-943b-4620-bbba-67876755ff19}, !- Handle
  {f7ff8f70-bfe2-4082-a5e2-6aa0da172bcf}; !- Material Name

OS:Material:NoMass,
  {0a033a5f-c779-432a-9c6b-5dea3c9e8098}, !- Handle
  Typical Insulation 4,                   !- Name
  Smooth,                                 !- Roughness
  0.338965383002935,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {e24a306b-491d-4751-9c0b-c291259e06b9}, !- Handle
  {0a033a5f-c779-432a-9c6b-5dea3c9e8098}; !- Material Name

OS:Construction,
  {8b4781e7-453c-4619-9f38-ec6a963969f4}, !- Handle
  BTAP-Ext-GlassDoors:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {91154015-a3e0-4e20-b3a0-828c82109ea8}; !- Layer 1

OS:Construction,
  {a4a71f89-a463-4a2a-aca6-77bf60d275cd}, !- Handle
  BTAP-Ext-OverHeadDoor:U-2.95,           !- Name
  ,                                       !- Surface Rendering Name
  {c400f284-2b2c-441a-820d-4294ce591e3a}; !- Layer 1

OS:StandardsInformation:Construction,
  {0298c2f2-6542-44ef-830f-96d9e20628e6}, !- Handle
  {a4a71f89-a463-4a2a-aca6-77bf60d275cd}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp,                                 !- Standards Construction Type
  0,                                      !- Perturbable Layer
  Insulation,                             !- Perturbable Layer Type
  ;                                       !- Other Perturbable Layer Type

OS:Material:NoMass,
  {c400f284-2b2c-441a-820d-4294ce591e3a}, !- Handle
  Typical Insulation 5,                   !- Name
  Smooth,                                 !- Roughness
  0.338983050847458,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:StandardsInformation:Material,
  {36409b44-87df-472e-82fc-2b9bc105fe49}, !- Handle
  {c400f284-2b2c-441a-820d-4294ce591e3a}; !- Material Name

OS:Construction,
  {1655008a-33e5-4273-a6aa-d7196009a68a}, !- Handle
  BTAP-Ext-Skylights:U=0.295 SHGC=0.490,  !- Name
  ,                                       !- Surface Rendering Name
  {91154015-a3e0-4e20-b3a0-828c82109ea8}; !- Layer 1

OS:Construction,
  {433e733e-e9fb-47ed-8d7f-12c82d24f013}, !- Handle
  BTAP-Ext-DaylightDomes:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {91154015-a3e0-4e20-b3a0-828c82109ea8}; !- Layer 1

OS:Construction,
  {d12bda50-dbe5-4373-8640-d55ea49bc910}, !- Handle
  BTAP-Ext-DaylightDiffuser:U=0.295 SHGC=0.490, !- Name
  ,                                       !- Surface Rendering Name
  {91154015-a3e0-4e20-b3a0-828c82109ea8}; !- Layer 1

OS:ThermostatSetpoint:DualSetpoint,
  {1758a79b-34bc-4ec5-950a-1c2134b43829}, !- Handle
  Space Function Lab - research Thermostat 1, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0617a239-5d6f-4bf5-958d-80297fa808d8}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 1, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c08af0b3-e8a5-498e-977c-4edb9212ffc2}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 2, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {86396048-88fb-43ff-a441-e8ce68cb3f3b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 3, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5989bdf4-d5cc-449d-8bb6-55aaa69054d7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 4, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93784d3a-9354-4be3-83cb-50fbdbc28f6d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 5, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6252a308-d525-46d6-a440-88f7a195267a}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 6, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eb957b84-1226-4264-8927-6e6657db8e5f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 7, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {016f7788-c86e-495d-8433-dbcfc076eec1}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat 1, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5b9f3b6d-8ef3-480c-9183-39377e8c5fb7}, !- Handle
  Space Function Hospital - emergency Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce92d0b5-8eb2-42ac-87d6-81946ef6400e}, !- Handle
  Space Function Hospital - emergency Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0e8f11d-63aa-427f-ac8e-7d9f40ecfbd4}, !- Handle
  Space Function Hospital - emergency Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f62c56e1-fa5b-48ad-bef2-77227bfb5bf7}, !- Handle
  Space Function Hospital - emergency Thermostat 4, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7455850f-a472-464b-8d2f-6cce084c4ac8}, !- Handle
  Space Function Hospital - emergency Thermostat 5, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4969d14f-ab84-4776-a779-18e6a97db6fb}, !- Handle
  Space Function Hospital - emergency Thermostat 6, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95de23c6-db20-4de4-b494-225e3181ea56}, !- Handle
  Space Function Hospital - emergency Thermostat 7, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8604aa1a-395a-42eb-8148-068489774934}, !- Handle
  Space Function Hospital - emergency Thermostat 8, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6decc6d6-1f51-4750-8a07-d2ef0b7d399a}, !- Handle
  Space Function Hospital - nurses station Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {601abe29-786c-4277-b1c6-cb3b91c56154}, !- Handle
  Space Function Hospital - emergency Thermostat 9, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cd526573-d8a1-415b-ad30-4481dfe63149}, !- Handle
  Space Function Hospital - emergency Thermostat 10, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ee0f5aee-bce7-42f8-a798-27c963776bbd}, !- Handle
  Space Function Hospital - emergency Thermostat 11, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13636aed-1691-4dd0-8f5a-cff10d0f0e85}, !- Handle
  Space Function Hospital - emergency Thermostat 12, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {71daac55-b4fb-48fa-9544-fdf712a2e84b}, !- Handle
  Space Function Hospital - emergency Thermostat 13, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {414863c9-ce06-4cbf-a32d-e4922f99be5b}, !- Handle
  Space Function Hospital - emergency Thermostat 14, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dd625342-498b-49ac-b959-77296439f620}, !- Handle
  Space Function Hospital - recovery Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf4c45d4-2359-46d8-9436-d0f88e4ca842}, !- Handle
  Space Function Hospital - nurses station Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0c8aa8c4-9ef6-46d5-8363-98027408a4d8}, !- Handle
  Space Function Hospital - patient room Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac4b6b67-317f-4ec3-b58c-bcf7f0cb5ee7}, !- Handle
  Space Function Hospital - patient room Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0dd7f5a9-4d5e-4d08-8516-3a6c0af72bed}, !- Handle
  Space Function Hospital - patient room Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {38f76353-d418-4661-ab83-adc6f0a36c88}, !- Handle
  Space Function Hospital - patient room Thermostat 4, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37ed0898-be76-406a-8cd9-0ad318999443}, !- Handle
  Space Function Hospital - patient room Thermostat 5, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {638e9516-b92d-409e-9536-9ab8544f33a0}, !- Handle
  Space Function Hospital - patient room Thermostat 6, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {54ede223-06f2-4878-a562-d3a821f9d120}, !- Handle
  Space Function Hospital - patient room Thermostat 7, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3de22d20-507d-4e13-ae68-72d23886031b}, !- Handle
  Space Function Hospital - patient room Thermostat 8, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bc03c7d5-1af5-46db-b548-b1dce775300e}, !- Handle
  Space Function Hospital - patient room Thermostat 9, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cefa854-600a-4ce6-9ba9-1c93ef5fc464}, !- Handle
  Space Function Hospital - patient room Thermostat 10, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {177be858-d2c7-4cc4-91d3-f515c5b34c35}, !- Handle
  Space Function Hospital - patient room Thermostat 11, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e8b873c2-e455-4e0d-a6d6-6a2601b8b5af}, !- Handle
  Space Function Hospital - patient room Thermostat 12, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81bca959-5f7f-42ec-89a9-88da97b3b47e}, !- Handle
  Space Function Food preparation Thermostat 1, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {93878018-e755-41a4-9786-30405d8822c2}, !- Handle
  Space Function Lab - research Thermostat 2, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8222046b-d6ec-4c78-a28c-b56bffc65e95}, !- Handle
  Space Function Lab - research Thermostat 3, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {699f8409-01c7-4ae1-bdb9-0a9794e993ac}, !- Handle
  Space Function Office - enclosed Thermostat 1, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9fcb32ee-898d-4ff7-8c0a-c6e4ab0bfdc5}, !- Handle
  Space Function Hospital - nurses station Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d25a85dd-daad-4ec7-a826-9c8222e2740b}, !- Handle
  Space Function Hospital - nurses station Thermostat 4, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ac4a8de8-e401-421c-8a28-0aae1c8464e9}, !- Handle
  Space Function Hospital - nurses station Thermostat 5, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14977b7e-77f4-43f4-ae47-000d4d653e50}, !- Handle
  Space Function Office - enclosed Thermostat 2, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5731e9a5-375b-41ca-9531-2e0f0c91d719}, !- Handle
  Space Function Office - enclosed Thermostat 3, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f122d02a-ada0-4a16-bc33-350f653feaf0}, !- Handle
  Space Function Office - enclosed Thermostat 4, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1fff855-3b4f-4596-840d-0890bca022c8}, !- Handle
  Space Function Office - enclosed Thermostat 5, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {be76bdc1-e0f3-4457-a796-c78a6154df96}, !- Handle
  Space Function Office - enclosed Thermostat 6, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99ab493f-4d8b-4294-b5ff-6a0075ec7fa4}, !- Handle
  Space Function Office - enclosed Thermostat 7, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f5da234f-d1e2-4e1e-af4f-cc22fc9b39d9}, !- Handle
  Space Function Office - enclosed Thermostat 8, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5ba58bd6-1a52-4190-9729-2a5ad5ed4894}, !- Handle
  Space Function Office - enclosed Thermostat 9, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {479153c7-02c1-459c-a02a-d1aa23a18a96}, !- Handle
  Space Function Office - enclosed Thermostat 10, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39beee4e-fe7f-4b5f-8f9f-be6b38c94e3c}, !- Handle
  Space Function Office - enclosed Thermostat 11, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {13445e1f-9dd7-45f9-8d12-bd0706908624}, !- Handle
  Space Function Office - enclosed Thermostat 12, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2558caa5-944a-4b1b-bdcc-87973edecd1b}, !- Handle
  Space Function Office - enclosed Thermostat 13, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ca6bfd8a-ed2d-4ca4-813b-92d58be01f73}, !- Handle
  Space Function Office - enclosed Thermostat 14, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d78437ab-0932-447a-a56a-5d744a218be6}, !- Handle
  Space Function Office - enclosed Thermostat 15, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6809ac30-0568-4e09-b5d1-1e8602da4017}, !- Handle
  Space Function Office - enclosed Thermostat 16, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e5c7b3d-c32f-4966-b77c-b6995186a4d2}, !- Handle
  Space Function Office - enclosed Thermostat 17, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d30c5be9-e9bb-4334-ba76-85fb5f5ec918}, !- Handle
  Space Function Office - enclosed Thermostat 18, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {05e09794-7f28-46c0-92fc-2e02205718e8}, !- Handle
  Space Function Office - enclosed Thermostat 19, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39e66ba7-845d-4978-a166-e84efb6d2cb6}, !- Handle
  Space Function Hospital - operating room Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dfc48dc8-e20f-4594-9d38-fe0ba6ea8e26}, !- Handle
  Space Function Hospital - operating room Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae95e48e-8ecb-4ae2-ad6f-990a102a0d24}, !- Handle
  Space Function Hospital - operating room Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67ed7cb0-da4f-4068-b0aa-11159940be1c}, !- Handle
  Space Function Hospital - operating room Thermostat 4, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ec9126a-8322-4d6a-b139-16a713936e10}, !- Handle
  Space Function Hospital - operating room Thermostat 5, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {92610242-4ddd-46b4-9128-09e85122238d}, !- Handle
  Space Function Hospital - operating room Thermostat 6, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d6cda3d9-16fd-429a-8cd2-d501a812c087}, !- Handle
  Space Function Hospital - operating room Thermostat 7, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {23749e4d-9725-4251-bfd1-6a50df0c14cb}, !- Handle
  Space Function Hospital - operating room Thermostat 8, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63b73904-c123-4a45-9746-776c839c1a04}, !- Handle
  Space Function Hospital - nurses station Thermostat 6, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46b2cbcf-9896-4f91-9d08-267aaf44fe61}, !- Handle
  Space Function Hospital - patient room Thermostat 13, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {26afa0f4-9280-4293-a60c-2c4d730ae20a}, !- Handle
  Space Function Hospital - patient room Thermostat 14, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {464c97be-804e-4ba6-a016-8652b8987e20}, !- Handle
  Space Function Hospital - patient room Thermostat 15, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db3cafcd-64be-4c19-886e-539bf242b907}, !- Handle
  Space Function Hospital - patient room Thermostat 16, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {47a2b42c-f691-4018-90ff-04eecd80bbda}, !- Handle
  Space Function Hospital - patient room Thermostat 17, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d970cf6-8734-4961-8d96-83ff96a7e353}, !- Handle
  Space Function Hospital - patient room Thermostat 18, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f3d52da0-918f-46e7-a752-c1db08d357c4}, !- Handle
  Space Function Hospital - patient room Thermostat 19, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {77b47ca0-b151-42fc-870e-abbd66669480}, !- Handle
  Space Function Hospital - patient room Thermostat 20, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1230c43-f45c-4bbd-aeb1-aa897e5fd4ff}, !- Handle
  Space Function Hospital - patient room Thermostat 21, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cf199208-c2db-42a2-af1d-f7109722c582}, !- Handle
  Space Function Hospital - patient room Thermostat 22, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {570c2110-f30d-43f1-b3e4-4668b3b6a4ed}, !- Handle
  Space Function Hospital - patient room Thermostat 23, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90c2a1a6-fc94-4e16-b4e3-8337829bbb84}, !- Handle
  Space Function Hospital - patient room Thermostat 24, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e783e932-4f44-4345-a292-aacb14af04a1}, !- Handle
  Space Function Hospital - patient room Thermostat 25, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {036aff18-eaee-42b4-bdb1-5efd2859b842}, !- Handle
  Space Function Hospital - patient room Thermostat 26, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e6821e38-313e-46f2-a4ff-447739851f30}, !- Handle
  Space Function Hospital - patient room Thermostat 27, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4baa36a7-55ad-4caf-8614-8de064738902}, !- Handle
  Space Function Hospital - patient room Thermostat 28, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a49ff3b7-bb5c-4f9c-90a5-fda63e34e51f}, !- Handle
  Space Function Hospital - patient room Thermostat 29, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6e81b12c-a6b5-4da4-84d2-ab6131d0ce8f}, !- Handle
  Space Function Hospital - patient room Thermostat 30, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fb8bc74b-2c75-4595-8e71-697f5d829f77}, !- Handle
  Space Function Hospital - patient room Thermostat 31, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39b43de7-0e70-4164-b5ab-d7a525b75d5b}, !- Handle
  Space Function Hospital - patient room Thermostat 32, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc70cca1-ccad-4a12-982a-ae42259d43be}, !- Handle
  Space Function Hospital - patient room Thermostat 33, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48938fdc-8d6c-42a4-bb7b-cfa01476f451}, !- Handle
  Space Function Hospital - patient room Thermostat 34, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90b89189-3bec-4d0e-abe3-ac8a4098b3c0}, !- Handle
  Space Function Hospital - patient room Thermostat 35, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {237e259a-ff3d-4168-8e37-f05bf5b5e7fb}, !- Handle
  Space Function Hospital - patient room Thermostat 36, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3ab61e9f-c3ce-4ac4-9044-2817fab5cea8}, !- Handle
  Space Function Hospital - patient room Thermostat 37, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5dbadd0b-1e39-4e6e-8561-3c8a72b2d01d}, !- Handle
  Space Function Hospital - patient room Thermostat 38, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {517269a1-bcbf-4b1b-8940-48806f62f5a2}, !- Handle
  Space Function Hospital - patient room Thermostat 39, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {75c8a0ef-8f7d-49eb-8899-1ae6dd4b9cdd}, !- Handle
  Space Function Hospital - patient room Thermostat 40, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1aed8df-a43a-488d-8652-1dce86f11373}, !- Handle
  Space Function Hospital - patient room Thermostat 41, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {db1ea06f-62a6-4240-a847-e5f6e06e9943}, !- Handle
  Space Function Hospital - patient room Thermostat 42, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a1afbb1f-beaf-49b5-b1ca-ce2831e11c18}, !- Handle
  Space Function Hospital - patient room Thermostat 43, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c0f3fe55-b014-4826-b3d7-8afc112b5db0}, !- Handle
  Space Function Hospital - patient room Thermostat 44, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ea2b4089-d9af-4f95-885a-0efd32d294cf}, !- Handle
  Space Function Hospital - patient room Thermostat 45, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {40f436a1-1c0e-453e-968f-f8199a7e6d8e}, !- Handle
  Space Function Hospital - patient room Thermostat 46, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {687165f8-be4a-4d2b-b265-adc1614c97b2}, !- Handle
  Space Function Hospital - patient room Thermostat 47, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a06d3351-89b7-4c51-a7fd-24d36a247315}, !- Handle
  Space Function Hospital - patient room Thermostat 48, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {480d9e3d-7116-4134-857e-b7e60f082531}, !- Handle
  Space Function Hospital - patient room Thermostat 49, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31b721e5-30e6-409b-90b0-3af742f1153c}, !- Handle
  Space Function Hospital - patient room Thermostat 50, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e16c119f-0e70-4ffb-9d66-232dc1799029}, !- Handle
  Space Function Hospital - patient room Thermostat 51, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e73d772-3c13-4e05-b3a2-f8d5dd12c6ee}, !- Handle
  Space Function Hospital - patient room Thermostat 52, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {aa04d9c2-1502-4604-8ee8-4091208d8f27}, !- Handle
  Space Function Hospital - patient room Thermostat 53, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8eb8e27d-5ec2-4ce4-89f1-f94e6f552823}, !- Handle
  Space Function Hospital - patient room Thermostat 54, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {01d0db96-f5bd-4ed3-a7d7-49164a449760}, !- Handle
  Space Function Hospital - patient room Thermostat 55, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6f854fe4-062d-4537-ba13-8629369e4016}, !- Handle
  Space Function Hospital - patient room Thermostat 56, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {023a3003-4159-4518-968c-9ca13ce5910d}, !- Handle
  Space Function Hospital - patient room Thermostat 57, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f94c85ce-3ce4-437f-87cc-c1e87a9e8df8}, !- Handle
  Space Function Hospital - patient room Thermostat 58, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d7e91e0-62c8-4657-851b-d30b4f4943f2}, !- Handle
  Space Function Hospital - patient room Thermostat 59, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc13be65-cf2e-4382-9db0-36fa807bdf17}, !- Handle
  Space Function Hospital - patient room Thermostat 60, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5cf7d873-05d2-4198-ac38-08f1128b4c51}, !- Handle
  Space Function Hospital - patient room Thermostat 61, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6c8eea8f-289c-42b4-89d9-20fbe9bd1c76}, !- Handle
  Space Function Hospital - patient room Thermostat 62, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08ac8782-3e10-4bc3-a6d2-463934a269c5}, !- Handle
  Space Function Hospital - patient room Thermostat 63, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {679cf1de-2f90-438f-b749-a2edd2480d66}, !- Handle
  Space Function Hospital - patient room Thermostat 64, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {719a73a8-3d15-4fb5-86a0-09539d7e2264}, !- Handle
  Space Function Hospital - patient room Thermostat 65, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2480a76d-9e8c-4c57-b94d-ff7d4a040989}, !- Handle
  Space Function Hospital - patient room Thermostat 66, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c64d7ff7-bc38-48d5-bd5f-6f7a64220ab7}, !- Handle
  Space Function Hospital - patient room Thermostat 67, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46a49be1-bd9c-4b8b-92b9-00b2cdd35b34}, !- Handle
  Space Function Hospital - patient room Thermostat 68, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {95ec72df-b4eb-42db-ba99-66bcd4264856}, !- Handle
  Space Function Hospital - patient room Thermostat 69, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0db56012-8d83-4af6-9a85-7ddae5dd92df}, !- Handle
  Space Function Hospital - patient room Thermostat 70, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1c4d1926-2254-4cf4-9c6f-d69cd2d254de}, !- Handle
  Space Function Hospital - patient room Thermostat 71, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2723a5e3-1271-4361-88c0-98895f6172ef}, !- Handle
  Space Function Hospital - patient room Thermostat 72, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a35381f5-ff97-493c-bc88-f5914e2b48ac}, !- Handle
  Space Function Hospital - patient room Thermostat 73, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e1d432ca-60f8-43ad-9c55-3963bd56cb55}, !- Handle
  Space Function Hospital - patient room Thermostat 74, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b9032ec-0d22-4298-9dc9-db2a758d58cb}, !- Handle
  Space Function Hospital - patient room Thermostat 75, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c285dc7e-3477-462f-a9bb-07c12f29ce7d}, !- Handle
  Space Function Hospital - patient room Thermostat 76, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b549e57c-52f9-4eff-b9b6-a2c909a0fec4}, !- Handle
  Space Function Hospital - patient room Thermostat 77, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {14e04f80-3fdd-46ad-974e-c60da2da75d7}, !- Handle
  Space Function Hospital - patient room Thermostat 78, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {165f15a0-329a-41ab-8025-5c756f71818f}, !- Handle
  Space Function Hospital - patient room Thermostat 79, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2d8793e9-3cd7-45fc-ab9b-57e96f38e1e8}, !- Handle
  Space Function Hospital - patient room Thermostat 80, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89424e85-8261-4ee6-b9a2-94aa58cf82a2}, !- Handle
  Space Function Hospital - patient room Thermostat 81, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3b911da0-a27e-4215-8110-276a15d56141}, !- Handle
  Space Function Hospital - patient room Thermostat 82, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9f06a1b9-c0bc-42b1-b8b6-15b45c2bd4fe}, !- Handle
  Space Function Hospital - patient room Thermostat 83, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9135795d-df0b-48b1-b49d-0ffd4ce8dec5}, !- Handle
  Space Function Hospital - patient room Thermostat 84, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67e58c13-7c3b-49eb-b3c4-b82dfb51a04e}, !- Handle
  Space Function Hospital - patient room Thermostat 85, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {66745851-d047-4cb6-9cd6-b76eaa331108}, !- Handle
  Space Function Hospital - patient room Thermostat 86, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {803a935c-0ffc-4d50-a391-fd7b9c1c9b0c}, !- Handle
  Space Function Hospital - patient room Thermostat 87, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {94508256-c87f-4c5f-af52-543f7e349459}, !- Handle
  Space Function Hospital - patient room Thermostat 88, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1db89485-d52c-4cf4-8431-aebd422451da}, !- Handle
  Space Function Hospital - patient room Thermostat 89, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {88310c26-3321-443c-8987-adb946e0556d}, !- Handle
  Space Function Hospital - patient room Thermostat 90, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fdf423bb-90a3-4619-9a7a-b28d130f099b}, !- Handle
  Space Function Hospital - patient room Thermostat 91, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {259b16c3-276e-4ec3-b0ce-070322132432}, !- Handle
  Space Function Hospital - patient room Thermostat 92, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {284aaa80-4710-4a93-9c3c-77a4f60d5eaf}, !- Handle
  Space Function Hospital - patient room Thermostat 93, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {03a17d67-6822-47e6-ab31-b85c7bfa9fca}, !- Handle
  Space Function Hospital - patient room Thermostat 94, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {df90b49c-8812-4877-9eec-85cc465d85ba}, !- Handle
  Space Function Hospital - patient room Thermostat 95, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {41c92f6e-2029-489e-884a-49278e9a5d53}, !- Handle
  Space Function Hospital - patient room Thermostat 96, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {34ff3bcc-eb1f-4fbd-9937-d31a4aec61d0}, !- Handle
  Space Function Hospital - patient room Thermostat 97, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8b751907-5713-4b0c-9565-b95b84338e8c}, !- Handle
  Space Function Hospital - patient room Thermostat 98, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {567cea9b-0759-4a28-95e6-946db119f41f}, !- Handle
  Space Function Hospital - patient room Thermostat 99, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b12765c7-77db-4539-8942-4a859a57e80e}, !- Handle
  Space Function Hospital - patient room Thermostat 100, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3af77d66-be18-4132-b765-bcb232ca0eda}, !- Handle
  Space Function Hospital - physical therapy Thermostat 1, !- Name
  {f1565e6d-44b0-4472-8167-bbdbf0fa300a}, !- Heating Setpoint Temperature Schedule Name
  {eb527dfa-b495-4383-bbf8-8f6e3cced5cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b51b08c8-f697-4c99-9ded-23b004f9756e}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dffae7b0-83bd-4eac-b7f5-832eb040bd6b}, !- Handle
  Space Function Lab - research Thermostat 4, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {224fcada-3276-46d0-95e9-570fed924349}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 8, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2daf6bba-8116-4fbf-b4b1-4b4d2fd85d2f}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 9, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08c915ae-2314-4a0e-a1de-21b2ceeb2569}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 10, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c2583cbe-9b59-4286-a155-80750743c975}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 11, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8e15a1d1-7506-429a-9a93-cc0338bb16cd}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 12, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a065bd80-9968-428d-9cb4-cbccd5e63b9b}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 13, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d8967661-d7f6-4313-b223-5861a1dc4d87}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B Thermostat 14, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8840fdc6-636d-412d-925c-cc0df3f1d4c0}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat 2, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7e389af8-10f5-46a9-a9af-d9ef29d4dd37}, !- Handle
  Space Function Hospital - emergency Thermostat 15, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48474bb6-44ad-4195-8c36-0dcf0c2772fa}, !- Handle
  Space Function Hospital - emergency Thermostat 16, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7089a062-1568-4b33-a1c1-a0e652092443}, !- Handle
  Space Function Hospital - emergency Thermostat 17, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {46eb2389-b1b9-4dc4-ac69-f8161e3a3540}, !- Handle
  Space Function Hospital - emergency Thermostat 18, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {55119867-d5ad-4d3a-a5ec-61f876c26eec}, !- Handle
  Space Function Hospital - emergency Thermostat 19, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {44650c28-cfbb-4c4f-83bf-5f043af4dbfe}, !- Handle
  Space Function Hospital - emergency Thermostat 20, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dc1c3279-3ff2-4471-b82a-0efa3907ae1b}, !- Handle
  Space Function Hospital - emergency Thermostat 21, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed50f13e-aead-4a0b-bf0c-b033bf769b12}, !- Handle
  Space Function Hospital - emergency Thermostat 22, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36594475-f784-4b3f-9b3e-4f6ef9c547d9}, !- Handle
  Space Function Hospital - nurses station Thermostat 7, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f27e4f60-a7b6-4d58-97f3-f25f7e67717f}, !- Handle
  Space Function Hospital - emergency Thermostat 23, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {36adcd5b-160e-4d2c-b83d-2f0115a1ad7b}, !- Handle
  Space Function Hospital - emergency Thermostat 24, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35d407b9-44cc-4aef-a0c4-d259041d43b9}, !- Handle
  Space Function Hospital - emergency Thermostat 25, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d3adb38a-1a39-4fb6-a0e7-c1e9639f1caa}, !- Handle
  Space Function Hospital - emergency Thermostat 26, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4db7841c-7833-465d-b146-1e486f38802b}, !- Handle
  Space Function Hospital - emergency Thermostat 27, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a11b4be2-6e9d-4476-af5f-6621fbe7b347}, !- Handle
  Space Function Hospital - emergency Thermostat 28, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {502845fa-ec1b-4c98-b99b-4870cec67ad6}, !- Handle
  Space Function Hospital - recovery Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2bb82d45-fce4-4add-af76-d540d9780b3c}, !- Handle
  Space Function Hospital - nurses station Thermostat 8, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {35a4a003-6346-43cd-9b3e-db38e7b7e6e5}, !- Handle
  Space Function Hospital - patient room Thermostat 101, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60879851-1b60-47ef-bec4-586040231832}, !- Handle
  Space Function Hospital - patient room Thermostat 102, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {040f291a-626a-4843-8f14-0f3bc6ead246}, !- Handle
  Space Function Hospital - patient room Thermostat 103, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d36934bd-f776-4322-948c-8141b961ee97}, !- Handle
  Space Function Hospital - patient room Thermostat 104, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b38084a-0027-4829-aa21-4519a542b2b0}, !- Handle
  Space Function Hospital - patient room Thermostat 105, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {49912852-4b92-402f-bea8-874fc97eebab}, !- Handle
  Space Function Hospital - patient room Thermostat 106, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {da88c066-c6e5-4019-af3c-56728bf196ee}, !- Handle
  Space Function Hospital - patient room Thermostat 107, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5313ccf0-ed00-4e6d-828a-c3af35501b8b}, !- Handle
  Space Function Hospital - patient room Thermostat 108, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5136fac3-3370-4d32-be89-477a1fd57f18}, !- Handle
  Space Function Hospital - patient room Thermostat 109, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c556f9e6-246a-428b-9827-09b8bb1ae24c}, !- Handle
  Space Function Hospital - patient room Thermostat 110, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f6e67fd5-0bb8-4e7e-9954-a2840acdd342}, !- Handle
  Space Function Hospital - patient room Thermostat 111, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4173aff9-38f4-4ffe-bbfa-ab6440b4b9a2}, !- Handle
  Space Function Hospital - patient room Thermostat 112, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ef32c3d7-7e71-408e-93cf-0a6a529ac9cd}, !- Handle
  Space Function Food preparation Thermostat 2, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {eac00e76-46ac-4f32-bacc-c09534aec105}, !- Handle
  Space Function Lab - research Thermostat 5, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed054925-2595-4130-8eec-188206c6aa93}, !- Handle
  Space Function Lab - research Thermostat 6, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {495ccdd8-6427-409f-b562-2fe996c2400b}, !- Handle
  Space Function Office - enclosed Thermostat 20, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1b8d2cbd-81ce-4ebb-ac16-49829d891ae7}, !- Handle
  Space Function Hospital - nurses station Thermostat 9, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {58113fd8-6918-4be9-ad81-4bcbcd7fe12b}, !- Handle
  Space Function Hospital - nurses station Thermostat 10, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69b2faf2-84d6-40c3-8787-76e547ff84c3}, !- Handle
  Space Function Hospital - nurses station Thermostat 11, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bda2bbbd-019c-4943-b43f-3cd28dddc315}, !- Handle
  Space Function Office - enclosed Thermostat 21, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a665f198-0fb3-4cf0-ad57-5aa1ff9a1ee7}, !- Handle
  Space Function Office - enclosed Thermostat 22, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec54a0ad-2356-4d3c-9d52-24305643b1f4}, !- Handle
  Space Function Office - enclosed Thermostat 23, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {60df8290-3a2e-4f28-83ff-49474ec3f875}, !- Handle
  Space Function Office - enclosed Thermostat 24, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c3138e8e-51a4-4665-86c1-aaa76c2960aa}, !- Handle
  Space Function Office - enclosed Thermostat 25, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2a80042f-040c-4684-8066-0a4aa84873c8}, !- Handle
  Space Function Office - enclosed Thermostat 26, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4d92a9fa-41f0-4a2c-a7f0-5089034fcf66}, !- Handle
  Space Function Office - enclosed Thermostat 27, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {96ed943e-33b9-49e4-970e-6d5a17f2291d}, !- Handle
  Space Function Office - enclosed Thermostat 28, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {bf947d0a-9a6c-4518-8979-3bbd55a14f2c}, !- Handle
  Space Function Office - enclosed Thermostat 29, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c11178c8-9efc-4850-95dd-ca3830fa54e9}, !- Handle
  Space Function Office - enclosed Thermostat 30, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a9ba0dda-22ea-4490-b4c1-9b679a09faf5}, !- Handle
  Space Function Office - enclosed Thermostat 31, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {8cbcdbde-8e19-4574-ab7d-98cd72c41eb3}, !- Handle
  Space Function Office - enclosed Thermostat 32, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c561db8b-d537-49b5-90ab-2c2c30b15e3b}, !- Handle
  Space Function Office - enclosed Thermostat 33, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d98b43c7-6438-4e23-bf9d-e9a358278449}, !- Handle
  Space Function Office - enclosed Thermostat 34, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d706e0fd-de6f-48d8-a45a-d51ea3149322}, !- Handle
  Space Function Office - enclosed Thermostat 35, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c59fc0c-5e84-476b-b9c3-51fc742329c3}, !- Handle
  Space Function Office - enclosed Thermostat 36, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {936bbb8b-72e5-4b1b-8ffa-05c893401b4d}, !- Handle
  Space Function Office - enclosed Thermostat 37, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1a5a2bca-814f-4f33-bc84-0d5bb60d66f4}, !- Handle
  Space Function Office - enclosed Thermostat 38, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cc0b126-c0ea-4e8c-8ddf-953d26988bfc}, !- Handle
  Space Function Hospital - operating room Thermostat 9, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ffd30a30-9b6f-477b-8092-51c86b39ff0f}, !- Handle
  Space Function Hospital - operating room Thermostat 10, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4e6effbc-203f-476b-8d2b-2b91e3507d5e}, !- Handle
  Space Function Hospital - operating room Thermostat 11, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b8c855cc-6b25-498d-a426-d6e6c1ea302f}, !- Handle
  Space Function Hospital - operating room Thermostat 12, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {37f18918-7499-4f7c-aabc-966df7f73390}, !- Handle
  Space Function Hospital - operating room Thermostat 13, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0a29afb6-5174-4ec4-ba99-ffba0fc5a3c0}, !- Handle
  Space Function Hospital - operating room Thermostat 14, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2599b4bb-1e29-43d9-80f4-1c2dbafd81ca}, !- Handle
  Space Function Hospital - operating room Thermostat 15, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ec5494f2-6310-4cd9-9d46-762521a6bbe1}, !- Handle
  Space Function Hospital - operating room Thermostat 16, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5760ce6c-8106-4ade-b9db-3c15c3cbe716}, !- Handle
  Space Function Hospital - nurses station Thermostat 12, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b656ffb9-3aeb-4c99-93dd-6e1813616e13}, !- Handle
  Space Function Hospital - patient room Thermostat 113, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b490f09-037c-4ebb-8c59-d1638030bedf}, !- Handle
  Space Function Hospital - patient room Thermostat 114, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {004d933e-1c54-4271-9234-7570aea728fe}, !- Handle
  Space Function Hospital - patient room Thermostat 115, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f1dead2d-f3f2-4207-9afa-fba2fe22580f}, !- Handle
  Space Function Hospital - patient room Thermostat 116, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a6dc87d9-8bfc-442e-b008-f33f3cfb97ab}, !- Handle
  Space Function Hospital - patient room Thermostat 117, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {babbf829-ce0b-46db-bcf6-8ebc4a4ad34d}, !- Handle
  Space Function Hospital - patient room Thermostat 118, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {99436e37-7daa-45da-904c-e9f6bc67a46d}, !- Handle
  Space Function Hospital - patient room Thermostat 119, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f49b40af-c7ab-4edf-8b9b-179101da3c55}, !- Handle
  Space Function Hospital - patient room Thermostat 120, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fc320a5a-79a4-48ee-aa67-b47998dfbf9d}, !- Handle
  Space Function Hospital - patient room Thermostat 121, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2cc6573d-92bd-4261-8b15-e1e00bbe4089}, !- Handle
  Space Function Hospital - patient room Thermostat 122, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {42a421ad-d00c-42de-80d4-9963ba940289}, !- Handle
  Space Function Hospital - patient room Thermostat 123, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d4dc4ddc-d3c3-4d0f-aafd-3e9617c1fbe7}, !- Handle
  Space Function Hospital - patient room Thermostat 124, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6234617e-bae2-402e-8252-e462ffe53e52}, !- Handle
  Space Function Hospital - patient room Thermostat 125, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2b840f64-1d88-4a3b-b430-f1cc54270f4c}, !- Handle
  Space Function Hospital - patient room Thermostat 126, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3166ac90-684b-47cd-9f6a-3e8f86781358}, !- Handle
  Space Function Hospital - patient room Thermostat 127, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7f73ed8a-fb3f-42ad-bf35-a19d793511b9}, !- Handle
  Space Function Hospital - patient room Thermostat 128, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {30e9fc6b-e1a2-47ac-85ce-7400a09270a4}, !- Handle
  Space Function Hospital - patient room Thermostat 129, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {554ff44f-5d47-4118-92b7-100c9286ca1b}, !- Handle
  Space Function Hospital - patient room Thermostat 130, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce4e13e8-fab6-477c-98af-dd5570e08bec}, !- Handle
  Space Function Hospital - patient room Thermostat 131, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ed1c68ee-b445-40d1-9b46-701d00f3902f}, !- Handle
  Space Function Hospital - patient room Thermostat 132, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {cdd9161a-afc0-40d5-93e6-06f719718d52}, !- Handle
  Space Function Hospital - patient room Thermostat 133, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7a3a6b2d-7f1a-465c-90a6-e981b854e4b2}, !- Handle
  Space Function Hospital - patient room Thermostat 134, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {890182cc-0aca-4e9d-b245-cfb0e8879d20}, !- Handle
  Space Function Hospital - patient room Thermostat 135, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5560140-cdee-4477-97a1-5c1de9b17be5}, !- Handle
  Space Function Hospital - patient room Thermostat 136, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e0dde78-b0f6-4bcf-82ce-4eadfdaf1d3f}, !- Handle
  Space Function Hospital - patient room Thermostat 137, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ad69f45a-7375-4d04-8a81-3ed62b8c29b4}, !- Handle
  Space Function Hospital - patient room Thermostat 138, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d75bec5d-6ed7-4ca9-af6c-ea5434ba9f16}, !- Handle
  Space Function Hospital - patient room Thermostat 139, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {90f48ae1-c174-4d2c-bd29-7501bc4cf49b}, !- Handle
  Space Function Hospital - patient room Thermostat 140, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {d614341f-be67-41e8-ac4c-b47ff91337e1}, !- Handle
  Space Function Hospital - patient room Thermostat 141, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6ce6d0ad-e5d6-440e-aead-3fe8e7d63a97}, !- Handle
  Space Function Hospital - patient room Thermostat 142, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9a531422-79d8-4a7a-a8e2-c82f32129280}, !- Handle
  Space Function Hospital - patient room Thermostat 143, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a5e73334-62f8-428a-92ed-b554a7682a00}, !- Handle
  Space Function Hospital - patient room Thermostat 144, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c21f263f-15cf-4c5a-a2e0-bfd45d799c7b}, !- Handle
  Space Function Hospital - patient room Thermostat 145, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {570dd642-a287-4194-9ca7-47259a722de9}, !- Handle
  Space Function Hospital - patient room Thermostat 146, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {67b7425e-95e5-4ee7-81a6-abad7915dcb7}, !- Handle
  Space Function Hospital - patient room Thermostat 147, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2c39884b-9772-41e0-940e-acef1aa24700}, !- Handle
  Space Function Hospital - patient room Thermostat 148, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {150cb37f-d712-4ecb-a510-5ad19cb0aa94}, !- Handle
  Space Function Hospital - patient room Thermostat 149, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4c03c415-77ef-4b34-8ddb-f87e8463e0ed}, !- Handle
  Space Function Hospital - patient room Thermostat 150, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4fdf15fa-cab4-47c7-b898-427a52b59f89}, !- Handle
  Space Function Hospital - patient room Thermostat 151, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a8e4ffab-e928-408f-8bf6-c1128cedba0c}, !- Handle
  Space Function Hospital - patient room Thermostat 152, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6d83b918-7ff2-4dbe-8edb-539c392cbb20}, !- Handle
  Space Function Hospital - patient room Thermostat 153, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {09652f8b-2658-4972-9340-7aeaef2ee377}, !- Handle
  Space Function Hospital - patient room Thermostat 154, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {219da909-60b4-41de-9bf1-72a7a94a3f6d}, !- Handle
  Space Function Hospital - patient room Thermostat 155, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {87411ac8-b3d3-4bcb-bb82-deb00dd23d11}, !- Handle
  Space Function Hospital - patient room Thermostat 156, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {523770c1-2e53-48d5-b5c3-fa602af7efb9}, !- Handle
  Space Function Hospital - patient room Thermostat 157, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {00b47fa7-a9bb-41dd-bf0a-7853ec17e152}, !- Handle
  Space Function Hospital - patient room Thermostat 158, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e5c0b0d-7c94-4ec1-ab71-555ab0836f7e}, !- Handle
  Space Function Hospital - patient room Thermostat 159, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f0a6c4fc-38c2-46f7-bc0b-f47515aeff5d}, !- Handle
  Space Function Hospital - patient room Thermostat 160, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {76394457-87c2-4b83-92b5-27b2c2821ea9}, !- Handle
  Space Function Hospital - patient room Thermostat 161, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {21f2e27c-547a-499d-afbe-a9281dcdd165}, !- Handle
  Space Function Hospital - patient room Thermostat 162, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {988fd855-79b0-4637-a270-d0b90e404864}, !- Handle
  Space Function Hospital - patient room Thermostat 163, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {83d151a2-3620-4ea0-bc64-26cd43fa5e7f}, !- Handle
  Space Function Hospital - patient room Thermostat 164, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {65204f03-3490-4575-aadd-d2569cf81e5c}, !- Handle
  Space Function Hospital - patient room Thermostat 165, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1ca3f4e0-4e6b-4edf-b99c-ef543ce25ebe}, !- Handle
  Space Function Hospital - patient room Thermostat 166, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {89d42513-7dd9-4e08-9686-33be72450f64}, !- Handle
  Space Function Hospital - patient room Thermostat 167, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {191fb28f-29a7-42df-b5cd-0e076b886919}, !- Handle
  Space Function Hospital - patient room Thermostat 168, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {07e1c550-356f-409f-b59e-ee2f3f002b1a}, !- Handle
  Space Function Hospital - patient room Thermostat 169, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ae493d9b-72df-4b93-9203-6b26ccb630ba}, !- Handle
  Space Function Hospital - patient room Thermostat 170, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ba493c30-6810-4c03-b7f7-cacd4737dd8e}, !- Handle
  Space Function Hospital - patient room Thermostat 171, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {920291c2-7fe9-4532-9796-69ba5a495ab9}, !- Handle
  Space Function Hospital - patient room Thermostat 172, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6831adb5-fd8f-4b66-9a08-09b1748cba10}, !- Handle
  Space Function Hospital - patient room Thermostat 173, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {51bdade6-bf95-4647-90d8-825f2149c946}, !- Handle
  Space Function Hospital - patient room Thermostat 174, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {4a78885a-8dbd-47fa-ac01-dfdddeabbcd1}, !- Handle
  Space Function Hospital - patient room Thermostat 175, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {dda5404d-9d0f-44fa-af22-41259d18443b}, !- Handle
  Space Function Hospital - patient room Thermostat 176, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5d27116e-47a6-455f-8a18-7b774bea4ed4}, !- Handle
  Space Function Hospital - patient room Thermostat 177, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0ad78dc1-df99-4d44-9496-f7b9b2549244}, !- Handle
  Space Function Hospital - patient room Thermostat 178, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2318ed75-bec2-42d7-ad1c-521619e2371a}, !- Handle
  Space Function Hospital - patient room Thermostat 179, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9b51a60f-63a8-4040-a527-ee44cfb64d67}, !- Handle
  Space Function Hospital - patient room Thermostat 180, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {63711c2b-3c35-46c6-88f2-6fdcab00713f}, !- Handle
  Space Function Hospital - patient room Thermostat 181, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ab0bd0f1-341c-48d7-9a02-76decb44551b}, !- Handle
  Space Function Hospital - patient room Thermostat 182, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {48d921f3-41de-4617-beae-025c571e16d1}, !- Handle
  Space Function Hospital - patient room Thermostat 183, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2f2303c7-0ffc-4c1a-b375-53a2f5a5b8b3}, !- Handle
  Space Function Hospital - patient room Thermostat 184, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {c82dc9f0-52e1-4828-a6cc-9f4c181f2987}, !- Handle
  Space Function Hospital - patient room Thermostat 185, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {501ed5a5-7c41-44f1-b423-884776100c12}, !- Handle
  Space Function Hospital - patient room Thermostat 186, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {74bf5905-cfa9-4709-bd8b-c95bc97f2034}, !- Handle
  Space Function Hospital - patient room Thermostat 187, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {31bb831c-8879-41b7-bf10-6e001d5d0d57}, !- Handle
  Space Function Hospital - patient room Thermostat 188, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {39df1251-e0e2-45fc-ad17-fa22ce39d347}, !- Handle
  Space Function Hospital - patient room Thermostat 189, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {81b41b09-b84e-4811-8c8f-9cc4c05190d2}, !- Handle
  Space Function Hospital - patient room Thermostat 190, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {2391dc54-0666-4802-bcc3-826b7e732714}, !- Handle
  Space Function Hospital - patient room Thermostat 191, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1730199a-0d0d-4b31-b825-c9b385253805}, !- Handle
  Space Function Hospital - patient room Thermostat 192, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3d9de241-55fb-4133-8687-52ee456b9b3d}, !- Handle
  Space Function Hospital - patient room Thermostat 193, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {04eaec1d-f897-4478-a57b-9dcd9b9b9c8d}, !- Handle
  Space Function Hospital - patient room Thermostat 194, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {fe93c517-47da-4827-9e83-ac0147819a95}, !- Handle
  Space Function Hospital - patient room Thermostat 195, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f79b39b4-93f9-4255-841e-b83af0042268}, !- Handle
  Space Function Hospital - patient room Thermostat 196, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {379fba86-d6fa-4816-82ca-5e9f53e5001a}, !- Handle
  Space Function Hospital - patient room Thermostat 197, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {69920eed-e3df-48b9-80b6-b3ac97e8aeca}, !- Handle
  Space Function Hospital - patient room Thermostat 198, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {43e9514a-42d1-40de-9d53-fc52dbe8e0a7}, !- Handle
  Space Function Hospital - patient room Thermostat 199, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {1359d0ef-a9c1-4ad2-931b-1d1a5a6a3161}, !- Handle
  Space Function Hospital - patient room Thermostat 200, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {9cb22059-f635-470f-a9da-9439ea831e23}, !- Handle
  Space Function Hospital - physical therapy Thermostat 2, !- Name
  {f1565e6d-44b0-4472-8167-bbdbf0fa300a}, !- Heating Setpoint Temperature Schedule Name
  {eb527dfa-b495-4383-bbf8-8f6e3cced5cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {ce95f7ed-fbea-4cdb-834f-0ecc5c82795e}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9fbc8811-4500-43b5-b7e8-eaa595a44c5e}, !- Zone Air Inlet Port List
  {42419766-d4b9-4c73-9d71-43a928b601f8}, !- Zone Air Exhaust Port List
  {e53de1ec-9ca4-48a9-ace5-3de3ffaaf712}, !- Zone Air Node Name
  {b1620a31-c1e6-45ff-a12f-7569564ff578}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7ccd4335-0a00-46a7-acee-7994c40ca8fd}, !- Group Rendering Name
  {42eae1d7-a8a0-440c-afe6-11f26535a9a2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {95a3376e-33d8-445b-988a-8515063fe66a}, !- Handle
  Node 1,                                 !- Name
  {e53de1ec-9ca4-48a9-ace5-3de3ffaaf712}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e53de1ec-9ca4-48a9-ace5-3de3ffaaf712}, !- Handle
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- Source Object
  11,                                     !- Outlet Port
  {95a3376e-33d8-445b-988a-8515063fe66a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9fbc8811-4500-43b5-b7e8-eaa595a44c5e}, !- Handle
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- HVAC Component
  {0c91d3b8-e9bb-42f2-a4b3-13ff9fede48d}; !- Port 1

OS:PortList,
  {42419766-d4b9-4c73-9d71-43a928b601f8}, !- Handle
  {0c482114-c363-4ca5-974c-9a4bbea0095b}; !- HVAC Component

OS:PortList,
  {b1620a31-c1e6-45ff-a12f-7569564ff578}, !- Handle
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- HVAC Component
  {99d019d8-678d-4060-9470-340f2df4979c}; !- Port 1

OS:Sizing:Zone,
  {c33039ec-9fbf-42af-9c21-3255f4f68cfa}, !- Handle
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ca1ce2d7-12f1-483e-9724-407db37930c5}, !- Handle
  Zone HVAC Equipment List 1,             !- Name
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e12fccb6-3ef7-49a1-9c69-0ddddea235a1}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {316e7395-7b01-4666-aa88-5449ca1c0d21}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {42eae1d7-a8a0-440c-afe6-11f26535a9a2}, !- Handle
  Space Function Hospital - patient room Thermostat 201, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31c7d1c7-ef36-4970-b6bc-2c57b921270a}, !- Zone Air Inlet Port List
  {ddf6defe-b06b-4aec-8c14-b66c3f75d0f6}, !- Zone Air Exhaust Port List
  {f5728692-90a6-474c-b7a8-f8643fb08c4e}, !- Zone Air Node Name
  {49345541-a7f1-4c46-8ea9-84e2134ebc06}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {372ab55b-aad3-4848-aca3-69bdcef03b89}, !- Group Rendering Name
  {05086d75-fd26-4bdd-84f8-b5aba4a9b92d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7fb9bbb5-6a6c-4b83-8dbc-49812b7f2031}, !- Handle
  Node 4,                                 !- Name
  {f5728692-90a6-474c-b7a8-f8643fb08c4e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5728692-90a6-474c-b7a8-f8643fb08c4e}, !- Handle
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- Source Object
  11,                                     !- Outlet Port
  {7fb9bbb5-6a6c-4b83-8dbc-49812b7f2031}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31c7d1c7-ef36-4970-b6bc-2c57b921270a}, !- Handle
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- HVAC Component
  {82a5991d-9d16-4961-adaf-2540fae03c34}; !- Port 1

OS:PortList,
  {ddf6defe-b06b-4aec-8c14-b66c3f75d0f6}, !- Handle
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}; !- HVAC Component

OS:PortList,
  {49345541-a7f1-4c46-8ea9-84e2134ebc06}, !- Handle
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- HVAC Component
  {f576aa9d-66f3-4158-bee9-1ad7ae4564a6}; !- Port 1

OS:Sizing:Zone,
  {414ebdcc-44c8-4478-94fa-43a1442005da}, !- Handle
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ab84d665-32fe-47af-8143-ed1cb3343b1c}, !- Handle
  Zone HVAC Equipment List 2,             !- Name
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {169a3341-fad7-4a56-b33d-d6d2bffc15c2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {017ac16e-7392-4319-b812-402073b4c5c5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {05086d75-fd26-4bdd-84f8-b5aba4a9b92d}, !- Handle
  Space Function Hospital - patient room Thermostat 202, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e80edd9-0c55-4b34-8e81-3ea6f51d716b}, !- Zone Air Inlet Port List
  {b753d9ca-ac49-40c4-980d-3018ce07cf6e}, !- Zone Air Exhaust Port List
  {115ee364-8809-48b1-8d02-58b9ebdefe9a}, !- Zone Air Node Name
  {15228424-a49b-4a87-ad82-57680788ec3f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {97cb2f83-adeb-4e95-852b-f50e4c2a77c4}, !- Group Rendering Name
  {a316ed63-cbb0-4948-b1f0-b3d0b0d6a78a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8fb67932-4c3a-4497-bc4c-d608bc1c24ae}, !- Handle
  Node 7,                                 !- Name
  {115ee364-8809-48b1-8d02-58b9ebdefe9a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {115ee364-8809-48b1-8d02-58b9ebdefe9a}, !- Handle
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- Source Object
  11,                                     !- Outlet Port
  {8fb67932-4c3a-4497-bc4c-d608bc1c24ae}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e80edd9-0c55-4b34-8e81-3ea6f51d716b}, !- Handle
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- HVAC Component
  {24c1308c-b3a1-458d-acc8-2c22842f65bf}; !- Port 1

OS:PortList,
  {b753d9ca-ac49-40c4-980d-3018ce07cf6e}, !- Handle
  {8e702133-b7cb-4a28-8a93-06ec7691d951}; !- HVAC Component

OS:PortList,
  {15228424-a49b-4a87-ad82-57680788ec3f}, !- Handle
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- HVAC Component
  {f8e1f4fb-f8f6-44d8-98f5-a458e6e4c2b8}; !- Port 1

OS:Sizing:Zone,
  {5fc6560f-4e71-4702-afc9-23847aa239f6}, !- Handle
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {87c6e6ea-41f1-4274-8b2f-f203cb51a790}, !- Handle
  Zone HVAC Equipment List 3,             !- Name
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3574364b-d6c8-4a15-8905-0a3d400de294}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {06ad3d3d-e03f-471a-b12a-4eaff0738388}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a316ed63-cbb0-4948-b1f0-b3d0b0d6a78a}, !- Handle
  Space Function Hospital - patient room Thermostat 203, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {03cee770-fc17-4c85-9529-c84671ed566a}, !- Zone Air Inlet Port List
  {a6734d40-2fbd-4340-8505-54d95bb02c6e}, !- Zone Air Exhaust Port List
  {a1589547-261b-4754-89c8-539e9c4c5bb2}, !- Zone Air Node Name
  {855edd90-19be-43b9-b11f-2ffafdc4d0d1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c44d9139-7c8b-43f5-9605-c58cf9eb1410}, !- Group Rendering Name
  {25a75dbc-ac47-49e1-b5b6-0d3d6d4031e5}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {85afb229-f6af-4024-8402-9a94932c37ab}, !- Handle
  Node 10,                                !- Name
  {a1589547-261b-4754-89c8-539e9c4c5bb2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a1589547-261b-4754-89c8-539e9c4c5bb2}, !- Handle
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- Source Object
  11,                                     !- Outlet Port
  {85afb229-f6af-4024-8402-9a94932c37ab}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {03cee770-fc17-4c85-9529-c84671ed566a}, !- Handle
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- HVAC Component
  {1ac64f60-9a74-44d5-af54-fabca517cc8c}; !- Port 1

OS:PortList,
  {a6734d40-2fbd-4340-8505-54d95bb02c6e}, !- Handle
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}; !- HVAC Component

OS:PortList,
  {855edd90-19be-43b9-b11f-2ffafdc4d0d1}, !- Handle
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- HVAC Component
  {abdbbed7-0719-4276-9996-f12ad1708375}; !- Port 1

OS:Sizing:Zone,
  {65d40bed-d101-4c24-94f8-0ba42dc28a28}, !- Handle
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {80374902-968a-46ee-a199-f7c6dd63fb57}, !- Handle
  Zone HVAC Equipment List 4,             !- Name
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f9f291b2-ce2e-44ff-903f-b96708e0d2c3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3533d614-32f7-4aef-9a9d-4fccc2ae5345}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {25a75dbc-ac47-49e1-b5b6-0d3d6d4031e5}, !- Handle
  Space Function Hospital - patient room Thermostat 204, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {55df7af3-cd05-4d95-9108-00f70813fd43}, !- Zone Air Inlet Port List
  {12bf16f8-957b-4693-80b8-11765ab39f32}, !- Zone Air Exhaust Port List
  {0fe626d2-82ce-4b08-a084-fb142476ddda}, !- Zone Air Node Name
  {8a89cc45-6616-41d5-bb6d-b3efa6852f5c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd538ed6-aa08-4995-aff7-b86e3c0b3036}, !- Group Rendering Name
  {1078d7c6-e33d-4cc6-a963-597a50377214}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0893efd9-4190-4dff-8d81-14369268b437}, !- Handle
  Node 13,                                !- Name
  {0fe626d2-82ce-4b08-a084-fb142476ddda}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0fe626d2-82ce-4b08-a084-fb142476ddda}, !- Handle
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}, !- Source Object
  11,                                     !- Outlet Port
  {0893efd9-4190-4dff-8d81-14369268b437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {55df7af3-cd05-4d95-9108-00f70813fd43}, !- Handle
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}, !- HVAC Component
  {3b7c85ef-1a00-4e0e-bf26-daa139a5d5e4}; !- Port 1

OS:PortList,
  {12bf16f8-957b-4693-80b8-11765ab39f32}, !- Handle
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}; !- HVAC Component

OS:PortList,
  {8a89cc45-6616-41d5-bb6d-b3efa6852f5c}, !- Handle
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}, !- HVAC Component
  {3135dfd8-e1d0-4d63-96cb-315210cef1ea}; !- Port 1

OS:Sizing:Zone,
  {b8878f67-3bd2-4a43-8924-a62d8f0fcfab}, !- Handle
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a7b89827-9044-4838-ae91-d22284f1553d}, !- Handle
  Zone HVAC Equipment List 5,             !- Name
  {b260be19-e115-4d8a-9a70-3f7b8e6d8639}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d226172a-ab45-41ed-84f4-f0e292000161}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9fd7e28a-9d5a-4676-a941-da914bd0458a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1078d7c6-e33d-4cc6-a963-597a50377214}, !- Handle
  Space Function Office - enclosed Thermostat 39, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {56fd08d4-cb69-4c9b-959c-767174091159}, !- Zone Air Inlet Port List
  {39e87b79-31cb-424f-a914-47aca8fb0a2b}, !- Zone Air Exhaust Port List
  {464941ab-4f13-445a-8e0e-d9269212cd06}, !- Zone Air Node Name
  {04bf44a2-9e15-4937-8953-1be4ef609e31}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5e2082c1-d650-4358-86e9-fd9132f14831}, !- Group Rendering Name
  {2751db88-7d0d-446f-b640-40af1058a3bb}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {05c89f32-dfaa-4fc1-a142-e16a7145495f}, !- Handle
  Node 16,                                !- Name
  {464941ab-4f13-445a-8e0e-d9269212cd06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {464941ab-4f13-445a-8e0e-d9269212cd06}, !- Handle
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}, !- Source Object
  11,                                     !- Outlet Port
  {05c89f32-dfaa-4fc1-a142-e16a7145495f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {56fd08d4-cb69-4c9b-959c-767174091159}, !- Handle
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}, !- HVAC Component
  {db63ffa0-6925-421e-9f70-8943ea4c7759}; !- Port 1

OS:PortList,
  {39e87b79-31cb-424f-a914-47aca8fb0a2b}, !- Handle
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}; !- HVAC Component

OS:PortList,
  {04bf44a2-9e15-4937-8953-1be4ef609e31}, !- Handle
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}, !- HVAC Component
  {ae7c9940-fe3a-4a5e-9d36-caed710ef34d}; !- Port 1

OS:Sizing:Zone,
  {8ddcad02-b0c6-4de3-977b-d9a084feeec5}, !- Handle
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e6fdb4f9-1690-4bd8-994e-f7cbe430bd5a}, !- Handle
  Zone HVAC Equipment List 6,             !- Name
  {275ee9ec-690f-4727-b65b-0b60bc2cc7c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f68b7601-8b1c-405b-8c2c-9e28badb7e54}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a9b82e01-2413-4ced-967a-821bbbcf55a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2751db88-7d0d-446f-b640-40af1058a3bb}, !- Handle
  Space Function Office - enclosed Thermostat 40, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7e68d561-1d79-4595-9110-000ae4599414}, !- Zone Air Inlet Port List
  {ed2cfa29-8887-4260-bbb3-30c390a9cee5}, !- Zone Air Exhaust Port List
  {38d2602b-4ad9-4da8-b793-144df1276c6e}, !- Zone Air Node Name
  {e5e0a94a-b0d1-4552-8c08-72ed1846125d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e11267e-aadd-4b99-a1a4-910bc04d6489}, !- Group Rendering Name
  {a7dbb197-5154-4f23-9cba-b19f552d6f05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b1632ca3-2bfd-4222-bdbf-1d5988925c63}, !- Handle
  Node 19,                                !- Name
  {38d2602b-4ad9-4da8-b793-144df1276c6e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {38d2602b-4ad9-4da8-b793-144df1276c6e}, !- Handle
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}, !- Source Object
  11,                                     !- Outlet Port
  {b1632ca3-2bfd-4222-bdbf-1d5988925c63}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7e68d561-1d79-4595-9110-000ae4599414}, !- Handle
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}, !- HVAC Component
  {6ede7755-e0e4-47ba-b3ba-9c3c08c8ccc1}; !- Port 1

OS:PortList,
  {ed2cfa29-8887-4260-bbb3-30c390a9cee5}, !- Handle
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}; !- HVAC Component

OS:PortList,
  {e5e0a94a-b0d1-4552-8c08-72ed1846125d}, !- Handle
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}, !- HVAC Component
  {a9d4a093-f5e2-4c8e-afe5-3128a46826d4}; !- Port 1

OS:Sizing:Zone,
  {8c216c17-4bbd-4e03-91d3-ca42bf25c2aa}, !- Handle
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8577c7bb-d2dc-4646-9df3-ab00136325a5}, !- Handle
  Zone HVAC Equipment List 7,             !- Name
  {56fd933b-e8ee-481d-a5c9-184bd418ffb4}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {79b15638-0721-420b-b9db-07c063406ed7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c2fa5191-6b06-41c0-9132-09da6686e0de}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a7dbb197-5154-4f23-9cba-b19f552d6f05}, !- Handle
  Space Function Office - enclosed Thermostat 41, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {54916045-2223-4409-ba8c-2c5b9b37167d}, !- Zone Air Inlet Port List
  {5aa75924-837c-4900-99fb-7a9f10f80232}, !- Zone Air Exhaust Port List
  {bdb36aa7-4db2-4705-9cda-a2d4b9bd55cd}, !- Zone Air Node Name
  {36ba39ff-3861-4db9-81b5-287267ac33e7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {df003b36-a301-4e9e-80a0-0b4efbb4d754}, !- Group Rendering Name
  {9656cb60-9986-4b37-a824-3ab9cd45bb76}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {149864e3-64c6-487b-9fdd-6851f205051b}, !- Handle
  Node 22,                                !- Name
  {bdb36aa7-4db2-4705-9cda-a2d4b9bd55cd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bdb36aa7-4db2-4705-9cda-a2d4b9bd55cd}, !- Handle
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- Source Object
  11,                                     !- Outlet Port
  {149864e3-64c6-487b-9fdd-6851f205051b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {54916045-2223-4409-ba8c-2c5b9b37167d}, !- Handle
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- HVAC Component
  {b2951294-fd46-4d7d-9463-1835b4443652}; !- Port 1

OS:PortList,
  {5aa75924-837c-4900-99fb-7a9f10f80232}, !- Handle
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}; !- HVAC Component

OS:PortList,
  {36ba39ff-3861-4db9-81b5-287267ac33e7}, !- Handle
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- HVAC Component
  {ed60a3bd-78f8-49ee-ac61-c0e5d46bdb38}; !- Port 1

OS:Sizing:Zone,
  {8ff27aa9-2e5e-4879-816b-11ab5f674d5c}, !- Handle
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8eab3f02-fc99-43a7-8bf5-aa47fccb1ab2}, !- Handle
  Zone HVAC Equipment List 8,             !- Name
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {71dd094e-ed5f-4d4b-a7a2-dbc8ba48f724}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {d169bbda-1c1b-4052-b84d-f1de7b1140df}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9656cb60-9986-4b37-a824-3ab9cd45bb76}, !- Handle
  Space Function Hospital - patient room Thermostat 205, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ef863b72-bbd0-463f-8dfa-112b6c6b5fde}, !- Zone Air Inlet Port List
  {cbcdafb6-2106-41fc-abd3-713b460f0a73}, !- Zone Air Exhaust Port List
  {3f8164f3-4a25-42ac-a7c7-db441bff9e51}, !- Zone Air Node Name
  {91d27ce4-7da0-4f5c-b923-bcf7b4b5af11}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e1964848-8f4c-408c-9fed-0c133b923c62}, !- Group Rendering Name
  {c20fcecc-6477-4a72-982c-bb79231dc783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a84a6dd3-1ef6-4d8d-9ef2-34e3934df4d5}, !- Handle
  Node 25,                                !- Name
  {3f8164f3-4a25-42ac-a7c7-db441bff9e51}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3f8164f3-4a25-42ac-a7c7-db441bff9e51}, !- Handle
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- Source Object
  11,                                     !- Outlet Port
  {a84a6dd3-1ef6-4d8d-9ef2-34e3934df4d5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ef863b72-bbd0-463f-8dfa-112b6c6b5fde}, !- Handle
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- HVAC Component
  {3df36611-d1c6-4cc3-90d0-37f0c0a10ee9}; !- Port 1

OS:PortList,
  {cbcdafb6-2106-41fc-abd3-713b460f0a73}, !- Handle
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}; !- HVAC Component

OS:PortList,
  {91d27ce4-7da0-4f5c-b923-bcf7b4b5af11}, !- Handle
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- HVAC Component
  {0b61d41d-e87a-445a-8b33-f7cfa253b6a1}; !- Port 1

OS:Sizing:Zone,
  {e2af5c93-5b7d-4c55-969a-40a6ce142c74}, !- Handle
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {88b32b4c-6c3b-466e-b8d4-62a07d9c1347}, !- Handle
  Zone HVAC Equipment List 9,             !- Name
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9a16494f-4dc5-4322-948b-b4136a4ff438}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bdae989a-69af-4930-a339-ab95338e911d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c20fcecc-6477-4a72-982c-bb79231dc783}, !- Handle
  Space Function Hospital - patient room Thermostat 206, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9cb7767f-5d4e-4c4c-86f3-11bd50da16ec}, !- Zone Air Inlet Port List
  {5ff40e49-84eb-48fe-b73b-d0241924dd29}, !- Zone Air Exhaust Port List
  {7c5a0896-f763-43c7-9c83-c49476005b06}, !- Zone Air Node Name
  {d2792d4b-77f3-4052-88bf-267bd63d7321}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {2e437e75-c018-4e76-b7ed-66efe2fc2ffd}, !- Group Rendering Name
  {f419850a-202b-4363-8f3a-0b2d08c21e09}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1384729b-c6c4-459a-aa58-46d2fc9f9cfa}, !- Handle
  Node 28,                                !- Name
  {7c5a0896-f763-43c7-9c83-c49476005b06}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c5a0896-f763-43c7-9c83-c49476005b06}, !- Handle
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- Source Object
  11,                                     !- Outlet Port
  {1384729b-c6c4-459a-aa58-46d2fc9f9cfa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9cb7767f-5d4e-4c4c-86f3-11bd50da16ec}, !- Handle
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- HVAC Component
  {25e0f690-aa02-4fc4-887c-4cd173a16644}; !- Port 1

OS:PortList,
  {5ff40e49-84eb-48fe-b73b-d0241924dd29}, !- Handle
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}; !- HVAC Component

OS:PortList,
  {d2792d4b-77f3-4052-88bf-267bd63d7321}, !- Handle
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- HVAC Component
  {5c6e9cd2-5f80-407e-a9a8-e560b7b485ef}; !- Port 1

OS:Sizing:Zone,
  {b68a6e64-84d7-4253-bcf7-97b18dcc0c80}, !- Handle
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0064f058-3e18-4bc0-ac49-0c342258736a}, !- Handle
  Zone HVAC Equipment List 10,            !- Name
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ea34863f-9183-4632-b0f2-642c12824e98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {58bd91fc-503e-459c-8e97-708ab75bd1fe}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f419850a-202b-4363-8f3a-0b2d08c21e09}, !- Handle
  Space Function Hospital - patient room Thermostat 207, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5f68aef4-e26d-464b-885c-908c4ede6ec3}, !- Zone Air Inlet Port List
  {42324f80-ed19-4432-86a8-bde398db0308}, !- Zone Air Exhaust Port List
  {667e75ae-dc48-492b-bd1d-5a43411bdbc9}, !- Zone Air Node Name
  {80c3c84b-ccf2-4a80-90e9-560b174b34be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4abda3f9-f542-45f2-9939-84919b16c931}, !- Group Rendering Name
  {77eb189c-9b27-43b6-88d9-c5d327c1e704}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aeeb64b0-9ca2-42f6-8070-ca8791b1631b}, !- Handle
  Node 31,                                !- Name
  {667e75ae-dc48-492b-bd1d-5a43411bdbc9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {667e75ae-dc48-492b-bd1d-5a43411bdbc9}, !- Handle
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- Source Object
  11,                                     !- Outlet Port
  {aeeb64b0-9ca2-42f6-8070-ca8791b1631b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5f68aef4-e26d-464b-885c-908c4ede6ec3}, !- Handle
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- HVAC Component
  {2c20aeff-3f45-4ba5-8747-9ac3549825cd}; !- Port 1

OS:PortList,
  {42324f80-ed19-4432-86a8-bde398db0308}, !- Handle
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}; !- HVAC Component

OS:PortList,
  {80c3c84b-ccf2-4a80-90e9-560b174b34be}, !- Handle
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- HVAC Component
  {8b85f40a-112c-4fc8-87a2-addacc7480ec}; !- Port 1

OS:Sizing:Zone,
  {ce2365ef-8321-4d85-9098-e97d12e0acb5}, !- Handle
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {adaaa236-425a-45be-8024-dbb01e268b53}, !- Handle
  Zone HVAC Equipment List 11,            !- Name
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b32a483-0649-42d3-9fa7-2adf4427c384}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ee2550ad-f4b2-4fba-b8f2-bbcee0a4ff5f}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {77eb189c-9b27-43b6-88d9-c5d327c1e704}, !- Handle
  Space Function Hospital - patient room Thermostat 208, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3b453b18-a8f9-4a41-b8b9-2bb26e508dfe}, !- Zone Air Inlet Port List
  {44b47bfd-6d30-43e0-bf48-e59f74da4e97}, !- Zone Air Exhaust Port List
  {b7aa2b8d-8e15-428a-bb9e-58cc861fe2c1}, !- Zone Air Node Name
  {a1d1daec-1594-4a2a-a4f3-5ae52a492378}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5a8c76a1-466a-4b2d-9c02-fbf3029a5b10}, !- Group Rendering Name
  {8ed3ffca-cb4f-4867-b29a-5a9e0ca96f65}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a025b3de-db4b-4c07-b2af-454d09aa1b80}, !- Handle
  Node 34,                                !- Name
  {b7aa2b8d-8e15-428a-bb9e-58cc861fe2c1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b7aa2b8d-8e15-428a-bb9e-58cc861fe2c1}, !- Handle
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- Source Object
  11,                                     !- Outlet Port
  {a025b3de-db4b-4c07-b2af-454d09aa1b80}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3b453b18-a8f9-4a41-b8b9-2bb26e508dfe}, !- Handle
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- HVAC Component
  {4af56bc1-a64b-407a-af40-a425dde539f1}; !- Port 1

OS:PortList,
  {44b47bfd-6d30-43e0-bf48-e59f74da4e97}, !- Handle
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}; !- HVAC Component

OS:PortList,
  {a1d1daec-1594-4a2a-a4f3-5ae52a492378}, !- Handle
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- HVAC Component
  {cccaa4ea-3a43-4d77-a244-e10daf45e94a}; !- Port 1

OS:Sizing:Zone,
  {e8ddac83-9481-43c1-8944-e5da6ce43d70}, !- Handle
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {f5beed26-45a4-4ce8-84ff-b409297e4592}, !- Handle
  Zone HVAC Equipment List 12,            !- Name
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {08dcb491-4746-445c-9ae9-b9636f0a4c04}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f67a985-3c3f-4c61-8493-7f9914253439}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8ed3ffca-cb4f-4867-b29a-5a9e0ca96f65}, !- Handle
  Space Function Hospital - patient room Thermostat 209, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {06135bd2-88ea-4821-b93f-3a4c15f4b847}, !- Zone Air Inlet Port List
  {1c01d664-9b7f-4dd9-913d-32c5d93ad617}, !- Zone Air Exhaust Port List
  {34fb2540-dca8-4e0f-96fd-e2bea4ad8cbb}, !- Zone Air Node Name
  {df4e9ddf-d198-482e-99d9-26a53781cc4b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ebc79fcc-8ffd-412c-899f-01ad8ac3a51d}, !- Group Rendering Name
  {c2b60bca-068b-458c-bcb6-16ba3aafcb80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {bbf13c95-40a4-4dc6-8469-fdbacb229f15}, !- Handle
  Node 37,                                !- Name
  {34fb2540-dca8-4e0f-96fd-e2bea4ad8cbb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {34fb2540-dca8-4e0f-96fd-e2bea4ad8cbb}, !- Handle
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- Source Object
  11,                                     !- Outlet Port
  {bbf13c95-40a4-4dc6-8469-fdbacb229f15}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {06135bd2-88ea-4821-b93f-3a4c15f4b847}, !- Handle
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- HVAC Component
  {627b722b-e261-49bc-abff-8e867870c99e}; !- Port 1

OS:PortList,
  {1c01d664-9b7f-4dd9-913d-32c5d93ad617}, !- Handle
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}; !- HVAC Component

OS:PortList,
  {df4e9ddf-d198-482e-99d9-26a53781cc4b}, !- Handle
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- HVAC Component
  {a1481f99-6e59-453e-9426-7a6b21315943}; !- Port 1

OS:Sizing:Zone,
  {6fe1704f-1416-4c2c-b3cb-7cb29b80b0ee}, !- Handle
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {4dd7c169-ec55-4167-b7aa-99944321c7ba}, !- Handle
  Zone HVAC Equipment List 13,            !- Name
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {889713bd-21b3-465c-803b-0c53b269510d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1910cb84-e88c-44cc-825a-cfd6787b8070}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c2b60bca-068b-458c-bcb6-16ba3aafcb80}, !- Handle
  Space Function Hospital - patient room Thermostat 210, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1bdaf028-4772-49b7-81ff-f4642d92687d}, !- Zone Air Inlet Port List
  {e11c6723-dc6f-4691-86e9-c778131d10d8}, !- Zone Air Exhaust Port List
  {a8b7af14-2d4c-4a18-9888-d2640309da01}, !- Zone Air Node Name
  {89b9e52c-56be-4ad1-bc9a-310d23686e1a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c3da6d3b-12cd-44b9-a330-420102367078}, !- Group Rendering Name
  {bdfb51d7-32e9-4058-828d-340ac486cdd4}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {557efa81-70af-41f0-b6fd-eef4d106ab06}, !- Handle
  Node 40,                                !- Name
  {a8b7af14-2d4c-4a18-9888-d2640309da01}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8b7af14-2d4c-4a18-9888-d2640309da01}, !- Handle
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- Source Object
  11,                                     !- Outlet Port
  {557efa81-70af-41f0-b6fd-eef4d106ab06}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1bdaf028-4772-49b7-81ff-f4642d92687d}, !- Handle
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- HVAC Component
  {e9aa5172-97bb-47c4-a541-7dfbb807e50c}; !- Port 1

OS:PortList,
  {e11c6723-dc6f-4691-86e9-c778131d10d8}, !- Handle
  {5f98130d-f6e7-4885-9ae3-16fd94978740}; !- HVAC Component

OS:PortList,
  {89b9e52c-56be-4ad1-bc9a-310d23686e1a}, !- Handle
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- HVAC Component
  {8189bb27-36f6-4898-8b0a-aa3874e78347}; !- Port 1

OS:Sizing:Zone,
  {8577254d-f9e2-45c6-aad1-371ce3ea819f}, !- Handle
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d3d2f299-252f-4dae-a57a-ebdd8ea700fd}, !- Handle
  Zone HVAC Equipment List 14,            !- Name
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e346d88b-dcc3-4043-b58f-0b833a50a523}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9c732dc8-4b07-4c4d-ad3c-845cd3c847e1}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bdfb51d7-32e9-4058-828d-340ac486cdd4}, !- Handle
  Space Function Hospital - patient room Thermostat 211, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {febd91ce-de1c-40f1-a02b-d8b3c374b3de}, !- Zone Air Inlet Port List
  {492bf07e-f51c-422c-bf3f-ed38179f8c6f}, !- Zone Air Exhaust Port List
  {fd35c235-13e4-42ef-9849-091e6e7fb957}, !- Zone Air Node Name
  {945a4d4b-da32-4e3b-b861-1fe338ee5ab2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f0dfcb6b-03d3-4089-8f72-384522ecbe77}, !- Group Rendering Name
  {7b6a56ee-ced1-4dc3-b1cd-d829aa15035b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {7466fce3-cb49-49fa-81f9-95cb9f3d4b56}, !- Handle
  Node 43,                                !- Name
  {fd35c235-13e4-42ef-9849-091e6e7fb957}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fd35c235-13e4-42ef-9849-091e6e7fb957}, !- Handle
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- Source Object
  11,                                     !- Outlet Port
  {7466fce3-cb49-49fa-81f9-95cb9f3d4b56}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {febd91ce-de1c-40f1-a02b-d8b3c374b3de}, !- Handle
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- HVAC Component
  {515186c3-909d-4491-8491-dd18d9c3d245}; !- Port 1

OS:PortList,
  {492bf07e-f51c-422c-bf3f-ed38179f8c6f}, !- Handle
  {d3762a3e-af70-4b07-b29c-37c11140f18d}; !- HVAC Component

OS:PortList,
  {945a4d4b-da32-4e3b-b861-1fe338ee5ab2}, !- Handle
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- HVAC Component
  {a02ac30b-c3bb-4025-b46f-d72e4bc4268e}; !- Port 1

OS:Sizing:Zone,
  {31af0f68-d451-4133-80cc-28dd30bc9d4b}, !- Handle
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e0af25d9-310c-4f82-becf-32a808cccb1c}, !- Handle
  Zone HVAC Equipment List 15,            !- Name
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b4628118-4bae-45a2-84b5-a7d97e6b9b65}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e0fb6ddd-aaaf-4e6c-9956-fcc33ac37963}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7b6a56ee-ced1-4dc3-b1cd-d829aa15035b}, !- Handle
  Space Function Hospital - patient room Thermostat 212, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b48bdd2-b411-447c-8570-f8000a9d63b5}, !- Zone Air Inlet Port List
  {45278f85-194d-46a3-b75e-097f16e38ab6}, !- Zone Air Exhaust Port List
  {7a825619-cf3d-4ace-aa55-8f689d57f322}, !- Zone Air Node Name
  {4e66078f-9864-435f-8767-db9c919815d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {0e33687b-af1c-440b-b57c-59c273ff2baa}, !- Group Rendering Name
  {6e96f250-f210-4c94-be47-7fdf5af8d716}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0febd57d-99c1-4c01-93ca-3d2d7fcc5ebb}, !- Handle
  Node 46,                                !- Name
  {7a825619-cf3d-4ace-aa55-8f689d57f322}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7a825619-cf3d-4ace-aa55-8f689d57f322}, !- Handle
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- Source Object
  11,                                     !- Outlet Port
  {0febd57d-99c1-4c01-93ca-3d2d7fcc5ebb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b48bdd2-b411-447c-8570-f8000a9d63b5}, !- Handle
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- HVAC Component
  {55f0032f-52cf-4a28-a4e0-6181baadbe93}; !- Port 1

OS:PortList,
  {45278f85-194d-46a3-b75e-097f16e38ab6}, !- Handle
  {e8cb3ff6-23f5-498c-865e-1530730d3075}; !- HVAC Component

OS:PortList,
  {4e66078f-9864-435f-8767-db9c919815d9}, !- Handle
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- HVAC Component
  {c068251d-83cd-4689-b295-c493d3020b12}; !- Port 1

OS:Sizing:Zone,
  {554a02e6-8c77-46c7-a690-c5ca0732a430}, !- Handle
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0f380e54-aab1-40e8-b826-c5800ca87c65}, !- Handle
  Zone HVAC Equipment List 16,            !- Name
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {35b4371e-0c37-436f-8e92-9e10f5ef7dd5}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {15a32caa-f851-4d83-bcfc-e998f1042a17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6e96f250-f210-4c94-be47-7fdf5af8d716}, !- Handle
  Space Function Hospital - patient room Thermostat 213, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6d1fce4-1622-462e-a34a-d6bf0e0ac517}, !- Zone Air Inlet Port List
  {b341dcbd-0314-404f-a533-b01bc812f94b}, !- Zone Air Exhaust Port List
  {a83055d2-e0c3-4e50-852f-12e1f6587230}, !- Zone Air Node Name
  {67eaf914-22cb-4642-93c9-fd8ed35db6f1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {37f832f8-beed-4347-9cdb-483b3f97e9c6}, !- Group Rendering Name
  {4e61cf02-4bbe-4e39-8c81-92760fae703c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef864a67-b9f9-446b-88fd-a31e5ea9e3f2}, !- Handle
  Node 49,                                !- Name
  {a83055d2-e0c3-4e50-852f-12e1f6587230}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a83055d2-e0c3-4e50-852f-12e1f6587230}, !- Handle
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- Source Object
  11,                                     !- Outlet Port
  {ef864a67-b9f9-446b-88fd-a31e5ea9e3f2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6d1fce4-1622-462e-a34a-d6bf0e0ac517}, !- Handle
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- HVAC Component
  {1c2b881d-c98b-4465-870d-0d8798558b40}; !- Port 1

OS:PortList,
  {b341dcbd-0314-404f-a533-b01bc812f94b}, !- Handle
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}; !- HVAC Component

OS:PortList,
  {67eaf914-22cb-4642-93c9-fd8ed35db6f1}, !- Handle
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- HVAC Component
  {c3961d30-cdc6-4c7e-b97c-9c8c32f686bd}; !- Port 1

OS:Sizing:Zone,
  {b61eeeb1-10e4-4a5a-b895-39d25790c0cc}, !- Handle
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {56958961-b9d8-4401-87c6-31280a6d2c81}, !- Handle
  Zone HVAC Equipment List 17,            !- Name
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d24c9027-e67d-4f74-a811-feee5f39c10c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {cc7cef59-a3a9-4f0e-88aa-003a3dbb68b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4e61cf02-4bbe-4e39-8c81-92760fae703c}, !- Handle
  Space Function Hospital - emergency Thermostat 29, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
