  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e6f1f0dd-c952-4b33-9843-fbc7c465dc95}, !- Zone Air Inlet Port List
  {53acc9bb-ab6a-4a46-be69-1b22d98c02c5}, !- Zone Air Exhaust Port List
  {a591d8ce-c581-4399-aa4e-4d47b3540a0c}, !- Zone Air Node Name
  {0432f066-a98f-478c-ae4f-a56096c371f8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {94cec38e-75bc-48b4-8aae-ee713b8f3f0e}, !- Group Rendering Name
  {42f8bf17-4e0c-4aa7-843e-359ba2b83d21}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ad2c016d-f4c6-4538-b346-b4c98fb67843}, !- Handle
  Node 52,                                !- Name
  {a591d8ce-c581-4399-aa4e-4d47b3540a0c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a591d8ce-c581-4399-aa4e-4d47b3540a0c}, !- Handle
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- Source Object
  11,                                     !- Outlet Port
  {ad2c016d-f4c6-4538-b346-b4c98fb67843}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e6f1f0dd-c952-4b33-9843-fbc7c465dc95}, !- Handle
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- HVAC Component
  {c0a1561c-6016-4790-aa46-49d4ea738fa6}; !- Port 1

OS:PortList,
  {53acc9bb-ab6a-4a46-be69-1b22d98c02c5}, !- Handle
  {345704fb-a193-41b8-b55f-5f836f3d5313}; !- HVAC Component

OS:PortList,
  {0432f066-a98f-478c-ae4f-a56096c371f8}, !- Handle
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- HVAC Component
  {1af85eb9-1a62-4d89-962d-36774f2cc3f4}; !- Port 1

OS:Sizing:Zone,
  {7fa5171c-3f45-4cce-8a9d-b0328e4851c2}, !- Handle
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8e60595d-d35c-46c4-83b3-eb279a09e728}, !- Handle
  Zone HVAC Equipment List 18,            !- Name
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {2dd5ca24-d353-4e3c-a565-6254fb3c6a17}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {924b6c83-f30a-4447-b8fd-c6630eceac57}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {42f8bf17-4e0c-4aa7-843e-359ba2b83d21}, !- Handle
  Space Function Hospital - nurses station Thermostat 13, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 4_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e5e5b0fa-9722-4bc5-a453-c81a48bb4cf3}, !- Zone Air Inlet Port List
  {6c39560b-712d-4090-b613-df6707ce1d12}, !- Zone Air Exhaust Port List
  {efe2ca0d-8008-4605-99dd-7594d0c8abb1}, !- Zone Air Node Name
  {3b6f4ab8-7d04-4110-9a54-2b3f758942e6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {5b78b94e-c99f-4808-8da2-a02d03cd9bd1}, !- Group Rendering Name
  {5d977367-3717-42d9-bffa-45fcdaf93a9b}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8566fd43-25fc-4ea5-be88-d7de8741e2b0}, !- Handle
  Node 55,                                !- Name
  {efe2ca0d-8008-4605-99dd-7594d0c8abb1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {efe2ca0d-8008-4605-99dd-7594d0c8abb1}, !- Handle
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- Source Object
  11,                                     !- Outlet Port
  {8566fd43-25fc-4ea5-be88-d7de8741e2b0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e5e5b0fa-9722-4bc5-a453-c81a48bb4cf3}, !- Handle
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- HVAC Component
  {0f1804bb-6311-4d6f-8b1a-e3fd774fd225}; !- Port 1

OS:PortList,
  {6c39560b-712d-4090-b613-df6707ce1d12}, !- Handle
  {9c384d7a-e8e9-493c-8fba-d29385017a07}; !- HVAC Component

OS:PortList,
  {3b6f4ab8-7d04-4110-9a54-2b3f758942e6}, !- Handle
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- HVAC Component
  {0e3e7b64-b1e6-4e78-8156-89a652edd8d7}; !- Port 1

OS:Sizing:Zone,
  {e8727e06-acf1-4f75-ab31-693d46881368}, !- Handle
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {ee54a094-e793-4836-9cb5-dc4eb6ad1e79}, !- Handle
  Zone HVAC Equipment List 19,            !- Name
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {3327d033-cc9a-47d0-9eb4-fd3557b621db}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {68eac4ef-24f1-4c81-8bf2-08510a6ce76e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5d977367-3717-42d9-bffa-45fcdaf93a9b}, !- Handle
  Space Function Lab - research Thermostat 7, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0bf4776a-a64d-4448-8556-1edefb9043ac}, !- Zone Air Inlet Port List
  {fc4c933a-2007-4392-85bc-303e17493199}, !- Zone Air Exhaust Port List
  {c0ba9ac5-21c4-4381-b1e5-8357000f23df}, !- Zone Air Node Name
  {47f78d9f-f327-493a-baa2-1cc446aaf6db}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {342b558a-69ac-4902-b825-abcab5dd7061}, !- Group Rendering Name
  {8422f279-c3f1-4d0d-a75f-cda09455db96}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0cddd024-de47-4b97-a27b-b08cfc296e31}, !- Handle
  Node 58,                                !- Name
  {c0ba9ac5-21c4-4381-b1e5-8357000f23df}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0ba9ac5-21c4-4381-b1e5-8357000f23df}, !- Handle
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- Source Object
  11,                                     !- Outlet Port
  {0cddd024-de47-4b97-a27b-b08cfc296e31}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0bf4776a-a64d-4448-8556-1edefb9043ac}, !- Handle
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- HVAC Component
  {f21d3d5d-bb30-40e8-973d-fde52928ba6f}; !- Port 1

OS:PortList,
  {fc4c933a-2007-4392-85bc-303e17493199}, !- Handle
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}; !- HVAC Component

OS:PortList,
  {47f78d9f-f327-493a-baa2-1cc446aaf6db}, !- Handle
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- HVAC Component
  {f235299d-7295-408a-b9af-f87804de1f47}; !- Port 1

OS:Sizing:Zone,
  {92c582ae-c501-4833-bfa4-bd06558c7e38}, !- Handle
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {cc324af7-4a3d-4df7-84ee-5a01152a0593}, !- Handle
  Zone HVAC Equipment List 20,            !- Name
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f1051586-835e-4f25-a439-d0beb8653e6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {dbc244d3-68e0-4d7b-82aa-a29296b1dc45}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8422f279-c3f1-4d0d-a75f-cda09455db96}, !- Handle
  Space Function Hospital - emergency Thermostat 30, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c738557b-37e5-4fbd-b7ad-788882d6a53a}, !- Zone Air Inlet Port List
  {f65e391f-788e-405e-8b6c-8c3c4fb4158b}, !- Zone Air Exhaust Port List
  {fed85595-0c2a-440d-90c4-bcf1a3dff783}, !- Zone Air Node Name
  {bc15a18e-2bef-49d3-9b0c-5535e0d2baa4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3e938192-ce0b-4f1e-84a5-7589b3cd27e9}, !- Group Rendering Name
  {82e858e0-fb98-4cd6-a1ec-ebea78ddb622}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {94ae2c3a-3e08-48df-a14f-407abd585855}, !- Handle
  Node 61,                                !- Name
  {fed85595-0c2a-440d-90c4-bcf1a3dff783}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fed85595-0c2a-440d-90c4-bcf1a3dff783}, !- Handle
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- Source Object
  11,                                     !- Outlet Port
  {94ae2c3a-3e08-48df-a14f-407abd585855}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c738557b-37e5-4fbd-b7ad-788882d6a53a}, !- Handle
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- HVAC Component
  {f2554d8d-cfb5-4a8e-96dc-c47472649500}; !- Port 1

OS:PortList,
  {f65e391f-788e-405e-8b6c-8c3c4fb4158b}, !- Handle
  {c9db4ecb-03bd-424d-b690-91fec1085331}; !- HVAC Component

OS:PortList,
  {bc15a18e-2bef-49d3-9b0c-5535e0d2baa4}, !- Handle
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- HVAC Component
  {f01d6427-ffc7-4b5d-9483-4c7f9d0749ed}; !- Port 1

OS:Sizing:Zone,
  {1962ff6d-927c-465d-a894-4d14f0224bad}, !- Handle
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3cfdec14-de99-459f-90e6-b85be8ba8d23}, !- Handle
  Zone HVAC Equipment List 21,            !- Name
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e362d5d5-c7fb-4f17-ad68-7cb348884120}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a55ef6b5-53c1-4174-9c70-f04a8fe4f751}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {82e858e0-fb98-4cd6-a1ec-ebea78ddb622}, !- Handle
  Space Function Hospital - patient room Thermostat 214, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6af476b0-67c3-4efe-ac09-80b390061fd2}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1b561d01-0011-49e0-8b68-109b82fa8382}, !- Zone Air Inlet Port List
  {5c8f38e8-482a-4076-b2d2-ebeaa907bf18}, !- Zone Air Exhaust Port List
  {6d24abc4-7015-4ecf-8ab1-f5c20c14f0fd}, !- Zone Air Node Name
  {dc6ffa90-fa59-4add-bb19-8253bf9eaa12}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cd924c55-139b-41e7-aa6a-62779eee8cde}, !- Group Rendering Name
  {5ed49a57-005b-489f-9066-89be54f3ff19}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {13acbb82-a74e-4346-9cd5-4a84b39dba22}, !- Handle
  Node 64,                                !- Name
  {6d24abc4-7015-4ecf-8ab1-f5c20c14f0fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {6d24abc4-7015-4ecf-8ab1-f5c20c14f0fd}, !- Handle
  {6af476b0-67c3-4efe-ac09-80b390061fd2}, !- Source Object
  11,                                     !- Outlet Port
  {13acbb82-a74e-4346-9cd5-4a84b39dba22}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1b561d01-0011-49e0-8b68-109b82fa8382}, !- Handle
  {6af476b0-67c3-4efe-ac09-80b390061fd2}, !- HVAC Component
  {7a0f337f-cf7e-46b8-be95-54917cc21093}; !- Port 1

OS:PortList,
  {5c8f38e8-482a-4076-b2d2-ebeaa907bf18}, !- Handle
  {6af476b0-67c3-4efe-ac09-80b390061fd2}; !- HVAC Component

OS:PortList,
  {dc6ffa90-fa59-4add-bb19-8253bf9eaa12}, !- Handle
  {6af476b0-67c3-4efe-ac09-80b390061fd2}, !- HVAC Component
  {c0164e4d-3268-4c01-abad-528282d5ffcc}; !- Port 1

OS:Sizing:Zone,
  {eb15cbae-2173-45f4-b05d-a15d06371afa}, !- Handle
  {6af476b0-67c3-4efe-ac09-80b390061fd2}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a2de16a1-80d3-4c75-b53d-3f70a1947f3f}, !- Handle
  Zone HVAC Equipment List 22,            !- Name
  {6af476b0-67c3-4efe-ac09-80b390061fd2}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {14b5af44-5eab-465a-b99d-4e496b3efc9d}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {c7b85dd6-2a1a-4c22-b2a3-ac3c5ff37898}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {5ed49a57-005b-489f-9066-89be54f3ff19}, !- Handle
  Space Function Hospital - patient room Thermostat 215, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8955f732-d620-44da-a225-f88367d093a1}, !- Zone Air Inlet Port List
  {3c149218-0b44-4316-aa47-18573485e68f}, !- Zone Air Exhaust Port List
  {64876ed7-6b5b-4193-aada-b134bfaf5100}, !- Zone Air Node Name
  {d224675c-a34b-4be8-9480-74587ed716c1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {38563937-710f-45cc-84dc-1d6652347e82}, !- Group Rendering Name
  {2e42c044-1307-4819-958f-8df6eb5224d6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {cb2a57e7-fa43-4749-800f-b76c3133ae19}, !- Handle
  Node 67,                                !- Name
  {64876ed7-6b5b-4193-aada-b134bfaf5100}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {64876ed7-6b5b-4193-aada-b134bfaf5100}, !- Handle
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- Source Object
  11,                                     !- Outlet Port
  {cb2a57e7-fa43-4749-800f-b76c3133ae19}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8955f732-d620-44da-a225-f88367d093a1}, !- Handle
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- HVAC Component
  {e7a136c9-ff45-4fae-9c17-70ffc0f74c10}; !- Port 1

OS:PortList,
  {3c149218-0b44-4316-aa47-18573485e68f}, !- Handle
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}; !- HVAC Component

OS:PortList,
  {d224675c-a34b-4be8-9480-74587ed716c1}, !- Handle
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- HVAC Component
  {09fb85f0-3704-4d7a-b999-f5c0e78af454}; !- Port 1

OS:Sizing:Zone,
  {f675ed05-b2b4-4c17-9836-70fc3645f1ef}, !- Handle
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1f62504e-e1f1-49a3-a199-5a8c3de8d69f}, !- Handle
  Zone HVAC Equipment List 23,            !- Name
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bae874f7-10e4-4244-a7d9-2e420ef4b489}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {94c532f7-89b3-4553-b2d9-6049acb0d68a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2e42c044-1307-4819-958f-8df6eb5224d6}, !- Handle
  Space Function Hospital - operating room Thermostat 17, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 5, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {329f748f-186e-4d9d-a171-97db088babe2}, !- Zone Air Inlet Port List
  {3cda8b18-4c11-4489-a324-204650564573}, !- Zone Air Exhaust Port List
  {dc3d15bc-9df1-4ead-b30c-ebfb5ae078fd}, !- Zone Air Node Name
  {19d1d19d-14ea-4a31-823c-8428d4cbbeeb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {00dd9ed1-c0b6-4bd1-b104-258139e0ab21}, !- Group Rendering Name
  {f38d4a34-7186-428d-a6de-d7fe9eb6ceee}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {d9da9974-09fc-40bb-ad20-ca6404e78c51}, !- Handle
  Node 70,                                !- Name
  {dc3d15bc-9df1-4ead-b30c-ebfb5ae078fd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {dc3d15bc-9df1-4ead-b30c-ebfb5ae078fd}, !- Handle
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- Source Object
  11,                                     !- Outlet Port
  {d9da9974-09fc-40bb-ad20-ca6404e78c51}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {329f748f-186e-4d9d-a171-97db088babe2}, !- Handle
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- HVAC Component
  {91a52232-247a-466d-812e-ba02a296d204}; !- Port 1

OS:PortList,
  {3cda8b18-4c11-4489-a324-204650564573}, !- Handle
  {d08839c0-629a-470c-9a11-423b2f760f09}; !- HVAC Component

OS:PortList,
  {19d1d19d-14ea-4a31-823c-8428d4cbbeeb}, !- Handle
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- HVAC Component
  {f9d616ee-3032-46c4-b7bf-120b575e9fb3}; !- Port 1

OS:Sizing:Zone,
  {a83315e6-28ac-4dc9-973c-94f7cf024167}, !- Handle
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e606dcb8-e2f7-4bed-9450-3096e9050d18}, !- Handle
  Zone HVAC Equipment List 24,            !- Name
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e951b7b2-e2d4-48f0-9b9a-53c5f3155f21}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b59a7332-26b1-466d-aebe-c9f270e8cc7c}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f38d4a34-7186-428d-a6de-d7fe9eb6ceee}, !- Handle
  Space Function Hospital - patient room Thermostat 216, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 6, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8399b523-fe1a-4e0a-9507-40e50969be55}, !- Zone Air Inlet Port List
  {db9791af-4ced-4271-8074-eb74d75a9865}, !- Zone Air Exhaust Port List
  {40055599-0a42-4706-99b9-d7451399fd30}, !- Zone Air Node Name
  {61a3f2f3-570b-4589-87b4-64953b824133}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c911bb68-23fb-4065-a665-cad454b9d478}, !- Group Rendering Name
  {cadbcff7-814d-4e5e-a685-200cd0553837}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {71367a39-6770-4e71-bc87-02e5425df1ad}, !- Handle
  Node 73,                                !- Name
  {40055599-0a42-4706-99b9-d7451399fd30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {40055599-0a42-4706-99b9-d7451399fd30}, !- Handle
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- Source Object
  11,                                     !- Outlet Port
  {71367a39-6770-4e71-bc87-02e5425df1ad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8399b523-fe1a-4e0a-9507-40e50969be55}, !- Handle
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- HVAC Component
  {b7c8d251-7bc0-4613-8600-80e0e18ac879}; !- Port 1

OS:PortList,
  {db9791af-4ced-4271-8074-eb74d75a9865}, !- Handle
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}; !- HVAC Component

OS:PortList,
  {61a3f2f3-570b-4589-87b4-64953b824133}, !- Handle
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- HVAC Component
  {6da96cd8-4169-496b-9eed-2649271c242b}; !- Port 1

OS:Sizing:Zone,
  {3fd13aa6-4c19-44ec-90e8-665e6228d246}, !- Handle
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {145ecc14-2f8f-46a0-abb5-35d7079005bc}, !- Handle
  Zone HVAC Equipment List 25,            !- Name
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {5be915fd-636a-4e2a-b0ad-8aabf3819311}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3b50ad02-4afc-4553-b465-0d19206ff658}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cadbcff7-814d-4e5e-a685-200cd0553837}, !- Handle
  Space Function Hospital - patient room Thermostat 217, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {074bec40-23c0-4a22-9a74-ce4e81a4fc2d}, !- Zone Air Inlet Port List
  {110e5c35-d379-405e-b3a8-07e5b5343473}, !- Zone Air Exhaust Port List
  {95208ebd-ba0f-4de0-b864-9fdbb165cc9b}, !- Zone Air Node Name
  {59a95564-f477-4f60-9e23-36ee2d510a93}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e0f3063d-45cd-4cad-aa60-121798da5536}, !- Group Rendering Name
  {cf5aba3a-6ae8-4de9-a64d-23155902e853}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {47520550-25d2-4292-ba4d-af563472b2e0}, !- Handle
  Node 76,                                !- Name
  {95208ebd-ba0f-4de0-b864-9fdbb165cc9b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {95208ebd-ba0f-4de0-b864-9fdbb165cc9b}, !- Handle
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}, !- Source Object
  11,                                     !- Outlet Port
  {47520550-25d2-4292-ba4d-af563472b2e0}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {074bec40-23c0-4a22-9a74-ce4e81a4fc2d}, !- Handle
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}, !- HVAC Component
  {735ff1bc-8986-4053-a4d9-0f6e54d3dd2c}; !- Port 1

OS:PortList,
  {110e5c35-d379-405e-b3a8-07e5b5343473}, !- Handle
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}; !- HVAC Component

OS:PortList,
  {59a95564-f477-4f60-9e23-36ee2d510a93}, !- Handle
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}, !- HVAC Component
  {ce33018d-cad0-4463-afe4-bfca929358fc}; !- Port 1

OS:Sizing:Zone,
  {f0eda1c1-ac8c-46b1-98d2-68ca9b94aa24}, !- Handle
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {453b6a02-4f5e-4750-ad43-61d70d23386f}, !- Handle
  Zone HVAC Equipment List 26,            !- Name
  {f7e95cc7-f379-4a88-82e6-b2d4a1176cce}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {52c6e7b6-e31a-4f35-ae68-c037f11e2fc9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {35441e38-628c-4dec-9d3f-87b5c9d2980e}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cf5aba3a-6ae8-4de9-a64d-23155902e853}, !- Handle
  Space Function Hospital - patient room Thermostat 218, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {47d1fd79-e6c6-4aca-a1aa-2cf565051a84}, !- Zone Air Inlet Port List
  {10a94cd9-f1b2-4495-b607-c34e0de7801b}, !- Zone Air Exhaust Port List
  {539db300-0a68-4dce-82df-283a31057db2}, !- Zone Air Node Name
  {233228c3-7564-4476-b0bb-cd030f2f18c2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccf4be12-ea8e-4c19-9509-88899bd320fe}, !- Group Rendering Name
  {fbaeb40a-22d3-4046-886f-e7dfb313fdf2}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {1ca6179d-594a-42f6-8482-74ec68eae32e}, !- Handle
  Node 79,                                !- Name
  {539db300-0a68-4dce-82df-283a31057db2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {539db300-0a68-4dce-82df-283a31057db2}, !- Handle
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- Source Object
  11,                                     !- Outlet Port
  {1ca6179d-594a-42f6-8482-74ec68eae32e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {47d1fd79-e6c6-4aca-a1aa-2cf565051a84}, !- Handle
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- HVAC Component
  {554d6e79-4697-4876-ad41-027a545dcc3d}; !- Port 1

OS:PortList,
  {10a94cd9-f1b2-4495-b607-c34e0de7801b}, !- Handle
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}; !- HVAC Component

OS:PortList,
  {233228c3-7564-4476-b0bb-cd030f2f18c2}, !- Handle
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- HVAC Component
  {17889494-abd9-4bad-b38c-f859f129fee9}; !- Port 1

OS:Sizing:Zone,
  {dd5edbf4-ef81-4558-92d8-65be519b8469}, !- Handle
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9178cf13-2e4a-46cb-9f30-1d5a552ce8ca}, !- Handle
  Zone HVAC Equipment List 27,            !- Name
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {70e033a0-2cab-478f-bbf0-98eb1b957f00}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0ba157a-afd9-4c8d-a387-e67df247cdf6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {fbaeb40a-22d3-4046-886f-e7dfb313fdf2}, !- Handle
  Space Function Hospital - patient room Thermostat 219, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {42720764-4394-45ce-aadc-992d8699bc36}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc2bc90a-2bfb-4574-adcd-1e2e728bb321}, !- Zone Air Inlet Port List
  {0c2905c6-dec6-4a37-8fed-8e34794d1407}, !- Zone Air Exhaust Port List
  {7394dd55-38be-4121-9441-76483e32b5f1}, !- Zone Air Node Name
  {34b6d67b-ee28-40e6-9917-46cb4ac328e4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0e8a7f1-107a-4470-a9ea-a068703d9802}, !- Group Rendering Name
  {8a3c96da-5486-437e-a46c-cdd11f5ff468}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {39c914a5-851c-4279-9b36-3994b3b3ea9b}, !- Handle
  Node 82,                                !- Name
  {7394dd55-38be-4121-9441-76483e32b5f1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7394dd55-38be-4121-9441-76483e32b5f1}, !- Handle
  {42720764-4394-45ce-aadc-992d8699bc36}, !- Source Object
  11,                                     !- Outlet Port
  {39c914a5-851c-4279-9b36-3994b3b3ea9b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc2bc90a-2bfb-4574-adcd-1e2e728bb321}, !- Handle
  {42720764-4394-45ce-aadc-992d8699bc36}, !- HVAC Component
  {4af1bafa-1006-4682-a261-432108b77428}; !- Port 1

OS:PortList,
  {0c2905c6-dec6-4a37-8fed-8e34794d1407}, !- Handle
  {42720764-4394-45ce-aadc-992d8699bc36}; !- HVAC Component

OS:PortList,
  {34b6d67b-ee28-40e6-9917-46cb4ac328e4}, !- Handle
  {42720764-4394-45ce-aadc-992d8699bc36}, !- HVAC Component
  {1610e44b-6fac-46a8-9d18-6bccec06d3d8}; !- Port 1

OS:Sizing:Zone,
  {b59625e1-a4ff-4437-be1a-a152fc73d153}, !- Handle
  {42720764-4394-45ce-aadc-992d8699bc36}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5085e6f0-12ed-47ad-918f-604c43554ce2}, !- Handle
  Zone HVAC Equipment List 28,            !- Name
  {42720764-4394-45ce-aadc-992d8699bc36}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b07c985e-38fb-403c-9005-ef4ff6148f98}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8b3b7c19-5649-40ec-89ab-89215e8f4d1d}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {8a3c96da-5486-437e-a46c-cdd11f5ff468}, !- Handle
  Space Function Hospital - patient room Thermostat 220, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b6a11059-9836-4593-bb57-e37988d4a313}, !- Zone Air Inlet Port List
  {63b0690e-d50a-4726-85f3-182d8d778c34}, !- Zone Air Exhaust Port List
  {32d9208e-654e-4788-a43f-e5a979de0241}, !- Zone Air Node Name
  {6f642b9a-6615-47b0-a460-aba6a4a40155}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {e111cc35-d7d3-470d-9b79-c98d52e5eb96}, !- Group Rendering Name
  {459349b4-a002-4a07-88a9-4a5f6a00b1fa}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d2b3d93-3c5a-44ec-9f52-6e77262d0de4}, !- Handle
  Node 85,                                !- Name
  {32d9208e-654e-4788-a43f-e5a979de0241}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32d9208e-654e-4788-a43f-e5a979de0241}, !- Handle
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- Source Object
  11,                                     !- Outlet Port
  {8d2b3d93-3c5a-44ec-9f52-6e77262d0de4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b6a11059-9836-4593-bb57-e37988d4a313}, !- Handle
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- HVAC Component
  {b2580c10-c3d3-4267-86c7-bd8063b7ffaf}; !- Port 1

OS:PortList,
  {63b0690e-d50a-4726-85f3-182d8d778c34}, !- Handle
  {80093de1-39bd-4029-960d-5cd4472b46e0}; !- HVAC Component

OS:PortList,
  {6f642b9a-6615-47b0-a460-aba6a4a40155}, !- Handle
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- HVAC Component
  {42f82015-2acd-4177-a7ff-16ed96356550}; !- Port 1

OS:Sizing:Zone,
  {f8e51112-ac91-45a6-b2bd-771112cfa41b}, !- Handle
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9048448b-60a2-4897-bd5e-656afb91355c}, !- Handle
  Zone HVAC Equipment List 29,            !- Name
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {59e54298-967a-4675-ae7f-646b88ca4749}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e9fdc5ff-7789-4352-aab1-633d519a12e6}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {459349b4-a002-4a07-88a9-4a5f6a00b1fa}, !- Handle
  Space Function Hospital - operating room Thermostat 18, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {82daf00a-7792-4b86-9e6b-5e701539bcbf}, !- Zone Air Inlet Port List
  {c2fb4db7-6203-4877-be50-1d94d0582746}, !- Zone Air Exhaust Port List
  {09035d96-b868-4a3a-8de1-d3871f1d3580}, !- Zone Air Node Name
  {723b773a-2c96-4b03-b22f-80077eefd13e}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {aac76e98-fb5c-4b81-89a1-d4ba3b9a272d}, !- Group Rendering Name
  {351d1c56-ee2d-4b90-a70e-5afc73750207}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f16e7b37-4bd1-4327-9981-32d7a072bc94}, !- Handle
  Node 88,                                !- Name
  {09035d96-b868-4a3a-8de1-d3871f1d3580}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {09035d96-b868-4a3a-8de1-d3871f1d3580}, !- Handle
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- Source Object
  11,                                     !- Outlet Port
  {f16e7b37-4bd1-4327-9981-32d7a072bc94}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {82daf00a-7792-4b86-9e6b-5e701539bcbf}, !- Handle
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- HVAC Component
  {92fcb43a-c57f-4a10-8b8c-15f67448e658}; !- Port 1

OS:PortList,
  {c2fb4db7-6203-4877-be50-1d94d0582746}, !- Handle
  {6cdc7548-f132-4b73-a13e-b565c668a86c}; !- HVAC Component

OS:PortList,
  {723b773a-2c96-4b03-b22f-80077eefd13e}, !- Handle
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- HVAC Component
  {c68bdd37-5123-4453-a79b-41714b438e35}; !- Port 1

OS:Sizing:Zone,
  {248bc64a-5167-4ba6-a456-a059d2d83280}, !- Handle
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b441bc83-a07a-4bd1-9bbe-59bad61fcc83}, !- Handle
  Zone HVAC Equipment List 30,            !- Name
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f2ba4bd2-a82b-4dc4-90f5-4448468a4ccd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b88f6029-8fc4-460e-8dc7-96915437705a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {351d1c56-ee2d-4b90-a70e-5afc73750207}, !- Handle
  Space Function Hospital - emergency Thermostat 31, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b00fe7ad-57d6-4184-ac6a-2dfcc1708928}, !- Zone Air Inlet Port List
  {d35135f7-51fe-4f89-b4a3-ab0f2da4a681}, !- Zone Air Exhaust Port List
  {90af72fc-370f-4b8b-b2b9-65217ec0121c}, !- Zone Air Node Name
  {c03a44c7-f085-4343-9bf4-afe82f7377c6}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {80284e8e-edd6-43cb-9868-4d746fd3382f}, !- Group Rendering Name
  {c99548c8-45bd-4733-8d4a-eb7c5c1d8082}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {151c6b6f-9108-4e7b-8b69-630b28c4418c}, !- Handle
  Node 91,                                !- Name
  {90af72fc-370f-4b8b-b2b9-65217ec0121c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {90af72fc-370f-4b8b-b2b9-65217ec0121c}, !- Handle
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}, !- Source Object
  11,                                     !- Outlet Port
  {151c6b6f-9108-4e7b-8b69-630b28c4418c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b00fe7ad-57d6-4184-ac6a-2dfcc1708928}, !- Handle
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}, !- HVAC Component
  {68916002-0228-4213-901c-cdfe9c578773}; !- Port 1

OS:PortList,
  {d35135f7-51fe-4f89-b4a3-ab0f2da4a681}, !- Handle
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}; !- HVAC Component

OS:PortList,
  {c03a44c7-f085-4343-9bf4-afe82f7377c6}, !- Handle
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}, !- HVAC Component
  {1f706cb6-5c21-4e94-8b70-52a64382adef}; !- Port 1

OS:Sizing:Zone,
  {c181586d-06ea-42cf-a126-a9e08c2f34d6}, !- Handle
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {97376443-f6ed-40d1-99b7-65a2463f0ade}, !- Handle
  Zone HVAC Equipment List 31,            !- Name
  {fcc7af87-e439-4262-8e24-e44fe2cd8aec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {57a81ed7-12e5-4b89-92bb-59ee2c21df6b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {759965aa-9e40-4d29-9f31-7c16fd03aaa9}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c99548c8-45bd-4733-8d4a-eb7c5c1d8082}, !- Handle
  Space Function Office - enclosed Thermostat 42, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {93e0f652-a669-4a19-8de7-073514452265}, !- Handle
  ALL_ST=Hospital - recovery_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9e4d500f-cb95-433f-8c6f-184cfd715fed}, !- Zone Air Inlet Port List
  {efeca37a-0446-41e1-bb81-f2bc58961c37}, !- Zone Air Exhaust Port List
  {69cc7ff4-1407-4f3f-b0bf-42453d05c00a}, !- Zone Air Node Name
  {7243ed50-8e76-4ca8-8c38-aa307372480a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {643960b8-aa51-4e52-b8eb-21972fe969f6}, !- Group Rendering Name
  {4834d10c-c6da-468d-ac44-5da4a7bd6e80}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {600d03a4-ccfb-40ca-a464-010f28d94771}, !- Handle
  Node 94,                                !- Name
  {69cc7ff4-1407-4f3f-b0bf-42453d05c00a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69cc7ff4-1407-4f3f-b0bf-42453d05c00a}, !- Handle
  {93e0f652-a669-4a19-8de7-073514452265}, !- Source Object
  11,                                     !- Outlet Port
  {600d03a4-ccfb-40ca-a464-010f28d94771}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9e4d500f-cb95-433f-8c6f-184cfd715fed}, !- Handle
  {93e0f652-a669-4a19-8de7-073514452265}, !- HVAC Component
  {35cbb528-f0ef-4d8d-b88a-7ee8a3fa6b45}; !- Port 1

OS:PortList,
  {efeca37a-0446-41e1-bb81-f2bc58961c37}, !- Handle
  {93e0f652-a669-4a19-8de7-073514452265}; !- HVAC Component

OS:PortList,
  {7243ed50-8e76-4ca8-8c38-aa307372480a}, !- Handle
  {93e0f652-a669-4a19-8de7-073514452265}, !- HVAC Component
  {a2028983-4309-46cf-af8e-52d862fd1a69}; !- Port 1

OS:Sizing:Zone,
  {ee07e058-6620-4780-8d3e-0d5c1d308680}, !- Handle
  {93e0f652-a669-4a19-8de7-073514452265}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7667a395-0fb6-44ba-ba04-966985d69ad7}, !- Handle
  Zone HVAC Equipment List 32,            !- Name
  {93e0f652-a669-4a19-8de7-073514452265}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00f2cde6-ac6f-40bb-ad33-7c43b2c40de4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {16a68c5e-d2be-4be5-92c5-4af7006beb5b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4834d10c-c6da-468d-ac44-5da4a7bd6e80}, !- Handle
  Space Function Hospital - recovery Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 1_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {19b9a32d-c206-49e9-bc9b-2bf3ac281293}, !- Zone Air Inlet Port List
  {d86c43f2-ad7e-4c71-af64-d08e40991bf6}, !- Zone Air Exhaust Port List
  {15a9051d-8e91-45d2-bd9b-d3400e6467a0}, !- Zone Air Node Name
  {6a409f9a-16f1-458a-a09c-5fcd89f4411d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {da18140c-b89d-465e-a734-542be1f2ed31}, !- Group Rendering Name
  {7d294e23-edbc-4419-b869-210d2a3bc3cf}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b3c63678-9ece-4a0e-9f97-c87777932437}, !- Handle
  Node 97,                                !- Name
  {15a9051d-8e91-45d2-bd9b-d3400e6467a0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {15a9051d-8e91-45d2-bd9b-d3400e6467a0}, !- Handle
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}, !- Source Object
  11,                                     !- Outlet Port
  {b3c63678-9ece-4a0e-9f97-c87777932437}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {19b9a32d-c206-49e9-bc9b-2bf3ac281293}, !- Handle
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}, !- HVAC Component
  {5ca1dcfa-0c83-4e2b-ae2f-a9bbbeaf55fb}; !- Port 1

OS:PortList,
  {d86c43f2-ad7e-4c71-af64-d08e40991bf6}, !- Handle
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}; !- HVAC Component

OS:PortList,
  {6a409f9a-16f1-458a-a09c-5fcd89f4411d}, !- Handle
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}, !- HVAC Component
  {2656e2aa-15a0-44c5-a415-153b6d68ab47}; !- Port 1

OS:Sizing:Zone,
  {eb019195-cfa1-4aaf-8b5b-fa6279e3268f}, !- Handle
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {970de10d-a866-4855-85f1-f71fdcd37ac8}, !- Handle
  Zone HVAC Equipment List 33,            !- Name
  {ff4ecc05-6d44-4c54-9f30-c4b7b59e568c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8e28eee2-6d7e-4173-aeac-52be7db90952}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67ea1b98-5d47-46ab-9a8a-676e7ce1e211}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {7d294e23-edbc-4419-b869-210d2a3bc3cf}, !- Handle
  Space Function Lab - research Thermostat 8, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {206b3e8e-1861-482b-b188-b8480555c567}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3767eb90-e5a6-4fe2-a966-a4416105d738}, !- Zone Air Inlet Port List
  {6ff1e432-ce80-45c2-bb6c-3e8043c28370}, !- Zone Air Exhaust Port List
  {4ca3c30d-b2a5-486a-bc16-5f4e2da436c4}, !- Zone Air Node Name
  {1e011e52-0aa1-401c-87fb-86359ba7d807}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {acefcc5d-101c-451a-b73f-541ff203d6d8}, !- Group Rendering Name
  {dd08f47b-847d-4c7e-ae3a-260c25d772a6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {5da5cf11-30a4-41ec-a8fc-5f636ac152d6}, !- Handle
  Node 100,                               !- Name
  {4ca3c30d-b2a5-486a-bc16-5f4e2da436c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {4ca3c30d-b2a5-486a-bc16-5f4e2da436c4}, !- Handle
  {206b3e8e-1861-482b-b188-b8480555c567}, !- Source Object
  11,                                     !- Outlet Port
  {5da5cf11-30a4-41ec-a8fc-5f636ac152d6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3767eb90-e5a6-4fe2-a966-a4416105d738}, !- Handle
  {206b3e8e-1861-482b-b188-b8480555c567}, !- HVAC Component
  {5d7b3f9a-7e7a-42b2-8e08-fa985c66a913}; !- Port 1

OS:PortList,
  {6ff1e432-ce80-45c2-bb6c-3e8043c28370}, !- Handle
  {206b3e8e-1861-482b-b188-b8480555c567}; !- HVAC Component

OS:PortList,
  {1e011e52-0aa1-401c-87fb-86359ba7d807}, !- Handle
  {206b3e8e-1861-482b-b188-b8480555c567}, !- HVAC Component
  {ce28dd38-168d-4c05-b170-e3aa317524cc}; !- Port 1

OS:Sizing:Zone,
  {2f11f0c9-8cc7-4200-92a5-f260207c0030}, !- Handle
  {206b3e8e-1861-482b-b188-b8480555c567}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {63629f7c-5850-43a6-8192-f6af2193e1dc}, !- Handle
  Zone HVAC Equipment List 34,            !- Name
  {206b3e8e-1861-482b-b188-b8480555c567}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {06ddc281-6440-4de8-a613-5c6470d25764}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {3530c872-3196-4255-a903-2ed48bae9969}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {dd08f47b-847d-4c7e-ae3a-260c25d772a6}, !- Handle
  Space Function Office - enclosed Thermostat 43, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 5_SCH=A, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5326019b-b708-48b7-bf30-bb3c0dd61833}, !- Zone Air Inlet Port List
  {6b722827-ddb2-4f03-8cf3-8def6c22a9bb}, !- Zone Air Exhaust Port List
  {22fc419a-5738-4717-8934-7ae2470bdbd7}, !- Zone Air Node Name
  {c0b7cee6-6376-43c1-9482-02628fe249be}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ccbc6037-1a54-4773-b4d7-08ce1126c271}, !- Group Rendering Name
  {e8e995f0-3d10-411b-b10c-ac0f542f1ea0}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {0d27c64d-6f89-4c81-b6d5-7c1be45bc15f}, !- Handle
  Node 103,                               !- Name
  {22fc419a-5738-4717-8934-7ae2470bdbd7}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {22fc419a-5738-4717-8934-7ae2470bdbd7}, !- Handle
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}, !- Source Object
  11,                                     !- Outlet Port
  {0d27c64d-6f89-4c81-b6d5-7c1be45bc15f}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5326019b-b708-48b7-bf30-bb3c0dd61833}, !- Handle
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}, !- HVAC Component
  {c4f97b14-6c48-47b0-959e-a902a797e222}; !- Port 1

OS:PortList,
  {6b722827-ddb2-4f03-8cf3-8def6c22a9bb}, !- Handle
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}; !- HVAC Component

OS:PortList,
  {c0b7cee6-6376-43c1-9482-02628fe249be}, !- Handle
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}, !- HVAC Component
  {8c12f28b-2ee0-4d08-8d41-0062fe5e4b6d}; !- Port 1

OS:Sizing:Zone,
  {b169ecdc-02f0-4fa6-ae3b-814c7a22cdb5}, !- Handle
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {7928ac29-14f8-49e8-b434-50f311be2d9e}, !- Handle
  Zone HVAC Equipment List 35,            !- Name
  {88ac854f-7aa7-4219-834e-3d9ce5c72346}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b02a8ab4-de5f-4248-a038-eb2d01792491}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7ee3534a-a5e5-4ae1-a5f2-15341a9f2cca}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e8e995f0-3d10-411b-b10c-ac0f542f1ea0}, !- Handle
  Space Function Lab - research Thermostat 9, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fce754b2-d617-42a6-8393-a8a3bdf5b629}, !- Zone Air Inlet Port List
  {f33c0b81-1847-495e-9404-dfafeda06890}, !- Zone Air Exhaust Port List
  {5d16f170-3dc2-49fd-9708-8063b148f9d6}, !- Zone Air Node Name
  {784611f7-f800-4a12-b19d-cc5dea2de205}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d5c8ba53-509d-4b01-8d84-ffbc42c0994c}, !- Group Rendering Name
  {80348512-8c6f-4d9a-a88c-c7c91d2b635c}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8d008576-a022-4ac1-bcae-01fbf9a199bb}, !- Handle
  Node 106,                               !- Name
  {5d16f170-3dc2-49fd-9708-8063b148f9d6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5d16f170-3dc2-49fd-9708-8063b148f9d6}, !- Handle
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- Source Object
  11,                                     !- Outlet Port
  {8d008576-a022-4ac1-bcae-01fbf9a199bb}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fce754b2-d617-42a6-8393-a8a3bdf5b629}, !- Handle
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- HVAC Component
  {4cf85d0b-676c-49a1-a271-092807b2cb9e}; !- Port 1

OS:PortList,
  {f33c0b81-1847-495e-9404-dfafeda06890}, !- Handle
  {caa02387-70bc-455a-9938-ff2856bfd168}; !- HVAC Component

OS:PortList,
  {784611f7-f800-4a12-b19d-cc5dea2de205}, !- Handle
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- HVAC Component
  {5c81724a-7d6c-473d-9ab0-19dfc5956119}; !- Port 1

OS:Sizing:Zone,
  {c9d1302e-8b68-4b92-a91c-6901f4f21b00}, !- Handle
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {026c1256-3504-4f6c-9dda-d82f6768261f}, !- Handle
  Zone HVAC Equipment List 36,            !- Name
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d4b9edeb-0c57-48a3-9f8d-5816d58440a3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a5b60f34-410f-4b8d-9013-dfb11e3492fb}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {80348512-8c6f-4d9a-a88c-c7c91d2b635c}, !- Handle
  Space Function Hospital - nurses station Thermostat 14, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {440d2fef-dc07-419a-8320-de3964caca43}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {7143c918-b3e8-4b87-8fbc-1b149f53bd0d}, !- Zone Air Inlet Port List
  {897be028-777f-4abf-b006-3485765356da}, !- Zone Air Exhaust Port List
  {94edec32-de62-4a07-8513-a1f1a24062ad}, !- Zone Air Node Name
  {9eeb87d5-fa47-4515-a9f0-a7051d3e8182}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {decd650f-bf5e-467c-b9d3-f904acd54c00}, !- Group Rendering Name
  {defddf50-658a-4454-9147-b94c744db684}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {ef6b3bf5-3674-4d58-8692-8527b72db9d8}, !- Handle
  Node 109,                               !- Name
  {94edec32-de62-4a07-8513-a1f1a24062ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {94edec32-de62-4a07-8513-a1f1a24062ad}, !- Handle
  {440d2fef-dc07-419a-8320-de3964caca43}, !- Source Object
  11,                                     !- Outlet Port
  {ef6b3bf5-3674-4d58-8692-8527b72db9d8}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {7143c918-b3e8-4b87-8fbc-1b149f53bd0d}, !- Handle
  {440d2fef-dc07-419a-8320-de3964caca43}, !- HVAC Component
  {82b02cd8-f64d-4862-9144-7b548960e137}; !- Port 1

OS:PortList,
  {897be028-777f-4abf-b006-3485765356da}, !- Handle
  {440d2fef-dc07-419a-8320-de3964caca43}; !- HVAC Component

OS:PortList,
  {9eeb87d5-fa47-4515-a9f0-a7051d3e8182}, !- Handle
  {440d2fef-dc07-419a-8320-de3964caca43}, !- HVAC Component
  {e3fc4e91-c129-4c86-829e-acb773f83a59}; !- Port 1

OS:Sizing:Zone,
  {50360be5-5855-4c3e-a556-266aac8c5dec}, !- Handle
  {440d2fef-dc07-419a-8320-de3964caca43}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fff5b402-fd64-4800-9f8e-5031e15a1940}, !- Handle
  Zone HVAC Equipment List 37,            !- Name
  {440d2fef-dc07-419a-8320-de3964caca43}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {518dc382-9c3b-4a94-be3c-641e5e2106ea}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {52c97f0e-4303-4218-9325-334c3d77476b}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {defddf50-658a-4454-9147-b94c744db684}, !- Handle
  Space Function Hospital - emergency Thermostat 32, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e7223b96-6f24-4b0a-8694-11133d068378}, !- Zone Air Inlet Port List
  {0a3e329c-23e4-49ef-942a-cb63ed0dbcb7}, !- Zone Air Exhaust Port List
  {fc09e668-961f-4665-a185-4130ab41798b}, !- Zone Air Node Name
  {87e56160-1b65-4e68-8d58-7ac81f06c5a7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c63c42be-91a4-44a0-b6f0-301beb547f53}, !- Group Rendering Name
  {e9c7c6a2-dac4-46a2-8ba8-8855a085d830}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9cb66209-22ba-4a2c-b3e1-15fe5d9a25a7}, !- Handle
  Node 112,                               !- Name
  {fc09e668-961f-4665-a185-4130ab41798b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc09e668-961f-4665-a185-4130ab41798b}, !- Handle
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- Source Object
  11,                                     !- Outlet Port
  {9cb66209-22ba-4a2c-b3e1-15fe5d9a25a7}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e7223b96-6f24-4b0a-8694-11133d068378}, !- Handle
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- HVAC Component
  {e6b43fb4-7e88-4e53-9872-675ecaa384f5}; !- Port 1

OS:PortList,
  {0a3e329c-23e4-49ef-942a-cb63ed0dbcb7}, !- Handle
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}; !- HVAC Component

OS:PortList,
  {87e56160-1b65-4e68-8d58-7ac81f06c5a7}, !- Handle
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- HVAC Component
  {c1d8f142-47f7-4187-a669-a15b5d01b310}; !- Port 1

OS:Sizing:Zone,
  {d963852d-822b-49e7-afa0-8407edec6ec0}, !- Handle
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {5b4d45b3-9ec0-49f7-a108-cff18fd6f255}, !- Handle
  Zone HVAC Equipment List 38,            !- Name
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1fd4bddc-e6b7-4411-a7d7-dfdf6afcc514}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7bf6bfe3-0297-471e-9460-f1b33aeca406}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {e9c7c6a2-dac4-46a2-8ba8-8855a085d830}, !- Handle
  Space Function Hospital - patient room Thermostat 221, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {e750c2c2-1621-4c09-8099-e3997f1e01c4}, !- Zone Air Inlet Port List
  {12df6c8c-b624-47a2-a7b5-47507315a550}, !- Zone Air Exhaust Port List
  {c99960ce-cbe0-41c7-9ba8-ccbe39075e8a}, !- Zone Air Node Name
  {30562c64-e6fb-40df-bd1f-ed4155fecb6b}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {24aaf7ab-4cf6-4ae0-9470-de58301d93b2}, !- Group Rendering Name
  {f01a5256-4ba8-4a9e-8af3-a27457a0f67a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f7865406-1011-4978-a095-c638057e5488}, !- Handle
  Node 115,                               !- Name
  {c99960ce-cbe0-41c7-9ba8-ccbe39075e8a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c99960ce-cbe0-41c7-9ba8-ccbe39075e8a}, !- Handle
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- Source Object
  11,                                     !- Outlet Port
  {f7865406-1011-4978-a095-c638057e5488}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {e750c2c2-1621-4c09-8099-e3997f1e01c4}, !- Handle
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- HVAC Component
  {083d6822-edca-41e6-9226-5e0a2c2d4dbb}; !- Port 1

OS:PortList,
  {12df6c8c-b624-47a2-a7b5-47507315a550}, !- Handle
  {69570207-0a54-4dae-97a5-4d141fda4ece}; !- HVAC Component

OS:PortList,
  {30562c64-e6fb-40df-bd1f-ed4155fecb6b}, !- Handle
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- HVAC Component
  {e8caab49-6df3-4982-b3a8-49e8ead35627}; !- Port 1

OS:Sizing:Zone,
  {e03d19e7-3727-498a-9e22-e4cedbdddc77}, !- Handle
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d824187c-a3cf-409b-beb2-3d8df2a607e4}, !- Handle
  Zone HVAC Equipment List 39,            !- Name
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6082a6a0-ffe9-4d4d-8b12-c058a14c9e9b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {47438c91-4d2f-4025-bd58-7ab681d7f2fc}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f01a5256-4ba8-4a9e-8af3-a27457a0f67a}, !- Handle
  Space Function Hospital - patient room Thermostat 222, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 7, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {966ab218-81aa-4f51-942d-98cc6fd19234}, !- Zone Air Inlet Port List
  {f3942714-c1e8-4adb-b458-97706bc38551}, !- Zone Air Exhaust Port List
  {19162510-1724-4c31-9122-6f274388bc18}, !- Zone Air Node Name
  {dba69a4c-73e1-4a65-a489-00a353ccae4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {861f5297-f96e-45d5-82ac-a5f4882b750d}, !- Group Rendering Name
  {647413e2-8145-41cf-b165-1dbfeec196ef}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {4f40487e-2bf9-423d-8e66-6c7f1197ec28}, !- Handle
  Node 118,                               !- Name
  {19162510-1724-4c31-9122-6f274388bc18}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19162510-1724-4c31-9122-6f274388bc18}, !- Handle
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- Source Object
  11,                                     !- Outlet Port
  {4f40487e-2bf9-423d-8e66-6c7f1197ec28}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {966ab218-81aa-4f51-942d-98cc6fd19234}, !- Handle
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- HVAC Component
  {cbf909a2-fd13-4d15-93bd-618b0b7ad58c}; !- Port 1

OS:PortList,
  {f3942714-c1e8-4adb-b458-97706bc38551}, !- Handle
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}; !- HVAC Component

OS:PortList,
  {dba69a4c-73e1-4a65-a489-00a353ccae4d}, !- Handle
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- HVAC Component
  {31a30a69-8bcf-46fa-ac56-a40077c282bb}; !- Port 1

OS:Sizing:Zone,
  {55291f67-2b83-4da2-8303-238eef2028c4}, !- Handle
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {626d21ff-c37f-4ba4-ba60-d3fb66233552}, !- Handle
  Zone HVAC Equipment List 40,            !- Name
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {07989ea1-614e-44e9-969d-2bf58a72b995}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {f8779e4d-6c4e-4546-915d-0492c3d765a5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {647413e2-8145-41cf-b165-1dbfeec196ef}, !- Handle
  Space Function Hospital - patient room Thermostat 223, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {157e6190-e486-4bc1-8976-915b769f021b}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {900ec973-a384-46a7-9e36-4798d1b6dd88}, !- Zone Air Inlet Port List
  {53c65d0a-10cf-4e0b-8614-1241cd09d465}, !- Zone Air Exhaust Port List
  {14163ab0-5875-47a4-8d53-1689fda482a8}, !- Zone Air Node Name
  {c7e732d4-bb3e-47e1-84ee-a679bfcdbf58}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8e5211a9-d324-4c6a-83c7-cc6849081c74}, !- Group Rendering Name
  {1f81d645-a64f-4a30-a30d-c1e8b2238a2d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {8c32062b-7c51-46bb-9e46-d8ea7495e567}, !- Handle
  Node 121,                               !- Name
  {14163ab0-5875-47a4-8d53-1689fda482a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {14163ab0-5875-47a4-8d53-1689fda482a8}, !- Handle
  {157e6190-e486-4bc1-8976-915b769f021b}, !- Source Object
  11,                                     !- Outlet Port
  {8c32062b-7c51-46bb-9e46-d8ea7495e567}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {900ec973-a384-46a7-9e36-4798d1b6dd88}, !- Handle
  {157e6190-e486-4bc1-8976-915b769f021b}, !- HVAC Component
  {7bb4a63b-ee11-443d-8adb-56c9be4f810c}; !- Port 1

OS:PortList,
  {53c65d0a-10cf-4e0b-8614-1241cd09d465}, !- Handle
  {157e6190-e486-4bc1-8976-915b769f021b}; !- HVAC Component

OS:PortList,
  {c7e732d4-bb3e-47e1-84ee-a679bfcdbf58}, !- Handle
  {157e6190-e486-4bc1-8976-915b769f021b}, !- HVAC Component
  {90133295-df8a-4c7d-ada7-05edac5154b1}; !- Port 1

OS:Sizing:Zone,
  {408af11d-5bb1-400b-8d22-5c5820ad9bc3}, !- Handle
  {157e6190-e486-4bc1-8976-915b769f021b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {fc6551ac-64cf-49a5-a795-2c208bdf5f7d}, !- Handle
  Zone HVAC Equipment List 41,            !- Name
  {157e6190-e486-4bc1-8976-915b769f021b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {44a49792-fc35-495a-bac4-38c195dd2718}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {89f130e7-eb2f-444a-9f18-ff094f6675a8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {1f81d645-a64f-4a30-a30d-c1e8b2238a2d}, !- Handle
  Space Function Hospital - operating room Thermostat 19, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {355f7a16-f97b-4e97-9b6a-518c876af41f}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {31599b14-b164-44b5-909b-c349dc9091eb}, !- Zone Air Inlet Port List
  {685139f5-2124-4b65-88f4-cd072be48435}, !- Zone Air Exhaust Port List
  {80c2788b-aa71-430e-ab95-b84d2f89016b}, !- Zone Air Node Name
  {f655256e-165c-481b-b336-6155d22ab8a5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {4c6c621d-0ada-412e-be6f-85c7f3ce3d45}, !- Group Rendering Name
  {18512f44-9fae-4352-ae38-7fadccf46b87}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {43519677-4ba2-40de-95e4-483adcf196ff}, !- Handle
  Node 124,                               !- Name
  {80c2788b-aa71-430e-ab95-b84d2f89016b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {80c2788b-aa71-430e-ab95-b84d2f89016b}, !- Handle
  {355f7a16-f97b-4e97-9b6a-518c876af41f}, !- Source Object
  11,                                     !- Outlet Port
  {43519677-4ba2-40de-95e4-483adcf196ff}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {31599b14-b164-44b5-909b-c349dc9091eb}, !- Handle
  {355f7a16-f97b-4e97-9b6a-518c876af41f}, !- HVAC Component
  {7e72ea92-cb7f-484f-a602-cf22cf02d7d1}; !- Port 1

OS:PortList,
  {685139f5-2124-4b65-88f4-cd072be48435}, !- Handle
  {355f7a16-f97b-4e97-9b6a-518c876af41f}; !- HVAC Component

OS:PortList,
  {f655256e-165c-481b-b336-6155d22ab8a5}, !- Handle
  {355f7a16-f97b-4e97-9b6a-518c876af41f}, !- HVAC Component
  {0873ae29-b44a-4629-b399-74e337e55da7}; !- Port 1

OS:Sizing:Zone,
  {b3906e40-2fb6-4687-8ab9-4f38e074b0c8}, !- Handle
  {355f7a16-f97b-4e97-9b6a-518c876af41f}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {049f2dda-6ddb-4b36-a1ae-e85515d10e2e}, !- Handle
  Zone HVAC Equipment List 42,            !- Name
  {355f7a16-f97b-4e97-9b6a-518c876af41f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {96cb25e1-d306-4ff0-bd3d-beac863322b4}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1d965ce2-47a7-46f4-b700-3c6d3edddcac}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {18512f44-9fae-4352-ae38-7fadccf46b87}, !- Handle
  Space Function Office - enclosed Thermostat 44, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {cfeb97ea-af11-4187-9061-d6db4357abc7}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {76efa231-eb6d-4e1b-962e-706bd842f7be}, !- Zone Air Inlet Port List
  {cb6118f2-fc0d-46e7-8e84-e23e0409c3f8}, !- Zone Air Exhaust Port List
  {fff67670-cc6f-4be6-9531-211280af98b9}, !- Zone Air Node Name
  {7cde883c-cbd6-4786-a6e9-45ed3894c5d9}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ad9a9d2e-55ea-48c7-862e-d4382f71776c}, !- Group Rendering Name
  {734de3aa-32c5-4e25-8793-e554d23d1949}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {31dbb5ef-4a04-4e27-942a-dc9b0074c981}, !- Handle
  Node 127,                               !- Name
  {fff67670-cc6f-4be6-9531-211280af98b9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fff67670-cc6f-4be6-9531-211280af98b9}, !- Handle
  {cfeb97ea-af11-4187-9061-d6db4357abc7}, !- Source Object
  11,                                     !- Outlet Port
  {31dbb5ef-4a04-4e27-942a-dc9b0074c981}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {76efa231-eb6d-4e1b-962e-706bd842f7be}, !- Handle
  {cfeb97ea-af11-4187-9061-d6db4357abc7}, !- HVAC Component
  {97bb5e5d-891c-4f20-9b1a-cf7465b6be32}; !- Port 1

OS:PortList,
  {cb6118f2-fc0d-46e7-8e84-e23e0409c3f8}, !- Handle
  {cfeb97ea-af11-4187-9061-d6db4357abc7}; !- HVAC Component

OS:PortList,
  {7cde883c-cbd6-4786-a6e9-45ed3894c5d9}, !- Handle
  {cfeb97ea-af11-4187-9061-d6db4357abc7}, !- HVAC Component
  {7e911c1f-bfdc-4cb2-93d0-6111b5d491d5}; !- Port 1

OS:Sizing:Zone,
  {2bf592a2-e427-48dd-906c-8970881e93d2}, !- Handle
  {cfeb97ea-af11-4187-9061-d6db4357abc7}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e850b9c-294c-4f8c-aee9-21c61a9b3bdb}, !- Handle
  Zone HVAC Equipment List 43,            !- Name
  {cfeb97ea-af11-4187-9061-d6db4357abc7}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0cd262e4-b70b-4dc5-8235-14761ec7a2b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {b7493eb8-bdea-4c91-90ad-0ffbff10dc5a}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {734de3aa-32c5-4e25-8793-e554d23d1949}, !- Handle
  Space Function Hospital - nurses station Thermostat 15, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5182973c-49da-4b9d-8950-3d21525dc0f1}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A 2, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {d1ee0ca6-50da-4d08-bd63-9c4327e9c8c3}, !- Zone Air Inlet Port List
  {66395611-6497-4851-91ff-b00edbdc6673}, !- Zone Air Exhaust Port List
  {62a7bc77-d5ec-4855-a0c6-e269e9acb3a4}, !- Zone Air Node Name
  {e1ffd86a-344c-4b2f-b8f0-50e8ff8c31fe}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c0e286cc-98e6-4caf-b3be-64ea90f40d36}, !- Group Rendering Name
  {cd910cef-5e51-4683-bf3d-9f97d045518e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {aa7131ed-5302-41e4-9f83-09697714a3a2}, !- Handle
  Node 130,                               !- Name
  {62a7bc77-d5ec-4855-a0c6-e269e9acb3a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {62a7bc77-d5ec-4855-a0c6-e269e9acb3a4}, !- Handle
  {5182973c-49da-4b9d-8950-3d21525dc0f1}, !- Source Object
  11,                                     !- Outlet Port
  {aa7131ed-5302-41e4-9f83-09697714a3a2}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {d1ee0ca6-50da-4d08-bd63-9c4327e9c8c3}, !- Handle
  {5182973c-49da-4b9d-8950-3d21525dc0f1}, !- HVAC Component
  {802cb4e2-5117-42c4-8bf5-1458ed2cc3aa}; !- Port 1

OS:PortList,
  {66395611-6497-4851-91ff-b00edbdc6673}, !- Handle
  {5182973c-49da-4b9d-8950-3d21525dc0f1}; !- HVAC Component

OS:PortList,
  {e1ffd86a-344c-4b2f-b8f0-50e8ff8c31fe}, !- Handle
  {5182973c-49da-4b9d-8950-3d21525dc0f1}, !- HVAC Component
  {bab63fbb-471a-4607-8473-47fc0cf50e59}; !- Port 1

OS:Sizing:Zone,
  {8cf6e57d-7b23-49a6-9130-f43c498d4f9f}, !- Handle
  {5182973c-49da-4b9d-8950-3d21525dc0f1}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {a49528f2-297a-409b-9f40-a65437c6f707}, !- Handle
  Zone HVAC Equipment List 44,            !- Name
  {5182973c-49da-4b9d-8950-3d21525dc0f1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e61f1812-d97f-47dc-8aae-e03272493dbf}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a0556bb9-5a9b-41b4-8810-57faf7c0b8a7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {cd910cef-5e51-4683-bf3d-9f97d045518e}, !- Handle
  Space Function Office - enclosed Thermostat 45, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- Handle
  ALL_ST=Hospital - physical therapy_FL=Building Story 4_SCH=C, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {540a9da7-4487-49af-9b3b-c92fbfa466ce}, !- Zone Air Inlet Port List
  {458533a5-8a9d-4579-9f71-a4762ba8dec9}, !- Zone Air Exhaust Port List
  {afb41ebc-650a-4e3b-b8e3-2d10c4588a7f}, !- Zone Air Node Name
  {5914053b-13ac-4c2e-a245-6ed1fc30e401}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {f08754b0-e96c-4a36-9c11-dda937c6ab6f}, !- Group Rendering Name
  {2da43502-8ca0-4ee8-b00c-4c7adb0a4f73}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {06681d52-841e-4ee5-88ae-b714be0e16c4}, !- Handle
  Node 133,                               !- Name
  {afb41ebc-650a-4e3b-b8e3-2d10c4588a7f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {afb41ebc-650a-4e3b-b8e3-2d10c4588a7f}, !- Handle
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- Source Object
  11,                                     !- Outlet Port
  {06681d52-841e-4ee5-88ae-b714be0e16c4}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {540a9da7-4487-49af-9b3b-c92fbfa466ce}, !- Handle
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- HVAC Component
  {544d276a-9ca4-4866-a502-80b57ed526fb}; !- Port 1

OS:PortList,
  {458533a5-8a9d-4579-9f71-a4762ba8dec9}, !- Handle
  {1be11130-1f61-4bf1-920c-4a94f80017d9}; !- HVAC Component

OS:PortList,
  {5914053b-13ac-4c2e-a245-6ed1fc30e401}, !- Handle
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- HVAC Component
  {5e8f4803-abc2-4cc0-a374-325bf131aa57}; !- Port 1

OS:Sizing:Zone,
  {4a07f145-a422-4b77-907c-c355f79c4995}, !- Handle
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {0eb530d5-7088-4a6f-9136-84c0007c964f}, !- Handle
  Zone HVAC Equipment List 45,            !- Name
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1d2c50c7-454b-4304-ae94-97d92e68a834}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {7fccf8b0-dd07-4284-9b24-766c8562f0b4}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {2da43502-8ca0-4ee8-b00c-4c7adb0a4f73}, !- Handle
  Space Function Hospital - physical therapy Thermostat 3, !- Name
  {f1565e6d-44b0-4472-8167-bbdbf0fa300a}, !- Heating Setpoint Temperature Schedule Name
  {eb527dfa-b495-4383-bbf8-8f6e3cced5cd}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {cc974a07-5268-46c2-9eca-dcb30d4d33b8}, !- Zone Air Inlet Port List
  {5a5c1ba2-c225-4050-a28a-6078f1e8ee16}, !- Zone Air Exhaust Port List
  {ef58615f-65b8-451c-a61a-e41c5c293774}, !- Zone Air Node Name
  {897cd115-4386-4255-a0ac-4345e7a735ae}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dc18ced5-28fe-4730-9164-d776e04bb902}, !- Group Rendering Name
  {6b2d54f1-4f47-4e5b-9722-e135512c0783}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {73cf6ca7-600a-4485-8d50-14c834b17aa6}, !- Handle
  Node 136,                               !- Name
  {ef58615f-65b8-451c-a61a-e41c5c293774}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef58615f-65b8-451c-a61a-e41c5c293774}, !- Handle
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- Source Object
  11,                                     !- Outlet Port
  {73cf6ca7-600a-4485-8d50-14c834b17aa6}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {cc974a07-5268-46c2-9eca-dcb30d4d33b8}, !- Handle
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- HVAC Component
  {3c5d786f-1f82-4db4-84f6-eda8d558881c}; !- Port 1

OS:PortList,
  {5a5c1ba2-c225-4050-a28a-6078f1e8ee16}, !- Handle
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}; !- HVAC Component

OS:PortList,
  {897cd115-4386-4255-a0ac-4345e7a735ae}, !- Handle
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- HVAC Component
  {0cc0f2d3-aaa3-4242-8da8-cd41c5f51d16}; !- Port 1

OS:Sizing:Zone,
  {ac455608-0e3f-45cd-9656-8edf52247768}, !- Handle
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {de0bb203-ffe6-47ac-ba12-bd6bef2c6e7e}, !- Handle
  Zone HVAC Equipment List 46,            !- Name
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f47ef79a-ef06-47ae-997b-8c30a0e0928b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {5e22ca93-164b-491d-b22b-f385e745e001}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {6b2d54f1-4f47-4e5b-9722-e135512c0783}, !- Handle
  Space Function Hospital - emergency Thermostat 33, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 3, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3f1902ab-4c09-4dc6-8ca2-8c161bbe0033}, !- Zone Air Inlet Port List
  {bbb101c8-bc0f-470c-9790-8e8bb1bc5c97}, !- Zone Air Exhaust Port List
  {fa668c8c-b952-4bae-8ab6-71134bda31ce}, !- Zone Air Node Name
  {83493952-db32-4365-aa54-d09d29c81fdb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {cb10fabb-4408-44b6-a670-082ad30b9626}, !- Group Rendering Name
  {f1e563e4-7ce6-4d7c-b7eb-88cbccd99a61}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c6c4b641-8cf8-4ffa-ac0d-ac7e6775e112}, !- Handle
  Node 139,                               !- Name
  {fa668c8c-b952-4bae-8ab6-71134bda31ce}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fa668c8c-b952-4bae-8ab6-71134bda31ce}, !- Handle
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- Source Object
  11,                                     !- Outlet Port
  {c6c4b641-8cf8-4ffa-ac0d-ac7e6775e112}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3f1902ab-4c09-4dc6-8ca2-8c161bbe0033}, !- Handle
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- HVAC Component
  {b2409d33-2ba9-45d3-915f-d5d2af40a08b}; !- Port 1

OS:PortList,
  {bbb101c8-bc0f-470c-9790-8e8bb1bc5c97}, !- Handle
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}; !- HVAC Component

OS:PortList,
  {83493952-db32-4365-aa54-d09d29c81fdb}, !- Handle
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- HVAC Component
  {bf49d12c-99d6-45bf-a784-7d4ebdefdc33}; !- Port 1

OS:Sizing:Zone,
  {ad3ca1ac-f232-48ad-a148-656e1fe508a2}, !- Handle
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {440e6ba2-7fdf-4b58-8150-bc1b1c99576a}, !- Handle
  Zone HVAC Equipment List 47,            !- Name
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {60c07157-2ee9-4850-b7ee-4aea00218bf2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9e816372-c206-401c-b3db-e8e068e95a43}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {f1e563e4-7ce6-4d7c-b7eb-88cbccd99a61}, !- Handle
  Space Function Hospital - operating room Thermostat 20, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 8, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fbfc1f38-e913-4d33-b7fb-ff538e6ebf0d}, !- Zone Air Inlet Port List
  {b5c271bd-6fc4-477d-9992-d969097a6771}, !- Zone Air Exhaust Port List
  {f5568263-5334-4175-95bd-a4527739dab4}, !- Zone Air Node Name
  {c6c5ee7a-b771-41c7-b20f-b33d33f72cf2}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {ce9c0647-c26d-4645-a5c1-a46254a58606}, !- Group Rendering Name
  {a385b528-9647-4e9f-8278-79643a3ba341}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2b2bf7c-95d2-4b21-abc7-c53b4a41b12d}, !- Handle
  Node 142,                               !- Name
  {f5568263-5334-4175-95bd-a4527739dab4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f5568263-5334-4175-95bd-a4527739dab4}, !- Handle
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- Source Object
  11,                                     !- Outlet Port
  {b2b2bf7c-95d2-4b21-abc7-c53b4a41b12d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fbfc1f38-e913-4d33-b7fb-ff538e6ebf0d}, !- Handle
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- HVAC Component
  {c2f86296-ea9c-4e99-b453-90950e9ce504}; !- Port 1

OS:PortList,
  {b5c271bd-6fc4-477d-9992-d969097a6771}, !- Handle
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}; !- HVAC Component

OS:PortList,
  {c6c5ee7a-b771-41c7-b20f-b33d33f72cf2}, !- Handle
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- HVAC Component
  {7cf070d7-9ba7-45b5-b4f0-0decae94be48}; !- Port 1

OS:Sizing:Zone,
  {29a3f209-84df-47a1-bd1a-6d43c000d8cb}, !- Handle
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {3d4c1c03-1323-483f-9817-b0f846341311}, !- Handle
  Zone HVAC Equipment List 48,            !- Name
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {00c6fc29-d84d-4657-88b8-7b8de277ebf9}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ef195205-7321-438e-a065-470d5db10b65}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a385b528-9647-4e9f-8278-79643a3ba341}, !- Handle
  Space Function Hospital - patient room Thermostat 224, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {29c92de5-9612-43d5-a573-3c9446bb6faf}, !- Zone Air Inlet Port List
  {a24daf7f-1f51-4105-ab11-dcb6dc0448e9}, !- Zone Air Exhaust Port List
  {97b86e13-73e0-4021-b71e-9c80d265f136}, !- Zone Air Node Name
  {0191ff83-978e-4c78-ad5c-01e144b99187}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {d449b185-37ef-4e6d-9988-ae00628f01fe}, !- Group Rendering Name
  {c248cb9f-9d34-4279-9e34-c013b08b6d83}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {93f59250-bc56-45e7-be58-bd09f32068e5}, !- Handle
  Node 145,                               !- Name
  {97b86e13-73e0-4021-b71e-9c80d265f136}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {97b86e13-73e0-4021-b71e-9c80d265f136}, !- Handle
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- Source Object
  11,                                     !- Outlet Port
  {93f59250-bc56-45e7-be58-bd09f32068e5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {29c92de5-9612-43d5-a573-3c9446bb6faf}, !- Handle
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- HVAC Component
  {ca4b077f-e4aa-441d-9bdc-59df3c4dc6a8}; !- Port 1

OS:PortList,
  {a24daf7f-1f51-4105-ab11-dcb6dc0448e9}, !- Handle
  {9da98692-bac9-4392-9672-df69a9f8592c}; !- HVAC Component

OS:PortList,
  {0191ff83-978e-4c78-ad5c-01e144b99187}, !- Handle
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- HVAC Component
  {33cfa2d6-574b-4ac6-82c2-60d35cd011db}; !- Port 1

OS:Sizing:Zone,
  {7e23b062-7568-4106-99c1-d1e9025d9a24}, !- Handle
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {64ef9b47-4033-499d-adac-4c85bf7ddd0b}, !- Handle
  Zone HVAC Equipment List 49,            !- Name
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {7e4a2659-f848-4037-b689-456f7909e25b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {1302764e-8c47-401a-9b84-5a81e4590b07}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {c248cb9f-9d34-4279-9e34-c013b08b6d83}, !- Handle
  Space Function Hospital - nurses station Thermostat 16, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {10002e95-2104-4236-a850-fc94f4914938}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3548987c-db0c-4f38-ac57-857bd5bcc51c}, !- Zone Air Inlet Port List
  {9d4b4273-259b-4594-a0a1-6da956b41082}, !- Zone Air Exhaust Port List
  {394b7d3b-fde7-424f-8a30-378f7cb14ff0}, !- Zone Air Node Name
  {a07baa91-2b1e-445f-9d0b-01c23393fb99}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {a0d27117-1aa0-44b2-96ce-07b16406396e}, !- Group Rendering Name
  {d03a370d-4501-4022-9d10-3be2093b86c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {32abd7d8-fcaf-4c09-b531-5f6eb3685013}, !- Handle
  Node 148,                               !- Name
  {394b7d3b-fde7-424f-8a30-378f7cb14ff0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {394b7d3b-fde7-424f-8a30-378f7cb14ff0}, !- Handle
  {10002e95-2104-4236-a850-fc94f4914938}, !- Source Object
  11,                                     !- Outlet Port
  {32abd7d8-fcaf-4c09-b531-5f6eb3685013}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3548987c-db0c-4f38-ac57-857bd5bcc51c}, !- Handle
  {10002e95-2104-4236-a850-fc94f4914938}, !- HVAC Component
  {a82ace7d-c270-4faf-b944-e943b7e2ac92}; !- Port 1

OS:PortList,
  {9d4b4273-259b-4594-a0a1-6da956b41082}, !- Handle
  {10002e95-2104-4236-a850-fc94f4914938}; !- HVAC Component

OS:PortList,
  {a07baa91-2b1e-445f-9d0b-01c23393fb99}, !- Handle
  {10002e95-2104-4236-a850-fc94f4914938}, !- HVAC Component
  {8d99ff9f-b40e-4529-b025-539708694fa9}; !- Port 1

OS:Sizing:Zone,
  {3146ee20-20d8-4901-886f-93b7a7aea717}, !- Handle
  {10002e95-2104-4236-a850-fc94f4914938}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8986159c-a666-44d9-b8fa-6976173f2e46}, !- Handle
  Zone HVAC Equipment List 50,            !- Name
  {10002e95-2104-4236-a850-fc94f4914938}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1690d1f0-488f-478c-89f0-c5db308afcc7}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9011a3da-2375-4bc1-b69c-75b36556fb31}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {d03a370d-4501-4022-9d10-3be2093b86c7}, !- Handle
  Space Function Hospital - nurses station Thermostat 17, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 6_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {9a2e6867-57c7-4e6d-aa85-26270e87a27b}, !- Zone Air Inlet Port List
  {ee7fbb95-08d7-4561-bbfb-5c35321a7128}, !- Zone Air Exhaust Port List
  {30ce29c6-873a-4ff7-b181-99fb40d33c02}, !- Zone Air Node Name
  {afcf25f2-f09f-45ec-88aa-a61ac953ee23}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {c8fceec8-d798-42ad-be13-878cb1e3dc0c}, !- Group Rendering Name
  {3aa614b7-59b8-41bd-ba3b-0f94f635dfb8}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {48636b8f-a63b-4bfd-acde-46b1f9ef5498}, !- Handle
  Node 151,                               !- Name
  {30ce29c6-873a-4ff7-b181-99fb40d33c02}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {30ce29c6-873a-4ff7-b181-99fb40d33c02}, !- Handle
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- Source Object
  11,                                     !- Outlet Port
  {48636b8f-a63b-4bfd-acde-46b1f9ef5498}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {9a2e6867-57c7-4e6d-aa85-26270e87a27b}, !- Handle
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- HVAC Component
  {939abb97-3712-4c7e-abbe-2f86de920352}; !- Port 1

OS:PortList,
  {ee7fbb95-08d7-4561-bbfb-5c35321a7128}, !- Handle
  {65487ea9-3097-4071-8de1-885b2bf073a0}; !- HVAC Component

OS:PortList,
  {afcf25f2-f09f-45ec-88aa-a61ac953ee23}, !- Handle
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- HVAC Component
  {38a9e704-da38-48ea-9ca7-f48d1be6149e}; !- Port 1

OS:Sizing:Zone,
  {d5284226-d016-49d2-99c9-b8f5f37b82e4}, !- Handle
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {59312887-f18c-446d-80f0-11c8d39b61c0}, !- Handle
  Zone HVAC Equipment List 51,            !- Name
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e67d44ca-8ff9-49cf-bdbd-2231cf246482}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {9f15761b-0a3a-4574-be14-af8e26dcda10}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3aa614b7-59b8-41bd-ba3b-0f94f635dfb8}, !- Handle
  Space Function Food preparation Thermostat 3, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- Handle
  ALL_ST=Hospital - radiology/imaging_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0a4bf48a-d1d7-4eec-8364-e3dc32746c71}, !- Zone Air Inlet Port List
  {3844d706-7a81-4854-905c-2805e7542599}, !- Zone Air Exhaust Port List
  {872a840a-ba78-4885-b71e-dc86fd4613a6}, !- Zone Air Node Name
  {d94042ac-c2e3-4d8d-8ac9-728660dfa4ea}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {35383225-8151-4186-9255-b1e3a8aa68d8}, !- Group Rendering Name
  {3a94e1aa-b318-4896-b0b0-5bd07c5ba05a}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {77707c77-1bd0-4182-b9ab-452d2bf8dc0b}, !- Handle
  Node 154,                               !- Name
  {872a840a-ba78-4885-b71e-dc86fd4613a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {872a840a-ba78-4885-b71e-dc86fd4613a6}, !- Handle
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- Source Object
  11,                                     !- Outlet Port
  {77707c77-1bd0-4182-b9ab-452d2bf8dc0b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0a4bf48a-d1d7-4eec-8364-e3dc32746c71}, !- Handle
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- HVAC Component
  {fa32878f-24a8-4fc4-876b-c21e6ac4acd3}; !- Port 1

OS:PortList,
  {3844d706-7a81-4854-905c-2805e7542599}, !- Handle
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}; !- HVAC Component

OS:PortList,
  {d94042ac-c2e3-4d8d-8ac9-728660dfa4ea}, !- Handle
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- HVAC Component
  {16a21565-c403-44ba-bf44-26261b58aa14}; !- Port 1

OS:Sizing:Zone,
  {0b2121c0-d7f4-4d34-885f-deb9264cc547}, !- Handle
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {b23967c1-ba89-4cec-920d-b12026c1e666}, !- Handle
  Zone HVAC Equipment List 52,            !- Name
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {8b70bfa0-8b2e-4b91-99e5-2742a0124513}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {bbcc6be1-879c-425c-be8d-673b3c526152}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {3a94e1aa-b318-4896-b0b0-5bd07c5ba05a}, !- Handle
  Space Function Hospital - radiology/imaging Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 9, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b1aec1f3-fa6d-4bfd-88bd-e1f992c85f3e}, !- Zone Air Inlet Port List
  {2454a4be-36c1-44fb-8d0f-8119ff014fef}, !- Zone Air Exhaust Port List
  {3990ac6f-2574-4be4-b478-b72a81411c71}, !- Zone Air Node Name
  {a57914ab-0dbc-4c0c-bb75-06dd4e5f7155}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3d067eea-99ea-47d2-bc15-4661e500858c}, !- Group Rendering Name
  {4b8eb8e2-4dba-44b8-83ec-26bea9bb95a3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {186d8701-5851-46d8-86bf-e8a33aeb0dad}, !- Handle
  Node 157,                               !- Name
  {3990ac6f-2574-4be4-b478-b72a81411c71}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3990ac6f-2574-4be4-b478-b72a81411c71}, !- Handle
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- Source Object
  11,                                     !- Outlet Port
  {186d8701-5851-46d8-86bf-e8a33aeb0dad}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b1aec1f3-fa6d-4bfd-88bd-e1f992c85f3e}, !- Handle
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- HVAC Component
  {d5200cf4-25df-441f-a745-dda6c308f1dd}; !- Port 1

OS:PortList,
  {2454a4be-36c1-44fb-8d0f-8119ff014fef}, !- Handle
  {323366c3-4dbd-42c9-93cc-353d8aa90116}; !- HVAC Component

OS:PortList,
  {a57914ab-0dbc-4c0c-bb75-06dd4e5f7155}, !- Handle
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- HVAC Component
  {56cc38e8-aead-48cb-8a99-dc4628ab435a}; !- Port 1

OS:Sizing:Zone,
  {f325d092-f275-498f-96ce-0437beadfe34}, !- Handle
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e70de3db-13e3-4825-ae56-5452316b24db}, !- Handle
  Zone HVAC Equipment List 53,            !- Name
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4207e8b9-2542-4876-9b93-3d68f7431668}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {8523074b-2461-4f80-9b82-e49cfae0fd17}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {4b8eb8e2-4dba-44b8-83ec-26bea9bb95a3}, !- Handle
  Space Function Hospital - patient room Thermostat 225, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 10, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {04a158c3-9861-40ae-be01-7dbcae55b813}, !- Zone Air Inlet Port List
  {9abf3a1a-0c7d-46a8-b4fe-f1d8f42820f2}, !- Zone Air Exhaust Port List
  {c2ab96b2-6f0d-4cdc-9946-19bba57d9594}, !- Zone Air Node Name
  {76e70d98-c3b1-4fc7-a916-0549ada620d8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {dd16df2e-0a0b-4a70-8009-01a67741f2eb}, !- Group Rendering Name
  {bddea63e-2c96-4132-a52d-a6de953bd04e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {c636d656-4bbc-4689-b81f-65b6212af978}, !- Handle
  Node 160,                               !- Name
  {c2ab96b2-6f0d-4cdc-9946-19bba57d9594}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2ab96b2-6f0d-4cdc-9946-19bba57d9594}, !- Handle
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- Source Object
  11,                                     !- Outlet Port
  {c636d656-4bbc-4689-b81f-65b6212af978}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {04a158c3-9861-40ae-be01-7dbcae55b813}, !- Handle
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- HVAC Component
  {5ad1f6c9-798f-46f8-ab1d-61d6fb497e23}; !- Port 1

OS:PortList,
  {9abf3a1a-0c7d-46a8-b4fe-f1d8f42820f2}, !- Handle
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}; !- HVAC Component

OS:PortList,
  {76e70d98-c3b1-4fc7-a916-0549ada620d8}, !- Handle
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- HVAC Component
  {5b27fb5b-92c7-487b-9c26-889bf732acd3}; !- Port 1

OS:Sizing:Zone,
  {7e3bc503-9b74-4200-ad42-2dce1b9f9869}, !- Handle
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {8886176d-07ee-46bf-a918-0cf42a2c5ea0}, !- Handle
  Zone HVAC Equipment List 54,            !- Name
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {e92f5bb9-b9e6-45f8-a567-23572ef4e63b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {739f86c0-dd38-45da-9e2f-1021ee00ac29}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {bddea63e-2c96-4132-a52d-a6de953bd04e}, !- Handle
  Space Function Hospital - patient room Thermostat 226, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 6_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b8c2a494-6cfb-44e6-b871-501c50273879}, !- Zone Air Inlet Port List
  {beee0b89-8dca-4546-a8e9-9d67267dccb0}, !- Zone Air Exhaust Port List
  {f0012728-163a-4c9b-ab91-7954507c073e}, !- Zone Air Node Name
  {d432a4a8-7057-4b03-8a26-33f191526c10}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {b9d8f652-6859-4fbc-8200-79e6dbc41a71}, !- Group Rendering Name
  {637f16fc-68f8-408e-9ad8-2f0ed732cea6}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {b2eb389a-a537-4874-8ea5-8491985d8608}, !- Handle
  Node 163,                               !- Name
  {f0012728-163a-4c9b-ab91-7954507c073e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f0012728-163a-4c9b-ab91-7954507c073e}, !- Handle
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- Source Object
  11,                                     !- Outlet Port
  {b2eb389a-a537-4874-8ea5-8491985d8608}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b8c2a494-6cfb-44e6-b871-501c50273879}, !- Handle
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- HVAC Component
  {d22e7a7d-65ce-47c6-8f45-7d58e4f80fde}; !- Port 1

OS:PortList,
  {beee0b89-8dca-4546-a8e9-9d67267dccb0}, !- Handle
  {96829146-eff9-42e4-9f89-f71a5d7f6410}; !- HVAC Component

OS:PortList,
  {d432a4a8-7057-4b03-8a26-33f191526c10}, !- Handle
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- HVAC Component
  {80b3e0d5-b929-4fc3-b488-f42b5185b3fa}; !- Port 1

OS:Sizing:Zone,
  {9ba4abcb-bccf-4fa7-b961-abd5a993c5ff}, !- Handle
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {27bcc6cd-81a9-487e-bcf2-da017e072ee5}, !- Handle
  Zone HVAC Equipment List 55,            !- Name
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {785542d9-ba17-4606-bf0e-315ce021971b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {e213a991-d065-43ee-a68f-abc13793d750}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {637f16fc-68f8-408e-9ad8-2f0ed732cea6}, !- Handle
  Space Function Hospital - nurses station Thermostat 18, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Building Story 6_SCH=B, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b49ff593-3b04-4b47-bfc2-089355f8e673}, !- Zone Air Inlet Port List
  {867f13c0-7ec7-4ed1-ae77-f2a04b71dbf9}, !- Zone Air Exhaust Port List
  {0c09e745-156a-4d82-b448-b36b51830b2c}, !- Zone Air Node Name
  {4af51ff5-3090-4af3-a610-95f2e063ccf7}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1073c6a9-c315-4ea6-90f0-d9b87998dee6}, !- Group Rendering Name
  {ce96cfa2-4d0a-4288-8ebb-6415715555cd}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {972927ae-504f-411d-b7ee-b896a73a462e}, !- Handle
  Node 166,                               !- Name
  {0c09e745-156a-4d82-b448-b36b51830b2c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0c09e745-156a-4d82-b448-b36b51830b2c}, !- Handle
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- Source Object
  11,                                     !- Outlet Port
  {972927ae-504f-411d-b7ee-b896a73a462e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b49ff593-3b04-4b47-bfc2-089355f8e673}, !- Handle
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- HVAC Component
  {78fb7e63-126e-49c3-9e6c-b3b9958e82a8}; !- Port 1

OS:PortList,
  {867f13c0-7ec7-4ed1-ae77-f2a04b71dbf9}, !- Handle
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}; !- HVAC Component

OS:PortList,
  {4af51ff5-3090-4af3-a610-95f2e063ccf7}, !- Handle
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- HVAC Component
  {c7df18a5-abc4-467d-a4b9-5b1b49ec75f9}; !- Port 1

OS:Sizing:Zone,
  {da202ed8-00d4-42d8-b10b-cef8444e1de0}, !- Handle
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {dcf7244e-0659-400d-bc27-2d2eda09d555}, !- Handle
  Zone HVAC Equipment List 56,            !- Name
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bf4cb808-58b4-43ef-8c64-2bb94cfc4327}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {73912635-b392-486e-b698-2ab5b1777dcd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {ce96cfa2-4d0a-4288-8ebb-6415715555cd}, !- Handle
  Space Function Dining - bar lounge/leisure Thermostat 3, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Heating Setpoint Temperature Schedule Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 4, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {b4483e51-6612-488a-ad7c-c84e2d70051c}, !- Zone Air Inlet Port List
  {7645da7f-6279-43bd-a230-19340cc3ed00}, !- Zone Air Exhaust Port List
  {7b04e5ff-0779-4398-b1e5-c78a9b18bcb5}, !- Zone Air Node Name
  {0bcdbe2a-a2fe-4534-9775-5d4c04d29cc8}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {7aa76ddd-c15b-4499-9728-411499db9a0c}, !- Group Rendering Name
  {a227e3e1-e8a7-4f8b-8e6e-2f30fc12f3e3}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {9058ed6a-e0f8-45c6-9de6-f53287c95c0a}, !- Handle
  Node 169,                               !- Name
  {7b04e5ff-0779-4398-b1e5-c78a9b18bcb5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7b04e5ff-0779-4398-b1e5-c78a9b18bcb5}, !- Handle
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}, !- Source Object
  11,                                     !- Outlet Port
  {9058ed6a-e0f8-45c6-9de6-f53287c95c0a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {b4483e51-6612-488a-ad7c-c84e2d70051c}, !- Handle
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}, !- HVAC Component
  {926ea636-1d06-4517-9601-e77103462088}; !- Port 1

OS:PortList,
  {7645da7f-6279-43bd-a230-19340cc3ed00}, !- Handle
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}; !- HVAC Component

OS:PortList,
  {0bcdbe2a-a2fe-4534-9775-5d4c04d29cc8}, !- Handle
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}, !- HVAC Component
  {05995124-fc2d-406c-8ab3-574768b3d844}; !- Port 1

OS:Sizing:Zone,
  {91ed770b-e2b2-44c7-a6fd-02500d664068}, !- Handle
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {9c1ca05d-003a-4743-a6cb-315db10d1dcc}, !- Handle
  Zone HVAC Equipment List 57,            !- Name
  {fe63281f-9b0f-497c-9ad8-ca5d08d9e004}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {cff3c2e2-a97d-4e2d-9f98-0d31933a05b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {a3d66bbd-6e23-44cc-a915-45feeefc45c8}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {a227e3e1-e8a7-4f8b-8e6e-2f30fc12f3e3}, !- Handle
  Space Function Office - enclosed Thermostat 46, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Heating Setpoint Temperature Schedule Name
  {1569a5c0-b389-4625-8477-b6181569b454}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c35a0671-5458-47fa-8a67-99166086c2c8}, !- Zone Air Inlet Port List
  {1b42d9df-861f-4346-b998-59bf8b79ffd0}, !- Zone Air Exhaust Port List
  {b149c27f-510e-4e31-b5a7-17baf66fd34d}, !- Zone Air Node Name
  {6fa13651-3aec-46a2-828a-1e82d6a877b1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {be874ec3-f382-42e6-926c-4b14e2af2f24}, !- Group Rendering Name
  {b5718237-6789-42ba-a116-347dcc02fd11}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {e6eca3ad-3457-4680-858b-411c29c8d78c}, !- Handle
  Node 172,                               !- Name
  {b149c27f-510e-4e31-b5a7-17baf66fd34d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b149c27f-510e-4e31-b5a7-17baf66fd34d}, !- Handle
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- Source Object
  11,                                     !- Outlet Port
  {e6eca3ad-3457-4680-858b-411c29c8d78c}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c35a0671-5458-47fa-8a67-99166086c2c8}, !- Handle
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- HVAC Component
  {20753fd5-8551-4b82-a823-511f31adf05e}; !- Port 1

OS:PortList,
  {1b42d9df-861f-4346-b998-59bf8b79ffd0}, !- Handle
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- HVAC Component
  {1aaf13b8-8a44-4484-b43d-399b125aebe3}; !- Port 1

OS:PortList,
  {6fa13651-3aec-46a2-828a-1e82d6a877b1}, !- Handle
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- HVAC Component
  {e0c5d0bc-41aa-434e-8998-fb6a1a9d649e}; !- Port 1

OS:Sizing:Zone,
  {159a599b-d5b4-413c-a1e7-a675c19cbb5d}, !- Handle
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {d5321ff0-b782-4003-bb7c-b1e6292cf5f0}, !- Handle
  Zone HVAC Equipment List 58,            !- Name
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {bff0f8d0-a458-4147-8a45-8e5e8bef94dc}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {91514528-391e-46fb-9883-e252066e6923}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {e5c9403f-0136-4ad4-babd-d11fd7e75d68}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:SpaceType,
  {9e11d1f8-d20d-4962-84a2-0e3b6e5397f6}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  ,                                       !- Default Construction Set Name
  {892edc6f-aec0-4bbc-a8c3-e5e3038a8e79}, !- Default Schedule Set Name
  {28b6df71-f1d2-4a0e-af41-f41b674829fa}, !- Group Rendering Name
  {14bfb359-cb7b-4d9b-a8b0-f4311a4765e0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  Space Function,                         !- Standards Building Type
  Hospital corr. >= 2.4m-sch-H;           !- Standards Space Type

OS:People:Definition,
  {3a760b0f-c0e8-4684-8948-15ebf503163e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.01001043668754,                       !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e96ece75-d1e5-4887-b6d2-e14c3a79ae30}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H People, !- Name
  {3a760b0f-c0e8-4684-8948-15ebf503163e}, !- People Definition Name
  {9e11d1f8-d20d-4962-84a2-0e3b6e5397f6}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3bac2625-d0dc-4f8d-ade5-03a79950efab}, !- Work Efficiency Schedule Name
  {fe38be0d-52f1-4da3-a9c2-0a14323a66a0}, !- Clothing Insulation Schedule Name
  {2ca36d2d-ba69-4181-b31b-3bd030779cd4}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {d044a989-74d3-4190-886a-dc078b57cdb6}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.59992009949298,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.5,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Visible

OS:Lights,
  {58611825-b853-4b02-bd72-a0ceb3403891}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Lights, !- Name
  {d044a989-74d3-4190-886a-dc078b57cdb6}, !- Lights Definition Name
  {9e11d1f8-d20d-4962-84a2-0e3b6e5397f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {14bfb359-cb7b-4d9b-a8b0-f4311a4765e0}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Ventilation, !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000508,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:SpaceInfiltration:DesignFlowRate,
  {95d00bda-ffa7-40ad-b424-f4bd25ffe837}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Infiltration, !- Name
  {9e11d1f8-d20d-4962-84a2-0e3b6e5397f6}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.000250063,                            !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

OS:DefaultScheduleSet,
  {892edc6f-aec0-4bbc-a8c3-e5e3038a8e79}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {b1b36211-99dc-43c8-94ab-8ad37c0e2587}, !- Number of People Schedule Name
  {81379f1b-ccdd-437e-80b7-55d36df96728}, !- People Activity Level Schedule Name
  {2adfc845-1d06-481f-9975-1dd771b5599d}, !- Lighting Schedule Name
  {ee75bd7f-963e-4af4-b317-8da5c14cd0ad}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {113406f7-7327-41a7-8070-9554fd3ca48a}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {3c01866f-2845-4be7-90d1-5216e51e7f31}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {b5718237-6789-42ba-a116-347dcc02fd11}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 1, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 2_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {8cd3cf60-6dfd-42ff-b138-d051986a32ec}, !- Zone Air Inlet Port List
  {7d8d78e8-bf3f-43fd-bf9e-3954d603d283}, !- Zone Air Exhaust Port List
  {1ff1de40-6c16-4f37-b9e0-9b76bae6790a}, !- Zone Air Node Name
  {4cbab934-9464-48d4-b5d2-52ba57a0d9a3}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {010aed8f-6c23-4c49-8d47-3bcd3233173f}, !- Group Rendering Name
  {1eaf9aad-43ae-4121-9e3f-6a826f1d6438}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {78e1285d-28fe-443b-b78b-6b1b9708c19d}, !- Handle
  Node 175,                               !- Name
  {1ff1de40-6c16-4f37-b9e0-9b76bae6790a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ff1de40-6c16-4f37-b9e0-9b76bae6790a}, !- Handle
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- Source Object
  11,                                     !- Outlet Port
  {78e1285d-28fe-443b-b78b-6b1b9708c19d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {8cd3cf60-6dfd-42ff-b138-d051986a32ec}, !- Handle
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- HVAC Component
  {ccb0afce-2fd7-43df-b006-188e427e8662}; !- Port 1

OS:PortList,
  {7d8d78e8-bf3f-43fd-bf9e-3954d603d283}, !- Handle
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- HVAC Component
  {17f8a931-8a6b-4647-8b0c-33a19d31189d}; !- Port 1

OS:PortList,
  {4cbab934-9464-48d4-b5d2-52ba57a0d9a3}, !- Handle
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- HVAC Component
  {97839b77-12b1-421f-95bf-d2bd80bae395}; !- Port 1

OS:Sizing:Zone,
  {5889ff40-834a-45dc-b0b7-8c751f94dc30}, !- Handle
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {1e6b9310-c7b3-494d-b411-5f2668e98876}, !- Handle
  Zone HVAC Equipment List 59,            !- Name
  {3131c2b2-d2e4-45be-9ae3-d16077924535}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {9445e872-d6dc-451e-91d9-a1114a62d3d2}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {142bcbad-1b8f-4296-a71b-4a255cf50896}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {875ac446-24d3-4487-bd39-fb1840d2cc68}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {1eaf9aad-43ae-4121-9e3f-6a826f1d6438}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 2, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {70ccfd7d-fed2-4446-8c45-21bd18fb4935}, !- Zone Air Inlet Port List
  {ce55f62d-c6a2-493e-a03b-d7d536f9eebf}, !- Zone Air Exhaust Port List
  {3eb7ae87-34d1-4d21-8e4e-0006a3aeb706}, !- Zone Air Node Name
  {de66f969-6559-4487-8c1f-df98dfc09eb5}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {554692b1-f692-49f8-8cb3-16e6c3991841}, !- Group Rendering Name
  {bc783c84-ad92-475d-a651-c2ee45868e4d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {a474cae2-ba5a-40f9-92fd-4316b31b4efa}, !- Handle
  Node 178,                               !- Name
  {3eb7ae87-34d1-4d21-8e4e-0006a3aeb706}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3eb7ae87-34d1-4d21-8e4e-0006a3aeb706}, !- Handle
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- Source Object
  11,                                     !- Outlet Port
  {a474cae2-ba5a-40f9-92fd-4316b31b4efa}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {70ccfd7d-fed2-4446-8c45-21bd18fb4935}, !- Handle
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- HVAC Component
  {f44ebb35-f747-46fe-b2f9-57d78a9c9f26}; !- Port 1

OS:PortList,
  {ce55f62d-c6a2-493e-a03b-d7d536f9eebf}, !- Handle
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- HVAC Component
  {87bdd784-8fd0-45b7-aa08-78f8a38f70ef}; !- Port 1

OS:PortList,
  {de66f969-6559-4487-8c1f-df98dfc09eb5}, !- Handle
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- HVAC Component
  {f9de5132-65bb-4cda-a307-f6247f8a4f17}; !- Port 1

OS:Sizing:Zone,
  {5af2d328-ce85-4acd-96c9-f8ed85e53520}, !- Handle
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {371b2058-8073-48aa-8667-1a7bc4355985}, !- Handle
  Zone HVAC Equipment List 60,            !- Name
  {0d389ed0-6a02-4374-a671-ece8a25ffc56}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {b5b1452a-7e14-4d72-b90a-369e4bd841de}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {67f03925-c072-4ca8-8faf-1b16ccbc4c16}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d5104f80-3e4f-4bbf-baf7-3c4d15949d4c}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {bc783c84-ad92-475d-a651-c2ee45868e4d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 3, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {6abd70f4-5c93-41af-8bfe-1aec12342a07}, !- Zone Air Inlet Port List
  {eac018c3-53dc-4bed-b3f2-85ad01f3959a}, !- Zone Air Exhaust Port List
  {1ca14a2b-c58a-4cbf-bfc9-16a236dfc705}, !- Zone Air Node Name
  {2b49bfbf-1a13-4ac2-b02f-0d7b7b2a047f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {05f70662-48c3-4189-9b34-3ff071f17260}, !- Group Rendering Name
  {2e68f96c-3b56-48d1-9359-bdcc5bf10a7e}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {650b5da5-d29a-4e3d-b8eb-851dc1baf929}, !- Handle
  Node 181,                               !- Name
  {1ca14a2b-c58a-4cbf-bfc9-16a236dfc705}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1ca14a2b-c58a-4cbf-bfc9-16a236dfc705}, !- Handle
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- Source Object
  11,                                     !- Outlet Port
  {650b5da5-d29a-4e3d-b8eb-851dc1baf929}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {6abd70f4-5c93-41af-8bfe-1aec12342a07}, !- Handle
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- HVAC Component
  {85b7d015-0755-45f8-b399-eb565622e7d9}; !- Port 1

OS:PortList,
  {eac018c3-53dc-4bed-b3f2-85ad01f3959a}, !- Handle
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- HVAC Component
  {3325d204-3863-4c4e-afe0-ed0dc4865f9a}; !- Port 1

OS:PortList,
  {2b49bfbf-1a13-4ac2-b02f-0d7b7b2a047f}, !- Handle
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- HVAC Component
  {37a95f39-10e7-471c-bae2-cdbb8f67d8b9}; !- Port 1

OS:Sizing:Zone,
  {b5aa406e-3c5c-4eba-9850-67aebb03ffe6}, !- Handle
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {18ea4650-64fe-4fe7-8a7d-4993ee4269cd}, !- Handle
  Zone HVAC Equipment List 61,            !- Name
  {58c4d1db-cb0d-4bd9-a937-fba5509c2490}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6336255c-44db-481e-a445-2926e460b673}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {65acfed0-beea-4a2b-9a15-fcb1e45e3aa5}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {01fda990-156c-42bf-ae2f-f506e69d2be9}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {2e68f96c-3b56-48d1-9359-bdcc5bf10a7e}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 4, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 6_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {53c6c910-621d-4b2b-8b83-bcf624a125e1}, !- Zone Air Inlet Port List
  {c0dfddc6-6743-4875-87b4-779c224d348b}, !- Zone Air Exhaust Port List
  {89c56795-93df-4374-9563-03c4f79e71f9}, !- Zone Air Node Name
  {7eae05a0-e28a-4519-9cc3-037818cbe688}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {3ff76aea-58d8-49c3-8161-2c0cc673ecbc}, !- Group Rendering Name
  {f9d92fb5-58e3-4903-a838-7b7255e6e00d}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {12608dd9-b06e-4fb0-9851-127ddb0243b3}, !- Handle
  Node 184,                               !- Name
  {89c56795-93df-4374-9563-03c4f79e71f9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {89c56795-93df-4374-9563-03c4f79e71f9}, !- Handle
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- Source Object
  11,                                     !- Outlet Port
  {12608dd9-b06e-4fb0-9851-127ddb0243b3}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {53c6c910-621d-4b2b-8b83-bcf624a125e1}, !- Handle
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- HVAC Component
  {a3ace8bf-fee2-40fb-83ef-bcecb704e207}; !- Port 1

OS:PortList,
  {c0dfddc6-6743-4875-87b4-779c224d348b}, !- Handle
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- HVAC Component
  {fd1c19da-91a7-4e60-b3ea-4ee94cf53f11}; !- Port 1

OS:PortList,
  {7eae05a0-e28a-4519-9cc3-037818cbe688}, !- Handle
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- HVAC Component
  {af10b323-6cc8-4785-8414-9c12cc17d195}; !- Port 1

OS:Sizing:Zone,
  {c79f8d57-1970-417b-bc6f-787a36c08467}, !- Handle
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {e60c8bd8-5495-4612-82e3-4d43e41da5b3}, !- Handle
  Zone HVAC Equipment List 62,            !- Name
  {38e19f66-aff7-4da8-9437-dacea9c65fbf}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {a88070ef-93fc-406a-bc78-ec888a9bf2b3}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {01ee33cc-3276-48c8-b9fe-243076c65f62}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {1b0a5587-fa95-4a88-b0f1-9f4deaba3567}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {f9d92fb5-58e3-4903-a838-7b7255e6e00d}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 5, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H 1, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {32d2e279-ee8c-48c3-9ab6-9acce52f95b7}, !- Zone Air Inlet Port List
  {cae29e8d-6a4e-4492-9ecf-3607bf0eb399}, !- Zone Air Exhaust Port List
  {e9100ffe-fc63-4248-b208-e640877e47ef}, !- Zone Air Node Name
  {550b221f-26d7-4740-83d4-4a9293420116}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {1628bddb-94e2-44f2-b90c-7581e6dec801}, !- Group Rendering Name
  {0c134a6b-2376-47ef-835b-84b76927cc05}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {6ac126aa-a20e-4eba-9810-4ace7689d47d}, !- Handle
  Node 187,                               !- Name
  {e9100ffe-fc63-4248-b208-e640877e47ef}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e9100ffe-fc63-4248-b208-e640877e47ef}, !- Handle
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- Source Object
  11,                                     !- Outlet Port
  {6ac126aa-a20e-4eba-9810-4ace7689d47d}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {32d2e279-ee8c-48c3-9ab6-9acce52f95b7}, !- Handle
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- HVAC Component
  {24994fa0-2314-4d92-94b5-0fb55a16e3a8}; !- Port 1

OS:PortList,
  {cae29e8d-6a4e-4492-9ecf-3607bf0eb399}, !- Handle
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- HVAC Component
  {09ef2488-d751-44bb-b348-c75e1c2dc74f}; !- Port 1

OS:PortList,
  {550b221f-26d7-4740-83d4-4a9293420116}, !- Handle
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- HVAC Component
  {c7b533a1-c98d-4179-a612-a6956c78d495}; !- Port 1

OS:Sizing:Zone,
  {96e41e1b-7b32-4179-b3b5-60033166e0e8}, !- Handle
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {069c9e55-a29a-4e8e-9fd9-ecbd4b103832}, !- Handle
  Zone HVAC Equipment List 63,            !- Name
  {07fdb312-80eb-4033-8274-3a22ee378976}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d7415ca5-31f0-491a-8ce2-31091e78cfbd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ff4a3dae-8fda-4b9a-80e2-0ab10fab5399}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {4356d041-bd9a-42c9-95b0-ff5cb4643e0e}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {0c134a6b-2376-47ef-835b-84b76927cc05}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 6, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 3_SCH=H, !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c5892acc-139b-474a-908b-fb5d10ee05d9}, !- Zone Air Inlet Port List
  {aafa88a5-7f51-4e72-bd93-9f136df7a3f2}, !- Zone Air Exhaust Port List
  {36939867-22c8-408f-bbc7-9e4ba5bf03a6}, !- Zone Air Node Name
  {3fb6512e-4438-4ebb-98b2-fcde1ddb3a17}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  {8b32f415-2b7d-40c3-aff3-8e10b9b29ece}, !- Group Rendering Name
  {53a1a04c-13f5-41bd-bd05-f6d52ae1c8c7}, !- Thermostat Name
  No;                                     !- Use Ideal Air Loads

OS:Node,
  {f850c6b2-3517-487e-bef6-730115251f66}, !- Handle
  Node 190,                               !- Name
  {36939867-22c8-408f-bbc7-9e4ba5bf03a6}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {36939867-22c8-408f-bbc7-9e4ba5bf03a6}, !- Handle
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- Source Object
  11,                                     !- Outlet Port
  {f850c6b2-3517-487e-bef6-730115251f66}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c5892acc-139b-474a-908b-fb5d10ee05d9}, !- Handle
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- HVAC Component
  {47b97aac-2a21-4e75-9c86-56950b9b27aa}; !- Port 1

OS:PortList,
  {aafa88a5-7f51-4e72-bd93-9f136df7a3f2}, !- Handle
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- HVAC Component
  {9d9b5d91-ee86-4b7c-a03c-f0535f38ab4a}; !- Port 1

OS:PortList,
  {3fb6512e-4438-4ebb-98b2-fcde1ddb3a17}, !- Handle
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- HVAC Component
  {601a3070-7848-43cd-b2b0-7098fc407b16}; !- Port 1

OS:Sizing:Zone,
  {bf7f43a3-07e5-4011-813a-de2a9d65b900}, !- Handle
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- Zone or ZoneList Name
  TemperatureDifference,                  !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                     !- Zone Cooling Design Supply Air Temperature {C}
  11,                                     !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  TemperatureDifference,                  !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  21,                                     !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  1.3,                                    !- Zone Heating Sizing Factor
  1.1,                                    !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize;                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}

OS:ZoneHVAC:EquipmentList,
  {05a5ba59-476e-45dd-a631-e0bc3ee81d90}, !- Handle
  Zone HVAC Equipment List 64,            !- Name
  {96ffa3d0-a82b-409f-90be-ff82b9979c49}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {4798afa4-c597-4870-82ea-2af19e477007}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {ba62ae3c-edbe-4f97-a250-bdea51c50ecd}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2
  {d34888d7-ac31-4870-8b8a-72998f207b64}, !- Zone Equipment 3
  3,                                      !- Zone Equipment Cooling Sequence 3
  3,                                      !- Zone Equipment Heating or No-Load Sequence 3
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 3
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 3

OS:ThermostatSetpoint:DualSetpoint,
  {53a1a04c-13f5-41bd-bd05-f6d52ae1c8c7}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H Thermostat 7, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Heating Setpoint Temperature Schedule Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1073c6a9-c315-4ea6-90f0-d9b87998dee6}, !- Handle
  ALL_ST=Dining - bar lounge/leisure_FL=Building Story 6_SCH=B, !- Name
  47,                                     !- Rendering Red Value
  211,                                    !- Rendering Green Value
  38;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c8fceec8-d798-42ad-be13-878cb1e3dc0c}, !- Handle
  ALL_ST=Food preparation_FL=Building Story 6_SCH=B, !- Name
  53,                                     !- Rendering Red Value
  204,                                    !- Rendering Green Value
  116;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {37f832f8-beed-4347-9cdb-483b3f97e9c6}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H, !- Name
  152,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  143;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {342b558a-69ac-4902-b825-abcab5dd7061}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 1, !- Name
  177,                                    !- Rendering Red Value
  23,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {aac76e98-fb5c-4b81-89a1-d4ba3b9a272d}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 2, !- Name
  154,                                    !- Rendering Red Value
  30,                                     !- Rendering Green Value
  171;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {decd650f-bf5e-467c-b9d3-f904acd54c00}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 3, !- Name
  158,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  124;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dc18ced5-28fe-4730-9164-d776e04bb902}, !- Handle
  ALL_ST=Hospital - emergency_FL=Building Story 2_SCH=H 4, !- Name
  26,                                     !- Rendering Red Value
  118,                                    !- Rendering Green Value
  186;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d449b185-37ef-4e6d-9988-ae00628f01fe}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 2_SCH=H, !- Name
  120,                                    !- Rendering Red Value
  112,                                    !- Rendering Green Value
  220;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {d5c8ba53-509d-4b01-8d84-ffbc42c0994c}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H, !- Name
  69,                                     !- Rendering Red Value
  80,                                     !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ad9a9d2e-55ea-48c7-862e-d4382f71776c}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 3_SCH=H 1, !- Name
  127,                                    !- Rendering Red Value
  246,                                    !- Rendering Green Value
  254;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {94cec38e-75bc-48b4-8aae-ee713b8f3f0e}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 4_SCH=H, !- Name
  175,                                    !- Rendering Red Value
  50,                                     !- Rendering Green Value
  240;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {a0d27117-1aa0-44b2-96ce-07b16406396e}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 5_SCH=H, !- Name
  251,                                    !- Rendering Red Value
  76,                                     !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {b9d8f652-6859-4fbc-8200-79e6dbc41a71}, !- Handle
  ALL_ST=Hospital - nurses station_FL=Building Story 6_SCH=H, !- Name
  34,                                     !- Rendering Red Value
  166,                                    !- Rendering Green Value
  250;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {38563937-710f-45cc-84dc-1d6652347e82}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H, !- Name
  195,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  139;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e111cc35-d7d3-470d-9b79-c98d52e5eb96}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 1, !- Name
  128,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  75;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e5211a9-d324-4c6a-83c7-cc6849081c74}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 2, !- Name
  80,                                     !- Rendering Red Value
  3,                                      !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {cb10fabb-4408-44b6-a670-082ad30b9626}, !- Handle
  ALL_ST=Hospital - operating room_FL=Building Story 3_SCH=H 3, !- Name
  19,                                     !- Rendering Red Value
  140,                                    !- Rendering Green Value
  193;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f0dfcb6b-03d3-4089-8f72-384522ecbe77}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H, !- Name
  203,                                    !- Rendering Red Value
  115,                                    !- Rendering Green Value
  107;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3e938192-ce0b-4f1e-84a5-7589b3cd27e9}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 1, !- Name
  250,                                    !- Rendering Red Value
  209,                                    !- Rendering Green Value
  14;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {ccf4be12-ea8e-4c19-9509-88899bd320fe}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 2, !- Name
  243,                                    !- Rendering Red Value
  199,                                    !- Rendering Green Value
  60;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {24aaf7ab-4cf6-4ae0-9470-de58301d93b2}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 3_SCH=H 3, !- Name
  234,                                    !- Rendering Red Value
  107,                                    !- Rendering Green Value
  174;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e1964848-8f4c-408c-9fed-0c133b923c62}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H, !- Name
  156,                                    !- Rendering Red Value
  81,                                     !- Rendering Green Value
  87;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2e437e75-c018-4e76-b7ed-66efe2fc2ffd}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 1, !- Name
  13,                                     !- Rendering Red Value
  116,                                    !- Rendering Green Value
  96;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c63c42be-91a4-44a0-b6f0-301beb547f53}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 10, !- Name
  140,                                    !- Rendering Red Value
  197,                                    !- Rendering Green Value
  253;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4abda3f9-f542-45f2-9939-84919b16c931}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 2, !- Name
  113,                                    !- Rendering Red Value
  223,                                    !- Rendering Green Value
  229;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5a8c76a1-466a-4b2d-9c02-fbf3029a5b10}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 3, !- Name
  159,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  252;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebc79fcc-8ffd-412c-899f-01ad8ac3a51d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 4, !- Name
  89,                                     !- Rendering Red Value
  84,                                     !- Rendering Green Value
  45;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c3da6d3b-12cd-44b9-a330-420102367078}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 5, !- Name
  16,                                     !- Rendering Red Value
  41,                                     !- Rendering Green Value
  72;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {0e33687b-af1c-440b-b57c-59c273ff2baa}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 6, !- Name
  184,                                    !- Rendering Red Value
  236,                                    !- Rendering Green Value
  70;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd924c55-139b-41e7-aa6a-62779eee8cde}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 7, !- Name
  184,                                    !- Rendering Red Value
  86,                                     !- Rendering Green Value
  172;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {e0f3063d-45cd-4cad-aa60-121798da5536}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 8, !- Name
  218,                                    !- Rendering Red Value
  211,                                    !- Rendering Green Value
  47;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {a0e8a7f1-107a-4470-a9ea-a068703d9802}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 4_SCH=H 9, !- Name
  177,                                    !- Rendering Red Value
  18,                                     !- Rendering Green Value
  85;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {7ccd4335-0a00-46a7-acee-7994c40ca8fd}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H, !- Name
  174,                                    !- Rendering Red Value
  226,                                    !- Rendering Green Value
  37;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {372ab55b-aad3-4848-aca3-69bdcef03b89}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 1, !- Name
  109,                                    !- Rendering Red Value
  38,                                     !- Rendering Green Value
  135;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dd16df2e-0a0b-4a70-8009-01a67741f2eb}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 10, !- Name
  228,                                    !- Rendering Red Value
  195,                                    !- Rendering Green Value
  133;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {97cb2f83-adeb-4e95-852b-f50e4c2a77c4}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 2, !- Name
  238,                                    !- Rendering Red Value
  47,                                     !- Rendering Green Value
  246;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {c44d9139-7c8b-43f5-9605-c58cf9eb1410}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 3, !- Name
  244,                                    !- Rendering Red Value
  118,                                    !- Rendering Green Value
  175;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {df003b36-a301-4e9e-80a0-0b4efbb4d754}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 4, !- Name
  143,                                    !- Rendering Red Value
  34,                                     !- Rendering Green Value
  10;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {00dd9ed1-c0b6-4bd1-b104-258139e0ab21}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 5, !- Name
  28,                                     !- Rendering Red Value
  4,                                      !- Rendering Green Value
  82;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {c911bb68-23fb-4065-a665-cad454b9d478}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 6, !- Name
  103,                                    !- Rendering Red Value
  89,                                     !- Rendering Green Value
  55;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {861f5297-f96e-45d5-82ac-a5f4882b750d}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 7, !- Name
  235,                                    !- Rendering Red Value
  78,                                     !- Rendering Green Value
  151;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ce9c0647-c26d-4645-a5c1-a46254a58606}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 8, !- Name
  178,                                    !- Rendering Red Value
  249,                                    !- Rendering Green Value
  62;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {3d067eea-99ea-47d2-bc15-4661e500858c}, !- Handle
  ALL_ST=Hospital - patient room_FL=Building Story 5_SCH=H 9, !- Name
  183,                                    !- Rendering Red Value
  84,                                     !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {f08754b0-e96c-4a36-9c11-dda937c6ab6f}, !- Handle
  ALL_ST=Hospital - physical therapy_FL=Building Story 4_SCH=C, !- Name
  0,                                      !- Rendering Red Value
  121,                                    !- Rendering Green Value
  98;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {35383225-8151-4186-9255-b1e3a8aa68d8}, !- Handle
  ALL_ST=Hospital - radiology/imaging_FL=Building Story 5_SCH=H, !- Name
  249,                                    !- Rendering Red Value
  90,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {643960b8-aa51-4e52-b8eb-21972fe969f6}, !- Handle
  ALL_ST=Hospital - recovery_FL=Building Story 3_SCH=H, !- Name
  114,                                    !- Rendering Red Value
  121,                                    !- Rendering Green Value
  241;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {da18140c-b89d-465e-a734-542be1f2ed31}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 1_SCH=A, !- Name
  21,                                     !- Rendering Red Value
  199,                                    !- Rendering Green Value
  196;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5b78b94e-c99f-4808-8da2-a02d03cd9bd1}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 4_SCH=A, !- Name
  119,                                    !- Rendering Red Value
  231,                                    !- Rendering Green Value
  209;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ccbc6037-1a54-4773-b4d7-08ce1126c271}, !- Handle
  ALL_ST=Lab - research_FL=Building Story 5_SCH=A, !- Name
  250,                                    !- Rendering Red Value
  180,                                    !- Rendering Green Value
  192;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {acefcc5d-101c-451a-b73f-541ff203d6d8}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A, !- Name
  213,                                    !- Rendering Red Value
  116,                                    !- Rendering Green Value
  105;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {4c6c621d-0ada-412e-be6f-85c7f3ce3d45}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A 1, !- Name
  114,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {c0e286cc-98e6-4caf-b3be-64ea90f40d36}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 2_SCH=A 2, !- Name
  142,                                    !- Rendering Red Value
  3,                                      !- Rendering Green Value
  30;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {cd538ed6-aa08-4995-aff7-b86e3c0b3036}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A, !- Name
  140,                                    !- Rendering Red Value
  245,                                    !- Rendering Green Value
  201;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {5e2082c1-d650-4358-86e9-fd9132f14831}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 1, !- Name
  109,                                    !- Rendering Red Value
  19,                                     !- Rendering Green Value
  26;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {8e11267e-aadd-4b99-a1a4-910bc04d6489}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 2, !- Name
  224,                                    !- Rendering Red Value
  68,                                     !- Rendering Green Value
  123;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {80284e8e-edd6-43cb-9868-4d746fd3382f}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 3, !- Name
  228,                                    !- Rendering Red Value
  64,                                     !- Rendering Green Value
  150;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {7aa76ddd-c15b-4499-9728-411499db9a0c}, !- Handle
  ALL_ST=Office - enclosed_FL=Building Story 6_SCH=A 4, !- Name
  184,                                    !- Rendering Red Value
  212,                                    !- Rendering Green Value
  136;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {010aed8f-6c23-4c49-8d47-3bcd3233173f}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 2_SCH=H, !- Name
  172,                                    !- Rendering Red Value
  241,                                    !- Rendering Green Value
  152;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {8b32f415-2b7d-40c3-aff3-8e10b9b29ece}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 3_SCH=H, !- Name
  222,                                    !- Rendering Red Value
  233,                                    !- Rendering Green Value
  15;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {be874ec3-f382-42e6-926c-4b14e2af2f24}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H, !- Name
  72,                                     !- Rendering Red Value
  130,                                    !- Rendering Green Value
  144;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {554692b1-f692-49f8-8cb3-16e6c3991841}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 4_SCH=H 1, !- Name
  107,                                    !- Rendering Red Value
  130,                                    !- Rendering Green Value
  242;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {05f70662-48c3-4189-9b34-3ff071f17260}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H, !- Name
  79,                                     !- Rendering Red Value
  195,                                    !- Rendering Green Value
  46;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {1628bddb-94e2-44f2-b90c-7581e6dec801}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 5_SCH=H 1, !- Name
  226,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  183;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {3ff76aea-58d8-49c3-8161-2c0cc673ecbc}, !- Handle
  WILD_ST=Hospital corr. >= 2.4m-sch-B_FL=Building Story 6_SCH=H, !- Name
  36,                                     !- Rendering Red Value
  88,                                     !- Rendering Green Value
  161;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {78867b59-3646-48f6-ad40-9c6768908ed7}, !- Handle
  Space Function Dining - bar lounge/leisure 2, !- Name
  121,                                    !- Rendering Red Value
  170,                                    !- Rendering Green Value
  2;                                      !- Rendering Blue Value

OS:Rendering:Color,
  {3652ee98-0126-4935-bc90-024c1895ac42}, !- Handle
  Space Function Food preparation 2,      !- Name
  215,                                    !- Rendering Red Value
  109,                                    !- Rendering Green Value
  212;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {0c6f2606-a690-4a1e-be0c-6d3a11c9677f}, !- Handle
  Space Function Hospital - emergency 2,  !- Name
  35,                                     !- Rendering Red Value
  18,                                     !- Rendering Green Value
  76;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {bbd36acb-466c-4f9a-8952-f08be391fb7e}, !- Handle
  Space Function Hospital - nurses station 2, !- Name
  197,                                    !- Rendering Red Value
  117,                                    !- Rendering Green Value
  81;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {d3ec62a0-26e3-4ed2-acdb-626745baccc3}, !- Handle
  Space Function Hospital - operating room 2, !- Name
  208,                                    !- Rendering Red Value
  8,                                      !- Rendering Green Value
  237;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {caac8937-e963-45b2-99a5-2225df67b825}, !- Handle
  Space Function Hospital - patient room 2, !- Name
  75,                                     !- Rendering Red Value
  15,                                     !- Rendering Green Value
  20;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {20ccebd7-31db-4f04-887e-4a1dcd9d9a46}, !- Handle
  Space Function Hospital - physical therapy 2, !- Name
  16,                                     !- Rendering Red Value
  192,                                    !- Rendering Green Value
  61;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {114c0f4f-ef48-4fba-8112-eabcc724ec5f}, !- Handle
  Space Function Hospital - radiology/imaging 2, !- Name
  113,                                    !- Rendering Red Value
  96,                                     !- Rendering Green Value
  126;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {dca1f630-0514-43d9-ad0d-e7e512391c46}, !- Handle
  Space Function Hospital - recovery 2,   !- Name
  211,                                    !- Rendering Red Value
  57,                                     !- Rendering Green Value
  49;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {2443e5a9-772a-4509-b764-5bbf8d357901}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-B 2, !- Name
  62,                                     !- Rendering Red Value
  185,                                    !- Rendering Green Value
  211;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {28b6df71-f1d2-4a0e-af41-f41b674829fa}, !- Handle
  Space Function Hospital corr. >= 2.4m-sch-H, !- Name
  155,                                    !- Rendering Red Value
  87,                                     !- Rendering Green Value
  233;                                    !- Rendering Blue Value

OS:Rendering:Color,
  {ebf04c33-d62c-4ef7-9d70-efa972b3f8d0}, !- Handle
  Space Function Lab - research 2,        !- Name
  163,                                    !- Rendering Red Value
  164,                                    !- Rendering Green Value
  84;                                     !- Rendering Blue Value

OS:Rendering:Color,
  {4ec858ac-dafb-4760-95d6-7e270ae21bce}, !- Handle
  Space Function Office - enclosed 2,     !- Name
  61,                                     !- Rendering Red Value
  28,                                     !- Rendering Green Value
  1;                                      !- Rendering Blue Value

OS:Foundation:Kiva,
  {74982385-c022-4493-8d50-49b973ea5670}, !- Handle
  Bldg Kiva Foundation,                   !- Name
  ,                                       !- Initial Indoor Air Temperature {C}
  ,                                       !- Interior Horizontal Insulation Material Name
  ,                                       !- Interior Horizontal Insulation Depth {m}
  ,                                       !- Interior Horizontal Insulation Width {m}
  ,                                       !- Interior Vertical Insulation Material Name
  ,                                       !- Interior Vertical Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Material Name
  ,                                       !- Exterior Horizontal Insulation Depth {m}
  ,                                       !- Exterior Horizontal Insulation Width {m}
  ,                                       !- Exterior Vertical Insulation Material Name
  ,                                       !- Exterior Vertical Insulation Depth {m}
  0,                                      !- Wall Height Above Grade {m}
  0,                                      !- Wall Depth Below Slab {m}
  ,                                       !- Footing Wall Construction Name
  ,                                       !- Footing Material Name
  ;                                       !- Footing Depth {m}

OS:Material,
  {54890d9b-3fea-415a-b4e1-a66bdc6ad250}, !- Handle
  Expanded Polystyrene,                   !- Name
  MediumSmooth,                           !- Roughness
  0.0408596146036854,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {8479213d-f5d8-4454-9aea-dcef0d8fb930}, !- Handle
  BTAP-Grnd-Floor-Mass:U-0.678_std,       !- Name
  ,                                       !- Surface Rendering Name
  {c66f3fd3-a8e9-42b3-937a-778e244a9651}, !- Layer 1
  {54890d9b-3fea-415a-b4e1-a66bdc6ad250}; !- Layer 2

OS:SurfaceProperty:ExposedFoundationPerimeter,
  {694fb2dc-abd2-4b17-a144-8b08664a3d4d}, !- Handle
  {4da55b5e-1643-4255-8f55-a8e5fb9946c6}, !- Surface Name
  TotalExposedPerimeter,                  !- Exposed Perimeter Calculation Method
  246.888;                                !- Total Exposed Perimeter {m}

OS:Material,
  {95568940-d229-47c8-aa35-da7b22d33bff}, !- Handle
  Expanded Polystyrene 1,                 !- Name
  MediumSmooth,                           !- Roughness
  0.0663220473644002,                     !- Thickness {m}
  0.029,                                  !- Conductivity {W/m-K}
  29,                                     !- Density {kg/m3}
  1210;                                   !- Specific Heat {J/kg-K}

OS:Construction,
  {415002b8-939d-47dd-a6f3-6137c9c8722e}, !- Handle
  BTAP-Grnd-Wall-Mass:U-0.425_std,        !- Name
  ,                                       !- Surface Rendering Name
  {fcd2e672-09ae-4670-a5ce-444e8786885d}, !- Layer 1
  {95568940-d229-47c8-aa35-da7b22d33bff}; !- Layer 2

OS:Foundation:Kiva:Settings,
  {9f743ed5-9d30-4c73-a990-cb635c4c5848}, !- Handle
  ,                                       !- Soil Conductivity {W/m-K}
  ,                                       !- Soil Density {kg/m3}
  ,                                       !- Soil Specific Heat {J/kg-K}
  ,                                       !- Ground Solar Absorptivity {dimensionless}
  ,                                       !- Ground Thermal Absorptivity {dimensionless}
  ,                                       !- Ground Surface Roughness {m}
  ,                                       !- Far-Field Width {m}
  ,                                       !- Deep-Ground Boundary Condition
  ,                                       !- Deep-Ground Depth {m}
  ,                                       !- Minimum Cell Dimension {m}
  ,                                       !- Maximum Cell Growth Coefficient {dimensionless}
  ;                                       !- Simulation Timestep

OS:PlantLoop,
  {f9fcefee-4b51-4c9d-b2e4-4d75ec7040cf}, !- Handle
  Hot Water Loop,                         !- Name
  Water,                                  !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {2315488a-60e8-4326-a19f-f009558c8ef1}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {d7b296cb-9b35-4910-b6b9-77328803f958}, !- Plant Side Inlet Node Name
  {4e92f562-f7a7-4176-a3a5-3c92b8e66a8e}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6ce62ed6-4f07-4940-9f3d-3fa4dbba7101}, !- Demand Side Inlet Node Name
  {af87d06b-8ac5-4e36-a6ef-dfc1bd454757}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {2e98c1fe-886f-4955-978e-75fb915703fb}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Demand Mixer Name
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Demand Splitter Name
  {b54a3757-4ed6-4d7d-8ea5-584fe120d366}, !- Supply Mixer Name
  {a2ca6b34-c649-4edb-8f59-9e280be49cb7}; !- Supply Splitter Name

OS:Node,
  {01ac78d2-acb9-4c62-8969-780c6d926958}, !- Handle
  Node 2,                                 !- Name
  {d7b296cb-9b35-4910-b6b9-77328803f958}, !- Inlet Port
  {8f569de7-ad87-4539-a9e0-e4c58cb22aa8}; !- Outlet Port

OS:Node,
  {2315488a-60e8-4326-a19f-f009558c8ef1}, !- Handle
  Node 3,                                 !- Name
  {d8fd8f34-6a1d-4d30-ac58-7cc94b2435ad}, !- Inlet Port
  {4e92f562-f7a7-4176-a3a5-3c92b8e66a8e}; !- Outlet Port

OS:Node,
  {46d0e1e2-3653-45f5-bcd2-f90e94bc032d}, !- Handle
  Node 5,                                 !- Name
  {868e711b-d80d-4d30-b60a-731ab1779c23}, !- Inlet Port
  {1ac2fc49-7ba7-4c9c-9fd6-8a17c010b01d}; !- Outlet Port

OS:Connector:Mixer,
  {b54a3757-4ed6-4d7d-8ea5-584fe120d366}, !- Handle
  Connector Mixer 1,                      !- Name
  {12d6d272-5029-4d94-8ee5-77bab88d3f4b}, !- Outlet Branch Name
  {8f76e3bd-9630-4a2c-9184-10d4740b195c}, !- Inlet Branch Name 1
  {3d293163-fc45-4ef4-9c2e-e0a88fa5ff65}, !- Inlet Branch Name 2
  {70dee3e5-67d6-4c19-a927-6ca3037078ed}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {a2ca6b34-c649-4edb-8f59-9e280be49cb7}, !- Handle
  Connector Splitter 1,                   !- Name
  {3e8a0e77-7ed6-4edd-9e58-c09dcc4a115d}, !- Inlet Branch Name
  {868e711b-d80d-4d30-b60a-731ab1779c23}, !- Outlet Branch Name 1
  {9fb2c327-eb4b-4615-8581-8d3169cc961e}, !- Outlet Branch Name 2
  {4fbf3abb-7755-4ca6-87c6-615d3db289c8}; !- Outlet Branch Name 3

OS:Connection,
  {d7b296cb-9b35-4910-b6b9-77328803f958}, !- Handle
  {f9fcefee-4b51-4c9d-b2e4-4d75ec7040cf}, !- Source Object
  14,                                     !- Outlet Port
  {01ac78d2-acb9-4c62-8969-780c6d926958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {868e711b-d80d-4d30-b60a-731ab1779c23}, !- Handle
  {a2ca6b34-c649-4edb-8f59-9e280be49cb7}, !- Source Object
  3,                                      !- Outlet Port
  {46d0e1e2-3653-45f5-bcd2-f90e94bc032d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e92f562-f7a7-4176-a3a5-3c92b8e66a8e}, !- Handle
  {2315488a-60e8-4326-a19f-f009558c8ef1}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcefee-4b51-4c9d-b2e4-4d75ec7040cf}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {821800d4-023b-425d-ab0c-a2dbc8688527}, !- Handle
  Node 6,                                 !- Name
  {6ce62ed6-4f07-4940-9f3d-3fa4dbba7101}, !- Inlet Port
  {c60a644d-5cdc-4be3-bacd-ecb6b7d40243}; !- Outlet Port

OS:Node,
  {8b007692-597d-46b0-a3c7-14336ba203bf}, !- Handle
  Node 8,                                 !- Name
  {46ea2346-44c6-45c8-91e5-5f236f4b1f4f}, !- Inlet Port
  {af87d06b-8ac5-4e36-a6ef-dfc1bd454757}; !- Outlet Port

OS:Node,
  {8cc1f0fd-789f-4a15-92ca-4ca46f6243f9}, !- Handle
  Node 9,                                 !- Name
  {9ec96c3a-098d-477d-bbbe-886235532f2f}, !- Inlet Port
  {8de62b03-1d08-4c83-85c4-9ec097a65409}; !- Outlet Port

OS:Connector:Mixer,
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Handle
  Connector Mixer 2,                      !- Name
  {46ea2346-44c6-45c8-91e5-5f236f4b1f4f}, !- Outlet Branch Name
  {8de8f84b-5193-4976-8931-136b9c0d28fc}, !- Inlet Branch Name 1
  {e5cab20e-5d02-423e-a361-be09cdccecc5}, !- Inlet Branch Name 2
  {6292f117-1d77-4c1c-8b26-41f36dcfa893}, !- Inlet Branch Name 3
  {22fca3fa-01ab-4085-87d5-287f615abb4d}, !- Inlet Branch Name 4
  {9fd47861-7f6e-4d49-96c5-ab495de209e0}, !- Inlet Branch Name 5
  {54039188-0f5c-48f2-ae57-caff45b7a536}, !- Inlet Branch Name 6
  {b31ae985-ea42-4379-b519-1ea0bf8482b8}, !- Inlet Branch Name 7
  {7f69373b-c4a9-400a-80e4-356e68e09f41}, !- Inlet Branch Name 8
  {f4451cc7-4047-41fc-b9fc-d3afb92c0b05}, !- Inlet Branch Name 9
  {824c0b85-15f5-400d-98ed-fbdb93dfba5c}, !- Inlet Branch Name 10
  {75bdc915-c0d3-4f69-9a89-a8e34a3cf1d7}, !- Inlet Branch Name 11
  {b3d7e529-5ff6-4784-9402-86edc38518e6}, !- Inlet Branch Name 12
  {e3f6fe9a-b876-4615-a176-e1e3866beaf7}, !- Inlet Branch Name 13
  {90051122-be4c-4d7f-9c39-ac86a6d7a16b}, !- Inlet Branch Name 14
  {89ed281b-ab9e-473c-b860-45524aebdf05}, !- Inlet Branch Name 15
  {d127649f-1348-4c78-a1a8-de72c6ee9053}, !- Inlet Branch Name 16
  {dfdc7fdf-5990-4515-ba4d-25051686cb2a}, !- Inlet Branch Name 17
  {dab7c913-af2f-42de-a081-5e65c2f5996b}, !- Inlet Branch Name 18
  {a4378029-fcb0-4764-95a3-2fe1df441f4b}, !- Inlet Branch Name 19
  {d7dff867-b161-4dac-bd1a-d6a3eaf4c332}, !- Inlet Branch Name 20
  {79aec112-241e-43da-8078-6760e2beee1c}, !- Inlet Branch Name 21
  {3130c0ce-f554-4ecd-9ef4-b490001223eb}, !- Inlet Branch Name 22
  {c3053391-ac3e-4f03-b455-a229815a0ef8}, !- Inlet Branch Name 23
  {6d58591d-08af-4a0f-afbc-245d1c34fbbb}, !- Inlet Branch Name 24
  {60fed7c1-6a96-41b1-8ed3-c070bf47f4b6}, !- Inlet Branch Name 25
  {6c76dec3-645b-4d2d-9d4b-88a9cc6e00e1}, !- Inlet Branch Name 26
  {cd0c5815-ad60-42cc-be6a-5f595043c07b}, !- Inlet Branch Name 27
  {313a959c-9d58-4bec-ac6a-b73a3b690b79}, !- Inlet Branch Name 28
  {41895020-a626-4243-931a-f6644806e1ab}, !- Inlet Branch Name 29
  {b8047b29-a5ae-4fd2-8262-e3132244bf01}, !- Inlet Branch Name 30
  {5d5c79f7-0e05-4809-af9b-dd471052c1ae}, !- Inlet Branch Name 31
  {b137c611-6961-4b52-ab85-330cac482862}, !- Inlet Branch Name 32
  {dccca74d-11fc-4fb7-8728-55f850b62633}, !- Inlet Branch Name 33
  {09cee516-019e-4dc8-aedd-94bf35599cb1}, !- Inlet Branch Name 34
  {ec291fe1-d73f-407c-a92c-41ae39c8e897}, !- Inlet Branch Name 35
  {c21c07a0-94e1-4c92-a624-eba2a59cbcae}, !- Inlet Branch Name 36
  {5204f9c0-b7e4-43b4-9708-298cc5b94caa}, !- Inlet Branch Name 37
  {a97f9fd0-964b-4372-95b1-9e637a8929b6}, !- Inlet Branch Name 38
  {14df4a41-5620-4ed3-9ac0-c5926245fab3}, !- Inlet Branch Name 39
  {b1108661-3a49-4b9a-aa6e-607de709041c}, !- Inlet Branch Name 40
  {ab364aef-5e18-4da4-8f6c-3a2d75535e5a}, !- Inlet Branch Name 41
  {8d8fabbc-c73f-41a2-b9a7-1544ace1ffe0}, !- Inlet Branch Name 42
  {0e67a6a8-74c8-4c4f-9dc5-c133dc46dc57}, !- Inlet Branch Name 43
  {7acd7636-80ca-493d-915c-4e399292450c}, !- Inlet Branch Name 44
  {9f0a39e7-0c66-4cb9-a92e-5c6fda964646}, !- Inlet Branch Name 45
  {994bd118-aa3b-400e-8103-cc7696f40e47}, !- Inlet Branch Name 46
  {c632f499-fc89-47e3-9468-299e5d1deff4}, !- Inlet Branch Name 47
  {71e333fd-b7fa-4dd3-89dd-ff9cb06642f0}, !- Inlet Branch Name 48
  {33cc8e8b-0da4-4811-ac29-30b6e10dba4e}, !- Inlet Branch Name 49
  {177be592-e514-435f-af95-94819ac03350}, !- Inlet Branch Name 50
  {4f6be3ff-3fd3-46bf-be3e-1950647cf790}, !- Inlet Branch Name 51
  {1ce4d105-fd0a-488d-ad4c-f398ab47dc5b}, !- Inlet Branch Name 52
  {8a4cd99b-f3ed-43d5-aa76-0065c31a7a08}, !- Inlet Branch Name 53
  {e3ff993c-3cf8-46ab-9623-94e6637aa908}, !- Inlet Branch Name 54
  {2776f0ff-529e-41d1-982b-b713e977812e}, !- Inlet Branch Name 55
  {cc1fc1ca-601c-4a3a-8be9-6ba89e5f0634}, !- Inlet Branch Name 56
  {2135c1d9-8239-43af-b5f4-8f2f53a5a8c6}, !- Inlet Branch Name 57
  {2a57a36a-a78f-4ec4-8a6d-020af604661f}, !- Inlet Branch Name 58
  {49e239a3-ba29-4fbb-97ea-2ed7149741c3}, !- Inlet Branch Name 59
  {46001b85-8e32-40e5-a9a7-fc3abed7dce8}, !- Inlet Branch Name 60
  {0f20fb16-67e5-4e55-af52-c831096ebaa8}, !- Inlet Branch Name 61
  {32b4e3d9-13c2-4dd5-be1f-843098df810c}, !- Inlet Branch Name 62
  {b4ee5b33-ee55-4a4c-9c77-d6a42067740f}, !- Inlet Branch Name 63
  {e8e715a6-8e9f-4aad-a7c1-ca96e1c6ab73}, !- Inlet Branch Name 64
  {45f93b11-a0d6-4eb5-9b8f-a7986bc55277}, !- Inlet Branch Name 65
  {6c56ed38-3839-46f2-b5bc-96cc040eb673}, !- Inlet Branch Name 66
  {73829980-a289-44d1-9bc1-e20835ae7297}, !- Inlet Branch Name 67
  {ea9fab70-8d37-44d5-bac0-8902409b4d52}, !- Inlet Branch Name 68
  {56b27ff1-09fc-4bb8-b4bd-d2836cbb1da7}, !- Inlet Branch Name 69
  {e9036ff1-77cc-4509-8280-d710f5bfcc2c}, !- Inlet Branch Name 70
  {6fd9f900-78ed-4b2b-8c6a-c58123d5463b}, !- Inlet Branch Name 71
  {303beff0-2436-4ed0-b757-05bb1386c654}, !- Inlet Branch Name 72
  {08b9384e-2721-4bb5-917c-66633ae34500}, !- Inlet Branch Name 73
  {e09d8444-5357-4110-a6b1-b371fcffe087}; !- Inlet Branch Name 74

OS:Connector:Splitter,
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Handle
  Connector Splitter 2,                   !- Name
  {c60a644d-5cdc-4be3-bacd-ecb6b7d40243}, !- Inlet Branch Name
  {9ec96c3a-098d-477d-bbbe-886235532f2f}, !- Outlet Branch Name 1
  {506198cc-0987-4ec6-8a0f-ceabb24014c0}, !- Outlet Branch Name 2
  {44246a23-7e47-41d8-ad8f-bcbd2f7f0ea7}, !- Outlet Branch Name 3
  {f40da531-22d3-4a39-b0e8-4f9d20a7f681}, !- Outlet Branch Name 4
  {3c90ee11-81a5-424c-ad75-e92d17ebe1db}, !- Outlet Branch Name 5
  {578a7a1f-c049-4cc3-8db8-49ba18a4745f}, !- Outlet Branch Name 6
  {e47808fb-5d66-4e37-a1dd-d2c88a4f7f88}, !- Outlet Branch Name 7
  {16c66556-0c1f-4504-b32f-84c99ad14670}, !- Outlet Branch Name 8
  {3b15a62a-6072-4dcf-8c97-668203e108cf}, !- Outlet Branch Name 9
  {12c41daf-5be4-4101-a8a2-4c16ec164360}, !- Outlet Branch Name 10
  {42251e6f-f355-4a92-bbaa-c5751a635558}, !- Outlet Branch Name 11
  {a5be7622-bfb5-40a2-b7b2-5b04af206c0d}, !- Outlet Branch Name 12
  {3cb11d69-2e48-4547-830b-db969bdc1112}, !- Outlet Branch Name 13
  {48d84ead-59b2-453f-bca0-5ea738e971c8}, !- Outlet Branch Name 14
  {ce3e6526-477e-48b8-8f93-37044b5399ba}, !- Outlet Branch Name 15
  {413c6462-ccdd-4b3d-9365-db060b71806d}, !- Outlet Branch Name 16
  {0e62328b-a642-4185-86c9-afbebbc04ec9}, !- Outlet Branch Name 17
  {0df34f92-6481-4a7d-9cdd-f92b0ce8ed1f}, !- Outlet Branch Name 18
  {1d2f11a1-5eeb-412d-863c-491221abc863}, !- Outlet Branch Name 19
  {9a733132-e492-4473-9151-64d383aec191}, !- Outlet Branch Name 20
  {101e00eb-f2b9-49ae-81ea-0c55b7cda878}, !- Outlet Branch Name 21
  {8a26e356-be2d-4cd9-bab1-ac926d1b56f3}, !- Outlet Branch Name 22
  {ddac6533-eab6-4bb5-a22c-d65eff41ef81}, !- Outlet Branch Name 23
  {407865f9-6415-494d-9988-758ad12d6609}, !- Outlet Branch Name 24
  {5a92be91-30ea-4983-8727-471a4d861d05}, !- Outlet Branch Name 25
  {7c3acf2e-adea-473b-8b5a-968eb9c0e259}, !- Outlet Branch Name 26
  {17b9c492-a9ee-4f9e-b78b-ee6653478319}, !- Outlet Branch Name 27
  {147beedf-8f53-4d55-b0c8-bdcd35f37fce}, !- Outlet Branch Name 28
  {329b8c51-084e-4204-98a1-fa0c1c2b7ab6}, !- Outlet Branch Name 29
  {930e0ffc-efe2-4d54-ac90-edb371b30b10}, !- Outlet Branch Name 30
  {1eed9195-cc43-4587-a841-3a5ca9a20403}, !- Outlet Branch Name 31
  {a6916f6a-c3aa-4c0d-9a48-f715e88d241f}, !- Outlet Branch Name 32
  {c600e1e6-72d8-49f6-a480-addd2cfc613c}, !- Outlet Branch Name 33
  {7d302e9d-dc10-4d8b-9d30-465bfd9d4948}, !- Outlet Branch Name 34
  {500ad813-f254-45f8-add4-f4c9a1cc34fd}, !- Outlet Branch Name 35
  {d8a60ae0-e61a-44e5-97de-5bb843ed8822}, !- Outlet Branch Name 36
  {78106289-03bf-4d00-8bec-f6234a8a6571}, !- Outlet Branch Name 37
  {6f95b69f-fb50-45a5-a420-ecfa2bb83a64}, !- Outlet Branch Name 38
  {cd80c2e3-ccdb-4325-81ba-d1515230c636}, !- Outlet Branch Name 39
  {728eec5e-3648-4d6d-b152-fe65e30762e5}, !- Outlet Branch Name 40
  {7e74e8e6-3c41-4466-9653-800e2f5c9b56}, !- Outlet Branch Name 41
  {0d1ab57e-957f-48d0-99e4-da077d897904}, !- Outlet Branch Name 42
  {4b31cf37-7534-4a00-a20b-be2869bd13da}, !- Outlet Branch Name 43
  {80300e36-f450-4091-9adc-074101b34582}, !- Outlet Branch Name 44
  {4a7b2188-ea8d-4657-87ca-9de4541deee1}, !- Outlet Branch Name 45
  {a02811db-029f-41b5-a835-36c8edc61cf0}, !- Outlet Branch Name 46
  {4c786484-57f1-496e-b38c-b8566674a4bd}, !- Outlet Branch Name 47
  {702d6d03-1f3e-4ed1-8c71-d6fc303414e0}, !- Outlet Branch Name 48
  {22cfefcb-efae-4288-bd76-5e004b64bfad}, !- Outlet Branch Name 49
  {244777af-fb94-4ce3-8d89-39df7a729a1d}, !- Outlet Branch Name 50
  {1bf7e36f-50dd-4876-81d7-ecd56dc50820}, !- Outlet Branch Name 51
  {fea26922-4cf5-4df7-9966-90851f3e8698}, !- Outlet Branch Name 52
  {35e86531-c1e4-4892-b5f2-e86818964d71}, !- Outlet Branch Name 53
  {9a5d5f80-412d-4d98-a623-fd630ac46390}, !- Outlet Branch Name 54
  {a479ef31-6d70-4317-be0f-8ad433a43fcf}, !- Outlet Branch Name 55
  {3b13173f-f8ee-4d83-b95d-a98b57e40cd0}, !- Outlet Branch Name 56
  {cb6b4b30-282a-4bd3-a815-b2e45a0d9411}, !- Outlet Branch Name 57
  {67e72283-6610-4728-a28b-8d4f2183cb22}, !- Outlet Branch Name 58
  {17e0f815-8605-49b3-b106-5f11cadd0747}, !- Outlet Branch Name 59
  {febcdb50-5b0a-4ce8-ad39-fd8ebe8beb56}, !- Outlet Branch Name 60
  {c7edf607-9c55-416c-a855-418643739b55}, !- Outlet Branch Name 61
  {c7eb235b-7185-49f4-8260-83fdffa2aca5}, !- Outlet Branch Name 62
  {551e27d6-3b55-4645-945f-8c84a3953cb1}, !- Outlet Branch Name 63
  {e712be2c-acac-4bad-b519-012c21f37a4f}, !- Outlet Branch Name 64
  {59181a79-0cd6-4a5a-ac97-6ae891f1ccd3}, !- Outlet Branch Name 65
  {83a79e9e-210c-4ab5-984d-b550c0523415}, !- Outlet Branch Name 66
  {9fe08fdc-06c8-4a2e-8a50-1292622184c9}, !- Outlet Branch Name 67
  {2442b74c-821b-4013-9362-3edbba2fd0cc}, !- Outlet Branch Name 68
  {5d11b0ba-1a42-4ac8-a657-deb5d03374c7}, !- Outlet Branch Name 69
  {473d8dfa-1be7-4162-9aa2-411d2015f03a}, !- Outlet Branch Name 70
  {4021b7e5-1acc-4e89-9549-7b7b5d693e5a}, !- Outlet Branch Name 71
  {1bedd69e-a28e-41c2-b58e-e38604c281ee}, !- Outlet Branch Name 72
  {77f74252-39c9-44dc-a5d6-43d93c38e717}, !- Outlet Branch Name 73
  {4eaeed96-8f17-4c71-b6c9-c8ff80d0bf6f}; !- Outlet Branch Name 74

OS:Connection,
  {6ce62ed6-4f07-4940-9f3d-3fa4dbba7101}, !- Handle
  {f9fcefee-4b51-4c9d-b2e4-4d75ec7040cf}, !- Source Object
  17,                                     !- Outlet Port
  {821800d4-023b-425d-ab0c-a2dbc8688527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c60a644d-5cdc-4be3-bacd-ecb6b7d40243}, !- Handle
  {821800d4-023b-425d-ab0c-a2dbc8688527}, !- Source Object
  3,                                      !- Outlet Port
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec96c3a-098d-477d-bbbe-886235532f2f}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  3,                                      !- Outlet Port
  {8cc1f0fd-789f-4a15-92ca-4ca46f6243f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46ea2346-44c6-45c8-91e5-5f236f4b1f4f}, !- Handle
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Source Object
  2,                                      !- Outlet Port
  {8b007692-597d-46b0-a3c7-14336ba203bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af87d06b-8ac5-4e36-a6ef-dfc1bd454757}, !- Handle
  {8b007692-597d-46b0-a3c7-14336ba203bf}, !- Source Object
  3,                                      !- Outlet Port
  {f9fcefee-4b51-4c9d-b2e4-4d75ec7040cf}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {70d5a996-4149-458b-83dd-3c040a2a3ec3}, !- Handle
  {f9fcefee-4b51-4c9d-b2e4-4d75ec7040cf}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  82,                                     !- Design Loop Exit Temperature {C}
  16,                                     !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {2e98c1fe-886f-4955-978e-75fb915703fb}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:Pump:VariableSpeed,
  {dc04dd55-2a5a-458d-bdff-3f6036ed6e3d}, !- Handle
  Pump Variable Speed 1,                  !- Name
  {8f569de7-ad87-4539-a9e0-e4c58cb22aa8}, !- Inlet Node Name
  {d1b08acc-60be-46ab-b6d4-2b6edee9182a}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {b9daa357-9a1d-441b-9b06-663d54870b99}, !- Handle
  Primary Boiler 2212kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  648359.936143526,                       !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f715f43b-4d5f-440f-90e0-35c87e323790}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {1ac2fc49-7ba7-4c9c-9fd6-8a17c010b01d}, !- Boiler Water Inlet Node Name
  {8660ba4f-72e2-4d9b-91e5-6a15bdea0c2f}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  LeavingSetpointModulated,               !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Boiler:HotWater,
  {93d3f44b-9952-4d81-8a4b-73ca894a6f8e}, !- Handle
  Secondary Boiler 0kBtu/hr 0.8 Thermal Eff, !- Name
  NaturalGas,                             !- Fuel Type
  0.001,                                  !- Nominal Capacity {W}
  0.8,                                    !- Nominal Thermal Efficiency
  ,                                       !- Efficiency Curve Temperature Evaluation Variable
  {f715f43b-4d5f-440f-90e0-35c87e323790}, !- Normalized Boiler Efficiency Curve Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  {888f1fe9-6b7d-4db0-98b8-7078b1db8c8a}, !- Boiler Water Inlet Node Name
  {7d91b3a3-2d44-4b82-bccb-46f4fcabb925}, !- Boiler Water Outlet Node Name
  99,                                     !- Water Outlet Upper Temperature Limit {C}
  ConstantFlow,                           !- Boiler Flow Mode
  0,                                      !- Parasitic Electric Load {W}
  1,                                      !- Sizing Factor
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {f3e12613-0a24-470f-942b-1cd458edda61}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3ecd58b9-d97a-4cb4-bfd8-b85b11a50d70}, !- Inlet Node Name
  {5662bbe2-8bc6-415c-ade0-cc9c9b2e9fab}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {f1c354de-4ca7-4d1f-9711-2394cad70c89}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {de8f86e0-dcb4-44c5-8352-b93146551876}, !- Inlet Node Name
  {d8fd8f34-6a1d-4d30-ac58-7cc94b2435ad}; !- Outlet Node Name

OS:Node,
  {0163dad2-8a68-4ab4-95ad-1668b1c9a5e6}, !- Handle
  Node 11,                                !- Name
  {d1b08acc-60be-46ab-b6d4-2b6edee9182a}, !- Inlet Port
  {3e8a0e77-7ed6-4edd-9e58-c09dcc4a115d}; !- Outlet Port

OS:Connection,
  {8f569de7-ad87-4539-a9e0-e4c58cb22aa8}, !- Handle
  {01ac78d2-acb9-4c62-8969-780c6d926958}, !- Source Object
  3,                                      !- Outlet Port
  {dc04dd55-2a5a-458d-bdff-3f6036ed6e3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1b08acc-60be-46ab-b6d4-2b6edee9182a}, !- Handle
  {dc04dd55-2a5a-458d-bdff-3f6036ed6e3d}, !- Source Object
  3,                                      !- Outlet Port
  {0163dad2-8a68-4ab4-95ad-1668b1c9a5e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e8a0e77-7ed6-4edd-9e58-c09dcc4a115d}, !- Handle
  {0163dad2-8a68-4ab4-95ad-1668b1c9a5e6}, !- Source Object
  3,                                      !- Outlet Port
  {a2ca6b34-c649-4edb-8f59-9e280be49cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9cbbce86-6ce0-4178-bc14-85de3a8c290c}, !- Handle
  Node 12,                                !- Name
  {8660ba4f-72e2-4d9b-91e5-6a15bdea0c2f}, !- Inlet Port
  {8f76e3bd-9630-4a2c-9184-10d4740b195c}; !- Outlet Port

OS:Connection,
  {1ac2fc49-7ba7-4c9c-9fd6-8a17c010b01d}, !- Handle
  {46d0e1e2-3653-45f5-bcd2-f90e94bc032d}, !- Source Object
  3,                                      !- Outlet Port
  {b9daa357-9a1d-441b-9b06-663d54870b99}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {8660ba4f-72e2-4d9b-91e5-6a15bdea0c2f}, !- Handle
  {b9daa357-9a1d-441b-9b06-663d54870b99}, !- Source Object
  12,                                     !- Outlet Port
  {9cbbce86-6ce0-4178-bc14-85de3a8c290c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f76e3bd-9630-4a2c-9184-10d4740b195c}, !- Handle
  {9cbbce86-6ce0-4178-bc14-85de3a8c290c}, !- Source Object
  3,                                      !- Outlet Port
  {b54a3757-4ed6-4d7d-8ea5-584fe120d366}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8cc02c53-9678-4036-bcd9-9b84a1b9eb5f}, !- Handle
  Node 14,                                !- Name
  {9fb2c327-eb4b-4615-8581-8d3169cc961e}, !- Inlet Port
  {888f1fe9-6b7d-4db0-98b8-7078b1db8c8a}; !- Outlet Port

OS:Connection,
  {9fb2c327-eb4b-4615-8581-8d3169cc961e}, !- Handle
  {a2ca6b34-c649-4edb-8f59-9e280be49cb7}, !- Source Object
  4,                                      !- Outlet Port
  {8cc02c53-9678-4036-bcd9-9b84a1b9eb5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6388d80b-5bbd-4b2c-977b-6497962f1831}, !- Handle
  Node 15,                                !- Name
  {7d91b3a3-2d44-4b82-bccb-46f4fcabb925}, !- Inlet Port
  {3d293163-fc45-4ef4-9c2e-e0a88fa5ff65}; !- Outlet Port

OS:Connection,
  {888f1fe9-6b7d-4db0-98b8-7078b1db8c8a}, !- Handle
  {8cc02c53-9678-4036-bcd9-9b84a1b9eb5f}, !- Source Object
  3,                                      !- Outlet Port
  {93d3f44b-9952-4d81-8a4b-73ca894a6f8e}, !- Target Object
  11;                                     !- Inlet Port

OS:Connection,
  {7d91b3a3-2d44-4b82-bccb-46f4fcabb925}, !- Handle
  {93d3f44b-9952-4d81-8a4b-73ca894a6f8e}, !- Source Object
  12,                                     !- Outlet Port
  {6388d80b-5bbd-4b2c-977b-6497962f1831}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d293163-fc45-4ef4-9c2e-e0a88fa5ff65}, !- Handle
  {6388d80b-5bbd-4b2c-977b-6497962f1831}, !- Source Object
  3,                                      !- Outlet Port
  {b54a3757-4ed6-4d7d-8ea5-584fe120d366}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3c654e76-f42b-42d3-a10e-e6d1aa1818c0}, !- Handle
  Node 17,                                !- Name
  {4fbf3abb-7755-4ca6-87c6-615d3db289c8}, !- Inlet Port
  {3ecd58b9-d97a-4cb4-bfd8-b85b11a50d70}; !- Outlet Port

OS:Connection,
  {4fbf3abb-7755-4ca6-87c6-615d3db289c8}, !- Handle
  {a2ca6b34-c649-4edb-8f59-9e280be49cb7}, !- Source Object
  5,                                      !- Outlet Port
  {3c654e76-f42b-42d3-a10e-e6d1aa1818c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5af31fbc-06c5-4bed-9daa-fc0dc0505146}, !- Handle
  Node 18,                                !- Name
  {5662bbe2-8bc6-415c-ade0-cc9c9b2e9fab}, !- Inlet Port
  {70dee3e5-67d6-4c19-a927-6ca3037078ed}; !- Outlet Port

OS:Connection,
  {3ecd58b9-d97a-4cb4-bfd8-b85b11a50d70}, !- Handle
  {3c654e76-f42b-42d3-a10e-e6d1aa1818c0}, !- Source Object
  3,                                      !- Outlet Port
  {f3e12613-0a24-470f-942b-1cd458edda61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5662bbe2-8bc6-415c-ade0-cc9c9b2e9fab}, !- Handle
  {f3e12613-0a24-470f-942b-1cd458edda61}, !- Source Object
  3,                                      !- Outlet Port
  {5af31fbc-06c5-4bed-9daa-fc0dc0505146}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70dee3e5-67d6-4c19-a927-6ca3037078ed}, !- Handle
  {5af31fbc-06c5-4bed-9daa-fc0dc0505146}, !- Source Object
  3,                                      !- Outlet Port
  {b54a3757-4ed6-4d7d-8ea5-584fe120d366}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {48ce0d3e-da7b-4a6b-a9cb-477948511057}, !- Handle
  Node 20,                                !- Name
  {12d6d272-5029-4d94-8ee5-77bab88d3f4b}, !- Inlet Port
  {de8f86e0-dcb4-44c5-8352-b93146551876}; !- Outlet Port

OS:Connection,
  {12d6d272-5029-4d94-8ee5-77bab88d3f4b}, !- Handle
  {b54a3757-4ed6-4d7d-8ea5-584fe120d366}, !- Source Object
  2,                                      !- Outlet Port
  {48ce0d3e-da7b-4a6b-a9cb-477948511057}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de8f86e0-dcb4-44c5-8352-b93146551876}, !- Handle
  {48ce0d3e-da7b-4a6b-a9cb-477948511057}, !- Source Object
  3,                                      !- Outlet Port
  {f1c354de-4ca7-4d1f-9711-2394cad70c89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8fd8f34-6a1d-4d30-ac58-7cc94b2435ad}, !- Handle
  {f1c354de-4ca7-4d1f-9711-2394cad70c89}, !- Source Object
  3,                                      !- Outlet Port
  {2315488a-60e8-4326-a19f-f009558c8ef1}, !- Target Object
  2;                                      !- Inlet Port

OS:SetpointManager:OutdoorAirReset,
  {4be337e7-29fc-4e08-935d-9c1bf72e19c9}, !- Handle
  Setpoint Manager Outdoor Air Reset 1,   !- Name
  Temperature,                            !- Control Variable
  82,                                     !- Setpoint at Outdoor Low Temperature {C}
  -16,                                    !- Outdoor Low Temperature {C}
  60,                                     !- Setpoint at Outdoor High Temperature {C}
  0,                                      !- Outdoor High Temperature {C}
  {2315488a-60e8-4326-a19f-f009558c8ef1}, !- Setpoint Node or NodeList Name
  ,                                       !- Schedule Name
  ,                                       !- Setpoint at Outdoor Low Temperature 2 {C}
  ,                                       !- Outdoor Low Temperature 2 {C}
  ,                                       !- Setpoint at Outdoor High Temperature 2 {C}
  ;                                       !- Outdoor High Temperature 2 {C}

OS:AirLoopHVAC,
  {44010929-94b2-4b51-ad74-47d598c96124}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {a0b046a1-74b6-4011-b3cc-a4a04cb1d436}, !- Availability Schedule
  {20526588-d2f2-4c55-83b7-e69d19676759}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {89b369ce-8a4e-4129-b17f-388ae0fd95dd}, !- Supply Side Inlet Node Name
  {cd60ac1c-05bb-43d3-a8fd-dbf1f660ca18}, !- Demand Side Outlet Node Name
  {66eb37c8-b3d3-49d2-96c5-c03c28a86f1e}, !- Demand Side Inlet Node A
  {829c7a42-4a4b-4345-a62b-cfd1b91dd03b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Demand Mixer Name
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e396e789-d7c3-403c-93ed-45c5d5c7fdc7}, !- Handle
  Node 21,                                !- Name
  {89b369ce-8a4e-4129-b17f-388ae0fd95dd}, !- Inlet Port
  {0d189f94-7026-4ab7-9e8f-316aad7b6449}; !- Outlet Port

OS:Node,
  {ac3edf1f-44fa-45de-8f71-0408522a139e}, !- Handle
  Node 23,                                !- Name
  {cbcfa08b-24e1-47ba-b4cf-1c50d5f7663f}, !- Inlet Port
  {829c7a42-4a4b-4345-a62b-cfd1b91dd03b}; !- Outlet Port

OS:Connection,
  {89b369ce-8a4e-4129-b17f-388ae0fd95dd}, !- Handle
  {44010929-94b2-4b51-ad74-47d598c96124}, !- Source Object
  9,                                      !- Outlet Port
  {e396e789-d7c3-403c-93ed-45c5d5c7fdc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {829c7a42-4a4b-4345-a62b-cfd1b91dd03b}, !- Handle
  {ac3edf1f-44fa-45de-8f71-0408522a139e}, !- Source Object
  3,                                      !- Outlet Port
  {44010929-94b2-4b51-ad74-47d598c96124}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {b7a41f68-4277-43a3-a6fa-5a184863b35b}, !- Handle
  Node 24,                                !- Name
  {66eb37c8-b3d3-49d2-96c5-c03c28a86f1e}, !- Inlet Port
  {584afbc4-d64d-4827-ae36-dcfb6a7f5057}; !- Outlet Port

OS:Node,
  {2a84ad9a-176b-41e0-87bc-33392f66685a}, !- Handle
  Node 26,                                !- Name
  {67304113-030b-4231-87f4-2262f2f2a21f}, !- Inlet Port
  {cd60ac1c-05bb-43d3-a8fd-dbf1f660ca18}; !- Outlet Port

OS:Node,
  {a3c4c395-f8ea-4828-9d52-4ea02e61a2c6}, !- Handle
  Node 27,                                !- Name
  {f2bdad41-2678-4584-bf9e-5fc29089b063}, !- Inlet Port
  {20753fd5-8551-4b82-a823-511f31adf05e}; !- Outlet Port

OS:Connection,
  {66eb37c8-b3d3-49d2-96c5-c03c28a86f1e}, !- Handle
  {44010929-94b2-4b51-ad74-47d598c96124}, !- Source Object
  11,                                     !- Outlet Port
  {b7a41f68-4277-43a3-a6fa-5a184863b35b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd60ac1c-05bb-43d3-a8fd-dbf1f660ca18}, !- Handle
  {2a84ad9a-176b-41e0-87bc-33392f66685a}, !- Source Object
  3,                                      !- Outlet Port
  {44010929-94b2-4b51-ad74-47d598c96124}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {584afbc4-d64d-4827-ae36-dcfb6a7f5057}, !- Inlet Node Name
  {3195c6de-8bca-4bcf-9c0d-b69233e5b408}, !- Outlet Node Name 1
  {4fd615b0-46c0-4be6-9ccc-518e72455ceb}, !- Outlet Node Name 2
  {44967150-f17b-4277-bc80-3c494ce2afea}, !- Outlet Node Name 3
  {6a509425-addc-4a9d-8e2d-b008aa42d6f9}, !- Outlet Node Name 4
  {b67887d1-de5f-47c8-9f52-ba27de2fe9cc}, !- Outlet Node Name 5
  {711637bd-99d1-42fc-b617-13a4cd009baa}, !- Outlet Node Name 6
  {064a5633-9dbf-4ab4-a6e4-1471116b85b1}; !- Outlet Node Name 7

OS:AirLoopHVAC:ZoneMixer,
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {67304113-030b-4231-87f4-2262f2f2a21f}, !- Outlet Node Name
  {5dfd1deb-44d5-49bf-b6f1-77f50a4dd88d}, !- Inlet Node Name 1
  {ce52a848-18da-46a4-ba87-7f9f8a4d1018}, !- Inlet Node Name 2
  {2b9ababe-cb7f-4daf-8f63-3817d07811da}, !- Inlet Node Name 3
  {dbdca40f-2874-45b6-842f-92f6c5fa5b40}, !- Inlet Node Name 4
  {06df33f6-7191-4bb9-96f1-24f4be9b6766}, !- Inlet Node Name 5
  {f4768569-9607-4683-9671-34c74bd5b120}, !- Inlet Node Name 6
  {b25de441-347d-445b-b200-540aec2e1fcf}; !- Inlet Node Name 7

OS:Connection,
  {584afbc4-d64d-4827-ae36-dcfb6a7f5057}, !- Handle
  {b7a41f68-4277-43a3-a6fa-5a184863b35b}, !- Source Object
  3,                                      !- Outlet Port
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67304113-030b-4231-87f4-2262f2f2a21f}, !- Handle
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Source Object
  2,                                      !- Outlet Port
  {2a84ad9a-176b-41e0-87bc-33392f66685a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {61d6a718-e574-4bd3-89de-87bf4b645bc3}, !- Handle
  {44010929-94b2-4b51-ad74-47d598c96124}, !- AirLoop Name
  VentilationRequirement,                 !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {20526588-d2f2-4c55-83b7-e69d19676759}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {c20a769e-6889-4e0f-9e0c-c5d2bbddf6c1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {de1bdb78-0b35-4b18-a2fb-a49bf7ed10da}, !- Handle
  Fan Constant Volume 1,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ed51829c-3b3d-47d7-b935-51751dc2d8d6}, !- Air Inlet Node Name
  {cbcfa08b-24e1-47ba-b4cf-1c50d5f7663f}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {142bb47e-c838-4789-971b-87ebdf1bb26c}, !- Handle
  Coil Heating Gas 1,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c325c114-f3ff-4982-b3fb-98a72a713b24}, !- Air Inlet Node Name
  {22c9992b-ced3-43fb-bf81-e1e797768e4b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Curve:Biquadratic,
  {2dd7d255-5ea4-4f56-b75c-2edc9c403af9}, !- Handle
  Curve Biquadratic 1,                    !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.000554364,                            !- Coefficient3 x**2
  -0.00755748,                            !- Coefficient4 y
  3.3048e-05,                             !- Coefficient5 y**2
  -0.000191808,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6ff335c1-c6c3-46d7-8976-058093c8607d}, !- Handle
  Curve Quadratic 1,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {2a9c96ce-8fb4-4de4-aff6-945b0f42552a}, !- Handle
  Curve Biquadratic 2,                    !- Name
  0.116936,                               !- Coefficient1 Constant
  0.0284933,                              !- Coefficient2 x
  -0.000411156,                           !- Coefficient3 x**2
  0.0214108,                              !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {19a8c079-c553-4016-964c-4bee4e393980}, !- Handle
  Curve Quadratic 2,                      !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {56dda3f0-710b-46db-b37b-39cec9766f59}, !- Handle
  Curve Cubic 1,                          !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Coil:Cooling:DX:SingleSpeed,
  {788d6db2-2793-40ef-9447-ba1f48b4b6f3}, !- Handle
  CoilCoolingDXSingleSpeed_dx 112kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d2870d45-3aaf-4e47-9ea7-b97257e8e582}, !- Air Inlet Node Name
  {f1f7c011-e6d1-4e31-91bc-2c1933d769e4}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Controller:OutdoorAir,
  {6bd3c323-7591-487f-9134-530ca7d60599}, !- Handle
  Controller Outdoor Air 1,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a0b046a1-74b6-4011-b3cc-a4a04cb1d436}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8f03429c-5547-4cc6-a289-416016cb09ed}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {8f03429c-5547-4cc6-a289-416016cb09ed}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4ae36d3c-3ae3-4645-911e-4d4e4cb76601}, !- Handle
  Air Loop HVAC Outdoor Air System 1,     !- Name
  {6bd3c323-7591-487f-9134-530ca7d60599}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d770ba8c-d689-46a6-a644-13b3a1cc482c}, !- Mixed Air Node Name
  {3057f391-769f-4d93-ba33-2bab3ffdefdc}, !- Outdoor Air Stream Node Name
  {9da1832f-6292-41d4-80d3-905ddf6d18b1}, !- Relief Air Stream Node Name
  {0d189f94-7026-4ab7-9e8f-316aad7b6449}; !- Return Air Stream Node Name

OS:Node,
  {d39e61d8-baee-43ea-96d7-e2e4aad51ba1}, !- Handle
  Node 29,                                !- Name
  ,                                       !- Inlet Port
  {3057f391-769f-4d93-ba33-2bab3ffdefdc}; !- Outlet Port

OS:Connection,
  {3057f391-769f-4d93-ba33-2bab3ffdefdc}, !- Handle
  {d39e61d8-baee-43ea-96d7-e2e4aad51ba1}, !- Source Object
  3,                                      !- Outlet Port
  {4ae36d3c-3ae3-4645-911e-4d4e4cb76601}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {82024756-df56-4e3e-bfb0-4be51a060945}, !- Handle
  Node 30,                                !- Name
  {9da1832f-6292-41d4-80d3-905ddf6d18b1}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9da1832f-6292-41d4-80d3-905ddf6d18b1}, !- Handle
  {4ae36d3c-3ae3-4645-911e-4d4e4cb76601}, !- Source Object
  7,                                      !- Outlet Port
  {82024756-df56-4e3e-bfb0-4be51a060945}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbcfa08b-24e1-47ba-b4cf-1c50d5f7663f}, !- Handle
  {de1bdb78-0b35-4b18-a2fb-a49bf7ed10da}, !- Source Object
  9,                                      !- Outlet Port
  {ac3edf1f-44fa-45de-8f71-0408522a139e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29e4a55d-f147-4a1e-b039-4d13537bd743}, !- Handle
  Node 32,                                !- Name
  {22c9992b-ced3-43fb-bf81-e1e797768e4b}, !- Inlet Port
  {ed51829c-3b3d-47d7-b935-51751dc2d8d6}; !- Outlet Port

OS:Connection,
  {22c9992b-ced3-43fb-bf81-e1e797768e4b}, !- Handle
  {142bb47e-c838-4789-971b-87ebdf1bb26c}, !- Source Object
  6,                                      !- Outlet Port
  {29e4a55d-f147-4a1e-b039-4d13537bd743}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed51829c-3b3d-47d7-b935-51751dc2d8d6}, !- Handle
  {29e4a55d-f147-4a1e-b039-4d13537bd743}, !- Source Object
  3,                                      !- Outlet Port
  {de1bdb78-0b35-4b18-a2fb-a49bf7ed10da}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d8625e4-ae40-461a-a20d-746803df313d}, !- Handle
  Node 33,                                !- Name
  {f1f7c011-e6d1-4e31-91bc-2c1933d769e4}, !- Inlet Port
  {c325c114-f3ff-4982-b3fb-98a72a713b24}; !- Outlet Port

OS:Connection,
  {f1f7c011-e6d1-4e31-91bc-2c1933d769e4}, !- Handle
  {788d6db2-2793-40ef-9447-ba1f48b4b6f3}, !- Source Object
  9,                                      !- Outlet Port
  {1d8625e4-ae40-461a-a20d-746803df313d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c325c114-f3ff-4982-b3fb-98a72a713b24}, !- Handle
  {1d8625e4-ae40-461a-a20d-746803df313d}, !- Source Object
  3,                                      !- Outlet Port
  {142bb47e-c838-4789-971b-87ebdf1bb26c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {911feacc-01bf-4dc3-92f3-57ba43736a34}, !- Handle
  Node 35,                                !- Name
  {d770ba8c-d689-46a6-a644-13b3a1cc482c}, !- Inlet Port
  {d2870d45-3aaf-4e47-9ea7-b97257e8e582}; !- Outlet Port

OS:Connection,
  {0d189f94-7026-4ab7-9e8f-316aad7b6449}, !- Handle
  {e396e789-d7c3-403c-93ed-45c5d5c7fdc7}, !- Source Object
  3,                                      !- Outlet Port
  {4ae36d3c-3ae3-4645-911e-4d4e4cb76601}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d770ba8c-d689-46a6-a644-13b3a1cc482c}, !- Handle
  {4ae36d3c-3ae3-4645-911e-4d4e4cb76601}, !- Source Object
  5,                                      !- Outlet Port
  {911feacc-01bf-4dc3-92f3-57ba43736a34}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2870d45-3aaf-4e47-9ea7-b97257e8e582}, !- Handle
  {911feacc-01bf-4dc3-92f3-57ba43736a34}, !- Source Object
  3,                                      !- Outlet Port
  {788d6db2-2793-40ef-9447-ba1f48b4b6f3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1e9bc6aa-f572-4147-b868-0031a7209042}, !- Handle
  Setpoint Manager Single Zone Reheat 1,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8b40aa4e-cde5-4ab2-aea5-d7a6e25495a6}, !- Control Zone Name
  {ac3edf1f-44fa-45de-8f71-0408522a139e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bff0f8d0-a458-4147-8a45-8e5e8bef94dc}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 1, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {9e01a817-e3eb-4d1b-8b04-ba98dd0e19e6}, !- Air Inlet Node Name
  {f2bdad41-2678-4584-bf9e-5fc29089b063}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {501efb2d-500f-4dc2-ad20-55ea8e7efab7}, !- Handle
  Node 36,                                !- Name
  {e0c5d0bc-41aa-434e-8998-fb6a1a9d649e}, !- Inlet Port
  {5dfd1deb-44d5-49bf-b6f1-77f50a4dd88d}; !- Outlet Port

OS:Connection,
  {20753fd5-8551-4b82-a823-511f31adf05e}, !- Handle
  {a3c4c395-f8ea-4828-9d52-4ea02e61a2c6}, !- Source Object
  3,                                      !- Outlet Port
  {c35a0671-5458-47fa-8a67-99166086c2c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e0c5d0bc-41aa-434e-8998-fb6a1a9d649e}, !- Handle
  {6fa13651-3aec-46a2-828a-1e82d6a877b1}, !- Source Object
  2,                                      !- Outlet Port
  {501efb2d-500f-4dc2-ad20-55ea8e7efab7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5dfd1deb-44d5-49bf-b6f1-77f50a4dd88d}, !- Handle
  {501efb2d-500f-4dc2-ad20-55ea8e7efab7}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5e3189ab-e4c7-4f7a-84ae-9912dfc511a6}, !- Handle
  Node 38,                                !- Name
  {3195c6de-8bca-4bcf-9c0d-b69233e5b408}, !- Inlet Port
  {9e01a817-e3eb-4d1b-8b04-ba98dd0e19e6}; !- Outlet Port

OS:Connection,
  {3195c6de-8bca-4bcf-9c0d-b69233e5b408}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  3,                                      !- Outlet Port
  {5e3189ab-e4c7-4f7a-84ae-9912dfc511a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e01a817-e3eb-4d1b-8b04-ba98dd0e19e6}, !- Handle
  {5e3189ab-e4c7-4f7a-84ae-9912dfc511a6}, !- Source Object
  3,                                      !- Outlet Port
  {bff0f8d0-a458-4147-8a45-8e5e8bef94dc}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f2bdad41-2678-4584-bf9e-5fc29089b063}, !- Handle
  {bff0f8d0-a458-4147-8a45-8e5e8bef94dc}, !- Source Object
  4,                                      !- Outlet Port
  {a3c4c395-f8ea-4828-9d52-4ea02e61a2c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {8e81d022-9bae-40d0-91b2-1435e8a28201}, !- Handle
  Coil Heating Water Baseboard 1,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8de62b03-1d08-4c83-85c4-9ec097a65409}, !- Water Inlet Node Name
  {2df02802-01e0-41c4-98f2-7aa11382719f}; !- Water Outlet Node Name

OS:Node,
  {13d43258-c0a8-44c8-be9e-cdc0d87d3b05}, !- Handle
  Node 39,                                !- Name
  {2df02802-01e0-41c4-98f2-7aa11382719f}, !- Inlet Port
  {8de8f84b-5193-4976-8931-136b9c0d28fc}; !- Outlet Port

OS:Connection,
  {8de62b03-1d08-4c83-85c4-9ec097a65409}, !- Handle
  {8cc1f0fd-789f-4a15-92ca-4ca46f6243f9}, !- Source Object
  3,                                      !- Outlet Port
  {8e81d022-9bae-40d0-91b2-1435e8a28201}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2df02802-01e0-41c4-98f2-7aa11382719f}, !- Handle
  {8e81d022-9bae-40d0-91b2-1435e8a28201}, !- Source Object
  10,                                     !- Outlet Port
  {13d43258-c0a8-44c8-be9e-cdc0d87d3b05}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8de8f84b-5193-4976-8931-136b9c0d28fc}, !- Handle
  {13d43258-c0a8-44c8-be9e-cdc0d87d3b05}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  3;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {91514528-391e-46fb-9883-e252066e6923}, !- Handle
  Zone HVAC Baseboard Convective Water 1, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {8e81d022-9bae-40d0-91b2-1435e8a28201}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {e5c9403f-0136-4ad4-babd-d11fd7e75d68}, !- Handle
  Sys_4_zone_exhaust_fan,                 !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.287887940352,                         !- Maximum Flow Rate {m3/s}
  {52c8cb3a-f1ec-45c0-a060-ee8f71941f51}, !- Air Inlet Node Name
  {24a388a3-c6ec-4e02-b00c-345f6f1a94ba}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {9e717320-e4f5-450e-8dae-a40c41117b76}, !- Handle
  Node 41,                                !- Name
  {1aaf13b8-8a44-4484-b43d-399b125aebe3}, !- Inlet Port
  {52c8cb3a-f1ec-45c0-a060-ee8f71941f51}; !- Outlet Port

OS:Connection,
  {1aaf13b8-8a44-4484-b43d-399b125aebe3}, !- Handle
  {1b42d9df-861f-4346-b998-59bf8b79ffd0}, !- Source Object
  2,                                      !- Outlet Port
  {9e717320-e4f5-450e-8dae-a40c41117b76}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52c8cb3a-f1ec-45c0-a060-ee8f71941f51}, !- Handle
  {9e717320-e4f5-450e-8dae-a40c41117b76}, !- Source Object
  3,                                      !- Outlet Port
  {e5c9403f-0136-4ad4-babd-d11fd7e75d68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e8397490-59e9-43ed-996b-92f7a5b00d79}, !- Handle
  Node 42,                                !- Name
  {24a388a3-c6ec-4e02-b00c-345f6f1a94ba}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {24a388a3-c6ec-4e02-b00c-345f6f1a94ba}, !- Handle
  {e5c9403f-0136-4ad4-babd-d11fd7e75d68}, !- Source Object
  7,                                      !- Outlet Port
  {e8397490-59e9-43ed-996b-92f7a5b00d79}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9445e872-d6dc-451e-91d9-a1114a62d3d2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 2, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {5f901504-555b-4251-a988-b4dc42a9de84}, !- Air Inlet Node Name
  {ffb22c7f-2797-4a75-b50d-b7fbf3f53dda}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5a183f54-b419-4041-b53d-b014f77740ac}, !- Handle
  Node 44,                                !- Name
  {ffb22c7f-2797-4a75-b50d-b7fbf3f53dda}, !- Inlet Port
  {ccb0afce-2fd7-43df-b006-188e427e8662}; !- Outlet Port

OS:Node,
  {1f2f25df-87fe-4d74-8773-863ab37b2794}, !- Handle
  Node 45,                                !- Name
  {97839b77-12b1-421f-95bf-d2bd80bae395}, !- Inlet Port
  {ce52a848-18da-46a4-ba87-7f9f8a4d1018}; !- Outlet Port

OS:Connection,
  {ccb0afce-2fd7-43df-b006-188e427e8662}, !- Handle
  {5a183f54-b419-4041-b53d-b014f77740ac}, !- Source Object
  3,                                      !- Outlet Port
  {8cd3cf60-6dfd-42ff-b138-d051986a32ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {97839b77-12b1-421f-95bf-d2bd80bae395}, !- Handle
  {4cbab934-9464-48d4-b5d2-52ba57a0d9a3}, !- Source Object
  2,                                      !- Outlet Port
  {1f2f25df-87fe-4d74-8773-863ab37b2794}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce52a848-18da-46a4-ba87-7f9f8a4d1018}, !- Handle
  {1f2f25df-87fe-4d74-8773-863ab37b2794}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {55ea9143-72e5-4bb1-8aa6-696099411f1b}, !- Handle
  Node 47,                                !- Name
  {4fd615b0-46c0-4be6-9ccc-518e72455ceb}, !- Inlet Port
  {5f901504-555b-4251-a988-b4dc42a9de84}; !- Outlet Port

OS:Connection,
  {4fd615b0-46c0-4be6-9ccc-518e72455ceb}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  4,                                      !- Outlet Port
  {55ea9143-72e5-4bb1-8aa6-696099411f1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f901504-555b-4251-a988-b4dc42a9de84}, !- Handle
  {55ea9143-72e5-4bb1-8aa6-696099411f1b}, !- Source Object
  3,                                      !- Outlet Port
  {9445e872-d6dc-451e-91d9-a1114a62d3d2}, !- Target Object
  3;                                      !- Inlet Port

