OS:Connection,
  {ffb22c7f-2797-4a75-b50d-b7fbf3f53dda}, !- Handle
  {9445e872-d6dc-451e-91d9-a1114a62d3d2}, !- Source Object
  4,                                      !- Outlet Port
  {5a183f54-b419-4041-b53d-b014f77740ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1569ebc6-aab0-4d7e-a2d3-89083bbff5d3}, !- Handle
  Coil Heating Water Baseboard 2,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {eeb63a7d-e8cd-4e6d-8fd4-475df6084c71}, !- Water Inlet Node Name
  {8a1dcc41-e089-4e6d-abe5-bd28c53d5d67}; !- Water Outlet Node Name

OS:Node,
  {021ffa8f-7fff-48a6-9fd2-2b23090489ef}, !- Handle
  Node 48,                                !- Name
  {506198cc-0987-4ec6-8a0f-ceabb24014c0}, !- Inlet Port
  {eeb63a7d-e8cd-4e6d-8fd4-475df6084c71}; !- Outlet Port

OS:Connection,
  {506198cc-0987-4ec6-8a0f-ceabb24014c0}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  4,                                      !- Outlet Port
  {021ffa8f-7fff-48a6-9fd2-2b23090489ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec367ba0-7660-4ab8-b11f-45060aff086d}, !- Handle
  Node 50,                                !- Name
  {8a1dcc41-e089-4e6d-abe5-bd28c53d5d67}, !- Inlet Port
  {e5cab20e-5d02-423e-a361-be09cdccecc5}; !- Outlet Port

OS:Connection,
  {eeb63a7d-e8cd-4e6d-8fd4-475df6084c71}, !- Handle
  {021ffa8f-7fff-48a6-9fd2-2b23090489ef}, !- Source Object
  3,                                      !- Outlet Port
  {1569ebc6-aab0-4d7e-a2d3-89083bbff5d3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8a1dcc41-e089-4e6d-abe5-bd28c53d5d67}, !- Handle
  {1569ebc6-aab0-4d7e-a2d3-89083bbff5d3}, !- Source Object
  10,                                     !- Outlet Port
  {ec367ba0-7660-4ab8-b11f-45060aff086d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5cab20e-5d02-423e-a361-be09cdccecc5}, !- Handle
  {ec367ba0-7660-4ab8-b11f-45060aff086d}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  4;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {142bcbad-1b8f-4296-a71b-4a255cf50896}, !- Handle
  Zone HVAC Baseboard Convective Water 2, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {1569ebc6-aab0-4d7e-a2d3-89083bbff5d3}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {875ac446-24d3-4487-bd39-fb1840d2cc68}, !- Handle
  Sys_4_zone_exhaust_fan 1,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.28906780896,                          !- Maximum Flow Rate {m3/s}
  {fd4ff360-0549-47f7-9f7d-e20f2fec04ab}, !- Air Inlet Node Name
  {a78f434c-cb90-4281-9a23-ff33117a6a97}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {17f0b509-3915-4d18-a973-9f82f4a4f102}, !- Handle
  Node 51,                                !- Name
  {17f8a931-8a6b-4647-8b0c-33a19d31189d}, !- Inlet Port
  {fd4ff360-0549-47f7-9f7d-e20f2fec04ab}; !- Outlet Port

OS:Connection,
  {17f8a931-8a6b-4647-8b0c-33a19d31189d}, !- Handle
  {7d8d78e8-bf3f-43fd-bf9e-3954d603d283}, !- Source Object
  2,                                      !- Outlet Port
  {17f0b509-3915-4d18-a973-9f82f4a4f102}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fd4ff360-0549-47f7-9f7d-e20f2fec04ab}, !- Handle
  {17f0b509-3915-4d18-a973-9f82f4a4f102}, !- Source Object
  3,                                      !- Outlet Port
  {875ac446-24d3-4487-bd39-fb1840d2cc68}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {dd1d5173-df34-4cf2-859e-8d3ddff0e846}, !- Handle
  Node 53,                                !- Name
  {a78f434c-cb90-4281-9a23-ff33117a6a97}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a78f434c-cb90-4281-9a23-ff33117a6a97}, !- Handle
  {875ac446-24d3-4487-bd39-fb1840d2cc68}, !- Source Object
  7,                                      !- Outlet Port
  {dd1d5173-df34-4cf2-859e-8d3ddff0e846}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b5b1452a-7e14-4d72-b90a-369e4bd841de}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 3, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {268df3a1-bd06-482c-96f9-ae335aeff57b}, !- Air Inlet Node Name
  {b7a1ed0b-4a6d-47da-907f-7dcb8bd61440}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {85206a9d-9064-4aa4-95da-d48920f1f508}, !- Handle
  Node 54,                                !- Name
  {b7a1ed0b-4a6d-47da-907f-7dcb8bd61440}, !- Inlet Port
  {f44ebb35-f747-46fe-b2f9-57d78a9c9f26}; !- Outlet Port

OS:Node,
  {24330b1f-5a6e-4666-ae73-53dc5d4b9997}, !- Handle
  Node 56,                                !- Name
  {f9de5132-65bb-4cda-a307-f6247f8a4f17}, !- Inlet Port
  {2b9ababe-cb7f-4daf-8f63-3817d07811da}; !- Outlet Port

OS:Connection,
  {f44ebb35-f747-46fe-b2f9-57d78a9c9f26}, !- Handle
  {85206a9d-9064-4aa4-95da-d48920f1f508}, !- Source Object
  3,                                      !- Outlet Port
  {70ccfd7d-fed2-4446-8c45-21bd18fb4935}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9de5132-65bb-4cda-a307-f6247f8a4f17}, !- Handle
  {de66f969-6559-4487-8c1f-df98dfc09eb5}, !- Source Object
  2,                                      !- Outlet Port
  {24330b1f-5a6e-4666-ae73-53dc5d4b9997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2b9ababe-cb7f-4daf-8f63-3817d07811da}, !- Handle
  {24330b1f-5a6e-4666-ae73-53dc5d4b9997}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b19d7256-2a68-4629-a030-8f687257507d}, !- Handle
  Node 57,                                !- Name
  {44967150-f17b-4277-bc80-3c494ce2afea}, !- Inlet Port
  {268df3a1-bd06-482c-96f9-ae335aeff57b}; !- Outlet Port

OS:Connection,
  {44967150-f17b-4277-bc80-3c494ce2afea}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  5,                                      !- Outlet Port
  {b19d7256-2a68-4629-a030-8f687257507d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {268df3a1-bd06-482c-96f9-ae335aeff57b}, !- Handle
  {b19d7256-2a68-4629-a030-8f687257507d}, !- Source Object
  3,                                      !- Outlet Port
  {b5b1452a-7e14-4d72-b90a-369e4bd841de}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b7a1ed0b-4a6d-47da-907f-7dcb8bd61440}, !- Handle
  {b5b1452a-7e14-4d72-b90a-369e4bd841de}, !- Source Object
  4,                                      !- Outlet Port
  {85206a9d-9064-4aa4-95da-d48920f1f508}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d965535e-353c-47ff-a303-f1b5eccb7a92}, !- Handle
  Coil Heating Water Baseboard 3,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {48c45dd5-55a8-4658-84a8-9731bd3a6ee3}, !- Water Inlet Node Name
  {075dd6d6-9e7b-4f40-9ef0-e425bca1d697}; !- Water Outlet Node Name

OS:Node,
  {7ae14c5e-8114-4269-9a10-036cd780c67d}, !- Handle
  Node 59,                                !- Name
  {44246a23-7e47-41d8-ad8f-bcbd2f7f0ea7}, !- Inlet Port
  {48c45dd5-55a8-4658-84a8-9731bd3a6ee3}; !- Outlet Port

OS:Connection,
  {44246a23-7e47-41d8-ad8f-bcbd2f7f0ea7}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  5,                                      !- Outlet Port
  {7ae14c5e-8114-4269-9a10-036cd780c67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5b216b1d-feec-48d8-84ab-2e0967075363}, !- Handle
  Node 60,                                !- Name
  {075dd6d6-9e7b-4f40-9ef0-e425bca1d697}, !- Inlet Port
  {6292f117-1d77-4c1c-8b26-41f36dcfa893}; !- Outlet Port

OS:Connection,
  {48c45dd5-55a8-4658-84a8-9731bd3a6ee3}, !- Handle
  {7ae14c5e-8114-4269-9a10-036cd780c67d}, !- Source Object
  3,                                      !- Outlet Port
  {d965535e-353c-47ff-a303-f1b5eccb7a92}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {075dd6d6-9e7b-4f40-9ef0-e425bca1d697}, !- Handle
  {d965535e-353c-47ff-a303-f1b5eccb7a92}, !- Source Object
  10,                                     !- Outlet Port
  {5b216b1d-feec-48d8-84ab-2e0967075363}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6292f117-1d77-4c1c-8b26-41f36dcfa893}, !- Handle
  {5b216b1d-feec-48d8-84ab-2e0967075363}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  5;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {67f03925-c072-4ca8-8faf-1b16ccbc4c16}, !- Handle
  Zone HVAC Baseboard Convective Water 3, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {d965535e-353c-47ff-a303-f1b5eccb7a92}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {d5104f80-3e4f-4bbf-baf7-3c4d15949d4c}, !- Handle
  Sys_4_zone_exhaust_fan 2,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.287887940352,                         !- Maximum Flow Rate {m3/s}
  {aa8160c2-009f-4ac5-ad31-9b5fc60d5b9b}, !- Air Inlet Node Name
  {3c3fba19-a967-43ea-b900-addd8a36d411}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {7bf2973b-570e-454b-a6f3-ed1b646dea5a}, !- Handle
  Node 62,                                !- Name
  {87bdd784-8fd0-45b7-aa08-78f8a38f70ef}, !- Inlet Port
  {aa8160c2-009f-4ac5-ad31-9b5fc60d5b9b}; !- Outlet Port

OS:Connection,
  {87bdd784-8fd0-45b7-aa08-78f8a38f70ef}, !- Handle
  {ce55f62d-c6a2-493e-a03b-d7d536f9eebf}, !- Source Object
  2,                                      !- Outlet Port
  {7bf2973b-570e-454b-a6f3-ed1b646dea5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa8160c2-009f-4ac5-ad31-9b5fc60d5b9b}, !- Handle
  {7bf2973b-570e-454b-a6f3-ed1b646dea5a}, !- Source Object
  3,                                      !- Outlet Port
  {d5104f80-3e4f-4bbf-baf7-3c4d15949d4c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {15b77734-786f-4025-a2be-f87c6391b612}, !- Handle
  Node 63,                                !- Name
  {3c3fba19-a967-43ea-b900-addd8a36d411}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3c3fba19-a967-43ea-b900-addd8a36d411}, !- Handle
  {d5104f80-3e4f-4bbf-baf7-3c4d15949d4c}, !- Source Object
  7,                                      !- Outlet Port
  {15b77734-786f-4025-a2be-f87c6391b612}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6336255c-44db-481e-a445-2926e460b673}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 4, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {225dfa41-994b-4662-b27c-2f6ba73d36ad}, !- Air Inlet Node Name
  {95b1fbf8-0c41-4d62-96fd-aa3c3e0f9afe}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3e7f761c-f32a-4701-8131-39a0beb75180}, !- Handle
  Node 65,                                !- Name
  {95b1fbf8-0c41-4d62-96fd-aa3c3e0f9afe}, !- Inlet Port
  {85b7d015-0755-45f8-b399-eb565622e7d9}; !- Outlet Port

OS:Node,
  {79037d35-2a2e-4a15-bb73-e12f093d0720}, !- Handle
  Node 66,                                !- Name
  {37a95f39-10e7-471c-bae2-cdbb8f67d8b9}, !- Inlet Port
  {dbdca40f-2874-45b6-842f-92f6c5fa5b40}; !- Outlet Port

OS:Connection,
  {85b7d015-0755-45f8-b399-eb565622e7d9}, !- Handle
  {3e7f761c-f32a-4701-8131-39a0beb75180}, !- Source Object
  3,                                      !- Outlet Port
  {6abd70f4-5c93-41af-8bfe-1aec12342a07}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37a95f39-10e7-471c-bae2-cdbb8f67d8b9}, !- Handle
  {2b49bfbf-1a13-4ac2-b02f-0d7b7b2a047f}, !- Source Object
  2,                                      !- Outlet Port
  {79037d35-2a2e-4a15-bb73-e12f093d0720}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbdca40f-2874-45b6-842f-92f6c5fa5b40}, !- Handle
  {79037d35-2a2e-4a15-bb73-e12f093d0720}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f701003-3560-4677-8631-50eec55a7221}, !- Handle
  Node 68,                                !- Name
  {6a509425-addc-4a9d-8e2d-b008aa42d6f9}, !- Inlet Port
  {225dfa41-994b-4662-b27c-2f6ba73d36ad}; !- Outlet Port

OS:Connection,
  {6a509425-addc-4a9d-8e2d-b008aa42d6f9}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  6,                                      !- Outlet Port
  {8f701003-3560-4677-8631-50eec55a7221}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {225dfa41-994b-4662-b27c-2f6ba73d36ad}, !- Handle
  {8f701003-3560-4677-8631-50eec55a7221}, !- Source Object
  3,                                      !- Outlet Port
  {6336255c-44db-481e-a445-2926e460b673}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95b1fbf8-0c41-4d62-96fd-aa3c3e0f9afe}, !- Handle
  {6336255c-44db-481e-a445-2926e460b673}, !- Source Object
  4,                                      !- Outlet Port
  {3e7f761c-f32a-4701-8131-39a0beb75180}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ebf8debe-92b2-4ed5-ac72-de17682a2ab3}, !- Handle
  Coil Heating Water Baseboard 4,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ffcf940e-b23e-41df-961f-4b06ecc3e08a}, !- Water Inlet Node Name
  {9de29db4-af1e-4032-b091-14caaaae1c34}; !- Water Outlet Node Name

OS:Node,
  {f71c5c58-c2d6-4318-a220-88d46883b507}, !- Handle
  Node 69,                                !- Name
  {f40da531-22d3-4a39-b0e8-4f9d20a7f681}, !- Inlet Port
  {ffcf940e-b23e-41df-961f-4b06ecc3e08a}; !- Outlet Port

OS:Connection,
  {f40da531-22d3-4a39-b0e8-4f9d20a7f681}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  6,                                      !- Outlet Port
  {f71c5c58-c2d6-4318-a220-88d46883b507}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b1afb70f-a2d1-43c7-9af0-c1ad947c35c1}, !- Handle
  Node 71,                                !- Name
  {9de29db4-af1e-4032-b091-14caaaae1c34}, !- Inlet Port
  {22fca3fa-01ab-4085-87d5-287f615abb4d}; !- Outlet Port

OS:Connection,
  {ffcf940e-b23e-41df-961f-4b06ecc3e08a}, !- Handle
  {f71c5c58-c2d6-4318-a220-88d46883b507}, !- Source Object
  3,                                      !- Outlet Port
  {ebf8debe-92b2-4ed5-ac72-de17682a2ab3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9de29db4-af1e-4032-b091-14caaaae1c34}, !- Handle
  {ebf8debe-92b2-4ed5-ac72-de17682a2ab3}, !- Source Object
  10,                                     !- Outlet Port
  {b1afb70f-a2d1-43c7-9af0-c1ad947c35c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22fca3fa-01ab-4085-87d5-287f615abb4d}, !- Handle
  {b1afb70f-a2d1-43c7-9af0-c1ad947c35c1}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  6;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {65acfed0-beea-4a2b-9a15-fcb1e45e3aa5}, !- Handle
  Zone HVAC Baseboard Convective Water 4, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ebf8debe-92b2-4ed5-ac72-de17682a2ab3}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {01fda990-156c-42bf-ae2f-f506e69d2be9}, !- Handle
  Sys_4_zone_exhaust_fan 3,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.287887940352,                         !- Maximum Flow Rate {m3/s}
  {5eba4f63-a8e2-4a43-9ee1-c0e15f6be2d3}, !- Air Inlet Node Name
  {0cff61a3-320b-4a11-9e59-6605ef94bd59}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {ef5790a6-b990-4fda-9718-bf42aa774f68}, !- Handle
  Node 72,                                !- Name
  {3325d204-3863-4c4e-afe0-ed0dc4865f9a}, !- Inlet Port
  {5eba4f63-a8e2-4a43-9ee1-c0e15f6be2d3}; !- Outlet Port

OS:Connection,
  {3325d204-3863-4c4e-afe0-ed0dc4865f9a}, !- Handle
  {eac018c3-53dc-4bed-b3f2-85ad01f3959a}, !- Source Object
  2,                                      !- Outlet Port
  {ef5790a6-b990-4fda-9718-bf42aa774f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5eba4f63-a8e2-4a43-9ee1-c0e15f6be2d3}, !- Handle
  {ef5790a6-b990-4fda-9718-bf42aa774f68}, !- Source Object
  3,                                      !- Outlet Port
  {01fda990-156c-42bf-ae2f-f506e69d2be9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e38765ca-ae3a-472c-abde-95f3c75c0149}, !- Handle
  Node 74,                                !- Name
  {0cff61a3-320b-4a11-9e59-6605ef94bd59}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cff61a3-320b-4a11-9e59-6605ef94bd59}, !- Handle
  {01fda990-156c-42bf-ae2f-f506e69d2be9}, !- Source Object
  7,                                      !- Outlet Port
  {e38765ca-ae3a-472c-abde-95f3c75c0149}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {a88070ef-93fc-406a-bc78-ec888a9bf2b3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 5, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {0671a41e-29e4-4241-8b6b-3f7f6cd57cc1}, !- Air Inlet Node Name
  {b23c2c22-c8b0-4343-a97e-e15aeb25bee2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1dd2c695-ef81-49c0-b3c9-0b3c2de40578}, !- Handle
  Node 75,                                !- Name
  {b23c2c22-c8b0-4343-a97e-e15aeb25bee2}, !- Inlet Port
  {a3ace8bf-fee2-40fb-83ef-bcecb704e207}; !- Outlet Port

OS:Node,
  {f085df44-2bb1-4dce-83dd-5cec72c258b8}, !- Handle
  Node 77,                                !- Name
  {af10b323-6cc8-4785-8414-9c12cc17d195}, !- Inlet Port
  {06df33f6-7191-4bb9-96f1-24f4be9b6766}; !- Outlet Port

OS:Connection,
  {a3ace8bf-fee2-40fb-83ef-bcecb704e207}, !- Handle
  {1dd2c695-ef81-49c0-b3c9-0b3c2de40578}, !- Source Object
  3,                                      !- Outlet Port
  {53c6c910-621d-4b2b-8b83-bcf624a125e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {af10b323-6cc8-4785-8414-9c12cc17d195}, !- Handle
  {7eae05a0-e28a-4519-9cc3-037818cbe688}, !- Source Object
  2,                                      !- Outlet Port
  {f085df44-2bb1-4dce-83dd-5cec72c258b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06df33f6-7191-4bb9-96f1-24f4be9b6766}, !- Handle
  {f085df44-2bb1-4dce-83dd-5cec72c258b8}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {5ad1ea03-7b24-4762-905f-756ad1a036a3}, !- Handle
  Node 78,                                !- Name
  {b67887d1-de5f-47c8-9f52-ba27de2fe9cc}, !- Inlet Port
  {0671a41e-29e4-4241-8b6b-3f7f6cd57cc1}; !- Outlet Port

OS:Connection,
  {b67887d1-de5f-47c8-9f52-ba27de2fe9cc}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  7,                                      !- Outlet Port
  {5ad1ea03-7b24-4762-905f-756ad1a036a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0671a41e-29e4-4241-8b6b-3f7f6cd57cc1}, !- Handle
  {5ad1ea03-7b24-4762-905f-756ad1a036a3}, !- Source Object
  3,                                      !- Outlet Port
  {a88070ef-93fc-406a-bc78-ec888a9bf2b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b23c2c22-c8b0-4343-a97e-e15aeb25bee2}, !- Handle
  {a88070ef-93fc-406a-bc78-ec888a9bf2b3}, !- Source Object
  4,                                      !- Outlet Port
  {1dd2c695-ef81-49c0-b3c9-0b3c2de40578}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {de0f6e93-28b8-4af5-9d97-bb093bae693b}, !- Handle
  Coil Heating Water Baseboard 5,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bb0de04d-9201-40f6-b126-ab150a021b73}, !- Water Inlet Node Name
  {9a251a74-1c2d-492c-8546-0aae07495d35}; !- Water Outlet Node Name

OS:Node,
  {112d56b1-fec6-4176-b542-2a368c7b1bc3}, !- Handle
  Node 80,                                !- Name
  {3c90ee11-81a5-424c-ad75-e92d17ebe1db}, !- Inlet Port
  {bb0de04d-9201-40f6-b126-ab150a021b73}; !- Outlet Port

OS:Connection,
  {3c90ee11-81a5-424c-ad75-e92d17ebe1db}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  7,                                      !- Outlet Port
  {112d56b1-fec6-4176-b542-2a368c7b1bc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5254d340-b839-479b-8604-223a9c18e6ba}, !- Handle
  Node 81,                                !- Name
  {9a251a74-1c2d-492c-8546-0aae07495d35}, !- Inlet Port
  {9fd47861-7f6e-4d49-96c5-ab495de209e0}; !- Outlet Port

OS:Connection,
  {bb0de04d-9201-40f6-b126-ab150a021b73}, !- Handle
  {112d56b1-fec6-4176-b542-2a368c7b1bc3}, !- Source Object
  3,                                      !- Outlet Port
  {de0f6e93-28b8-4af5-9d97-bb093bae693b}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {9a251a74-1c2d-492c-8546-0aae07495d35}, !- Handle
  {de0f6e93-28b8-4af5-9d97-bb093bae693b}, !- Source Object
  10,                                     !- Outlet Port
  {5254d340-b839-479b-8604-223a9c18e6ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fd47861-7f6e-4d49-96c5-ab495de209e0}, !- Handle
  {5254d340-b839-479b-8604-223a9c18e6ba}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  7;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {01ee33cc-3276-48c8-b9fe-243076c65f62}, !- Handle
  Zone HVAC Baseboard Convective Water 5, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {de0f6e93-28b8-4af5-9d97-bb093bae693b}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {1b0a5587-fa95-4a88-b0f1-9f4deaba3567}, !- Handle
  Sys_4_zone_exhaust_fan 4,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.254851619328,                         !- Maximum Flow Rate {m3/s}
  {bbd221b3-3e97-4045-b781-15891ad9e0c2}, !- Air Inlet Node Name
  {10c88e00-9147-4c7c-8946-c1a6379663f3}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {5f6a7ba2-7321-4dbc-a2f7-b925892f8afb}, !- Handle
  Node 83,                                !- Name
  {fd1c19da-91a7-4e60-b3ea-4ee94cf53f11}, !- Inlet Port
  {bbd221b3-3e97-4045-b781-15891ad9e0c2}; !- Outlet Port

OS:Connection,
  {fd1c19da-91a7-4e60-b3ea-4ee94cf53f11}, !- Handle
  {c0dfddc6-6743-4875-87b4-779c224d348b}, !- Source Object
  2,                                      !- Outlet Port
  {5f6a7ba2-7321-4dbc-a2f7-b925892f8afb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbd221b3-3e97-4045-b781-15891ad9e0c2}, !- Handle
  {5f6a7ba2-7321-4dbc-a2f7-b925892f8afb}, !- Source Object
  3,                                      !- Outlet Port
  {1b0a5587-fa95-4a88-b0f1-9f4deaba3567}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {29cbb4ff-045a-4241-add2-f492a5600cb6}, !- Handle
  Node 84,                                !- Name
  {10c88e00-9147-4c7c-8946-c1a6379663f3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {10c88e00-9147-4c7c-8946-c1a6379663f3}, !- Handle
  {1b0a5587-fa95-4a88-b0f1-9f4deaba3567}, !- Source Object
  7,                                      !- Outlet Port
  {29cbb4ff-045a-4241-add2-f492a5600cb6}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d7415ca5-31f0-491a-8ce2-31091e78cfbd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 6, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {03d7cbe9-3e66-4c0f-9d2c-b6b0337825b1}, !- Air Inlet Node Name
  {37a3a69c-e23a-495d-bae5-e0a83fa9e1f4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d7721e1f-a4af-4a7b-a83b-dbd54247a655}, !- Handle
  Node 86,                                !- Name
  {37a3a69c-e23a-495d-bae5-e0a83fa9e1f4}, !- Inlet Port
  {24994fa0-2314-4d92-94b5-0fb55a16e3a8}; !- Outlet Port

OS:Node,
  {bfce24e9-647a-45a5-ba70-490409a6f7e2}, !- Handle
  Node 87,                                !- Name
  {c7b533a1-c98d-4179-a612-a6956c78d495}, !- Inlet Port
  {f4768569-9607-4683-9671-34c74bd5b120}; !- Outlet Port

OS:Connection,
  {24994fa0-2314-4d92-94b5-0fb55a16e3a8}, !- Handle
  {d7721e1f-a4af-4a7b-a83b-dbd54247a655}, !- Source Object
  3,                                      !- Outlet Port
  {32d2e279-ee8c-48c3-9ab6-9acce52f95b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7b533a1-c98d-4179-a612-a6956c78d495}, !- Handle
  {550b221f-26d7-4740-83d4-4a9293420116}, !- Source Object
  2,                                      !- Outlet Port
  {bfce24e9-647a-45a5-ba70-490409a6f7e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4768569-9607-4683-9671-34c74bd5b120}, !- Handle
  {bfce24e9-647a-45a5-ba70-490409a6f7e2}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2170cc7e-d0e0-45b7-8629-a52102eac18a}, !- Handle
  Node 89,                                !- Name
  {711637bd-99d1-42fc-b617-13a4cd009baa}, !- Inlet Port
  {03d7cbe9-3e66-4c0f-9d2c-b6b0337825b1}; !- Outlet Port

OS:Connection,
  {711637bd-99d1-42fc-b617-13a4cd009baa}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  8,                                      !- Outlet Port
  {2170cc7e-d0e0-45b7-8629-a52102eac18a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03d7cbe9-3e66-4c0f-9d2c-b6b0337825b1}, !- Handle
  {2170cc7e-d0e0-45b7-8629-a52102eac18a}, !- Source Object
  3,                                      !- Outlet Port
  {d7415ca5-31f0-491a-8ce2-31091e78cfbd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {37a3a69c-e23a-495d-bae5-e0a83fa9e1f4}, !- Handle
  {d7415ca5-31f0-491a-8ce2-31091e78cfbd}, !- Source Object
  4,                                      !- Outlet Port
  {d7721e1f-a4af-4a7b-a83b-dbd54247a655}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ce01d139-eff4-4825-a95d-4da8f7f33d8a}, !- Handle
  Coil Heating Water Baseboard 6,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ad9dbc4c-f6cc-471e-9c6a-1a39fccce363}, !- Water Inlet Node Name
  {8ca1c2b7-1d96-4334-b4c3-e6bcae6af0fe}; !- Water Outlet Node Name

OS:Node,
  {06e0b702-9af0-4027-b7e3-ab2ee1c6443f}, !- Handle
  Node 90,                                !- Name
  {578a7a1f-c049-4cc3-8db8-49ba18a4745f}, !- Inlet Port
  {ad9dbc4c-f6cc-471e-9c6a-1a39fccce363}; !- Outlet Port

OS:Connection,
  {578a7a1f-c049-4cc3-8db8-49ba18a4745f}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  8,                                      !- Outlet Port
  {06e0b702-9af0-4027-b7e3-ab2ee1c6443f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4696c057-c7c3-4831-b1fc-c4b398c38d5c}, !- Handle
  Node 92,                                !- Name
  {8ca1c2b7-1d96-4334-b4c3-e6bcae6af0fe}, !- Inlet Port
  {54039188-0f5c-48f2-ae57-caff45b7a536}; !- Outlet Port

OS:Connection,
  {ad9dbc4c-f6cc-471e-9c6a-1a39fccce363}, !- Handle
  {06e0b702-9af0-4027-b7e3-ab2ee1c6443f}, !- Source Object
  3,                                      !- Outlet Port
  {ce01d139-eff4-4825-a95d-4da8f7f33d8a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8ca1c2b7-1d96-4334-b4c3-e6bcae6af0fe}, !- Handle
  {ce01d139-eff4-4825-a95d-4da8f7f33d8a}, !- Source Object
  10,                                     !- Outlet Port
  {4696c057-c7c3-4831-b1fc-c4b398c38d5c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54039188-0f5c-48f2-ae57-caff45b7a536}, !- Handle
  {4696c057-c7c3-4831-b1fc-c4b398c38d5c}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  8;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ff4a3dae-8fda-4b9a-80e2-0ab10fab5399}, !- Handle
  Zone HVAC Baseboard Convective Water 6, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ce01d139-eff4-4825-a95d-4da8f7f33d8a}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {4356d041-bd9a-42c9-95b0-ff5cb4643e0e}, !- Handle
  Sys_4_zone_exhaust_fan 5,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.287887940352,                         !- Maximum Flow Rate {m3/s}
  {dfe8b21d-8a9e-41ee-a403-54cf6d050f18}, !- Air Inlet Node Name
  {b606d1a4-6696-4864-8249-97e33c156c4b}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {adbbbd48-79f3-44a0-a849-44704ca557a9}, !- Handle
  Node 93,                                !- Name
  {09ef2488-d751-44bb-b348-c75e1c2dc74f}, !- Inlet Port
  {dfe8b21d-8a9e-41ee-a403-54cf6d050f18}; !- Outlet Port

OS:Connection,
  {09ef2488-d751-44bb-b348-c75e1c2dc74f}, !- Handle
  {cae29e8d-6a4e-4492-9ecf-3607bf0eb399}, !- Source Object
  2,                                      !- Outlet Port
  {adbbbd48-79f3-44a0-a849-44704ca557a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfe8b21d-8a9e-41ee-a403-54cf6d050f18}, !- Handle
  {adbbbd48-79f3-44a0-a849-44704ca557a9}, !- Source Object
  3,                                      !- Outlet Port
  {4356d041-bd9a-42c9-95b0-ff5cb4643e0e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {77aac43f-d217-48ea-aebc-68c2c5b5360e}, !- Handle
  Node 95,                                !- Name
  {b606d1a4-6696-4864-8249-97e33c156c4b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b606d1a4-6696-4864-8249-97e33c156c4b}, !- Handle
  {4356d041-bd9a-42c9-95b0-ff5cb4643e0e}, !- Source Object
  7,                                      !- Outlet Port
  {77aac43f-d217-48ea-aebc-68c2c5b5360e}, !- Target Object
  2;                                      !- Inlet Port

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4798afa4-c597-4870-82ea-2af19e477007}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 7, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {4339f85a-276e-43f2-9bc2-9d35adda3d01}, !- Air Inlet Node Name
  {0753cdb3-bef1-42df-93fe-84ecece51b17}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {64ad3530-b66c-4e98-8836-4f10df923ab3}, !- Handle
  Node 96,                                !- Name
  {0753cdb3-bef1-42df-93fe-84ecece51b17}, !- Inlet Port
  {47b97aac-2a21-4e75-9c86-56950b9b27aa}; !- Outlet Port

OS:Node,
  {54d75fd4-d848-43a5-bc27-ea221ef6d67b}, !- Handle
  Node 98,                                !- Name
  {601a3070-7848-43cd-b2b0-7098fc407b16}, !- Inlet Port
  {b25de441-347d-445b-b200-540aec2e1fcf}; !- Outlet Port

OS:Connection,
  {47b97aac-2a21-4e75-9c86-56950b9b27aa}, !- Handle
  {64ad3530-b66c-4e98-8836-4f10df923ab3}, !- Source Object
  3,                                      !- Outlet Port
  {c5892acc-139b-474a-908b-fb5d10ee05d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {601a3070-7848-43cd-b2b0-7098fc407b16}, !- Handle
  {3fb6512e-4438-4ebb-98b2-fcde1ddb3a17}, !- Source Object
  2,                                      !- Outlet Port
  {54d75fd4-d848-43a5-bc27-ea221ef6d67b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b25de441-347d-445b-b200-540aec2e1fcf}, !- Handle
  {54d75fd4-d848-43a5-bc27-ea221ef6d67b}, !- Source Object
  3,                                      !- Outlet Port
  {57804f20-f3ac-4b58-8419-63abb8b72a00}, !- Target Object
  9;                                      !- Inlet Port

OS:Node,
  {c332ceaf-5761-44fa-8f2e-008933361970}, !- Handle
  Node 99,                                !- Name
  {064a5633-9dbf-4ab4-a6e4-1471116b85b1}, !- Inlet Port
  {4339f85a-276e-43f2-9bc2-9d35adda3d01}; !- Outlet Port

OS:Connection,
  {064a5633-9dbf-4ab4-a6e4-1471116b85b1}, !- Handle
  {b591c81c-bfd3-4874-9d79-a588311fd550}, !- Source Object
  9,                                      !- Outlet Port
  {c332ceaf-5761-44fa-8f2e-008933361970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4339f85a-276e-43f2-9bc2-9d35adda3d01}, !- Handle
  {c332ceaf-5761-44fa-8f2e-008933361970}, !- Source Object
  3,                                      !- Outlet Port
  {4798afa4-c597-4870-82ea-2af19e477007}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0753cdb3-bef1-42df-93fe-84ecece51b17}, !- Handle
  {4798afa4-c597-4870-82ea-2af19e477007}, !- Source Object
  4,                                      !- Outlet Port
  {64ad3530-b66c-4e98-8836-4f10df923ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f64e9ca0-7b6b-489a-803f-552359010568}, !- Handle
  Coil Heating Water Baseboard 7,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {86b104b3-03dc-4109-9a6e-96eb32393901}, !- Water Inlet Node Name
  {bcbced43-aeed-4dc4-b1c5-9ac14c4ac301}; !- Water Outlet Node Name

OS:Node,
  {50352dcc-096b-48ed-81ea-e72f1bb8c377}, !- Handle
  Node 101,                               !- Name
  {e47808fb-5d66-4e37-a1dd-d2c88a4f7f88}, !- Inlet Port
  {86b104b3-03dc-4109-9a6e-96eb32393901}; !- Outlet Port

OS:Connection,
  {e47808fb-5d66-4e37-a1dd-d2c88a4f7f88}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  9,                                      !- Outlet Port
  {50352dcc-096b-48ed-81ea-e72f1bb8c377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8e2637f7-6682-4dd3-9ed7-8add82baee57}, !- Handle
  Node 102,                               !- Name
  {bcbced43-aeed-4dc4-b1c5-9ac14c4ac301}, !- Inlet Port
  {b31ae985-ea42-4379-b519-1ea0bf8482b8}; !- Outlet Port

OS:Connection,
  {86b104b3-03dc-4109-9a6e-96eb32393901}, !- Handle
  {50352dcc-096b-48ed-81ea-e72f1bb8c377}, !- Source Object
  3,                                      !- Outlet Port
  {f64e9ca0-7b6b-489a-803f-552359010568}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {bcbced43-aeed-4dc4-b1c5-9ac14c4ac301}, !- Handle
  {f64e9ca0-7b6b-489a-803f-552359010568}, !- Source Object
  10,                                     !- Outlet Port
  {8e2637f7-6682-4dd3-9ed7-8add82baee57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b31ae985-ea42-4379-b519-1ea0bf8482b8}, !- Handle
  {8e2637f7-6682-4dd3-9ed7-8add82baee57}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  9;                                      !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ba62ae3c-edbe-4f97-a250-bdea51c50ecd}, !- Handle
  Zone HVAC Baseboard Convective Water 7, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {f64e9ca0-7b6b-489a-803f-552359010568}; !- Heating Coil Name

OS:Fan:ZoneExhaust,
  {d34888d7-ac31-4870-8b8a-72998f207b64}, !- Handle
  Sys_4_zone_exhaust_fan 6,               !- Name
  ,                                       !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.28906780896,                          !- Maximum Flow Rate {m3/s}
  {8a268242-4b5c-43c3-9b9c-33e79d170fb3}, !- Air Inlet Node Name
  {1fefefc7-1cb0-4194-9c5b-af43dd228850}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Coupled;                                !- System Availability Manager Coupling Mode

OS:Node,
  {8a508ed7-87ec-4858-a68f-0356ca0408b7}, !- Handle
  Node 104,                               !- Name
  {9d9b5d91-ee86-4b7c-a03c-f0535f38ab4a}, !- Inlet Port
  {8a268242-4b5c-43c3-9b9c-33e79d170fb3}; !- Outlet Port

OS:Connection,
  {9d9b5d91-ee86-4b7c-a03c-f0535f38ab4a}, !- Handle
  {aafa88a5-7f51-4e72-bd93-9f136df7a3f2}, !- Source Object
  2,                                      !- Outlet Port
  {8a508ed7-87ec-4858-a68f-0356ca0408b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a268242-4b5c-43c3-9b9c-33e79d170fb3}, !- Handle
  {8a508ed7-87ec-4858-a68f-0356ca0408b7}, !- Source Object
  3,                                      !- Outlet Port
  {d34888d7-ac31-4870-8b8a-72998f207b64}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {256756f7-3a80-4b84-9ed1-25572fcf48ce}, !- Handle
  Node 105,                               !- Name
  {1fefefc7-1cb0-4194-9c5b-af43dd228850}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1fefefc7-1cb0-4194-9c5b-af43dd228850}, !- Handle
  {d34888d7-ac31-4870-8b8a-72998f207b64}, !- Source Object
  7,                                      !- Outlet Port
  {256756f7-3a80-4b84-9ed1-25572fcf48ce}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {e0a44d5d-a902-477c-bab7-843fe48d4edf}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none|, !- Name
  ,                                       !- Controller List Name
  {3da4f87e-f555-432f-b919-5031b0de9139}, !- Availability Schedule
  {988f5b35-b498-48b2-b493-62bb4fa22e51}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {44f8ebb1-2f60-4bda-bcde-bc9a8606ac7b}, !- Supply Side Inlet Node Name
  {37f59d45-926f-411f-9ca4-6b7e69d7cc59}, !- Demand Side Outlet Node Name
  {e7800373-7855-47d4-b757-842a3234619d}, !- Demand Side Inlet Node A
  {4e0e8311-cf58-4fee-96a6-9215cd6e868a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f41f90fe-9d35-42ee-a73a-34210bd00d5c}, !- Demand Mixer Name
  {23a87871-6910-4db6-9a47-717082b877ec}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3a1a2495-7210-493f-83ba-f2339bfed7ed}, !- Handle
  Node 107,                               !- Name
  {44f8ebb1-2f60-4bda-bcde-bc9a8606ac7b}, !- Inlet Port
  {7f05f55d-9286-4701-96c8-5c1f7b64d02d}; !- Outlet Port

OS:Node,
  {27e7ef70-ac19-4e39-9832-686d866083b4}, !- Handle
  Node 108,                               !- Name
  {48f1b8c9-897f-449d-9454-f27a458bf2b0}, !- Inlet Port
  {4e0e8311-cf58-4fee-96a6-9215cd6e868a}; !- Outlet Port

OS:Connection,
  {44f8ebb1-2f60-4bda-bcde-bc9a8606ac7b}, !- Handle
  {e0a44d5d-a902-477c-bab7-843fe48d4edf}, !- Source Object
  9,                                      !- Outlet Port
  {3a1a2495-7210-493f-83ba-f2339bfed7ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e0e8311-cf58-4fee-96a6-9215cd6e868a}, !- Handle
  {27e7ef70-ac19-4e39-9832-686d866083b4}, !- Source Object
  3,                                      !- Outlet Port
  {e0a44d5d-a902-477c-bab7-843fe48d4edf}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {8026c380-5a7a-4941-aaff-142e2ea7568a}, !- Handle
  Node 110,                               !- Name
  {e7800373-7855-47d4-b757-842a3234619d}, !- Inlet Port
  {2f1e769a-c533-4741-95a3-03b0ffb27389}; !- Outlet Port

OS:Node,
  {b6fd8ec6-b929-4432-b0fd-5d5f9588ad4f}, !- Handle
  Node 111,                               !- Name
  {dbbd6d47-b3e7-41e3-be7f-bc3fbc21349b}, !- Inlet Port
  {37f59d45-926f-411f-9ca4-6b7e69d7cc59}; !- Outlet Port

OS:Node,
  {3601e9c8-1259-4860-81eb-354ba6173101}, !- Handle
  Node 113,                               !- Name
  {f8cbf2e9-e60e-4600-a67f-f4beec70f52d}, !- Inlet Port
  {0c91d3b8-e9bb-42f2-a4b3-13ff9fede48d}; !- Outlet Port

OS:Connection,
  {e7800373-7855-47d4-b757-842a3234619d}, !- Handle
  {e0a44d5d-a902-477c-bab7-843fe48d4edf}, !- Source Object
  11,                                     !- Outlet Port
  {8026c380-5a7a-4941-aaff-142e2ea7568a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37f59d45-926f-411f-9ca4-6b7e69d7cc59}, !- Handle
  {b6fd8ec6-b929-4432-b0fd-5d5f9588ad4f}, !- Source Object
  3,                                      !- Outlet Port
  {e0a44d5d-a902-477c-bab7-843fe48d4edf}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {23a87871-6910-4db6-9a47-717082b877ec}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {2f1e769a-c533-4741-95a3-03b0ffb27389}, !- Inlet Node Name
  {770d72f9-5cdc-446b-a010-a3e20c213c2c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f41f90fe-9d35-42ee-a73a-34210bd00d5c}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {dbbd6d47-b3e7-41e3-be7f-bc3fbc21349b}, !- Outlet Node Name
  {8a2d6cf6-8e1b-44e2-bc66-042dd309dcdf}; !- Inlet Node Name 1

OS:Connection,
  {2f1e769a-c533-4741-95a3-03b0ffb27389}, !- Handle
  {8026c380-5a7a-4941-aaff-142e2ea7568a}, !- Source Object
  3,                                      !- Outlet Port
  {23a87871-6910-4db6-9a47-717082b877ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbbd6d47-b3e7-41e3-be7f-bc3fbc21349b}, !- Handle
  {f41f90fe-9d35-42ee-a73a-34210bd00d5c}, !- Source Object
  2,                                      !- Outlet Port
  {b6fd8ec6-b929-4432-b0fd-5d5f9588ad4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {609d4344-ceef-43f0-b13e-5efb62c1725b}, !- Handle
  {e0a44d5d-a902-477c-bab7-843fe48d4edf}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {988f5b35-b498-48b2-b493-62bb4fa22e51}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {2b3de9b2-6d26-4cd9-8d67-3dbd59d2ffa8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {190f7a43-4587-4c1e-bbd6-96ff0861d330}, !- Handle
  Fan Constant Volume 2,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {748d2933-df22-4658-b647-e463b0eb8c57}, !- Air Inlet Node Name
  {48f1b8c9-897f-449d-9454-f27a458bf2b0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {7613873a-b33d-491f-88e7-6da4eef86537}, !- Handle
  Sys3 Return Fan,                        !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7f05f55d-9286-4701-96c8-5c1f7b64d02d}, !- Air Inlet Node Name
  {c90cc95e-2cab-446d-afbe-6887a0d6814e}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d2c78d15-7adc-4601-9011-aeda2e4426ca}, !- Handle
  Coil Heating Gas 2,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b2f4d003-fdad-49f1-8c65-84231f21f219}, !- Air Inlet Node Name
  {2952f7a8-27d8-4b07-900c-8721199e1e12}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {baace433-c898-4c62-8d8d-51d8edabad6d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 1 8kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cfb83353-3586-446d-9400-089cf15f308c}, !- Air Inlet Node Name
  {5a5a721e-3d05-4bf7-a032-9140529e3bdf}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5c9a61af-6edc-4ca1-847c-eeb9ffe2229d}, !- Handle
  Curve Biquadratic 3,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5e16d29c-c6b3-407f-b70f-6bd6d44de807}, !- Handle
  Curve Quadratic 3,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a11e265b-180b-4b37-bf68-2d46be29b277}, !- Handle
  Curve Biquadratic 4,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56c6a78a-6c72-4ae5-b828-60d3fcbe8a3a}, !- Handle
  Curve Quadratic 4,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {0caa705d-2c55-4afa-9681-dc0edd09e1df}, !- Handle
  Curve Quadratic 5,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {62cb4845-456b-4dd6-84d7-06392d3034ab}, !- Handle
  Controller Outdoor Air 2,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3da4f87e-f555-432f-b919-5031b0de9139}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {051fef28-bb94-45eb-abba-3d40a7f6f425}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {051fef28-bb94-45eb-abba-3d40a7f6f425}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b5915130-ab8a-4826-8f64-f85547f0b820}, !- Handle
  Air Loop HVAC Outdoor Air System 2,     !- Name
  {62cb4845-456b-4dd6-84d7-06392d3034ab}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {90ee75b7-1855-4289-9a63-785758beb67f}, !- Mixed Air Node Name
  {9cfd7345-e189-4c1a-9acd-9ca9fc51a12a}, !- Outdoor Air Stream Node Name
  {561ca183-765b-48cd-9607-4a20610fc86e}, !- Relief Air Stream Node Name
  {46e5adec-0962-47c6-a8b5-60e4576ce20a}; !- Return Air Stream Node Name

OS:Node,
  {2e152725-0bd5-4dfc-8d08-422775cd59e1}, !- Handle
  Node 114,                               !- Name
  ,                                       !- Inlet Port
  {9cfd7345-e189-4c1a-9acd-9ca9fc51a12a}; !- Outlet Port

OS:Connection,
  {9cfd7345-e189-4c1a-9acd-9ca9fc51a12a}, !- Handle
  {2e152725-0bd5-4dfc-8d08-422775cd59e1}, !- Source Object
  3,                                      !- Outlet Port
  {b5915130-ab8a-4826-8f64-f85547f0b820}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0a39e6a9-1dbd-4099-8897-81c8a4768b04}, !- Handle
  Node 116,                               !- Name
  {561ca183-765b-48cd-9607-4a20610fc86e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {561ca183-765b-48cd-9607-4a20610fc86e}, !- Handle
  {b5915130-ab8a-4826-8f64-f85547f0b820}, !- Source Object
  7,                                      !- Outlet Port
  {0a39e6a9-1dbd-4099-8897-81c8a4768b04}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48f1b8c9-897f-449d-9454-f27a458bf2b0}, !- Handle
  {190f7a43-4587-4c1e-bbd6-96ff0861d330}, !- Source Object
  9,                                      !- Outlet Port
  {27e7ef70-ac19-4e39-9832-686d866083b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b3a4bcd-d5b2-422c-8957-a03c215ee2ff}, !- Handle
  Node 117,                               !- Name
  {2952f7a8-27d8-4b07-900c-8721199e1e12}, !- Inlet Port
  {748d2933-df22-4658-b647-e463b0eb8c57}; !- Outlet Port

OS:Connection,
  {2952f7a8-27d8-4b07-900c-8721199e1e12}, !- Handle
  {d2c78d15-7adc-4601-9011-aeda2e4426ca}, !- Source Object
  6,                                      !- Outlet Port
  {0b3a4bcd-d5b2-422c-8957-a03c215ee2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {748d2933-df22-4658-b647-e463b0eb8c57}, !- Handle
  {0b3a4bcd-d5b2-422c-8957-a03c215ee2ff}, !- Source Object
  3,                                      !- Outlet Port
  {190f7a43-4587-4c1e-bbd6-96ff0861d330}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {37a2d95a-a96e-4cd0-9151-862b88212928}, !- Handle
  Node 119,                               !- Name
  {5a5a721e-3d05-4bf7-a032-9140529e3bdf}, !- Inlet Port
  {b2f4d003-fdad-49f1-8c65-84231f21f219}; !- Outlet Port

OS:Connection,
  {5a5a721e-3d05-4bf7-a032-9140529e3bdf}, !- Handle
  {baace433-c898-4c62-8d8d-51d8edabad6d}, !- Source Object
  9,                                      !- Outlet Port
  {37a2d95a-a96e-4cd0-9151-862b88212928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2f4d003-fdad-49f1-8c65-84231f21f219}, !- Handle
  {37a2d95a-a96e-4cd0-9151-862b88212928}, !- Source Object
  3,                                      !- Outlet Port
  {d2c78d15-7adc-4601-9011-aeda2e4426ca}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a11bfd22-5dc8-47b1-9905-183d768a6a36}, !- Handle
  Node 120,                               !- Name
  {90ee75b7-1855-4289-9a63-785758beb67f}, !- Inlet Port
  {cfb83353-3586-446d-9400-089cf15f308c}; !- Outlet Port

OS:Connection,
  {90ee75b7-1855-4289-9a63-785758beb67f}, !- Handle
  {b5915130-ab8a-4826-8f64-f85547f0b820}, !- Source Object
  5,                                      !- Outlet Port
  {a11bfd22-5dc8-47b1-9905-183d768a6a36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfb83353-3586-446d-9400-089cf15f308c}, !- Handle
  {a11bfd22-5dc8-47b1-9905-183d768a6a36}, !- Source Object
  3,                                      !- Outlet Port
  {baace433-c898-4c62-8d8d-51d8edabad6d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2c630cd0-fd4e-4ee0-8003-9a9bbc528fa4}, !- Handle
  Node 122,                               !- Name
  {c90cc95e-2cab-446d-afbe-6887a0d6814e}, !- Inlet Port
  {46e5adec-0962-47c6-a8b5-60e4576ce20a}; !- Outlet Port

OS:Connection,
  {7f05f55d-9286-4701-96c8-5c1f7b64d02d}, !- Handle
  {3a1a2495-7210-493f-83ba-f2339bfed7ed}, !- Source Object
  3,                                      !- Outlet Port
  {7613873a-b33d-491f-88e7-6da4eef86537}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c90cc95e-2cab-446d-afbe-6887a0d6814e}, !- Handle
  {7613873a-b33d-491f-88e7-6da4eef86537}, !- Source Object
  9,                                      !- Outlet Port
  {2c630cd0-fd4e-4ee0-8003-9a9bbc528fa4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46e5adec-0962-47c6-a8b5-60e4576ce20a}, !- Handle
  {2c630cd0-fd4e-4ee0-8003-9a9bbc528fa4}, !- Source Object
  3,                                      !- Outlet Port
  {b5915130-ab8a-4826-8f64-f85547f0b820}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {67484c65-6b3e-47e7-b67e-8e602785e531}, !- Handle
  Setpoint Manager Single Zone Reheat 2,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0c482114-c363-4ca5-974c-9a4bbea0095b}, !- Control Zone Name
  {27e7ef70-ac19-4e39-9832-686d866083b4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e12fccb6-3ef7-49a1-9c69-0ddddea235a1}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 8, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {dda627b5-e883-41b5-8065-ae7b1362c9cd}, !- Air Inlet Node Name
  {f8cbf2e9-e60e-4600-a67f-f4beec70f52d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {0f003c6b-d891-4323-bc79-0cb5ac49dfd2}, !- Handle
  Node 123,                               !- Name
  {99d019d8-678d-4060-9470-340f2df4979c}, !- Inlet Port
  {8a2d6cf6-8e1b-44e2-bc66-042dd309dcdf}; !- Outlet Port

OS:Connection,
  {0c91d3b8-e9bb-42f2-a4b3-13ff9fede48d}, !- Handle
  {3601e9c8-1259-4860-81eb-354ba6173101}, !- Source Object
  3,                                      !- Outlet Port
  {9fbc8811-4500-43b5-b7e8-eaa595a44c5e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99d019d8-678d-4060-9470-340f2df4979c}, !- Handle
  {b1620a31-c1e6-45ff-a12f-7569564ff578}, !- Source Object
  2,                                      !- Outlet Port
  {0f003c6b-d891-4323-bc79-0cb5ac49dfd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a2d6cf6-8e1b-44e2-bc66-042dd309dcdf}, !- Handle
  {0f003c6b-d891-4323-bc79-0cb5ac49dfd2}, !- Source Object
  3,                                      !- Outlet Port
  {f41f90fe-9d35-42ee-a73a-34210bd00d5c}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {135bb0ba-0edb-4740-b2e1-1bd760b508c3}, !- Handle
  Node 125,                               !- Name
  {770d72f9-5cdc-446b-a010-a3e20c213c2c}, !- Inlet Port
  {dda627b5-e883-41b5-8065-ae7b1362c9cd}; !- Outlet Port

OS:Connection,
  {770d72f9-5cdc-446b-a010-a3e20c213c2c}, !- Handle
  {23a87871-6910-4db6-9a47-717082b877ec}, !- Source Object
  3,                                      !- Outlet Port
  {135bb0ba-0edb-4740-b2e1-1bd760b508c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dda627b5-e883-41b5-8065-ae7b1362c9cd}, !- Handle
  {135bb0ba-0edb-4740-b2e1-1bd760b508c3}, !- Source Object
  3,                                      !- Outlet Port
  {e12fccb6-3ef7-49a1-9c69-0ddddea235a1}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f8cbf2e9-e60e-4600-a67f-f4beec70f52d}, !- Handle
  {e12fccb6-3ef7-49a1-9c69-0ddddea235a1}, !- Source Object
  4,                                      !- Outlet Port
  {3601e9c8-1259-4860-81eb-354ba6173101}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {ce147c99-15e4-44d6-ab65-14de7b8b1bfa}, !- Handle
  Coil Heating Water Baseboard 8,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c9e1055b-e061-4363-aad2-8003ae21f785}, !- Water Inlet Node Name
  {65364cde-b84a-4e25-a682-1520df349592}; !- Water Outlet Node Name

OS:Node,
  {2c9f0af4-e2d3-46f5-a771-1f07a6638fed}, !- Handle
  Node 126,                               !- Name
  {16c66556-0c1f-4504-b32f-84c99ad14670}, !- Inlet Port
  {c9e1055b-e061-4363-aad2-8003ae21f785}; !- Outlet Port

OS:Connection,
  {16c66556-0c1f-4504-b32f-84c99ad14670}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  10,                                     !- Outlet Port
  {2c9f0af4-e2d3-46f5-a771-1f07a6638fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f26a338-2a3e-4828-9e11-fa766c3472c1}, !- Handle
  Node 128,                               !- Name
  {65364cde-b84a-4e25-a682-1520df349592}, !- Inlet Port
  {7f69373b-c4a9-400a-80e4-356e68e09f41}; !- Outlet Port

OS:Connection,
  {c9e1055b-e061-4363-aad2-8003ae21f785}, !- Handle
  {2c9f0af4-e2d3-46f5-a771-1f07a6638fed}, !- Source Object
  3,                                      !- Outlet Port
  {ce147c99-15e4-44d6-ab65-14de7b8b1bfa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {65364cde-b84a-4e25-a682-1520df349592}, !- Handle
  {ce147c99-15e4-44d6-ab65-14de7b8b1bfa}, !- Source Object
  10,                                     !- Outlet Port
  {6f26a338-2a3e-4828-9e11-fa766c3472c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f69373b-c4a9-400a-80e4-356e68e09f41}, !- Handle
  {6f26a338-2a3e-4828-9e11-fa766c3472c1}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  10;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {316e7395-7b01-4666-aa88-5449ca1c0d21}, !- Handle
  Zone HVAC Baseboard Convective Water 8, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ce147c99-15e4-44d6-ab65-14de7b8b1bfa}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a909e4d7-6db3-4592-b931-a2c3c1881bfb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1, !- Name
  ,                                       !- Controller List Name
  {d4c3d0fa-6089-42e7-8c43-7de9ef7c2af8}, !- Availability Schedule
  {160e98d8-3bca-4e55-95a5-e1dc16aedc74}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4c8b9581-aa04-4b6f-baed-7a2b653c32cc}, !- Supply Side Inlet Node Name
  {6085e61f-e8eb-44c4-aca8-2b6c9b16b532}, !- Demand Side Outlet Node Name
  {3faf0c8b-def1-4cb8-9dcd-1e3d82301005}, !- Demand Side Inlet Node A
  {b4f7fffd-cd24-411c-9bff-0adf940d0589}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {e56f0ddd-c354-43ad-ba42-9fd7d58007b8}, !- Demand Mixer Name
  {bc551964-7412-4852-aac0-703317ce948e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5bc765c8-149d-4d3b-b5d1-d7ec07ed743d}, !- Handle
  Node 129,                               !- Name
  {4c8b9581-aa04-4b6f-baed-7a2b653c32cc}, !- Inlet Port
  {22e5f98a-c2c9-42dc-9ba7-e7470ecaeca2}; !- Outlet Port

OS:Node,
  {2b09be1e-02f0-4bdf-9be2-8c6970414d32}, !- Handle
  Node 131,                               !- Name
  {ed6e80bf-bd52-4bb1-a7ee-d355beeabb69}, !- Inlet Port
  {b4f7fffd-cd24-411c-9bff-0adf940d0589}; !- Outlet Port

OS:Connection,
  {4c8b9581-aa04-4b6f-baed-7a2b653c32cc}, !- Handle
  {a909e4d7-6db3-4592-b931-a2c3c1881bfb}, !- Source Object
  9,                                      !- Outlet Port
  {5bc765c8-149d-4d3b-b5d1-d7ec07ed743d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4f7fffd-cd24-411c-9bff-0adf940d0589}, !- Handle
  {2b09be1e-02f0-4bdf-9be2-8c6970414d32}, !- Source Object
  3,                                      !- Outlet Port
  {a909e4d7-6db3-4592-b931-a2c3c1881bfb}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6c96fd3b-c866-46e4-ba72-6eb74fbc15f6}, !- Handle
  Node 132,                               !- Name
  {3faf0c8b-def1-4cb8-9dcd-1e3d82301005}, !- Inlet Port
  {b0bc135a-5391-45a2-82a6-01d4beec8eba}; !- Outlet Port

OS:Node,
  {4f8b9f20-9d18-4936-becd-b3d3a132570e}, !- Handle
  Node 134,                               !- Name
  {ea2ef4cd-cfe9-4545-8c09-8cb3b76742e3}, !- Inlet Port
  {6085e61f-e8eb-44c4-aca8-2b6c9b16b532}; !- Outlet Port

OS:Node,
  {d9c134ce-096a-414e-a4e4-ebacef73aea3}, !- Handle
  Node 135,                               !- Name
  {ee6645ea-bc05-40bb-ac8e-e5148b181d9b}, !- Inlet Port
  {82a5991d-9d16-4961-adaf-2540fae03c34}; !- Outlet Port

OS:Connection,
  {3faf0c8b-def1-4cb8-9dcd-1e3d82301005}, !- Handle
  {a909e4d7-6db3-4592-b931-a2c3c1881bfb}, !- Source Object
  11,                                     !- Outlet Port
  {6c96fd3b-c866-46e4-ba72-6eb74fbc15f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6085e61f-e8eb-44c4-aca8-2b6c9b16b532}, !- Handle
  {4f8b9f20-9d18-4936-becd-b3d3a132570e}, !- Source Object
  3,                                      !- Outlet Port
  {a909e4d7-6db3-4592-b931-a2c3c1881bfb}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bc551964-7412-4852-aac0-703317ce948e}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {b0bc135a-5391-45a2-82a6-01d4beec8eba}, !- Inlet Node Name
  {8e0f68ad-f020-4212-89de-773b6cff54a1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {e56f0ddd-c354-43ad-ba42-9fd7d58007b8}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {ea2ef4cd-cfe9-4545-8c09-8cb3b76742e3}, !- Outlet Node Name
  {bd6766e7-899f-4806-bd37-62f31a7cc460}; !- Inlet Node Name 1

OS:Connection,
  {b0bc135a-5391-45a2-82a6-01d4beec8eba}, !- Handle
  {6c96fd3b-c866-46e4-ba72-6eb74fbc15f6}, !- Source Object
  3,                                      !- Outlet Port
  {bc551964-7412-4852-aac0-703317ce948e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea2ef4cd-cfe9-4545-8c09-8cb3b76742e3}, !- Handle
  {e56f0ddd-c354-43ad-ba42-9fd7d58007b8}, !- Source Object
  2,                                      !- Outlet Port
  {4f8b9f20-9d18-4936-becd-b3d3a132570e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b94164b8-4f9c-408d-bebd-f99db516b011}, !- Handle
  {a909e4d7-6db3-4592-b931-a2c3c1881bfb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {160e98d8-3bca-4e55-95a5-e1dc16aedc74}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {234e9bce-16ad-4588-a332-dc3a1000ced8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d1e45127-45f1-4644-8ecb-550285440334}, !- Handle
  Fan Constant Volume 3,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2819f8ce-8dd2-45fe-b7c9-ef54a74c4b97}, !- Air Inlet Node Name
  {ed6e80bf-bd52-4bb1-a7ee-d355beeabb69}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f18c0a3b-1430-4dc6-a824-460cba5ccacd}, !- Handle
  Sys3 Return Fan 1,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {22e5f98a-c2c9-42dc-9ba7-e7470ecaeca2}, !- Air Inlet Node Name
  {056cd930-4a1c-4483-91c9-20323b0ef853}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0a5ae1e6-5745-44e3-baa9-a10dceefbc1a}, !- Handle
  Coil Heating Gas 3,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8c1f75e8-bc57-42ef-96ba-4d8929c9a252}, !- Air Inlet Node Name
  {ce3f2d7a-4082-49ff-a943-d31b3d0618b9}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {645b02ab-070a-4ce2-97b6-f3fd3f5b392c}, !- Handle
  CoilCoolingDXSingleSpeed_dx 2 70kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6d4b541f-f2ba-42d5-bc45-4c45803a6771}, !- Air Inlet Node Name
  {7ae27122-5971-4944-8bf7-5c37269197c7}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {0f7df841-748f-4752-98b3-24182164a909}, !- Handle
  Curve Biquadratic 5,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fa5b1717-2119-4631-b3c2-647e90f732c5}, !- Handle
  Curve Quadratic 6,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c05c69a-6518-4224-9696-9a5956388c42}, !- Handle
  Curve Biquadratic 6,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e0259e0a-ec09-4d96-97b4-938cf34387ed}, !- Handle
  Curve Quadratic 7,                      !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f4f90a86-d393-41ad-9045-5e870e5def19}, !- Handle
  Curve Quadratic 8,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2bb7b291-22ba-4f70-abe1-10d960f55772}, !- Handle
  Controller Outdoor Air 3,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d4c3d0fa-6089-42e7-8c43-7de9ef7c2af8}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {bb8061ce-a26f-4fdf-8c3d-6f2d36aaa0f1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {bb8061ce-a26f-4fdf-8c3d-6f2d36aaa0f1}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {79649fa0-d194-4178-99bd-9c3d10acc129}, !- Handle
  Air Loop HVAC Outdoor Air System 3,     !- Name
  {2bb7b291-22ba-4f70-abe1-10d960f55772}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3ea16e03-683f-4e64-8a7f-1067ebc18fd5}, !- Mixed Air Node Name
  {4425c472-1409-491c-ad62-c924d32de57e}, !- Outdoor Air Stream Node Name
  {d27ca5b5-adb2-4b7a-9472-8cecb3df7de4}, !- Relief Air Stream Node Name
  {664b1c78-d4b7-4203-aa94-28a16ec2900b}; !- Return Air Stream Node Name

OS:Node,
  {085546a3-c2d1-48ec-b26d-695fdaf9abd0}, !- Handle
  Node 137,                               !- Name
  ,                                       !- Inlet Port
  {4425c472-1409-491c-ad62-c924d32de57e}; !- Outlet Port

OS:Connection,
  {4425c472-1409-491c-ad62-c924d32de57e}, !- Handle
  {085546a3-c2d1-48ec-b26d-695fdaf9abd0}, !- Source Object
  3,                                      !- Outlet Port
  {79649fa0-d194-4178-99bd-9c3d10acc129}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98336e54-cb18-43cf-a633-9143a5172ef8}, !- Handle
  Node 138,                               !- Name
  {d27ca5b5-adb2-4b7a-9472-8cecb3df7de4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {d27ca5b5-adb2-4b7a-9472-8cecb3df7de4}, !- Handle
  {79649fa0-d194-4178-99bd-9c3d10acc129}, !- Source Object
  7,                                      !- Outlet Port
  {98336e54-cb18-43cf-a633-9143a5172ef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed6e80bf-bd52-4bb1-a7ee-d355beeabb69}, !- Handle
  {d1e45127-45f1-4644-8ecb-550285440334}, !- Source Object
  9,                                      !- Outlet Port
  {2b09be1e-02f0-4bdf-9be2-8c6970414d32}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5269e5b-774f-45b8-b3dd-5f6a2782bea7}, !- Handle
  Node 140,                               !- Name
  {ce3f2d7a-4082-49ff-a943-d31b3d0618b9}, !- Inlet Port
  {2819f8ce-8dd2-45fe-b7c9-ef54a74c4b97}; !- Outlet Port

OS:Connection,
  {ce3f2d7a-4082-49ff-a943-d31b3d0618b9}, !- Handle
  {0a5ae1e6-5745-44e3-baa9-a10dceefbc1a}, !- Source Object
  6,                                      !- Outlet Port
  {f5269e5b-774f-45b8-b3dd-5f6a2782bea7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2819f8ce-8dd2-45fe-b7c9-ef54a74c4b97}, !- Handle
  {f5269e5b-774f-45b8-b3dd-5f6a2782bea7}, !- Source Object
  3,                                      !- Outlet Port
  {d1e45127-45f1-4644-8ecb-550285440334}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {58dca286-e14b-4b24-88b8-7b8a8b6fbd97}, !- Handle
  Node 141,                               !- Name
  {7ae27122-5971-4944-8bf7-5c37269197c7}, !- Inlet Port
  {8c1f75e8-bc57-42ef-96ba-4d8929c9a252}; !- Outlet Port

OS:Connection,
  {7ae27122-5971-4944-8bf7-5c37269197c7}, !- Handle
  {645b02ab-070a-4ce2-97b6-f3fd3f5b392c}, !- Source Object
  9,                                      !- Outlet Port
  {58dca286-e14b-4b24-88b8-7b8a8b6fbd97}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c1f75e8-bc57-42ef-96ba-4d8929c9a252}, !- Handle
  {58dca286-e14b-4b24-88b8-7b8a8b6fbd97}, !- Source Object
  3,                                      !- Outlet Port
  {0a5ae1e6-5745-44e3-baa9-a10dceefbc1a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9b972b03-b913-471a-9c2d-393124ea38e5}, !- Handle
  Node 143,                               !- Name
  {3ea16e03-683f-4e64-8a7f-1067ebc18fd5}, !- Inlet Port
  {6d4b541f-f2ba-42d5-bc45-4c45803a6771}; !- Outlet Port

OS:Connection,
  {3ea16e03-683f-4e64-8a7f-1067ebc18fd5}, !- Handle
  {79649fa0-d194-4178-99bd-9c3d10acc129}, !- Source Object
  5,                                      !- Outlet Port
  {9b972b03-b913-471a-9c2d-393124ea38e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d4b541f-f2ba-42d5-bc45-4c45803a6771}, !- Handle
  {9b972b03-b913-471a-9c2d-393124ea38e5}, !- Source Object
  3,                                      !- Outlet Port
  {645b02ab-070a-4ce2-97b6-f3fd3f5b392c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fd727a1a-2632-4294-bd36-52f950610e4b}, !- Handle
  Node 144,                               !- Name
  {056cd930-4a1c-4483-91c9-20323b0ef853}, !- Inlet Port
  {664b1c78-d4b7-4203-aa94-28a16ec2900b}; !- Outlet Port

OS:Connection,
  {22e5f98a-c2c9-42dc-9ba7-e7470ecaeca2}, !- Handle
  {5bc765c8-149d-4d3b-b5d1-d7ec07ed743d}, !- Source Object
  3,                                      !- Outlet Port
  {f18c0a3b-1430-4dc6-a824-460cba5ccacd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {056cd930-4a1c-4483-91c9-20323b0ef853}, !- Handle
  {f18c0a3b-1430-4dc6-a824-460cba5ccacd}, !- Source Object
  9,                                      !- Outlet Port
  {fd727a1a-2632-4294-bd36-52f950610e4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {664b1c78-d4b7-4203-aa94-28a16ec2900b}, !- Handle
  {fd727a1a-2632-4294-bd36-52f950610e4b}, !- Source Object
  3,                                      !- Outlet Port
  {79649fa0-d194-4178-99bd-9c3d10acc129}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {88fef705-bede-4313-b2f3-4c30ab2925c2}, !- Handle
  Setpoint Manager Single Zone Reheat 3,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c9821cbf-0afd-4fd4-a5fd-72ad141aaed3}, !- Control Zone Name
  {2b09be1e-02f0-4bdf-9be2-8c6970414d32}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {169a3341-fad7-4a56-b33d-d6d2bffc15c2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 9, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {3606bde7-10e4-4bc0-898b-dc4a51893f30}, !- Air Inlet Node Name
  {ee6645ea-bc05-40bb-ac8e-e5148b181d9b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9fcd8ba8-ff04-4a96-93ca-2152a6ee5ebe}, !- Handle
  Node 146,                               !- Name
  {f576aa9d-66f3-4158-bee9-1ad7ae4564a6}, !- Inlet Port
  {bd6766e7-899f-4806-bd37-62f31a7cc460}; !- Outlet Port

OS:Connection,
  {82a5991d-9d16-4961-adaf-2540fae03c34}, !- Handle
  {d9c134ce-096a-414e-a4e4-ebacef73aea3}, !- Source Object
  3,                                      !- Outlet Port
  {31c7d1c7-ef36-4970-b6bc-2c57b921270a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f576aa9d-66f3-4158-bee9-1ad7ae4564a6}, !- Handle
  {49345541-a7f1-4c46-8ea9-84e2134ebc06}, !- Source Object
  2,                                      !- Outlet Port
  {9fcd8ba8-ff04-4a96-93ca-2152a6ee5ebe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd6766e7-899f-4806-bd37-62f31a7cc460}, !- Handle
  {9fcd8ba8-ff04-4a96-93ca-2152a6ee5ebe}, !- Source Object
  3,                                      !- Outlet Port
  {e56f0ddd-c354-43ad-ba42-9fd7d58007b8}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e1144558-aeba-4f89-9047-13e649b7c7fd}, !- Handle
  Node 147,                               !- Name
  {8e0f68ad-f020-4212-89de-773b6cff54a1}, !- Inlet Port
  {3606bde7-10e4-4bc0-898b-dc4a51893f30}; !- Outlet Port

OS:Connection,
  {8e0f68ad-f020-4212-89de-773b6cff54a1}, !- Handle
  {bc551964-7412-4852-aac0-703317ce948e}, !- Source Object
  3,                                      !- Outlet Port
  {e1144558-aeba-4f89-9047-13e649b7c7fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3606bde7-10e4-4bc0-898b-dc4a51893f30}, !- Handle
  {e1144558-aeba-4f89-9047-13e649b7c7fd}, !- Source Object
  3,                                      !- Outlet Port
  {169a3341-fad7-4a56-b33d-d6d2bffc15c2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee6645ea-bc05-40bb-ac8e-e5148b181d9b}, !- Handle
  {169a3341-fad7-4a56-b33d-d6d2bffc15c2}, !- Source Object
  4,                                      !- Outlet Port
  {d9c134ce-096a-414e-a4e4-ebacef73aea3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f1249636-f26a-405a-bde0-0d74681d7bdf}, !- Handle
  Coil Heating Water Baseboard 9,         !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {576dd89e-9c61-4734-823a-4b37d6a8c5c0}, !- Water Inlet Node Name
  {f665de85-6148-4c3e-bbcf-dc59e554d885}; !- Water Outlet Node Name

OS:Node,
  {afc47cfc-4950-4b95-8155-d240b4ea3178}, !- Handle
  Node 149,                               !- Name
  {3b15a62a-6072-4dcf-8c97-668203e108cf}, !- Inlet Port
  {576dd89e-9c61-4734-823a-4b37d6a8c5c0}; !- Outlet Port

OS:Connection,
  {3b15a62a-6072-4dcf-8c97-668203e108cf}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  11,                                     !- Outlet Port
  {afc47cfc-4950-4b95-8155-d240b4ea3178}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7db786b8-fc13-438d-aa38-db9c974a8421}, !- Handle
  Node 150,                               !- Name
  {f665de85-6148-4c3e-bbcf-dc59e554d885}, !- Inlet Port
  {f4451cc7-4047-41fc-b9fc-d3afb92c0b05}; !- Outlet Port

OS:Connection,
  {576dd89e-9c61-4734-823a-4b37d6a8c5c0}, !- Handle
  {afc47cfc-4950-4b95-8155-d240b4ea3178}, !- Source Object
  3,                                      !- Outlet Port
  {f1249636-f26a-405a-bde0-0d74681d7bdf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f665de85-6148-4c3e-bbcf-dc59e554d885}, !- Handle
  {f1249636-f26a-405a-bde0-0d74681d7bdf}, !- Source Object
  10,                                     !- Outlet Port
  {7db786b8-fc13-438d-aa38-db9c974a8421}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4451cc7-4047-41fc-b9fc-d3afb92c0b05}, !- Handle
  {7db786b8-fc13-438d-aa38-db9c974a8421}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  11;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {017ac16e-7392-4319-b812-402073b4c5c5}, !- Handle
  Zone HVAC Baseboard Convective Water 9, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {f1249636-f26a-405a-bde0-0d74681d7bdf}; !- Heating Coil Name

OS:AirLoopHVAC,
  {cf9745b4-df1e-453f-8562-2373f284358d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2, !- Name
  ,                                       !- Controller List Name
  {c5767115-1622-466c-a73b-c358c214d1ef}, !- Availability Schedule
  {8276f704-983d-4434-b80b-421931962b08}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4484b136-5a2e-4d2e-b4a0-f292459413d1}, !- Supply Side Inlet Node Name
  {aba3bb1f-f3e2-4b12-adba-7e01a0404c64}, !- Demand Side Outlet Node Name
  {14fba1b0-9b07-4c7f-9be8-a78e8158a2a0}, !- Demand Side Inlet Node A
  {ba39deb1-66f8-4a9e-a20d-8932f09332c5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {88b0f334-ecdf-4892-b82e-4fdd7dfbdcf9}, !- Demand Mixer Name
  {c6bf1ed6-0603-4cdc-8581-c0b4854b6e99}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {faec7f75-558b-4f6b-a5e5-ec58238025b4}, !- Handle
  Node 152,                               !- Name
  {4484b136-5a2e-4d2e-b4a0-f292459413d1}, !- Inlet Port
  {275678e6-6c98-4b25-b89c-2c9d023957ed}; !- Outlet Port

OS:Node,
  {b12e596b-a895-4326-a64d-4cb3650da377}, !- Handle
  Node 153,                               !- Name
  {93628fc9-cb9f-4fe6-b0e7-bfb9cfd5c8a6}, !- Inlet Port
  {ba39deb1-66f8-4a9e-a20d-8932f09332c5}; !- Outlet Port

OS:Connection,
  {4484b136-5a2e-4d2e-b4a0-f292459413d1}, !- Handle
  {cf9745b4-df1e-453f-8562-2373f284358d}, !- Source Object
  9,                                      !- Outlet Port
  {faec7f75-558b-4f6b-a5e5-ec58238025b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ba39deb1-66f8-4a9e-a20d-8932f09332c5}, !- Handle
  {b12e596b-a895-4326-a64d-4cb3650da377}, !- Source Object
  3,                                      !- Outlet Port
  {cf9745b4-df1e-453f-8562-2373f284358d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {94248eec-38b4-4902-9620-1bb9c5d23dd8}, !- Handle
  Node 155,                               !- Name
  {14fba1b0-9b07-4c7f-9be8-a78e8158a2a0}, !- Inlet Port
  {7894b38d-6de9-440d-9d2a-7d9e22623de4}; !- Outlet Port

OS:Node,
  {04204f56-dceb-4556-b63c-95ed2a528817}, !- Handle
  Node 156,                               !- Name
  {19c77764-70f5-4c41-b050-7471cab649ea}, !- Inlet Port
  {aba3bb1f-f3e2-4b12-adba-7e01a0404c64}; !- Outlet Port

OS:Node,
  {2ba5142c-4e99-40cb-98fa-19fcb3630aa3}, !- Handle
  Node 158,                               !- Name
  {71a91bd8-f39e-4a95-831b-e89a67b70bb9}, !- Inlet Port
  {24c1308c-b3a1-458d-acc8-2c22842f65bf}; !- Outlet Port

OS:Connection,
  {14fba1b0-9b07-4c7f-9be8-a78e8158a2a0}, !- Handle
  {cf9745b4-df1e-453f-8562-2373f284358d}, !- Source Object
  11,                                     !- Outlet Port
  {94248eec-38b4-4902-9620-1bb9c5d23dd8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aba3bb1f-f3e2-4b12-adba-7e01a0404c64}, !- Handle
  {04204f56-dceb-4556-b63c-95ed2a528817}, !- Source Object
  3,                                      !- Outlet Port
  {cf9745b4-df1e-453f-8562-2373f284358d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c6bf1ed6-0603-4cdc-8581-c0b4854b6e99}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {7894b38d-6de9-440d-9d2a-7d9e22623de4}, !- Inlet Node Name
  {7a714e67-5ac2-4798-8555-b4207531a4d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {88b0f334-ecdf-4892-b82e-4fdd7dfbdcf9}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {19c77764-70f5-4c41-b050-7471cab649ea}, !- Outlet Node Name
  {faab11c8-d09a-4755-90ba-e200c8e3c246}; !- Inlet Node Name 1

OS:Connection,
  {7894b38d-6de9-440d-9d2a-7d9e22623de4}, !- Handle
  {94248eec-38b4-4902-9620-1bb9c5d23dd8}, !- Source Object
  3,                                      !- Outlet Port
  {c6bf1ed6-0603-4cdc-8581-c0b4854b6e99}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19c77764-70f5-4c41-b050-7471cab649ea}, !- Handle
  {88b0f334-ecdf-4892-b82e-4fdd7dfbdcf9}, !- Source Object
  2,                                      !- Outlet Port
  {04204f56-dceb-4556-b63c-95ed2a528817}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a45ef64-bc37-4854-a703-5393e9708d3c}, !- Handle
  {cf9745b4-df1e-453f-8562-2373f284358d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8276f704-983d-4434-b80b-421931962b08}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {989799ce-1615-4092-bbf3-16b56ca723b6}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {6dd5a7cd-c953-4f90-9427-06200d7a917c}, !- Handle
  Fan Constant Volume 4,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {493d652a-1556-448a-a1fc-139c040a2b89}, !- Air Inlet Node Name
  {93628fc9-cb9f-4fe6-b0e7-bfb9cfd5c8a6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {02c3dff3-e983-48cb-8034-4d19f87e46bf}, !- Handle
  Sys3 Return Fan 2,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {275678e6-6c98-4b25-b89c-2c9d023957ed}, !- Air Inlet Node Name
  {1fe749d9-f9eb-42d5-95af-48048d532fda}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {df798e8f-cfe0-44a0-83ac-46d52377715f}, !- Handle
  Coil Heating Gas 4,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {406fbfb3-469c-4078-bd1c-83626f4a2635}, !- Air Inlet Node Name
  {6277f5af-e31f-4f4f-b9c7-9d7e515ea1bb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a6b87865-e2e3-4fda-ac6e-f97e47367fb9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 3 57kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6c36472b-f150-46ac-8821-ef17c9c0c4b3}, !- Air Inlet Node Name
  {ab6e62dc-b50c-4856-906d-cb6125d1cdfd}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {753c0d79-66fe-45d2-b9d7-4f286224559f}, !- Handle
  Curve Biquadratic 7,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {55c4035e-b7ba-4a43-896f-3fe310f448a5}, !- Handle
  Curve Quadratic 9,                      !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {18adaab4-3961-4f46-9d12-08007b0e07f9}, !- Handle
  Curve Biquadratic 8,                    !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c066ba81-3bf5-41c0-9123-d864f64c0e88}, !- Handle
  Curve Quadratic 10,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ccc1e88d-8455-4942-ac77-cf44f483bb60}, !- Handle
  Curve Quadratic 11,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {edd0f0b5-212b-47c0-8b18-14d9c27ffbd0}, !- Handle
  Controller Outdoor Air 4,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c5767115-1622-466c-a73b-c358c214d1ef}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f305d036-7feb-4c55-8c2b-d1e4a26e633e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f305d036-7feb-4c55-8c2b-d1e4a26e633e}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fc24f56e-a9e3-47aa-91d6-5c32adef46ac}, !- Handle
  Air Loop HVAC Outdoor Air System 4,     !- Name
  {edd0f0b5-212b-47c0-8b18-14d9c27ffbd0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6efdc84a-0cf1-4bb0-b466-b905ddce3fbd}, !- Mixed Air Node Name
  {d23669ea-f7f1-497e-82bd-ce64b4e2a7d2}, !- Outdoor Air Stream Node Name
  {0de97858-e152-475e-81a0-69881ed30683}, !- Relief Air Stream Node Name
  {3fdf9d47-7386-4914-8a83-05cee4dad0ad}; !- Return Air Stream Node Name

OS:Node,
  {764331ad-b69f-41d0-bb9c-b6078f36da65}, !- Handle
  Node 159,                               !- Name
  ,                                       !- Inlet Port
  {d23669ea-f7f1-497e-82bd-ce64b4e2a7d2}; !- Outlet Port

OS:Connection,
  {d23669ea-f7f1-497e-82bd-ce64b4e2a7d2}, !- Handle
  {764331ad-b69f-41d0-bb9c-b6078f36da65}, !- Source Object
  3,                                      !- Outlet Port
  {fc24f56e-a9e3-47aa-91d6-5c32adef46ac}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a49b87ba-2e7b-4fbb-ac0b-2d51e0dab818}, !- Handle
  Node 161,                               !- Name
  {0de97858-e152-475e-81a0-69881ed30683}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0de97858-e152-475e-81a0-69881ed30683}, !- Handle
  {fc24f56e-a9e3-47aa-91d6-5c32adef46ac}, !- Source Object
  7,                                      !- Outlet Port
  {a49b87ba-2e7b-4fbb-ac0b-2d51e0dab818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93628fc9-cb9f-4fe6-b0e7-bfb9cfd5c8a6}, !- Handle
  {6dd5a7cd-c953-4f90-9427-06200d7a917c}, !- Source Object
  9,                                      !- Outlet Port
  {b12e596b-a895-4326-a64d-4cb3650da377}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fef24edb-cc78-42ac-99fb-b2bc4b57af5b}, !- Handle
  Node 162,                               !- Name
  {6277f5af-e31f-4f4f-b9c7-9d7e515ea1bb}, !- Inlet Port
  {493d652a-1556-448a-a1fc-139c040a2b89}; !- Outlet Port

OS:Connection,
  {6277f5af-e31f-4f4f-b9c7-9d7e515ea1bb}, !- Handle
  {df798e8f-cfe0-44a0-83ac-46d52377715f}, !- Source Object
  6,                                      !- Outlet Port
  {fef24edb-cc78-42ac-99fb-b2bc4b57af5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {493d652a-1556-448a-a1fc-139c040a2b89}, !- Handle
  {fef24edb-cc78-42ac-99fb-b2bc4b57af5b}, !- Source Object
  3,                                      !- Outlet Port
  {6dd5a7cd-c953-4f90-9427-06200d7a917c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {33834e36-5e8d-41b1-98d9-8a5d405bb837}, !- Handle
  Node 164,                               !- Name
  {ab6e62dc-b50c-4856-906d-cb6125d1cdfd}, !- Inlet Port
  {406fbfb3-469c-4078-bd1c-83626f4a2635}; !- Outlet Port

OS:Connection,
  {ab6e62dc-b50c-4856-906d-cb6125d1cdfd}, !- Handle
  {a6b87865-e2e3-4fda-ac6e-f97e47367fb9}, !- Source Object
  9,                                      !- Outlet Port
  {33834e36-5e8d-41b1-98d9-8a5d405bb837}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {406fbfb3-469c-4078-bd1c-83626f4a2635}, !- Handle
  {33834e36-5e8d-41b1-98d9-8a5d405bb837}, !- Source Object
  3,                                      !- Outlet Port
  {df798e8f-cfe0-44a0-83ac-46d52377715f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9c5b025d-bf43-42dd-a895-cab4196e197e}, !- Handle
  Node 165,                               !- Name
  {6efdc84a-0cf1-4bb0-b466-b905ddce3fbd}, !- Inlet Port
  {6c36472b-f150-46ac-8821-ef17c9c0c4b3}; !- Outlet Port

OS:Connection,
  {6efdc84a-0cf1-4bb0-b466-b905ddce3fbd}, !- Handle
  {fc24f56e-a9e3-47aa-91d6-5c32adef46ac}, !- Source Object
  5,                                      !- Outlet Port
  {9c5b025d-bf43-42dd-a895-cab4196e197e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c36472b-f150-46ac-8821-ef17c9c0c4b3}, !- Handle
  {9c5b025d-bf43-42dd-a895-cab4196e197e}, !- Source Object
  3,                                      !- Outlet Port
  {a6b87865-e2e3-4fda-ac6e-f97e47367fb9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8658eec4-762e-46b5-adbf-bc07d1b182ae}, !- Handle
  Node 167,                               !- Name
  {1fe749d9-f9eb-42d5-95af-48048d532fda}, !- Inlet Port
  {3fdf9d47-7386-4914-8a83-05cee4dad0ad}; !- Outlet Port

OS:Connection,
  {275678e6-6c98-4b25-b89c-2c9d023957ed}, !- Handle
  {faec7f75-558b-4f6b-a5e5-ec58238025b4}, !- Source Object
  3,                                      !- Outlet Port
  {02c3dff3-e983-48cb-8034-4d19f87e46bf}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {1fe749d9-f9eb-42d5-95af-48048d532fda}, !- Handle
  {02c3dff3-e983-48cb-8034-4d19f87e46bf}, !- Source Object
  9,                                      !- Outlet Port
  {8658eec4-762e-46b5-adbf-bc07d1b182ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3fdf9d47-7386-4914-8a83-05cee4dad0ad}, !- Handle
  {8658eec4-762e-46b5-adbf-bc07d1b182ae}, !- Source Object
  3,                                      !- Outlet Port
  {fc24f56e-a9e3-47aa-91d6-5c32adef46ac}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b2956a42-31f3-4ef9-9323-2fe4632793df}, !- Handle
  Setpoint Manager Single Zone Reheat 4,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8e702133-b7cb-4a28-8a93-06ec7691d951}, !- Control Zone Name
  {b12e596b-a895-4326-a64d-4cb3650da377}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3574364b-d6c8-4a15-8905-0a3d400de294}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 10, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ea96a984-e9f7-48de-8b8f-b778c3d7e614}, !- Air Inlet Node Name
  {71a91bd8-f39e-4a95-831b-e89a67b70bb9}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8dd3adfe-11c1-4d99-a8e4-421f1bbdb5e2}, !- Handle
  Node 168,                               !- Name
  {f8e1f4fb-f8f6-44d8-98f5-a458e6e4c2b8}, !- Inlet Port
  {faab11c8-d09a-4755-90ba-e200c8e3c246}; !- Outlet Port

OS:Connection,
  {24c1308c-b3a1-458d-acc8-2c22842f65bf}, !- Handle
  {2ba5142c-4e99-40cb-98fa-19fcb3630aa3}, !- Source Object
  3,                                      !- Outlet Port
  {1e80edd9-0c55-4b34-8e81-3ea6f51d716b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8e1f4fb-f8f6-44d8-98f5-a458e6e4c2b8}, !- Handle
  {15228424-a49b-4a87-ad82-57680788ec3f}, !- Source Object
  2,                                      !- Outlet Port
  {8dd3adfe-11c1-4d99-a8e4-421f1bbdb5e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {faab11c8-d09a-4755-90ba-e200c8e3c246}, !- Handle
  {8dd3adfe-11c1-4d99-a8e4-421f1bbdb5e2}, !- Source Object
  3,                                      !- Outlet Port
  {88b0f334-ecdf-4892-b82e-4fdd7dfbdcf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {26e6b848-e30d-4c3a-9355-face7de80e79}, !- Handle
  Node 170,                               !- Name
  {7a714e67-5ac2-4798-8555-b4207531a4d8}, !- Inlet Port
  {ea96a984-e9f7-48de-8b8f-b778c3d7e614}; !- Outlet Port

OS:Connection,
  {7a714e67-5ac2-4798-8555-b4207531a4d8}, !- Handle
  {c6bf1ed6-0603-4cdc-8581-c0b4854b6e99}, !- Source Object
  3,                                      !- Outlet Port
  {26e6b848-e30d-4c3a-9355-face7de80e79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea96a984-e9f7-48de-8b8f-b778c3d7e614}, !- Handle
  {26e6b848-e30d-4c3a-9355-face7de80e79}, !- Source Object
  3,                                      !- Outlet Port
  {3574364b-d6c8-4a15-8905-0a3d400de294}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {71a91bd8-f39e-4a95-831b-e89a67b70bb9}, !- Handle
  {3574364b-d6c8-4a15-8905-0a3d400de294}, !- Source Object
  4,                                      !- Outlet Port
  {2ba5142c-4e99-40cb-98fa-19fcb3630aa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {025ddc94-2ff2-4c12-9032-cc2e7a379b91}, !- Handle
  Coil Heating Water Baseboard 10,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {17074d51-06ae-4a57-9dac-db57cb793d69}, !- Water Inlet Node Name
  {5f3e6776-d04d-47da-9984-f05d01efc45a}; !- Water Outlet Node Name

OS:Node,
  {fa922b9d-2601-4d8e-bc3b-87aca287faf6}, !- Handle
  Node 171,                               !- Name
  {12c41daf-5be4-4101-a8a2-4c16ec164360}, !- Inlet Port
  {17074d51-06ae-4a57-9dac-db57cb793d69}; !- Outlet Port

OS:Connection,
  {12c41daf-5be4-4101-a8a2-4c16ec164360}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  12,                                     !- Outlet Port
  {fa922b9d-2601-4d8e-bc3b-87aca287faf6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {210e536c-609e-40ac-a0d1-c6dd1bf84a89}, !- Handle
  Node 173,                               !- Name
  {5f3e6776-d04d-47da-9984-f05d01efc45a}, !- Inlet Port
  {824c0b85-15f5-400d-98ed-fbdb93dfba5c}; !- Outlet Port

OS:Connection,
  {17074d51-06ae-4a57-9dac-db57cb793d69}, !- Handle
  {fa922b9d-2601-4d8e-bc3b-87aca287faf6}, !- Source Object
  3,                                      !- Outlet Port
  {025ddc94-2ff2-4c12-9032-cc2e7a379b91}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {5f3e6776-d04d-47da-9984-f05d01efc45a}, !- Handle
  {025ddc94-2ff2-4c12-9032-cc2e7a379b91}, !- Source Object
  10,                                     !- Outlet Port
  {210e536c-609e-40ac-a0d1-c6dd1bf84a89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {824c0b85-15f5-400d-98ed-fbdb93dfba5c}, !- Handle
  {210e536c-609e-40ac-a0d1-c6dd1bf84a89}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  12;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {06ad3d3d-e03f-471a-b12a-4eaff0738388}, !- Handle
  Zone HVAC Baseboard Convective Water 10, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {025ddc94-2ff2-4c12-9032-cc2e7a379b91}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b123ee29-e57b-48b3-ac7d-5d5d8c1382db}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3, !- Name
  ,                                       !- Controller List Name
  {3504b0fb-f33d-43b3-ab83-162478d2b575}, !- Availability Schedule
  {b78624b1-f8c9-49e9-9e8e-f002ccb13492}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {9f93d2b4-4bca-438e-ae0b-58f806038b10}, !- Supply Side Inlet Node Name
  {43f2775c-9a63-4a0a-81e1-8940814644a1}, !- Demand Side Outlet Node Name
  {6a39b3ca-2466-4c5d-ae54-fd5bac04f49d}, !- Demand Side Inlet Node A
  {f512319d-f5d0-4300-933d-1a05cfc9e126}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {48f2be0f-d81a-4be4-b4b8-0db66b9c3fe2}, !- Demand Mixer Name
  {bf87ce64-1a93-435f-a8e7-9e12e049304e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {da0b0375-0bc9-4573-9121-71650627a8c5}, !- Handle
  Node 174,                               !- Name
  {9f93d2b4-4bca-438e-ae0b-58f806038b10}, !- Inlet Port
  {a0c886ce-328f-42e0-8894-8b4b6a79a947}; !- Outlet Port

OS:Node,
  {8680ad63-b495-4b7b-b9cb-a74ac2e18bc5}, !- Handle
  Node 176,                               !- Name
  {528eeeaa-4bcd-4820-8bea-8d7cdf032877}, !- Inlet Port
  {f512319d-f5d0-4300-933d-1a05cfc9e126}; !- Outlet Port

OS:Connection,
  {9f93d2b4-4bca-438e-ae0b-58f806038b10}, !- Handle
  {b123ee29-e57b-48b3-ac7d-5d5d8c1382db}, !- Source Object
  9,                                      !- Outlet Port
  {da0b0375-0bc9-4573-9121-71650627a8c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f512319d-f5d0-4300-933d-1a05cfc9e126}, !- Handle
  {8680ad63-b495-4b7b-b9cb-a74ac2e18bc5}, !- Source Object
  3,                                      !- Outlet Port
  {b123ee29-e57b-48b3-ac7d-5d5d8c1382db}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bc8881df-6880-4a26-894b-80335f3ebe31}, !- Handle
  Node 177,                               !- Name
  {6a39b3ca-2466-4c5d-ae54-fd5bac04f49d}, !- Inlet Port
  {bea246e2-fdb7-4c8a-95fe-d09030f65dd5}; !- Outlet Port

OS:Node,
  {feff6116-f2e4-4b93-96d2-cbc7a3596ce2}, !- Handle
  Node 179,                               !- Name
  {626e0f52-a347-4f6b-a3a6-0e34b9b222a1}, !- Inlet Port
  {43f2775c-9a63-4a0a-81e1-8940814644a1}; !- Outlet Port

OS:Node,
  {34c1088e-cc1d-4ac0-bce0-de78fcd9e82d}, !- Handle
  Node 180,                               !- Name
  {ab0c319a-3196-472e-b4cf-fbc48ada74db}, !- Inlet Port
  {1ac64f60-9a74-44d5-af54-fabca517cc8c}; !- Outlet Port

OS:Connection,
  {6a39b3ca-2466-4c5d-ae54-fd5bac04f49d}, !- Handle
  {b123ee29-e57b-48b3-ac7d-5d5d8c1382db}, !- Source Object
  11,                                     !- Outlet Port
  {bc8881df-6880-4a26-894b-80335f3ebe31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43f2775c-9a63-4a0a-81e1-8940814644a1}, !- Handle
  {feff6116-f2e4-4b93-96d2-cbc7a3596ce2}, !- Source Object
  3,                                      !- Outlet Port
  {b123ee29-e57b-48b3-ac7d-5d5d8c1382db}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bf87ce64-1a93-435f-a8e7-9e12e049304e}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {bea246e2-fdb7-4c8a-95fe-d09030f65dd5}, !- Inlet Node Name
  {3a1ac429-7944-491a-8216-3bc582aba60b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {48f2be0f-d81a-4be4-b4b8-0db66b9c3fe2}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {626e0f52-a347-4f6b-a3a6-0e34b9b222a1}, !- Outlet Node Name
  {11de1fa9-9d16-476f-a957-3a69eb7fe8d3}; !- Inlet Node Name 1

OS:Connection,
  {bea246e2-fdb7-4c8a-95fe-d09030f65dd5}, !- Handle
  {bc8881df-6880-4a26-894b-80335f3ebe31}, !- Source Object
  3,                                      !- Outlet Port
  {bf87ce64-1a93-435f-a8e7-9e12e049304e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {626e0f52-a347-4f6b-a3a6-0e34b9b222a1}, !- Handle
  {48f2be0f-d81a-4be4-b4b8-0db66b9c3fe2}, !- Source Object
  2,                                      !- Outlet Port
  {feff6116-f2e4-4b93-96d2-cbc7a3596ce2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {cde84cf5-1443-42dd-b777-26376bdfcf45}, !- Handle
  {b123ee29-e57b-48b3-ac7d-5d5d8c1382db}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b78624b1-f8c9-49e9-9e8e-f002ccb13492}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {54a018a7-12a4-4d47-a98c-96c3976c7d38}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3cdfceb1-2353-4fc8-8228-01527659181e}, !- Handle
  Fan Constant Volume 5,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {54b8c5d6-4844-41a0-a172-93a25a156079}, !- Air Inlet Node Name
  {528eeeaa-4bcd-4820-8bea-8d7cdf032877}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {b30acb55-d092-4bc3-8db9-0d76e2777b54}, !- Handle
  Sys3 Return Fan 3,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a0c886ce-328f-42e0-8894-8b4b6a79a947}, !- Air Inlet Node Name
  {d0c7c829-4791-46e2-95ad-76b9a831012b}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6a601746-a307-4b17-af5d-7bf7ce3867f6}, !- Handle
  Coil Heating Gas 5,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c7d1e6df-9594-4f4c-8fa2-7428f5a84cd9}, !- Air Inlet Node Name
  {20bce263-66f3-487a-97ef-dc3eb753e91b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {35d25603-665e-4927-bfd0-5985cfa7bdd2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 4 42kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3595c897-dcd8-43a5-8a24-b9b0271db491}, !- Air Inlet Node Name
  {a8392763-c574-4de3-85d6-f00fd8828187}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c7cf81d9-bf85-46ea-9df7-baa40d4e7bf0}, !- Handle
  Curve Biquadratic 9,                    !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ed07ab9b-9647-4641-bb4e-af0d4d081e70}, !- Handle
  Curve Quadratic 12,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {797312cf-1684-4e39-9dc2-974e6670fd6c}, !- Handle
  Curve Biquadratic 10,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {59ccb6f7-0bfa-493d-a696-0729ee6e39ef}, !- Handle
  Curve Quadratic 13,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {00dd1b6a-042d-4855-bd2f-a6a35d26f3d6}, !- Handle
  Curve Quadratic 14,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {4fa06de7-9b3f-4c5d-90d7-9788b6695c6a}, !- Handle
  Controller Outdoor Air 5,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3504b0fb-f33d-43b3-ab83-162478d2b575}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {18818eed-b9a6-4c89-b9cc-60ecb7ae1d7e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {18818eed-b9a6-4c89-b9cc-60ecb7ae1d7e}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c9ab4ece-bd13-4cf9-8970-6bca9fd6d0de}, !- Handle
  Air Loop HVAC Outdoor Air System 5,     !- Name
  {4fa06de7-9b3f-4c5d-90d7-9788b6695c6a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5231ea5b-9449-400d-893f-9e8a8f93e984}, !- Mixed Air Node Name
  {36fcb061-4679-48a6-acfe-c69810de2600}, !- Outdoor Air Stream Node Name
  {8492ff01-097d-4309-8bec-f62ac75ad85c}, !- Relief Air Stream Node Name
  {6fb0bcb2-0ad7-4caf-b5aa-575acfc94010}; !- Return Air Stream Node Name

OS:Node,
  {de5c8fc4-a896-43e6-acee-8a86c9f14349}, !- Handle
  Node 182,                               !- Name
  ,                                       !- Inlet Port
  {36fcb061-4679-48a6-acfe-c69810de2600}; !- Outlet Port

OS:Connection,
  {36fcb061-4679-48a6-acfe-c69810de2600}, !- Handle
  {de5c8fc4-a896-43e6-acee-8a86c9f14349}, !- Source Object
  3,                                      !- Outlet Port
  {c9ab4ece-bd13-4cf9-8970-6bca9fd6d0de}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2d479c0e-7167-401c-a29a-8bc60f346070}, !- Handle
  Node 183,                               !- Name
  {8492ff01-097d-4309-8bec-f62ac75ad85c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8492ff01-097d-4309-8bec-f62ac75ad85c}, !- Handle
  {c9ab4ece-bd13-4cf9-8970-6bca9fd6d0de}, !- Source Object
  7,                                      !- Outlet Port
  {2d479c0e-7167-401c-a29a-8bc60f346070}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {528eeeaa-4bcd-4820-8bea-8d7cdf032877}, !- Handle
  {3cdfceb1-2353-4fc8-8228-01527659181e}, !- Source Object
  9,                                      !- Outlet Port
  {8680ad63-b495-4b7b-b9cb-a74ac2e18bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38c00dea-0aaf-45d7-b3ec-858aa52d9e1d}, !- Handle
  Node 185,                               !- Name
  {20bce263-66f3-487a-97ef-dc3eb753e91b}, !- Inlet Port
  {54b8c5d6-4844-41a0-a172-93a25a156079}; !- Outlet Port

OS:Connection,
  {20bce263-66f3-487a-97ef-dc3eb753e91b}, !- Handle
  {6a601746-a307-4b17-af5d-7bf7ce3867f6}, !- Source Object
  6,                                      !- Outlet Port
  {38c00dea-0aaf-45d7-b3ec-858aa52d9e1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54b8c5d6-4844-41a0-a172-93a25a156079}, !- Handle
  {38c00dea-0aaf-45d7-b3ec-858aa52d9e1d}, !- Source Object
  3,                                      !- Outlet Port
  {3cdfceb1-2353-4fc8-8228-01527659181e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {eec9cafa-bda4-4dea-8173-f9a741d91c3a}, !- Handle
  Node 186,                               !- Name
  {a8392763-c574-4de3-85d6-f00fd8828187}, !- Inlet Port
  {c7d1e6df-9594-4f4c-8fa2-7428f5a84cd9}; !- Outlet Port

OS:Connection,
  {a8392763-c574-4de3-85d6-f00fd8828187}, !- Handle
  {35d25603-665e-4927-bfd0-5985cfa7bdd2}, !- Source Object
  9,                                      !- Outlet Port
  {eec9cafa-bda4-4dea-8173-f9a741d91c3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d1e6df-9594-4f4c-8fa2-7428f5a84cd9}, !- Handle
  {eec9cafa-bda4-4dea-8173-f9a741d91c3a}, !- Source Object
  3,                                      !- Outlet Port
  {6a601746-a307-4b17-af5d-7bf7ce3867f6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {46df5da8-6f1d-49b8-8147-06bd58be3b7a}, !- Handle
  Node 188,                               !- Name
  {5231ea5b-9449-400d-893f-9e8a8f93e984}, !- Inlet Port
  {3595c897-dcd8-43a5-8a24-b9b0271db491}; !- Outlet Port

OS:Connection,
  {5231ea5b-9449-400d-893f-9e8a8f93e984}, !- Handle
  {c9ab4ece-bd13-4cf9-8970-6bca9fd6d0de}, !- Source Object
  5,                                      !- Outlet Port
  {46df5da8-6f1d-49b8-8147-06bd58be3b7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3595c897-dcd8-43a5-8a24-b9b0271db491}, !- Handle
  {46df5da8-6f1d-49b8-8147-06bd58be3b7a}, !- Source Object
  3,                                      !- Outlet Port
  {35d25603-665e-4927-bfd0-5985cfa7bdd2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3c2484b3-4fd1-49e9-891c-5eb1fa1d2818}, !- Handle
  Node 189,                               !- Name
  {d0c7c829-4791-46e2-95ad-76b9a831012b}, !- Inlet Port
  {6fb0bcb2-0ad7-4caf-b5aa-575acfc94010}; !- Outlet Port

OS:Connection,
  {a0c886ce-328f-42e0-8894-8b4b6a79a947}, !- Handle
  {da0b0375-0bc9-4573-9121-71650627a8c5}, !- Source Object
  3,                                      !- Outlet Port
  {b30acb55-d092-4bc3-8db9-0d76e2777b54}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0c7c829-4791-46e2-95ad-76b9a831012b}, !- Handle
  {b30acb55-d092-4bc3-8db9-0d76e2777b54}, !- Source Object
  9,                                      !- Outlet Port
  {3c2484b3-4fd1-49e9-891c-5eb1fa1d2818}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fb0bcb2-0ad7-4caf-b5aa-575acfc94010}, !- Handle
  {3c2484b3-4fd1-49e9-891c-5eb1fa1d2818}, !- Source Object
  3,                                      !- Outlet Port
  {c9ab4ece-bd13-4cf9-8970-6bca9fd6d0de}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a0ff5152-7ee1-4aa9-8517-a8e835ccaabf}, !- Handle
  Setpoint Manager Single Zone Reheat 5,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {128a0fc8-d2df-4343-9699-46a8b26fbf1b}, !- Control Zone Name
  {8680ad63-b495-4b7b-b9cb-a74ac2e18bc5}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f9f291b2-ce2e-44ff-903f-b96708e0d2c3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 11, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b6b3d8d0-bd0c-4dcd-89fb-64fe488bda6a}, !- Air Inlet Node Name
  {ab0c319a-3196-472e-b4cf-fbc48ada74db}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {03922fd5-7e95-40ad-b49c-80a199fa4b43}, !- Handle
  Node 191,                               !- Name
  {abdbbed7-0719-4276-9996-f12ad1708375}, !- Inlet Port
  {11de1fa9-9d16-476f-a957-3a69eb7fe8d3}; !- Outlet Port

OS:Connection,
  {1ac64f60-9a74-44d5-af54-fabca517cc8c}, !- Handle
  {34c1088e-cc1d-4ac0-bce0-de78fcd9e82d}, !- Source Object
  3,                                      !- Outlet Port
  {03cee770-fc17-4c85-9529-c84671ed566a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abdbbed7-0719-4276-9996-f12ad1708375}, !- Handle
  {855edd90-19be-43b9-b11f-2ffafdc4d0d1}, !- Source Object
  2,                                      !- Outlet Port
  {03922fd5-7e95-40ad-b49c-80a199fa4b43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11de1fa9-9d16-476f-a957-3a69eb7fe8d3}, !- Handle
  {03922fd5-7e95-40ad-b49c-80a199fa4b43}, !- Source Object
  3,                                      !- Outlet Port
  {48f2be0f-d81a-4be4-b4b8-0db66b9c3fe2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {04deece0-c9b9-49ea-bdca-f45d71fe3ad6}, !- Handle
  Node 192,                               !- Name
  {3a1ac429-7944-491a-8216-3bc582aba60b}, !- Inlet Port
  {b6b3d8d0-bd0c-4dcd-89fb-64fe488bda6a}; !- Outlet Port

OS:Connection,
  {3a1ac429-7944-491a-8216-3bc582aba60b}, !- Handle
  {bf87ce64-1a93-435f-a8e7-9e12e049304e}, !- Source Object
  3,                                      !- Outlet Port
  {04deece0-c9b9-49ea-bdca-f45d71fe3ad6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6b3d8d0-bd0c-4dcd-89fb-64fe488bda6a}, !- Handle
  {04deece0-c9b9-49ea-bdca-f45d71fe3ad6}, !- Source Object
  3,                                      !- Outlet Port
  {f9f291b2-ce2e-44ff-903f-b96708e0d2c3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab0c319a-3196-472e-b4cf-fbc48ada74db}, !- Handle
  {f9f291b2-ce2e-44ff-903f-b96708e0d2c3}, !- Source Object
  4,                                      !- Outlet Port
  {34c1088e-cc1d-4ac0-bce0-de78fcd9e82d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {05102bc0-b252-47fc-85d2-c1ca54e4ccfb}, !- Handle
  Coil Heating Water Baseboard 11,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {dcd3d517-02cb-4db4-b684-3e15b5253c88}, !- Water Inlet Node Name
  {ff4b05e4-95d6-4b17-8b90-6c8bd90471a0}; !- Water Outlet Node Name

OS:Node,
  {36111754-8951-4f8c-84b1-33120ea8df14}, !- Handle
  Node 193,                               !- Name
  {42251e6f-f355-4a92-bbaa-c5751a635558}, !- Inlet Port
  {dcd3d517-02cb-4db4-b684-3e15b5253c88}; !- Outlet Port

OS:Connection,
  {42251e6f-f355-4a92-bbaa-c5751a635558}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  13,                                     !- Outlet Port
  {36111754-8951-4f8c-84b1-33120ea8df14}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bd2ed30-e9a8-4e71-bf54-e4d144b5e2de}, !- Handle
  Node 194,                               !- Name
  {ff4b05e4-95d6-4b17-8b90-6c8bd90471a0}, !- Inlet Port
  {75bdc915-c0d3-4f69-9a89-a8e34a3cf1d7}; !- Outlet Port

OS:Connection,
  {dcd3d517-02cb-4db4-b684-3e15b5253c88}, !- Handle
  {36111754-8951-4f8c-84b1-33120ea8df14}, !- Source Object
  3,                                      !- Outlet Port
  {05102bc0-b252-47fc-85d2-c1ca54e4ccfb}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ff4b05e4-95d6-4b17-8b90-6c8bd90471a0}, !- Handle
  {05102bc0-b252-47fc-85d2-c1ca54e4ccfb}, !- Source Object
  10,                                     !- Outlet Port
  {4bd2ed30-e9a8-4e71-bf54-e4d144b5e2de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75bdc915-c0d3-4f69-9a89-a8e34a3cf1d7}, !- Handle
  {4bd2ed30-e9a8-4e71-bf54-e4d144b5e2de}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  13;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3533d614-32f7-4aef-9a9d-4fccc2ae5345}, !- Handle
  Zone HVAC Baseboard Convective Water 11, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {05102bc0-b252-47fc-85d2-c1ca54e4ccfb}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3fcce10a-a052-4f41-b7e6-cb2211a6083d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4, !- Name
  ,                                       !- Controller List Name
  {a7a548a2-ca2f-4e67-9c87-897b9ccb3e42}, !- Availability Schedule
  {0c2048eb-1efa-4eea-a389-0235c271a519}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {72183ff3-98d7-431a-8ca0-c5bb02aa2caf}, !- Supply Side Inlet Node Name
  {b9af79c1-5e65-48e2-b440-3cf7754df401}, !- Demand Side Outlet Node Name
  {5c28904a-40d4-4fa9-90d5-c1d4870f4d6e}, !- Demand Side Inlet Node A
  {1b35b4c4-afca-4db3-910a-44fa077a5ca8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fa6edf48-1d94-4d16-8aad-fe0532350b14}, !- Demand Mixer Name
  {ef1e71b3-b32b-49e3-8e07-7a7ba76c12ce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {adf64aab-1370-41d2-bfc4-e43033d88d43}, !- Handle
  Node 195,                               !- Name
  {72183ff3-98d7-431a-8ca0-c5bb02aa2caf}, !- Inlet Port
  {e901468e-4b5b-4e06-b6ec-fbb6ac3a413f}; !- Outlet Port

OS:Node,
  {07d66276-e7c2-42a8-b3ea-0eda5af7a47b}, !- Handle
  Node 196,                               !- Name
  {1fae8f9f-511a-4d5b-b52f-c3320fdf549d}, !- Inlet Port
  {1b35b4c4-afca-4db3-910a-44fa077a5ca8}; !- Outlet Port

OS:Connection,
  {72183ff3-98d7-431a-8ca0-c5bb02aa2caf}, !- Handle
  {3fcce10a-a052-4f41-b7e6-cb2211a6083d}, !- Source Object
  9,                                      !- Outlet Port
  {adf64aab-1370-41d2-bfc4-e43033d88d43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1b35b4c4-afca-4db3-910a-44fa077a5ca8}, !- Handle
  {07d66276-e7c2-42a8-b3ea-0eda5af7a47b}, !- Source Object
  3,                                      !- Outlet Port
  {3fcce10a-a052-4f41-b7e6-cb2211a6083d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6b1e3805-8920-4d95-bc02-b6b11e8d96e1}, !- Handle
  Node 197,                               !- Name
  {5c28904a-40d4-4fa9-90d5-c1d4870f4d6e}, !- Inlet Port
  {b0a47f3f-4902-4131-8868-eb20ee56d3a1}; !- Outlet Port

OS:Node,
  {b5b41c43-f9c7-4146-a489-71af45451476}, !- Handle
  Node 198,                               !- Name
  {bc7454ec-b672-4b24-9f59-6101512079fe}, !- Inlet Port
  {b9af79c1-5e65-48e2-b440-3cf7754df401}; !- Outlet Port

OS:Node,
  {b9b183a8-a204-4299-b15c-51d35544bf5a}, !- Handle
  Node 199,                               !- Name
  {d2184428-87b6-442f-9e78-85024f778d70}, !- Inlet Port
  {b2951294-fd46-4d7d-9463-1835b4443652}; !- Outlet Port

OS:Connection,
  {5c28904a-40d4-4fa9-90d5-c1d4870f4d6e}, !- Handle
  {3fcce10a-a052-4f41-b7e6-cb2211a6083d}, !- Source Object
  11,                                     !- Outlet Port
  {6b1e3805-8920-4d95-bc02-b6b11e8d96e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9af79c1-5e65-48e2-b440-3cf7754df401}, !- Handle
  {b5b41c43-f9c7-4146-a489-71af45451476}, !- Source Object
  3,                                      !- Outlet Port
  {3fcce10a-a052-4f41-b7e6-cb2211a6083d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef1e71b3-b32b-49e3-8e07-7a7ba76c12ce}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {b0a47f3f-4902-4131-8868-eb20ee56d3a1}, !- Inlet Node Name
  {0027d33a-0f51-4100-b385-5f780ff98b54}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fa6edf48-1d94-4d16-8aad-fe0532350b14}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {bc7454ec-b672-4b24-9f59-6101512079fe}, !- Outlet Node Name
  {1e62e7c7-85db-47b0-ae17-9e26b4cc240f}; !- Inlet Node Name 1

OS:Connection,
  {b0a47f3f-4902-4131-8868-eb20ee56d3a1}, !- Handle
  {6b1e3805-8920-4d95-bc02-b6b11e8d96e1}, !- Source Object
  3,                                      !- Outlet Port
  {ef1e71b3-b32b-49e3-8e07-7a7ba76c12ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bc7454ec-b672-4b24-9f59-6101512079fe}, !- Handle
  {fa6edf48-1d94-4d16-8aad-fe0532350b14}, !- Source Object
  2,                                      !- Outlet Port
  {b5b41c43-f9c7-4146-a489-71af45451476}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e8014ed7-b952-4c93-b777-f2372d1d7519}, !- Handle
  {3fcce10a-a052-4f41-b7e6-cb2211a6083d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {0c2048eb-1efa-4eea-a389-0235c271a519}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {f65b0921-477e-4cd0-ae88-ac783fc97b2d}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d0cfeb43-f402-4b72-b182-d0b86ab0b78f}, !- Handle
  Fan Constant Volume 6,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {673b537a-b5f8-4e0c-aa99-b7ca22295773}, !- Air Inlet Node Name
  {1fae8f9f-511a-4d5b-b52f-c3320fdf549d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {31532436-9ddd-4212-abba-634b9244804f}, !- Handle
  Sys3 Return Fan 4,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e901468e-4b5b-4e06-b6ec-fbb6ac3a413f}, !- Air Inlet Node Name
  {699408ff-07c1-4053-80e2-c5f24d37313d}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e3c77520-7974-4253-93f7-cef3c8b67751}, !- Handle
  Coil Heating Gas 6,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1a14db2d-8c1e-43bb-b5c2-02934a54ef14}, !- Air Inlet Node Name
  {6dee6cf1-8c59-4c34-9859-df5315a74685}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5b1b19da-6b6a-42d2-999d-f79b76de8177}, !- Handle
  CoilCoolingDXSingleSpeed_dx 5 55kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {0550beb8-6267-4d69-9ee6-bb76eda1dab2}, !- Air Inlet Node Name
  {0a33f46c-5c6d-4299-b042-a676b433c9f4}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f0f06115-8152-4700-a7fb-ccad80dc7e64}, !- Handle
  Curve Biquadratic 11,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d45742cb-fd05-451c-8d87-ba60c6042aa0}, !- Handle
  Curve Quadratic 15,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {6c16da7c-7f47-408f-825f-8d9901432ce4}, !- Handle
  Curve Biquadratic 12,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {882274c0-5307-4d2a-b54b-08e8bb308d80}, !- Handle
  Curve Quadratic 16,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa7f2885-dadf-4cee-bacc-0850acf0e101}, !- Handle
  Curve Quadratic 17,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e79dd083-cb78-4aef-9d50-e25c20db2200}, !- Handle
  Controller Outdoor Air 6,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {a7a548a2-ca2f-4e67-9c87-897b9ccb3e42}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ae658275-973b-4a99-ba66-de36e626ff5f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ae658275-973b-4a99-ba66-de36e626ff5f}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {50dfda13-6ba7-46e4-af64-42c7e8c65ed3}, !- Handle
  Air Loop HVAC Outdoor Air System 6,     !- Name
  {e79dd083-cb78-4aef-9d50-e25c20db2200}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {e29438f8-b293-46fc-a363-76b9c40c9aeb}, !- Mixed Air Node Name
  {2ac7ecf6-4377-4434-839d-c57e4efae091}, !- Outdoor Air Stream Node Name
  {415f9ae7-f07e-4222-99f3-c472e2e416d5}, !- Relief Air Stream Node Name
  {249d5570-4db3-4286-baab-f1903a652790}; !- Return Air Stream Node Name

OS:Node,
  {56535b52-0132-4360-bc0d-25cd7b79f853}, !- Handle
  Node 200,                               !- Name
  ,                                       !- Inlet Port
  {2ac7ecf6-4377-4434-839d-c57e4efae091}; !- Outlet Port

OS:Connection,
  {2ac7ecf6-4377-4434-839d-c57e4efae091}, !- Handle
  {56535b52-0132-4360-bc0d-25cd7b79f853}, !- Source Object
  3,                                      !- Outlet Port
  {50dfda13-6ba7-46e4-af64-42c7e8c65ed3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {46cc04b7-0883-4289-8564-2421880706b8}, !- Handle
  Node 201,                               !- Name
  {415f9ae7-f07e-4222-99f3-c472e2e416d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {415f9ae7-f07e-4222-99f3-c472e2e416d5}, !- Handle
  {50dfda13-6ba7-46e4-af64-42c7e8c65ed3}, !- Source Object
  7,                                      !- Outlet Port
  {46cc04b7-0883-4289-8564-2421880706b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fae8f9f-511a-4d5b-b52f-c3320fdf549d}, !- Handle
  {d0cfeb43-f402-4b72-b182-d0b86ab0b78f}, !- Source Object
  9,                                      !- Outlet Port
  {07d66276-e7c2-42a8-b3ea-0eda5af7a47b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c7c8a9d4-d2f3-4541-aebf-f4b80994c1e5}, !- Handle
  Node 202,                               !- Name
  {6dee6cf1-8c59-4c34-9859-df5315a74685}, !- Inlet Port
  {673b537a-b5f8-4e0c-aa99-b7ca22295773}; !- Outlet Port

OS:Connection,
  {6dee6cf1-8c59-4c34-9859-df5315a74685}, !- Handle
  {e3c77520-7974-4253-93f7-cef3c8b67751}, !- Source Object
  6,                                      !- Outlet Port
  {c7c8a9d4-d2f3-4541-aebf-f4b80994c1e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {673b537a-b5f8-4e0c-aa99-b7ca22295773}, !- Handle
  {c7c8a9d4-d2f3-4541-aebf-f4b80994c1e5}, !- Source Object
  3,                                      !- Outlet Port
  {d0cfeb43-f402-4b72-b182-d0b86ab0b78f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ddd50b24-4091-4632-a28b-bfe091b582fd}, !- Handle
  Node 203,                               !- Name
  {0a33f46c-5c6d-4299-b042-a676b433c9f4}, !- Inlet Port
  {1a14db2d-8c1e-43bb-b5c2-02934a54ef14}; !- Outlet Port

OS:Connection,
  {0a33f46c-5c6d-4299-b042-a676b433c9f4}, !- Handle
  {5b1b19da-6b6a-42d2-999d-f79b76de8177}, !- Source Object
  9,                                      !- Outlet Port
  {ddd50b24-4091-4632-a28b-bfe091b582fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a14db2d-8c1e-43bb-b5c2-02934a54ef14}, !- Handle
  {ddd50b24-4091-4632-a28b-bfe091b582fd}, !- Source Object
  3,                                      !- Outlet Port
  {e3c77520-7974-4253-93f7-cef3c8b67751}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ed1b7739-25dd-4a8f-b37a-81f225cd9257}, !- Handle
  Node 204,                               !- Name
  {e29438f8-b293-46fc-a363-76b9c40c9aeb}, !- Inlet Port
  {0550beb8-6267-4d69-9ee6-bb76eda1dab2}; !- Outlet Port

OS:Connection,
  {e29438f8-b293-46fc-a363-76b9c40c9aeb}, !- Handle
  {50dfda13-6ba7-46e4-af64-42c7e8c65ed3}, !- Source Object
  5,                                      !- Outlet Port
  {ed1b7739-25dd-4a8f-b37a-81f225cd9257}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0550beb8-6267-4d69-9ee6-bb76eda1dab2}, !- Handle
  {ed1b7739-25dd-4a8f-b37a-81f225cd9257}, !- Source Object
  3,                                      !- Outlet Port
  {5b1b19da-6b6a-42d2-999d-f79b76de8177}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b65a80ca-e54a-45cd-aea0-cc35054702ae}, !- Handle
  Node 205,                               !- Name
  {699408ff-07c1-4053-80e2-c5f24d37313d}, !- Inlet Port
  {249d5570-4db3-4286-baab-f1903a652790}; !- Outlet Port

OS:Connection,
  {e901468e-4b5b-4e06-b6ec-fbb6ac3a413f}, !- Handle
  {adf64aab-1370-41d2-bfc4-e43033d88d43}, !- Source Object
  3,                                      !- Outlet Port
  {31532436-9ddd-4212-abba-634b9244804f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {699408ff-07c1-4053-80e2-c5f24d37313d}, !- Handle
  {31532436-9ddd-4212-abba-634b9244804f}, !- Source Object
  9,                                      !- Outlet Port
  {b65a80ca-e54a-45cd-aea0-cc35054702ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {249d5570-4db3-4286-baab-f1903a652790}, !- Handle
  {b65a80ca-e54a-45cd-aea0-cc35054702ae}, !- Source Object
  3,                                      !- Outlet Port
  {50dfda13-6ba7-46e4-af64-42c7e8c65ed3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {c33eeb5a-2bec-4566-ac7f-9d0a1d805085}, !- Handle
  Setpoint Manager Single Zone Reheat 6,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9b1f123a-e61d-4b1b-ae99-b0b6c89e6e2f}, !- Control Zone Name
  {07d66276-e7c2-42a8-b3ea-0eda5af7a47b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {71dd094e-ed5f-4d4b-a7a2-dbc8ba48f724}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 12, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {711d7253-a590-4323-a5cf-5056600a2457}, !- Air Inlet Node Name
  {d2184428-87b6-442f-9e78-85024f778d70}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b0f65a83-95f3-4117-8a28-f22235f64788}, !- Handle
  Node 206,                               !- Name
  {ed60a3bd-78f8-49ee-ac61-c0e5d46bdb38}, !- Inlet Port
  {1e62e7c7-85db-47b0-ae17-9e26b4cc240f}; !- Outlet Port

OS:Connection,
  {b2951294-fd46-4d7d-9463-1835b4443652}, !- Handle
  {b9b183a8-a204-4299-b15c-51d35544bf5a}, !- Source Object
  3,                                      !- Outlet Port
  {54916045-2223-4409-ba8c-2c5b9b37167d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed60a3bd-78f8-49ee-ac61-c0e5d46bdb38}, !- Handle
  {36ba39ff-3861-4db9-81b5-287267ac33e7}, !- Source Object
  2,                                      !- Outlet Port
  {b0f65a83-95f3-4117-8a28-f22235f64788}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e62e7c7-85db-47b0-ae17-9e26b4cc240f}, !- Handle
  {b0f65a83-95f3-4117-8a28-f22235f64788}, !- Source Object
  3,                                      !- Outlet Port
  {fa6edf48-1d94-4d16-8aad-fe0532350b14}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {17f039cd-cd45-479f-9fdb-ab5f6f3112a6}, !- Handle
  Node 207,                               !- Name
  {0027d33a-0f51-4100-b385-5f780ff98b54}, !- Inlet Port
  {711d7253-a590-4323-a5cf-5056600a2457}; !- Outlet Port

OS:Connection,
  {0027d33a-0f51-4100-b385-5f780ff98b54}, !- Handle
  {ef1e71b3-b32b-49e3-8e07-7a7ba76c12ce}, !- Source Object
  3,                                      !- Outlet Port
  {17f039cd-cd45-479f-9fdb-ab5f6f3112a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {711d7253-a590-4323-a5cf-5056600a2457}, !- Handle
  {17f039cd-cd45-479f-9fdb-ab5f6f3112a6}, !- Source Object
  3,                                      !- Outlet Port
  {71dd094e-ed5f-4d4b-a7a2-dbc8ba48f724}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d2184428-87b6-442f-9e78-85024f778d70}, !- Handle
  {71dd094e-ed5f-4d4b-a7a2-dbc8ba48f724}, !- Source Object
  4,                                      !- Outlet Port
  {b9b183a8-a204-4299-b15c-51d35544bf5a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e3903607-bcd8-4d4e-b02d-537b9ad83380}, !- Handle
  Coil Heating Water Baseboard 12,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fbcfcad9-3e29-460d-aaea-496ef260a461}, !- Water Inlet Node Name
  {8c16fb54-7399-4948-a09a-3e76fa89b0b6}; !- Water Outlet Node Name

OS:Node,
  {cf6d0ae8-dbae-41f1-ac2e-d7b42b131f28}, !- Handle
  Node 208,                               !- Name
  {a5be7622-bfb5-40a2-b7b2-5b04af206c0d}, !- Inlet Port
  {fbcfcad9-3e29-460d-aaea-496ef260a461}; !- Outlet Port

OS:Connection,
  {a5be7622-bfb5-40a2-b7b2-5b04af206c0d}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  14,                                     !- Outlet Port
  {cf6d0ae8-dbae-41f1-ac2e-d7b42b131f28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ae3d104-0246-489b-81ff-1a173f888540}, !- Handle
  Node 209,                               !- Name
  {8c16fb54-7399-4948-a09a-3e76fa89b0b6}, !- Inlet Port
  {b3d7e529-5ff6-4784-9402-86edc38518e6}; !- Outlet Port

OS:Connection,
  {fbcfcad9-3e29-460d-aaea-496ef260a461}, !- Handle
  {cf6d0ae8-dbae-41f1-ac2e-d7b42b131f28}, !- Source Object
  3,                                      !- Outlet Port
  {e3903607-bcd8-4d4e-b02d-537b9ad83380}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8c16fb54-7399-4948-a09a-3e76fa89b0b6}, !- Handle
  {e3903607-bcd8-4d4e-b02d-537b9ad83380}, !- Source Object
  10,                                     !- Outlet Port
  {9ae3d104-0246-489b-81ff-1a173f888540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3d7e529-5ff6-4784-9402-86edc38518e6}, !- Handle
  {9ae3d104-0246-489b-81ff-1a173f888540}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  14;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {d169bbda-1c1b-4052-b84d-f1de7b1140df}, !- Handle
  Zone HVAC Baseboard Convective Water 12, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {e3903607-bcd8-4d4e-b02d-537b9ad83380}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6023b1b3-df98-4d7a-b7f6-05709a747026}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5, !- Name
  ,                                       !- Controller List Name
  {56f22fa1-ebb1-4357-a0d3-d0dad5e2ce5d}, !- Availability Schedule
  {70571d54-3f05-433a-b386-d559e941955b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b84d88c1-5b40-429e-9d35-1da39f4a835c}, !- Supply Side Inlet Node Name
  {c6cfe462-684b-4dcc-9315-b83c21a8dca2}, !- Demand Side Outlet Node Name
  {a9a7e398-59cd-4ea8-8c8f-19523823bc91}, !- Demand Side Inlet Node A
  {d85cd46c-7bf5-410f-b587-1dd5fd46adf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d5e149b1-7625-4db8-bdaa-7a2bf747037d}, !- Demand Mixer Name
  {0b974504-55d1-4de5-9a05-8fb2eac335f7}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8841252f-2cb2-4b2d-a333-5751708bbac5}, !- Handle
  Node 210,                               !- Name
  {b84d88c1-5b40-429e-9d35-1da39f4a835c}, !- Inlet Port
  {af45d0fd-1ae4-49f7-bf45-c2dff3937b70}; !- Outlet Port

OS:Node,
  {111a897a-0ede-4b22-a1c1-b2c65d97140c}, !- Handle
  Node 211,                               !- Name
  {adfec2d5-026e-4ce7-9da7-0921e2ed1d50}, !- Inlet Port
  {d85cd46c-7bf5-410f-b587-1dd5fd46adf8}; !- Outlet Port

OS:Connection,
  {b84d88c1-5b40-429e-9d35-1da39f4a835c}, !- Handle
  {6023b1b3-df98-4d7a-b7f6-05709a747026}, !- Source Object
  9,                                      !- Outlet Port
  {8841252f-2cb2-4b2d-a333-5751708bbac5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d85cd46c-7bf5-410f-b587-1dd5fd46adf8}, !- Handle
  {111a897a-0ede-4b22-a1c1-b2c65d97140c}, !- Source Object
  3,                                      !- Outlet Port
  {6023b1b3-df98-4d7a-b7f6-05709a747026}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c447c5ef-2a42-447b-9375-090d4a69c18c}, !- Handle
  Node 212,                               !- Name
  {a9a7e398-59cd-4ea8-8c8f-19523823bc91}, !- Inlet Port
  {dc522a11-92c6-4348-8c0c-c5b4a3723d88}; !- Outlet Port

OS:Node,
  {b09af09f-273b-4a4f-8266-34c89bfdb314}, !- Handle
  Node 213,                               !- Name
  {01c1733e-a867-445d-b717-e1a24a82355d}, !- Inlet Port
  {c6cfe462-684b-4dcc-9315-b83c21a8dca2}; !- Outlet Port

OS:Node,
  {f6d56570-7144-4a23-aac9-f642dd49b4d0}, !- Handle
  Node 214,                               !- Name
  {84d7f8c6-d424-44ee-bfae-d96d5c429f19}, !- Inlet Port
  {3df36611-d1c6-4cc3-90d0-37f0c0a10ee9}; !- Outlet Port

OS:Connection,
  {a9a7e398-59cd-4ea8-8c8f-19523823bc91}, !- Handle
  {6023b1b3-df98-4d7a-b7f6-05709a747026}, !- Source Object
  11,                                     !- Outlet Port
  {c447c5ef-2a42-447b-9375-090d4a69c18c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6cfe462-684b-4dcc-9315-b83c21a8dca2}, !- Handle
  {b09af09f-273b-4a4f-8266-34c89bfdb314}, !- Source Object
  3,                                      !- Outlet Port
  {6023b1b3-df98-4d7a-b7f6-05709a747026}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b974504-55d1-4de5-9a05-8fb2eac335f7}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {dc522a11-92c6-4348-8c0c-c5b4a3723d88}, !- Inlet Node Name
  {598e7fb3-0b0b-472c-b929-daf5560a8a09}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d5e149b1-7625-4db8-bdaa-7a2bf747037d}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {01c1733e-a867-445d-b717-e1a24a82355d}, !- Outlet Node Name
  {b67a5c6e-6ec5-4867-96bd-e28c11cf6173}; !- Inlet Node Name 1

OS:Connection,
  {dc522a11-92c6-4348-8c0c-c5b4a3723d88}, !- Handle
  {c447c5ef-2a42-447b-9375-090d4a69c18c}, !- Source Object
  3,                                      !- Outlet Port
  {0b974504-55d1-4de5-9a05-8fb2eac335f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01c1733e-a867-445d-b717-e1a24a82355d}, !- Handle
  {d5e149b1-7625-4db8-bdaa-7a2bf747037d}, !- Source Object
  2,                                      !- Outlet Port
  {b09af09f-273b-4a4f-8266-34c89bfdb314}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7bff23d4-279b-49b8-b80a-098b4349ae83}, !- Handle
  {6023b1b3-df98-4d7a-b7f6-05709a747026}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {70571d54-3f05-433a-b386-d559e941955b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {7007fefa-47cc-40e2-b591-9be419fc322a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fff5f2b2-7406-4788-9e8c-d96920c9c025}, !- Handle
  Fan Constant Volume 7,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fb62c4d8-1c94-495b-a153-324581932e9c}, !- Air Inlet Node Name
  {adfec2d5-026e-4ce7-9da7-0921e2ed1d50}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c8a65983-9c1d-457f-b3e2-bbdc2634ed4a}, !- Handle
  Sys3 Return Fan 5,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {af45d0fd-1ae4-49f7-bf45-c2dff3937b70}, !- Air Inlet Node Name
  {0768bff6-7415-4801-b31c-85c14a5413b3}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fe30ff7d-2e93-4666-b67c-f07486374efc}, !- Handle
  Coil Heating Gas 7,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {05f3f0ce-8904-432d-9a40-f19dbd383a8f}, !- Air Inlet Node Name
  {e7d463f0-28b5-4a73-a88e-04838b3dfef2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9d474882-8d29-436f-a33a-be07ba43ee71}, !- Handle
  CoilCoolingDXSingleSpeed_dx 6 31kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {48e71ff7-9452-4bde-bad7-ac21071b5c2c}, !- Air Inlet Node Name
  {e9d86ade-897b-4374-a67a-ea178f446d34}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a424846e-5695-4509-8f30-8955e7ed1ba2}, !- Handle
  Curve Biquadratic 13,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1d3aff67-9aa1-4a40-9a1a-c42cff76ad8b}, !- Handle
  Curve Quadratic 18,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4c4fbb5a-0479-4b2d-bdae-4eb29f923a20}, !- Handle
  Curve Biquadratic 14,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2c2837c7-6d6d-450a-a1fe-ea12d3a89f8b}, !- Handle
  Curve Quadratic 19,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {31c2c090-65c4-4374-b11c-9258103d7003}, !- Handle
  Curve Quadratic 20,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {f95f25f0-c1c3-4f16-a681-395c79e7da7a}, !- Handle
  Controller Outdoor Air 7,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {56f22fa1-ebb1-4357-a0d3-d0dad5e2ce5d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0ff53094-572d-4151-9030-173f3ca86a81}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {0ff53094-572d-4151-9030-173f3ca86a81}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {632e4663-3cb7-499f-9317-e4fef2b89520}, !- Handle
  Air Loop HVAC Outdoor Air System 7,     !- Name
  {f95f25f0-c1c3-4f16-a681-395c79e7da7a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1539dc0d-64aa-4fd1-8a5a-4e30b69921a2}, !- Mixed Air Node Name
  {a88a1e69-3ab9-4d98-ad05-cceda52563d5}, !- Outdoor Air Stream Node Name
  {3e7f37e1-68de-4ca1-924e-d034f95fbfbf}, !- Relief Air Stream Node Name
  {a6cbbd44-ef99-4fac-89f1-e028fa5add3d}; !- Return Air Stream Node Name

OS:Node,
  {0403b8d2-a304-439e-9735-fc21a999c72e}, !- Handle
  Node 215,                               !- Name
  ,                                       !- Inlet Port
  {a88a1e69-3ab9-4d98-ad05-cceda52563d5}; !- Outlet Port

OS:Connection,
  {a88a1e69-3ab9-4d98-ad05-cceda52563d5}, !- Handle
  {0403b8d2-a304-439e-9735-fc21a999c72e}, !- Source Object
  3,                                      !- Outlet Port
  {632e4663-3cb7-499f-9317-e4fef2b89520}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8cc67fa7-ef39-4d77-b939-3662a4ca05cb}, !- Handle
  Node 216,                               !- Name
  {3e7f37e1-68de-4ca1-924e-d034f95fbfbf}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3e7f37e1-68de-4ca1-924e-d034f95fbfbf}, !- Handle
  {632e4663-3cb7-499f-9317-e4fef2b89520}, !- Source Object
  7,                                      !- Outlet Port
  {8cc67fa7-ef39-4d77-b939-3662a4ca05cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adfec2d5-026e-4ce7-9da7-0921e2ed1d50}, !- Handle
  {fff5f2b2-7406-4788-9e8c-d96920c9c025}, !- Source Object
  9,                                      !- Outlet Port
  {111a897a-0ede-4b22-a1c1-b2c65d97140c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67692323-066f-4549-bed1-99c302cae556}, !- Handle
  Node 217,                               !- Name
  {e7d463f0-28b5-4a73-a88e-04838b3dfef2}, !- Inlet Port
  {fb62c4d8-1c94-495b-a153-324581932e9c}; !- Outlet Port

OS:Connection,
  {e7d463f0-28b5-4a73-a88e-04838b3dfef2}, !- Handle
  {fe30ff7d-2e93-4666-b67c-f07486374efc}, !- Source Object
  6,                                      !- Outlet Port
  {67692323-066f-4549-bed1-99c302cae556}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb62c4d8-1c94-495b-a153-324581932e9c}, !- Handle
  {67692323-066f-4549-bed1-99c302cae556}, !- Source Object
  3,                                      !- Outlet Port
  {fff5f2b2-7406-4788-9e8c-d96920c9c025}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7c174abe-b7c2-457d-bd57-51de0ce3e85d}, !- Handle
  Node 218,                               !- Name
  {e9d86ade-897b-4374-a67a-ea178f446d34}, !- Inlet Port
  {05f3f0ce-8904-432d-9a40-f19dbd383a8f}; !- Outlet Port

OS:Connection,
  {e9d86ade-897b-4374-a67a-ea178f446d34}, !- Handle
  {9d474882-8d29-436f-a33a-be07ba43ee71}, !- Source Object
  9,                                      !- Outlet Port
  {7c174abe-b7c2-457d-bd57-51de0ce3e85d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05f3f0ce-8904-432d-9a40-f19dbd383a8f}, !- Handle
  {7c174abe-b7c2-457d-bd57-51de0ce3e85d}, !- Source Object
  3,                                      !- Outlet Port
  {fe30ff7d-2e93-4666-b67c-f07486374efc}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {e7e52c8f-7df5-49c3-b3bd-f3f794f15df9}, !- Handle
  Node 219,                               !- Name
  {1539dc0d-64aa-4fd1-8a5a-4e30b69921a2}, !- Inlet Port
  {48e71ff7-9452-4bde-bad7-ac21071b5c2c}; !- Outlet Port

OS:Connection,
  {1539dc0d-64aa-4fd1-8a5a-4e30b69921a2}, !- Handle
  {632e4663-3cb7-499f-9317-e4fef2b89520}, !- Source Object
  5,                                      !- Outlet Port
  {e7e52c8f-7df5-49c3-b3bd-f3f794f15df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48e71ff7-9452-4bde-bad7-ac21071b5c2c}, !- Handle
  {e7e52c8f-7df5-49c3-b3bd-f3f794f15df9}, !- Source Object
  3,                                      !- Outlet Port
  {9d474882-8d29-436f-a33a-be07ba43ee71}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {64124170-3a0e-495e-b29e-211bd015031c}, !- Handle
  Node 220,                               !- Name
  {0768bff6-7415-4801-b31c-85c14a5413b3}, !- Inlet Port
  {a6cbbd44-ef99-4fac-89f1-e028fa5add3d}; !- Outlet Port

OS:Connection,
  {af45d0fd-1ae4-49f7-bf45-c2dff3937b70}, !- Handle
  {8841252f-2cb2-4b2d-a333-5751708bbac5}, !- Source Object
  3,                                      !- Outlet Port
  {c8a65983-9c1d-457f-b3e2-bbdc2634ed4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0768bff6-7415-4801-b31c-85c14a5413b3}, !- Handle
  {c8a65983-9c1d-457f-b3e2-bbdc2634ed4a}, !- Source Object
  9,                                      !- Outlet Port
  {64124170-3a0e-495e-b29e-211bd015031c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6cbbd44-ef99-4fac-89f1-e028fa5add3d}, !- Handle
  {64124170-3a0e-495e-b29e-211bd015031c}, !- Source Object
  3,                                      !- Outlet Port
  {632e4663-3cb7-499f-9317-e4fef2b89520}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {74fae5e3-8afa-48be-8615-d3dfbebd6d13}, !- Handle
  Setpoint Manager Single Zone Reheat 7,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1d88978b-f1f0-40d3-99b6-f39f8406ce79}, !- Control Zone Name
  {111a897a-0ede-4b22-a1c1-b2c65d97140c}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9a16494f-4dc5-4322-948b-b4136a4ff438}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 13, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {4755338d-0d88-4ea3-8ab5-847fba8a562c}, !- Air Inlet Node Name
  {84d7f8c6-d424-44ee-bfae-d96d5c429f19}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {331e8a7e-9b04-47ff-844a-578abea09f9a}, !- Handle
  Node 221,                               !- Name
  {0b61d41d-e87a-445a-8b33-f7cfa253b6a1}, !- Inlet Port
  {b67a5c6e-6ec5-4867-96bd-e28c11cf6173}; !- Outlet Port

OS:Connection,
  {3df36611-d1c6-4cc3-90d0-37f0c0a10ee9}, !- Handle
  {f6d56570-7144-4a23-aac9-f642dd49b4d0}, !- Source Object
  3,                                      !- Outlet Port
  {ef863b72-bbd0-463f-8dfa-112b6c6b5fde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b61d41d-e87a-445a-8b33-f7cfa253b6a1}, !- Handle
  {91d27ce4-7da0-4f5c-b923-bcf7b4b5af11}, !- Source Object
  2,                                      !- Outlet Port
  {331e8a7e-9b04-47ff-844a-578abea09f9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b67a5c6e-6ec5-4867-96bd-e28c11cf6173}, !- Handle
  {331e8a7e-9b04-47ff-844a-578abea09f9a}, !- Source Object
  3,                                      !- Outlet Port
  {d5e149b1-7625-4db8-bdaa-7a2bf747037d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0333aba6-0dba-43f8-b712-52a3134d8323}, !- Handle
  Node 222,                               !- Name
  {598e7fb3-0b0b-472c-b929-daf5560a8a09}, !- Inlet Port
  {4755338d-0d88-4ea3-8ab5-847fba8a562c}; !- Outlet Port

OS:Connection,
  {598e7fb3-0b0b-472c-b929-daf5560a8a09}, !- Handle
  {0b974504-55d1-4de5-9a05-8fb2eac335f7}, !- Source Object
  3,                                      !- Outlet Port
  {0333aba6-0dba-43f8-b712-52a3134d8323}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4755338d-0d88-4ea3-8ab5-847fba8a562c}, !- Handle
  {0333aba6-0dba-43f8-b712-52a3134d8323}, !- Source Object
  3,                                      !- Outlet Port
  {9a16494f-4dc5-4322-948b-b4136a4ff438}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {84d7f8c6-d424-44ee-bfae-d96d5c429f19}, !- Handle
  {9a16494f-4dc5-4322-948b-b4136a4ff438}, !- Source Object
  4,                                      !- Outlet Port
  {f6d56570-7144-4a23-aac9-f642dd49b4d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {425a0663-c2d6-4072-b6ca-b09adf1ea513}, !- Handle
  Coil Heating Water Baseboard 13,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7f6d2b6d-684a-4d34-bb30-146e966f4f3b}, !- Water Inlet Node Name
  {6cee11c9-352f-46f3-8e93-db985fa5ae35}; !- Water Outlet Node Name

OS:Node,
  {e9687753-7e91-4a90-b696-a8495930122c}, !- Handle
  Node 223,                               !- Name
  {3cb11d69-2e48-4547-830b-db969bdc1112}, !- Inlet Port
  {7f6d2b6d-684a-4d34-bb30-146e966f4f3b}; !- Outlet Port

OS:Connection,
  {3cb11d69-2e48-4547-830b-db969bdc1112}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  15,                                     !- Outlet Port
  {e9687753-7e91-4a90-b696-a8495930122c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {719d3eab-00f2-4e01-a72c-4259ef184f29}, !- Handle
  Node 224,                               !- Name
  {6cee11c9-352f-46f3-8e93-db985fa5ae35}, !- Inlet Port
  {e3f6fe9a-b876-4615-a176-e1e3866beaf7}; !- Outlet Port

OS:Connection,
  {7f6d2b6d-684a-4d34-bb30-146e966f4f3b}, !- Handle
  {e9687753-7e91-4a90-b696-a8495930122c}, !- Source Object
  3,                                      !- Outlet Port
  {425a0663-c2d6-4072-b6ca-b09adf1ea513}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {6cee11c9-352f-46f3-8e93-db985fa5ae35}, !- Handle
  {425a0663-c2d6-4072-b6ca-b09adf1ea513}, !- Source Object
  10,                                     !- Outlet Port
  {719d3eab-00f2-4e01-a72c-4259ef184f29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3f6fe9a-b876-4615-a176-e1e3866beaf7}, !- Handle
  {719d3eab-00f2-4e01-a72c-4259ef184f29}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  15;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bdae989a-69af-4930-a339-ab95338e911d}, !- Handle
  Zone HVAC Baseboard Convective Water 13, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {425a0663-c2d6-4072-b6ca-b09adf1ea513}; !- Heating Coil Name

OS:AirLoopHVAC,
  {21103880-7b21-41b2-964b-b6289fa6f323}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6, !- Name
  ,                                       !- Controller List Name
  {bedb9204-9960-4332-bc30-9cbfe2af554a}, !- Availability Schedule
  {f0bd8f24-11c8-4542-8356-35defb9f01a6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc50f7e7-ce47-4855-a00e-1e3a53166f61}, !- Supply Side Inlet Node Name
  {4d542bdc-1ad9-4417-bc7e-4c1f161627e5}, !- Demand Side Outlet Node Name
  {9534e65a-28a9-4df0-841a-c52f06415cb1}, !- Demand Side Inlet Node A
  {e86aadd8-d60f-49e9-aaee-8fac00400c7b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c60eb5da-88e7-4d2e-b83f-e1af4abefe84}, !- Demand Mixer Name
  {9376b67c-46f0-49a6-b56b-3c0521033361}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {033f9368-b71a-4457-b30f-7383758d7d79}, !- Handle
  Node 225,                               !- Name
  {bc50f7e7-ce47-4855-a00e-1e3a53166f61}, !- Inlet Port
  {83a1ca9f-7091-433a-8156-de29e9d0a119}; !- Outlet Port

OS:Node,
  {c3816c4d-1c29-4a1f-9374-0213dd752bdb}, !- Handle
  Node 226,                               !- Name
  {1afc9590-dbae-4ca2-a318-58bc5f3298ae}, !- Inlet Port
  {e86aadd8-d60f-49e9-aaee-8fac00400c7b}; !- Outlet Port

OS:Connection,
  {bc50f7e7-ce47-4855-a00e-1e3a53166f61}, !- Handle
  {21103880-7b21-41b2-964b-b6289fa6f323}, !- Source Object
  9,                                      !- Outlet Port
  {033f9368-b71a-4457-b30f-7383758d7d79}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e86aadd8-d60f-49e9-aaee-8fac00400c7b}, !- Handle
  {c3816c4d-1c29-4a1f-9374-0213dd752bdb}, !- Source Object
  3,                                      !- Outlet Port
  {21103880-7b21-41b2-964b-b6289fa6f323}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {16a8f08a-3435-421a-ae93-44be18597429}, !- Handle
  Node 227,                               !- Name
  {9534e65a-28a9-4df0-841a-c52f06415cb1}, !- Inlet Port
  {effaa64a-85ac-4115-ae85-f693e4844fe9}; !- Outlet Port

OS:Node,
  {7f94ac5f-4116-4ba8-ab41-e4f74fd7f409}, !- Handle
  Node 228,                               !- Name
  {51d2e38e-3431-4e39-9e37-2ce80f784c45}, !- Inlet Port
  {4d542bdc-1ad9-4417-bc7e-4c1f161627e5}; !- Outlet Port

OS:Node,
  {04d53c4e-5b5b-4710-9905-99bfeb1e1043}, !- Handle
  Node 229,                               !- Name
  {db34adba-86b8-4007-8226-12308beb02a4}, !- Inlet Port
  {25e0f690-aa02-4fc4-887c-4cd173a16644}; !- Outlet Port

OS:Connection,
  {9534e65a-28a9-4df0-841a-c52f06415cb1}, !- Handle
  {21103880-7b21-41b2-964b-b6289fa6f323}, !- Source Object
  11,                                     !- Outlet Port
  {16a8f08a-3435-421a-ae93-44be18597429}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d542bdc-1ad9-4417-bc7e-4c1f161627e5}, !- Handle
  {7f94ac5f-4116-4ba8-ab41-e4f74fd7f409}, !- Source Object
  3,                                      !- Outlet Port
  {21103880-7b21-41b2-964b-b6289fa6f323}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9376b67c-46f0-49a6-b56b-3c0521033361}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {effaa64a-85ac-4115-ae85-f693e4844fe9}, !- Inlet Node Name
  {301100ac-ad24-4522-b1f2-22dd9be2b6c8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c60eb5da-88e7-4d2e-b83f-e1af4abefe84}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {51d2e38e-3431-4e39-9e37-2ce80f784c45}, !- Outlet Node Name
  {a21744d6-ba7e-4758-b75b-222de1f1e189}; !- Inlet Node Name 1

OS:Connection,
  {effaa64a-85ac-4115-ae85-f693e4844fe9}, !- Handle
  {16a8f08a-3435-421a-ae93-44be18597429}, !- Source Object
  3,                                      !- Outlet Port
  {9376b67c-46f0-49a6-b56b-3c0521033361}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51d2e38e-3431-4e39-9e37-2ce80f784c45}, !- Handle
  {c60eb5da-88e7-4d2e-b83f-e1af4abefe84}, !- Source Object
  2,                                      !- Outlet Port
  {7f94ac5f-4116-4ba8-ab41-e4f74fd7f409}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {91003414-7d9a-4ecb-ac04-8ce870c24c2b}, !- Handle
  {21103880-7b21-41b2-964b-b6289fa6f323}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f0bd8f24-11c8-4542-8356-35defb9f01a6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {16d6469a-9b77-4a99-88d8-2e70d6173e2c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {edfed3b3-2c1a-4094-b18f-f3fde1603881}, !- Handle
  Fan Constant Volume 8,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3a6f68eb-a0f2-4bf6-a50f-c75b1769e4dc}, !- Air Inlet Node Name
  {1afc9590-dbae-4ca2-a318-58bc5f3298ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {7d64bf1b-d14d-4727-8946-cfd54cb89c9c}, !- Handle
  Sys3 Return Fan 6,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {83a1ca9f-7091-433a-8156-de29e9d0a119}, !- Air Inlet Node Name
  {cb197601-903f-451c-905a-af69fe25a60c}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb179611-ed27-4a15-8951-5d5a3c190b36}, !- Handle
  Coil Heating Gas 8,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5334c060-e315-420a-9332-02b1b58046d0}, !- Air Inlet Node Name
  {8c309a7e-d65f-4e47-b096-c97adb79f6a6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {adc962d5-74b1-4e82-a549-dbb2c6b9594e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 7 4kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {06944253-ef63-4a81-9a51-fd187aca28bd}, !- Air Inlet Node Name
  {1c84ad15-e60b-48ee-be6d-8eed08b8d1fe}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bece6e95-1f74-4075-ac60-d746c655056b}, !- Handle
  Curve Biquadratic 15,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8de941a4-ab2a-4422-9afc-3a79d1e2b4a3}, !- Handle
  Curve Quadratic 21,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4d241ef1-2a5b-4ac6-8244-ebdd7961d66e}, !- Handle
  Curve Biquadratic 16,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f88ba7e5-3e1e-419e-ba64-71cccb5d327e}, !- Handle
  Curve Quadratic 22,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7ae32520-d1f2-4062-accc-724eb3c74545}, !- Handle
  Curve Quadratic 23,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b95e198d-4fb6-4bec-a510-8d08a7193996}, !- Handle
  Controller Outdoor Air 8,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bedb9204-9960-4332-bc30-9cbfe2af554a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {fac0ea0e-3766-4253-9f8e-2392fc449a6a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {fac0ea0e-3766-4253-9f8e-2392fc449a6a}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f6ff19b6-8d97-4237-9711-2a50a99f946f}, !- Handle
  Air Loop HVAC Outdoor Air System 8,     !- Name
  {b95e198d-4fb6-4bec-a510-8d08a7193996}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {493d3c5a-7ca5-4eb1-8855-f9fd930a1992}, !- Mixed Air Node Name
  {5815a08f-e52d-4a59-964d-2689fcb37dc5}, !- Outdoor Air Stream Node Name
  {b957df5c-bc87-4526-bbb3-bb93f5dc6fd9}, !- Relief Air Stream Node Name
  {30b993df-287b-409e-99f3-30e505394598}; !- Return Air Stream Node Name

OS:Node,
  {23d12eb3-6241-470b-b414-0cbd6aa94ce6}, !- Handle
  Node 230,                               !- Name
  ,                                       !- Inlet Port
  {5815a08f-e52d-4a59-964d-2689fcb37dc5}; !- Outlet Port

OS:Connection,
  {5815a08f-e52d-4a59-964d-2689fcb37dc5}, !- Handle
  {23d12eb3-6241-470b-b414-0cbd6aa94ce6}, !- Source Object
  3,                                      !- Outlet Port
  {f6ff19b6-8d97-4237-9711-2a50a99f946f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c56aea64-668c-4c8a-b46e-2850339d4d58}, !- Handle
  Node 231,                               !- Name
  {b957df5c-bc87-4526-bbb3-bb93f5dc6fd9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b957df5c-bc87-4526-bbb3-bb93f5dc6fd9}, !- Handle
  {f6ff19b6-8d97-4237-9711-2a50a99f946f}, !- Source Object
  7,                                      !- Outlet Port
  {c56aea64-668c-4c8a-b46e-2850339d4d58}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1afc9590-dbae-4ca2-a318-58bc5f3298ae}, !- Handle
  {edfed3b3-2c1a-4094-b18f-f3fde1603881}, !- Source Object
  9,                                      !- Outlet Port
  {c3816c4d-1c29-4a1f-9374-0213dd752bdb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d67c286c-6f29-44bb-b9f6-47b4a7418a26}, !- Handle
  Node 232,                               !- Name
  {8c309a7e-d65f-4e47-b096-c97adb79f6a6}, !- Inlet Port
  {3a6f68eb-a0f2-4bf6-a50f-c75b1769e4dc}; !- Outlet Port

OS:Connection,
  {8c309a7e-d65f-4e47-b096-c97adb79f6a6}, !- Handle
  {cb179611-ed27-4a15-8951-5d5a3c190b36}, !- Source Object
  6,                                      !- Outlet Port
  {d67c286c-6f29-44bb-b9f6-47b4a7418a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a6f68eb-a0f2-4bf6-a50f-c75b1769e4dc}, !- Handle
  {d67c286c-6f29-44bb-b9f6-47b4a7418a26}, !- Source Object
  3,                                      !- Outlet Port
  {edfed3b3-2c1a-4094-b18f-f3fde1603881}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5d51bb8b-ce76-49ee-b892-4f24ecbcfb57}, !- Handle
  Node 233,                               !- Name
  {1c84ad15-e60b-48ee-be6d-8eed08b8d1fe}, !- Inlet Port
  {5334c060-e315-420a-9332-02b1b58046d0}; !- Outlet Port

OS:Connection,
  {1c84ad15-e60b-48ee-be6d-8eed08b8d1fe}, !- Handle
  {adc962d5-74b1-4e82-a549-dbb2c6b9594e}, !- Source Object
  9,                                      !- Outlet Port
  {5d51bb8b-ce76-49ee-b892-4f24ecbcfb57}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5334c060-e315-420a-9332-02b1b58046d0}, !- Handle
  {5d51bb8b-ce76-49ee-b892-4f24ecbcfb57}, !- Source Object
  3,                                      !- Outlet Port
  {cb179611-ed27-4a15-8951-5d5a3c190b36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {6714ec09-481c-4480-8e4b-31faf6a8087d}, !- Handle
  Node 234,                               !- Name
  {493d3c5a-7ca5-4eb1-8855-f9fd930a1992}, !- Inlet Port
  {06944253-ef63-4a81-9a51-fd187aca28bd}; !- Outlet Port

OS:Connection,
  {493d3c5a-7ca5-4eb1-8855-f9fd930a1992}, !- Handle
  {f6ff19b6-8d97-4237-9711-2a50a99f946f}, !- Source Object
  5,                                      !- Outlet Port
  {6714ec09-481c-4480-8e4b-31faf6a8087d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06944253-ef63-4a81-9a51-fd187aca28bd}, !- Handle
  {6714ec09-481c-4480-8e4b-31faf6a8087d}, !- Source Object
  3,                                      !- Outlet Port
  {adc962d5-74b1-4e82-a549-dbb2c6b9594e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {44a9840b-aaf7-447c-84af-a7c8209ed3a1}, !- Handle
  Node 235,                               !- Name
  {cb197601-903f-451c-905a-af69fe25a60c}, !- Inlet Port
  {30b993df-287b-409e-99f3-30e505394598}; !- Outlet Port

OS:Connection,
  {83a1ca9f-7091-433a-8156-de29e9d0a119}, !- Handle
  {033f9368-b71a-4457-b30f-7383758d7d79}, !- Source Object
  3,                                      !- Outlet Port
  {7d64bf1b-d14d-4727-8946-cfd54cb89c9c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cb197601-903f-451c-905a-af69fe25a60c}, !- Handle
  {7d64bf1b-d14d-4727-8946-cfd54cb89c9c}, !- Source Object
  9,                                      !- Outlet Port
  {44a9840b-aaf7-447c-84af-a7c8209ed3a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30b993df-287b-409e-99f3-30e505394598}, !- Handle
  {44a9840b-aaf7-447c-84af-a7c8209ed3a1}, !- Source Object
  3,                                      !- Outlet Port
  {f6ff19b6-8d97-4237-9711-2a50a99f946f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {9d80be29-98aa-4296-a1b6-d807d08f2404}, !- Handle
  Setpoint Manager Single Zone Reheat 8,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {eb1eec0a-f2e1-4f4f-b7e5-fe5b63d1eaac}, !- Control Zone Name
  {c3816c4d-1c29-4a1f-9374-0213dd752bdb}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {ea34863f-9183-4632-b0f2-642c12824e98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 14, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {e803ac10-d48c-43af-97b8-08fed83ccfc4}, !- Air Inlet Node Name
  {db34adba-86b8-4007-8226-12308beb02a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20807f67-8418-49db-b7f1-13403d7cfb5b}, !- Handle
  Node 236,                               !- Name
  {5c6e9cd2-5f80-407e-a9a8-e560b7b485ef}, !- Inlet Port
  {a21744d6-ba7e-4758-b75b-222de1f1e189}; !- Outlet Port

OS:Connection,
  {25e0f690-aa02-4fc4-887c-4cd173a16644}, !- Handle
  {04d53c4e-5b5b-4710-9905-99bfeb1e1043}, !- Source Object
  3,                                      !- Outlet Port
  {9cb7767f-5d4e-4c4c-86f3-11bd50da16ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c6e9cd2-5f80-407e-a9a8-e560b7b485ef}, !- Handle
  {d2792d4b-77f3-4052-88bf-267bd63d7321}, !- Source Object
  2,                                      !- Outlet Port
  {20807f67-8418-49db-b7f1-13403d7cfb5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a21744d6-ba7e-4758-b75b-222de1f1e189}, !- Handle
  {20807f67-8418-49db-b7f1-13403d7cfb5b}, !- Source Object
  3,                                      !- Outlet Port
  {c60eb5da-88e7-4d2e-b83f-e1af4abefe84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {67e8d0b2-6114-4c55-b101-d883da135493}, !- Handle
  Node 237,                               !- Name
  {301100ac-ad24-4522-b1f2-22dd9be2b6c8}, !- Inlet Port
  {e803ac10-d48c-43af-97b8-08fed83ccfc4}; !- Outlet Port

OS:Connection,
  {301100ac-ad24-4522-b1f2-22dd9be2b6c8}, !- Handle
  {9376b67c-46f0-49a6-b56b-3c0521033361}, !- Source Object
  3,                                      !- Outlet Port
  {67e8d0b2-6114-4c55-b101-d883da135493}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e803ac10-d48c-43af-97b8-08fed83ccfc4}, !- Handle
  {67e8d0b2-6114-4c55-b101-d883da135493}, !- Source Object
  3,                                      !- Outlet Port
  {ea34863f-9183-4632-b0f2-642c12824e98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {db34adba-86b8-4007-8226-12308beb02a4}, !- Handle
  {ea34863f-9183-4632-b0f2-642c12824e98}, !- Source Object
  4,                                      !- Outlet Port
  {04d53c4e-5b5b-4710-9905-99bfeb1e1043}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0bac6ef6-e6bf-437e-b3b1-ddfdb32070a4}, !- Handle
  Coil Heating Water Baseboard 14,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f1c22014-3e65-477d-b616-5c4c3738d19c}, !- Water Inlet Node Name
  {3f789225-ce34-43d8-b07d-68195d2153e1}; !- Water Outlet Node Name

OS:Node,
  {65cfa664-c816-48aa-9f84-92d6945c8da3}, !- Handle
  Node 238,                               !- Name
  {48d84ead-59b2-453f-bca0-5ea738e971c8}, !- Inlet Port
  {f1c22014-3e65-477d-b616-5c4c3738d19c}; !- Outlet Port

OS:Connection,
  {48d84ead-59b2-453f-bca0-5ea738e971c8}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  16,                                     !- Outlet Port
  {65cfa664-c816-48aa-9f84-92d6945c8da3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1200dd89-2518-4ac8-9754-ff8932e268c3}, !- Handle
  Node 239,                               !- Name
  {3f789225-ce34-43d8-b07d-68195d2153e1}, !- Inlet Port
  {90051122-be4c-4d7f-9c39-ac86a6d7a16b}; !- Outlet Port

OS:Connection,
  {f1c22014-3e65-477d-b616-5c4c3738d19c}, !- Handle
  {65cfa664-c816-48aa-9f84-92d6945c8da3}, !- Source Object
  3,                                      !- Outlet Port
  {0bac6ef6-e6bf-437e-b3b1-ddfdb32070a4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3f789225-ce34-43d8-b07d-68195d2153e1}, !- Handle
  {0bac6ef6-e6bf-437e-b3b1-ddfdb32070a4}, !- Source Object
  10,                                     !- Outlet Port
  {1200dd89-2518-4ac8-9754-ff8932e268c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90051122-be4c-4d7f-9c39-ac86a6d7a16b}, !- Handle
  {1200dd89-2518-4ac8-9754-ff8932e268c3}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  16;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {58bd91fc-503e-459c-8e97-708ab75bd1fe}, !- Handle
  Zone HVAC Baseboard Convective Water 14, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {0bac6ef6-e6bf-437e-b3b1-ddfdb32070a4}; !- Heating Coil Name

OS:AirLoopHVAC,
  {06ccd16b-b1d9-4753-ba67-c74ee5b8267d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7, !- Name
  ,                                       !- Controller List Name
  {400bb980-09f2-4870-804d-dbd4b3cb192a}, !- Availability Schedule
  {72a7ff58-19ca-4d84-8408-baaed3171cdf}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {03582c5d-28a4-4799-9129-507780207509}, !- Supply Side Inlet Node Name
  {e167965b-7ac4-4968-bd09-2865cacd2cfa}, !- Demand Side Outlet Node Name
  {5c6a8647-bb40-46c8-9b15-4c3b4064350b}, !- Demand Side Inlet Node A
  {e55a5b6d-b380-44d1-a997-f4aa2d106526}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c5f6b7ec-8698-4738-b179-7f3b5ce680f9}, !- Demand Mixer Name
  {3582c111-3be0-4ef4-9498-df85379d856a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4bb7a8a-0947-4995-a09f-27d18d71cbd6}, !- Handle
  Node 240,                               !- Name
  {03582c5d-28a4-4799-9129-507780207509}, !- Inlet Port
  {744c9d44-c21d-4a0d-a0cb-20b5bd7c6427}; !- Outlet Port

OS:Node,
  {8cfcb4ed-1b16-47fb-8044-00e755f7b2aa}, !- Handle
  Node 241,                               !- Name
  {7c2c41f4-8d16-4c17-9f85-f5bb45c37737}, !- Inlet Port
  {e55a5b6d-b380-44d1-a997-f4aa2d106526}; !- Outlet Port

OS:Connection,
  {03582c5d-28a4-4799-9129-507780207509}, !- Handle
  {06ccd16b-b1d9-4753-ba67-c74ee5b8267d}, !- Source Object
  9,                                      !- Outlet Port
  {b4bb7a8a-0947-4995-a09f-27d18d71cbd6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e55a5b6d-b380-44d1-a997-f4aa2d106526}, !- Handle
  {8cfcb4ed-1b16-47fb-8044-00e755f7b2aa}, !- Source Object
  3,                                      !- Outlet Port
  {06ccd16b-b1d9-4753-ba67-c74ee5b8267d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e3d2b5fd-3091-4cf8-b0ba-a75e43b964d2}, !- Handle
  Node 242,                               !- Name
  {5c6a8647-bb40-46c8-9b15-4c3b4064350b}, !- Inlet Port
  {cba9f25d-cbb7-46a1-af9b-cca0896a22f1}; !- Outlet Port

OS:Node,
  {6f183e89-4365-45bd-afba-507b29bae511}, !- Handle
  Node 243,                               !- Name
  {8d968f9c-d5b7-47c7-aaef-f4bb6706261c}, !- Inlet Port
  {e167965b-7ac4-4968-bd09-2865cacd2cfa}; !- Outlet Port

OS:Node,
  {1600dca7-f295-4fae-b97a-d7567292a40c}, !- Handle
  Node 244,                               !- Name
  {30bf14f3-25ee-4c06-93f5-ba3f8f3d1729}, !- Inlet Port
  {2c20aeff-3f45-4ba5-8747-9ac3549825cd}; !- Outlet Port

OS:Connection,
  {5c6a8647-bb40-46c8-9b15-4c3b4064350b}, !- Handle
  {06ccd16b-b1d9-4753-ba67-c74ee5b8267d}, !- Source Object
  11,                                     !- Outlet Port
  {e3d2b5fd-3091-4cf8-b0ba-a75e43b964d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e167965b-7ac4-4968-bd09-2865cacd2cfa}, !- Handle
  {6f183e89-4365-45bd-afba-507b29bae511}, !- Source Object
  3,                                      !- Outlet Port
  {06ccd16b-b1d9-4753-ba67-c74ee5b8267d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3582c111-3be0-4ef4-9498-df85379d856a}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {cba9f25d-cbb7-46a1-af9b-cca0896a22f1}, !- Inlet Node Name
  {d77fc7a6-07e3-4617-8c93-10d6e25844d5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c5f6b7ec-8698-4738-b179-7f3b5ce680f9}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {8d968f9c-d5b7-47c7-aaef-f4bb6706261c}, !- Outlet Node Name
  {b3b0cb56-8b18-41de-9d76-f079b3467a24}; !- Inlet Node Name 1

OS:Connection,
  {cba9f25d-cbb7-46a1-af9b-cca0896a22f1}, !- Handle
  {e3d2b5fd-3091-4cf8-b0ba-a75e43b964d2}, !- Source Object
  3,                                      !- Outlet Port
  {3582c111-3be0-4ef4-9498-df85379d856a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d968f9c-d5b7-47c7-aaef-f4bb6706261c}, !- Handle
  {c5f6b7ec-8698-4738-b179-7f3b5ce680f9}, !- Source Object
  2,                                      !- Outlet Port
  {6f183e89-4365-45bd-afba-507b29bae511}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {2d3acc31-1c26-4cca-8af5-da848f4cb9ef}, !- Handle
  {06ccd16b-b1d9-4753-ba67-c74ee5b8267d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {72a7ff58-19ca-4d84-8408-baaed3171cdf}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {f612d66d-02b7-4519-939f-1a910acf9999}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {e6029b0b-f1c0-459d-8f64-b682e146abf0}, !- Handle
  Fan Constant Volume 9,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c689cf1a-6eb6-42af-b28c-1dd2ee81ba2e}, !- Air Inlet Node Name
  {7c2c41f4-8d16-4c17-9f85-f5bb45c37737}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {15d39ac9-9d7f-4563-aab0-b6f9dbe02642}, !- Handle
  Sys3 Return Fan 7,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {744c9d44-c21d-4a0d-a0cb-20b5bd7c6427}, !- Air Inlet Node Name
  {2a967379-5e66-4f84-9221-0fdaff5c917f}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {9bdd43f5-4475-4fce-8050-e0a92fe92183}, !- Handle
  Coil Heating Gas 9,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {74258d60-7a4b-4af4-84d3-6b1da4620128}, !- Air Inlet Node Name
  {8eeb4b61-0ebe-4dd2-8e78-8fa8df27ac32}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {5ebb7497-6fa8-4c69-8d86-fba08d9ca315}, !- Handle
  CoilCoolingDXSingleSpeed_dx 8 61kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1c23ca59-9a7b-4afe-808b-e71d74e51557}, !- Air Inlet Node Name
  {4fc791a1-e145-4312-ba9c-0c1561a32f5d}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ea593522-4e78-4719-b91f-835bee29c525}, !- Handle
  Curve Biquadratic 17,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4d060a97-31c7-4f35-abfc-fe9ac7e24972}, !- Handle
  Curve Quadratic 24,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6c939dc-7687-49a1-a9df-a674c5f2f8ef}, !- Handle
  Curve Biquadratic 18,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {23f480e8-bbac-4758-aa03-353afaa1ad0a}, !- Handle
  Curve Quadratic 25,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6e1239a7-6c39-494f-96a7-d866283dceab}, !- Handle
  Curve Quadratic 26,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d70af886-d837-45f2-8243-94ca476bff18}, !- Handle
  Controller Outdoor Air 9,               !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {400bb980-09f2-4870-804d-dbd4b3cb192a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb026713-5e40-4e71-bac4-eb8c5cbb3fdf}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb026713-5e40-4e71-bac4-eb8c5cbb3fdf}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec8f9e17-918b-47a7-a521-1030b2517f15}, !- Handle
  Air Loop HVAC Outdoor Air System 9,     !- Name
  {d70af886-d837-45f2-8243-94ca476bff18}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {29da801d-7938-49aa-b466-f1290291bb46}, !- Mixed Air Node Name
  {dd398826-fb04-4be0-8ec0-b86213425b5b}, !- Outdoor Air Stream Node Name
  {c0f52311-ad6a-4f3e-ba86-da49272e45a8}, !- Relief Air Stream Node Name
  {2a0f937f-231d-47e3-b3e3-0e6b6c6b0bc5}; !- Return Air Stream Node Name

OS:Node,
  {baa6ed51-ee11-470d-9319-54a1f1cef6c8}, !- Handle
  Node 245,                               !- Name
  ,                                       !- Inlet Port
  {dd398826-fb04-4be0-8ec0-b86213425b5b}; !- Outlet Port

OS:Connection,
  {dd398826-fb04-4be0-8ec0-b86213425b5b}, !- Handle
  {baa6ed51-ee11-470d-9319-54a1f1cef6c8}, !- Source Object
  3,                                      !- Outlet Port
  {ec8f9e17-918b-47a7-a521-1030b2517f15}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6056ab68-5c67-44e5-864c-a085f5773b53}, !- Handle
  Node 246,                               !- Name
  {c0f52311-ad6a-4f3e-ba86-da49272e45a8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c0f52311-ad6a-4f3e-ba86-da49272e45a8}, !- Handle
  {ec8f9e17-918b-47a7-a521-1030b2517f15}, !- Source Object
  7,                                      !- Outlet Port
  {6056ab68-5c67-44e5-864c-a085f5773b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c2c41f4-8d16-4c17-9f85-f5bb45c37737}, !- Handle
  {e6029b0b-f1c0-459d-8f64-b682e146abf0}, !- Source Object
  9,                                      !- Outlet Port
  {8cfcb4ed-1b16-47fb-8044-00e755f7b2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6f2e68d0-c117-4c32-b9fd-fae2bc10d289}, !- Handle
  Node 247,                               !- Name
  {8eeb4b61-0ebe-4dd2-8e78-8fa8df27ac32}, !- Inlet Port
  {c689cf1a-6eb6-42af-b28c-1dd2ee81ba2e}; !- Outlet Port

OS:Connection,
  {8eeb4b61-0ebe-4dd2-8e78-8fa8df27ac32}, !- Handle
  {9bdd43f5-4475-4fce-8050-e0a92fe92183}, !- Source Object
  6,                                      !- Outlet Port
  {6f2e68d0-c117-4c32-b9fd-fae2bc10d289}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c689cf1a-6eb6-42af-b28c-1dd2ee81ba2e}, !- Handle
  {6f2e68d0-c117-4c32-b9fd-fae2bc10d289}, !- Source Object
  3,                                      !- Outlet Port
  {e6029b0b-f1c0-459d-8f64-b682e146abf0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c3730b4f-b6b5-4aea-b703-1291bd06488d}, !- Handle
  Node 248,                               !- Name
  {4fc791a1-e145-4312-ba9c-0c1561a32f5d}, !- Inlet Port
  {74258d60-7a4b-4af4-84d3-6b1da4620128}; !- Outlet Port

OS:Connection,
  {4fc791a1-e145-4312-ba9c-0c1561a32f5d}, !- Handle
  {5ebb7497-6fa8-4c69-8d86-fba08d9ca315}, !- Source Object
  9,                                      !- Outlet Port
  {c3730b4f-b6b5-4aea-b703-1291bd06488d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {74258d60-7a4b-4af4-84d3-6b1da4620128}, !- Handle
  {c3730b4f-b6b5-4aea-b703-1291bd06488d}, !- Source Object
  3,                                      !- Outlet Port
  {9bdd43f5-4475-4fce-8050-e0a92fe92183}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {4c58b795-9ffd-45eb-bbc4-7bd9f585a9ac}, !- Handle
  Node 249,                               !- Name
  {29da801d-7938-49aa-b466-f1290291bb46}, !- Inlet Port
  {1c23ca59-9a7b-4afe-808b-e71d74e51557}; !- Outlet Port

OS:Connection,
  {29da801d-7938-49aa-b466-f1290291bb46}, !- Handle
  {ec8f9e17-918b-47a7-a521-1030b2517f15}, !- Source Object
  5,                                      !- Outlet Port
  {4c58b795-9ffd-45eb-bbc4-7bd9f585a9ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c23ca59-9a7b-4afe-808b-e71d74e51557}, !- Handle
  {4c58b795-9ffd-45eb-bbc4-7bd9f585a9ac}, !- Source Object
  3,                                      !- Outlet Port
  {5ebb7497-6fa8-4c69-8d86-fba08d9ca315}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7ad316df-2e4c-41c7-bc57-4b50379821ce}, !- Handle
  Node 250,                               !- Name
  {2a967379-5e66-4f84-9221-0fdaff5c917f}, !- Inlet Port
  {2a0f937f-231d-47e3-b3e3-0e6b6c6b0bc5}; !- Outlet Port

OS:Connection,
  {744c9d44-c21d-4a0d-a0cb-20b5bd7c6427}, !- Handle
  {b4bb7a8a-0947-4995-a09f-27d18d71cbd6}, !- Source Object
  3,                                      !- Outlet Port
  {15d39ac9-9d7f-4563-aab0-b6f9dbe02642}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {2a967379-5e66-4f84-9221-0fdaff5c917f}, !- Handle
  {15d39ac9-9d7f-4563-aab0-b6f9dbe02642}, !- Source Object
  9,                                      !- Outlet Port
  {7ad316df-2e4c-41c7-bc57-4b50379821ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a0f937f-231d-47e3-b3e3-0e6b6c6b0bc5}, !- Handle
  {7ad316df-2e4c-41c7-bc57-4b50379821ce}, !- Source Object
  3,                                      !- Outlet Port
  {ec8f9e17-918b-47a7-a521-1030b2517f15}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3c5b169d-c8ff-4daa-8935-592745717d49}, !- Handle
  Setpoint Manager Single Zone Reheat 9,  !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {93df8c0d-a818-4e37-a397-9c2f5dbc6c94}, !- Control Zone Name
  {8cfcb4ed-1b16-47fb-8044-00e755f7b2aa}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b32a483-0649-42d3-9fa7-2adf4427c384}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 15, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {7c0f1c54-4499-4bb0-b6d6-9b210db5d4e5}, !- Air Inlet Node Name
  {30bf14f3-25ee-4c06-93f5-ba3f8f3d1729}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c705e300-0f18-4718-975f-c2e8e62ea562}, !- Handle
  Node 251,                               !- Name
  {8b85f40a-112c-4fc8-87a2-addacc7480ec}, !- Inlet Port
  {b3b0cb56-8b18-41de-9d76-f079b3467a24}; !- Outlet Port

OS:Connection,
  {2c20aeff-3f45-4ba5-8747-9ac3549825cd}, !- Handle
  {1600dca7-f295-4fae-b97a-d7567292a40c}, !- Source Object
  3,                                      !- Outlet Port
  {5f68aef4-e26d-464b-885c-908c4ede6ec3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b85f40a-112c-4fc8-87a2-addacc7480ec}, !- Handle
  {80c3c84b-ccf2-4a80-90e9-560b174b34be}, !- Source Object
  2,                                      !- Outlet Port
  {c705e300-0f18-4718-975f-c2e8e62ea562}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3b0cb56-8b18-41de-9d76-f079b3467a24}, !- Handle
  {c705e300-0f18-4718-975f-c2e8e62ea562}, !- Source Object
  3,                                      !- Outlet Port
  {c5f6b7ec-8698-4738-b179-7f3b5ce680f9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9781ce52-6d18-4a34-ad22-e0acca0061eb}, !- Handle
  Node 252,                               !- Name
  {d77fc7a6-07e3-4617-8c93-10d6e25844d5}, !- Inlet Port
  {7c0f1c54-4499-4bb0-b6d6-9b210db5d4e5}; !- Outlet Port

OS:Connection,
  {d77fc7a6-07e3-4617-8c93-10d6e25844d5}, !- Handle
  {3582c111-3be0-4ef4-9498-df85379d856a}, !- Source Object
  3,                                      !- Outlet Port
  {9781ce52-6d18-4a34-ad22-e0acca0061eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7c0f1c54-4499-4bb0-b6d6-9b210db5d4e5}, !- Handle
  {9781ce52-6d18-4a34-ad22-e0acca0061eb}, !- Source Object
  3,                                      !- Outlet Port
  {8b32a483-0649-42d3-9fa7-2adf4427c384}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {30bf14f3-25ee-4c06-93f5-ba3f8f3d1729}, !- Handle
  {8b32a483-0649-42d3-9fa7-2adf4427c384}, !- Source Object
  4,                                      !- Outlet Port
  {1600dca7-f295-4fae-b97a-d7567292a40c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6de0cf76-cd10-4cdd-8255-c1421d7f6ab6}, !- Handle
  Coil Heating Water Baseboard 15,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ee616e7e-0bdf-4db9-b695-e75daa19a5e3}, !- Water Inlet Node Name
  {8451441b-f945-4604-b3a6-1d5739f28231}; !- Water Outlet Node Name

OS:Node,
  {89bae9b0-915a-4195-a45d-638d75efb3f3}, !- Handle
  Node 253,                               !- Name
  {ce3e6526-477e-48b8-8f93-37044b5399ba}, !- Inlet Port
  {ee616e7e-0bdf-4db9-b695-e75daa19a5e3}; !- Outlet Port

OS:Connection,
  {ce3e6526-477e-48b8-8f93-37044b5399ba}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  17,                                     !- Outlet Port
  {89bae9b0-915a-4195-a45d-638d75efb3f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8da7d65-230c-4293-9e22-f0f0616b11ef}, !- Handle
  Node 254,                               !- Name
  {8451441b-f945-4604-b3a6-1d5739f28231}, !- Inlet Port
  {89ed281b-ab9e-473c-b860-45524aebdf05}; !- Outlet Port

OS:Connection,
  {ee616e7e-0bdf-4db9-b695-e75daa19a5e3}, !- Handle
  {89bae9b0-915a-4195-a45d-638d75efb3f3}, !- Source Object
  3,                                      !- Outlet Port
  {6de0cf76-cd10-4cdd-8255-c1421d7f6ab6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8451441b-f945-4604-b3a6-1d5739f28231}, !- Handle
  {6de0cf76-cd10-4cdd-8255-c1421d7f6ab6}, !- Source Object
  10,                                     !- Outlet Port
  {e8da7d65-230c-4293-9e22-f0f0616b11ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89ed281b-ab9e-473c-b860-45524aebdf05}, !- Handle
  {e8da7d65-230c-4293-9e22-f0f0616b11ef}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  17;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ee2550ad-f4b2-4fba-b8f2-bbcee0a4ff5f}, !- Handle
  Zone HVAC Baseboard Convective Water 15, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {6de0cf76-cd10-4cdd-8255-c1421d7f6ab6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {ff761ab6-1f47-4dab-8c2f-08882e89c269}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8, !- Name
  ,                                       !- Controller List Name
  {8d19d2cf-82df-45c8-9df0-3b9ed94423f0}, !- Availability Schedule
  {e5b0e916-66cf-4416-ab8e-3b9cc364e292}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ced4e374-e4db-4659-9921-acce8f866c69}, !- Supply Side Inlet Node Name
  {1250f6f1-0a24-4bc7-912b-9f5d314cf83c}, !- Demand Side Outlet Node Name
  {6ed5448a-9630-41ca-9cf8-263d3f89f1ee}, !- Demand Side Inlet Node A
  {b82c7946-a48b-47d5-a4ba-b10ddd35d71c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {cc238139-62db-43fb-a1df-e9b0f5b9e6c6}, !- Demand Mixer Name
  {ab1624a9-7ae8-4c71-908d-5b38910dace9}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fbd76600-1b31-430b-bf6d-1c57f74060e4}, !- Handle
  Node 255,                               !- Name
  {ced4e374-e4db-4659-9921-acce8f866c69}, !- Inlet Port
  {8a3daf04-78c7-454b-89ab-0ceacc3795b5}; !- Outlet Port

OS:Node,
  {2b540cc1-1989-4517-931b-dee1442ed4d7}, !- Handle
  Node 256,                               !- Name
  {3e0f919e-18f1-4ce9-9827-7b316b4fc261}, !- Inlet Port
  {b82c7946-a48b-47d5-a4ba-b10ddd35d71c}; !- Outlet Port

OS:Connection,
  {ced4e374-e4db-4659-9921-acce8f866c69}, !- Handle
  {ff761ab6-1f47-4dab-8c2f-08882e89c269}, !- Source Object
  9,                                      !- Outlet Port
  {fbd76600-1b31-430b-bf6d-1c57f74060e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b82c7946-a48b-47d5-a4ba-b10ddd35d71c}, !- Handle
  {2b540cc1-1989-4517-931b-dee1442ed4d7}, !- Source Object
  3,                                      !- Outlet Port
  {ff761ab6-1f47-4dab-8c2f-08882e89c269}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {606325d9-efca-4b7f-a107-4709e1b4de70}, !- Handle
  Node 257,                               !- Name
  {6ed5448a-9630-41ca-9cf8-263d3f89f1ee}, !- Inlet Port
  {dc302692-8815-4c5d-8c4e-52ec88d4ae22}; !- Outlet Port

OS:Node,
  {0dd31310-73be-44da-bb03-68c48d26dac9}, !- Handle
  Node 258,                               !- Name
  {1395f612-11bd-45b1-87fb-955a02336c33}, !- Inlet Port
  {1250f6f1-0a24-4bc7-912b-9f5d314cf83c}; !- Outlet Port

OS:Node,
  {7f52e9dc-abd0-4878-88f3-ec960c7ce421}, !- Handle
  Node 259,                               !- Name
  {c1f60082-51cb-4287-87f6-97aa3a9261a0}, !- Inlet Port
  {4af56bc1-a64b-407a-af40-a425dde539f1}; !- Outlet Port

OS:Connection,
  {6ed5448a-9630-41ca-9cf8-263d3f89f1ee}, !- Handle
  {ff761ab6-1f47-4dab-8c2f-08882e89c269}, !- Source Object
  11,                                     !- Outlet Port
  {606325d9-efca-4b7f-a107-4709e1b4de70}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1250f6f1-0a24-4bc7-912b-9f5d314cf83c}, !- Handle
  {0dd31310-73be-44da-bb03-68c48d26dac9}, !- Source Object
  3,                                      !- Outlet Port
  {ff761ab6-1f47-4dab-8c2f-08882e89c269}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab1624a9-7ae8-4c71-908d-5b38910dace9}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {dc302692-8815-4c5d-8c4e-52ec88d4ae22}, !- Inlet Node Name
  {70e02255-a8c2-4b9e-9040-511f6cba629d}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {cc238139-62db-43fb-a1df-e9b0f5b9e6c6}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {1395f612-11bd-45b1-87fb-955a02336c33}, !- Outlet Node Name
  {8eaabe37-2b79-47f0-8ae3-d27057fad38a}; !- Inlet Node Name 1

OS:Connection,
  {dc302692-8815-4c5d-8c4e-52ec88d4ae22}, !- Handle
  {606325d9-efca-4b7f-a107-4709e1b4de70}, !- Source Object
  3,                                      !- Outlet Port
  {ab1624a9-7ae8-4c71-908d-5b38910dace9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1395f612-11bd-45b1-87fb-955a02336c33}, !- Handle
  {cc238139-62db-43fb-a1df-e9b0f5b9e6c6}, !- Source Object
  2,                                      !- Outlet Port
  {0dd31310-73be-44da-bb03-68c48d26dac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {65646165-d130-47b9-87a8-99d3543e6b2e}, !- Handle
  {ff761ab6-1f47-4dab-8c2f-08882e89c269}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {e5b0e916-66cf-4416-ab8e-3b9cc364e292}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {9636b099-6b85-4c3e-b3ca-a9f9676dc1db}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4ba4d08d-0fa0-4b7a-8434-0d28ced9c10c}, !- Handle
  Fan Constant Volume 10,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8a99917e-4733-474b-8efb-7ed72fedc163}, !- Air Inlet Node Name
  {3e0f919e-18f1-4ce9-9827-7b316b4fc261}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {fb511ba6-88ed-4de7-a524-b170512815dd}, !- Handle
  Sys3 Return Fan 8,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8a3daf04-78c7-454b-89ab-0ceacc3795b5}, !- Air Inlet Node Name
  {505ff31e-77d0-4253-a186-bf6f24a19f8c}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {765eb8de-157f-444b-8c5b-50b6f579eace}, !- Handle
  Coil Heating Gas 10,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {25ba3bae-3ea6-415a-9dcd-683069590f0e}, !- Air Inlet Node Name
  {72ae27a4-e054-45fa-a3a7-286a4d30161b}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {1c554a4b-c6ce-41c8-8f57-b72b0573d2b4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 9 63kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {ff4a9a41-e1a4-460d-b8ec-88e6cc6740c3}, !- Air Inlet Node Name
  {a2ec2613-ce46-40bb-bee8-fcd0e8aa69e8}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e1209da0-6e63-4f9d-a552-9395ae7040ad}, !- Handle
  Curve Biquadratic 19,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4699aa3b-688d-422e-b147-990ac4d4e708}, !- Handle
  Curve Quadratic 27,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4943357d-4f8d-441c-b2d7-6074aff36388}, !- Handle
  Curve Biquadratic 20,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {283f5a02-4c0f-4114-b5ac-6c0245e11c99}, !- Handle
  Curve Quadratic 28,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {3be8f1b6-0488-4f1a-9eda-06a03a420996}, !- Handle
  Curve Quadratic 29,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {dff278f6-700c-4b51-aabc-8d3b1295a6b7}, !- Handle
  Controller Outdoor Air 10,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8d19d2cf-82df-45c8-9df0-3b9ed94423f0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6130eef-43b7-455c-b915-df9fc1907d22}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d6130eef-43b7-455c-b915-df9fc1907d22}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {80a8b42b-4993-429e-a4d2-03d5e7cc9e3e}, !- Handle
  Air Loop HVAC Outdoor Air System 10,    !- Name
  {dff278f6-700c-4b51-aabc-8d3b1295a6b7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7ab0b9a1-b8e8-4789-a3e4-c80afca00fc9}, !- Mixed Air Node Name
  {38d4e144-9cde-48ea-9fbc-4a9becc7f877}, !- Outdoor Air Stream Node Name
  {9d10c178-205e-461b-9655-f7bf7f82e9d0}, !- Relief Air Stream Node Name
  {d3a19673-86d3-4c93-9d28-15fe9e648649}; !- Return Air Stream Node Name

OS:Node,
  {51375b73-8760-415a-aaf1-8806390caa72}, !- Handle
  Node 260,                               !- Name
  ,                                       !- Inlet Port
  {38d4e144-9cde-48ea-9fbc-4a9becc7f877}; !- Outlet Port

OS:Connection,
  {38d4e144-9cde-48ea-9fbc-4a9becc7f877}, !- Handle
  {51375b73-8760-415a-aaf1-8806390caa72}, !- Source Object
  3,                                      !- Outlet Port
  {80a8b42b-4993-429e-a4d2-03d5e7cc9e3e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f7735487-7380-4e09-a17d-966cd2ce71d7}, !- Handle
  Node 261,                               !- Name
  {9d10c178-205e-461b-9655-f7bf7f82e9d0}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9d10c178-205e-461b-9655-f7bf7f82e9d0}, !- Handle
  {80a8b42b-4993-429e-a4d2-03d5e7cc9e3e}, !- Source Object
  7,                                      !- Outlet Port
  {f7735487-7380-4e09-a17d-966cd2ce71d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e0f919e-18f1-4ce9-9827-7b316b4fc261}, !- Handle
  {4ba4d08d-0fa0-4b7a-8434-0d28ced9c10c}, !- Source Object
  9,                                      !- Outlet Port
  {2b540cc1-1989-4517-931b-dee1442ed4d7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {89cf7a26-3485-4daa-b3d9-56459546c60d}, !- Handle
  Node 262,                               !- Name
  {72ae27a4-e054-45fa-a3a7-286a4d30161b}, !- Inlet Port
  {8a99917e-4733-474b-8efb-7ed72fedc163}; !- Outlet Port

OS:Connection,
  {72ae27a4-e054-45fa-a3a7-286a4d30161b}, !- Handle
  {765eb8de-157f-444b-8c5b-50b6f579eace}, !- Source Object
  6,                                      !- Outlet Port
  {89cf7a26-3485-4daa-b3d9-56459546c60d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a99917e-4733-474b-8efb-7ed72fedc163}, !- Handle
  {89cf7a26-3485-4daa-b3d9-56459546c60d}, !- Source Object
  3,                                      !- Outlet Port
  {4ba4d08d-0fa0-4b7a-8434-0d28ced9c10c}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {70abe3ea-1c03-4f1d-bcf3-0da6e107dbf0}, !- Handle
  Node 263,                               !- Name
  {a2ec2613-ce46-40bb-bee8-fcd0e8aa69e8}, !- Inlet Port
  {25ba3bae-3ea6-415a-9dcd-683069590f0e}; !- Outlet Port

OS:Connection,
  {a2ec2613-ce46-40bb-bee8-fcd0e8aa69e8}, !- Handle
  {1c554a4b-c6ce-41c8-8f57-b72b0573d2b4}, !- Source Object
  9,                                      !- Outlet Port
  {70abe3ea-1c03-4f1d-bcf3-0da6e107dbf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25ba3bae-3ea6-415a-9dcd-683069590f0e}, !- Handle
  {70abe3ea-1c03-4f1d-bcf3-0da6e107dbf0}, !- Source Object
  3,                                      !- Outlet Port
  {765eb8de-157f-444b-8c5b-50b6f579eace}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c79e996d-55f2-4a67-971f-d7cfb1f8d820}, !- Handle
  Node 264,                               !- Name
  {7ab0b9a1-b8e8-4789-a3e4-c80afca00fc9}, !- Inlet Port
  {ff4a9a41-e1a4-460d-b8ec-88e6cc6740c3}; !- Outlet Port

OS:Connection,
  {7ab0b9a1-b8e8-4789-a3e4-c80afca00fc9}, !- Handle
  {80a8b42b-4993-429e-a4d2-03d5e7cc9e3e}, !- Source Object
  5,                                      !- Outlet Port
  {c79e996d-55f2-4a67-971f-d7cfb1f8d820}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff4a9a41-e1a4-460d-b8ec-88e6cc6740c3}, !- Handle
  {c79e996d-55f2-4a67-971f-d7cfb1f8d820}, !- Source Object
  3,                                      !- Outlet Port
  {1c554a4b-c6ce-41c8-8f57-b72b0573d2b4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fb15d6ea-ca64-459a-8e00-81d4948f3938}, !- Handle
  Node 265,                               !- Name
  {505ff31e-77d0-4253-a186-bf6f24a19f8c}, !- Inlet Port
  {d3a19673-86d3-4c93-9d28-15fe9e648649}; !- Outlet Port

OS:Connection,
  {8a3daf04-78c7-454b-89ab-0ceacc3795b5}, !- Handle
  {fbd76600-1b31-430b-bf6d-1c57f74060e4}, !- Source Object
  3,                                      !- Outlet Port
  {fb511ba6-88ed-4de7-a524-b170512815dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {505ff31e-77d0-4253-a186-bf6f24a19f8c}, !- Handle
  {fb511ba6-88ed-4de7-a524-b170512815dd}, !- Source Object
  9,                                      !- Outlet Port
  {fb15d6ea-ca64-459a-8e00-81d4948f3938}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3a19673-86d3-4c93-9d28-15fe9e648649}, !- Handle
  {fb15d6ea-ca64-459a-8e00-81d4948f3938}, !- Source Object
  3,                                      !- Outlet Port
  {80a8b42b-4993-429e-a4d2-03d5e7cc9e3e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a453c094-c3b1-4f12-811f-f43a86757dbb}, !- Handle
  Setpoint Manager Single Zone Reheat 10, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ca83fb87-9972-4ecc-8148-c2f932f1d7f5}, !- Control Zone Name
  {2b540cc1-1989-4517-931b-dee1442ed4d7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {08dcb491-4746-445c-9ae9-b9636f0a4c04}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 16, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {3b6d8e06-5845-43b8-801d-ba2baa12f1fe}, !- Air Inlet Node Name
  {c1f60082-51cb-4287-87f6-97aa3a9261a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed4132f5-75c0-41d5-9bcb-8398da7d4079}, !- Handle
  Node 266,                               !- Name
  {cccaa4ea-3a43-4d77-a244-e10daf45e94a}, !- Inlet Port
  {8eaabe37-2b79-47f0-8ae3-d27057fad38a}; !- Outlet Port

OS:Connection,
  {4af56bc1-a64b-407a-af40-a425dde539f1}, !- Handle
  {7f52e9dc-abd0-4878-88f3-ec960c7ce421}, !- Source Object
  3,                                      !- Outlet Port
  {3b453b18-a8f9-4a41-b8b9-2bb26e508dfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccaa4ea-3a43-4d77-a244-e10daf45e94a}, !- Handle
  {a1d1daec-1594-4a2a-a4f3-5ae52a492378}, !- Source Object
  2,                                      !- Outlet Port
  {ed4132f5-75c0-41d5-9bcb-8398da7d4079}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8eaabe37-2b79-47f0-8ae3-d27057fad38a}, !- Handle
  {ed4132f5-75c0-41d5-9bcb-8398da7d4079}, !- Source Object
  3,                                      !- Outlet Port
  {cc238139-62db-43fb-a1df-e9b0f5b9e6c6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f780f9c5-460e-4c47-af9f-f55df4d47c32}, !- Handle
  Node 267,                               !- Name
  {70e02255-a8c2-4b9e-9040-511f6cba629d}, !- Inlet Port
  {3b6d8e06-5845-43b8-801d-ba2baa12f1fe}; !- Outlet Port

OS:Connection,
  {70e02255-a8c2-4b9e-9040-511f6cba629d}, !- Handle
  {ab1624a9-7ae8-4c71-908d-5b38910dace9}, !- Source Object
  3,                                      !- Outlet Port
  {f780f9c5-460e-4c47-af9f-f55df4d47c32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b6d8e06-5845-43b8-801d-ba2baa12f1fe}, !- Handle
  {f780f9c5-460e-4c47-af9f-f55df4d47c32}, !- Source Object
  3,                                      !- Outlet Port
  {08dcb491-4746-445c-9ae9-b9636f0a4c04}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c1f60082-51cb-4287-87f6-97aa3a9261a0}, !- Handle
  {08dcb491-4746-445c-9ae9-b9636f0a4c04}, !- Source Object
  4,                                      !- Outlet Port
  {7f52e9dc-abd0-4878-88f3-ec960c7ce421}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9b0237ec-5287-4c9c-bb3c-13dd21523cee}, !- Handle
  Coil Heating Water Baseboard 16,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {97e0b993-23c3-44d3-9b61-494cd90b1ee1}, !- Water Inlet Node Name
  {e74b9ab0-55cd-45e7-adca-7f04fd0e2e24}; !- Water Outlet Node Name

OS:Node,
  {2c7a3729-0658-49ad-87f8-d84ac964830d}, !- Handle
  Node 268,                               !- Name
  {413c6462-ccdd-4b3d-9365-db060b71806d}, !- Inlet Port
  {97e0b993-23c3-44d3-9b61-494cd90b1ee1}; !- Outlet Port

OS:Connection,
  {413c6462-ccdd-4b3d-9365-db060b71806d}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  18,                                     !- Outlet Port
  {2c7a3729-0658-49ad-87f8-d84ac964830d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {41ebf04e-5632-4f58-94ca-917d15fdea95}, !- Handle
  Node 269,                               !- Name
  {e74b9ab0-55cd-45e7-adca-7f04fd0e2e24}, !- Inlet Port
  {d127649f-1348-4c78-a1a8-de72c6ee9053}; !- Outlet Port

OS:Connection,
  {97e0b993-23c3-44d3-9b61-494cd90b1ee1}, !- Handle
  {2c7a3729-0658-49ad-87f8-d84ac964830d}, !- Source Object
  3,                                      !- Outlet Port
  {9b0237ec-5287-4c9c-bb3c-13dd21523cee}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e74b9ab0-55cd-45e7-adca-7f04fd0e2e24}, !- Handle
  {9b0237ec-5287-4c9c-bb3c-13dd21523cee}, !- Source Object
  10,                                     !- Outlet Port
  {41ebf04e-5632-4f58-94ca-917d15fdea95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d127649f-1348-4c78-a1a8-de72c6ee9053}, !- Handle
  {41ebf04e-5632-4f58-94ca-917d15fdea95}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  18;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9f67a985-3c3f-4c61-8493-7f9914253439}, !- Handle
  Zone HVAC Baseboard Convective Water 16, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {9b0237ec-5287-4c9c-bb3c-13dd21523cee}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2da2af36-34de-43ef-866a-eb11413a9c94}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9, !- Name
  ,                                       !- Controller List Name
  {f5cc1d65-db05-4217-b118-33c681471944}, !- Availability Schedule
  {fe959ab6-e04a-48d1-9cb3-d8a278d30fd0}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc7619e6-ab37-408d-9e15-d8247e99da7a}, !- Supply Side Inlet Node Name
  {581fd788-d9f0-4b09-87ae-c843d943f57b}, !- Demand Side Outlet Node Name
  {4c861f8f-cf13-4e3a-a28a-08d1444ac073}, !- Demand Side Inlet Node A
  {9ec407bb-9dfb-475e-901a-56097714256f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {b914ed6d-d53c-4418-83fc-e2cd922360f6}, !- Demand Mixer Name
  {79857f02-3175-4f58-9979-4d874dff6df2}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {97ef086d-d532-4318-94a0-700e8711d152}, !- Handle
  Node 270,                               !- Name
  {bc7619e6-ab37-408d-9e15-d8247e99da7a}, !- Inlet Port
  {be43277f-7004-45ab-958f-eb00b5a03f62}; !- Outlet Port

OS:Node,
  {2ba7a083-552f-49e2-8bc9-f46746cb7b96}, !- Handle
  Node 271,                               !- Name
  {53136b3c-e246-4d3b-bb79-78e8cbb5d3ae}, !- Inlet Port
  {9ec407bb-9dfb-475e-901a-56097714256f}; !- Outlet Port

OS:Connection,
  {bc7619e6-ab37-408d-9e15-d8247e99da7a}, !- Handle
  {2da2af36-34de-43ef-866a-eb11413a9c94}, !- Source Object
  9,                                      !- Outlet Port
  {97ef086d-d532-4318-94a0-700e8711d152}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec407bb-9dfb-475e-901a-56097714256f}, !- Handle
  {2ba7a083-552f-49e2-8bc9-f46746cb7b96}, !- Source Object
  3,                                      !- Outlet Port
  {2da2af36-34de-43ef-866a-eb11413a9c94}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {73ee8835-b9d4-4f4f-91de-be87487da369}, !- Handle
  Node 272,                               !- Name
  {4c861f8f-cf13-4e3a-a28a-08d1444ac073}, !- Inlet Port
  {4b4b3b91-6510-4f6d-91c0-7a2ff1d548aa}; !- Outlet Port

OS:Node,
  {c8c10fff-7969-4c9c-806d-b72c418156dd}, !- Handle
  Node 273,                               !- Name
  {c48dd7c1-1d66-47f4-abb7-d49bc2875a2f}, !- Inlet Port
  {581fd788-d9f0-4b09-87ae-c843d943f57b}; !- Outlet Port

OS:Node,
  {7bf72358-eb3e-44cd-9065-c925ab74cb92}, !- Handle
  Node 274,                               !- Name
  {45231855-16e3-4ad0-8db9-101f7953e717}, !- Inlet Port
  {627b722b-e261-49bc-abff-8e867870c99e}; !- Outlet Port

OS:Connection,
  {4c861f8f-cf13-4e3a-a28a-08d1444ac073}, !- Handle
  {2da2af36-34de-43ef-866a-eb11413a9c94}, !- Source Object
  11,                                     !- Outlet Port
  {73ee8835-b9d4-4f4f-91de-be87487da369}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {581fd788-d9f0-4b09-87ae-c843d943f57b}, !- Handle
  {c8c10fff-7969-4c9c-806d-b72c418156dd}, !- Source Object
  3,                                      !- Outlet Port
  {2da2af36-34de-43ef-866a-eb11413a9c94}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {79857f02-3175-4f58-9979-4d874dff6df2}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {4b4b3b91-6510-4f6d-91c0-7a2ff1d548aa}, !- Inlet Node Name
  {b8f10d4d-d9d4-4363-816f-aa1a6c641d7b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {b914ed6d-d53c-4418-83fc-e2cd922360f6}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {c48dd7c1-1d66-47f4-abb7-d49bc2875a2f}, !- Outlet Node Name
  {9135f642-bdb1-4341-afe2-125e7aadda93}; !- Inlet Node Name 1

OS:Connection,
  {4b4b3b91-6510-4f6d-91c0-7a2ff1d548aa}, !- Handle
  {73ee8835-b9d4-4f4f-91de-be87487da369}, !- Source Object
  3,                                      !- Outlet Port
  {79857f02-3175-4f58-9979-4d874dff6df2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c48dd7c1-1d66-47f4-abb7-d49bc2875a2f}, !- Handle
  {b914ed6d-d53c-4418-83fc-e2cd922360f6}, !- Source Object
  2,                                      !- Outlet Port
  {c8c10fff-7969-4c9c-806d-b72c418156dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {31e6f93c-4873-4e8b-8f3f-0cb56f8ff15f}, !- Handle
  {2da2af36-34de-43ef-866a-eb11413a9c94}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fe959ab6-e04a-48d1-9cb3-d8a278d30fd0}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {32f11c71-119c-4eee-a943-a08ebfa92bcb}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {9121d465-52cb-4061-982b-d4d3f81743a6}, !- Handle
  Fan Constant Volume 11,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {579b61c8-1fdb-4087-b764-a53acbcf266a}, !- Air Inlet Node Name
  {53136b3c-e246-4d3b-bb79-78e8cbb5d3ae}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {4d437c69-5852-4ab2-a484-a538f2247920}, !- Handle
  Sys3 Return Fan 9,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {be43277f-7004-45ab-958f-eb00b5a03f62}, !- Air Inlet Node Name
  {ae48de0d-c042-4891-9747-956df4ceaa57}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1c995363-a5d7-40c3-97df-38f640879d88}, !- Handle
  Coil Heating Gas 11,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {1509e84e-74c0-445d-8e01-d2ff327c202c}, !- Air Inlet Node Name
  {a99563db-57de-4a32-8360-5d4089c6f4fc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b04dc43f-1ef0-4e3a-976e-dd839d3e5282}, !- Handle
  CoilCoolingDXSingleSpeed_dx 10 71kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {3e193150-ce48-4bd9-b20c-af32ed34d0d4}, !- Air Inlet Node Name
  {d9ee342f-cb29-4d9e-867f-732a5b452d49}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {ecf2879a-d1c4-4d13-9287-3dc5c2c84f2c}, !- Handle
  Curve Biquadratic 21,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a988d0be-d92e-47a5-aec1-2287d87175a0}, !- Handle
  Curve Quadratic 30,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {56529394-ae73-4f56-8c17-ef2bfe2e3033}, !- Handle
  Curve Biquadratic 22,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1b001cc1-0cfc-4e6d-afe1-8df8df964677}, !- Handle
  Curve Quadratic 31,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8c93b26a-a0a7-40e5-b0df-5dd04da15750}, !- Handle
  Curve Quadratic 32,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {26c1c8c1-daa3-4141-a88c-fd7422d267f7}, !- Handle
  Controller Outdoor Air 11,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f5cc1d65-db05-4217-b118-33c681471944}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {3d512572-ac94-4cd5-a895-6f7a84a4b7b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {3d512572-ac94-4cd5-a895-6f7a84a4b7b4}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8c96ecd2-2c6f-4eac-94b8-07078d3ff50a}, !- Handle
  Air Loop HVAC Outdoor Air System 11,    !- Name
  {26c1c8c1-daa3-4141-a88c-fd7422d267f7}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {1d2a4d73-e3c4-46be-96fc-5adb3fe71853}, !- Mixed Air Node Name
  {9379bf7e-e214-4782-b02b-5084119e5200}, !- Outdoor Air Stream Node Name
  {f01fd6e4-83d9-477a-b2ae-3805507264a3}, !- Relief Air Stream Node Name
  {189f2cdf-c8df-4d3c-bdff-acf54fe05fc4}; !- Return Air Stream Node Name

OS:Node,
  {426aa940-5399-44d0-9618-94cc017580ee}, !- Handle
  Node 275,                               !- Name
  ,                                       !- Inlet Port
  {9379bf7e-e214-4782-b02b-5084119e5200}; !- Outlet Port

OS:Connection,
  {9379bf7e-e214-4782-b02b-5084119e5200}, !- Handle
  {426aa940-5399-44d0-9618-94cc017580ee}, !- Source Object
  3,                                      !- Outlet Port
  {8c96ecd2-2c6f-4eac-94b8-07078d3ff50a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {91f41249-29a7-4222-8184-bd30e269583a}, !- Handle
  Node 276,                               !- Name
  {f01fd6e4-83d9-477a-b2ae-3805507264a3}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f01fd6e4-83d9-477a-b2ae-3805507264a3}, !- Handle
  {8c96ecd2-2c6f-4eac-94b8-07078d3ff50a}, !- Source Object
  7,                                      !- Outlet Port
  {91f41249-29a7-4222-8184-bd30e269583a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {53136b3c-e246-4d3b-bb79-78e8cbb5d3ae}, !- Handle
  {9121d465-52cb-4061-982b-d4d3f81743a6}, !- Source Object
  9,                                      !- Outlet Port
  {2ba7a083-552f-49e2-8bc9-f46746cb7b96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {40e5f1b2-4ae9-458a-9f4a-9eb6a8e8aeac}, !- Handle
  Node 277,                               !- Name
  {a99563db-57de-4a32-8360-5d4089c6f4fc}, !- Inlet Port
  {579b61c8-1fdb-4087-b764-a53acbcf266a}; !- Outlet Port

OS:Connection,
  {a99563db-57de-4a32-8360-5d4089c6f4fc}, !- Handle
  {1c995363-a5d7-40c3-97df-38f640879d88}, !- Source Object
  6,                                      !- Outlet Port
  {40e5f1b2-4ae9-458a-9f4a-9eb6a8e8aeac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {579b61c8-1fdb-4087-b764-a53acbcf266a}, !- Handle
  {40e5f1b2-4ae9-458a-9f4a-9eb6a8e8aeac}, !- Source Object
  3,                                      !- Outlet Port
  {9121d465-52cb-4061-982b-d4d3f81743a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2a3028a6-d638-4d2f-86f5-f1fd7b4004c4}, !- Handle
  Node 278,                               !- Name
  {d9ee342f-cb29-4d9e-867f-732a5b452d49}, !- Inlet Port
  {1509e84e-74c0-445d-8e01-d2ff327c202c}; !- Outlet Port

OS:Connection,
  {d9ee342f-cb29-4d9e-867f-732a5b452d49}, !- Handle
  {b04dc43f-1ef0-4e3a-976e-dd839d3e5282}, !- Source Object
  9,                                      !- Outlet Port
  {2a3028a6-d638-4d2f-86f5-f1fd7b4004c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1509e84e-74c0-445d-8e01-d2ff327c202c}, !- Handle
  {2a3028a6-d638-4d2f-86f5-f1fd7b4004c4}, !- Source Object
  3,                                      !- Outlet Port
  {1c995363-a5d7-40c3-97df-38f640879d88}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a3ccda84-958c-4995-bf9d-92077c799ad3}, !- Handle
  Node 279,                               !- Name
  {1d2a4d73-e3c4-46be-96fc-5adb3fe71853}, !- Inlet Port
  {3e193150-ce48-4bd9-b20c-af32ed34d0d4}; !- Outlet Port

OS:Connection,
  {1d2a4d73-e3c4-46be-96fc-5adb3fe71853}, !- Handle
  {8c96ecd2-2c6f-4eac-94b8-07078d3ff50a}, !- Source Object
  5,                                      !- Outlet Port
  {a3ccda84-958c-4995-bf9d-92077c799ad3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e193150-ce48-4bd9-b20c-af32ed34d0d4}, !- Handle
  {a3ccda84-958c-4995-bf9d-92077c799ad3}, !- Source Object
  3,                                      !- Outlet Port
  {b04dc43f-1ef0-4e3a-976e-dd839d3e5282}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4e342a40-0c47-4825-b950-bb537ba721ab}, !- Handle
  Node 280,                               !- Name
  {ae48de0d-c042-4891-9747-956df4ceaa57}, !- Inlet Port
  {189f2cdf-c8df-4d3c-bdff-acf54fe05fc4}; !- Outlet Port

OS:Connection,
  {be43277f-7004-45ab-958f-eb00b5a03f62}, !- Handle
  {97ef086d-d532-4318-94a0-700e8711d152}, !- Source Object
  3,                                      !- Outlet Port
  {4d437c69-5852-4ab2-a484-a538f2247920}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ae48de0d-c042-4891-9747-956df4ceaa57}, !- Handle
  {4d437c69-5852-4ab2-a484-a538f2247920}, !- Source Object
  9,                                      !- Outlet Port
  {4e342a40-0c47-4825-b950-bb537ba721ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {189f2cdf-c8df-4d3c-bdff-acf54fe05fc4}, !- Handle
  {4e342a40-0c47-4825-b950-bb537ba721ab}, !- Source Object
  3,                                      !- Outlet Port
  {8c96ecd2-2c6f-4eac-94b8-07078d3ff50a}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {3b748474-8846-460d-9118-6f046e9a64ac}, !- Handle
  Setpoint Manager Single Zone Reheat 11, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {2f6d394d-2b26-4e5a-a088-3d083692fe79}, !- Control Zone Name
  {2ba7a083-552f-49e2-8bc9-f46746cb7b96}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {889713bd-21b3-465c-803b-0c53b269510d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 17, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {39b972c5-1030-4f14-b7ea-a384274999f7}, !- Air Inlet Node Name
  {45231855-16e3-4ad0-8db9-101f7953e717}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a77c0f14-151a-4236-a636-ad499eca8c24}, !- Handle
  Node 281,                               !- Name
  {a1481f99-6e59-453e-9426-7a6b21315943}, !- Inlet Port
  {9135f642-bdb1-4341-afe2-125e7aadda93}; !- Outlet Port

OS:Connection,
  {627b722b-e261-49bc-abff-8e867870c99e}, !- Handle
  {7bf72358-eb3e-44cd-9065-c925ab74cb92}, !- Source Object
  3,                                      !- Outlet Port
  {06135bd2-88ea-4821-b93f-3a4c15f4b847}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1481f99-6e59-453e-9426-7a6b21315943}, !- Handle
  {df4e9ddf-d198-482e-99d9-26a53781cc4b}, !- Source Object
  2,                                      !- Outlet Port
  {a77c0f14-151a-4236-a636-ad499eca8c24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9135f642-bdb1-4341-afe2-125e7aadda93}, !- Handle
  {a77c0f14-151a-4236-a636-ad499eca8c24}, !- Source Object
  3,                                      !- Outlet Port
  {b914ed6d-d53c-4418-83fc-e2cd922360f6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {897d1a47-c22e-4f5b-9748-7a75b539d0b8}, !- Handle
  Node 282,                               !- Name
  {b8f10d4d-d9d4-4363-816f-aa1a6c641d7b}, !- Inlet Port
  {39b972c5-1030-4f14-b7ea-a384274999f7}; !- Outlet Port

OS:Connection,
  {b8f10d4d-d9d4-4363-816f-aa1a6c641d7b}, !- Handle
  {79857f02-3175-4f58-9979-4d874dff6df2}, !- Source Object
  3,                                      !- Outlet Port
  {897d1a47-c22e-4f5b-9748-7a75b539d0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {39b972c5-1030-4f14-b7ea-a384274999f7}, !- Handle
  {897d1a47-c22e-4f5b-9748-7a75b539d0b8}, !- Source Object
  3,                                      !- Outlet Port
  {889713bd-21b3-465c-803b-0c53b269510d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {45231855-16e3-4ad0-8db9-101f7953e717}, !- Handle
  {889713bd-21b3-465c-803b-0c53b269510d}, !- Source Object
  4,                                      !- Outlet Port
  {7bf72358-eb3e-44cd-9065-c925ab74cb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9c6591a5-0c56-4f9e-be36-57a56ccda260}, !- Handle
  Coil Heating Water Baseboard 17,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8edda695-ec3a-40e0-8bd8-6b535a4a58a2}, !- Water Inlet Node Name
  {1ebbcdaf-4349-4b0b-8b98-e47870630573}; !- Water Outlet Node Name

OS:Node,
  {959ac102-2b07-4aae-af64-d445e269a7c4}, !- Handle
  Node 283,                               !- Name
  {0e62328b-a642-4185-86c9-afbebbc04ec9}, !- Inlet Port
  {8edda695-ec3a-40e0-8bd8-6b535a4a58a2}; !- Outlet Port

OS:Connection,
  {0e62328b-a642-4185-86c9-afbebbc04ec9}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  19,                                     !- Outlet Port
  {959ac102-2b07-4aae-af64-d445e269a7c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {472df214-f7d3-4500-8b3e-74988616a372}, !- Handle
  Node 284,                               !- Name
  {1ebbcdaf-4349-4b0b-8b98-e47870630573}, !- Inlet Port
  {dfdc7fdf-5990-4515-ba4d-25051686cb2a}; !- Outlet Port

OS:Connection,
  {8edda695-ec3a-40e0-8bd8-6b535a4a58a2}, !- Handle
  {959ac102-2b07-4aae-af64-d445e269a7c4}, !- Source Object
  3,                                      !- Outlet Port
  {9c6591a5-0c56-4f9e-be36-57a56ccda260}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1ebbcdaf-4349-4b0b-8b98-e47870630573}, !- Handle
  {9c6591a5-0c56-4f9e-be36-57a56ccda260}, !- Source Object
  10,                                     !- Outlet Port
  {472df214-f7d3-4500-8b3e-74988616a372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfdc7fdf-5990-4515-ba4d-25051686cb2a}, !- Handle
  {472df214-f7d3-4500-8b3e-74988616a372}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  19;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1910cb84-e88c-44cc-825a-cfd6787b8070}, !- Handle
  Zone HVAC Baseboard Convective Water 17, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {9c6591a5-0c56-4f9e-be36-57a56ccda260}; !- Heating Coil Name

OS:AirLoopHVAC,
  {02a9b8b1-5be6-428f-bc83-6e3afd8f301e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10, !- Name
  ,                                       !- Controller List Name
  {c482cddd-baca-4fa8-b652-0ec2f9240706}, !- Availability Schedule
  {18a2a588-73a7-4876-9804-474ed786101d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ba88727-91fd-4e57-b2f0-d79ca257c069}, !- Supply Side Inlet Node Name
  {9e638cfe-e8e0-4109-8067-16fceb112f4f}, !- Demand Side Outlet Node Name
  {9775f8a5-6ccf-4db0-8f92-408df7306c07}, !- Demand Side Inlet Node A
  {34605bd2-ebb2-485f-a83a-4e9e5a04c358}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {23c07e8e-aba9-42cd-87c9-f07735878eeb}, !- Demand Mixer Name
  {68ca27ab-5c49-4196-a9b1-d569e8d932bb}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {f16f9e27-f358-4f0b-a644-4bbb48064626}, !- Handle
  Node 285,                               !- Name
  {5ba88727-91fd-4e57-b2f0-d79ca257c069}, !- Inlet Port
  {2428ed26-1863-44ea-8f3b-6ba926d8e2fa}; !- Outlet Port

OS:Node,
  {cef59821-fbf3-4e45-bd76-388355fbef78}, !- Handle
  Node 286,                               !- Name
  {58181c45-68eb-4b43-9695-655b331b0161}, !- Inlet Port
  {34605bd2-ebb2-485f-a83a-4e9e5a04c358}; !- Outlet Port

OS:Connection,
  {5ba88727-91fd-4e57-b2f0-d79ca257c069}, !- Handle
  {02a9b8b1-5be6-428f-bc83-6e3afd8f301e}, !- Source Object
  9,                                      !- Outlet Port
  {f16f9e27-f358-4f0b-a644-4bbb48064626}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {34605bd2-ebb2-485f-a83a-4e9e5a04c358}, !- Handle
  {cef59821-fbf3-4e45-bd76-388355fbef78}, !- Source Object
  3,                                      !- Outlet Port
  {02a9b8b1-5be6-428f-bc83-6e3afd8f301e}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {91fee29e-e09d-4c22-a35c-00a8d6641763}, !- Handle
  Node 287,                               !- Name
  {9775f8a5-6ccf-4db0-8f92-408df7306c07}, !- Inlet Port
  {a45c6669-3f31-48f2-b0c7-b5b541ce5885}; !- Outlet Port

OS:Node,
  {77594dd9-34dd-4281-83ea-340c8d731d05}, !- Handle
  Node 288,                               !- Name
  {62f6eab4-4590-4268-925d-85710a6320ee}, !- Inlet Port
  {9e638cfe-e8e0-4109-8067-16fceb112f4f}; !- Outlet Port

OS:Node,
  {8d8e9ffe-9b14-484f-92c3-86b0a99b5e3a}, !- Handle
  Node 289,                               !- Name
  {2c1feea2-46c1-4cef-9d62-1bb8358fe7aa}, !- Inlet Port
  {e9aa5172-97bb-47c4-a541-7dfbb807e50c}; !- Outlet Port

OS:Connection,
  {9775f8a5-6ccf-4db0-8f92-408df7306c07}, !- Handle
  {02a9b8b1-5be6-428f-bc83-6e3afd8f301e}, !- Source Object
  11,                                     !- Outlet Port
  {91fee29e-e09d-4c22-a35c-00a8d6641763}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e638cfe-e8e0-4109-8067-16fceb112f4f}, !- Handle
  {77594dd9-34dd-4281-83ea-340c8d731d05}, !- Source Object
  3,                                      !- Outlet Port
  {02a9b8b1-5be6-428f-bc83-6e3afd8f301e}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {68ca27ab-5c49-4196-a9b1-d569e8d932bb}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {a45c6669-3f31-48f2-b0c7-b5b541ce5885}, !- Inlet Node Name
  {27839815-8a89-44b5-b84d-8ee5a30e738e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {23c07e8e-aba9-42cd-87c9-f07735878eeb}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {62f6eab4-4590-4268-925d-85710a6320ee}, !- Outlet Node Name
  {d182365a-f023-4aa9-9dd2-23f4cad3bdf4}; !- Inlet Node Name 1

OS:Connection,
  {a45c6669-3f31-48f2-b0c7-b5b541ce5885}, !- Handle
  {91fee29e-e09d-4c22-a35c-00a8d6641763}, !- Source Object
  3,                                      !- Outlet Port
  {68ca27ab-5c49-4196-a9b1-d569e8d932bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62f6eab4-4590-4268-925d-85710a6320ee}, !- Handle
  {23c07e8e-aba9-42cd-87c9-f07735878eeb}, !- Source Object
  2,                                      !- Outlet Port
  {77594dd9-34dd-4281-83ea-340c8d731d05}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e4e7d424-50b1-43ac-935f-6d60847c61b5}, !- Handle
  {02a9b8b1-5be6-428f-bc83-6e3afd8f301e}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {18a2a588-73a7-4876-9804-474ed786101d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {6cdf7842-e950-415e-b10b-d33d3936de61}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1b016c10-75f2-408e-8f30-b21ca54816d6}, !- Handle
  Fan Constant Volume 12,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b4e1dd30-6aa0-4a72-b1cc-40b917096b11}, !- Air Inlet Node Name
  {58181c45-68eb-4b43-9695-655b331b0161}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {396f275e-a6c0-454a-85ae-b6591ff1d92e}, !- Handle
  Sys3 Return Fan 10,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2428ed26-1863-44ea-8f3b-6ba926d8e2fa}, !- Air Inlet Node Name
  {347ce5ef-5f03-48c2-97d3-0c300f958e5b}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3ca9a1c1-1c61-4582-ba51-87844339e3e0}, !- Handle
  Coil Heating Gas 12,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d8cc2321-e7d7-4d73-990a-72b5543a7efe}, !- Air Inlet Node Name
  {a9c5d6a3-61a8-44ad-8df7-471dd7709efc}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {d84819f4-a759-45bf-ba85-c3e51bc575fe}, !- Handle
  CoilCoolingDXSingleSpeed_dx 11 8kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1a6cfc5e-a952-4e6b-81e3-0c222bf68436}, !- Air Inlet Node Name
  {af26e507-702b-43a5-b404-a8bbb7b25c20}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {da2b7448-17e0-4508-b89f-654c71373cae}, !- Handle
  Curve Biquadratic 23,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f639abc0-a1cd-421d-bc69-ec73669f7514}, !- Handle
  Curve Quadratic 33,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {666c5a04-5ae8-48e0-8155-103eda251edd}, !- Handle
  Curve Biquadratic 24,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {30f278da-fb70-447d-90ff-e4e6d35efd75}, !- Handle
  Curve Quadratic 34,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {451e9d1a-f35e-490a-bfcf-6f0c174c396e}, !- Handle
  Curve Quadratic 35,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9a895a9d-84c6-455e-9852-0a7121c80708}, !- Handle
  Controller Outdoor Air 12,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {c482cddd-baca-4fa8-b652-0ec2f9240706}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5ea11f0b-5650-4af6-832f-b93a037846bd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5ea11f0b-5650-4af6-832f-b93a037846bd}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ec867e90-55af-461c-b742-db1dcb012618}, !- Handle
  Air Loop HVAC Outdoor Air System 12,    !- Name
  {9a895a9d-84c6-455e-9852-0a7121c80708}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5aeeeb62-9000-485c-8ee5-0f9576bcb104}, !- Mixed Air Node Name
  {efe47320-7424-4746-a1b8-c1be82e52076}, !- Outdoor Air Stream Node Name
  {17812f8b-d1da-4c5f-beba-fd938a442863}, !- Relief Air Stream Node Name
  {bdaac7fc-bb98-48c3-afdf-32e8ccfeb145}; !- Return Air Stream Node Name

OS:Node,
  {41c2b0e7-30f0-4bc5-89ea-dba83dbcae1b}, !- Handle
  Node 290,                               !- Name
  ,                                       !- Inlet Port
  {efe47320-7424-4746-a1b8-c1be82e52076}; !- Outlet Port

OS:Connection,
  {efe47320-7424-4746-a1b8-c1be82e52076}, !- Handle
  {41c2b0e7-30f0-4bc5-89ea-dba83dbcae1b}, !- Source Object
  3,                                      !- Outlet Port
  {ec867e90-55af-461c-b742-db1dcb012618}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b2b7d8a6-1a05-4ee1-887c-2ae0876ee32a}, !- Handle
  Node 291,                               !- Name
  {17812f8b-d1da-4c5f-beba-fd938a442863}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {17812f8b-d1da-4c5f-beba-fd938a442863}, !- Handle
  {ec867e90-55af-461c-b742-db1dcb012618}, !- Source Object
  7,                                      !- Outlet Port
  {b2b7d8a6-1a05-4ee1-887c-2ae0876ee32a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {58181c45-68eb-4b43-9695-655b331b0161}, !- Handle
  {1b016c10-75f2-408e-8f30-b21ca54816d6}, !- Source Object
  9,                                      !- Outlet Port
  {cef59821-fbf3-4e45-bd76-388355fbef78}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f0f9901d-146f-4e12-8949-58d15632988c}, !- Handle
  Node 292,                               !- Name
  {a9c5d6a3-61a8-44ad-8df7-471dd7709efc}, !- Inlet Port
  {b4e1dd30-6aa0-4a72-b1cc-40b917096b11}; !- Outlet Port

OS:Connection,
  {a9c5d6a3-61a8-44ad-8df7-471dd7709efc}, !- Handle
  {3ca9a1c1-1c61-4582-ba51-87844339e3e0}, !- Source Object
  6,                                      !- Outlet Port
  {f0f9901d-146f-4e12-8949-58d15632988c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4e1dd30-6aa0-4a72-b1cc-40b917096b11}, !- Handle
  {f0f9901d-146f-4e12-8949-58d15632988c}, !- Source Object
  3,                                      !- Outlet Port
  {1b016c10-75f2-408e-8f30-b21ca54816d6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ede7c670-02b1-461b-95c7-0716d2143fe1}, !- Handle
  Node 293,                               !- Name
  {af26e507-702b-43a5-b404-a8bbb7b25c20}, !- Inlet Port
  {d8cc2321-e7d7-4d73-990a-72b5543a7efe}; !- Outlet Port

OS:Connection,
  {af26e507-702b-43a5-b404-a8bbb7b25c20}, !- Handle
  {d84819f4-a759-45bf-ba85-c3e51bc575fe}, !- Source Object
  9,                                      !- Outlet Port
  {ede7c670-02b1-461b-95c7-0716d2143fe1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8cc2321-e7d7-4d73-990a-72b5543a7efe}, !- Handle
  {ede7c670-02b1-461b-95c7-0716d2143fe1}, !- Source Object
  3,                                      !- Outlet Port
  {3ca9a1c1-1c61-4582-ba51-87844339e3e0}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d725111b-5733-4179-af11-1b41e2e9c921}, !- Handle
  Node 294,                               !- Name
  {5aeeeb62-9000-485c-8ee5-0f9576bcb104}, !- Inlet Port
  {1a6cfc5e-a952-4e6b-81e3-0c222bf68436}; !- Outlet Port

OS:Connection,
  {5aeeeb62-9000-485c-8ee5-0f9576bcb104}, !- Handle
  {ec867e90-55af-461c-b742-db1dcb012618}, !- Source Object
  5,                                      !- Outlet Port
  {d725111b-5733-4179-af11-1b41e2e9c921}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a6cfc5e-a952-4e6b-81e3-0c222bf68436}, !- Handle
  {d725111b-5733-4179-af11-1b41e2e9c921}, !- Source Object
  3,                                      !- Outlet Port
  {d84819f4-a759-45bf-ba85-c3e51bc575fe}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f5cf94da-67e1-4a90-9b3e-59219bdab031}, !- Handle
  Node 295,                               !- Name
  {347ce5ef-5f03-48c2-97d3-0c300f958e5b}, !- Inlet Port
  {bdaac7fc-bb98-48c3-afdf-32e8ccfeb145}; !- Outlet Port

OS:Connection,
  {2428ed26-1863-44ea-8f3b-6ba926d8e2fa}, !- Handle
  {f16f9e27-f358-4f0b-a644-4bbb48064626}, !- Source Object
  3,                                      !- Outlet Port
  {396f275e-a6c0-454a-85ae-b6591ff1d92e}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {347ce5ef-5f03-48c2-97d3-0c300f958e5b}, !- Handle
  {396f275e-a6c0-454a-85ae-b6591ff1d92e}, !- Source Object
  9,                                      !- Outlet Port
  {f5cf94da-67e1-4a90-9b3e-59219bdab031}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdaac7fc-bb98-48c3-afdf-32e8ccfeb145}, !- Handle
  {f5cf94da-67e1-4a90-9b3e-59219bdab031}, !- Source Object
  3,                                      !- Outlet Port
  {ec867e90-55af-461c-b742-db1dcb012618}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {6de7fa04-1d1c-4f0d-9670-7e61c0c7dacb}, !- Handle
  Setpoint Manager Single Zone Reheat 12, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5f98130d-f6e7-4885-9ae3-16fd94978740}, !- Control Zone Name
  {cef59821-fbf3-4e45-bd76-388355fbef78}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e346d88b-dcc3-4043-b58f-0b833a50a523}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 18, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {70569a8c-46ea-495e-91a8-c3ae8b6003fd}, !- Air Inlet Node Name
  {2c1feea2-46c1-4cef-9d62-1bb8358fe7aa}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e6b70a93-8832-42eb-bf94-8baf4329016d}, !- Handle
  Node 296,                               !- Name
  {8189bb27-36f6-4898-8b0a-aa3874e78347}, !- Inlet Port
  {d182365a-f023-4aa9-9dd2-23f4cad3bdf4}; !- Outlet Port

OS:Connection,
  {e9aa5172-97bb-47c4-a541-7dfbb807e50c}, !- Handle
  {8d8e9ffe-9b14-484f-92c3-86b0a99b5e3a}, !- Source Object
  3,                                      !- Outlet Port
  {1bdaf028-4772-49b7-81ff-f4642d92687d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8189bb27-36f6-4898-8b0a-aa3874e78347}, !- Handle
  {89b9e52c-56be-4ad1-bc9a-310d23686e1a}, !- Source Object
  2,                                      !- Outlet Port
  {e6b70a93-8832-42eb-bf94-8baf4329016d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d182365a-f023-4aa9-9dd2-23f4cad3bdf4}, !- Handle
  {e6b70a93-8832-42eb-bf94-8baf4329016d}, !- Source Object
  3,                                      !- Outlet Port
  {23c07e8e-aba9-42cd-87c9-f07735878eeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0928b593-13a2-4119-9163-d011e17ea1b0}, !- Handle
  Node 297,                               !- Name
  {27839815-8a89-44b5-b84d-8ee5a30e738e}, !- Inlet Port
  {70569a8c-46ea-495e-91a8-c3ae8b6003fd}; !- Outlet Port

OS:Connection,
  {27839815-8a89-44b5-b84d-8ee5a30e738e}, !- Handle
  {68ca27ab-5c49-4196-a9b1-d569e8d932bb}, !- Source Object
  3,                                      !- Outlet Port
  {0928b593-13a2-4119-9163-d011e17ea1b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70569a8c-46ea-495e-91a8-c3ae8b6003fd}, !- Handle
  {0928b593-13a2-4119-9163-d011e17ea1b0}, !- Source Object
  3,                                      !- Outlet Port
  {e346d88b-dcc3-4043-b58f-0b833a50a523}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2c1feea2-46c1-4cef-9d62-1bb8358fe7aa}, !- Handle
  {e346d88b-dcc3-4043-b58f-0b833a50a523}, !- Source Object
  4,                                      !- Outlet Port
  {8d8e9ffe-9b14-484f-92c3-86b0a99b5e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b9a0ae77-0332-481e-98cc-1ad9dc54ab61}, !- Handle
  Coil Heating Water Baseboard 18,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ca89ba6b-56a1-46c9-94b6-a537a7ceb56e}, !- Water Inlet Node Name
  {46e48ad0-a47c-4126-8b7b-69f3dc388531}; !- Water Outlet Node Name

OS:Node,
  {866abd82-62ea-48a9-a3f8-4e514fb863e0}, !- Handle
  Node 298,                               !- Name
  {0df34f92-6481-4a7d-9cdd-f92b0ce8ed1f}, !- Inlet Port
  {ca89ba6b-56a1-46c9-94b6-a537a7ceb56e}; !- Outlet Port

OS:Connection,
  {0df34f92-6481-4a7d-9cdd-f92b0ce8ed1f}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  20,                                     !- Outlet Port
  {866abd82-62ea-48a9-a3f8-4e514fb863e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9081ff7a-59a9-4e73-8997-ff65603a0f01}, !- Handle
  Node 299,                               !- Name
  {46e48ad0-a47c-4126-8b7b-69f3dc388531}, !- Inlet Port
  {dab7c913-af2f-42de-a081-5e65c2f5996b}; !- Outlet Port

OS:Connection,
  {ca89ba6b-56a1-46c9-94b6-a537a7ceb56e}, !- Handle
  {866abd82-62ea-48a9-a3f8-4e514fb863e0}, !- Source Object
  3,                                      !- Outlet Port
  {b9a0ae77-0332-481e-98cc-1ad9dc54ab61}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {46e48ad0-a47c-4126-8b7b-69f3dc388531}, !- Handle
  {b9a0ae77-0332-481e-98cc-1ad9dc54ab61}, !- Source Object
  10,                                     !- Outlet Port
  {9081ff7a-59a9-4e73-8997-ff65603a0f01}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dab7c913-af2f-42de-a081-5e65c2f5996b}, !- Handle
  {9081ff7a-59a9-4e73-8997-ff65603a0f01}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  20;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9c732dc8-4b07-4c4d-ad3c-845cd3c847e1}, !- Handle
  Zone HVAC Baseboard Convective Water 18, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b9a0ae77-0332-481e-98cc-1ad9dc54ab61}; !- Heating Coil Name

OS:AirLoopHVAC,
  {efeb20b8-934e-4593-817b-865b38148e41}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11, !- Name
  ,                                       !- Controller List Name
  {19cd80e6-e3db-4266-8993-887cd9be02bd}, !- Availability Schedule
  {d4518e1c-36ca-42d5-8c2b-0ed591a8d34c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {50bb7386-5220-4ace-912e-845eb56b854f}, !- Supply Side Inlet Node Name
  {15b3ff7c-969a-44fc-830d-3232bd978875}, !- Demand Side Outlet Node Name
  {365ccb7c-4833-4f84-a219-a1a8d576548d}, !- Demand Side Inlet Node A
  {a4910545-0ed0-42f9-9d8b-f5e835da6353}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {dd2a9cc9-45cc-41d3-a158-01fc6e58649d}, !- Demand Mixer Name
  {69534f79-ffbc-4afe-b53e-bb0e7e330d0f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {050e157b-63c9-4d55-a625-e352e62a9a93}, !- Handle
  Node 300,                               !- Name
  {50bb7386-5220-4ace-912e-845eb56b854f}, !- Inlet Port
  {28bb7027-fe1e-4b63-9bd0-932c49fb0a69}; !- Outlet Port

OS:Node,
  {d50a0d08-529c-4068-a94b-8da3260083f6}, !- Handle
  Node 301,                               !- Name
  {d40df38a-fd2c-4ca4-8e98-eb326f36c1a4}, !- Inlet Port
  {a4910545-0ed0-42f9-9d8b-f5e835da6353}; !- Outlet Port

OS:Connection,
  {50bb7386-5220-4ace-912e-845eb56b854f}, !- Handle
  {efeb20b8-934e-4593-817b-865b38148e41}, !- Source Object
  9,                                      !- Outlet Port
  {050e157b-63c9-4d55-a625-e352e62a9a93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4910545-0ed0-42f9-9d8b-f5e835da6353}, !- Handle
  {d50a0d08-529c-4068-a94b-8da3260083f6}, !- Source Object
  3,                                      !- Outlet Port
  {efeb20b8-934e-4593-817b-865b38148e41}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {722f7b51-8308-4293-9399-f020f960e234}, !- Handle
  Node 302,                               !- Name
  {365ccb7c-4833-4f84-a219-a1a8d576548d}, !- Inlet Port
  {257f82e7-96b3-4a1a-bc47-d9695bf7a2f6}; !- Outlet Port

OS:Node,
  {530f5a32-8d28-4578-84a0-df5bdc11f1d3}, !- Handle
  Node 303,                               !- Name
  {073eb839-275d-4239-ba41-7d7f0e0fdc38}, !- Inlet Port
  {15b3ff7c-969a-44fc-830d-3232bd978875}; !- Outlet Port

OS:Node,
  {26dcaae0-48ec-49b0-b6a9-3aee818628b1}, !- Handle
  Node 304,                               !- Name
  {7d0fe555-68dd-48a5-a7c2-9a0458865935}, !- Inlet Port
  {515186c3-909d-4491-8491-dd18d9c3d245}; !- Outlet Port

OS:Connection,
  {365ccb7c-4833-4f84-a219-a1a8d576548d}, !- Handle
  {efeb20b8-934e-4593-817b-865b38148e41}, !- Source Object
  11,                                     !- Outlet Port
  {722f7b51-8308-4293-9399-f020f960e234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15b3ff7c-969a-44fc-830d-3232bd978875}, !- Handle
  {530f5a32-8d28-4578-84a0-df5bdc11f1d3}, !- Source Object
  3,                                      !- Outlet Port
  {efeb20b8-934e-4593-817b-865b38148e41}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {69534f79-ffbc-4afe-b53e-bb0e7e330d0f}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {257f82e7-96b3-4a1a-bc47-d9695bf7a2f6}, !- Inlet Node Name
  {1f7f9f41-55e2-4894-a3b6-8f7088b4ad35}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {dd2a9cc9-45cc-41d3-a158-01fc6e58649d}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {073eb839-275d-4239-ba41-7d7f0e0fdc38}, !- Outlet Node Name
  {a6db86ae-ff6c-4c87-8a9c-9ee3f98ae498}; !- Inlet Node Name 1

OS:Connection,
  {257f82e7-96b3-4a1a-bc47-d9695bf7a2f6}, !- Handle
  {722f7b51-8308-4293-9399-f020f960e234}, !- Source Object
  3,                                      !- Outlet Port
  {69534f79-ffbc-4afe-b53e-bb0e7e330d0f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {073eb839-275d-4239-ba41-7d7f0e0fdc38}, !- Handle
  {dd2a9cc9-45cc-41d3-a158-01fc6e58649d}, !- Source Object
  2,                                      !- Outlet Port
  {530f5a32-8d28-4578-84a0-df5bdc11f1d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {142306a2-cff4-44cb-aebf-a471dacdd06c}, !- Handle
  {efeb20b8-934e-4593-817b-865b38148e41}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4518e1c-36ca-42d5-8c2b-0ed591a8d34c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {88966588-5aed-4ff7-9ec9-71fa3773ef65}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {c52f0f32-1b3d-4dfd-9140-1ae1d2a47886}, !- Handle
  Fan Constant Volume 13,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {800f5933-f2b4-474b-9d3c-a035221000cc}, !- Air Inlet Node Name
  {d40df38a-fd2c-4ca4-8e98-eb326f36c1a4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {e607a0de-0abb-428b-a5fc-3df1b139fbce}, !- Handle
  Sys3 Return Fan 11,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {28bb7027-fe1e-4b63-9bd0-932c49fb0a69}, !- Air Inlet Node Name
  {217373f5-a97a-4262-bb65-cb32006c6143}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {5e746c6e-2c52-4623-b9dc-70a8c7727a36}, !- Handle
  Coil Heating Gas 13,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {bf1ed3e2-5fa2-4264-9e69-b7a806a3afa2}, !- Air Inlet Node Name
  {16891dcb-349a-47ee-b158-d6acab14a077}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c487684e-2638-4581-b1cf-457f7addc85f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 12 42kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {aff18e2e-2923-4b19-905d-f7a57a450ab2}, !- Air Inlet Node Name
  {8ba03f95-5938-402d-a6aa-e097e7a630d5}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7abc626f-93df-4d4c-9387-14fa71beb57d}, !- Handle
  Curve Biquadratic 25,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c58c46c9-196e-4ad1-902d-5ae0b99b374e}, !- Handle
  Curve Quadratic 36,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {82e5346c-0f49-492c-b99f-e30cb287e479}, !- Handle
  Curve Biquadratic 26,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {eba853c9-082d-405b-883c-46b73e1d83ba}, !- Handle
  Curve Quadratic 37,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f5e0f336-4db0-4ea7-a841-c564b47d034d}, !- Handle
  Curve Quadratic 38,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ee8465b0-d6ee-46d6-8ff1-14f452691bdf}, !- Handle
  Controller Outdoor Air 13,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {19cd80e6-e3db-4266-8993-887cd9be02bd}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {470fd99f-18aa-40c3-bcee-8d07450796fb}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {470fd99f-18aa-40c3-bcee-8d07450796fb}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd2a1fd1-9dbb-4989-bd5b-f80cabd28f8b}, !- Handle
  Air Loop HVAC Outdoor Air System 13,    !- Name
  {ee8465b0-d6ee-46d6-8ff1-14f452691bdf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c3183bd1-b72f-44f7-929e-e5c705166d0c}, !- Mixed Air Node Name
  {a24e14c9-17a5-49d6-9d46-a094bde51527}, !- Outdoor Air Stream Node Name
  {cfb12914-87aa-4258-854a-754ec5aec35d}, !- Relief Air Stream Node Name
  {d092faf7-0037-4db2-bdb7-f76bf4f13ef9}; !- Return Air Stream Node Name

OS:Node,
  {01dcc2e1-c8ef-4253-b8ac-76705208bf3a}, !- Handle
  Node 305,                               !- Name
  ,                                       !- Inlet Port
  {a24e14c9-17a5-49d6-9d46-a094bde51527}; !- Outlet Port

OS:Connection,
  {a24e14c9-17a5-49d6-9d46-a094bde51527}, !- Handle
  {01dcc2e1-c8ef-4253-b8ac-76705208bf3a}, !- Source Object
  3,                                      !- Outlet Port
  {fd2a1fd1-9dbb-4989-bd5b-f80cabd28f8b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {bb622b66-7723-4cfd-8d09-9aa560e11ac8}, !- Handle
  Node 306,                               !- Name
  {cfb12914-87aa-4258-854a-754ec5aec35d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {cfb12914-87aa-4258-854a-754ec5aec35d}, !- Handle
  {fd2a1fd1-9dbb-4989-bd5b-f80cabd28f8b}, !- Source Object
  7,                                      !- Outlet Port
  {bb622b66-7723-4cfd-8d09-9aa560e11ac8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d40df38a-fd2c-4ca4-8e98-eb326f36c1a4}, !- Handle
  {c52f0f32-1b3d-4dfd-9140-1ae1d2a47886}, !- Source Object
  9,                                      !- Outlet Port
  {d50a0d08-529c-4068-a94b-8da3260083f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d72c3ae-ce6f-4db0-b296-d341ae2423a6}, !- Handle
  Node 307,                               !- Name
  {16891dcb-349a-47ee-b158-d6acab14a077}, !- Inlet Port
  {800f5933-f2b4-474b-9d3c-a035221000cc}; !- Outlet Port

OS:Connection,
  {16891dcb-349a-47ee-b158-d6acab14a077}, !- Handle
  {5e746c6e-2c52-4623-b9dc-70a8c7727a36}, !- Source Object
  6,                                      !- Outlet Port
  {7d72c3ae-ce6f-4db0-b296-d341ae2423a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {800f5933-f2b4-474b-9d3c-a035221000cc}, !- Handle
  {7d72c3ae-ce6f-4db0-b296-d341ae2423a6}, !- Source Object
  3,                                      !- Outlet Port
  {c52f0f32-1b3d-4dfd-9140-1ae1d2a47886}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {889096df-fb21-410c-9d8f-542b0b9fc98a}, !- Handle
  Node 308,                               !- Name
  {8ba03f95-5938-402d-a6aa-e097e7a630d5}, !- Inlet Port
  {bf1ed3e2-5fa2-4264-9e69-b7a806a3afa2}; !- Outlet Port

OS:Connection,
  {8ba03f95-5938-402d-a6aa-e097e7a630d5}, !- Handle
  {c487684e-2638-4581-b1cf-457f7addc85f}, !- Source Object
  9,                                      !- Outlet Port
  {889096df-fb21-410c-9d8f-542b0b9fc98a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf1ed3e2-5fa2-4264-9e69-b7a806a3afa2}, !- Handle
  {889096df-fb21-410c-9d8f-542b0b9fc98a}, !- Source Object
  3,                                      !- Outlet Port
  {5e746c6e-2c52-4623-b9dc-70a8c7727a36}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {814d80cf-d636-4466-8686-217140b74259}, !- Handle
  Node 309,                               !- Name
  {c3183bd1-b72f-44f7-929e-e5c705166d0c}, !- Inlet Port
  {aff18e2e-2923-4b19-905d-f7a57a450ab2}; !- Outlet Port

OS:Connection,
  {c3183bd1-b72f-44f7-929e-e5c705166d0c}, !- Handle
  {fd2a1fd1-9dbb-4989-bd5b-f80cabd28f8b}, !- Source Object
  5,                                      !- Outlet Port
  {814d80cf-d636-4466-8686-217140b74259}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aff18e2e-2923-4b19-905d-f7a57a450ab2}, !- Handle
  {814d80cf-d636-4466-8686-217140b74259}, !- Source Object
  3,                                      !- Outlet Port
  {c487684e-2638-4581-b1cf-457f7addc85f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {69396e54-8c64-4c03-80da-84ef3cfbbc23}, !- Handle
  Node 310,                               !- Name
  {217373f5-a97a-4262-bb65-cb32006c6143}, !- Inlet Port
  {d092faf7-0037-4db2-bdb7-f76bf4f13ef9}; !- Outlet Port

OS:Connection,
  {28bb7027-fe1e-4b63-9bd0-932c49fb0a69}, !- Handle
  {050e157b-63c9-4d55-a625-e352e62a9a93}, !- Source Object
  3,                                      !- Outlet Port
  {e607a0de-0abb-428b-a5fc-3df1b139fbce}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {217373f5-a97a-4262-bb65-cb32006c6143}, !- Handle
  {e607a0de-0abb-428b-a5fc-3df1b139fbce}, !- Source Object
  9,                                      !- Outlet Port
  {69396e54-8c64-4c03-80da-84ef3cfbbc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d092faf7-0037-4db2-bdb7-f76bf4f13ef9}, !- Handle
  {69396e54-8c64-4c03-80da-84ef3cfbbc23}, !- Source Object
  3,                                      !- Outlet Port
  {fd2a1fd1-9dbb-4989-bd5b-f80cabd28f8b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {d604f3c4-c1e6-4a34-9516-8d0f9fb6213e}, !- Handle
  Setpoint Manager Single Zone Reheat 13, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d3762a3e-af70-4b07-b29c-37c11140f18d}, !- Control Zone Name
  {d50a0d08-529c-4068-a94b-8da3260083f6}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b4628118-4bae-45a2-84b5-a7d97e6b9b65}, !- Handle
