  Air Terminal Single Duct Constant Volume No Reheat 19, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {126f9f25-a3d0-446a-830a-7c88cc3dddaf}, !- Air Inlet Node Name
  {7d0fe555-68dd-48a5-a7c2-9a0458865935}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {5c5cc88b-a41a-40c5-b9b9-412eaa1a36fe}, !- Handle
  Node 311,                               !- Name
  {a02ac30b-c3bb-4025-b46f-d72e4bc4268e}, !- Inlet Port
  {a6db86ae-ff6c-4c87-8a9c-9ee3f98ae498}; !- Outlet Port

OS:Connection,
  {515186c3-909d-4491-8491-dd18d9c3d245}, !- Handle
  {26dcaae0-48ec-49b0-b6a9-3aee818628b1}, !- Source Object
  3,                                      !- Outlet Port
  {febd91ce-de1c-40f1-a02b-d8b3c374b3de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a02ac30b-c3bb-4025-b46f-d72e4bc4268e}, !- Handle
  {945a4d4b-da32-4e3b-b861-1fe338ee5ab2}, !- Source Object
  2,                                      !- Outlet Port
  {5c5cc88b-a41a-40c5-b9b9-412eaa1a36fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6db86ae-ff6c-4c87-8a9c-9ee3f98ae498}, !- Handle
  {5c5cc88b-a41a-40c5-b9b9-412eaa1a36fe}, !- Source Object
  3,                                      !- Outlet Port
  {dd2a9cc9-45cc-41d3-a158-01fc6e58649d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6611680-239c-4122-a6cc-e2eb6949f5e1}, !- Handle
  Node 312,                               !- Name
  {1f7f9f41-55e2-4894-a3b6-8f7088b4ad35}, !- Inlet Port
  {126f9f25-a3d0-446a-830a-7c88cc3dddaf}; !- Outlet Port

OS:Connection,
  {1f7f9f41-55e2-4894-a3b6-8f7088b4ad35}, !- Handle
  {69534f79-ffbc-4afe-b53e-bb0e7e330d0f}, !- Source Object
  3,                                      !- Outlet Port
  {a6611680-239c-4122-a6cc-e2eb6949f5e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {126f9f25-a3d0-446a-830a-7c88cc3dddaf}, !- Handle
  {a6611680-239c-4122-a6cc-e2eb6949f5e1}, !- Source Object
  3,                                      !- Outlet Port
  {b4628118-4bae-45a2-84b5-a7d97e6b9b65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7d0fe555-68dd-48a5-a7c2-9a0458865935}, !- Handle
  {b4628118-4bae-45a2-84b5-a7d97e6b9b65}, !- Source Object
  4,                                      !- Outlet Port
  {26dcaae0-48ec-49b0-b6a9-3aee818628b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {3bafdab9-d08a-4d32-9980-a07b65321cbd}, !- Handle
  Coil Heating Water Baseboard 19,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3ea18a44-62a6-4ba6-92ca-9d0c4d66bb76}, !- Water Inlet Node Name
  {ad724040-3f9b-4ae2-9c43-b8165212ce0e}; !- Water Outlet Node Name

OS:Node,
  {d659ece2-efca-48aa-957e-f37c9109fd53}, !- Handle
  Node 313,                               !- Name
  {1d2f11a1-5eeb-412d-863c-491221abc863}, !- Inlet Port
  {3ea18a44-62a6-4ba6-92ca-9d0c4d66bb76}; !- Outlet Port

OS:Connection,
  {1d2f11a1-5eeb-412d-863c-491221abc863}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  21,                                     !- Outlet Port
  {d659ece2-efca-48aa-957e-f37c9109fd53}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {43acbc9d-51aa-478b-8550-4b6818e33460}, !- Handle
  Node 314,                               !- Name
  {ad724040-3f9b-4ae2-9c43-b8165212ce0e}, !- Inlet Port
  {a4378029-fcb0-4764-95a3-2fe1df441f4b}; !- Outlet Port

OS:Connection,
  {3ea18a44-62a6-4ba6-92ca-9d0c4d66bb76}, !- Handle
  {d659ece2-efca-48aa-957e-f37c9109fd53}, !- Source Object
  3,                                      !- Outlet Port
  {3bafdab9-d08a-4d32-9980-a07b65321cbd}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ad724040-3f9b-4ae2-9c43-b8165212ce0e}, !- Handle
  {3bafdab9-d08a-4d32-9980-a07b65321cbd}, !- Source Object
  10,                                     !- Outlet Port
  {43acbc9d-51aa-478b-8550-4b6818e33460}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4378029-fcb0-4764-95a3-2fe1df441f4b}, !- Handle
  {43acbc9d-51aa-478b-8550-4b6818e33460}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  21;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e0fb6ddd-aaaf-4e6c-9956-fcc33ac37963}, !- Handle
  Zone HVAC Baseboard Convective Water 19, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {3bafdab9-d08a-4d32-9980-a07b65321cbd}; !- Heating Coil Name

OS:AirLoopHVAC,
  {82f38be2-3a64-41ed-958d-469786082d6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12, !- Name
  ,                                       !- Controller List Name
  {8b1fabd0-6f11-448b-917c-9d0c03b3f11c}, !- Availability Schedule
  {b7bf3b68-2968-46ea-b749-5adf31628eda}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {ae87841b-be8d-4172-b11a-ac59c2d91126}, !- Supply Side Inlet Node Name
  {738d10d7-50be-4cf9-998a-2923ea9f28b6}, !- Demand Side Outlet Node Name
  {5cc44e1e-f0b3-46e4-ac8b-948e4ab453c0}, !- Demand Side Inlet Node A
  {95c8fda3-311c-4957-81fc-059f313adce1}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {72b479a9-7016-45b4-88a3-a1678df19c70}, !- Demand Mixer Name
  {20d159a3-091c-46f4-9ab3-c21302efea65}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ccb9171a-7390-4eb5-97ca-a96721546f3e}, !- Handle
  Node 315,                               !- Name
  {ae87841b-be8d-4172-b11a-ac59c2d91126}, !- Inlet Port
  {b657dc7b-3d5a-4204-befc-0ac7b51b5dc8}; !- Outlet Port

OS:Node,
  {61bed9d0-ddcd-4a33-82aa-0bb2ae647e36}, !- Handle
  Node 316,                               !- Name
  {0bdaa3cf-c0a5-4afe-8cf3-4353750cbe4e}, !- Inlet Port
  {95c8fda3-311c-4957-81fc-059f313adce1}; !- Outlet Port

OS:Connection,
  {ae87841b-be8d-4172-b11a-ac59c2d91126}, !- Handle
  {82f38be2-3a64-41ed-958d-469786082d6b}, !- Source Object
  9,                                      !- Outlet Port
  {ccb9171a-7390-4eb5-97ca-a96721546f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95c8fda3-311c-4957-81fc-059f313adce1}, !- Handle
  {61bed9d0-ddcd-4a33-82aa-0bb2ae647e36}, !- Source Object
  3,                                      !- Outlet Port
  {82f38be2-3a64-41ed-958d-469786082d6b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7ef60103-4c39-4fa3-8b80-7b63d5545639}, !- Handle
  Node 317,                               !- Name
  {5cc44e1e-f0b3-46e4-ac8b-948e4ab453c0}, !- Inlet Port
  {46c2f6cb-d024-4fc3-8d83-6d6110e23d35}; !- Outlet Port

OS:Node,
  {d905ddb0-cc89-4b28-a4c5-0a813e5bc57d}, !- Handle
  Node 318,                               !- Name
  {737ea552-71c4-4034-bf96-fdc9f1f254a9}, !- Inlet Port
  {738d10d7-50be-4cf9-998a-2923ea9f28b6}; !- Outlet Port

OS:Node,
  {63f65acd-5bba-4c74-bb56-f80d3a3b9256}, !- Handle
  Node 319,                               !- Name
  {f878883f-e433-432a-b1fd-017eca25eb54}, !- Inlet Port
  {55f0032f-52cf-4a28-a4e0-6181baadbe93}; !- Outlet Port

OS:Connection,
  {5cc44e1e-f0b3-46e4-ac8b-948e4ab453c0}, !- Handle
  {82f38be2-3a64-41ed-958d-469786082d6b}, !- Source Object
  11,                                     !- Outlet Port
  {7ef60103-4c39-4fa3-8b80-7b63d5545639}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738d10d7-50be-4cf9-998a-2923ea9f28b6}, !- Handle
  {d905ddb0-cc89-4b28-a4c5-0a813e5bc57d}, !- Source Object
  3,                                      !- Outlet Port
  {82f38be2-3a64-41ed-958d-469786082d6b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {20d159a3-091c-46f4-9ab3-c21302efea65}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {46c2f6cb-d024-4fc3-8d83-6d6110e23d35}, !- Inlet Node Name
  {60ff3660-1ca7-4eaa-97ae-5769ce2f54d8}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {72b479a9-7016-45b4-88a3-a1678df19c70}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {737ea552-71c4-4034-bf96-fdc9f1f254a9}, !- Outlet Node Name
  {1747c428-4c79-4f4e-a320-a42454f8fc26}; !- Inlet Node Name 1

OS:Connection,
  {46c2f6cb-d024-4fc3-8d83-6d6110e23d35}, !- Handle
  {7ef60103-4c39-4fa3-8b80-7b63d5545639}, !- Source Object
  3,                                      !- Outlet Port
  {20d159a3-091c-46f4-9ab3-c21302efea65}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {737ea552-71c4-4034-bf96-fdc9f1f254a9}, !- Handle
  {72b479a9-7016-45b4-88a3-a1678df19c70}, !- Source Object
  2,                                      !- Outlet Port
  {d905ddb0-cc89-4b28-a4c5-0a813e5bc57d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {224feb8c-53b8-4da6-ae63-49ef1474a770}, !- Handle
  {82f38be2-3a64-41ed-958d-469786082d6b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b7bf3b68-2968-46ea-b749-5adf31628eda}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {b06e04fe-3efa-484b-9344-45b6002a537b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8f594282-5e4f-4666-8078-8266f68a92df}, !- Handle
  Fan Constant Volume 14,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8b1592fe-fc16-4b35-87ee-fdbad30441d7}, !- Air Inlet Node Name
  {0bdaa3cf-c0a5-4afe-8cf3-4353750cbe4e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8064be09-8b98-4857-a67b-da4b014d0601}, !- Handle
  Sys3 Return Fan 12,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b657dc7b-3d5a-4204-befc-0ac7b51b5dc8}, !- Air Inlet Node Name
  {c1f65f4a-154f-4b2b-850b-6f758ee16951}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {94a24c50-63df-4a61-89a8-dc32b78e6d10}, !- Handle
  Coil Heating Gas 14,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9ee87e34-0058-4d63-bc68-6a0a736c5a49}, !- Air Inlet Node Name
  {7c8256ff-cdaa-4f99-91b6-63cd4fa8fffb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {e70c453a-8c45-42d2-97bf-76859ded78af}, !- Handle
  CoilCoolingDXSingleSpeed_dx 13 10kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {b1a566a3-c3c9-40b9-98b9-edb693f3dfa8}, !- Air Inlet Node Name
  {06df0353-0f2c-436a-b461-5ad335234dcc}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {c0ee6dad-ddb3-4c62-a191-204c85898f4d}, !- Handle
  Curve Biquadratic 27,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1514dba7-c036-490b-a6d1-58e3edd70d81}, !- Handle
  Curve Quadratic 39,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f244fa63-b40a-4416-af4f-8301c11e1eaf}, !- Handle
  Curve Biquadratic 28,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e37a5e15-ef96-4f9b-bd50-e754c54c2628}, !- Handle
  Curve Quadratic 40,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b9b42dd3-16ce-4731-b88b-da147f3d4803}, !- Handle
  Curve Quadratic 41,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {40a6048c-d82b-4ab5-b8c4-5fc5f8fba7dc}, !- Handle
  Controller Outdoor Air 14,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b1fabd0-6f11-448b-917c-9d0c03b3f11c}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6b6cbf67-2b34-4139-a0d5-60b0ccc2e539}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6b6cbf67-2b34-4139-a0d5-60b0ccc2e539}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {56e2c1e9-fa66-4a0b-bee3-a1e9b941d402}, !- Handle
  Air Loop HVAC Outdoor Air System 14,    !- Name
  {40a6048c-d82b-4ab5-b8c4-5fc5f8fba7dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bb51cfda-4cb0-406b-94c4-09f884f06224}, !- Mixed Air Node Name
  {96211013-4296-497b-9ce5-3ea065d88485}, !- Outdoor Air Stream Node Name
  {71af7682-62cb-4139-b07d-58379a69c9f8}, !- Relief Air Stream Node Name
  {20dd6106-e14e-4ff1-880a-11b552bc142b}; !- Return Air Stream Node Name

OS:Node,
  {1e519303-d068-4d2f-9893-ab341f95edf0}, !- Handle
  Node 320,                               !- Name
  ,                                       !- Inlet Port
  {96211013-4296-497b-9ce5-3ea065d88485}; !- Outlet Port

OS:Connection,
  {96211013-4296-497b-9ce5-3ea065d88485}, !- Handle
  {1e519303-d068-4d2f-9893-ab341f95edf0}, !- Source Object
  3,                                      !- Outlet Port
  {56e2c1e9-fa66-4a0b-bee3-a1e9b941d402}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8f38291b-2ba0-4450-bd38-ba4598f7bb3d}, !- Handle
  Node 321,                               !- Name
  {71af7682-62cb-4139-b07d-58379a69c9f8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {71af7682-62cb-4139-b07d-58379a69c9f8}, !- Handle
  {56e2c1e9-fa66-4a0b-bee3-a1e9b941d402}, !- Source Object
  7,                                      !- Outlet Port
  {8f38291b-2ba0-4450-bd38-ba4598f7bb3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bdaa3cf-c0a5-4afe-8cf3-4353750cbe4e}, !- Handle
  {8f594282-5e4f-4666-8078-8266f68a92df}, !- Source Object
  9,                                      !- Outlet Port
  {61bed9d0-ddcd-4a33-82aa-0bb2ae647e36}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e8c2a267-a542-47fb-8d5c-a3c7541ac966}, !- Handle
  Node 322,                               !- Name
  {7c8256ff-cdaa-4f99-91b6-63cd4fa8fffb}, !- Inlet Port
  {8b1592fe-fc16-4b35-87ee-fdbad30441d7}; !- Outlet Port

OS:Connection,
  {7c8256ff-cdaa-4f99-91b6-63cd4fa8fffb}, !- Handle
  {94a24c50-63df-4a61-89a8-dc32b78e6d10}, !- Source Object
  6,                                      !- Outlet Port
  {e8c2a267-a542-47fb-8d5c-a3c7541ac966}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b1592fe-fc16-4b35-87ee-fdbad30441d7}, !- Handle
  {e8c2a267-a542-47fb-8d5c-a3c7541ac966}, !- Source Object
  3,                                      !- Outlet Port
  {8f594282-5e4f-4666-8078-8266f68a92df}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6906d799-4167-4186-b584-aa64042b9c13}, !- Handle
  Node 323,                               !- Name
  {06df0353-0f2c-436a-b461-5ad335234dcc}, !- Inlet Port
  {9ee87e34-0058-4d63-bc68-6a0a736c5a49}; !- Outlet Port

OS:Connection,
  {06df0353-0f2c-436a-b461-5ad335234dcc}, !- Handle
  {e70c453a-8c45-42d2-97bf-76859ded78af}, !- Source Object
  9,                                      !- Outlet Port
  {6906d799-4167-4186-b584-aa64042b9c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ee87e34-0058-4d63-bc68-6a0a736c5a49}, !- Handle
  {6906d799-4167-4186-b584-aa64042b9c13}, !- Source Object
  3,                                      !- Outlet Port
  {94a24c50-63df-4a61-89a8-dc32b78e6d10}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {d9435bd3-99e3-4130-971e-691f04377f86}, !- Handle
  Node 324,                               !- Name
  {bb51cfda-4cb0-406b-94c4-09f884f06224}, !- Inlet Port
  {b1a566a3-c3c9-40b9-98b9-edb693f3dfa8}; !- Outlet Port

OS:Connection,
  {bb51cfda-4cb0-406b-94c4-09f884f06224}, !- Handle
  {56e2c1e9-fa66-4a0b-bee3-a1e9b941d402}, !- Source Object
  5,                                      !- Outlet Port
  {d9435bd3-99e3-4130-971e-691f04377f86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1a566a3-c3c9-40b9-98b9-edb693f3dfa8}, !- Handle
  {d9435bd3-99e3-4130-971e-691f04377f86}, !- Source Object
  3,                                      !- Outlet Port
  {e70c453a-8c45-42d2-97bf-76859ded78af}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6eee0dad-b3d5-431d-be9d-73e9e2361449}, !- Handle
  Node 325,                               !- Name
  {c1f65f4a-154f-4b2b-850b-6f758ee16951}, !- Inlet Port
  {20dd6106-e14e-4ff1-880a-11b552bc142b}; !- Outlet Port

OS:Connection,
  {b657dc7b-3d5a-4204-befc-0ac7b51b5dc8}, !- Handle
  {ccb9171a-7390-4eb5-97ca-a96721546f3e}, !- Source Object
  3,                                      !- Outlet Port
  {8064be09-8b98-4857-a67b-da4b014d0601}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c1f65f4a-154f-4b2b-850b-6f758ee16951}, !- Handle
  {8064be09-8b98-4857-a67b-da4b014d0601}, !- Source Object
  9,                                      !- Outlet Port
  {6eee0dad-b3d5-431d-be9d-73e9e2361449}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20dd6106-e14e-4ff1-880a-11b552bc142b}, !- Handle
  {6eee0dad-b3d5-431d-be9d-73e9e2361449}, !- Source Object
  3,                                      !- Outlet Port
  {56e2c1e9-fa66-4a0b-bee3-a1e9b941d402}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {80d897f6-4cf3-4a14-9cdc-28707809550d}, !- Handle
  Setpoint Manager Single Zone Reheat 14, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {e8cb3ff6-23f5-498c-865e-1530730d3075}, !- Control Zone Name
  {61bed9d0-ddcd-4a33-82aa-0bb2ae647e36}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {35b4371e-0c37-436f-8e92-9e10f5ef7dd5}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 20, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {144a2229-bddc-4a83-b347-2fc45c2bcc43}, !- Air Inlet Node Name
  {f878883f-e433-432a-b1fd-017eca25eb54}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bf0fd087-8ac9-47a1-82db-bd353326ba56}, !- Handle
  Node 326,                               !- Name
  {c068251d-83cd-4689-b295-c493d3020b12}, !- Inlet Port
  {1747c428-4c79-4f4e-a320-a42454f8fc26}; !- Outlet Port

OS:Connection,
  {55f0032f-52cf-4a28-a4e0-6181baadbe93}, !- Handle
  {63f65acd-5bba-4c74-bb56-f80d3a3b9256}, !- Source Object
  3,                                      !- Outlet Port
  {1b48bdd2-b411-447c-8570-f8000a9d63b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c068251d-83cd-4689-b295-c493d3020b12}, !- Handle
  {4e66078f-9864-435f-8767-db9c919815d9}, !- Source Object
  2,                                      !- Outlet Port
  {bf0fd087-8ac9-47a1-82db-bd353326ba56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1747c428-4c79-4f4e-a320-a42454f8fc26}, !- Handle
  {bf0fd087-8ac9-47a1-82db-bd353326ba56}, !- Source Object
  3,                                      !- Outlet Port
  {72b479a9-7016-45b4-88a3-a1678df19c70}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ae9739ca-9d0c-46d4-b7c1-ac06b2b0de71}, !- Handle
  Node 327,                               !- Name
  {60ff3660-1ca7-4eaa-97ae-5769ce2f54d8}, !- Inlet Port
  {144a2229-bddc-4a83-b347-2fc45c2bcc43}; !- Outlet Port

OS:Connection,
  {60ff3660-1ca7-4eaa-97ae-5769ce2f54d8}, !- Handle
  {20d159a3-091c-46f4-9ab3-c21302efea65}, !- Source Object
  3,                                      !- Outlet Port
  {ae9739ca-9d0c-46d4-b7c1-ac06b2b0de71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {144a2229-bddc-4a83-b347-2fc45c2bcc43}, !- Handle
  {ae9739ca-9d0c-46d4-b7c1-ac06b2b0de71}, !- Source Object
  3,                                      !- Outlet Port
  {35b4371e-0c37-436f-8e92-9e10f5ef7dd5}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f878883f-e433-432a-b1fd-017eca25eb54}, !- Handle
  {35b4371e-0c37-436f-8e92-9e10f5ef7dd5}, !- Source Object
  4,                                      !- Outlet Port
  {63f65acd-5bba-4c74-bb56-f80d3a3b9256}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {d2ef86d8-ca30-4217-9649-44ee8d27a5b2}, !- Handle
  Coil Heating Water Baseboard 20,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {6621a6cf-dc7e-44bd-bd39-5c2316159c4e}, !- Water Inlet Node Name
  {c8063794-7ed4-44ff-b5eb-fe6f71d193c9}; !- Water Outlet Node Name

OS:Node,
  {7dd6f664-db23-4439-ade0-dc23b9e7630c}, !- Handle
  Node 328,                               !- Name
  {9a733132-e492-4473-9151-64d383aec191}, !- Inlet Port
  {6621a6cf-dc7e-44bd-bd39-5c2316159c4e}; !- Outlet Port

OS:Connection,
  {9a733132-e492-4473-9151-64d383aec191}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  22,                                     !- Outlet Port
  {7dd6f664-db23-4439-ade0-dc23b9e7630c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f192c7ff-543b-4331-95a5-3935241ca25b}, !- Handle
  Node 329,                               !- Name
  {c8063794-7ed4-44ff-b5eb-fe6f71d193c9}, !- Inlet Port
  {d7dff867-b161-4dac-bd1a-d6a3eaf4c332}; !- Outlet Port

OS:Connection,
  {6621a6cf-dc7e-44bd-bd39-5c2316159c4e}, !- Handle
  {7dd6f664-db23-4439-ade0-dc23b9e7630c}, !- Source Object
  3,                                      !- Outlet Port
  {d2ef86d8-ca30-4217-9649-44ee8d27a5b2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c8063794-7ed4-44ff-b5eb-fe6f71d193c9}, !- Handle
  {d2ef86d8-ca30-4217-9649-44ee8d27a5b2}, !- Source Object
  10,                                     !- Outlet Port
  {f192c7ff-543b-4331-95a5-3935241ca25b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d7dff867-b161-4dac-bd1a-d6a3eaf4c332}, !- Handle
  {f192c7ff-543b-4331-95a5-3935241ca25b}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  22;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {15a32caa-f851-4d83-bcfc-e998f1042a17}, !- Handle
  Zone HVAC Baseboard Convective Water 20, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {d2ef86d8-ca30-4217-9649-44ee8d27a5b2}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a143f17f-c054-42d1-a45f-fdcb28e4744b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13, !- Name
  ,                                       !- Controller List Name
  {90f26267-1a27-49da-a4fc-cbb57214d393}, !- Availability Schedule
  {8e043a3a-8e26-4fa6-a9c3-c535d721a3ac}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {42869a03-3fe8-4e6f-bada-505b885eea89}, !- Supply Side Inlet Node Name
  {717f9fd1-04b0-4694-82aa-c9634036e77a}, !- Demand Side Outlet Node Name
  {d772b1ed-5c77-452e-973d-fc337e300288}, !- Demand Side Inlet Node A
  {4b3b7aa7-f7a9-4f9c-a092-6b9ffe34221a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {20ebd050-d1bd-4774-90c9-44d4a7370ff5}, !- Demand Mixer Name
  {f3c6d030-369e-4e31-b1f6-2f2a482873cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {b4c163b5-f58d-4a83-9969-67e47aadeec2}, !- Handle
  Node 330,                               !- Name
  {42869a03-3fe8-4e6f-bada-505b885eea89}, !- Inlet Port
  {e0ed4621-3c56-41e2-a808-f29ccfbb4611}; !- Outlet Port

OS:Node,
  {b2dc10e8-0727-4252-be4f-3a4a6af6a480}, !- Handle
  Node 331,                               !- Name
  {82e57082-d7d2-40f3-96f6-3d734bed2981}, !- Inlet Port
  {4b3b7aa7-f7a9-4f9c-a092-6b9ffe34221a}; !- Outlet Port

OS:Connection,
  {42869a03-3fe8-4e6f-bada-505b885eea89}, !- Handle
  {a143f17f-c054-42d1-a45f-fdcb28e4744b}, !- Source Object
  9,                                      !- Outlet Port
  {b4c163b5-f58d-4a83-9969-67e47aadeec2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b3b7aa7-f7a9-4f9c-a092-6b9ffe34221a}, !- Handle
  {b2dc10e8-0727-4252-be4f-3a4a6af6a480}, !- Source Object
  3,                                      !- Outlet Port
  {a143f17f-c054-42d1-a45f-fdcb28e4744b}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {1e11ac9f-f6b3-4f9d-acca-30a41adb8f90}, !- Handle
  Node 332,                               !- Name
  {d772b1ed-5c77-452e-973d-fc337e300288}, !- Inlet Port
  {76c30ffc-6e10-41b0-8b9b-1e295f57e712}; !- Outlet Port

OS:Node,
  {b0f2b265-fba9-48dc-8a78-f852370e90a9}, !- Handle
  Node 333,                               !- Name
  {85bcf4cd-7d15-465d-881c-3fd77246e7b9}, !- Inlet Port
  {717f9fd1-04b0-4694-82aa-c9634036e77a}; !- Outlet Port

OS:Node,
  {8daeba74-d877-4ddb-97f7-0ae478d3a88c}, !- Handle
  Node 334,                               !- Name
  {4bbb4a11-0712-4b78-bc88-791129b4adc7}, !- Inlet Port
  {1c2b881d-c98b-4465-870d-0d8798558b40}; !- Outlet Port

OS:Connection,
  {d772b1ed-5c77-452e-973d-fc337e300288}, !- Handle
  {a143f17f-c054-42d1-a45f-fdcb28e4744b}, !- Source Object
  11,                                     !- Outlet Port
  {1e11ac9f-f6b3-4f9d-acca-30a41adb8f90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {717f9fd1-04b0-4694-82aa-c9634036e77a}, !- Handle
  {b0f2b265-fba9-48dc-8a78-f852370e90a9}, !- Source Object
  3,                                      !- Outlet Port
  {a143f17f-c054-42d1-a45f-fdcb28e4744b}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f3c6d030-369e-4e31-b1f6-2f2a482873cf}, !- Handle
  Air Loop HVAC Zone Splitter 15,         !- Name
  {76c30ffc-6e10-41b0-8b9b-1e295f57e712}, !- Inlet Node Name
  {f3bc229d-197a-43f4-bc1a-75f4629e6008}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {20ebd050-d1bd-4774-90c9-44d4a7370ff5}, !- Handle
  Air Loop HVAC Zone Mixer 15,            !- Name
  {85bcf4cd-7d15-465d-881c-3fd77246e7b9}, !- Outlet Node Name
  {0dd3cd26-308b-407c-9812-8d137a62a618}; !- Inlet Node Name 1

OS:Connection,
  {76c30ffc-6e10-41b0-8b9b-1e295f57e712}, !- Handle
  {1e11ac9f-f6b3-4f9d-acca-30a41adb8f90}, !- Source Object
  3,                                      !- Outlet Port
  {f3c6d030-369e-4e31-b1f6-2f2a482873cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85bcf4cd-7d15-465d-881c-3fd77246e7b9}, !- Handle
  {20ebd050-d1bd-4774-90c9-44d4a7370ff5}, !- Source Object
  2,                                      !- Outlet Port
  {b0f2b265-fba9-48dc-8a78-f852370e90a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7597f292-e540-4fe3-a124-b5e52718f349}, !- Handle
  {a143f17f-c054-42d1-a45f-fdcb28e4744b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {8e043a3a-8e26-4fa6-a9c3-c535d721a3ac}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 14, !- Name
  {14b043c9-4bb9-407f-ba4b-497c4220b589}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {93da41dd-e3f2-4928-8304-db7c7e1b3e91}, !- Handle
  Fan Constant Volume 15,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a33cbeec-45ee-4549-ba9f-e439bff0fdf5}, !- Air Inlet Node Name
  {82e57082-d7d2-40f3-96f6-3d734bed2981}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {2d6ad57b-bea9-4d95-9005-353ccf6a6816}, !- Handle
  Sys3 Return Fan 13,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e0ed4621-3c56-41e2-a808-f29ccfbb4611}, !- Air Inlet Node Name
  {7b61e5d7-9dd7-4424-9e2d-4114bac5ea5c}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {683dc26c-60a2-4a85-9568-092ca3ff800c}, !- Handle
  Coil Heating Gas 15,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {3671fa8d-ce8d-4fdf-a0b1-3606d127ccdd}, !- Air Inlet Node Name
  {f17d87c4-736f-429f-9be4-4b59ddd36460}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2854b8ae-2faf-4a4c-858d-f246590b615a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 14 24kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9a8c04e9-7819-437b-b6e7-37b1db7be44a}, !- Air Inlet Node Name
  {58bcf34e-a613-4cf5-a2a2-9387356f50f4}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {aa9e8b8a-7e66-42af-84aa-ebaf508fb17d}, !- Handle
  Curve Biquadratic 29,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {360d883b-8f7c-4eac-b8b3-b1984e0730fc}, !- Handle
  Curve Quadratic 42,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b3558fff-ef9d-4566-b784-a74123ef4edb}, !- Handle
  Curve Biquadratic 30,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3b8b863-82b7-45f1-81cc-d082cda0e831}, !- Handle
  Curve Quadratic 43,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {13c1dc3c-8b56-4e3f-aeec-8b6ae77dfb1a}, !- Handle
  Curve Quadratic 44,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {19435f4e-fc1a-454d-b28b-4214d62dcbef}, !- Handle
  Controller Outdoor Air 15,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {90f26267-1a27-49da-a4fc-cbb57214d393}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {47db0a4b-322c-40cc-bfc8-8a13901821e2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {47db0a4b-322c-40cc-bfc8-8a13901821e2}, !- Handle
  Controller Mechanical Ventilation 15,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7fefa46b-2b7c-47b4-a2e7-95468acf861c}, !- Handle
  Air Loop HVAC Outdoor Air System 15,    !- Name
  {19435f4e-fc1a-454d-b28b-4214d62dcbef}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d786d2e6-b485-4f35-b5c2-cb2fc579613a}, !- Mixed Air Node Name
  {346ac3f8-a178-48dc-a3be-13ea36879445}, !- Outdoor Air Stream Node Name
  {5c23aae1-c947-4944-bbe5-6fcf2bf7df19}, !- Relief Air Stream Node Name
  {1a5daa36-e6b2-40e8-a21d-4873315352c7}; !- Return Air Stream Node Name

OS:Node,
  {12411412-d257-412f-ae25-6b5b3c5a4ffc}, !- Handle
  Node 335,                               !- Name
  ,                                       !- Inlet Port
  {346ac3f8-a178-48dc-a3be-13ea36879445}; !- Outlet Port

OS:Connection,
  {346ac3f8-a178-48dc-a3be-13ea36879445}, !- Handle
  {12411412-d257-412f-ae25-6b5b3c5a4ffc}, !- Source Object
  3,                                      !- Outlet Port
  {7fefa46b-2b7c-47b4-a2e7-95468acf861c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8930769b-fa7c-415e-98dc-0a3090867456}, !- Handle
  Node 336,                               !- Name
  {5c23aae1-c947-4944-bbe5-6fcf2bf7df19}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c23aae1-c947-4944-bbe5-6fcf2bf7df19}, !- Handle
  {7fefa46b-2b7c-47b4-a2e7-95468acf861c}, !- Source Object
  7,                                      !- Outlet Port
  {8930769b-fa7c-415e-98dc-0a3090867456}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e57082-d7d2-40f3-96f6-3d734bed2981}, !- Handle
  {93da41dd-e3f2-4928-8304-db7c7e1b3e91}, !- Source Object
  9,                                      !- Outlet Port
  {b2dc10e8-0727-4252-be4f-3a4a6af6a480}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {193c8782-2c5f-4ca1-a688-77e9c00acd56}, !- Handle
  Node 337,                               !- Name
  {f17d87c4-736f-429f-9be4-4b59ddd36460}, !- Inlet Port
  {a33cbeec-45ee-4549-ba9f-e439bff0fdf5}; !- Outlet Port

OS:Connection,
  {f17d87c4-736f-429f-9be4-4b59ddd36460}, !- Handle
  {683dc26c-60a2-4a85-9568-092ca3ff800c}, !- Source Object
  6,                                      !- Outlet Port
  {193c8782-2c5f-4ca1-a688-77e9c00acd56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a33cbeec-45ee-4549-ba9f-e439bff0fdf5}, !- Handle
  {193c8782-2c5f-4ca1-a688-77e9c00acd56}, !- Source Object
  3,                                      !- Outlet Port
  {93da41dd-e3f2-4928-8304-db7c7e1b3e91}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ad14f6f6-f808-4a4c-8759-015af5f1fa52}, !- Handle
  Node 338,                               !- Name
  {58bcf34e-a613-4cf5-a2a2-9387356f50f4}, !- Inlet Port
  {3671fa8d-ce8d-4fdf-a0b1-3606d127ccdd}; !- Outlet Port

OS:Connection,
  {58bcf34e-a613-4cf5-a2a2-9387356f50f4}, !- Handle
  {2854b8ae-2faf-4a4c-858d-f246590b615a}, !- Source Object
  9,                                      !- Outlet Port
  {ad14f6f6-f808-4a4c-8759-015af5f1fa52}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3671fa8d-ce8d-4fdf-a0b1-3606d127ccdd}, !- Handle
  {ad14f6f6-f808-4a4c-8759-015af5f1fa52}, !- Source Object
  3,                                      !- Outlet Port
  {683dc26c-60a2-4a85-9568-092ca3ff800c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9875c95d-a629-4292-8a10-bece75743c8d}, !- Handle
  Node 339,                               !- Name
  {d786d2e6-b485-4f35-b5c2-cb2fc579613a}, !- Inlet Port
  {9a8c04e9-7819-437b-b6e7-37b1db7be44a}; !- Outlet Port

OS:Connection,
  {d786d2e6-b485-4f35-b5c2-cb2fc579613a}, !- Handle
  {7fefa46b-2b7c-47b4-a2e7-95468acf861c}, !- Source Object
  5,                                      !- Outlet Port
  {9875c95d-a629-4292-8a10-bece75743c8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a8c04e9-7819-437b-b6e7-37b1db7be44a}, !- Handle
  {9875c95d-a629-4292-8a10-bece75743c8d}, !- Source Object
  3,                                      !- Outlet Port
  {2854b8ae-2faf-4a4c-858d-f246590b615a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d278ff0a-28d7-4a44-9545-95f7aa2f0196}, !- Handle
  Node 340,                               !- Name
  {7b61e5d7-9dd7-4424-9e2d-4114bac5ea5c}, !- Inlet Port
  {1a5daa36-e6b2-40e8-a21d-4873315352c7}; !- Outlet Port

OS:Connection,
  {e0ed4621-3c56-41e2-a808-f29ccfbb4611}, !- Handle
  {b4c163b5-f58d-4a83-9969-67e47aadeec2}, !- Source Object
  3,                                      !- Outlet Port
  {2d6ad57b-bea9-4d95-9005-353ccf6a6816}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {7b61e5d7-9dd7-4424-9e2d-4114bac5ea5c}, !- Handle
  {2d6ad57b-bea9-4d95-9005-353ccf6a6816}, !- Source Object
  9,                                      !- Outlet Port
  {d278ff0a-28d7-4a44-9545-95f7aa2f0196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a5daa36-e6b2-40e8-a21d-4873315352c7}, !- Handle
  {d278ff0a-28d7-4a44-9545-95f7aa2f0196}, !- Source Object
  3,                                      !- Outlet Port
  {7fefa46b-2b7c-47b4-a2e7-95468acf861c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {33579db6-4bb4-4ac7-bbbf-669403f33b28}, !- Handle
  Setpoint Manager Single Zone Reheat 15, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d225ebc3-3f98-455c-8181-5a8a28dc61fa}, !- Control Zone Name
  {b2dc10e8-0727-4252-be4f-3a4a6af6a480}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d24c9027-e67d-4f74-a811-feee5f39c10c}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 21, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {a89ac97e-018a-4a4c-bab3-e91f6675f307}, !- Air Inlet Node Name
  {4bbb4a11-0712-4b78-bc88-791129b4adc7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {c66ed030-98e2-42c1-a1e4-c62833cb72a4}, !- Handle
  Node 341,                               !- Name
  {c3961d30-cdc6-4c7e-b97c-9c8c32f686bd}, !- Inlet Port
  {0dd3cd26-308b-407c-9812-8d137a62a618}; !- Outlet Port

OS:Connection,
  {1c2b881d-c98b-4465-870d-0d8798558b40}, !- Handle
  {8daeba74-d877-4ddb-97f7-0ae478d3a88c}, !- Source Object
  3,                                      !- Outlet Port
  {b6d1fce4-1622-462e-a34a-d6bf0e0ac517}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3961d30-cdc6-4c7e-b97c-9c8c32f686bd}, !- Handle
  {67eaf914-22cb-4642-93c9-fd8ed35db6f1}, !- Source Object
  2,                                      !- Outlet Port
  {c66ed030-98e2-42c1-a1e4-c62833cb72a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0dd3cd26-308b-407c-9812-8d137a62a618}, !- Handle
  {c66ed030-98e2-42c1-a1e4-c62833cb72a4}, !- Source Object
  3,                                      !- Outlet Port
  {20ebd050-d1bd-4774-90c9-44d4a7370ff5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5083f0b8-e6a6-4e93-99cf-25d3b5ad7148}, !- Handle
  Node 342,                               !- Name
  {f3bc229d-197a-43f4-bc1a-75f4629e6008}, !- Inlet Port
  {a89ac97e-018a-4a4c-bab3-e91f6675f307}; !- Outlet Port

OS:Connection,
  {f3bc229d-197a-43f4-bc1a-75f4629e6008}, !- Handle
  {f3c6d030-369e-4e31-b1f6-2f2a482873cf}, !- Source Object
  3,                                      !- Outlet Port
  {5083f0b8-e6a6-4e93-99cf-25d3b5ad7148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a89ac97e-018a-4a4c-bab3-e91f6675f307}, !- Handle
  {5083f0b8-e6a6-4e93-99cf-25d3b5ad7148}, !- Source Object
  3,                                      !- Outlet Port
  {d24c9027-e67d-4f74-a811-feee5f39c10c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4bbb4a11-0712-4b78-bc88-791129b4adc7}, !- Handle
  {d24c9027-e67d-4f74-a811-feee5f39c10c}, !- Source Object
  4,                                      !- Outlet Port
  {8daeba74-d877-4ddb-97f7-0ae478d3a88c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a6aaaba7-32e8-4483-88f3-78cdd02121c7}, !- Handle
  Coil Heating Water Baseboard 21,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2437eaa2-340b-4e29-86af-136c812b5886}, !- Water Inlet Node Name
  {32c610f1-01a0-4c3c-baf8-824e63da55b1}; !- Water Outlet Node Name

OS:Node,
  {2f6ab825-0a8b-43da-8e90-b63df3a90352}, !- Handle
  Node 343,                               !- Name
  {101e00eb-f2b9-49ae-81ea-0c55b7cda878}, !- Inlet Port
  {2437eaa2-340b-4e29-86af-136c812b5886}; !- Outlet Port

OS:Connection,
  {101e00eb-f2b9-49ae-81ea-0c55b7cda878}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  23,                                     !- Outlet Port
  {2f6ab825-0a8b-43da-8e90-b63df3a90352}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0103dfcd-5b50-4327-9e33-f4dec00bf4ea}, !- Handle
  Node 344,                               !- Name
  {32c610f1-01a0-4c3c-baf8-824e63da55b1}, !- Inlet Port
  {79aec112-241e-43da-8078-6760e2beee1c}; !- Outlet Port

OS:Connection,
  {2437eaa2-340b-4e29-86af-136c812b5886}, !- Handle
  {2f6ab825-0a8b-43da-8e90-b63df3a90352}, !- Source Object
  3,                                      !- Outlet Port
  {a6aaaba7-32e8-4483-88f3-78cdd02121c7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {32c610f1-01a0-4c3c-baf8-824e63da55b1}, !- Handle
  {a6aaaba7-32e8-4483-88f3-78cdd02121c7}, !- Source Object
  10,                                     !- Outlet Port
  {0103dfcd-5b50-4327-9e33-f4dec00bf4ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {79aec112-241e-43da-8078-6760e2beee1c}, !- Handle
  {0103dfcd-5b50-4327-9e33-f4dec00bf4ea}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  23;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {cc7cef59-a3a9-4f0e-88aa-003a3dbb68b4}, !- Handle
  Zone HVAC Baseboard Convective Water 21, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {a6aaaba7-32e8-4483-88f3-78cdd02121c7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a664bf42-bb46-403e-ac8b-81cf3a38a406}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14, !- Name
  ,                                       !- Controller List Name
  {ddee5562-9af8-430e-8e5d-3e487fafde40}, !- Availability Schedule
  {f1483388-d012-4bfa-9842-c0ee80c6c18b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a315c570-98be-4d35-819e-43c7f58181a1}, !- Supply Side Inlet Node Name
  {e25f6f08-a556-4931-b441-ed51f5e2b60c}, !- Demand Side Outlet Node Name
  {f5e62009-abe6-458e-a506-7babbe9ef5fc}, !- Demand Side Inlet Node A
  {4afb32dc-e1e6-4a16-aaa4-758ae2c0d056}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0ad334de-b012-4692-addd-fd85f3bfea68}, !- Demand Mixer Name
  {416b1be3-ed7e-4af5-b1b5-5bf6df1cd004}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {fbfd9ea3-6c2f-46df-a043-c3a4f6a95a09}, !- Handle
  Node 345,                               !- Name
  {a315c570-98be-4d35-819e-43c7f58181a1}, !- Inlet Port
  {2b0a4b74-3507-44a2-8225-d34e3ecbb2cb}; !- Outlet Port

OS:Node,
  {1b36d62d-5065-4fbf-a0fe-562fe1e13664}, !- Handle
  Node 346,                               !- Name
  {10ae8377-1591-45c4-bc44-85062eb19499}, !- Inlet Port
  {4afb32dc-e1e6-4a16-aaa4-758ae2c0d056}; !- Outlet Port

OS:Connection,
  {a315c570-98be-4d35-819e-43c7f58181a1}, !- Handle
  {a664bf42-bb46-403e-ac8b-81cf3a38a406}, !- Source Object
  9,                                      !- Outlet Port
  {fbfd9ea3-6c2f-46df-a043-c3a4f6a95a09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4afb32dc-e1e6-4a16-aaa4-758ae2c0d056}, !- Handle
  {1b36d62d-5065-4fbf-a0fe-562fe1e13664}, !- Source Object
  3,                                      !- Outlet Port
  {a664bf42-bb46-403e-ac8b-81cf3a38a406}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e44cffc9-7df2-49a3-afed-69b8fccc5c42}, !- Handle
  Node 347,                               !- Name
  {f5e62009-abe6-458e-a506-7babbe9ef5fc}, !- Inlet Port
  {d3d5e1e4-9761-4f07-83df-50ebfc5de3a4}; !- Outlet Port

OS:Node,
  {8c552466-af55-4a4a-b100-efda73ec7532}, !- Handle
  Node 348,                               !- Name
  {9b43c55f-d68f-438e-8e31-1a16f2c0f9d7}, !- Inlet Port
  {e25f6f08-a556-4931-b441-ed51f5e2b60c}; !- Outlet Port

OS:Node,
  {a2333eb5-9193-4438-885f-e1cde30f9c39}, !- Handle
  Node 349,                               !- Name
  {083cbff7-43d6-476d-960f-f30a881d7cb7}, !- Inlet Port
  {c0a1561c-6016-4790-aa46-49d4ea738fa6}; !- Outlet Port

OS:Connection,
  {f5e62009-abe6-458e-a506-7babbe9ef5fc}, !- Handle
  {a664bf42-bb46-403e-ac8b-81cf3a38a406}, !- Source Object
  11,                                     !- Outlet Port
  {e44cffc9-7df2-49a3-afed-69b8fccc5c42}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e25f6f08-a556-4931-b441-ed51f5e2b60c}, !- Handle
  {8c552466-af55-4a4a-b100-efda73ec7532}, !- Source Object
  3,                                      !- Outlet Port
  {a664bf42-bb46-403e-ac8b-81cf3a38a406}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {416b1be3-ed7e-4af5-b1b5-5bf6df1cd004}, !- Handle
  Air Loop HVAC Zone Splitter 16,         !- Name
  {d3d5e1e4-9761-4f07-83df-50ebfc5de3a4}, !- Inlet Node Name
  {99a5680b-2e4b-423c-ac6a-2c2bfcb33db6}, !- Outlet Node Name 1
  {5dfeb7a0-15ea-40ed-a683-01c0e675f3fb}, !- Outlet Node Name 2
  {f277832f-8b81-47f7-8e6d-251212eb7fb2}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {0ad334de-b012-4692-addd-fd85f3bfea68}, !- Handle
  Air Loop HVAC Zone Mixer 16,            !- Name
  {9b43c55f-d68f-438e-8e31-1a16f2c0f9d7}, !- Outlet Node Name
  {06df836c-753b-473a-8662-6c1804c0684d}, !- Inlet Node Name 1
  {f2aac251-5ebb-4831-bdd9-7008dab278b6}, !- Inlet Node Name 2
  {cc931702-8ef4-492b-8c66-5d4a87fdbe3d}; !- Inlet Node Name 3

OS:Connection,
  {d3d5e1e4-9761-4f07-83df-50ebfc5de3a4}, !- Handle
  {e44cffc9-7df2-49a3-afed-69b8fccc5c42}, !- Source Object
  3,                                      !- Outlet Port
  {416b1be3-ed7e-4af5-b1b5-5bf6df1cd004}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b43c55f-d68f-438e-8e31-1a16f2c0f9d7}, !- Handle
  {0ad334de-b012-4692-addd-fd85f3bfea68}, !- Source Object
  2,                                      !- Outlet Port
  {8c552466-af55-4a4a-b100-efda73ec7532}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1dfd95ba-2371-43dd-b519-7656d8e956c8}, !- Handle
  {a664bf42-bb46-403e-ac8b-81cf3a38a406}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f1483388-d012-4bfa-9842-c0ee80c6c18b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 15, !- Name
  {c255b3ef-b723-4cba-83c4-1568e96d3f78}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a8fd8822-89a5-4a79-bcd6-7fdf7afed6e8}, !- Handle
  Fan Constant Volume 16,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {19d23dd8-11c6-423f-abc0-3750e9dca289}, !- Air Inlet Node Name
  {10ae8377-1591-45c4-bc44-85062eb19499}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {267ed5e2-1465-4d1c-9fe4-3d901aa05f94}, !- Handle
  Sys3 Return Fan 14,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2b0a4b74-3507-44a2-8225-d34e3ecbb2cb}, !- Air Inlet Node Name
  {a6ed9cce-103d-492a-9b9c-065cb3e10e43}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d3153352-fc33-4cc0-87ac-9d63d276ba6b}, !- Handle
  Coil Heating Gas 16,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {8b88bae8-8aad-4626-89c4-67f00c96f305}, !- Air Inlet Node Name
  {a52de7fd-5169-41b2-8751-64107b9595b6}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {a758a6b8-544c-4dcb-a394-55d793838026}, !- Handle
  CoilCoolingDXSingleSpeed_dx 15 641kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4307d568-0900-48b5-a823-e90ce5be4403}, !- Air Inlet Node Name
  {697d39f0-b725-4d5d-8a9c-4e206c81e6dc}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {8f95a313-e95b-4ea2-8294-6cc8e14c4f9f}, !- Handle
  Curve Biquadratic 31,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f0bc327-f9e8-4158-9097-8cba892b6047}, !- Handle
  Curve Quadratic 45,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {fd49261b-be77-4bf1-9470-ad2431864be2}, !- Handle
  Curve Biquadratic 32,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f8151321-231f-4554-90c5-436062b9c6dc}, !- Handle
  Curve Quadratic 46,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {896c45fc-b834-4ab1-95c2-60adc9994602}, !- Handle
  Curve Quadratic 47,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {ea305ecc-d5b6-4df4-a609-a186920b292d}, !- Handle
  Controller Outdoor Air 16,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {ddee5562-9af8-430e-8e5d-3e487fafde40}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eeb61a6f-a14c-41bf-8d6b-b0bb60556721}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eeb61a6f-a14c-41bf-8d6b-b0bb60556721}, !- Handle
  Controller Mechanical Ventilation 16,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {87909948-d659-4c94-9054-7b63b311847d}, !- Handle
  Air Loop HVAC Outdoor Air System 16,    !- Name
  {ea305ecc-d5b6-4df4-a609-a186920b292d}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d6485580-c76d-4e59-be2c-848816933a85}, !- Mixed Air Node Name
  {b25fe491-53fe-4508-92c3-8023694a1319}, !- Outdoor Air Stream Node Name
  {ba39042a-3588-4234-83a3-2253d9f56dfc}, !- Relief Air Stream Node Name
  {08264321-7b06-44b6-b95c-06a29cdcf2d6}; !- Return Air Stream Node Name

OS:Node,
  {6169a8b6-e523-4576-8071-19b3bcdbcb2d}, !- Handle
  Node 350,                               !- Name
  ,                                       !- Inlet Port
  {b25fe491-53fe-4508-92c3-8023694a1319}; !- Outlet Port

OS:Connection,
  {b25fe491-53fe-4508-92c3-8023694a1319}, !- Handle
  {6169a8b6-e523-4576-8071-19b3bcdbcb2d}, !- Source Object
  3,                                      !- Outlet Port
  {87909948-d659-4c94-9054-7b63b311847d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {5d667bdc-b0ce-436d-bca3-d109d39df29e}, !- Handle
  Node 351,                               !- Name
  {ba39042a-3588-4234-83a3-2253d9f56dfc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ba39042a-3588-4234-83a3-2253d9f56dfc}, !- Handle
  {87909948-d659-4c94-9054-7b63b311847d}, !- Source Object
  7,                                      !- Outlet Port
  {5d667bdc-b0ce-436d-bca3-d109d39df29e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10ae8377-1591-45c4-bc44-85062eb19499}, !- Handle
  {a8fd8822-89a5-4a79-bcd6-7fdf7afed6e8}, !- Source Object
  9,                                      !- Outlet Port
  {1b36d62d-5065-4fbf-a0fe-562fe1e13664}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb5fd92d-714a-41ba-a17c-61c0e3bbdc24}, !- Handle
  Node 352,                               !- Name
  {a52de7fd-5169-41b2-8751-64107b9595b6}, !- Inlet Port
  {19d23dd8-11c6-423f-abc0-3750e9dca289}; !- Outlet Port

OS:Connection,
  {a52de7fd-5169-41b2-8751-64107b9595b6}, !- Handle
  {d3153352-fc33-4cc0-87ac-9d63d276ba6b}, !- Source Object
  6,                                      !- Outlet Port
  {cb5fd92d-714a-41ba-a17c-61c0e3bbdc24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {19d23dd8-11c6-423f-abc0-3750e9dca289}, !- Handle
  {cb5fd92d-714a-41ba-a17c-61c0e3bbdc24}, !- Source Object
  3,                                      !- Outlet Port
  {a8fd8822-89a5-4a79-bcd6-7fdf7afed6e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {743ec146-3e8a-48e4-b974-3b8e20edd8a6}, !- Handle
  Node 353,                               !- Name
  {697d39f0-b725-4d5d-8a9c-4e206c81e6dc}, !- Inlet Port
  {8b88bae8-8aad-4626-89c4-67f00c96f305}; !- Outlet Port

OS:Connection,
  {697d39f0-b725-4d5d-8a9c-4e206c81e6dc}, !- Handle
  {a758a6b8-544c-4dcb-a394-55d793838026}, !- Source Object
  9,                                      !- Outlet Port
  {743ec146-3e8a-48e4-b974-3b8e20edd8a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b88bae8-8aad-4626-89c4-67f00c96f305}, !- Handle
  {743ec146-3e8a-48e4-b974-3b8e20edd8a6}, !- Source Object
  3,                                      !- Outlet Port
  {d3153352-fc33-4cc0-87ac-9d63d276ba6b}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {0f5de697-9818-4806-8b08-699649dbd1ef}, !- Handle
  Node 354,                               !- Name
  {d6485580-c76d-4e59-be2c-848816933a85}, !- Inlet Port
  {4307d568-0900-48b5-a823-e90ce5be4403}; !- Outlet Port

OS:Connection,
  {d6485580-c76d-4e59-be2c-848816933a85}, !- Handle
  {87909948-d659-4c94-9054-7b63b311847d}, !- Source Object
  5,                                      !- Outlet Port
  {0f5de697-9818-4806-8b08-699649dbd1ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4307d568-0900-48b5-a823-e90ce5be4403}, !- Handle
  {0f5de697-9818-4806-8b08-699649dbd1ef}, !- Source Object
  3,                                      !- Outlet Port
  {a758a6b8-544c-4dcb-a394-55d793838026}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9e0cfc93-485b-4335-9865-a75f3f6d48d1}, !- Handle
  Node 355,                               !- Name
  {a6ed9cce-103d-492a-9b9c-065cb3e10e43}, !- Inlet Port
  {08264321-7b06-44b6-b95c-06a29cdcf2d6}; !- Outlet Port

OS:Connection,
  {2b0a4b74-3507-44a2-8225-d34e3ecbb2cb}, !- Handle
  {fbfd9ea3-6c2f-46df-a043-c3a4f6a95a09}, !- Source Object
  3,                                      !- Outlet Port
  {267ed5e2-1465-4d1c-9fe4-3d901aa05f94}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a6ed9cce-103d-492a-9b9c-065cb3e10e43}, !- Handle
  {267ed5e2-1465-4d1c-9fe4-3d901aa05f94}, !- Source Object
  9,                                      !- Outlet Port
  {9e0cfc93-485b-4335-9865-a75f3f6d48d1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08264321-7b06-44b6-b95c-06a29cdcf2d6}, !- Handle
  {9e0cfc93-485b-4335-9865-a75f3f6d48d1}, !- Source Object
  3,                                      !- Outlet Port
  {87909948-d659-4c94-9054-7b63b311847d}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85ebac02-dc5a-4d0e-b74d-709bfeefbf49}, !- Handle
  Setpoint Manager Single Zone Reheat 16, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {345704fb-a193-41b8-b55f-5f836f3d5313}, !- Control Zone Name
  {1b36d62d-5065-4fbf-a0fe-562fe1e13664}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2dd5ca24-d353-4e3c-a565-6254fb3c6a17}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 22, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {63dfdb7c-9749-410c-bdc4-c8afacc934fd}, !- Air Inlet Node Name
  {083cbff7-43d6-476d-960f-f30a881d7cb7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {b91c8cff-1470-40ee-a34a-cfa2aefdfd06}, !- Handle
  Node 356,                               !- Name
  {1af85eb9-1a62-4d89-962d-36774f2cc3f4}, !- Inlet Port
  {06df836c-753b-473a-8662-6c1804c0684d}; !- Outlet Port

OS:Connection,
  {c0a1561c-6016-4790-aa46-49d4ea738fa6}, !- Handle
  {a2333eb5-9193-4438-885f-e1cde30f9c39}, !- Source Object
  3,                                      !- Outlet Port
  {e6f1f0dd-c952-4b33-9843-fbc7c465dc95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1af85eb9-1a62-4d89-962d-36774f2cc3f4}, !- Handle
  {0432f066-a98f-478c-ae4f-a56096c371f8}, !- Source Object
  2,                                      !- Outlet Port
  {b91c8cff-1470-40ee-a34a-cfa2aefdfd06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06df836c-753b-473a-8662-6c1804c0684d}, !- Handle
  {b91c8cff-1470-40ee-a34a-cfa2aefdfd06}, !- Source Object
  3,                                      !- Outlet Port
  {0ad334de-b012-4692-addd-fd85f3bfea68}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c45e598d-9a00-4e5c-a1e0-c54f5aaeba30}, !- Handle
  Node 357,                               !- Name
  {99a5680b-2e4b-423c-ac6a-2c2bfcb33db6}, !- Inlet Port
  {63dfdb7c-9749-410c-bdc4-c8afacc934fd}; !- Outlet Port

OS:Connection,
  {99a5680b-2e4b-423c-ac6a-2c2bfcb33db6}, !- Handle
  {416b1be3-ed7e-4af5-b1b5-5bf6df1cd004}, !- Source Object
  3,                                      !- Outlet Port
  {c45e598d-9a00-4e5c-a1e0-c54f5aaeba30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63dfdb7c-9749-410c-bdc4-c8afacc934fd}, !- Handle
  {c45e598d-9a00-4e5c-a1e0-c54f5aaeba30}, !- Source Object
  3,                                      !- Outlet Port
  {2dd5ca24-d353-4e3c-a565-6254fb3c6a17}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {083cbff7-43d6-476d-960f-f30a881d7cb7}, !- Handle
  {2dd5ca24-d353-4e3c-a565-6254fb3c6a17}, !- Source Object
  4,                                      !- Outlet Port
  {a2333eb5-9193-4438-885f-e1cde30f9c39}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {6a1af58c-5547-438f-add3-154774214f58}, !- Handle
  Coil Heating Water Baseboard 22,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {c92ebe80-5e21-4855-b7ff-a0ab8254bc59}, !- Water Inlet Node Name
  {fdf115b0-5b5a-4435-a329-48a35272569b}; !- Water Outlet Node Name

OS:Node,
  {ec85116c-bac9-4321-ba3e-c646a96cfae5}, !- Handle
  Node 358,                               !- Name
  {8a26e356-be2d-4cd9-bab1-ac926d1b56f3}, !- Inlet Port
  {c92ebe80-5e21-4855-b7ff-a0ab8254bc59}; !- Outlet Port

OS:Connection,
  {8a26e356-be2d-4cd9-bab1-ac926d1b56f3}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  24,                                     !- Outlet Port
  {ec85116c-bac9-4321-ba3e-c646a96cfae5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {041b7e9a-1a4c-4927-bacd-c2826821299e}, !- Handle
  Node 359,                               !- Name
  {fdf115b0-5b5a-4435-a329-48a35272569b}, !- Inlet Port
  {3130c0ce-f554-4ecd-9ef4-b490001223eb}; !- Outlet Port

OS:Connection,
  {c92ebe80-5e21-4855-b7ff-a0ab8254bc59}, !- Handle
  {ec85116c-bac9-4321-ba3e-c646a96cfae5}, !- Source Object
  3,                                      !- Outlet Port
  {6a1af58c-5547-438f-add3-154774214f58}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fdf115b0-5b5a-4435-a329-48a35272569b}, !- Handle
  {6a1af58c-5547-438f-add3-154774214f58}, !- Source Object
  10,                                     !- Outlet Port
  {041b7e9a-1a4c-4927-bacd-c2826821299e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3130c0ce-f554-4ecd-9ef4-b490001223eb}, !- Handle
  {041b7e9a-1a4c-4927-bacd-c2826821299e}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  24;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {924b6c83-f30a-4447-b8fd-c6630eceac57}, !- Handle
  Zone HVAC Baseboard Convective Water 22, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {6a1af58c-5547-438f-add3-154774214f58}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {0cd262e4-b70b-4dc5-8235-14761ec7a2b3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 23, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {792829df-b935-43a0-b50a-e7c05d6046f7}, !- Air Inlet Node Name
  {0ce16619-ad12-450e-965d-9b3b15d6ebee}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {f5957854-8238-45a0-91dd-b228ee1e2517}, !- Handle
  Node 360,                               !- Name
  {0ce16619-ad12-450e-965d-9b3b15d6ebee}, !- Inlet Port
  {97bb5e5d-891c-4f20-9b1a-cf7465b6be32}; !- Outlet Port

OS:Node,
  {f4bf0c08-1fda-47ca-b7eb-8744a61e5c30}, !- Handle
  Node 361,                               !- Name
  {7e911c1f-bfdc-4cb2-93d0-6111b5d491d5}, !- Inlet Port
  {f2aac251-5ebb-4831-bdd9-7008dab278b6}; !- Outlet Port

OS:Connection,
  {97bb5e5d-891c-4f20-9b1a-cf7465b6be32}, !- Handle
  {f5957854-8238-45a0-91dd-b228ee1e2517}, !- Source Object
  3,                                      !- Outlet Port
  {76efa231-eb6d-4e1b-962e-706bd842f7be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e911c1f-bfdc-4cb2-93d0-6111b5d491d5}, !- Handle
  {7cde883c-cbd6-4786-a6e9-45ed3894c5d9}, !- Source Object
  2,                                      !- Outlet Port
  {f4bf0c08-1fda-47ca-b7eb-8744a61e5c30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2aac251-5ebb-4831-bdd9-7008dab278b6}, !- Handle
  {f4bf0c08-1fda-47ca-b7eb-8744a61e5c30}, !- Source Object
  3,                                      !- Outlet Port
  {0ad334de-b012-4692-addd-fd85f3bfea68}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5736803a-fcb7-4ca5-933a-4a978e89e2a8}, !- Handle
  Node 362,                               !- Name
  {5dfeb7a0-15ea-40ed-a683-01c0e675f3fb}, !- Inlet Port
  {792829df-b935-43a0-b50a-e7c05d6046f7}; !- Outlet Port

OS:Connection,
  {5dfeb7a0-15ea-40ed-a683-01c0e675f3fb}, !- Handle
  {416b1be3-ed7e-4af5-b1b5-5bf6df1cd004}, !- Source Object
  4,                                      !- Outlet Port
  {5736803a-fcb7-4ca5-933a-4a978e89e2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {792829df-b935-43a0-b50a-e7c05d6046f7}, !- Handle
  {5736803a-fcb7-4ca5-933a-4a978e89e2a8}, !- Source Object
  3,                                      !- Outlet Port
  {0cd262e4-b70b-4dc5-8235-14761ec7a2b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0ce16619-ad12-450e-965d-9b3b15d6ebee}, !- Handle
  {0cd262e4-b70b-4dc5-8235-14761ec7a2b3}, !- Source Object
  4,                                      !- Outlet Port
  {f5957854-8238-45a0-91dd-b228ee1e2517}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {471c554a-9126-4a40-9d36-6b7cd884e6cf}, !- Handle
  Coil Heating Water Baseboard 23,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d143c394-9d6f-4660-b4f7-2b094e98545b}, !- Water Inlet Node Name
  {3b0102f3-6cb7-4db4-b16e-2b5abd7c3ea3}; !- Water Outlet Node Name

OS:Node,
  {d24e86a7-22f4-4ec7-b395-bca3c795d07a}, !- Handle
  Node 363,                               !- Name
  {ddac6533-eab6-4bb5-a22c-d65eff41ef81}, !- Inlet Port
  {d143c394-9d6f-4660-b4f7-2b094e98545b}; !- Outlet Port

OS:Connection,
  {ddac6533-eab6-4bb5-a22c-d65eff41ef81}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  25,                                     !- Outlet Port
  {d24e86a7-22f4-4ec7-b395-bca3c795d07a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {020b4dd6-6882-49db-ac72-b0e00bbd03b2}, !- Handle
  Node 364,                               !- Name
  {3b0102f3-6cb7-4db4-b16e-2b5abd7c3ea3}, !- Inlet Port
  {c3053391-ac3e-4f03-b455-a229815a0ef8}; !- Outlet Port

OS:Connection,
  {d143c394-9d6f-4660-b4f7-2b094e98545b}, !- Handle
  {d24e86a7-22f4-4ec7-b395-bca3c795d07a}, !- Source Object
  3,                                      !- Outlet Port
  {471c554a-9126-4a40-9d36-6b7cd884e6cf}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {3b0102f3-6cb7-4db4-b16e-2b5abd7c3ea3}, !- Handle
  {471c554a-9126-4a40-9d36-6b7cd884e6cf}, !- Source Object
  10,                                     !- Outlet Port
  {020b4dd6-6882-49db-ac72-b0e00bbd03b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3053391-ac3e-4f03-b455-a229815a0ef8}, !- Handle
  {020b4dd6-6882-49db-ac72-b0e00bbd03b2}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  25;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b7493eb8-bdea-4c91-90ad-0ffbff10dc5a}, !- Handle
  Zone HVAC Baseboard Convective Water 23, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {471c554a-9126-4a40-9d36-6b7cd884e6cf}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1690d1f0-488f-478c-89f0-c5db308afcc7}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 24, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {8d88955d-7daa-40a5-85e7-252a06fcd1eb}, !- Air Inlet Node Name
  {e10d29ca-a702-41a2-9d0d-e0d489d91a2e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {50a5d30d-63d8-4260-a2e5-8b613e5afe41}, !- Handle
  Node 365,                               !- Name
  {e10d29ca-a702-41a2-9d0d-e0d489d91a2e}, !- Inlet Port
  {a82ace7d-c270-4faf-b944-e943b7e2ac92}; !- Outlet Port

OS:Node,
  {a697f64e-4115-4769-b46e-796db03b15fb}, !- Handle
  Node 366,                               !- Name
  {8d99ff9f-b40e-4529-b025-539708694fa9}, !- Inlet Port
  {cc931702-8ef4-492b-8c66-5d4a87fdbe3d}; !- Outlet Port

OS:Connection,
  {a82ace7d-c270-4faf-b944-e943b7e2ac92}, !- Handle
  {50a5d30d-63d8-4260-a2e5-8b613e5afe41}, !- Source Object
  3,                                      !- Outlet Port
  {3548987c-db0c-4f38-ac57-857bd5bcc51c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d99ff9f-b40e-4529-b025-539708694fa9}, !- Handle
  {a07baa91-2b1e-445f-9d0b-01c23393fb99}, !- Source Object
  2,                                      !- Outlet Port
  {a697f64e-4115-4769-b46e-796db03b15fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc931702-8ef4-492b-8c66-5d4a87fdbe3d}, !- Handle
  {a697f64e-4115-4769-b46e-796db03b15fb}, !- Source Object
  3,                                      !- Outlet Port
  {0ad334de-b012-4692-addd-fd85f3bfea68}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {bb75d193-4047-4675-b113-14afe749cc8e}, !- Handle
  Node 367,                               !- Name
  {f277832f-8b81-47f7-8e6d-251212eb7fb2}, !- Inlet Port
  {8d88955d-7daa-40a5-85e7-252a06fcd1eb}; !- Outlet Port

OS:Connection,
  {f277832f-8b81-47f7-8e6d-251212eb7fb2}, !- Handle
  {416b1be3-ed7e-4af5-b1b5-5bf6df1cd004}, !- Source Object
  5,                                      !- Outlet Port
  {bb75d193-4047-4675-b113-14afe749cc8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d88955d-7daa-40a5-85e7-252a06fcd1eb}, !- Handle
  {bb75d193-4047-4675-b113-14afe749cc8e}, !- Source Object
  3,                                      !- Outlet Port
  {1690d1f0-488f-478c-89f0-c5db308afcc7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e10d29ca-a702-41a2-9d0d-e0d489d91a2e}, !- Handle
  {1690d1f0-488f-478c-89f0-c5db308afcc7}, !- Source Object
  4,                                      !- Outlet Port
  {50a5d30d-63d8-4260-a2e5-8b613e5afe41}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f4bf77b8-f8fb-46f9-8d0b-7e4005c1098c}, !- Handle
  Coil Heating Water Baseboard 24,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {468e981b-f4e1-4d4d-a94a-87540b44974a}, !- Water Inlet Node Name
  {a2abaf58-fd52-4a32-9900-4cdd41b798fc}; !- Water Outlet Node Name

OS:Node,
  {b2a1ae26-622f-4e37-80e8-3d137cbf0401}, !- Handle
  Node 368,                               !- Name
  {407865f9-6415-494d-9988-758ad12d6609}, !- Inlet Port
  {468e981b-f4e1-4d4d-a94a-87540b44974a}; !- Outlet Port

OS:Connection,
  {407865f9-6415-494d-9988-758ad12d6609}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  26,                                     !- Outlet Port
  {b2a1ae26-622f-4e37-80e8-3d137cbf0401}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3af65916-8dbe-4e26-8028-127452d1753f}, !- Handle
  Node 369,                               !- Name
  {a2abaf58-fd52-4a32-9900-4cdd41b798fc}, !- Inlet Port
  {6d58591d-08af-4a0f-afbc-245d1c34fbbb}; !- Outlet Port

OS:Connection,
  {468e981b-f4e1-4d4d-a94a-87540b44974a}, !- Handle
  {b2a1ae26-622f-4e37-80e8-3d137cbf0401}, !- Source Object
  3,                                      !- Outlet Port
  {f4bf77b8-f8fb-46f9-8d0b-7e4005c1098c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a2abaf58-fd52-4a32-9900-4cdd41b798fc}, !- Handle
  {f4bf77b8-f8fb-46f9-8d0b-7e4005c1098c}, !- Source Object
  10,                                     !- Outlet Port
  {3af65916-8dbe-4e26-8028-127452d1753f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d58591d-08af-4a0f-afbc-245d1c34fbbb}, !- Handle
  {3af65916-8dbe-4e26-8028-127452d1753f}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  26;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9011a3da-2375-4bc1-b69c-75b36556fb31}, !- Handle
  Zone HVAC Baseboard Convective Water 24, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {f4bf77b8-f8fb-46f9-8d0b-7e4005c1098c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3fa87ba3-df54-4c0f-b63c-73a6b1578559}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15, !- Name
  ,                                       !- Controller List Name
  {8132146d-1c64-4511-8f4c-fd82a700ae70}, !- Availability Schedule
  {f59dc645-1718-4576-a380-e8ef9b25aa8b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {8b5d2a4b-adab-4651-90f7-563d91cbca2a}, !- Supply Side Inlet Node Name
  {539473eb-60e1-4462-9bc5-16b48fc7ea2e}, !- Demand Side Outlet Node Name
  {5525098b-a83a-4d98-959c-1e9388ef3724}, !- Demand Side Inlet Node A
  {89901fcd-1b06-4459-87cc-169311c3fa51}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1f021382-aca4-4df9-a5fe-049a6eaab8a4}, !- Demand Mixer Name
  {1caac59a-2b2c-4d40-ae71-bb1bd6aa298a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1e0915ab-8343-4138-9138-eedcc7e20e6c}, !- Handle
  Node 370,                               !- Name
  {8b5d2a4b-adab-4651-90f7-563d91cbca2a}, !- Inlet Port
  {1f382cae-3a3e-408f-9912-2469ae05d0b2}; !- Outlet Port

OS:Node,
  {db704c88-0e97-41ac-bc8e-8b84feaada7e}, !- Handle
  Node 371,                               !- Name
  {cb3c2daf-c4de-40b8-9c4b-758ae8835c5c}, !- Inlet Port
  {89901fcd-1b06-4459-87cc-169311c3fa51}; !- Outlet Port

OS:Connection,
  {8b5d2a4b-adab-4651-90f7-563d91cbca2a}, !- Handle
  {3fa87ba3-df54-4c0f-b63c-73a6b1578559}, !- Source Object
  9,                                      !- Outlet Port
  {1e0915ab-8343-4138-9138-eedcc7e20e6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89901fcd-1b06-4459-87cc-169311c3fa51}, !- Handle
  {db704c88-0e97-41ac-bc8e-8b84feaada7e}, !- Source Object
  3,                                      !- Outlet Port
  {3fa87ba3-df54-4c0f-b63c-73a6b1578559}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {703d6a46-d779-443b-aa4f-2cc19b0660b9}, !- Handle
  Node 372,                               !- Name
  {5525098b-a83a-4d98-959c-1e9388ef3724}, !- Inlet Port
  {7b074a80-46c2-4609-9590-7941624729b5}; !- Outlet Port

OS:Node,
  {c48798ca-fecb-48e9-a3fe-30dfd1c6015b}, !- Handle
  Node 373,                               !- Name
  {f31012ee-b69e-4657-8328-fd03d371c4e6}, !- Inlet Port
  {539473eb-60e1-4462-9bc5-16b48fc7ea2e}; !- Outlet Port

OS:Node,
  {fcdb0f03-f400-490e-ae10-9b70d77cb4f9}, !- Handle
  Node 374,                               !- Name
  {3e1ee35f-885e-4538-9629-fe3b900f75c0}, !- Inlet Port
  {0f1804bb-6311-4d6f-8b1a-e3fd774fd225}; !- Outlet Port

OS:Connection,
  {5525098b-a83a-4d98-959c-1e9388ef3724}, !- Handle
  {3fa87ba3-df54-4c0f-b63c-73a6b1578559}, !- Source Object
  11,                                     !- Outlet Port
  {703d6a46-d779-443b-aa4f-2cc19b0660b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {539473eb-60e1-4462-9bc5-16b48fc7ea2e}, !- Handle
  {c48798ca-fecb-48e9-a3fe-30dfd1c6015b}, !- Source Object
  3,                                      !- Outlet Port
  {3fa87ba3-df54-4c0f-b63c-73a6b1578559}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {1caac59a-2b2c-4d40-ae71-bb1bd6aa298a}, !- Handle
  Air Loop HVAC Zone Splitter 17,         !- Name
  {7b074a80-46c2-4609-9590-7941624729b5}, !- Inlet Node Name
  {450685b3-d5b1-48c5-913c-04c75e86af88}, !- Outlet Node Name 1
  {d6a61e66-f93e-4e7c-8045-b7538192b69c}, !- Outlet Node Name 2
  {54db22ee-fe90-47de-890b-9fd00d29e185}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {1f021382-aca4-4df9-a5fe-049a6eaab8a4}, !- Handle
  Air Loop HVAC Zone Mixer 17,            !- Name
  {f31012ee-b69e-4657-8328-fd03d371c4e6}, !- Outlet Node Name
  {12235257-a009-47a6-ac53-16bf1537aa2c}, !- Inlet Node Name 1
  {aa6b00a4-d2c6-4d6a-8553-546ab0331bec}, !- Inlet Node Name 2
  {a9a6f329-b915-4d5c-8885-41a3356cf0da}; !- Inlet Node Name 3

OS:Connection,
  {7b074a80-46c2-4609-9590-7941624729b5}, !- Handle
  {703d6a46-d779-443b-aa4f-2cc19b0660b9}, !- Source Object
  3,                                      !- Outlet Port
  {1caac59a-2b2c-4d40-ae71-bb1bd6aa298a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f31012ee-b69e-4657-8328-fd03d371c4e6}, !- Handle
  {1f021382-aca4-4df9-a5fe-049a6eaab8a4}, !- Source Object
  2,                                      !- Outlet Port
  {c48798ca-fecb-48e9-a3fe-30dfd1c6015b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fec8df0a-878a-438a-bf70-14542ae5ec64}, !- Handle
  {3fa87ba3-df54-4c0f-b63c-73a6b1578559}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f59dc645-1718-4576-a380-e8ef9b25aa8b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 16, !- Name
  {37eaaa5c-cdb6-4830-a821-b85405713ce9}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7d0b3f0a-3e1c-48fa-8527-523f977a0bbb}, !- Handle
  Fan Constant Volume 17,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2dc54371-ce35-4c20-89b5-8a5079c9103a}, !- Air Inlet Node Name
  {cb3c2daf-c4de-40b8-9c4b-758ae8835c5c}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {81cd1712-2bc2-4b1a-b8f3-d4f61213714f}, !- Handle
  Sys3 Return Fan 15,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1f382cae-3a3e-408f-9912-2469ae05d0b2}, !- Air Inlet Node Name
  {176bf1c3-8108-4484-8e30-09ad42bc5933}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dae29bd1-d75b-4f04-bbe7-8c3c72e745ef}, !- Handle
  Coil Heating Gas 17,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7a3f053e-edc5-44a9-8ef2-dd12bf238e25}, !- Air Inlet Node Name
  {2b7d8331-98c2-42e4-a18c-0718351f79de}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {68a4494e-95fb-45cb-ae02-77638d7089f9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 16 615kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {854b6e1c-e098-4cc6-87ea-544afa600a23}, !- Air Inlet Node Name
  {318c3821-cd20-4cd5-80af-0824d119e2e3}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {5c62b3f0-126d-46f0-8211-f64c71b8bac3}, !- Handle
  Curve Biquadratic 33,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6c5717ae-c908-4c6c-95d4-bb99ed2ca52e}, !- Handle
  Curve Quadratic 48,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {63450cae-5505-4d76-a2a5-43c0bc19da00}, !- Handle
  Curve Biquadratic 34,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c4d48e8b-59e5-4a83-b131-26d1baa7a9cc}, !- Handle
  Curve Quadratic 49,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {fdf837b6-d19c-4f20-9004-2d4554981159}, !- Handle
  Curve Quadratic 50,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b4c1898b-63bb-4684-af55-360864716c66}, !- Handle
  Controller Outdoor Air 17,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8132146d-1c64-4511-8f4c-fd82a700ae70}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e1ab1c8c-c05b-4749-b2e5-fc9244748bb9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {e1ab1c8c-c05b-4749-b2e5-fc9244748bb9}, !- Handle
  Controller Mechanical Ventilation 17,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1f17afa2-ce67-4e01-a264-5ea4dd87a3fc}, !- Handle
  Air Loop HVAC Outdoor Air System 17,    !- Name
  {b4c1898b-63bb-4684-af55-360864716c66}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a98a6396-3e8b-4337-ab67-ba0f1808e32e}, !- Mixed Air Node Name
  {672df58d-5180-49b3-bc3b-c79d004eaa73}, !- Outdoor Air Stream Node Name
  {93194cda-119f-47c0-b077-2ecd6c5610ae}, !- Relief Air Stream Node Name
  {d1484861-dca7-4f80-9955-9921c0ce1be0}; !- Return Air Stream Node Name

OS:Node,
  {159118e1-c743-45d2-8fe5-8340a6f9f292}, !- Handle
  Node 375,                               !- Name
  ,                                       !- Inlet Port
  {672df58d-5180-49b3-bc3b-c79d004eaa73}; !- Outlet Port

OS:Connection,
  {672df58d-5180-49b3-bc3b-c79d004eaa73}, !- Handle
  {159118e1-c743-45d2-8fe5-8340a6f9f292}, !- Source Object
  3,                                      !- Outlet Port
  {1f17afa2-ce67-4e01-a264-5ea4dd87a3fc}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {fc91b3ad-7bc5-46fc-a50f-1f7fa504dd62}, !- Handle
  Node 376,                               !- Name
  {93194cda-119f-47c0-b077-2ecd6c5610ae}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {93194cda-119f-47c0-b077-2ecd6c5610ae}, !- Handle
  {1f17afa2-ce67-4e01-a264-5ea4dd87a3fc}, !- Source Object
  7,                                      !- Outlet Port
  {fc91b3ad-7bc5-46fc-a50f-1f7fa504dd62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cb3c2daf-c4de-40b8-9c4b-758ae8835c5c}, !- Handle
  {7d0b3f0a-3e1c-48fa-8527-523f977a0bbb}, !- Source Object
  9,                                      !- Outlet Port
  {db704c88-0e97-41ac-bc8e-8b84feaada7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {834d525d-3e13-461b-a0e7-a029b3f2732c}, !- Handle
  Node 377,                               !- Name
  {2b7d8331-98c2-42e4-a18c-0718351f79de}, !- Inlet Port
  {2dc54371-ce35-4c20-89b5-8a5079c9103a}; !- Outlet Port

OS:Connection,
  {2b7d8331-98c2-42e4-a18c-0718351f79de}, !- Handle
  {dae29bd1-d75b-4f04-bbe7-8c3c72e745ef}, !- Source Object
  6,                                      !- Outlet Port
  {834d525d-3e13-461b-a0e7-a029b3f2732c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dc54371-ce35-4c20-89b5-8a5079c9103a}, !- Handle
  {834d525d-3e13-461b-a0e7-a029b3f2732c}, !- Source Object
  3,                                      !- Outlet Port
  {7d0b3f0a-3e1c-48fa-8527-523f977a0bbb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {66643aa4-3799-464e-85c4-42b120168378}, !- Handle
  Node 378,                               !- Name
  {318c3821-cd20-4cd5-80af-0824d119e2e3}, !- Inlet Port
  {7a3f053e-edc5-44a9-8ef2-dd12bf238e25}; !- Outlet Port

OS:Connection,
  {318c3821-cd20-4cd5-80af-0824d119e2e3}, !- Handle
  {68a4494e-95fb-45cb-ae02-77638d7089f9}, !- Source Object
  9,                                      !- Outlet Port
  {66643aa4-3799-464e-85c4-42b120168378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a3f053e-edc5-44a9-8ef2-dd12bf238e25}, !- Handle
  {66643aa4-3799-464e-85c4-42b120168378}, !- Source Object
  3,                                      !- Outlet Port
  {dae29bd1-d75b-4f04-bbe7-8c3c72e745ef}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3cdd7ff3-26b1-47eb-a934-af32d3b1e1c4}, !- Handle
  Node 379,                               !- Name
  {a98a6396-3e8b-4337-ab67-ba0f1808e32e}, !- Inlet Port
  {854b6e1c-e098-4cc6-87ea-544afa600a23}; !- Outlet Port

OS:Connection,
  {a98a6396-3e8b-4337-ab67-ba0f1808e32e}, !- Handle
  {1f17afa2-ce67-4e01-a264-5ea4dd87a3fc}, !- Source Object
  5,                                      !- Outlet Port
  {3cdd7ff3-26b1-47eb-a934-af32d3b1e1c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {854b6e1c-e098-4cc6-87ea-544afa600a23}, !- Handle
  {3cdd7ff3-26b1-47eb-a934-af32d3b1e1c4}, !- Source Object
  3,                                      !- Outlet Port
  {68a4494e-95fb-45cb-ae02-77638d7089f9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0b8fa7f1-931b-4344-8262-bd796d2065fc}, !- Handle
  Node 380,                               !- Name
  {176bf1c3-8108-4484-8e30-09ad42bc5933}, !- Inlet Port
  {d1484861-dca7-4f80-9955-9921c0ce1be0}; !- Outlet Port

OS:Connection,
  {1f382cae-3a3e-408f-9912-2469ae05d0b2}, !- Handle
  {1e0915ab-8343-4138-9138-eedcc7e20e6c}, !- Source Object
  3,                                      !- Outlet Port
  {81cd1712-2bc2-4b1a-b8f3-d4f61213714f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {176bf1c3-8108-4484-8e30-09ad42bc5933}, !- Handle
  {81cd1712-2bc2-4b1a-b8f3-d4f61213714f}, !- Source Object
  9,                                      !- Outlet Port
  {0b8fa7f1-931b-4344-8262-bd796d2065fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d1484861-dca7-4f80-9955-9921c0ce1be0}, !- Handle
  {0b8fa7f1-931b-4344-8262-bd796d2065fc}, !- Source Object
  3,                                      !- Outlet Port
  {1f17afa2-ce67-4e01-a264-5ea4dd87a3fc}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ba76ec49-ecc5-4ae1-ad4b-a20da89d8cf2}, !- Handle
  Setpoint Manager Single Zone Reheat 17, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9c384d7a-e8e9-493c-8fba-d29385017a07}, !- Control Zone Name
  {db704c88-0e97-41ac-bc8e-8b84feaada7e}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {3327d033-cc9a-47d0-9eb4-fd3557b621db}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 25, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {fa9802bc-7ea4-4b0d-bc48-36ed166bfaaf}, !- Air Inlet Node Name
  {3e1ee35f-885e-4538-9629-fe3b900f75c0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {de6c5cfb-5b3b-46c9-b1b9-e42de368a5eb}, !- Handle
  Node 381,                               !- Name
  {0e3e7b64-b1e6-4e78-8156-89a652edd8d7}, !- Inlet Port
  {12235257-a009-47a6-ac53-16bf1537aa2c}; !- Outlet Port

OS:Connection,
  {0f1804bb-6311-4d6f-8b1a-e3fd774fd225}, !- Handle
  {fcdb0f03-f400-490e-ae10-9b70d77cb4f9}, !- Source Object
  3,                                      !- Outlet Port
  {e5e5b0fa-9722-4bc5-a453-c81a48bb4cf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e3e7b64-b1e6-4e78-8156-89a652edd8d7}, !- Handle
  {3b6f4ab8-7d04-4110-9a54-2b3f758942e6}, !- Source Object
  2,                                      !- Outlet Port
  {de6c5cfb-5b3b-46c9-b1b9-e42de368a5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12235257-a009-47a6-ac53-16bf1537aa2c}, !- Handle
  {de6c5cfb-5b3b-46c9-b1b9-e42de368a5eb}, !- Source Object
  3,                                      !- Outlet Port
  {1f021382-aca4-4df9-a5fe-049a6eaab8a4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {dcdd1194-3f2a-491b-9147-4b6c342071e7}, !- Handle
  Node 382,                               !- Name
  {450685b3-d5b1-48c5-913c-04c75e86af88}, !- Inlet Port
  {fa9802bc-7ea4-4b0d-bc48-36ed166bfaaf}; !- Outlet Port

OS:Connection,
  {450685b3-d5b1-48c5-913c-04c75e86af88}, !- Handle
  {1caac59a-2b2c-4d40-ae71-bb1bd6aa298a}, !- Source Object
  3,                                      !- Outlet Port
  {dcdd1194-3f2a-491b-9147-4b6c342071e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa9802bc-7ea4-4b0d-bc48-36ed166bfaaf}, !- Handle
  {dcdd1194-3f2a-491b-9147-4b6c342071e7}, !- Source Object
  3,                                      !- Outlet Port
  {3327d033-cc9a-47d0-9eb4-fd3557b621db}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3e1ee35f-885e-4538-9629-fe3b900f75c0}, !- Handle
  {3327d033-cc9a-47d0-9eb4-fd3557b621db}, !- Source Object
  4,                                      !- Outlet Port
  {fcdb0f03-f400-490e-ae10-9b70d77cb4f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {816a1655-17aa-4c7c-a010-8ff57844a7ce}, !- Handle
  Coil Heating Water Baseboard 25,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {8034a6ff-35db-4175-aed2-aa2243b2291d}, !- Water Inlet Node Name
  {80d255c1-21cc-4f93-907e-fbeaf6a1ddd3}; !- Water Outlet Node Name

OS:Node,
  {fa5428ce-f0e2-4f3b-8ba5-6239151f261f}, !- Handle
  Node 383,                               !- Name
  {5a92be91-30ea-4983-8727-471a4d861d05}, !- Inlet Port
  {8034a6ff-35db-4175-aed2-aa2243b2291d}; !- Outlet Port

OS:Connection,
  {5a92be91-30ea-4983-8727-471a4d861d05}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  27,                                     !- Outlet Port
  {fa5428ce-f0e2-4f3b-8ba5-6239151f261f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1dd360a5-0e5c-4cb3-bf31-29587e147692}, !- Handle
  Node 384,                               !- Name
  {80d255c1-21cc-4f93-907e-fbeaf6a1ddd3}, !- Inlet Port
  {60fed7c1-6a96-41b1-8ed3-c070bf47f4b6}; !- Outlet Port

OS:Connection,
  {8034a6ff-35db-4175-aed2-aa2243b2291d}, !- Handle
  {fa5428ce-f0e2-4f3b-8ba5-6239151f261f}, !- Source Object
  3,                                      !- Outlet Port
  {816a1655-17aa-4c7c-a010-8ff57844a7ce}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {80d255c1-21cc-4f93-907e-fbeaf6a1ddd3}, !- Handle
  {816a1655-17aa-4c7c-a010-8ff57844a7ce}, !- Source Object
  10,                                     !- Outlet Port
  {1dd360a5-0e5c-4cb3-bf31-29587e147692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60fed7c1-6a96-41b1-8ed3-c070bf47f4b6}, !- Handle
  {1dd360a5-0e5c-4cb3-bf31-29587e147692}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  27;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {68eac4ef-24f1-4c81-8bf2-08510a6ce76e}, !- Handle
  Zone HVAC Baseboard Convective Water 25, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {816a1655-17aa-4c7c-a010-8ff57844a7ce}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8e28eee2-6d7e-4173-aeac-52be7db90952}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 26, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {7a5811ee-13a4-42a0-90ca-fea4c41a9f33}, !- Air Inlet Node Name
  {9decbb55-6444-405d-b60e-a5c07252b689}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1bba52b5-cc3b-4337-9b23-2479786c8b1b}, !- Handle
  Node 385,                               !- Name
  {9decbb55-6444-405d-b60e-a5c07252b689}, !- Inlet Port
  {5ca1dcfa-0c83-4e2b-ae2f-a9bbbeaf55fb}; !- Outlet Port

OS:Node,
  {838cf280-2fb1-4212-8255-53bfa3bf73e2}, !- Handle
  Node 386,                               !- Name
  {2656e2aa-15a0-44c5-a415-153b6d68ab47}, !- Inlet Port
  {aa6b00a4-d2c6-4d6a-8553-546ab0331bec}; !- Outlet Port

OS:Connection,
  {5ca1dcfa-0c83-4e2b-ae2f-a9bbbeaf55fb}, !- Handle
  {1bba52b5-cc3b-4337-9b23-2479786c8b1b}, !- Source Object
  3,                                      !- Outlet Port
  {19b9a32d-c206-49e9-bc9b-2bf3ac281293}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2656e2aa-15a0-44c5-a415-153b6d68ab47}, !- Handle
  {6a409f9a-16f1-458a-a09c-5fcd89f4411d}, !- Source Object
  2,                                      !- Outlet Port
  {838cf280-2fb1-4212-8255-53bfa3bf73e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa6b00a4-d2c6-4d6a-8553-546ab0331bec}, !- Handle
  {838cf280-2fb1-4212-8255-53bfa3bf73e2}, !- Source Object
  3,                                      !- Outlet Port
  {1f021382-aca4-4df9-a5fe-049a6eaab8a4}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {58fc007d-6c5e-4b5e-a8a2-2e70879dc8c2}, !- Handle
  Node 387,                               !- Name
  {d6a61e66-f93e-4e7c-8045-b7538192b69c}, !- Inlet Port
  {7a5811ee-13a4-42a0-90ca-fea4c41a9f33}; !- Outlet Port

OS:Connection,
  {d6a61e66-f93e-4e7c-8045-b7538192b69c}, !- Handle
  {1caac59a-2b2c-4d40-ae71-bb1bd6aa298a}, !- Source Object
  4,                                      !- Outlet Port
  {58fc007d-6c5e-4b5e-a8a2-2e70879dc8c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a5811ee-13a4-42a0-90ca-fea4c41a9f33}, !- Handle
  {58fc007d-6c5e-4b5e-a8a2-2e70879dc8c2}, !- Source Object
  3,                                      !- Outlet Port
  {8e28eee2-6d7e-4173-aeac-52be7db90952}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9decbb55-6444-405d-b60e-a5c07252b689}, !- Handle
  {8e28eee2-6d7e-4173-aeac-52be7db90952}, !- Source Object
  4,                                      !- Outlet Port
  {1bba52b5-cc3b-4337-9b23-2479786c8b1b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9f632a4b-8fd0-4747-bc10-797ba62a7e4e}, !- Handle
  Coil Heating Water Baseboard 26,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {359d2b5d-9e5c-426a-bb8b-be100dff26aa}, !- Water Inlet Node Name
  {ea83c33c-3f4b-4e68-bf44-f461838fdf9d}; !- Water Outlet Node Name

OS:Node,
  {d42b78b1-ba46-4887-9096-85f56f25b690}, !- Handle
  Node 388,                               !- Name
  {7c3acf2e-adea-473b-8b5a-968eb9c0e259}, !- Inlet Port
  {359d2b5d-9e5c-426a-bb8b-be100dff26aa}; !- Outlet Port

OS:Connection,
  {7c3acf2e-adea-473b-8b5a-968eb9c0e259}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  28,                                     !- Outlet Port
  {d42b78b1-ba46-4887-9096-85f56f25b690}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {59674d16-0210-4448-838a-7b4de406153b}, !- Handle
  Node 389,                               !- Name
  {ea83c33c-3f4b-4e68-bf44-f461838fdf9d}, !- Inlet Port
  {6c76dec3-645b-4d2d-9d4b-88a9cc6e00e1}; !- Outlet Port

OS:Connection,
  {359d2b5d-9e5c-426a-bb8b-be100dff26aa}, !- Handle
  {d42b78b1-ba46-4887-9096-85f56f25b690}, !- Source Object
  3,                                      !- Outlet Port
  {9f632a4b-8fd0-4747-bc10-797ba62a7e4e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ea83c33c-3f4b-4e68-bf44-f461838fdf9d}, !- Handle
  {9f632a4b-8fd0-4747-bc10-797ba62a7e4e}, !- Source Object
  10,                                     !- Outlet Port
  {59674d16-0210-4448-838a-7b4de406153b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c76dec3-645b-4d2d-9d4b-88a9cc6e00e1}, !- Handle
  {59674d16-0210-4448-838a-7b4de406153b}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  28;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {67ea1b98-5d47-46ab-9a8a-676e7ce1e211}, !- Handle
  Zone HVAC Baseboard Convective Water 26, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {9f632a4b-8fd0-4747-bc10-797ba62a7e4e}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b02a8ab4-de5f-4248-a038-eb2d01792491}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 27, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ec7c288c-4b43-495e-ac20-1cf2808e8d56}, !- Air Inlet Node Name
  {9f09dc0b-f5a7-4b25-bfeb-38318668c20a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ef8d0a45-84ad-4988-8c38-038581d361e6}, !- Handle
  Node 390,                               !- Name
  {9f09dc0b-f5a7-4b25-bfeb-38318668c20a}, !- Inlet Port
  {c4f97b14-6c48-47b0-959e-a902a797e222}; !- Outlet Port

OS:Node,
  {d36c9620-b182-41a3-b8c0-4c5bfcbc282e}, !- Handle
  Node 391,                               !- Name
  {8c12f28b-2ee0-4d08-8d41-0062fe5e4b6d}, !- Inlet Port
  {a9a6f329-b915-4d5c-8885-41a3356cf0da}; !- Outlet Port

OS:Connection,
  {c4f97b14-6c48-47b0-959e-a902a797e222}, !- Handle
  {ef8d0a45-84ad-4988-8c38-038581d361e6}, !- Source Object
  3,                                      !- Outlet Port
  {5326019b-b708-48b7-bf30-bb3c0dd61833}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c12f28b-2ee0-4d08-8d41-0062fe5e4b6d}, !- Handle
  {c0b7cee6-6376-43c1-9482-02628fe249be}, !- Source Object
  2,                                      !- Outlet Port
  {d36c9620-b182-41a3-b8c0-4c5bfcbc282e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9a6f329-b915-4d5c-8885-41a3356cf0da}, !- Handle
  {d36c9620-b182-41a3-b8c0-4c5bfcbc282e}, !- Source Object
  3,                                      !- Outlet Port
  {1f021382-aca4-4df9-a5fe-049a6eaab8a4}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {86ff9cbb-45da-4922-b992-dd7fa830bcae}, !- Handle
  Node 392,                               !- Name
  {54db22ee-fe90-47de-890b-9fd00d29e185}, !- Inlet Port
  {ec7c288c-4b43-495e-ac20-1cf2808e8d56}; !- Outlet Port

OS:Connection,
  {54db22ee-fe90-47de-890b-9fd00d29e185}, !- Handle
  {1caac59a-2b2c-4d40-ae71-bb1bd6aa298a}, !- Source Object
  5,                                      !- Outlet Port
  {86ff9cbb-45da-4922-b992-dd7fa830bcae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec7c288c-4b43-495e-ac20-1cf2808e8d56}, !- Handle
  {86ff9cbb-45da-4922-b992-dd7fa830bcae}, !- Source Object
  3,                                      !- Outlet Port
  {b02a8ab4-de5f-4248-a038-eb2d01792491}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9f09dc0b-f5a7-4b25-bfeb-38318668c20a}, !- Handle
  {b02a8ab4-de5f-4248-a038-eb2d01792491}, !- Source Object
  4,                                      !- Outlet Port
  {ef8d0a45-84ad-4988-8c38-038581d361e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {64031ed7-c69f-4b9d-b25e-d9ac497a2bd7}, !- Handle
  Coil Heating Water Baseboard 27,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2d420954-7cc3-4f6f-98ba-b8bbeed68255}, !- Water Inlet Node Name
  {ded38972-0b3a-499d-a5cf-3f690ce9f823}; !- Water Outlet Node Name

OS:Node,
  {9fbdb54b-12af-4498-bc1d-696d1ba9e464}, !- Handle
  Node 393,                               !- Name
  {17b9c492-a9ee-4f9e-b78b-ee6653478319}, !- Inlet Port
  {2d420954-7cc3-4f6f-98ba-b8bbeed68255}; !- Outlet Port

OS:Connection,
  {17b9c492-a9ee-4f9e-b78b-ee6653478319}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  29,                                     !- Outlet Port
  {9fbdb54b-12af-4498-bc1d-696d1ba9e464}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af8c4cc6-7d25-41a4-8000-1de26fd362a1}, !- Handle
  Node 394,                               !- Name
  {ded38972-0b3a-499d-a5cf-3f690ce9f823}, !- Inlet Port
  {cd0c5815-ad60-42cc-be6a-5f595043c07b}; !- Outlet Port

OS:Connection,
  {2d420954-7cc3-4f6f-98ba-b8bbeed68255}, !- Handle
  {9fbdb54b-12af-4498-bc1d-696d1ba9e464}, !- Source Object
  3,                                      !- Outlet Port
  {64031ed7-c69f-4b9d-b25e-d9ac497a2bd7}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {ded38972-0b3a-499d-a5cf-3f690ce9f823}, !- Handle
  {64031ed7-c69f-4b9d-b25e-d9ac497a2bd7}, !- Source Object
  10,                                     !- Outlet Port
  {af8c4cc6-7d25-41a4-8000-1de26fd362a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd0c5815-ad60-42cc-be6a-5f595043c07b}, !- Handle
  {af8c4cc6-7d25-41a4-8000-1de26fd362a1}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  29;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7ee3534a-a5e5-4ae1-a5f2-15341a9f2cca}, !- Handle
  Zone HVAC Baseboard Convective Water 27, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {64031ed7-c69f-4b9d-b25e-d9ac497a2bd7}; !- Heating Coil Name

OS:AirLoopHVAC,
  {2a16260f-4ee3-4c83-a743-5d3e73a9b6a9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16, !- Name
  ,                                       !- Controller List Name
  {2c4b5715-1d3c-42aa-a53b-02006715c7a0}, !- Availability Schedule
  {83a72bb3-ab77-4b4b-9d7c-6e913e0a9cfd}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {54a903b5-c4f8-4b52-a9c6-01c662aa90f2}, !- Supply Side Inlet Node Name
  {dcfe86dd-8b0e-41ac-86ac-2183744cdbb9}, !- Demand Side Outlet Node Name
  {c9c00cc8-f081-4f26-83a9-9f80a2a32f6f}, !- Demand Side Inlet Node A
  {8c46f314-41fb-40e1-bd1b-1dc243b6282b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {a74478f8-c29a-475b-8ced-1fa5c90d15c5}, !- Demand Mixer Name
  {951ed3d1-a230-48fe-89af-75875930f937}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5f815437-dffd-4d63-8d4c-d080238a1d98}, !- Handle
  Node 395,                               !- Name
  {54a903b5-c4f8-4b52-a9c6-01c662aa90f2}, !- Inlet Port
  {dd5cc5a5-c73e-4891-a44b-803c3a265efb}; !- Outlet Port

OS:Node,
  {5f7b872d-5144-4f4b-a538-264e77fb43e1}, !- Handle
  Node 396,                               !- Name
  {10aa765a-7269-4fca-acaf-ada27665e939}, !- Inlet Port
  {8c46f314-41fb-40e1-bd1b-1dc243b6282b}; !- Outlet Port

OS:Connection,
  {54a903b5-c4f8-4b52-a9c6-01c662aa90f2}, !- Handle
  {2a16260f-4ee3-4c83-a743-5d3e73a9b6a9}, !- Source Object
  9,                                      !- Outlet Port
  {5f815437-dffd-4d63-8d4c-d080238a1d98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8c46f314-41fb-40e1-bd1b-1dc243b6282b}, !- Handle
  {5f7b872d-5144-4f4b-a538-264e77fb43e1}, !- Source Object
  3,                                      !- Outlet Port
  {2a16260f-4ee3-4c83-a743-5d3e73a9b6a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3a4c3d07-04ae-466a-ba35-555c2ce57880}, !- Handle
  Node 397,                               !- Name
  {c9c00cc8-f081-4f26-83a9-9f80a2a32f6f}, !- Inlet Port
  {15d38861-7f0a-401f-bc70-4d2cf9b29094}; !- Outlet Port

OS:Node,
  {a7403c89-acda-474a-a9d4-45931a963b02}, !- Handle
  Node 398,                               !- Name
  {e59a0313-7932-40cc-99ab-bc9d0888b460}, !- Inlet Port
  {dcfe86dd-8b0e-41ac-86ac-2183744cdbb9}; !- Outlet Port

OS:Node,
  {cc4475c4-0a40-45b4-a5e3-c83c72715351}, !- Handle
  Node 399,                               !- Name
  {95b98f58-1e25-4e32-bc26-1f29af1116a0}, !- Inlet Port
  {f21d3d5d-bb30-40e8-973d-fde52928ba6f}; !- Outlet Port

OS:Connection,
  {c9c00cc8-f081-4f26-83a9-9f80a2a32f6f}, !- Handle
  {2a16260f-4ee3-4c83-a743-5d3e73a9b6a9}, !- Source Object
  11,                                     !- Outlet Port
  {3a4c3d07-04ae-466a-ba35-555c2ce57880}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dcfe86dd-8b0e-41ac-86ac-2183744cdbb9}, !- Handle
  {a7403c89-acda-474a-a9d4-45931a963b02}, !- Source Object
  3,                                      !- Outlet Port
  {2a16260f-4ee3-4c83-a743-5d3e73a9b6a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {951ed3d1-a230-48fe-89af-75875930f937}, !- Handle
  Air Loop HVAC Zone Splitter 18,         !- Name
  {15d38861-7f0a-401f-bc70-4d2cf9b29094}, !- Inlet Node Name
  {affe1323-f1b8-494c-9d88-f3cc30cba906}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {a74478f8-c29a-475b-8ced-1fa5c90d15c5}, !- Handle
  Air Loop HVAC Zone Mixer 18,            !- Name
  {e59a0313-7932-40cc-99ab-bc9d0888b460}, !- Outlet Node Name
  {bbcb7b37-6c44-4f91-8946-6ab51f7a3ebf}; !- Inlet Node Name 1

OS:Connection,
  {15d38861-7f0a-401f-bc70-4d2cf9b29094}, !- Handle
  {3a4c3d07-04ae-466a-ba35-555c2ce57880}, !- Source Object
  3,                                      !- Outlet Port
  {951ed3d1-a230-48fe-89af-75875930f937}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e59a0313-7932-40cc-99ab-bc9d0888b460}, !- Handle
  {a74478f8-c29a-475b-8ced-1fa5c90d15c5}, !- Source Object
  2,                                      !- Outlet Port
  {a7403c89-acda-474a-a9d4-45931a963b02}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {74c645aa-65dd-4fd6-a739-6c6609f5d72d}, !- Handle
  {2a16260f-4ee3-4c83-a743-5d3e73a9b6a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {83a72bb3-ab77-4b4b-9d7c-6e913e0a9cfd}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 17, !- Name
  {fd77f08d-32bf-4289-a51c-6871d2271464}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {d1fb49c4-5c5f-4ab3-9b09-8951107967dd}, !- Handle
  Fan Constant Volume 18,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4202aeb1-e275-4b3f-9141-390c81f0d8b5}, !- Air Inlet Node Name
  {10aa765a-7269-4fca-acaf-ada27665e939}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ab1e1990-efa2-4f52-9997-7e51694ae406}, !- Handle
  Sys3 Return Fan 16,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {dd5cc5a5-c73e-4891-a44b-803c3a265efb}, !- Air Inlet Node Name
  {783d91a4-b2b8-4de3-b8b4-074092fd2d35}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {e92dbead-8592-4d79-abcb-5d15ca87a3cf}, !- Handle
  Coil Heating Gas 18,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {2ae31112-693b-49ca-bb6d-0d7fb1733aa5}, !- Air Inlet Node Name
  {f0657168-0616-4d04-b2d5-536eb66faf88}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {62ea32dc-8645-4c34-be98-472c1d91674b}, !- Handle
  CoilCoolingDXSingleSpeed_dx 17 6kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {77b36f75-f1f1-4c18-a714-3b36adc12e11}, !- Air Inlet Node Name
  {e44ebf65-5dfe-4d9e-9ba0-4d04a6124451}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d1c644f5-5e9b-4f8b-9d0e-2f71526d2761}, !- Handle
  Curve Biquadratic 35,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f3a455e5-ed6d-4f73-b0b6-26f43c5ac423}, !- Handle
  Curve Quadratic 51,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {0b30be7b-fae6-4fdc-8286-fce0b25c6a84}, !- Handle
  Curve Biquadratic 36,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {98b55660-18c8-40cb-a6a7-d9884296dfc6}, !- Handle
  Curve Quadratic 52,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bfbc98fe-90a4-4c1e-a1b3-81861ed8a492}, !- Handle
  Curve Quadratic 53,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {10a5bfe1-07f6-4ec8-845b-6c2ea3af1ad4}, !- Handle
  Controller Outdoor Air 18,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {2c4b5715-1d3c-42aa-a53b-02006715c7a0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {2543d0e5-eb4e-46de-996f-e9b102f454d9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {2543d0e5-eb4e-46de-996f-e9b102f454d9}, !- Handle
  Controller Mechanical Ventilation 18,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {681ffa75-f505-468a-81b5-9d0000ab3baf}, !- Handle
  Air Loop HVAC Outdoor Air System 18,    !- Name
  {10a5bfe1-07f6-4ec8-845b-6c2ea3af1ad4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {823cabc3-e749-4f81-ab49-512ce442f5a4}, !- Mixed Air Node Name
  {d98290f5-912e-4c94-bf3a-349e39a0f1b2}, !- Outdoor Air Stream Node Name
  {aca035d7-68cb-4a08-8add-cc759e8db97d}, !- Relief Air Stream Node Name
  {e047b33b-1b01-4f80-a003-b3246d0a9668}; !- Return Air Stream Node Name

OS:Node,
  {3a2d6264-6b60-4f25-989d-3297817d0450}, !- Handle
  Node 400,                               !- Name
  ,                                       !- Inlet Port
  {d98290f5-912e-4c94-bf3a-349e39a0f1b2}; !- Outlet Port

OS:Connection,
  {d98290f5-912e-4c94-bf3a-349e39a0f1b2}, !- Handle
  {3a2d6264-6b60-4f25-989d-3297817d0450}, !- Source Object
  3,                                      !- Outlet Port
  {681ffa75-f505-468a-81b5-9d0000ab3baf}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f4388d5b-bd83-495e-8117-69988dd33452}, !- Handle
  Node 401,                               !- Name
  {aca035d7-68cb-4a08-8add-cc759e8db97d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {aca035d7-68cb-4a08-8add-cc759e8db97d}, !- Handle
  {681ffa75-f505-468a-81b5-9d0000ab3baf}, !- Source Object
  7,                                      !- Outlet Port
  {f4388d5b-bd83-495e-8117-69988dd33452}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10aa765a-7269-4fca-acaf-ada27665e939}, !- Handle
  {d1fb49c4-5c5f-4ab3-9b09-8951107967dd}, !- Source Object
  9,                                      !- Outlet Port
  {5f7b872d-5144-4f4b-a538-264e77fb43e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {752e5e83-aed6-42b6-88ce-d92d61ac4009}, !- Handle
  Node 402,                               !- Name
  {f0657168-0616-4d04-b2d5-536eb66faf88}, !- Inlet Port
  {4202aeb1-e275-4b3f-9141-390c81f0d8b5}; !- Outlet Port

OS:Connection,
  {f0657168-0616-4d04-b2d5-536eb66faf88}, !- Handle
  {e92dbead-8592-4d79-abcb-5d15ca87a3cf}, !- Source Object
  6,                                      !- Outlet Port
  {752e5e83-aed6-42b6-88ce-d92d61ac4009}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4202aeb1-e275-4b3f-9141-390c81f0d8b5}, !- Handle
  {752e5e83-aed6-42b6-88ce-d92d61ac4009}, !- Source Object
  3,                                      !- Outlet Port
  {d1fb49c4-5c5f-4ab3-9b09-8951107967dd}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d5a4e43-a19e-4d9c-aec4-662acdaa2683}, !- Handle
  Node 403,                               !- Name
  {e44ebf65-5dfe-4d9e-9ba0-4d04a6124451}, !- Inlet Port
  {2ae31112-693b-49ca-bb6d-0d7fb1733aa5}; !- Outlet Port

OS:Connection,
  {e44ebf65-5dfe-4d9e-9ba0-4d04a6124451}, !- Handle
  {62ea32dc-8645-4c34-be98-472c1d91674b}, !- Source Object
  9,                                      !- Outlet Port
  {1d5a4e43-a19e-4d9c-aec4-662acdaa2683}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2ae31112-693b-49ca-bb6d-0d7fb1733aa5}, !- Handle
  {1d5a4e43-a19e-4d9c-aec4-662acdaa2683}, !- Source Object
  3,                                      !- Outlet Port
  {e92dbead-8592-4d79-abcb-5d15ca87a3cf}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {ce17ffde-f9ea-4123-810f-f06ed85b97a2}, !- Handle
  Node 404,                               !- Name
  {823cabc3-e749-4f81-ab49-512ce442f5a4}, !- Inlet Port
  {77b36f75-f1f1-4c18-a714-3b36adc12e11}; !- Outlet Port

OS:Connection,
  {823cabc3-e749-4f81-ab49-512ce442f5a4}, !- Handle
  {681ffa75-f505-468a-81b5-9d0000ab3baf}, !- Source Object
  5,                                      !- Outlet Port
  {ce17ffde-f9ea-4123-810f-f06ed85b97a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77b36f75-f1f1-4c18-a714-3b36adc12e11}, !- Handle
  {ce17ffde-f9ea-4123-810f-f06ed85b97a2}, !- Source Object
  3,                                      !- Outlet Port
  {62ea32dc-8645-4c34-be98-472c1d91674b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8ccd1d58-a05f-4c2e-a4ea-1ca01ed07586}, !- Handle
  Node 405,                               !- Name
  {783d91a4-b2b8-4de3-b8b4-074092fd2d35}, !- Inlet Port
  {e047b33b-1b01-4f80-a003-b3246d0a9668}; !- Outlet Port

OS:Connection,
  {dd5cc5a5-c73e-4891-a44b-803c3a265efb}, !- Handle
  {5f815437-dffd-4d63-8d4c-d080238a1d98}, !- Source Object
  3,                                      !- Outlet Port
  {ab1e1990-efa2-4f52-9997-7e51694ae406}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {783d91a4-b2b8-4de3-b8b4-074092fd2d35}, !- Handle
  {ab1e1990-efa2-4f52-9997-7e51694ae406}, !- Source Object
  9,                                      !- Outlet Port
  {8ccd1d58-a05f-4c2e-a4ea-1ca01ed07586}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e047b33b-1b01-4f80-a003-b3246d0a9668}, !- Handle
  {8ccd1d58-a05f-4c2e-a4ea-1ca01ed07586}, !- Source Object
  3,                                      !- Outlet Port
  {681ffa75-f505-468a-81b5-9d0000ab3baf}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {12131ba0-1a38-432e-8b36-257c1f0d6c20}, !- Handle
  Setpoint Manager Single Zone Reheat 18, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {944cc4cc-98d2-40dc-a320-e72121fa5af6}, !- Control Zone Name
  {5f7b872d-5144-4f4b-a538-264e77fb43e1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f1051586-835e-4f25-a439-d0beb8653e6f}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 28, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {c0f9a737-48cf-4128-bafb-80d5732f5427}, !- Air Inlet Node Name
  {95b98f58-1e25-4e32-bc26-1f29af1116a0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {dec3399f-7bda-4bf8-99c8-b538fa9ad4b7}, !- Handle
  Node 406,                               !- Name
  {f235299d-7295-408a-b9af-f87804de1f47}, !- Inlet Port
  {bbcb7b37-6c44-4f91-8946-6ab51f7a3ebf}; !- Outlet Port

OS:Connection,
  {f21d3d5d-bb30-40e8-973d-fde52928ba6f}, !- Handle
  {cc4475c4-0a40-45b4-a5e3-c83c72715351}, !- Source Object
  3,                                      !- Outlet Port
  {0bf4776a-a64d-4448-8556-1edefb9043ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f235299d-7295-408a-b9af-f87804de1f47}, !- Handle
  {47f78d9f-f327-493a-baa2-1cc446aaf6db}, !- Source Object
  2,                                      !- Outlet Port
  {dec3399f-7bda-4bf8-99c8-b538fa9ad4b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbcb7b37-6c44-4f91-8946-6ab51f7a3ebf}, !- Handle
  {dec3399f-7bda-4bf8-99c8-b538fa9ad4b7}, !- Source Object
  3,                                      !- Outlet Port
  {a74478f8-c29a-475b-8ced-1fa5c90d15c5}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {beafd672-b764-46e2-88d3-f934970efee8}, !- Handle
  Node 407,                               !- Name
  {affe1323-f1b8-494c-9d88-f3cc30cba906}, !- Inlet Port
  {c0f9a737-48cf-4128-bafb-80d5732f5427}; !- Outlet Port

OS:Connection,
  {affe1323-f1b8-494c-9d88-f3cc30cba906}, !- Handle
  {951ed3d1-a230-48fe-89af-75875930f937}, !- Source Object
  3,                                      !- Outlet Port
  {beafd672-b764-46e2-88d3-f934970efee8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0f9a737-48cf-4128-bafb-80d5732f5427}, !- Handle
  {beafd672-b764-46e2-88d3-f934970efee8}, !- Source Object
  3,                                      !- Outlet Port
  {f1051586-835e-4f25-a439-d0beb8653e6f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {95b98f58-1e25-4e32-bc26-1f29af1116a0}, !- Handle
  {f1051586-835e-4f25-a439-d0beb8653e6f}, !- Source Object
  4,                                      !- Outlet Port
  {cc4475c4-0a40-45b4-a5e3-c83c72715351}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {15242919-f882-4cb6-ba1a-55b2ca9816e8}, !- Handle
  Coil Heating Water Baseboard 28,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {de0853db-d9e7-408f-b1ba-b0c35afe9981}, !- Water Inlet Node Name
  {534bf99c-5287-41c7-8c5a-6d1962357204}; !- Water Outlet Node Name

OS:Node,
  {ea6d9e3c-e109-4e3a-99ed-df426cb63a0a}, !- Handle
  Node 408,                               !- Name
  {147beedf-8f53-4d55-b0c8-bdcd35f37fce}, !- Inlet Port
  {de0853db-d9e7-408f-b1ba-b0c35afe9981}; !- Outlet Port

OS:Connection,
  {147beedf-8f53-4d55-b0c8-bdcd35f37fce}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  30,                                     !- Outlet Port
  {ea6d9e3c-e109-4e3a-99ed-df426cb63a0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd0c6915-fca6-402a-8308-4cda3db09e1e}, !- Handle
  Node 409,                               !- Name
  {534bf99c-5287-41c7-8c5a-6d1962357204}, !- Inlet Port
  {313a959c-9d58-4bec-ac6a-b73a3b690b79}; !- Outlet Port

OS:Connection,
  {de0853db-d9e7-408f-b1ba-b0c35afe9981}, !- Handle
  {ea6d9e3c-e109-4e3a-99ed-df426cb63a0a}, !- Source Object
  3,                                      !- Outlet Port
  {15242919-f882-4cb6-ba1a-55b2ca9816e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {534bf99c-5287-41c7-8c5a-6d1962357204}, !- Handle
  {15242919-f882-4cb6-ba1a-55b2ca9816e8}, !- Source Object
  10,                                     !- Outlet Port
  {fd0c6915-fca6-402a-8308-4cda3db09e1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {313a959c-9d58-4bec-ac6a-b73a3b690b79}, !- Handle
  {fd0c6915-fca6-402a-8308-4cda3db09e1e}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  30;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {dbc244d3-68e0-4d7b-82aa-a29296b1dc45}, !- Handle
  Zone HVAC Baseboard Convective Water 28, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {15242919-f882-4cb6-ba1a-55b2ca9816e8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {1b2037f8-1c40-49c9-acb8-d86958487639}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17, !- Name
  ,                                       !- Controller List Name
  {7478b876-f024-4fe5-b59a-5b23695464a0}, !- Availability Schedule
  {dfbb208b-1bf9-41bf-9e84-b479c84c555b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e980bce7-6255-4d84-9fa9-9d098c9aacf7}, !- Supply Side Inlet Node Name
  {2e2dfe30-59b6-4a3d-884d-38dfa406f372}, !- Demand Side Outlet Node Name
  {bb74650b-29f7-4103-8c82-c8d5a301d77d}, !- Demand Side Inlet Node A
  {e993a497-4727-4134-b7a5-c6b2fc7fad6a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {27f64910-a61b-40a8-ae40-572c2ddb84cc}, !- Demand Mixer Name
  {0b1e3cc0-11e0-41d5-95d4-2ed8d8485c8e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {171bccac-0a03-4cf0-90ac-30bbb5d97a2a}, !- Handle
  Node 410,                               !- Name
  {e980bce7-6255-4d84-9fa9-9d098c9aacf7}, !- Inlet Port
  {d9f460e0-a8f3-438f-9ea8-47b8ba2074cc}; !- Outlet Port

OS:Node,
  {fdc04527-7f8f-4b8e-be13-f08b8423667d}, !- Handle
  Node 411,                               !- Name
  {9fefdeb8-bb43-46a3-8d4f-cbe6df8b483d}, !- Inlet Port
  {e993a497-4727-4134-b7a5-c6b2fc7fad6a}; !- Outlet Port

OS:Connection,
  {e980bce7-6255-4d84-9fa9-9d098c9aacf7}, !- Handle
  {1b2037f8-1c40-49c9-acb8-d86958487639}, !- Source Object
  9,                                      !- Outlet Port
  {171bccac-0a03-4cf0-90ac-30bbb5d97a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e993a497-4727-4134-b7a5-c6b2fc7fad6a}, !- Handle
  {fdc04527-7f8f-4b8e-be13-f08b8423667d}, !- Source Object
  3,                                      !- Outlet Port
  {1b2037f8-1c40-49c9-acb8-d86958487639}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6fb1e3b0-ab85-4e56-ad64-83652a35623a}, !- Handle
  Node 412,                               !- Name
  {bb74650b-29f7-4103-8c82-c8d5a301d77d}, !- Inlet Port
  {7673e0f7-e2e7-4caa-8587-6d7369fecccc}; !- Outlet Port

OS:Node,
  {f0ed66c2-14fd-4b9c-b920-f86788e4ed37}, !- Handle
  Node 413,                               !- Name
  {c5648a52-3acb-4df2-b35e-d46a041f525e}, !- Inlet Port
  {2e2dfe30-59b6-4a3d-884d-38dfa406f372}; !- Outlet Port

OS:Node,
  {a56f0081-d15b-44fe-908f-77019f73dff4}, !- Handle
  Node 414,                               !- Name
  {ac87e218-fba6-45ea-b939-fc639031851b}, !- Inlet Port
  {f2554d8d-cfb5-4a8e-96dc-c47472649500}; !- Outlet Port

OS:Connection,
  {bb74650b-29f7-4103-8c82-c8d5a301d77d}, !- Handle
  {1b2037f8-1c40-49c9-acb8-d86958487639}, !- Source Object
  11,                                     !- Outlet Port
  {6fb1e3b0-ab85-4e56-ad64-83652a35623a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2dfe30-59b6-4a3d-884d-38dfa406f372}, !- Handle
  {f0ed66c2-14fd-4b9c-b920-f86788e4ed37}, !- Source Object
  3,                                      !- Outlet Port
  {1b2037f8-1c40-49c9-acb8-d86958487639}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b1e3cc0-11e0-41d5-95d4-2ed8d8485c8e}, !- Handle
  Air Loop HVAC Zone Splitter 19,         !- Name
  {7673e0f7-e2e7-4caa-8587-6d7369fecccc}, !- Inlet Node Name
  {e51dc4ba-853a-43e4-a0f6-dd4ef23117ab}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {27f64910-a61b-40a8-ae40-572c2ddb84cc}, !- Handle
  Air Loop HVAC Zone Mixer 19,            !- Name
  {c5648a52-3acb-4df2-b35e-d46a041f525e}, !- Outlet Node Name
  {94f75928-59e9-483a-9a96-c2a7aae87bb8}; !- Inlet Node Name 1

OS:Connection,
  {7673e0f7-e2e7-4caa-8587-6d7369fecccc}, !- Handle
  {6fb1e3b0-ab85-4e56-ad64-83652a35623a}, !- Source Object
  3,                                      !- Outlet Port
  {0b1e3cc0-11e0-41d5-95d4-2ed8d8485c8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5648a52-3acb-4df2-b35e-d46a041f525e}, !- Handle
  {27f64910-a61b-40a8-ae40-572c2ddb84cc}, !- Source Object
  2,                                      !- Outlet Port
  {f0ed66c2-14fd-4b9c-b920-f86788e4ed37}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {848a914f-75f3-40b2-8653-f2908847bfec}, !- Handle
  {1b2037f8-1c40-49c9-acb8-d86958487639}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {dfbb208b-1bf9-41bf-9e84-b479c84c555b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 18, !- Name
  {eee3d529-8914-4e57-b29f-abcc69fc8765}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {4568d88b-7d42-4e6e-abbb-9ffed60322b9}, !- Handle
  Fan Constant Volume 19,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {4b607d6c-f10d-4caa-a2ac-28140ef25e05}, !- Air Inlet Node Name
  {9fefdeb8-bb43-46a3-8d4f-cbe6df8b483d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {8f3f73fe-68db-4a9a-ad8d-28cf37ac0267}, !- Handle
  Sys3 Return Fan 17,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d9f460e0-a8f3-438f-9ea8-47b8ba2074cc}, !- Air Inlet Node Name
  {44f51906-0dc1-4e00-aed8-3117fc2446be}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {becdc20a-dae3-47f7-9f22-32985c285013}, !- Handle
  Coil Heating Gas 19,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {935d1116-ae93-4c68-91b5-e3eb7c31aa5a}, !- Air Inlet Node Name
  {ebeed977-ea7e-4fe4-baf9-e7ed6275390f}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {54ca4641-f6c0-4403-b309-00fc6964fd11}, !- Handle
  CoilCoolingDXSingleSpeed_dx 18 15kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6be75166-44b5-4af8-9f95-28f85994fb4c}, !- Air Inlet Node Name
  {5cdd78be-717e-4a23-9c10-b112ef35fc47}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {a2437334-83f1-4cb9-b5d7-bbf74f70d217}, !- Handle
  Curve Biquadratic 37,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {886adeb6-5cb0-444f-860b-f0f45e661083}, !- Handle
  Curve Quadratic 54,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a46421e3-1daf-4f3d-9dbb-176ee2346a4b}, !- Handle
  Curve Biquadratic 38,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3e1a815a-148f-46dd-872b-f4eb5336f1cd}, !- Handle
  Curve Quadratic 55,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {774d7d5a-f883-4620-847b-55e5771a3cd1}, !- Handle
  Curve Quadratic 56,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {9da64eb7-4d4d-4104-b94a-80da1c4840b3}, !- Handle
  Controller Outdoor Air 19,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {7478b876-f024-4fe5-b59a-5b23695464a0}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d70595af-c29d-4d1b-9e43-4e88c042c6cd}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d70595af-c29d-4d1b-9e43-4e88c042c6cd}, !- Handle
  Controller Mechanical Ventilation 19,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {85d43494-5263-4287-9caf-506cdea7ade0}, !- Handle
  Air Loop HVAC Outdoor Air System 19,    !- Name
  {9da64eb7-4d4d-4104-b94a-80da1c4840b3}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3c48676-8c0a-47df-8b83-803cff1e40da}, !- Mixed Air Node Name
  {983648fa-8539-4502-908f-fddc743f3179}, !- Outdoor Air Stream Node Name
  {3faa8955-03c8-4161-88c2-98f6e9a563c4}, !- Relief Air Stream Node Name
  {3f610241-14b7-400a-9dbb-994e5a03227d}; !- Return Air Stream Node Name

OS:Node,
  {5850ce9d-f6a3-4bdb-94a7-6d9ebe84b673}, !- Handle
  Node 415,                               !- Name
  ,                                       !- Inlet Port
  {983648fa-8539-4502-908f-fddc743f3179}; !- Outlet Port

OS:Connection,
  {983648fa-8539-4502-908f-fddc743f3179}, !- Handle
  {5850ce9d-f6a3-4bdb-94a7-6d9ebe84b673}, !- Source Object
  3,                                      !- Outlet Port
  {85d43494-5263-4287-9caf-506cdea7ade0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {37e7b2a6-9664-4c56-96e3-5576a9af3eec}, !- Handle
  Node 416,                               !- Name
  {3faa8955-03c8-4161-88c2-98f6e9a563c4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {3faa8955-03c8-4161-88c2-98f6e9a563c4}, !- Handle
  {85d43494-5263-4287-9caf-506cdea7ade0}, !- Source Object
  7,                                      !- Outlet Port
  {37e7b2a6-9664-4c56-96e3-5576a9af3eec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fefdeb8-bb43-46a3-8d4f-cbe6df8b483d}, !- Handle
  {4568d88b-7d42-4e6e-abbb-9ffed60322b9}, !- Source Object
  9,                                      !- Outlet Port
  {fdc04527-7f8f-4b8e-be13-f08b8423667d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {da68ed5a-0b60-4dbf-b41c-64960e727ff9}, !- Handle
  Node 417,                               !- Name
  {ebeed977-ea7e-4fe4-baf9-e7ed6275390f}, !- Inlet Port
  {4b607d6c-f10d-4caa-a2ac-28140ef25e05}; !- Outlet Port

OS:Connection,
  {ebeed977-ea7e-4fe4-baf9-e7ed6275390f}, !- Handle
  {becdc20a-dae3-47f7-9f22-32985c285013}, !- Source Object
  6,                                      !- Outlet Port
  {da68ed5a-0b60-4dbf-b41c-64960e727ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b607d6c-f10d-4caa-a2ac-28140ef25e05}, !- Handle
  {da68ed5a-0b60-4dbf-b41c-64960e727ff9}, !- Source Object
  3,                                      !- Outlet Port
  {4568d88b-7d42-4e6e-abbb-9ffed60322b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {93a66c24-638f-4eb3-ba7f-3bd93a20006f}, !- Handle
  Node 418,                               !- Name
  {5cdd78be-717e-4a23-9c10-b112ef35fc47}, !- Inlet Port
  {935d1116-ae93-4c68-91b5-e3eb7c31aa5a}; !- Outlet Port

OS:Connection,
  {5cdd78be-717e-4a23-9c10-b112ef35fc47}, !- Handle
  {54ca4641-f6c0-4403-b309-00fc6964fd11}, !- Source Object
  9,                                      !- Outlet Port
  {93a66c24-638f-4eb3-ba7f-3bd93a20006f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {935d1116-ae93-4c68-91b5-e3eb7c31aa5a}, !- Handle
  {93a66c24-638f-4eb3-ba7f-3bd93a20006f}, !- Source Object
  3,                                      !- Outlet Port
  {becdc20a-dae3-47f7-9f22-32985c285013}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {a06f6a78-93d3-4074-abdd-9948e2fa50c1}, !- Handle
  Node 419,                               !- Name
  {f3c48676-8c0a-47df-8b83-803cff1e40da}, !- Inlet Port
  {6be75166-44b5-4af8-9f95-28f85994fb4c}; !- Outlet Port

OS:Connection,
  {f3c48676-8c0a-47df-8b83-803cff1e40da}, !- Handle
  {85d43494-5263-4287-9caf-506cdea7ade0}, !- Source Object
  5,                                      !- Outlet Port
  {a06f6a78-93d3-4074-abdd-9948e2fa50c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6be75166-44b5-4af8-9f95-28f85994fb4c}, !- Handle
  {a06f6a78-93d3-4074-abdd-9948e2fa50c1}, !- Source Object
  3,                                      !- Outlet Port
  {54ca4641-f6c0-4403-b309-00fc6964fd11}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {25126b12-026e-43f6-bae3-11cd7d733fef}, !- Handle
  Node 420,                               !- Name
  {44f51906-0dc1-4e00-aed8-3117fc2446be}, !- Inlet Port
  {3f610241-14b7-400a-9dbb-994e5a03227d}; !- Outlet Port

OS:Connection,
  {d9f460e0-a8f3-438f-9ea8-47b8ba2074cc}, !- Handle
  {171bccac-0a03-4cf0-90ac-30bbb5d97a2a}, !- Source Object
  3,                                      !- Outlet Port
  {8f3f73fe-68db-4a9a-ad8d-28cf37ac0267}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44f51906-0dc1-4e00-aed8-3117fc2446be}, !- Handle
  {8f3f73fe-68db-4a9a-ad8d-28cf37ac0267}, !- Source Object
  9,                                      !- Outlet Port
  {25126b12-026e-43f6-bae3-11cd7d733fef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f610241-14b7-400a-9dbb-994e5a03227d}, !- Handle
  {25126b12-026e-43f6-bae3-11cd7d733fef}, !- Source Object
  3,                                      !- Outlet Port
  {85d43494-5263-4287-9caf-506cdea7ade0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {85125896-9aea-407c-8585-44e089d8e19c}, !- Handle
  Setpoint Manager Single Zone Reheat 19, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {c9db4ecb-03bd-424d-b690-91fec1085331}, !- Control Zone Name
  {fdc04527-7f8f-4b8e-be13-f08b8423667d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e362d5d5-c7fb-4f17-ad68-7cb348884120}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 29, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {828f26ab-e065-408e-80b9-ef722d48fea5}, !- Air Inlet Node Name
  {ac87e218-fba6-45ea-b939-fc639031851b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {fd3692ba-4ab0-4816-b00f-fd9ff391f56d}, !- Handle
  Node 421,                               !- Name
  {f01d6427-ffc7-4b5d-9483-4c7f9d0749ed}, !- Inlet Port
  {94f75928-59e9-483a-9a96-c2a7aae87bb8}; !- Outlet Port

OS:Connection,
  {f2554d8d-cfb5-4a8e-96dc-c47472649500}, !- Handle
  {a56f0081-d15b-44fe-908f-77019f73dff4}, !- Source Object
  3,                                      !- Outlet Port
  {c738557b-37e5-4fbd-b7ad-788882d6a53a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f01d6427-ffc7-4b5d-9483-4c7f9d0749ed}, !- Handle
  {bc15a18e-2bef-49d3-9b0c-5535e0d2baa4}, !- Source Object
  2,                                      !- Outlet Port
  {fd3692ba-4ab0-4816-b00f-fd9ff391f56d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {94f75928-59e9-483a-9a96-c2a7aae87bb8}, !- Handle
  {fd3692ba-4ab0-4816-b00f-fd9ff391f56d}, !- Source Object
  3,                                      !- Outlet Port
  {27f64910-a61b-40a8-ae40-572c2ddb84cc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d2acee4b-2ae9-46cd-b9fd-c51fde8f015a}, !- Handle
  Node 422,                               !- Name
  {e51dc4ba-853a-43e4-a0f6-dd4ef23117ab}, !- Inlet Port
  {828f26ab-e065-408e-80b9-ef722d48fea5}; !- Outlet Port

OS:Connection,
  {e51dc4ba-853a-43e4-a0f6-dd4ef23117ab}, !- Handle
  {0b1e3cc0-11e0-41d5-95d4-2ed8d8485c8e}, !- Source Object
  3,                                      !- Outlet Port
  {d2acee4b-2ae9-46cd-b9fd-c51fde8f015a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {828f26ab-e065-408e-80b9-ef722d48fea5}, !- Handle
  {d2acee4b-2ae9-46cd-b9fd-c51fde8f015a}, !- Source Object
  3,                                      !- Outlet Port
  {e362d5d5-c7fb-4f17-ad68-7cb348884120}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac87e218-fba6-45ea-b939-fc639031851b}, !- Handle
  {e362d5d5-c7fb-4f17-ad68-7cb348884120}, !- Source Object
  4,                                      !- Outlet Port
  {a56f0081-d15b-44fe-908f-77019f73dff4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4599ce6a-e340-4702-bb6e-932629177a8e}, !- Handle
  Coil Heating Water Baseboard 29,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d280a5dc-7a88-486a-95aa-add839c9b064}, !- Water Inlet Node Name
  {c43042d3-1d91-490a-b378-13880e3e280d}; !- Water Outlet Node Name

OS:Node,
  {662ef60a-8859-49e3-8fa1-8f682bf90f94}, !- Handle
  Node 423,                               !- Name
  {329b8c51-084e-4204-98a1-fa0c1c2b7ab6}, !- Inlet Port
  {d280a5dc-7a88-486a-95aa-add839c9b064}; !- Outlet Port

OS:Connection,
  {329b8c51-084e-4204-98a1-fa0c1c2b7ab6}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  31,                                     !- Outlet Port
  {662ef60a-8859-49e3-8fa1-8f682bf90f94}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b694ac46-9a34-4393-ae33-fe6157c5efdd}, !- Handle
  Node 424,                               !- Name
  {c43042d3-1d91-490a-b378-13880e3e280d}, !- Inlet Port
  {41895020-a626-4243-931a-f6644806e1ab}; !- Outlet Port

OS:Connection,
  {d280a5dc-7a88-486a-95aa-add839c9b064}, !- Handle
  {662ef60a-8859-49e3-8fa1-8f682bf90f94}, !- Source Object
  3,                                      !- Outlet Port
  {4599ce6a-e340-4702-bb6e-932629177a8e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c43042d3-1d91-490a-b378-13880e3e280d}, !- Handle
  {4599ce6a-e340-4702-bb6e-932629177a8e}, !- Source Object
  10,                                     !- Outlet Port
  {b694ac46-9a34-4393-ae33-fe6157c5efdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41895020-a626-4243-931a-f6644806e1ab}, !- Handle
  {b694ac46-9a34-4393-ae33-fe6157c5efdd}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  31;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a55ef6b5-53c1-4174-9c70-f04a8fe4f751}, !- Handle
  Zone HVAC Baseboard Convective Water 29, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {4599ce6a-e340-4702-bb6e-932629177a8e}; !- Heating Coil Name

OS:AirLoopHVAC,
  {1ecc4e1a-7365-4d6f-89a7-37440fd8a29f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18, !- Name
  ,                                       !- Controller List Name
  {f29c0a4f-1ba1-4d93-acea-a484dc6fd4a2}, !- Availability Schedule
  {fc351d3b-cdef-4ad6-876a-a1e52cd8f969}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {5ccefdce-3d8c-484e-8499-03db723b622b}, !- Supply Side Inlet Node Name
  {1804d04b-52bd-4657-b3b4-3f5b1c665da4}, !- Demand Side Outlet Node Name
  {a411169d-cec2-46af-9642-f77cc4de2b9e}, !- Demand Side Inlet Node A
  {146a7327-6137-41bf-9770-4e1114f81a04}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {135828ed-bdcf-42ff-8c06-4c29c67b5942}, !- Demand Mixer Name
  {3f718d34-c862-4213-b190-f3835471a74e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dcb334d2-90ce-4084-a1ce-dff47da6217d}, !- Handle
  Node 425,                               !- Name
  {5ccefdce-3d8c-484e-8499-03db723b622b}, !- Inlet Port
  {323bdd53-0335-4e95-8ac7-e7cdfedb006a}; !- Outlet Port

OS:Node,
  {8fdf68c9-93a4-4c8d-8161-f0ac341bc252}, !- Handle
  Node 426,                               !- Name
  {75410ba7-b6c9-4d13-8b9d-5215dee63f29}, !- Inlet Port
  {146a7327-6137-41bf-9770-4e1114f81a04}; !- Outlet Port

OS:Connection,
  {5ccefdce-3d8c-484e-8499-03db723b622b}, !- Handle
  {1ecc4e1a-7365-4d6f-89a7-37440fd8a29f}, !- Source Object
  9,                                      !- Outlet Port
  {dcb334d2-90ce-4084-a1ce-dff47da6217d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {146a7327-6137-41bf-9770-4e1114f81a04}, !- Handle
  {8fdf68c9-93a4-4c8d-8161-f0ac341bc252}, !- Source Object
  3,                                      !- Outlet Port
  {1ecc4e1a-7365-4d6f-89a7-37440fd8a29f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {890d6e7c-4176-4256-ae75-b88b753433c8}, !- Handle
  Node 427,                               !- Name
  {a411169d-cec2-46af-9642-f77cc4de2b9e}, !- Inlet Port
  {90d3056f-b853-4c48-93a6-008d9531c9a8}; !- Outlet Port

OS:Node,
  {6958f1c0-e705-4dc6-8064-c349cfcbbb58}, !- Handle
  Node 428,                               !- Name
  {957a6bab-33af-44a3-a5ad-009dadd7f259}, !- Inlet Port
  {1804d04b-52bd-4657-b3b4-3f5b1c665da4}; !- Outlet Port

OS:Node,
  {17e50d7c-1f3a-440f-88b1-f995df5eedae}, !- Handle
  Node 429,                               !- Name
  {e35e8b19-def6-4c03-b75f-27c9059ea8e7}, !- Inlet Port
  {7a0f337f-cf7e-46b8-be95-54917cc21093}; !- Outlet Port

OS:Connection,
  {a411169d-cec2-46af-9642-f77cc4de2b9e}, !- Handle
  {1ecc4e1a-7365-4d6f-89a7-37440fd8a29f}, !- Source Object
  11,                                     !- Outlet Port
  {890d6e7c-4176-4256-ae75-b88b753433c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1804d04b-52bd-4657-b3b4-3f5b1c665da4}, !- Handle
  {6958f1c0-e705-4dc6-8064-c349cfcbbb58}, !- Source Object
  3,                                      !- Outlet Port
  {1ecc4e1a-7365-4d6f-89a7-37440fd8a29f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3f718d34-c862-4213-b190-f3835471a74e}, !- Handle
  Air Loop HVAC Zone Splitter 20,         !- Name
  {90d3056f-b853-4c48-93a6-008d9531c9a8}, !- Inlet Node Name
  {945c936e-cc41-491b-a5f5-91c237c27e7b}, !- Outlet Node Name 1
  {47e6ced6-6502-4d3d-aa0b-885eeeb2d1a1}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {135828ed-bdcf-42ff-8c06-4c29c67b5942}, !- Handle
  Air Loop HVAC Zone Mixer 20,            !- Name
  {957a6bab-33af-44a3-a5ad-009dadd7f259}, !- Outlet Node Name
  {08feb689-8754-4ece-9baa-df532d550530}, !- Inlet Node Name 1
  {832e7c21-3e91-4424-ace0-f3864ab400ca}; !- Inlet Node Name 2

OS:Connection,
  {90d3056f-b853-4c48-93a6-008d9531c9a8}, !- Handle
  {890d6e7c-4176-4256-ae75-b88b753433c8}, !- Source Object
  3,                                      !- Outlet Port
  {3f718d34-c862-4213-b190-f3835471a74e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {957a6bab-33af-44a3-a5ad-009dadd7f259}, !- Handle
  {135828ed-bdcf-42ff-8c06-4c29c67b5942}, !- Source Object
  2,                                      !- Outlet Port
  {6958f1c0-e705-4dc6-8064-c349cfcbbb58}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c27215ae-87da-4646-8ed7-107930b193b8}, !- Handle
  {1ecc4e1a-7365-4d6f-89a7-37440fd8a29f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {fc351d3b-cdef-4ad6-876a-a1e52cd8f969}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 19, !- Name
  {031d077d-6e45-4e98-aed0-3a85c4a07c8e}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {7b45f596-9cb9-4f33-a7bf-059ed755b9e3}, !- Handle
  Fan Constant Volume 20,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {bd01367f-8102-467b-bb34-ecb24a40b41e}, !- Air Inlet Node Name
  {75410ba7-b6c9-4d13-8b9d-5215dee63f29}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {3901bfe7-6c60-4e6f-b3a9-e186920269ec}, !- Handle
  Sys3 Return Fan 18,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {323bdd53-0335-4e95-8ac7-e7cdfedb006a}, !- Air Inlet Node Name
  {efa35b0b-dfff-4f1c-9c1e-1f8f4f98099d}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {ef5fd453-3b8a-4dcd-8526-b99b866a9949}, !- Handle
  Coil Heating Gas 20,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {d6e66187-77cd-48db-99e1-05e0af345567}, !- Air Inlet Node Name
  {47db3141-e43f-43fd-a380-7ce3a01476fd}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {3726e544-305d-4c09-a106-41cf1012358f}, !- Handle
  CoilCoolingDXSingleSpeed_dx 19 25kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2df61f23-83a6-47a1-b15c-701b0f5f696c}, !- Air Inlet Node Name
  {99c1ed8f-0b34-4053-b896-bc44ad2fb465}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {f062a00b-a13d-4bc5-8247-e8f91648185c}, !- Handle
  Curve Biquadratic 39,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {04c42ce4-92e8-40f5-a45b-484c0404509d}, !- Handle
  Curve Quadratic 57,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {f6d4f505-59c3-426f-b99f-fd9284ad7c55}, !- Handle
  Curve Biquadratic 40,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b7dc86d2-6114-45ed-8402-35ec57ed3afa}, !- Handle
  Curve Quadratic 58,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {53329384-088d-4687-8ea6-cc643c67ba1e}, !- Handle
  Curve Quadratic 59,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {e3d02516-48cb-4bc5-a982-ad05cacd1489}, !- Handle
  Controller Outdoor Air 20,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {f29c0a4f-1ba1-4d93-acea-a484dc6fd4a2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {34227a45-0c99-4737-bce0-ed7579cbc5ce}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {34227a45-0c99-4737-bce0-ed7579cbc5ce}, !- Handle
  Controller Mechanical Ventilation 20,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {7692a86e-abb1-440c-a598-051fcffccaf0}, !- Handle
  Air Loop HVAC Outdoor Air System 20,    !- Name
  {e3d02516-48cb-4bc5-a982-ad05cacd1489}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {374a18a1-d9f4-4241-b07f-9b621158021f}, !- Mixed Air Node Name
  {bb10bb4a-9df1-45f1-a04e-10aefc849578}, !- Outdoor Air Stream Node Name
  {ff0ba2a9-1cf9-4981-a1ee-133b4ba476b5}, !- Relief Air Stream Node Name
  {3ff5c915-370d-4f11-ab34-489ab8ea05ca}; !- Return Air Stream Node Name

OS:Node,
  {130ac19b-3b24-4d57-903b-ecad45246f99}, !- Handle
  Node 430,                               !- Name
  ,                                       !- Inlet Port
  {bb10bb4a-9df1-45f1-a04e-10aefc849578}; !- Outlet Port

OS:Connection,
  {bb10bb4a-9df1-45f1-a04e-10aefc849578}, !- Handle
  {130ac19b-3b24-4d57-903b-ecad45246f99}, !- Source Object
  3,                                      !- Outlet Port
  {7692a86e-abb1-440c-a598-051fcffccaf0}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {313f98e4-d336-43b2-8c45-3535a12ae401}, !- Handle
  Node 431,                               !- Name
  {ff0ba2a9-1cf9-4981-a1ee-133b4ba476b5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ff0ba2a9-1cf9-4981-a1ee-133b4ba476b5}, !- Handle
  {7692a86e-abb1-440c-a598-051fcffccaf0}, !- Source Object
  7,                                      !- Outlet Port
  {313f98e4-d336-43b2-8c45-3535a12ae401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {75410ba7-b6c9-4d13-8b9d-5215dee63f29}, !- Handle
  {7b45f596-9cb9-4f33-a7bf-059ed755b9e3}, !- Source Object
  9,                                      !- Outlet Port
  {8fdf68c9-93a4-4c8d-8161-f0ac341bc252}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {db24c0d4-c849-4d92-977c-2b84048fcd55}, !- Handle
  Node 432,                               !- Name
  {47db3141-e43f-43fd-a380-7ce3a01476fd}, !- Inlet Port
  {bd01367f-8102-467b-bb34-ecb24a40b41e}; !- Outlet Port

OS:Connection,
  {47db3141-e43f-43fd-a380-7ce3a01476fd}, !- Handle
  {ef5fd453-3b8a-4dcd-8526-b99b866a9949}, !- Source Object
  6,                                      !- Outlet Port
  {db24c0d4-c849-4d92-977c-2b84048fcd55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd01367f-8102-467b-bb34-ecb24a40b41e}, !- Handle
  {db24c0d4-c849-4d92-977c-2b84048fcd55}, !- Source Object
  3,                                      !- Outlet Port
  {7b45f596-9cb9-4f33-a7bf-059ed755b9e3}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {57707506-5ffd-4604-b781-9d759c2e3787}, !- Handle
  Node 433,                               !- Name
  {99c1ed8f-0b34-4053-b896-bc44ad2fb465}, !- Inlet Port
  {d6e66187-77cd-48db-99e1-05e0af345567}; !- Outlet Port

OS:Connection,
  {99c1ed8f-0b34-4053-b896-bc44ad2fb465}, !- Handle
  {3726e544-305d-4c09-a106-41cf1012358f}, !- Source Object
  9,                                      !- Outlet Port
  {57707506-5ffd-4604-b781-9d759c2e3787}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e66187-77cd-48db-99e1-05e0af345567}, !- Handle
  {57707506-5ffd-4604-b781-9d759c2e3787}, !- Source Object
  3,                                      !- Outlet Port
  {ef5fd453-3b8a-4dcd-8526-b99b866a9949}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {3d4f6b08-1a58-4af9-9320-7608926de7c0}, !- Handle
  Node 434,                               !- Name
  {374a18a1-d9f4-4241-b07f-9b621158021f}, !- Inlet Port
  {2df61f23-83a6-47a1-b15c-701b0f5f696c}; !- Outlet Port

OS:Connection,
  {374a18a1-d9f4-4241-b07f-9b621158021f}, !- Handle
  {7692a86e-abb1-440c-a598-051fcffccaf0}, !- Source Object
  5,                                      !- Outlet Port
  {3d4f6b08-1a58-4af9-9320-7608926de7c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2df61f23-83a6-47a1-b15c-701b0f5f696c}, !- Handle
  {3d4f6b08-1a58-4af9-9320-7608926de7c0}, !- Source Object
  3,                                      !- Outlet Port
  {3726e544-305d-4c09-a106-41cf1012358f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9f25c2c8-ef36-4613-ab8b-b27f657b6222}, !- Handle
  Node 435,                               !- Name
  {efa35b0b-dfff-4f1c-9c1e-1f8f4f98099d}, !- Inlet Port
  {3ff5c915-370d-4f11-ab34-489ab8ea05ca}; !- Outlet Port

OS:Connection,
  {323bdd53-0335-4e95-8ac7-e7cdfedb006a}, !- Handle
  {dcb334d2-90ce-4084-a1ce-dff47da6217d}, !- Source Object
  3,                                      !- Outlet Port
  {3901bfe7-6c60-4e6f-b3a9-e186920269ec}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {efa35b0b-dfff-4f1c-9c1e-1f8f4f98099d}, !- Handle
  {3901bfe7-6c60-4e6f-b3a9-e186920269ec}, !- Source Object
  9,                                      !- Outlet Port
  {9f25c2c8-ef36-4613-ab8b-b27f657b6222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ff5c915-370d-4f11-ab34-489ab8ea05ca}, !- Handle
  {9f25c2c8-ef36-4613-ab8b-b27f657b6222}, !- Source Object
  3,                                      !- Outlet Port
  {7692a86e-abb1-440c-a598-051fcffccaf0}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {4fc7cd2a-7cd6-4fe8-8895-d7cc177da873}, !- Handle
  Setpoint Manager Single Zone Reheat 20, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0a8d8d4d-988c-47ee-a2f0-77a8fec8fb8b}, !- Control Zone Name
  {8fdf68c9-93a4-4c8d-8161-f0ac341bc252}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {14b5af44-5eab-465a-b99d-4e496b3efc9d}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 30, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {1bab3272-6db3-4e0c-bb5a-5f2bd9418afe}, !- Air Inlet Node Name
  {e35e8b19-def6-4c03-b75f-27c9059ea8e7}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d1e5053a-bcba-491d-b5a1-349f8af0011c}, !- Handle
  Node 436,                               !- Name
  {c0164e4d-3268-4c01-abad-528282d5ffcc}, !- Inlet Port
  {08feb689-8754-4ece-9baa-df532d550530}; !- Outlet Port

OS:Connection,
  {7a0f337f-cf7e-46b8-be95-54917cc21093}, !- Handle
  {17e50d7c-1f3a-440f-88b1-f995df5eedae}, !- Source Object
  3,                                      !- Outlet Port
  {1b561d01-0011-49e0-8b68-109b82fa8382}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0164e4d-3268-4c01-abad-528282d5ffcc}, !- Handle
  {dc6ffa90-fa59-4add-bb19-8253bf9eaa12}, !- Source Object
  2,                                      !- Outlet Port
  {d1e5053a-bcba-491d-b5a1-349f8af0011c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08feb689-8754-4ece-9baa-df532d550530}, !- Handle
  {d1e5053a-bcba-491d-b5a1-349f8af0011c}, !- Source Object
  3,                                      !- Outlet Port
  {135828ed-bdcf-42ff-8c06-4c29c67b5942}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d0daa6b6-414e-4f22-9a1c-237450aec9f9}, !- Handle
  Node 437,                               !- Name
  {945c936e-cc41-491b-a5f5-91c237c27e7b}, !- Inlet Port
  {1bab3272-6db3-4e0c-bb5a-5f2bd9418afe}; !- Outlet Port

OS:Connection,
  {945c936e-cc41-491b-a5f5-91c237c27e7b}, !- Handle
  {3f718d34-c862-4213-b190-f3835471a74e}, !- Source Object
  3,                                      !- Outlet Port
  {d0daa6b6-414e-4f22-9a1c-237450aec9f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1bab3272-6db3-4e0c-bb5a-5f2bd9418afe}, !- Handle
  {d0daa6b6-414e-4f22-9a1c-237450aec9f9}, !- Source Object
  3,                                      !- Outlet Port
  {14b5af44-5eab-465a-b99d-4e496b3efc9d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e35e8b19-def6-4c03-b75f-27c9059ea8e7}, !- Handle
  {14b5af44-5eab-465a-b99d-4e496b3efc9d}, !- Source Object
  4,                                      !- Outlet Port
  {17e50d7c-1f3a-440f-88b1-f995df5eedae}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {93bd77ea-7631-4e63-9b77-6b7597a921fa}, !- Handle
  Coil Heating Water Baseboard 30,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {933bc962-3928-4865-a7b7-71988a62f13f}, !- Water Inlet Node Name
  {52bf58ab-6f4c-47a6-9a75-f698e347de24}; !- Water Outlet Node Name

OS:Node,
  {73f0801c-d445-4dda-b995-8bb454c0919c}, !- Handle
  Node 438,                               !- Name
  {930e0ffc-efe2-4d54-ac90-edb371b30b10}, !- Inlet Port
  {933bc962-3928-4865-a7b7-71988a62f13f}; !- Outlet Port

OS:Connection,
  {930e0ffc-efe2-4d54-ac90-edb371b30b10}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  32,                                     !- Outlet Port
  {73f0801c-d445-4dda-b995-8bb454c0919c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a244009c-2094-4aec-a1cf-b1c2edbb8ad2}, !- Handle
  Node 439,                               !- Name
  {52bf58ab-6f4c-47a6-9a75-f698e347de24}, !- Inlet Port
  {b8047b29-a5ae-4fd2-8262-e3132244bf01}; !- Outlet Port

OS:Connection,
  {933bc962-3928-4865-a7b7-71988a62f13f}, !- Handle
  {73f0801c-d445-4dda-b995-8bb454c0919c}, !- Source Object
  3,                                      !- Outlet Port
  {93bd77ea-7631-4e63-9b77-6b7597a921fa}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {52bf58ab-6f4c-47a6-9a75-f698e347de24}, !- Handle
  {93bd77ea-7631-4e63-9b77-6b7597a921fa}, !- Source Object
  10,                                     !- Outlet Port
  {a244009c-2094-4aec-a1cf-b1c2edbb8ad2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8047b29-a5ae-4fd2-8262-e3132244bf01}, !- Handle
  {a244009c-2094-4aec-a1cf-b1c2edbb8ad2}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  32;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c7b85dd6-2a1a-4c22-b2a3-ac3c5ff37898}, !- Handle
  Zone HVAC Baseboard Convective Water 30, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {93bd77ea-7631-4e63-9b77-6b7597a921fa}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00c6fc29-d84d-4657-88b8-7b8de277ebf9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 31, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {a5f109dc-2d1b-428f-b25f-52d63809a883}, !- Air Inlet Node Name
  {bf930f4a-df2b-407c-a18f-3803b2b768dc}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {93620e83-70ce-42db-91f1-27c8a52a39bd}, !- Handle
  Node 440,                               !- Name
  {bf930f4a-df2b-407c-a18f-3803b2b768dc}, !- Inlet Port
  {c2f86296-ea9c-4e99-b453-90950e9ce504}; !- Outlet Port

OS:Node,
  {2f9acf53-fd9b-41d1-b22d-ac5f18bade38}, !- Handle
  Node 441,                               !- Name
  {7cf070d7-9ba7-45b5-b4f0-0decae94be48}, !- Inlet Port
  {832e7c21-3e91-4424-ace0-f3864ab400ca}; !- Outlet Port

OS:Connection,
  {c2f86296-ea9c-4e99-b453-90950e9ce504}, !- Handle
  {93620e83-70ce-42db-91f1-27c8a52a39bd}, !- Source Object
  3,                                      !- Outlet Port
  {fbfc1f38-e913-4d33-b7fb-ff538e6ebf0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7cf070d7-9ba7-45b5-b4f0-0decae94be48}, !- Handle
  {c6c5ee7a-b771-41c7-b20f-b33d33f72cf2}, !- Source Object
  2,                                      !- Outlet Port
  {2f9acf53-fd9b-41d1-b22d-ac5f18bade38}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832e7c21-3e91-4424-ace0-f3864ab400ca}, !- Handle
  {2f9acf53-fd9b-41d1-b22d-ac5f18bade38}, !- Source Object
  3,                                      !- Outlet Port
  {135828ed-bdcf-42ff-8c06-4c29c67b5942}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {668edd25-089e-46bc-a0bc-cf12c76dabf1}, !- Handle
  Node 442,                               !- Name
  {47e6ced6-6502-4d3d-aa0b-885eeeb2d1a1}, !- Inlet Port
  {a5f109dc-2d1b-428f-b25f-52d63809a883}; !- Outlet Port

OS:Connection,
  {47e6ced6-6502-4d3d-aa0b-885eeeb2d1a1}, !- Handle
  {3f718d34-c862-4213-b190-f3835471a74e}, !- Source Object
  4,                                      !- Outlet Port
  {668edd25-089e-46bc-a0bc-cf12c76dabf1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a5f109dc-2d1b-428f-b25f-52d63809a883}, !- Handle
  {668edd25-089e-46bc-a0bc-cf12c76dabf1}, !- Source Object
  3,                                      !- Outlet Port
  {00c6fc29-d84d-4657-88b8-7b8de277ebf9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bf930f4a-df2b-407c-a18f-3803b2b768dc}, !- Handle
  {00c6fc29-d84d-4657-88b8-7b8de277ebf9}, !- Source Object
  4,                                      !- Outlet Port
  {93620e83-70ce-42db-91f1-27c8a52a39bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b0829f7a-f49d-4e6d-a2b2-8006c1a8bea1}, !- Handle
  Coil Heating Water Baseboard 31,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3ae4132b-7900-45a4-b693-e5f52f2c5021}, !- Water Inlet Node Name
  {b1c50899-288b-4988-b5df-d95161f7bdc2}; !- Water Outlet Node Name

OS:Node,
  {8b2de34c-692a-4f9b-9226-d2a0f123cdc3}, !- Handle
  Node 443,                               !- Name
  {1eed9195-cc43-4587-a841-3a5ca9a20403}, !- Inlet Port
  {3ae4132b-7900-45a4-b693-e5f52f2c5021}; !- Outlet Port

OS:Connection,
  {1eed9195-cc43-4587-a841-3a5ca9a20403}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  33,                                     !- Outlet Port
  {8b2de34c-692a-4f9b-9226-d2a0f123cdc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2eae555-72a5-4532-a792-3e7be21d0285}, !- Handle
  Node 444,                               !- Name
  {b1c50899-288b-4988-b5df-d95161f7bdc2}, !- Inlet Port
  {5d5c79f7-0e05-4809-af9b-dd471052c1ae}; !- Outlet Port

OS:Connection,
  {3ae4132b-7900-45a4-b693-e5f52f2c5021}, !- Handle
  {8b2de34c-692a-4f9b-9226-d2a0f123cdc3}, !- Source Object
  3,                                      !- Outlet Port
  {b0829f7a-f49d-4e6d-a2b2-8006c1a8bea1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b1c50899-288b-4988-b5df-d95161f7bdc2}, !- Handle
  {b0829f7a-f49d-4e6d-a2b2-8006c1a8bea1}, !- Source Object
  10,                                     !- Outlet Port
  {e2eae555-72a5-4532-a792-3e7be21d0285}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d5c79f7-0e05-4809-af9b-dd471052c1ae}, !- Handle
  {e2eae555-72a5-4532-a792-3e7be21d0285}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  33;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {ef195205-7321-438e-a065-470d5db10b65}, !- Handle
  Zone HVAC Baseboard Convective Water 31, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b0829f7a-f49d-4e6d-a2b2-8006c1a8bea1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {c421fc9c-76ee-4e54-ba2d-0d9382016fdd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19, !- Name
  ,                                       !- Controller List Name
  {5eb037a8-1a58-4d72-9112-e2268f991e26}, !- Availability Schedule
  {184a9f1b-b5f4-4ad4-85c7-89ace3d1ff8b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {51e325b2-afdc-4a93-80b1-2310c2bbc1e0}, !- Supply Side Inlet Node Name
  {4a845d42-b508-42dc-9aaa-8d4901764566}, !- Demand Side Outlet Node Name
  {e2eed9a4-51bc-419a-82f5-4e3b74c58984}, !- Demand Side Inlet Node A
  {de2ef699-6516-4138-8516-186dbd78a6a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {12422f40-1854-4852-b2cc-ff73de4cdbb4}, !- Demand Mixer Name
  {3ceef156-8ec8-4fc3-9b65-7b373219fc00}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {cf5a11ff-4a29-4828-9043-934c0ec6bb91}, !- Handle
  Node 445,                               !- Name
  {51e325b2-afdc-4a93-80b1-2310c2bbc1e0}, !- Inlet Port
  {7486362c-ac6f-43ed-a4e2-efd17dae1673}; !- Outlet Port

OS:Node,
  {f23fa993-985b-4f9b-9c73-918dd64de4e9}, !- Handle
  Node 446,                               !- Name
  {bd76bc8d-7284-4beb-b2f9-18a238a3d71e}, !- Inlet Port
  {de2ef699-6516-4138-8516-186dbd78a6a7}; !- Outlet Port

OS:Connection,
  {51e325b2-afdc-4a93-80b1-2310c2bbc1e0}, !- Handle
  {c421fc9c-76ee-4e54-ba2d-0d9382016fdd}, !- Source Object
  9,                                      !- Outlet Port
  {cf5a11ff-4a29-4828-9043-934c0ec6bb91}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2ef699-6516-4138-8516-186dbd78a6a7}, !- Handle
  {f23fa993-985b-4f9b-9c73-918dd64de4e9}, !- Source Object
  3,                                      !- Outlet Port
  {c421fc9c-76ee-4e54-ba2d-0d9382016fdd}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d035425a-5f34-444a-99e9-ccd37de9e16a}, !- Handle
  Node 447,                               !- Name
  {e2eed9a4-51bc-419a-82f5-4e3b74c58984}, !- Inlet Port
  {07879a9a-2af6-424e-9964-24778e944209}; !- Outlet Port

OS:Node,
  {de0d77e3-beda-4cba-a61d-116a4bec3899}, !- Handle
  Node 448,                               !- Name
  {cc9f5374-a917-4472-bfa2-acc9170e523b}, !- Inlet Port
  {4a845d42-b508-42dc-9aaa-8d4901764566}; !- Outlet Port

OS:Node,
  {51d49b87-c94c-4211-b435-fd3946464574}, !- Handle
  Node 449,                               !- Name
  {ac99477c-33a9-414c-a898-3866c237302a}, !- Inlet Port
  {e7a136c9-ff45-4fae-9c17-70ffc0f74c10}; !- Outlet Port

OS:Connection,
  {e2eed9a4-51bc-419a-82f5-4e3b74c58984}, !- Handle
  {c421fc9c-76ee-4e54-ba2d-0d9382016fdd}, !- Source Object
  11,                                     !- Outlet Port
  {d035425a-5f34-444a-99e9-ccd37de9e16a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4a845d42-b508-42dc-9aaa-8d4901764566}, !- Handle
  {de0d77e3-beda-4cba-a61d-116a4bec3899}, !- Source Object
  3,                                      !- Outlet Port
  {c421fc9c-76ee-4e54-ba2d-0d9382016fdd}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3ceef156-8ec8-4fc3-9b65-7b373219fc00}, !- Handle
  Air Loop HVAC Zone Splitter 21,         !- Name
  {07879a9a-2af6-424e-9964-24778e944209}, !- Inlet Node Name
  {b9125743-ce27-4344-ade4-1221609278d2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {12422f40-1854-4852-b2cc-ff73de4cdbb4}, !- Handle
  Air Loop HVAC Zone Mixer 21,            !- Name
  {cc9f5374-a917-4472-bfa2-acc9170e523b}, !- Outlet Node Name
  {b310ab3f-dcef-4d21-8d22-a7dc16f1b2f9}; !- Inlet Node Name 1

OS:Connection,
  {07879a9a-2af6-424e-9964-24778e944209}, !- Handle
  {d035425a-5f34-444a-99e9-ccd37de9e16a}, !- Source Object
  3,                                      !- Outlet Port
  {3ceef156-8ec8-4fc3-9b65-7b373219fc00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc9f5374-a917-4472-bfa2-acc9170e523b}, !- Handle
  {12422f40-1854-4852-b2cc-ff73de4cdbb4}, !- Source Object
  2,                                      !- Outlet Port
  {de0d77e3-beda-4cba-a61d-116a4bec3899}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {aed3614a-cd7c-472a-a761-a5fed6a7d38c}, !- Handle
  {c421fc9c-76ee-4e54-ba2d-0d9382016fdd}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {184a9f1b-b5f4-4ad4-85c7-89ace3d1ff8b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 20, !- Name
  {f8b8c6a7-ed3d-4a6f-b9e7-d80931488a7c}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5720cc39-b47e-4590-85d9-98edf5567808}, !- Handle
  Fan Constant Volume 21,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c1539041-c99e-4c15-ac6f-2358e61d1b89}, !- Air Inlet Node Name
  {bd76bc8d-7284-4beb-b2f9-18a238a3d71e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c7ec12ae-1632-49b0-8646-3f3974aabad2}, !- Handle
  Sys3 Return Fan 19,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7486362c-ac6f-43ed-a4e2-efd17dae1673}, !- Air Inlet Node Name
  {322e7943-5a36-41b3-8745-d6192c5adeb1}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c1b0a2e9-afa9-4fd3-a8b5-94c8a5a3ebed}, !- Handle
  Coil Heating Gas 21,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {608f1e71-8580-4903-a869-b3edf67137ff}, !- Air Inlet Node Name
  {e54b2843-bea7-443f-981a-a0a0944f75b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {ce6faa0e-0a15-4c0a-9165-e550328bb1b2}, !- Handle
  CoilCoolingDXSingleSpeed_dx 20 11kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {1adf5942-dc5d-4b0e-9789-0e332c032c96}, !- Air Inlet Node Name
  {5ca6c6ed-e596-4987-816d-6647c287f68a}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {128ed416-3328-406b-8508-4f5b24c777fe}, !- Handle
  Curve Biquadratic 41,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {afcf918a-d863-47f4-be60-1b20c46eb1fb}, !- Handle
  Curve Quadratic 60,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {842c96f1-cced-457a-9a8f-4e119e5452ae}, !- Handle
  Curve Biquadratic 42,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {db9d6d6b-7b23-4604-a598-3a8ea5d5e66f}, !- Handle
  Curve Quadratic 61,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {8f45e85a-4634-48e2-bfcc-03ca4d166258}, !- Handle
  Curve Quadratic 62,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b36443b0-fcc1-4add-b3b8-9c64df559340}, !- Handle
  Controller Outdoor Air 21,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {5eb037a8-1a58-4d72-9112-e2268f991e26}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d7a777c8-9b7f-4f0a-a7a5-56f1db5dbdd2}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d7a777c8-9b7f-4f0a-a7a5-56f1db5dbdd2}, !- Handle
  Controller Mechanical Ventilation 21,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5d01b832-0dcc-41d6-918b-45eeff53bdc6}, !- Handle
  Air Loop HVAC Outdoor Air System 21,    !- Name
  {b36443b0-fcc1-4add-b3b8-9c64df559340}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {56ce8d6f-81b9-40fe-a1fb-ab838c16b14d}, !- Mixed Air Node Name
  {624571f2-8363-4a3e-ab23-be7c94f60114}, !- Outdoor Air Stream Node Name
  {5838dfe5-58b0-441c-a91d-f11caa79d8e4}, !- Relief Air Stream Node Name
  {9d70686a-6380-4d37-acf3-b689f517147f}; !- Return Air Stream Node Name

OS:Node,
  {07ad6064-ad92-408d-84e1-b1fd574e9cd0}, !- Handle
  Node 450,                               !- Name
  ,                                       !- Inlet Port
  {624571f2-8363-4a3e-ab23-be7c94f60114}; !- Outlet Port

OS:Connection,
  {624571f2-8363-4a3e-ab23-be7c94f60114}, !- Handle
  {07ad6064-ad92-408d-84e1-b1fd574e9cd0}, !- Source Object
  3,                                      !- Outlet Port
  {5d01b832-0dcc-41d6-918b-45eeff53bdc6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a73df2e0-fd44-4b47-98e3-974939c5141b}, !- Handle
  Node 451,                               !- Name
  {5838dfe5-58b0-441c-a91d-f11caa79d8e4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5838dfe5-58b0-441c-a91d-f11caa79d8e4}, !- Handle
  {5d01b832-0dcc-41d6-918b-45eeff53bdc6}, !- Source Object
  7,                                      !- Outlet Port
  {a73df2e0-fd44-4b47-98e3-974939c5141b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd76bc8d-7284-4beb-b2f9-18a238a3d71e}, !- Handle
  {5720cc39-b47e-4590-85d9-98edf5567808}, !- Source Object
  9,                                      !- Outlet Port
  {f23fa993-985b-4f9b-9c73-918dd64de4e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49285db6-0e30-4a15-a421-b009499d8c48}, !- Handle
  Node 452,                               !- Name
  {e54b2843-bea7-443f-981a-a0a0944f75b2}, !- Inlet Port
  {c1539041-c99e-4c15-ac6f-2358e61d1b89}; !- Outlet Port

OS:Connection,
  {e54b2843-bea7-443f-981a-a0a0944f75b2}, !- Handle
  {c1b0a2e9-afa9-4fd3-a8b5-94c8a5a3ebed}, !- Source Object
  6,                                      !- Outlet Port
  {49285db6-0e30-4a15-a421-b009499d8c48}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1539041-c99e-4c15-ac6f-2358e61d1b89}, !- Handle
  {49285db6-0e30-4a15-a421-b009499d8c48}, !- Source Object
  3,                                      !- Outlet Port
  {5720cc39-b47e-4590-85d9-98edf5567808}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {37ee2478-fd9f-4e6a-9295-a104c40dddbc}, !- Handle
  Node 453,                               !- Name
  {5ca6c6ed-e596-4987-816d-6647c287f68a}, !- Inlet Port
  {608f1e71-8580-4903-a869-b3edf67137ff}; !- Outlet Port

OS:Connection,
  {5ca6c6ed-e596-4987-816d-6647c287f68a}, !- Handle
  {ce6faa0e-0a15-4c0a-9165-e550328bb1b2}, !- Source Object
  9,                                      !- Outlet Port
  {37ee2478-fd9f-4e6a-9295-a104c40dddbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {608f1e71-8580-4903-a869-b3edf67137ff}, !- Handle
  {37ee2478-fd9f-4e6a-9295-a104c40dddbc}, !- Source Object
  3,                                      !- Outlet Port
  {c1b0a2e9-afa9-4fd3-a8b5-94c8a5a3ebed}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {9e12fda2-0539-4518-af7c-ecdbce656815}, !- Handle
  Node 454,                               !- Name
  {56ce8d6f-81b9-40fe-a1fb-ab838c16b14d}, !- Inlet Port
  {1adf5942-dc5d-4b0e-9789-0e332c032c96}; !- Outlet Port

OS:Connection,
  {56ce8d6f-81b9-40fe-a1fb-ab838c16b14d}, !- Handle
  {5d01b832-0dcc-41d6-918b-45eeff53bdc6}, !- Source Object
  5,                                      !- Outlet Port
  {9e12fda2-0539-4518-af7c-ecdbce656815}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1adf5942-dc5d-4b0e-9789-0e332c032c96}, !- Handle
  {9e12fda2-0539-4518-af7c-ecdbce656815}, !- Source Object
  3,                                      !- Outlet Port
  {ce6faa0e-0a15-4c0a-9165-e550328bb1b2}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {23ec813d-c523-4706-bcce-1170d463e205}, !- Handle
  Node 455,                               !- Name
  {322e7943-5a36-41b3-8745-d6192c5adeb1}, !- Inlet Port
  {9d70686a-6380-4d37-acf3-b689f517147f}; !- Outlet Port

OS:Connection,
  {7486362c-ac6f-43ed-a4e2-efd17dae1673}, !- Handle
  {cf5a11ff-4a29-4828-9043-934c0ec6bb91}, !- Source Object
  3,                                      !- Outlet Port
  {c7ec12ae-1632-49b0-8646-3f3974aabad2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {322e7943-5a36-41b3-8745-d6192c5adeb1}, !- Handle
  {c7ec12ae-1632-49b0-8646-3f3974aabad2}, !- Source Object
  9,                                      !- Outlet Port
  {23ec813d-c523-4706-bcce-1170d463e205}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9d70686a-6380-4d37-acf3-b689f517147f}, !- Handle
  {23ec813d-c523-4706-bcce-1170d463e205}, !- Source Object
  3,                                      !- Outlet Port
  {5d01b832-0dcc-41d6-918b-45eeff53bdc6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ff87b74d-a2b8-4eb0-8d2d-2b7b567ee892}, !- Handle
  Setpoint Manager Single Zone Reheat 21, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {a03ec3d8-2838-4a8b-8372-71c88681d4df}, !- Control Zone Name
  {f23fa993-985b-4f9b-9c73-918dd64de4e9}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bae874f7-10e4-4244-a7d9-2e420ef4b489}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 32, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {924a6b88-91d9-4b6b-a901-3a031f0d83b2}, !- Air Inlet Node Name
  {ac99477c-33a9-414c-a898-3866c237302a}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {34f0bd95-abc8-4d8f-953a-390321388fd4}, !- Handle
  Node 456,                               !- Name
  {09fb85f0-3704-4d7a-b999-f5c0e78af454}, !- Inlet Port
  {b310ab3f-dcef-4d21-8d22-a7dc16f1b2f9}; !- Outlet Port

OS:Connection,
  {e7a136c9-ff45-4fae-9c17-70ffc0f74c10}, !- Handle
  {51d49b87-c94c-4211-b435-fd3946464574}, !- Source Object
  3,                                      !- Outlet Port
  {8955f732-d620-44da-a225-f88367d093a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09fb85f0-3704-4d7a-b999-f5c0e78af454}, !- Handle
  {d224675c-a34b-4be8-9480-74587ed716c1}, !- Source Object
  2,                                      !- Outlet Port
  {34f0bd95-abc8-4d8f-953a-390321388fd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b310ab3f-dcef-4d21-8d22-a7dc16f1b2f9}, !- Handle
  {34f0bd95-abc8-4d8f-953a-390321388fd4}, !- Source Object
  3,                                      !- Outlet Port
  {12422f40-1854-4852-b2cc-ff73de4cdbb4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {2f8965ca-5451-4343-be1b-2763f220141f}, !- Handle
  Node 457,                               !- Name
  {b9125743-ce27-4344-ade4-1221609278d2}, !- Inlet Port
  {924a6b88-91d9-4b6b-a901-3a031f0d83b2}; !- Outlet Port

OS:Connection,
  {b9125743-ce27-4344-ade4-1221609278d2}, !- Handle
  {3ceef156-8ec8-4fc3-9b65-7b373219fc00}, !- Source Object
  3,                                      !- Outlet Port
  {2f8965ca-5451-4343-be1b-2763f220141f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924a6b88-91d9-4b6b-a901-3a031f0d83b2}, !- Handle
  {2f8965ca-5451-4343-be1b-2763f220141f}, !- Source Object
  3,                                      !- Outlet Port
  {bae874f7-10e4-4244-a7d9-2e420ef4b489}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ac99477c-33a9-414c-a898-3866c237302a}, !- Handle
  {bae874f7-10e4-4244-a7d9-2e420ef4b489}, !- Source Object
  4,                                      !- Outlet Port
  {51d49b87-c94c-4211-b435-fd3946464574}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {0f2a528c-a806-4f76-993d-75b70b87b418}, !- Handle
  Coil Heating Water Baseboard 32,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {04790f39-01bb-43da-8d95-77fa22375e86}, !- Water Inlet Node Name
  {a56f5e7c-8431-443a-9552-28e0469d2e47}; !- Water Outlet Node Name

OS:Node,
  {3c2dc1b8-c530-41e4-8b5c-351cb5a5eacb}, !- Handle
  Node 458,                               !- Name
  {a6916f6a-c3aa-4c0d-9a48-f715e88d241f}, !- Inlet Port
  {04790f39-01bb-43da-8d95-77fa22375e86}; !- Outlet Port

OS:Connection,
  {a6916f6a-c3aa-4c0d-9a48-f715e88d241f}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  34,                                     !- Outlet Port
  {3c2dc1b8-c530-41e4-8b5c-351cb5a5eacb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {71a570a1-6449-40be-b21d-bd5ec207d147}, !- Handle
  Node 459,                               !- Name
  {a56f5e7c-8431-443a-9552-28e0469d2e47}, !- Inlet Port
  {b137c611-6961-4b52-ab85-330cac482862}; !- Outlet Port

OS:Connection,
  {04790f39-01bb-43da-8d95-77fa22375e86}, !- Handle
  {3c2dc1b8-c530-41e4-8b5c-351cb5a5eacb}, !- Source Object
  3,                                      !- Outlet Port
  {0f2a528c-a806-4f76-993d-75b70b87b418}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a56f5e7c-8431-443a-9552-28e0469d2e47}, !- Handle
  {0f2a528c-a806-4f76-993d-75b70b87b418}, !- Source Object
  10,                                     !- Outlet Port
  {71a570a1-6449-40be-b21d-bd5ec207d147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b137c611-6961-4b52-ab85-330cac482862}, !- Handle
  {71a570a1-6449-40be-b21d-bd5ec207d147}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  34;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {94c532f7-89b3-4553-b2d9-6049acb0d68a}, !- Handle
  Zone HVAC Baseboard Convective Water 32, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {0f2a528c-a806-4f76-993d-75b70b87b418}; !- Heating Coil Name

OS:AirLoopHVAC,
  {b4358c8f-adf1-4d48-a0e6-3cabffda2e12}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20, !- Name
  ,                                       !- Controller List Name
  {60273a6f-55d7-4762-843c-245d26a58d46}, !- Availability Schedule
  {af1b74d3-eb22-4122-bf93-0bb291b28a27}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {1a011675-6f70-4a2a-a309-4a2d2c7eb9c7}, !- Supply Side Inlet Node Name
  {f6c75a43-adda-403d-b369-5e0c414671ea}, !- Demand Side Outlet Node Name
  {a491ef7a-3b66-4f52-b49b-920ab9f62a9b}, !- Demand Side Inlet Node A
  {ad1763d3-5f8d-41ab-81e0-17c99943ccb8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {58f9d5c0-05a1-4f81-87fb-5b513de00371}, !- Demand Mixer Name
  {ba4c17c3-98bc-4293-9227-29ff99311c56}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2f1ad586-35c7-4583-af99-40136843beb9}, !- Handle
  Node 460,                               !- Name
  {1a011675-6f70-4a2a-a309-4a2d2c7eb9c7}, !- Inlet Port
  {1d49bd1a-a359-4583-8392-0cc82762b72e}; !- Outlet Port

OS:Node,
  {619f5fec-7542-42fa-bb62-45eb6df11e15}, !- Handle
  Node 461,                               !- Name
  {2e2ab2dd-1edb-4eb6-b57e-986c6fb55130}, !- Inlet Port
  {ad1763d3-5f8d-41ab-81e0-17c99943ccb8}; !- Outlet Port

OS:Connection,
  {1a011675-6f70-4a2a-a309-4a2d2c7eb9c7}, !- Handle
  {b4358c8f-adf1-4d48-a0e6-3cabffda2e12}, !- Source Object
  9,                                      !- Outlet Port
  {2f1ad586-35c7-4583-af99-40136843beb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ad1763d3-5f8d-41ab-81e0-17c99943ccb8}, !- Handle
  {619f5fec-7542-42fa-bb62-45eb6df11e15}, !- Source Object
  3,                                      !- Outlet Port
  {b4358c8f-adf1-4d48-a0e6-3cabffda2e12}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15d01f2b-7ea3-4d51-b7b9-3e7602c6d085}, !- Handle
  Node 462,                               !- Name
  {a491ef7a-3b66-4f52-b49b-920ab9f62a9b}, !- Inlet Port
  {bc6ea8b2-9f75-452d-a892-b5c89890a134}; !- Outlet Port

OS:Node,
  {38e045ce-b757-41fe-914a-3e544f405e81}, !- Handle
  Node 463,                               !- Name
  {9cafe737-0a0a-417f-9c85-41169ea8bea5}, !- Inlet Port
  {f6c75a43-adda-403d-b369-5e0c414671ea}; !- Outlet Port

OS:Node,
  {6a8b2d91-7354-4c75-9e34-449b7e7ae740}, !- Handle
  Node 464,                               !- Name
  {2d0ea3ab-31d1-4c47-b48e-05a0d30f69e4}, !- Inlet Port
  {91a52232-247a-466d-812e-ba02a296d204}; !- Outlet Port

OS:Connection,
  {a491ef7a-3b66-4f52-b49b-920ab9f62a9b}, !- Handle
  {b4358c8f-adf1-4d48-a0e6-3cabffda2e12}, !- Source Object
  11,                                     !- Outlet Port
  {15d01f2b-7ea3-4d51-b7b9-3e7602c6d085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f6c75a43-adda-403d-b369-5e0c414671ea}, !- Handle
  {38e045ce-b757-41fe-914a-3e544f405e81}, !- Source Object
  3,                                      !- Outlet Port
  {b4358c8f-adf1-4d48-a0e6-3cabffda2e12}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ba4c17c3-98bc-4293-9227-29ff99311c56}, !- Handle
  Air Loop HVAC Zone Splitter 22,         !- Name
  {bc6ea8b2-9f75-452d-a892-b5c89890a134}, !- Inlet Node Name
  {922cb070-a8e6-4bd0-8378-dd8d91a44bf5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {58f9d5c0-05a1-4f81-87fb-5b513de00371}, !- Handle
  Air Loop HVAC Zone Mixer 22,            !- Name
  {9cafe737-0a0a-417f-9c85-41169ea8bea5}, !- Outlet Node Name
  {a4d44a46-5c10-4e01-b5eb-fdf3d8076389}; !- Inlet Node Name 1

OS:Connection,
  {bc6ea8b2-9f75-452d-a892-b5c89890a134}, !- Handle
  {15d01f2b-7ea3-4d51-b7b9-3e7602c6d085}, !- Source Object
  3,                                      !- Outlet Port
  {ba4c17c3-98bc-4293-9227-29ff99311c56}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9cafe737-0a0a-417f-9c85-41169ea8bea5}, !- Handle
  {58f9d5c0-05a1-4f81-87fb-5b513de00371}, !- Source Object
  2,                                      !- Outlet Port
  {38e045ce-b757-41fe-914a-3e544f405e81}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a3812b35-0fbb-4f3f-9ad0-e39ceada1a44}, !- Handle
  {b4358c8f-adf1-4d48-a0e6-3cabffda2e12}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {af1b74d3-eb22-4122-bf93-0bb291b28a27}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 21, !- Name
  {257ff229-6782-4a56-b255-d5e269d564ea}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {35e5280e-7d3e-4920-8267-7963128aac56}, !- Handle
  Fan Constant Volume 22,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {76e59589-5581-43a5-9d1b-8b089b285dd7}, !- Air Inlet Node Name
  {2e2ab2dd-1edb-4eb6-b57e-986c6fb55130}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0c5fe388-b34b-44b4-9729-ac915b68b794}, !- Handle
  Sys3 Return Fan 20,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1d49bd1a-a359-4583-8392-0cc82762b72e}, !- Air Inlet Node Name
  {25732513-4eba-48d6-97d7-f666a37493e6}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0e4a6150-3c20-4057-9461-e56648b2c080}, !- Handle
  Coil Heating Gas 22,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {aca86840-b720-4707-b42a-bb30fbce2cd7}, !- Air Inlet Node Name
  {56d46a17-f328-436b-b054-1f01109c2f0d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f9081fa7-8177-4f19-b0a4-cb479889d6e9}, !- Handle
  CoilCoolingDXSingleSpeed_dx 21 6kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {8a978656-ece1-4cc7-a4e0-8e745c9f7ad1}, !- Air Inlet Node Name
  {b198d135-57f2-4281-b961-4efdf5229dfd}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d546c168-6ab0-4b9a-8210-6cb2fbb1d253}, !- Handle
  Curve Biquadratic 43,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9660c4cd-ce8b-48ed-b8d1-6c2bb153114f}, !- Handle
  Curve Quadratic 63,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {711c57a1-eda0-4ff2-89bb-5083adb2a8fb}, !- Handle
  Curve Biquadratic 44,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {309663ad-2fd7-4f56-8c50-82d3f868bb73}, !- Handle
  Curve Quadratic 64,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {ae895b2d-aca2-46ca-8943-fadf368c5c69}, !- Handle
  Curve Quadratic 65,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7de5d631-22a7-46bd-9908-a8a5fa4a5913}, !- Handle
  Controller Outdoor Air 22,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {60273a6f-55d7-4762-843c-245d26a58d46}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {492283b9-66e8-4071-95a6-53eb400c223a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {492283b9-66e8-4071-95a6-53eb400c223a}, !- Handle
  Controller Mechanical Ventilation 22,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {558dff02-a87d-4784-8f9a-cddd4e1f9d56}, !- Handle
  Air Loop HVAC Outdoor Air System 22,    !- Name
  {7de5d631-22a7-46bd-9908-a8a5fa4a5913}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {8ec23097-6308-4014-b3cc-f4bcc6d22696}, !- Mixed Air Node Name
  {58be6c28-7f2a-4c51-8674-8d101510757f}, !- Outdoor Air Stream Node Name
  {c75b60c6-ed5b-4064-a0ae-852de57930af}, !- Relief Air Stream Node Name
  {e5d7af6b-54c7-4626-a794-3300a744b82b}; !- Return Air Stream Node Name

OS:Node,
  {2ef72500-a716-41e3-b174-1f3eee1b67b6}, !- Handle
  Node 465,                               !- Name
  ,                                       !- Inlet Port
  {58be6c28-7f2a-4c51-8674-8d101510757f}; !- Outlet Port

OS:Connection,
  {58be6c28-7f2a-4c51-8674-8d101510757f}, !- Handle
  {2ef72500-a716-41e3-b174-1f3eee1b67b6}, !- Source Object
  3,                                      !- Outlet Port
  {558dff02-a87d-4784-8f9a-cddd4e1f9d56}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {16071e80-c295-4aa8-a018-4794fda281a8}, !- Handle
  Node 466,                               !- Name
  {c75b60c6-ed5b-4064-a0ae-852de57930af}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c75b60c6-ed5b-4064-a0ae-852de57930af}, !- Handle
  {558dff02-a87d-4784-8f9a-cddd4e1f9d56}, !- Source Object
  7,                                      !- Outlet Port
  {16071e80-c295-4aa8-a018-4794fda281a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2ab2dd-1edb-4eb6-b57e-986c6fb55130}, !- Handle
  {35e5280e-7d3e-4920-8267-7963128aac56}, !- Source Object
  9,                                      !- Outlet Port
  {619f5fec-7542-42fa-bb62-45eb6df11e15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9354ac5-ad0d-44bb-99c8-ea8a64eb34c0}, !- Handle
  Node 467,                               !- Name
  {56d46a17-f328-436b-b054-1f01109c2f0d}, !- Inlet Port
  {76e59589-5581-43a5-9d1b-8b089b285dd7}; !- Outlet Port

OS:Connection,
  {56d46a17-f328-436b-b054-1f01109c2f0d}, !- Handle
  {0e4a6150-3c20-4057-9461-e56648b2c080}, !- Source Object
  6,                                      !- Outlet Port
  {e9354ac5-ad0d-44bb-99c8-ea8a64eb34c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76e59589-5581-43a5-9d1b-8b089b285dd7}, !- Handle
  {e9354ac5-ad0d-44bb-99c8-ea8a64eb34c0}, !- Source Object
  3,                                      !- Outlet Port
  {35e5280e-7d3e-4920-8267-7963128aac56}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6ecaaa68-815c-4040-b335-0d10de2e46e2}, !- Handle
  Node 468,                               !- Name
  {b198d135-57f2-4281-b961-4efdf5229dfd}, !- Inlet Port
  {aca86840-b720-4707-b42a-bb30fbce2cd7}; !- Outlet Port

OS:Connection,
  {b198d135-57f2-4281-b961-4efdf5229dfd}, !- Handle
  {f9081fa7-8177-4f19-b0a4-cb479889d6e9}, !- Source Object
  9,                                      !- Outlet Port
  {6ecaaa68-815c-4040-b335-0d10de2e46e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aca86840-b720-4707-b42a-bb30fbce2cd7}, !- Handle
  {6ecaaa68-815c-4040-b335-0d10de2e46e2}, !- Source Object
  3,                                      !- Outlet Port
  {0e4a6150-3c20-4057-9461-e56648b2c080}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2418cf59-d1c2-41a4-b856-78e84df3dd85}, !- Handle
  Node 469,                               !- Name
  {8ec23097-6308-4014-b3cc-f4bcc6d22696}, !- Inlet Port
  {8a978656-ece1-4cc7-a4e0-8e745c9f7ad1}; !- Outlet Port

OS:Connection,
  {8ec23097-6308-4014-b3cc-f4bcc6d22696}, !- Handle
  {558dff02-a87d-4784-8f9a-cddd4e1f9d56}, !- Source Object
  5,                                      !- Outlet Port
  {2418cf59-d1c2-41a4-b856-78e84df3dd85}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a978656-ece1-4cc7-a4e0-8e745c9f7ad1}, !- Handle
  {2418cf59-d1c2-41a4-b856-78e84df3dd85}, !- Source Object
  3,                                      !- Outlet Port
  {f9081fa7-8177-4f19-b0a4-cb479889d6e9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7194c530-d163-4c37-868b-e02fb509ca82}, !- Handle
  Node 470,                               !- Name
  {25732513-4eba-48d6-97d7-f666a37493e6}, !- Inlet Port
  {e5d7af6b-54c7-4626-a794-3300a744b82b}; !- Outlet Port

OS:Connection,
  {1d49bd1a-a359-4583-8392-0cc82762b72e}, !- Handle
  {2f1ad586-35c7-4583-af99-40136843beb9}, !- Source Object
  3,                                      !- Outlet Port
  {0c5fe388-b34b-44b4-9729-ac915b68b794}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {25732513-4eba-48d6-97d7-f666a37493e6}, !- Handle
  {0c5fe388-b34b-44b4-9729-ac915b68b794}, !- Source Object
  9,                                      !- Outlet Port
  {7194c530-d163-4c37-868b-e02fb509ca82}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5d7af6b-54c7-4626-a794-3300a744b82b}, !- Handle
  {7194c530-d163-4c37-868b-e02fb509ca82}, !- Source Object
  3,                                      !- Outlet Port
  {558dff02-a87d-4784-8f9a-cddd4e1f9d56}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ceacb6a1-20a8-4ce9-8013-b166600062ca}, !- Handle
  Setpoint Manager Single Zone Reheat 22, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {d08839c0-629a-470c-9a11-423b2f760f09}, !- Control Zone Name
  {619f5fec-7542-42fa-bb62-45eb6df11e15}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e951b7b2-e2d4-48f0-9b9a-53c5f3155f21}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 33, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {dc18b2d2-b400-407e-9294-abc2ac4af73e}, !- Air Inlet Node Name
  {2d0ea3ab-31d1-4c47-b48e-05a0d30f69e4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ac10b078-6983-4ebb-a5aa-8ec532d78485}, !- Handle
  Node 471,                               !- Name
  {f9d616ee-3032-46c4-b7bf-120b575e9fb3}, !- Inlet Port
  {a4d44a46-5c10-4e01-b5eb-fdf3d8076389}; !- Outlet Port

OS:Connection,
  {91a52232-247a-466d-812e-ba02a296d204}, !- Handle
  {6a8b2d91-7354-4c75-9e34-449b7e7ae740}, !- Source Object
  3,                                      !- Outlet Port
  {329f748f-186e-4d9d-a171-97db088babe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f9d616ee-3032-46c4-b7bf-120b575e9fb3}, !- Handle
  {19d1d19d-14ea-4a31-823c-8428d4cbbeeb}, !- Source Object
  2,                                      !- Outlet Port
  {ac10b078-6983-4ebb-a5aa-8ec532d78485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4d44a46-5c10-4e01-b5eb-fdf3d8076389}, !- Handle
  {ac10b078-6983-4ebb-a5aa-8ec532d78485}, !- Source Object
  3,                                      !- Outlet Port
  {58f9d5c0-05a1-4f81-87fb-5b513de00371}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {76066485-4139-4112-a152-a461e1d661a6}, !- Handle
  Node 472,                               !- Name
  {922cb070-a8e6-4bd0-8378-dd8d91a44bf5}, !- Inlet Port
  {dc18b2d2-b400-407e-9294-abc2ac4af73e}; !- Outlet Port

OS:Connection,
  {922cb070-a8e6-4bd0-8378-dd8d91a44bf5}, !- Handle
  {ba4c17c3-98bc-4293-9227-29ff99311c56}, !- Source Object
  3,                                      !- Outlet Port
  {76066485-4139-4112-a152-a461e1d661a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc18b2d2-b400-407e-9294-abc2ac4af73e}, !- Handle
  {76066485-4139-4112-a152-a461e1d661a6}, !- Source Object
  3,                                      !- Outlet Port
  {e951b7b2-e2d4-48f0-9b9a-53c5f3155f21}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2d0ea3ab-31d1-4c47-b48e-05a0d30f69e4}, !- Handle
  {e951b7b2-e2d4-48f0-9b9a-53c5f3155f21}, !- Source Object
  4,                                      !- Outlet Port
  {6a8b2d91-7354-4c75-9e34-449b7e7ae740}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {225c6909-cff6-47fa-aa20-613189cc3006}, !- Handle
  Coil Heating Water Baseboard 33,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {884ae4f0-c46a-4ac4-bbf3-8c29ec6861b5}, !- Water Inlet Node Name
  {c10aecb4-c5f2-4531-b067-989155fee8c9}; !- Water Outlet Node Name

OS:Node,
  {d2f5a280-431c-41f4-92b4-6c1ff4475492}, !- Handle
  Node 473,                               !- Name
  {c600e1e6-72d8-49f6-a480-addd2cfc613c}, !- Inlet Port
  {884ae4f0-c46a-4ac4-bbf3-8c29ec6861b5}; !- Outlet Port

OS:Connection,
  {c600e1e6-72d8-49f6-a480-addd2cfc613c}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  35,                                     !- Outlet Port
  {d2f5a280-431c-41f4-92b4-6c1ff4475492}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8aba499c-8027-43fa-85a0-7352b55f8eb6}, !- Handle
  Node 474,                               !- Name
  {c10aecb4-c5f2-4531-b067-989155fee8c9}, !- Inlet Port
  {dccca74d-11fc-4fb7-8728-55f850b62633}; !- Outlet Port

OS:Connection,
  {884ae4f0-c46a-4ac4-bbf3-8c29ec6861b5}, !- Handle
  {d2f5a280-431c-41f4-92b4-6c1ff4475492}, !- Source Object
  3,                                      !- Outlet Port
  {225c6909-cff6-47fa-aa20-613189cc3006}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c10aecb4-c5f2-4531-b067-989155fee8c9}, !- Handle
  {225c6909-cff6-47fa-aa20-613189cc3006}, !- Source Object
  10,                                     !- Outlet Port
  {8aba499c-8027-43fa-85a0-7352b55f8eb6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dccca74d-11fc-4fb7-8728-55f850b62633}, !- Handle
  {8aba499c-8027-43fa-85a0-7352b55f8eb6}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  35;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b59a7332-26b1-466d-aebe-c9f270e8cc7c}, !- Handle
  Zone HVAC Baseboard Convective Water 33, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {225c6909-cff6-47fa-aa20-613189cc3006}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a7efc82a-a17a-414d-8762-6cffbe6db598}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21, !- Name
  ,                                       !- Controller List Name
  {26890a30-a31d-46a6-846f-46813d56d022}, !- Availability Schedule
  {215e687b-f492-454b-b81b-f575a7ad57f4}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {40f2e901-518c-4848-9507-52e0cd948266}, !- Supply Side Inlet Node Name
  {b85a0194-0a57-4be3-a3cd-c981d504d51a}, !- Demand Side Outlet Node Name
  {5cf0051c-780d-49eb-97ff-8fe261e10629}, !- Demand Side Inlet Node A
  {cdc75b4a-765e-42d1-8992-249c7cf5bd26}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {77176d9e-d66e-41d4-8624-5311aa927bdc}, !- Demand Mixer Name
  {a9908ade-7ea5-4840-bb18-25b294f993c3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {86499ee7-5688-465b-9f76-8d24ca562651}, !- Handle
  Node 475,                               !- Name
  {40f2e901-518c-4848-9507-52e0cd948266}, !- Inlet Port
  {e83dd8ba-da5b-43a6-9b25-03c7f9d7bc1a}; !- Outlet Port

OS:Node,
  {28542eea-a47f-4bc3-a17a-a6bbcbf40b22}, !- Handle
  Node 476,                               !- Name
  {84ea629f-d664-48cc-b1ea-e45b70f224f4}, !- Inlet Port
  {cdc75b4a-765e-42d1-8992-249c7cf5bd26}; !- Outlet Port

OS:Connection,
  {40f2e901-518c-4848-9507-52e0cd948266}, !- Handle
  {a7efc82a-a17a-414d-8762-6cffbe6db598}, !- Source Object
  9,                                      !- Outlet Port
  {86499ee7-5688-465b-9f76-8d24ca562651}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cdc75b4a-765e-42d1-8992-249c7cf5bd26}, !- Handle
  {28542eea-a47f-4bc3-a17a-a6bbcbf40b22}, !- Source Object
  3,                                      !- Outlet Port
  {a7efc82a-a17a-414d-8762-6cffbe6db598}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {62346c42-6525-48fc-8f4d-c5e3c7b548ee}, !- Handle
  Node 477,                               !- Name
  {5cf0051c-780d-49eb-97ff-8fe261e10629}, !- Inlet Port
  {75a7b809-c74a-4568-9b80-b9769c0fd063}; !- Outlet Port

OS:Node,
  {0b70d36c-e478-4818-9a0d-4a1867523387}, !- Handle
  Node 478,                               !- Name
  {8a651408-ec87-470a-8459-056c9a85d4ac}, !- Inlet Port
  {b85a0194-0a57-4be3-a3cd-c981d504d51a}; !- Outlet Port

OS:Node,
  {2d180bb7-f46d-47dc-a5d3-f4df06636b72}, !- Handle
  Node 479,                               !- Name
  {07a80ceb-91df-43c6-b230-4a76002e88ca}, !- Inlet Port
  {b7c8d251-7bc0-4613-8600-80e0e18ac879}; !- Outlet Port

OS:Connection,
  {5cf0051c-780d-49eb-97ff-8fe261e10629}, !- Handle
  {a7efc82a-a17a-414d-8762-6cffbe6db598}, !- Source Object
  11,                                     !- Outlet Port
  {62346c42-6525-48fc-8f4d-c5e3c7b548ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b85a0194-0a57-4be3-a3cd-c981d504d51a}, !- Handle
  {0b70d36c-e478-4818-9a0d-4a1867523387}, !- Source Object
  3,                                      !- Outlet Port
  {a7efc82a-a17a-414d-8762-6cffbe6db598}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a9908ade-7ea5-4840-bb18-25b294f993c3}, !- Handle
  Air Loop HVAC Zone Splitter 23,         !- Name
  {75a7b809-c74a-4568-9b80-b9769c0fd063}, !- Inlet Node Name
  {5f9e7d69-d42f-49fa-9886-4ecd22b771a5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {77176d9e-d66e-41d4-8624-5311aa927bdc}, !- Handle
  Air Loop HVAC Zone Mixer 23,            !- Name
  {8a651408-ec87-470a-8459-056c9a85d4ac}, !- Outlet Node Name
  {8e0d0065-99ba-4e06-a336-729250c788dd}; !- Inlet Node Name 1

OS:Connection,
  {75a7b809-c74a-4568-9b80-b9769c0fd063}, !- Handle
  {62346c42-6525-48fc-8f4d-c5e3c7b548ee}, !- Source Object
  3,                                      !- Outlet Port
  {a9908ade-7ea5-4840-bb18-25b294f993c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a651408-ec87-470a-8459-056c9a85d4ac}, !- Handle
  {77176d9e-d66e-41d4-8624-5311aa927bdc}, !- Source Object
  2,                                      !- Outlet Port
  {0b70d36c-e478-4818-9a0d-4a1867523387}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1a281d1a-455b-4b0c-a680-0760736885e2}, !- Handle
  {a7efc82a-a17a-414d-8762-6cffbe6db598}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {215e687b-f492-454b-b81b-f575a7ad57f4}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 22, !- Name
  {a65d31ce-21da-47c9-9b7b-49f359136799}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1bcded2b-f45f-43da-99bf-d18c720909ed}, !- Handle
  Fan Constant Volume 23,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {495982ef-35ed-49ee-bf0c-b670a5669273}, !- Air Inlet Node Name
  {84ea629f-d664-48cc-b1ea-e45b70f224f4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {a5c87a0b-3f38-4d6d-8635-42eb479bb028}, !- Handle
  Sys3 Return Fan 21,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {e83dd8ba-da5b-43a6-9b25-03c7f9d7bc1a}, !- Air Inlet Node Name
  {12bf6e6e-5f57-4b9d-8892-8e8ef8cd2c1b}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {a7496d16-8ee9-4ad2-b5fe-14bf809231ad}, !- Handle
  Coil Heating Gas 23,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {48621290-a52e-4e82-928b-85c959041ddb}, !- Air Inlet Node Name
  {112168be-3f40-4dcd-ac85-564dd424c516}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2ec54ed4-ff4d-414f-8fcf-2e92594f98bb}, !- Handle
  CoilCoolingDXSingleSpeed_dx 22 12kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {227f80f2-3456-4cbb-849a-d57a3f109ada}, !- Air Inlet Node Name
  {4b4777f4-61ab-4baf-9d2c-bf971e8b764f}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {9b3a783f-b60f-4050-9789-e38e4453b904}, !- Handle
  Curve Biquadratic 45,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0c2ed91c-0043-42ab-9961-d509477f8e0d}, !- Handle
  Curve Quadratic 66,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {caaa0fb8-0952-4169-bbe5-47dd80a7c70d}, !- Handle
  Curve Biquadratic 46,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {1c0dbef2-37c5-43fc-bcbb-a85a843e5565}, !- Handle
  Curve Quadratic 67,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {83675652-aac2-4cb4-adba-44599242f3ca}, !- Handle
  Curve Quadratic 68,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {bdf77a2b-afe9-4735-91c8-91c7b2d62439}, !- Handle
  Controller Outdoor Air 23,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {26890a30-a31d-46a6-846f-46813d56d022}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {5bcb8c44-6baf-4db3-8c4f-ef1e5c7a898e}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {5bcb8c44-6baf-4db3-8c4f-ef1e5c7a898e}, !- Handle
  Controller Mechanical Ventilation 23,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {0797cb9b-7aee-41d6-8f9b-57564b72e394}, !- Handle
  Air Loop HVAC Outdoor Air System 23,    !- Name
  {bdf77a2b-afe9-4735-91c8-91c7b2d62439}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {959febc7-c591-4d9c-ab0b-f5f693d7724f}, !- Mixed Air Node Name
  {f94e9492-91ef-432d-bef5-d563d5639c1b}, !- Outdoor Air Stream Node Name
  {a8374462-abf2-42a7-9bde-d46c55b09f1f}, !- Relief Air Stream Node Name
  {c7d8bd38-4b38-4e62-b6e6-fd1f3b81f172}; !- Return Air Stream Node Name

OS:Node,
  {2daf83de-8d6f-4219-84d3-eb31ab327b76}, !- Handle
  Node 480,                               !- Name
  ,                                       !- Inlet Port
  {f94e9492-91ef-432d-bef5-d563d5639c1b}; !- Outlet Port

OS:Connection,
  {f94e9492-91ef-432d-bef5-d563d5639c1b}, !- Handle
  {2daf83de-8d6f-4219-84d3-eb31ab327b76}, !- Source Object
  3,                                      !- Outlet Port
  {0797cb9b-7aee-41d6-8f9b-57564b72e394}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6125ca33-fb8d-4504-8a2c-2884ed5fcdc2}, !- Handle
  Node 481,                               !- Name
  {a8374462-abf2-42a7-9bde-d46c55b09f1f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a8374462-abf2-42a7-9bde-d46c55b09f1f}, !- Handle
  {0797cb9b-7aee-41d6-8f9b-57564b72e394}, !- Source Object
  7,                                      !- Outlet Port
  {6125ca33-fb8d-4504-8a2c-2884ed5fcdc2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84ea629f-d664-48cc-b1ea-e45b70f224f4}, !- Handle
  {1bcded2b-f45f-43da-99bf-d18c720909ed}, !- Source Object
  9,                                      !- Outlet Port
  {28542eea-a47f-4bc3-a17a-a6bbcbf40b22}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d2e48320-f030-4f4a-ab6a-3ec1d3460ece}, !- Handle
  Node 482,                               !- Name
  {112168be-3f40-4dcd-ac85-564dd424c516}, !- Inlet Port
  {495982ef-35ed-49ee-bf0c-b670a5669273}; !- Outlet Port

OS:Connection,
  {112168be-3f40-4dcd-ac85-564dd424c516}, !- Handle
  {a7496d16-8ee9-4ad2-b5fe-14bf809231ad}, !- Source Object
  6,                                      !- Outlet Port
  {d2e48320-f030-4f4a-ab6a-3ec1d3460ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495982ef-35ed-49ee-bf0c-b670a5669273}, !- Handle
  {d2e48320-f030-4f4a-ab6a-3ec1d3460ece}, !- Source Object
  3,                                      !- Outlet Port
  {1bcded2b-f45f-43da-99bf-d18c720909ed}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d3e85c3f-5778-42a5-8b28-06831c56d055}, !- Handle
  Node 483,                               !- Name
  {4b4777f4-61ab-4baf-9d2c-bf971e8b764f}, !- Inlet Port
  {48621290-a52e-4e82-928b-85c959041ddb}; !- Outlet Port

OS:Connection,
  {4b4777f4-61ab-4baf-9d2c-bf971e8b764f}, !- Handle
  {2ec54ed4-ff4d-414f-8fcf-2e92594f98bb}, !- Source Object
  9,                                      !- Outlet Port
  {d3e85c3f-5778-42a5-8b28-06831c56d055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48621290-a52e-4e82-928b-85c959041ddb}, !- Handle
  {d3e85c3f-5778-42a5-8b28-06831c56d055}, !- Source Object
  3,                                      !- Outlet Port
  {a7496d16-8ee9-4ad2-b5fe-14bf809231ad}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7ab66444-8b9e-4c66-ac6c-569f88a60463}, !- Handle
  Node 484,                               !- Name
  {959febc7-c591-4d9c-ab0b-f5f693d7724f}, !- Inlet Port
  {227f80f2-3456-4cbb-849a-d57a3f109ada}; !- Outlet Port

OS:Connection,
  {959febc7-c591-4d9c-ab0b-f5f693d7724f}, !- Handle
  {0797cb9b-7aee-41d6-8f9b-57564b72e394}, !- Source Object
  5,                                      !- Outlet Port
  {7ab66444-8b9e-4c66-ac6c-569f88a60463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {227f80f2-3456-4cbb-849a-d57a3f109ada}, !- Handle
  {7ab66444-8b9e-4c66-ac6c-569f88a60463}, !- Source Object
  3,                                      !- Outlet Port
  {2ec54ed4-ff4d-414f-8fcf-2e92594f98bb}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0810d014-58eb-48ac-86be-7e6018c0b4cd}, !- Handle
  Node 485,                               !- Name
  {12bf6e6e-5f57-4b9d-8892-8e8ef8cd2c1b}, !- Inlet Port
  {c7d8bd38-4b38-4e62-b6e6-fd1f3b81f172}; !- Outlet Port

OS:Connection,
  {e83dd8ba-da5b-43a6-9b25-03c7f9d7bc1a}, !- Handle
  {86499ee7-5688-465b-9f76-8d24ca562651}, !- Source Object
  3,                                      !- Outlet Port
  {a5c87a0b-3f38-4d6d-8635-42eb479bb028}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {12bf6e6e-5f57-4b9d-8892-8e8ef8cd2c1b}, !- Handle
  {a5c87a0b-3f38-4d6d-8635-42eb479bb028}, !- Source Object
  9,                                      !- Outlet Port
  {0810d014-58eb-48ac-86be-7e6018c0b4cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7d8bd38-4b38-4e62-b6e6-fd1f3b81f172}, !- Handle
  {0810d014-58eb-48ac-86be-7e6018c0b4cd}, !- Source Object
  3,                                      !- Outlet Port
  {0797cb9b-7aee-41d6-8f9b-57564b72e394}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {0e03904a-39c1-4ef3-84a8-b198ca85eae0}, !- Handle
  Setpoint Manager Single Zone Reheat 23, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7eb46d3a-c7c4-4431-b01a-d8dd8b896f00}, !- Control Zone Name
  {28542eea-a47f-4bc3-a17a-a6bbcbf40b22}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5be915fd-636a-4e2a-b0ad-8aabf3819311}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 34, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {5f5367ee-7f31-49e8-8f43-9dfceceb4909}, !- Air Inlet Node Name
  {07a80ceb-91df-43c6-b230-4a76002e88ca}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc714306-8911-4c50-85ce-30eb00b2b6b4}, !- Handle
  Node 486,                               !- Name
  {6da96cd8-4169-496b-9eed-2649271c242b}, !- Inlet Port
  {8e0d0065-99ba-4e06-a336-729250c788dd}; !- Outlet Port

OS:Connection,
  {b7c8d251-7bc0-4613-8600-80e0e18ac879}, !- Handle
  {2d180bb7-f46d-47dc-a5d3-f4df06636b72}, !- Source Object
  3,                                      !- Outlet Port
  {8399b523-fe1a-4e0a-9507-40e50969be55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6da96cd8-4169-496b-9eed-2649271c242b}, !- Handle
  {61a3f2f3-570b-4589-87b4-64953b824133}, !- Source Object
  2,                                      !- Outlet Port
  {bc714306-8911-4c50-85ce-30eb00b2b6b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0d0065-99ba-4e06-a336-729250c788dd}, !- Handle
  {bc714306-8911-4c50-85ce-30eb00b2b6b4}, !- Source Object
  3,                                      !- Outlet Port
  {77176d9e-d66e-41d4-8624-5311aa927bdc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cfabd265-79d4-45cf-bb48-d4e5ed7fda10}, !- Handle
  Node 487,                               !- Name
  {5f9e7d69-d42f-49fa-9886-4ecd22b771a5}, !- Inlet Port
  {5f5367ee-7f31-49e8-8f43-9dfceceb4909}; !- Outlet Port

OS:Connection,
  {5f9e7d69-d42f-49fa-9886-4ecd22b771a5}, !- Handle
  {a9908ade-7ea5-4840-bb18-25b294f993c3}, !- Source Object
  3,                                      !- Outlet Port
  {cfabd265-79d4-45cf-bb48-d4e5ed7fda10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5367ee-7f31-49e8-8f43-9dfceceb4909}, !- Handle
  {cfabd265-79d4-45cf-bb48-d4e5ed7fda10}, !- Source Object
  3,                                      !- Outlet Port
  {5be915fd-636a-4e2a-b0ad-8aabf3819311}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {07a80ceb-91df-43c6-b230-4a76002e88ca}, !- Handle
  {5be915fd-636a-4e2a-b0ad-8aabf3819311}, !- Source Object
  4,                                      !- Outlet Port
  {2d180bb7-f46d-47dc-a5d3-f4df06636b72}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {285e19e4-e016-4974-a405-45e22baa0095}, !- Handle
  Coil Heating Water Baseboard 34,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {5c73bf64-a928-4292-81bc-dcec288742b0}, !- Water Inlet Node Name
  {4640b43e-4b5e-4d2c-9c9f-dbb48cae67c9}; !- Water Outlet Node Name

OS:Node,
  {c5dd2be6-7d13-4e1a-9457-0fe9c39be716}, !- Handle
  Node 488,                               !- Name
  {7d302e9d-dc10-4d8b-9d30-465bfd9d4948}, !- Inlet Port
  {5c73bf64-a928-4292-81bc-dcec288742b0}; !- Outlet Port

OS:Connection,
  {7d302e9d-dc10-4d8b-9d30-465bfd9d4948}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  36,                                     !- Outlet Port
  {c5dd2be6-7d13-4e1a-9457-0fe9c39be716}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0c813c24-2ca8-4b3f-bb57-9a4124fa3058}, !- Handle
  Node 489,                               !- Name
  {4640b43e-4b5e-4d2c-9c9f-dbb48cae67c9}, !- Inlet Port
  {09cee516-019e-4dc8-aedd-94bf35599cb1}; !- Outlet Port

OS:Connection,
  {5c73bf64-a928-4292-81bc-dcec288742b0}, !- Handle
  {c5dd2be6-7d13-4e1a-9457-0fe9c39be716}, !- Source Object
  3,                                      !- Outlet Port
  {285e19e4-e016-4974-a405-45e22baa0095}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {4640b43e-4b5e-4d2c-9c9f-dbb48cae67c9}, !- Handle
  {285e19e4-e016-4974-a405-45e22baa0095}, !- Source Object
  10,                                     !- Outlet Port
  {0c813c24-2ca8-4b3f-bb57-9a4124fa3058}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {09cee516-019e-4dc8-aedd-94bf35599cb1}, !- Handle
  {0c813c24-2ca8-4b3f-bb57-9a4124fa3058}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  36;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3b50ad02-4afc-4553-b465-0d19206ff658}, !- Handle
  Zone HVAC Baseboard Convective Water 34, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {285e19e4-e016-4974-a405-45e22baa0095}; !- Heating Coil Name

OS:AirLoopHVAC,
  {4546839f-ada1-4a75-a631-cd3f0064110a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22, !- Name
  ,                                       !- Controller List Name
  {02391e94-3846-4aed-b2a4-e251d5772afc}, !- Availability Schedule
  {3bc7e867-f1d2-41f0-9a77-e32d1f868bc2}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bc069808-2492-4839-b75c-d1abe8978f6b}, !- Supply Side Inlet Node Name
  {63c07187-dd84-4d67-8e05-172a5ced12da}, !- Demand Side Outlet Node Name
  {f4ab53c2-46eb-4d62-a46a-33942df918b4}, !- Demand Side Inlet Node A
  {b3ff5690-a629-49f9-b174-15e27610e832}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {31ed8f11-0615-4b4b-879e-12ed36dc18ea}, !- Demand Mixer Name
  {6ff78e8b-6523-41ec-a4a3-b64ae633a028}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d41c0a47-4f75-44f1-8534-79ef1e0a5689}, !- Handle
  Node 490,                               !- Name
  {bc069808-2492-4839-b75c-d1abe8978f6b}, !- Inlet Port
  {5111167d-75a9-4eaf-98dc-b48365056527}; !- Outlet Port

OS:Node,
  {d1ae836b-9cdd-4953-a843-3f39040a5da1}, !- Handle
  Node 491,                               !- Name
  {5825c82c-5c7e-4efe-97f6-e476965efd5b}, !- Inlet Port
  {b3ff5690-a629-49f9-b174-15e27610e832}; !- Outlet Port

OS:Connection,
  {bc069808-2492-4839-b75c-d1abe8978f6b}, !- Handle
  {4546839f-ada1-4a75-a631-cd3f0064110a}, !- Source Object
  9,                                      !- Outlet Port
  {d41c0a47-4f75-44f1-8534-79ef1e0a5689}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ff5690-a629-49f9-b174-15e27610e832}, !- Handle
  {d1ae836b-9cdd-4953-a843-3f39040a5da1}, !- Source Object
  3,                                      !- Outlet Port
  {4546839f-ada1-4a75-a631-cd3f0064110a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {15736bcb-9914-40c4-8e08-751533292ad5}, !- Handle
  Node 492,                               !- Name
  {f4ab53c2-46eb-4d62-a46a-33942df918b4}, !- Inlet Port
  {bef3a5cf-fecf-4309-aaa9-f7d394c4962a}; !- Outlet Port

OS:Node,
  {1cd07d9e-91d7-4e92-a577-a6c61d3b09df}, !- Handle
  Node 493,                               !- Name
  {b3dc5e02-ca1c-4937-9b6c-a3c3034dc11f}, !- Inlet Port
  {63c07187-dd84-4d67-8e05-172a5ced12da}; !- Outlet Port

OS:Node,
  {28ccee6a-2915-47cb-9d40-0fbed6e46e9d}, !- Handle
  Node 494,                               !- Name
  {96697d67-24c6-46f6-bcdc-8e916b7a4a9e}, !- Inlet Port
  {735ff1bc-8986-4053-a4d9-0f6e54d3dd2c}; !- Outlet Port

OS:Connection,
  {f4ab53c2-46eb-4d62-a46a-33942df918b4}, !- Handle
  {4546839f-ada1-4a75-a631-cd3f0064110a}, !- Source Object
  11,                                     !- Outlet Port
  {15736bcb-9914-40c4-8e08-751533292ad5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {63c07187-dd84-4d67-8e05-172a5ced12da}, !- Handle
  {1cd07d9e-91d7-4e92-a577-a6c61d3b09df}, !- Source Object
  3,                                      !- Outlet Port
  {4546839f-ada1-4a75-a631-cd3f0064110a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6ff78e8b-6523-41ec-a4a3-b64ae633a028}, !- Handle
  Air Loop HVAC Zone Splitter 24,         !- Name
  {bef3a5cf-fecf-4309-aaa9-f7d394c4962a}, !- Inlet Node Name
  {be3459cd-3f6e-43e0-8299-04df3b339670}, !- Outlet Node Name 1
  {8ec31488-6180-4b7c-94bc-08ff845893ae}; !- Outlet Node Name 2

OS:AirLoopHVAC:ZoneMixer,
  {31ed8f11-0615-4b4b-879e-12ed36dc18ea}, !- Handle
  Air Loop HVAC Zone Mixer 24,            !- Name
  {b3dc5e02-ca1c-4937-9b6c-a3c3034dc11f}, !- Outlet Node Name
  {f530006b-57c9-41de-bd8d-d1aee9431953}, !- Inlet Node Name 1
  {3ceb8c88-c1de-44cf-bbe4-5b8993fdf357}; !- Inlet Node Name 2

OS:Connection,
  {bef3a5cf-fecf-4309-aaa9-f7d394c4962a}, !- Handle
  {15736bcb-9914-40c4-8e08-751533292ad5}, !- Source Object
  3,                                      !- Outlet Port
  {6ff78e8b-6523-41ec-a4a3-b64ae633a028}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3dc5e02-ca1c-4937-9b6c-a3c3034dc11f}, !- Handle
  {31ed8f11-0615-4b4b-879e-12ed36dc18ea}, !- Source Object
  2,                                      !- Outlet Port
  {1cd07d9e-91d7-4e92-a577-a6c61d3b09df}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {649c1c6e-2aeb-46ec-bfc1-fac08a327f93}, !- Handle
  {4546839f-ada1-4a75-a631-cd3f0064110a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3bc7e867-f1d2-41f0-9a77-e32d1f868bc2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 23, !- Name
  {ff9f9055-38c0-4fa7-a1c0-17540d049dbd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {fe313aaf-52e8-4cc5-987e-66a16724bdd1}, !- Handle
  Fan Constant Volume 24,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c9ca28c3-d06e-442c-978e-556c9a8fff41}, !- Air Inlet Node Name
  {5825c82c-5c7e-4efe-97f6-e476965efd5b}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {eb52a5f2-1386-4c27-a52c-c1c587aab8a1}, !- Handle
  Sys3 Return Fan 22,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5111167d-75a9-4eaf-98dc-b48365056527}, !- Air Inlet Node Name
  {6eb52942-d5e2-4ddd-9819-38f302c14be0}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {fd1142c5-5075-4907-9b74-38d602a29f4e}, !- Handle
  Coil Heating Gas 24,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {495c4241-60c2-46b1-bc92-9c1c376b3eb1}, !- Air Inlet Node Name
  {194fe7a2-1a4e-4305-b1b2-7baf84138a75}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c55f9292-d17a-49ac-8e29-6bf728ba7571}, !- Handle
  CoilCoolingDXSingleSpeed_dx 23 23kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c708db4a-9184-400a-ae19-01a7847aca2c}, !- Air Inlet Node Name
  {e61af14f-0da7-4135-a700-de6c4dd41407}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {b5410b43-2db8-4a4e-aede-c5294591e049}, !- Handle
  Curve Biquadratic 47,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {c0de003a-16f4-461f-8666-5623d645f239}, !- Handle
  Curve Quadratic 69,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {962d2f65-815a-48e9-a340-a34093d74d15}, !- Handle
  Curve Biquadratic 48,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {bd6b732e-3fa4-4541-ac5e-237d358f5091}, !- Handle
  Curve Quadratic 70,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {aa6f4c49-c7c5-4384-9c89-f50f4b6703f2}, !- Handle
  Curve Quadratic 71,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {eab7c3b4-b640-46bb-9f64-476bcdbfcdb2}, !- Handle
  Controller Outdoor Air 24,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {02391e94-3846-4aed-b2a4-e251d5772afc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {12402140-471a-47d1-9fc5-08a7797a2988}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {12402140-471a-47d1-9fc5-08a7797a2988}, !- Handle
  Controller Mechanical Ventilation 24,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fd3f710e-71a5-4249-90d8-ad11290886df}, !- Handle
  Air Loop HVAC Outdoor Air System 24,    !- Name
  {eab7c3b4-b640-46bb-9f64-476bcdbfcdb2}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6db8be00-dad6-497f-923c-37e83cc198c3}, !- Mixed Air Node Name
  {a7994798-be32-43f4-b462-20bcada369a7}, !- Outdoor Air Stream Node Name
  {9e868db3-e56b-4e89-bd7a-d8d2a3d72256}, !- Relief Air Stream Node Name
  {fc7d0026-901d-4c91-ad93-388c84d668a5}; !- Return Air Stream Node Name

OS:Node,
  {86ddcb61-fbbb-4262-a3f6-68056ced6027}, !- Handle
  Node 495,                               !- Name
  ,                                       !- Inlet Port
  {a7994798-be32-43f4-b462-20bcada369a7}; !- Outlet Port

OS:Connection,
  {a7994798-be32-43f4-b462-20bcada369a7}, !- Handle
  {86ddcb61-fbbb-4262-a3f6-68056ced6027}, !- Source Object
  3,                                      !- Outlet Port
  {fd3f710e-71a5-4249-90d8-ad11290886df}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {f882d1ee-004a-4b02-8155-8d66a9b41dbc}, !- Handle
  Node 496,                               !- Name
  {9e868db3-e56b-4e89-bd7a-d8d2a3d72256}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {9e868db3-e56b-4e89-bd7a-d8d2a3d72256}, !- Handle
  {fd3f710e-71a5-4249-90d8-ad11290886df}, !- Source Object
  7,                                      !- Outlet Port
  {f882d1ee-004a-4b02-8155-8d66a9b41dbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5825c82c-5c7e-4efe-97f6-e476965efd5b}, !- Handle
  {fe313aaf-52e8-4cc5-987e-66a16724bdd1}, !- Source Object
  9,                                      !- Outlet Port
  {d1ae836b-9cdd-4953-a843-3f39040a5da1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {22583fd7-2e6c-4df1-87bb-e35794685cb2}, !- Handle
  Node 497,                               !- Name
  {194fe7a2-1a4e-4305-b1b2-7baf84138a75}, !- Inlet Port
  {c9ca28c3-d06e-442c-978e-556c9a8fff41}; !- Outlet Port

OS:Connection,
  {194fe7a2-1a4e-4305-b1b2-7baf84138a75}, !- Handle
  {fd1142c5-5075-4907-9b74-38d602a29f4e}, !- Source Object
  6,                                      !- Outlet Port
  {22583fd7-2e6c-4df1-87bb-e35794685cb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9ca28c3-d06e-442c-978e-556c9a8fff41}, !- Handle
  {22583fd7-2e6c-4df1-87bb-e35794685cb2}, !- Source Object
  3,                                      !- Outlet Port
  {fe313aaf-52e8-4cc5-987e-66a16724bdd1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {9b5179ac-b2b6-4cb5-bf62-5d9a71e8772f}, !- Handle
  Node 498,                               !- Name
  {e61af14f-0da7-4135-a700-de6c4dd41407}, !- Inlet Port
  {495c4241-60c2-46b1-bc92-9c1c376b3eb1}; !- Outlet Port

OS:Connection,
  {e61af14f-0da7-4135-a700-de6c4dd41407}, !- Handle
  {c55f9292-d17a-49ac-8e29-6bf728ba7571}, !- Source Object
  9,                                      !- Outlet Port
  {9b5179ac-b2b6-4cb5-bf62-5d9a71e8772f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {495c4241-60c2-46b1-bc92-9c1c376b3eb1}, !- Handle
  {9b5179ac-b2b6-4cb5-bf62-5d9a71e8772f}, !- Source Object
  3,                                      !- Outlet Port
  {fd1142c5-5075-4907-9b74-38d602a29f4e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {926a21ae-3eaa-4f58-844a-3597592a14a0}, !- Handle
  Node 499,                               !- Name
  {6db8be00-dad6-497f-923c-37e83cc198c3}, !- Inlet Port
  {c708db4a-9184-400a-ae19-01a7847aca2c}; !- Outlet Port

OS:Connection,
  {6db8be00-dad6-497f-923c-37e83cc198c3}, !- Handle
  {fd3f710e-71a5-4249-90d8-ad11290886df}, !- Source Object
  5,                                      !- Outlet Port
  {926a21ae-3eaa-4f58-844a-3597592a14a0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c708db4a-9184-400a-ae19-01a7847aca2c}, !- Handle
  {926a21ae-3eaa-4f58-844a-3597592a14a0}, !- Source Object
  3,                                      !- Outlet Port
  {c55f9292-d17a-49ac-8e29-6bf728ba7571}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5348760f-fa3c-456a-9fb0-6a4ec19416b2}, !- Handle
  Node 500,                               !- Name
  {6eb52942-d5e2-4ddd-9819-38f302c14be0}, !- Inlet Port
  {fc7d0026-901d-4c91-ad93-388c84d668a5}; !- Outlet Port

OS:Connection,
  {5111167d-75a9-4eaf-98dc-b48365056527}, !- Handle
  {d41c0a47-4f75-44f1-8534-79ef1e0a5689}, !- Source Object
  3,                                      !- Outlet Port
  {eb52a5f2-1386-4c27-a52c-c1c587aab8a1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {6eb52942-d5e2-4ddd-9819-38f302c14be0}, !- Handle
  {eb52a5f2-1386-4c27-a52c-c1c587aab8a1}, !- Source Object
  9,                                      !- Outlet Port
  {5348760f-fa3c-456a-9fb0-6a4ec19416b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fc7d0026-901d-4c91-ad93-388c84d668a5}, !- Handle
  {5348760f-fa3c-456a-9fb0-6a4ec19416b2}, !- Source Object
  3,                                      !- Outlet Port
  {fd3f710e-71a5-4249-90d8-ad11290886df}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ef4a2396-55b1-4a36-8c30-fbfd076a8872}, !- Handle
  Setpoint Manager Single Zone Reheat 24, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {3aa16ef1-463a-45b5-bbab-72f0604aa962}, !- Control Zone Name
  {d1ae836b-9cdd-4953-a843-3f39040a5da1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {52c6e7b6-e31a-4f35-ae68-c037f11e2fc9}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 35, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b059af00-f62f-4b01-b80e-a6d1632d4c8f}, !- Air Inlet Node Name
  {96697d67-24c6-46f6-bcdc-8e916b7a4a9e}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e02bd02c-b27e-4412-b765-ab65624f1a49}, !- Handle
  Node 501,                               !- Name
  {ce33018d-cad0-4463-afe4-bfca929358fc}, !- Inlet Port
  {f530006b-57c9-41de-bd8d-d1aee9431953}; !- Outlet Port

OS:Connection,
  {735ff1bc-8986-4053-a4d9-0f6e54d3dd2c}, !- Handle
  {28ccee6a-2915-47cb-9d40-0fbed6e46e9d}, !- Source Object
  3,                                      !- Outlet Port
  {074bec40-23c0-4a22-9a74-ce4e81a4fc2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce33018d-cad0-4463-afe4-bfca929358fc}, !- Handle
  {59a95564-f477-4f60-9e23-36ee2d510a93}, !- Source Object
  2,                                      !- Outlet Port
  {e02bd02c-b27e-4412-b765-ab65624f1a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f530006b-57c9-41de-bd8d-d1aee9431953}, !- Handle
  {e02bd02c-b27e-4412-b765-ab65624f1a49}, !- Source Object
  3,                                      !- Outlet Port
  {31ed8f11-0615-4b4b-879e-12ed36dc18ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c7b2e2aa-7aee-479e-a621-cf277f7335a4}, !- Handle
  Node 502,                               !- Name
  {be3459cd-3f6e-43e0-8299-04df3b339670}, !- Inlet Port
  {b059af00-f62f-4b01-b80e-a6d1632d4c8f}; !- Outlet Port

OS:Connection,
  {be3459cd-3f6e-43e0-8299-04df3b339670}, !- Handle
  {6ff78e8b-6523-41ec-a4a3-b64ae633a028}, !- Source Object
  3,                                      !- Outlet Port
  {c7b2e2aa-7aee-479e-a621-cf277f7335a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b059af00-f62f-4b01-b80e-a6d1632d4c8f}, !- Handle
  {c7b2e2aa-7aee-479e-a621-cf277f7335a4}, !- Source Object
  3,                                      !- Outlet Port
  {52c6e7b6-e31a-4f35-ae68-c037f11e2fc9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {96697d67-24c6-46f6-bcdc-8e916b7a4a9e}, !- Handle
  {52c6e7b6-e31a-4f35-ae68-c037f11e2fc9}, !- Source Object
  4,                                      !- Outlet Port
  {28ccee6a-2915-47cb-9d40-0fbed6e46e9d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {906c7483-3077-471e-b51d-6ee3d37cd908}, !- Handle
  Coil Heating Water Baseboard 35,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6efe6c4-3d7c-4619-b3f8-a1d972281e29}, !- Water Inlet Node Name
  {2c14f448-caae-420b-9289-bf03073ebe86}; !- Water Outlet Node Name

OS:Node,
  {63ce56ca-1d47-4ad1-bb9f-31e8cb7ae496}, !- Handle
  Node 503,                               !- Name
  {500ad813-f254-45f8-add4-f4c9a1cc34fd}, !- Inlet Port
  {d6efe6c4-3d7c-4619-b3f8-a1d972281e29}; !- Outlet Port

OS:Connection,
  {500ad813-f254-45f8-add4-f4c9a1cc34fd}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  37,                                     !- Outlet Port
  {63ce56ca-1d47-4ad1-bb9f-31e8cb7ae496}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3edd90b5-bc87-4ea0-93b9-d90a41aaa93f}, !- Handle
  Node 504,                               !- Name
  {2c14f448-caae-420b-9289-bf03073ebe86}, !- Inlet Port
  {ec291fe1-d73f-407c-a92c-41ae39c8e897}; !- Outlet Port

OS:Connection,
  {d6efe6c4-3d7c-4619-b3f8-a1d972281e29}, !- Handle
  {63ce56ca-1d47-4ad1-bb9f-31e8cb7ae496}, !- Source Object
  3,                                      !- Outlet Port
  {906c7483-3077-471e-b51d-6ee3d37cd908}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c14f448-caae-420b-9289-bf03073ebe86}, !- Handle
  {906c7483-3077-471e-b51d-6ee3d37cd908}, !- Source Object
  10,                                     !- Outlet Port
  {3edd90b5-bc87-4ea0-93b9-d90a41aaa93f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec291fe1-d73f-407c-a92c-41ae39c8e897}, !- Handle
  {3edd90b5-bc87-4ea0-93b9-d90a41aaa93f}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  37;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {35441e38-628c-4dec-9d3f-87b5c9d2980e}, !- Handle
  Zone HVAC Baseboard Convective Water 35, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {906c7483-3077-471e-b51d-6ee3d37cd908}; !- Heating Coil Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e92f5bb9-b9e6-45f8-a567-23572ef4e63b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 36, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {cd5dbd6e-fa2a-42ac-93da-59a9ab3537db}, !- Air Inlet Node Name
  {63e0ba26-1667-42d9-9be8-2c6a3a029823}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {7ed95d01-6cd4-4772-b6f6-2e8cc5ecd2ff}, !- Handle
  Node 505,                               !- Name
  {63e0ba26-1667-42d9-9be8-2c6a3a029823}, !- Inlet Port
  {5ad1f6c9-798f-46f8-ab1d-61d6fb497e23}; !- Outlet Port

OS:Node,
  {50233d4c-36af-4532-9985-cc717a22ebbe}, !- Handle
  Node 506,                               !- Name
  {5b27fb5b-92c7-487b-9c26-889bf732acd3}, !- Inlet Port
  {3ceb8c88-c1de-44cf-bbe4-5b8993fdf357}; !- Outlet Port

OS:Connection,
  {5ad1f6c9-798f-46f8-ab1d-61d6fb497e23}, !- Handle
  {7ed95d01-6cd4-4772-b6f6-2e8cc5ecd2ff}, !- Source Object
  3,                                      !- Outlet Port
  {04a158c3-9861-40ae-be01-7dbcae55b813}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5b27fb5b-92c7-487b-9c26-889bf732acd3}, !- Handle
  {76e70d98-c3b1-4fc7-a916-0549ada620d8}, !- Source Object
  2,                                      !- Outlet Port
  {50233d4c-36af-4532-9985-cc717a22ebbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ceb8c88-c1de-44cf-bbe4-5b8993fdf357}, !- Handle
  {50233d4c-36af-4532-9985-cc717a22ebbe}, !- Source Object
  3,                                      !- Outlet Port
  {31ed8f11-0615-4b4b-879e-12ed36dc18ea}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {5862e1c0-33cb-4a23-8ed4-0bda2811d5f2}, !- Handle
  Node 507,                               !- Name
  {8ec31488-6180-4b7c-94bc-08ff845893ae}, !- Inlet Port
  {cd5dbd6e-fa2a-42ac-93da-59a9ab3537db}; !- Outlet Port

OS:Connection,
  {8ec31488-6180-4b7c-94bc-08ff845893ae}, !- Handle
  {6ff78e8b-6523-41ec-a4a3-b64ae633a028}, !- Source Object
  4,                                      !- Outlet Port
  {5862e1c0-33cb-4a23-8ed4-0bda2811d5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cd5dbd6e-fa2a-42ac-93da-59a9ab3537db}, !- Handle
  {5862e1c0-33cb-4a23-8ed4-0bda2811d5f2}, !- Source Object
  3,                                      !- Outlet Port
  {e92f5bb9-b9e6-45f8-a567-23572ef4e63b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {63e0ba26-1667-42d9-9be8-2c6a3a029823}, !- Handle
  {e92f5bb9-b9e6-45f8-a567-23572ef4e63b}, !- Source Object
  4,                                      !- Outlet Port
  {7ed95d01-6cd4-4772-b6f6-2e8cc5ecd2ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {9dd6cc42-ec46-4701-8493-8c5224dab99a}, !- Handle
  Coil Heating Water Baseboard 36,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {25c5e42b-3b76-4468-b8f2-7031e01d7979}, !- Water Inlet Node Name
  {95eb2420-a4ea-4f37-9319-f4ec5e3c0860}; !- Water Outlet Node Name

OS:Node,
  {e9d4191a-64e0-4687-862f-cecbdfbdc72e}, !- Handle
  Node 508,                               !- Name
  {d8a60ae0-e61a-44e5-97de-5bb843ed8822}, !- Inlet Port
  {25c5e42b-3b76-4468-b8f2-7031e01d7979}; !- Outlet Port

OS:Connection,
  {d8a60ae0-e61a-44e5-97de-5bb843ed8822}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  38,                                     !- Outlet Port
  {e9d4191a-64e0-4687-862f-cecbdfbdc72e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c31c5ac1-f3ec-4a9c-8452-6d12d9eab83e}, !- Handle
  Node 509,                               !- Name
  {95eb2420-a4ea-4f37-9319-f4ec5e3c0860}, !- Inlet Port
  {c21c07a0-94e1-4c92-a624-eba2a59cbcae}; !- Outlet Port

OS:Connection,
  {25c5e42b-3b76-4468-b8f2-7031e01d7979}, !- Handle
  {e9d4191a-64e0-4687-862f-cecbdfbdc72e}, !- Source Object
  3,                                      !- Outlet Port
  {9dd6cc42-ec46-4701-8493-8c5224dab99a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {95eb2420-a4ea-4f37-9319-f4ec5e3c0860}, !- Handle
  {9dd6cc42-ec46-4701-8493-8c5224dab99a}, !- Source Object
  10,                                     !- Outlet Port
  {c31c5ac1-f3ec-4a9c-8452-6d12d9eab83e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c21c07a0-94e1-4c92-a624-eba2a59cbcae}, !- Handle
  {c31c5ac1-f3ec-4a9c-8452-6d12d9eab83e}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  38;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {739f86c0-dd38-45da-9e2f-1021ee00ac29}, !- Handle
  Zone HVAC Baseboard Convective Water 36, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {9dd6cc42-ec46-4701-8493-8c5224dab99a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {5c550197-649f-4d7e-b84f-e0ca7ce1efa8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23, !- Name
  ,                                       !- Controller List Name
  {b3964419-c7ce-445c-b5b0-4410ca90b7ed}, !- Availability Schedule
  {900446bb-0e33-4316-b688-23b815152a5d}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {81fef1f6-9f9c-4a49-a6bf-204677bac28c}, !- Supply Side Inlet Node Name
  {425aa36d-943f-46e9-bd41-e46dd24837f5}, !- Demand Side Outlet Node Name
  {9967f3f6-5149-448b-85b9-f1716c6987c3}, !- Demand Side Inlet Node A
  {24a11430-5429-4bb1-a9d8-aec8c088cc45}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3efafda4-99e1-42c3-a3f9-7b1eb5e36b50}, !- Demand Mixer Name
  {ef645f57-5bcd-4c8a-a3ee-295241263ec4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ca16ee1e-8f31-483b-a5de-9b2d9f683d78}, !- Handle
  Node 510,                               !- Name
  {81fef1f6-9f9c-4a49-a6bf-204677bac28c}, !- Inlet Port
  {1dba3075-1997-41ed-a7df-eede040e8901}; !- Outlet Port

OS:Node,
  {65d8e643-2e2e-4259-a57d-591c607a8957}, !- Handle
  Node 511,                               !- Name
  {f79bba86-3711-43e0-b6da-57bde83743d2}, !- Inlet Port
  {24a11430-5429-4bb1-a9d8-aec8c088cc45}; !- Outlet Port

OS:Connection,
  {81fef1f6-9f9c-4a49-a6bf-204677bac28c}, !- Handle
  {5c550197-649f-4d7e-b84f-e0ca7ce1efa8}, !- Source Object
  9,                                      !- Outlet Port
  {ca16ee1e-8f31-483b-a5de-9b2d9f683d78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24a11430-5429-4bb1-a9d8-aec8c088cc45}, !- Handle
  {65d8e643-2e2e-4259-a57d-591c607a8957}, !- Source Object
  3,                                      !- Outlet Port
  {5c550197-649f-4d7e-b84f-e0ca7ce1efa8}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d0964d18-8bc4-4c70-8c98-d7c8b8e49b36}, !- Handle
  Node 512,                               !- Name
  {9967f3f6-5149-448b-85b9-f1716c6987c3}, !- Inlet Port
  {39085f5b-dca2-4a3b-bec4-4c0c0f561e1a}; !- Outlet Port

OS:Node,
  {a0d1beaa-49d0-49b0-8b9c-c0238e9129cc}, !- Handle
  Node 513,                               !- Name
  {b97671d8-8545-4f5e-ba2a-1a0b22b2e758}, !- Inlet Port
  {425aa36d-943f-46e9-bd41-e46dd24837f5}; !- Outlet Port

OS:Node,
  {336a8c43-59d1-4969-be3d-75607c503d6d}, !- Handle
  Node 514,                               !- Name
  {fe9ab21a-7e31-4b45-95da-0ed26f947aeb}, !- Inlet Port
  {554d6e79-4697-4876-ad41-027a545dcc3d}; !- Outlet Port

OS:Connection,
  {9967f3f6-5149-448b-85b9-f1716c6987c3}, !- Handle
  {5c550197-649f-4d7e-b84f-e0ca7ce1efa8}, !- Source Object
  11,                                     !- Outlet Port
  {d0964d18-8bc4-4c70-8c98-d7c8b8e49b36}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {425aa36d-943f-46e9-bd41-e46dd24837f5}, !- Handle
  {a0d1beaa-49d0-49b0-8b9c-c0238e9129cc}, !- Source Object
  3,                                      !- Outlet Port
  {5c550197-649f-4d7e-b84f-e0ca7ce1efa8}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ef645f57-5bcd-4c8a-a3ee-295241263ec4}, !- Handle
  Air Loop HVAC Zone Splitter 25,         !- Name
  {39085f5b-dca2-4a3b-bec4-4c0c0f561e1a}, !- Inlet Node Name
  {bdde2059-d96c-4e70-8d9f-8edcfba875bc}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3efafda4-99e1-42c3-a3f9-7b1eb5e36b50}, !- Handle
  Air Loop HVAC Zone Mixer 25,            !- Name
  {b97671d8-8545-4f5e-ba2a-1a0b22b2e758}, !- Outlet Node Name
  {0613f439-03b6-4d91-b9fa-cbbc99462d7c}; !- Inlet Node Name 1

OS:Connection,
  {39085f5b-dca2-4a3b-bec4-4c0c0f561e1a}, !- Handle
  {d0964d18-8bc4-4c70-8c98-d7c8b8e49b36}, !- Source Object
  3,                                      !- Outlet Port
  {ef645f57-5bcd-4c8a-a3ee-295241263ec4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b97671d8-8545-4f5e-ba2a-1a0b22b2e758}, !- Handle
  {3efafda4-99e1-42c3-a3f9-7b1eb5e36b50}, !- Source Object
  2,                                      !- Outlet Port
  {a0d1beaa-49d0-49b0-8b9c-c0238e9129cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fcc58b9b-fafa-46b6-ba20-68bd3f48e7d3}, !- Handle
  {5c550197-649f-4d7e-b84f-e0ca7ce1efa8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {900446bb-0e33-4316-b688-23b815152a5d}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 24, !- Name
  {2705cba4-e01d-4932-a834-09ec6cf07cd8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {a079383e-6259-4cfb-9417-b88f898c376b}, !- Handle
  Fan Constant Volume 25,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c3350dd0-dcb3-421c-9617-b56ed7af9da6}, !- Air Inlet Node Name
  {f79bba86-3711-43e0-b6da-57bde83743d2}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {ce5fdb3a-dc19-4871-865d-3eef94813f86}, !- Handle
  Sys3 Return Fan 23,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1dba3075-1997-41ed-a7df-eede040e8901}, !- Air Inlet Node Name
  {948aa1e0-e46c-4c1c-aef7-2477bb97f179}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {65feb3c6-3daa-4be0-89da-6b8f9307e503}, !- Handle
  Coil Heating Gas 25,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c08033cf-b8ff-4a2d-9552-cfe32f6e5079}, !- Air Inlet Node Name
  {a8b8cf52-fee7-4b19-b5b8-eefbfe3fc64d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b0bb7d92-d722-445f-8fff-34687e69e10a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 24 10kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2919910d-81ed-4232-a2df-4b477b7b54ab}, !- Air Inlet Node Name
  {d1e41581-1d53-4bba-a2e3-8fb3cbeb1f3b}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e0caffea-8f06-44a4-99ea-87b7171001bc}, !- Handle
  Curve Biquadratic 49,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {56c76954-e33f-4503-a52f-1cc930a00b73}, !- Handle
  Curve Quadratic 72,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8814e6a6-6ea2-48d1-84c7-2741a957389f}, !- Handle
  Curve Biquadratic 50,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5db0d473-bc54-431a-87ef-9dff09167e14}, !- Handle
  Curve Quadratic 73,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {56c6ef87-d3f5-4e28-a34d-f17a44e0ff80}, !- Handle
  Curve Quadratic 74,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {51f5546d-0e9e-4d12-8c0e-2f6cf4a3a19c}, !- Handle
  Controller Outdoor Air 25,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b3964419-c7ce-445c-b5b0-4410ca90b7ed}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a90b7cff-4edc-426b-95fe-d8c87c909390}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a90b7cff-4edc-426b-95fe-d8c87c909390}, !- Handle
  Controller Mechanical Ventilation 25,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a95d7484-ee66-4fa6-9753-0701e33a83e6}, !- Handle
  Air Loop HVAC Outdoor Air System 25,    !- Name
  {51f5546d-0e9e-4d12-8c0e-2f6cf4a3a19c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3b4934eb-d76d-46e6-a0c3-6f1d2a97b0a8}, !- Mixed Air Node Name
  {2b6f6288-c93b-41bc-9a75-70e532df823f}, !- Outdoor Air Stream Node Name
  {b8a64c8a-ef1a-4b25-8682-aaff6d3ae26b}, !- Relief Air Stream Node Name
  {be5a3bc1-4a8f-46cc-97c3-515637a172bf}; !- Return Air Stream Node Name

OS:Node,
  {f51916d5-82b0-4ff1-b6ba-4919cd43e941}, !- Handle
  Node 515,                               !- Name
  ,                                       !- Inlet Port
  {2b6f6288-c93b-41bc-9a75-70e532df823f}; !- Outlet Port

OS:Connection,
  {2b6f6288-c93b-41bc-9a75-70e532df823f}, !- Handle
  {f51916d5-82b0-4ff1-b6ba-4919cd43e941}, !- Source Object
  3,                                      !- Outlet Port
  {a95d7484-ee66-4fa6-9753-0701e33a83e6}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {04f7c30b-4426-4d60-b492-eb3e7e3ddae6}, !- Handle
  Node 516,                               !- Name
  {b8a64c8a-ef1a-4b25-8682-aaff6d3ae26b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b8a64c8a-ef1a-4b25-8682-aaff6d3ae26b}, !- Handle
  {a95d7484-ee66-4fa6-9753-0701e33a83e6}, !- Source Object
  7,                                      !- Outlet Port
  {04f7c30b-4426-4d60-b492-eb3e7e3ddae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f79bba86-3711-43e0-b6da-57bde83743d2}, !- Handle
  {a079383e-6259-4cfb-9417-b88f898c376b}, !- Source Object
  9,                                      !- Outlet Port
  {65d8e643-2e2e-4259-a57d-591c607a8957}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39cd2f10-b7c8-4d5c-a3a9-339232267b83}, !- Handle
  Node 517,                               !- Name
  {a8b8cf52-fee7-4b19-b5b8-eefbfe3fc64d}, !- Inlet Port
  {c3350dd0-dcb3-421c-9617-b56ed7af9da6}; !- Outlet Port

OS:Connection,
  {a8b8cf52-fee7-4b19-b5b8-eefbfe3fc64d}, !- Handle
  {65feb3c6-3daa-4be0-89da-6b8f9307e503}, !- Source Object
  6,                                      !- Outlet Port
  {39cd2f10-b7c8-4d5c-a3a9-339232267b83}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3350dd0-dcb3-421c-9617-b56ed7af9da6}, !- Handle
  {39cd2f10-b7c8-4d5c-a3a9-339232267b83}, !- Source Object
  3,                                      !- Outlet Port
  {a079383e-6259-4cfb-9417-b88f898c376b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ddd30dc4-a68c-44d8-ae6f-2837132d5a1c}, !- Handle
  Node 518,                               !- Name
  {d1e41581-1d53-4bba-a2e3-8fb3cbeb1f3b}, !- Inlet Port
  {c08033cf-b8ff-4a2d-9552-cfe32f6e5079}; !- Outlet Port

OS:Connection,
  {d1e41581-1d53-4bba-a2e3-8fb3cbeb1f3b}, !- Handle
  {b0bb7d92-d722-445f-8fff-34687e69e10a}, !- Source Object
  9,                                      !- Outlet Port
  {ddd30dc4-a68c-44d8-ae6f-2837132d5a1c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c08033cf-b8ff-4a2d-9552-cfe32f6e5079}, !- Handle
  {ddd30dc4-a68c-44d8-ae6f-2837132d5a1c}, !- Source Object
  3,                                      !- Outlet Port
  {65feb3c6-3daa-4be0-89da-6b8f9307e503}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f76f32a3-9647-4326-9ec7-7d9f356796f3}, !- Handle
  Node 519,                               !- Name
  {3b4934eb-d76d-46e6-a0c3-6f1d2a97b0a8}, !- Inlet Port
  {2919910d-81ed-4232-a2df-4b477b7b54ab}; !- Outlet Port

OS:Connection,
  {3b4934eb-d76d-46e6-a0c3-6f1d2a97b0a8}, !- Handle
  {a95d7484-ee66-4fa6-9753-0701e33a83e6}, !- Source Object
  5,                                      !- Outlet Port
  {f76f32a3-9647-4326-9ec7-7d9f356796f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2919910d-81ed-4232-a2df-4b477b7b54ab}, !- Handle
  {f76f32a3-9647-4326-9ec7-7d9f356796f3}, !- Source Object
  3,                                      !- Outlet Port
  {b0bb7d92-d722-445f-8fff-34687e69e10a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3f0519d2-49d4-45d0-b6ea-2cef42f880fc}, !- Handle
  Node 520,                               !- Name
  {948aa1e0-e46c-4c1c-aef7-2477bb97f179}, !- Inlet Port
  {be5a3bc1-4a8f-46cc-97c3-515637a172bf}; !- Outlet Port

OS:Connection,
  {1dba3075-1997-41ed-a7df-eede040e8901}, !- Handle
  {ca16ee1e-8f31-483b-a5de-9b2d9f683d78}, !- Source Object
  3,                                      !- Outlet Port
  {ce5fdb3a-dc19-4871-865d-3eef94813f86}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {948aa1e0-e46c-4c1c-aef7-2477bb97f179}, !- Handle
  {ce5fdb3a-dc19-4871-865d-3eef94813f86}, !- Source Object
  9,                                      !- Outlet Port
  {3f0519d2-49d4-45d0-b6ea-2cef42f880fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {be5a3bc1-4a8f-46cc-97c3-515637a172bf}, !- Handle
  {3f0519d2-49d4-45d0-b6ea-2cef42f880fc}, !- Source Object
  3,                                      !- Outlet Port
  {a95d7484-ee66-4fa6-9753-0701e33a83e6}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {23f0ce5c-1bb3-41d3-9580-4d053946ebac}, !- Handle
  Setpoint Manager Single Zone Reheat 25, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {601ea1d8-b6d3-4e0c-87b2-39e109a215ad}, !- Control Zone Name
  {65d8e643-2e2e-4259-a57d-591c607a8957}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {70e033a0-2cab-478f-bbf0-98eb1b957f00}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 37, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {f2c2aa6b-5eb8-4639-aeb2-d496fcc1fef7}, !- Air Inlet Node Name
  {fe9ab21a-7e31-4b45-95da-0ed26f947aeb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cefde0ee-a9f4-4a14-8a98-e45bc62953be}, !- Handle
  Node 521,                               !- Name
  {17889494-abd9-4bad-b38c-f859f129fee9}, !- Inlet Port
  {0613f439-03b6-4d91-b9fa-cbbc99462d7c}; !- Outlet Port

OS:Connection,
  {554d6e79-4697-4876-ad41-027a545dcc3d}, !- Handle
  {336a8c43-59d1-4969-be3d-75607c503d6d}, !- Source Object
  3,                                      !- Outlet Port
  {47d1fd79-e6c6-4aca-a1aa-2cf565051a84}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17889494-abd9-4bad-b38c-f859f129fee9}, !- Handle
  {233228c3-7564-4476-b0bb-cd030f2f18c2}, !- Source Object
  2,                                      !- Outlet Port
  {cefde0ee-a9f4-4a14-8a98-e45bc62953be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0613f439-03b6-4d91-b9fa-cbbc99462d7c}, !- Handle
  {cefde0ee-a9f4-4a14-8a98-e45bc62953be}, !- Source Object
  3,                                      !- Outlet Port
  {3efafda4-99e1-42c3-a3f9-7b1eb5e36b50}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3ca3709e-c1dd-4f8f-ae71-651882698e55}, !- Handle
  Node 522,                               !- Name
  {bdde2059-d96c-4e70-8d9f-8edcfba875bc}, !- Inlet Port
  {f2c2aa6b-5eb8-4639-aeb2-d496fcc1fef7}; !- Outlet Port

OS:Connection,
  {bdde2059-d96c-4e70-8d9f-8edcfba875bc}, !- Handle
  {ef645f57-5bcd-4c8a-a3ee-295241263ec4}, !- Source Object
  3,                                      !- Outlet Port
  {3ca3709e-c1dd-4f8f-ae71-651882698e55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f2c2aa6b-5eb8-4639-aeb2-d496fcc1fef7}, !- Handle
  {3ca3709e-c1dd-4f8f-ae71-651882698e55}, !- Source Object
  3,                                      !- Outlet Port
  {70e033a0-2cab-478f-bbf0-98eb1b957f00}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fe9ab21a-7e31-4b45-95da-0ed26f947aeb}, !- Handle
  {70e033a0-2cab-478f-bbf0-98eb1b957f00}, !- Source Object
  4,                                      !- Outlet Port
  {336a8c43-59d1-4969-be3d-75607c503d6d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {552234fd-ba6c-488c-9749-b090107a54e6}, !- Handle
  Coil Heating Water Baseboard 37,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f632dd4b-86b2-47fb-b42b-1a9c42500fa4}, !- Water Inlet Node Name
  {2075e6c0-c62e-43d9-8d20-5fb8afdad4df}; !- Water Outlet Node Name

OS:Node,
  {0fa49ef9-7673-43e3-8500-24e30a752b17}, !- Handle
  Node 523,                               !- Name
  {78106289-03bf-4d00-8bec-f6234a8a6571}, !- Inlet Port
  {f632dd4b-86b2-47fb-b42b-1a9c42500fa4}; !- Outlet Port

OS:Connection,
  {78106289-03bf-4d00-8bec-f6234a8a6571}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  39,                                     !- Outlet Port
