  {0fa49ef9-7673-43e3-8500-24e30a752b17}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6ad20b1a-6ecb-4ec4-abd2-34597bd18973}, !- Handle
  Node 524,                               !- Name
  {2075e6c0-c62e-43d9-8d20-5fb8afdad4df}, !- Inlet Port
  {5204f9c0-b7e4-43b4-9708-298cc5b94caa}; !- Outlet Port

OS:Connection,
  {f632dd4b-86b2-47fb-b42b-1a9c42500fa4}, !- Handle
  {0fa49ef9-7673-43e3-8500-24e30a752b17}, !- Source Object
  3,                                      !- Outlet Port
  {552234fd-ba6c-488c-9749-b090107a54e6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2075e6c0-c62e-43d9-8d20-5fb8afdad4df}, !- Handle
  {552234fd-ba6c-488c-9749-b090107a54e6}, !- Source Object
  10,                                     !- Outlet Port
  {6ad20b1a-6ecb-4ec4-abd2-34597bd18973}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5204f9c0-b7e4-43b4-9708-298cc5b94caa}, !- Handle
  {6ad20b1a-6ecb-4ec4-abd2-34597bd18973}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  39;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0ba157a-afd9-4c8d-a387-e67df247cdf6}, !- Handle
  Zone HVAC Baseboard Convective Water 37, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {552234fd-ba6c-488c-9749-b090107a54e6}; !- Heating Coil Name

OS:AirLoopHVAC,
  {9aee87e9-b017-413a-ad6e-2f17b21ba3d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24, !- Name
  ,                                       !- Controller List Name
  {17e5e654-fd73-4db2-bf6e-72fc03907653}, !- Availability Schedule
  {24e8ff24-bfd5-4933-909b-34f22bc8987b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {70e317d8-c98f-4e28-92e1-ec84323ee4af}, !- Supply Side Inlet Node Name
  {799530a5-fd11-4319-93a0-cb83d831198c}, !- Demand Side Outlet Node Name
  {d6113bda-8180-46f2-afdf-ad0a61326095}, !- Demand Side Inlet Node A
  {032f9d5d-2d10-4b31-8c7c-7ddfd9b06130}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92351b20-0e93-4743-875d-8dbd3b495b53}, !- Demand Mixer Name
  {3085ab5d-d051-4b46-b092-9f52a605d04c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a61c8780-de0a-414f-9ebb-52f21ca1703d}, !- Handle
  Node 525,                               !- Name
  {70e317d8-c98f-4e28-92e1-ec84323ee4af}, !- Inlet Port
  {91f8245a-80bc-4dda-aa6d-a1394e80f0ac}; !- Outlet Port

OS:Node,
  {982eb17f-0a61-410a-af07-b7c93d4a7a49}, !- Handle
  Node 526,                               !- Name
  {d2353a6d-58de-46ed-a758-51db6392737d}, !- Inlet Port
  {032f9d5d-2d10-4b31-8c7c-7ddfd9b06130}; !- Outlet Port

OS:Connection,
  {70e317d8-c98f-4e28-92e1-ec84323ee4af}, !- Handle
  {9aee87e9-b017-413a-ad6e-2f17b21ba3d9}, !- Source Object
  9,                                      !- Outlet Port
  {a61c8780-de0a-414f-9ebb-52f21ca1703d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {032f9d5d-2d10-4b31-8c7c-7ddfd9b06130}, !- Handle
  {982eb17f-0a61-410a-af07-b7c93d4a7a49}, !- Source Object
  3,                                      !- Outlet Port
  {9aee87e9-b017-413a-ad6e-2f17b21ba3d9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {e8e3951f-d776-4335-b97a-b7f40c7176de}, !- Handle
  Node 527,                               !- Name
  {d6113bda-8180-46f2-afdf-ad0a61326095}, !- Inlet Port
  {cfd4e5e8-153a-41df-bbe2-a02cc7ab583c}; !- Outlet Port

OS:Node,
  {28e6fd24-fb4d-40ab-869f-a678b744aa01}, !- Handle
  Node 528,                               !- Name
  {eb094d40-2c85-41dc-81b8-bf4bb72520df}, !- Inlet Port
  {799530a5-fd11-4319-93a0-cb83d831198c}; !- Outlet Port

OS:Node,
  {7a0fb5fb-c416-4dcd-968b-f12fd75a5c05}, !- Handle
  Node 529,                               !- Name
  {d97889ea-69c0-4768-804c-aec2b0b4fade}, !- Inlet Port
  {4af1bafa-1006-4682-a261-432108b77428}; !- Outlet Port

OS:Connection,
  {d6113bda-8180-46f2-afdf-ad0a61326095}, !- Handle
  {9aee87e9-b017-413a-ad6e-2f17b21ba3d9}, !- Source Object
  11,                                     !- Outlet Port
  {e8e3951f-d776-4335-b97a-b7f40c7176de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {799530a5-fd11-4319-93a0-cb83d831198c}, !- Handle
  {28e6fd24-fb4d-40ab-869f-a678b744aa01}, !- Source Object
  3,                                      !- Outlet Port
  {9aee87e9-b017-413a-ad6e-2f17b21ba3d9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3085ab5d-d051-4b46-b092-9f52a605d04c}, !- Handle
  Air Loop HVAC Zone Splitter 26,         !- Name
  {cfd4e5e8-153a-41df-bbe2-a02cc7ab583c}, !- Inlet Node Name
  {2870ffa9-136a-4f37-8f0d-82cfd9fb96d6}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92351b20-0e93-4743-875d-8dbd3b495b53}, !- Handle
  Air Loop HVAC Zone Mixer 26,            !- Name
  {eb094d40-2c85-41dc-81b8-bf4bb72520df}, !- Outlet Node Name
  {e088eaa7-3388-4c1f-9f12-30fdc10ea6c1}; !- Inlet Node Name 1

OS:Connection,
  {cfd4e5e8-153a-41df-bbe2-a02cc7ab583c}, !- Handle
  {e8e3951f-d776-4335-b97a-b7f40c7176de}, !- Source Object
  3,                                      !- Outlet Port
  {3085ab5d-d051-4b46-b092-9f52a605d04c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb094d40-2c85-41dc-81b8-bf4bb72520df}, !- Handle
  {92351b20-0e93-4743-875d-8dbd3b495b53}, !- Source Object
  2,                                      !- Outlet Port
  {28e6fd24-fb4d-40ab-869f-a678b744aa01}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {45234382-0b48-45da-8ac9-ee4bb6ef92a1}, !- Handle
  {9aee87e9-b017-413a-ad6e-2f17b21ba3d9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {24e8ff24-bfd5-4933-909b-34f22bc8987b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 25, !- Name
  {310d26e1-c982-45b9-ba66-f470253b8e29}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cced9ff4-c885-425c-a008-bcd9f8ca5c4e}, !- Handle
  Fan Constant Volume 26,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {312eb8e2-5b2d-41cb-a63f-51401aabcfdc}, !- Air Inlet Node Name
  {d2353a6d-58de-46ed-a758-51db6392737d}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {b41b4078-bf72-4e4d-89e5-1ba094fdb628}, !- Handle
  Sys3 Return Fan 24,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {91f8245a-80bc-4dda-aa6d-a1394e80f0ac}, !- Air Inlet Node Name
  {3fbc7323-f384-451f-a966-a79de0e69fe5}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {3ffb9acf-1226-402e-9554-91f9395960b2}, !- Handle
  Coil Heating Gas 26,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {c7912048-62c4-4e92-b227-3feff45f27b5}, !- Air Inlet Node Name
  {5f7ea6d8-ad62-4a22-adf3-02012107bf4d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {4eea8e32-e6e2-44b1-bf4b-2fc70dbd2aca}, !- Handle
  CoilCoolingDXSingleSpeed_dx 25 7kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c3618947-4341-4a32-80d7-94847dd8c8d3}, !- Air Inlet Node Name
  {a1adaeb3-6eba-44aa-ac04-6e8e2764c272}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bd32e546-08ba-4558-a9ef-9a07f80f2f2a}, !- Handle
  Curve Biquadratic 51,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9f9b9c20-7cb0-4b01-9ea6-686db30f48ba}, !- Handle
  Curve Quadratic 75,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {99719b8d-3ce8-42c9-88ce-57bdb50315c3}, !- Handle
  Curve Biquadratic 52,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {fc3e2d05-c54d-45be-a4a7-777fc3532a9f}, !- Handle
  Curve Quadratic 76,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b18937da-3b79-45bf-a112-feab188a9bfa}, !- Handle
  Curve Quadratic 77,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7e231c8d-376a-4c68-866c-9eff838f01cb}, !- Handle
  Controller Outdoor Air 26,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {17e5e654-fd73-4db2-bf6e-72fc03907653}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6f88d96e-0a4a-40f2-b1fd-6e7c9827d724}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6f88d96e-0a4a-40f2-b1fd-6e7c9827d724}, !- Handle
  Controller Mechanical Ventilation 26,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {3d894580-e95d-4897-8008-4ed2eb1fe9d9}, !- Handle
  Air Loop HVAC Outdoor Air System 26,    !- Name
  {7e231c8d-376a-4c68-866c-9eff838f01cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c72a7ee9-13b4-4277-b0d5-ea6596c54812}, !- Mixed Air Node Name
  {a4b23db4-9d50-47d7-a355-57e7f34ee984}, !- Outdoor Air Stream Node Name
  {0cc8f0c9-2d13-48dd-ad1b-82c57db41419}, !- Relief Air Stream Node Name
  {fdc30b46-fd1d-44d0-95ae-5ea552834d51}; !- Return Air Stream Node Name

OS:Node,
  {885a529b-53e2-423d-a7cb-c298f9d82adb}, !- Handle
  Node 530,                               !- Name
  ,                                       !- Inlet Port
  {a4b23db4-9d50-47d7-a355-57e7f34ee984}; !- Outlet Port

OS:Connection,
  {a4b23db4-9d50-47d7-a355-57e7f34ee984}, !- Handle
  {885a529b-53e2-423d-a7cb-c298f9d82adb}, !- Source Object
  3,                                      !- Outlet Port
  {3d894580-e95d-4897-8008-4ed2eb1fe9d9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {02786856-547d-40d0-a5cc-1bbb895fe074}, !- Handle
  Node 531,                               !- Name
  {0cc8f0c9-2d13-48dd-ad1b-82c57db41419}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0cc8f0c9-2d13-48dd-ad1b-82c57db41419}, !- Handle
  {3d894580-e95d-4897-8008-4ed2eb1fe9d9}, !- Source Object
  7,                                      !- Outlet Port
  {02786856-547d-40d0-a5cc-1bbb895fe074}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2353a6d-58de-46ed-a758-51db6392737d}, !- Handle
  {cced9ff4-c885-425c-a008-bcd9f8ca5c4e}, !- Source Object
  9,                                      !- Outlet Port
  {982eb17f-0a61-410a-af07-b7c93d4a7a49}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e6e358d-cb94-4e2f-a115-799db8146805}, !- Handle
  Node 532,                               !- Name
  {5f7ea6d8-ad62-4a22-adf3-02012107bf4d}, !- Inlet Port
  {312eb8e2-5b2d-41cb-a63f-51401aabcfdc}; !- Outlet Port

OS:Connection,
  {5f7ea6d8-ad62-4a22-adf3-02012107bf4d}, !- Handle
  {3ffb9acf-1226-402e-9554-91f9395960b2}, !- Source Object
  6,                                      !- Outlet Port
  {9e6e358d-cb94-4e2f-a115-799db8146805}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {312eb8e2-5b2d-41cb-a63f-51401aabcfdc}, !- Handle
  {9e6e358d-cb94-4e2f-a115-799db8146805}, !- Source Object
  3,                                      !- Outlet Port
  {cced9ff4-c885-425c-a008-bcd9f8ca5c4e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a3605ee4-b203-4ca8-b9e1-143ab0baa91f}, !- Handle
  Node 533,                               !- Name
  {a1adaeb3-6eba-44aa-ac04-6e8e2764c272}, !- Inlet Port
  {c7912048-62c4-4e92-b227-3feff45f27b5}; !- Outlet Port

OS:Connection,
  {a1adaeb3-6eba-44aa-ac04-6e8e2764c272}, !- Handle
  {4eea8e32-e6e2-44b1-bf4b-2fc70dbd2aca}, !- Source Object
  9,                                      !- Outlet Port
  {a3605ee4-b203-4ca8-b9e1-143ab0baa91f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7912048-62c4-4e92-b227-3feff45f27b5}, !- Handle
  {a3605ee4-b203-4ca8-b9e1-143ab0baa91f}, !- Source Object
  3,                                      !- Outlet Port
  {3ffb9acf-1226-402e-9554-91f9395960b2}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {f14fa80d-84dc-4547-af75-824a0956e14b}, !- Handle
  Node 534,                               !- Name
  {c72a7ee9-13b4-4277-b0d5-ea6596c54812}, !- Inlet Port
  {c3618947-4341-4a32-80d7-94847dd8c8d3}; !- Outlet Port

OS:Connection,
  {c72a7ee9-13b4-4277-b0d5-ea6596c54812}, !- Handle
  {3d894580-e95d-4897-8008-4ed2eb1fe9d9}, !- Source Object
  5,                                      !- Outlet Port
  {f14fa80d-84dc-4547-af75-824a0956e14b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3618947-4341-4a32-80d7-94847dd8c8d3}, !- Handle
  {f14fa80d-84dc-4547-af75-824a0956e14b}, !- Source Object
  3,                                      !- Outlet Port
  {4eea8e32-e6e2-44b1-bf4b-2fc70dbd2aca}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {ab602d4d-d29a-4771-9b69-91677636d347}, !- Handle
  Node 535,                               !- Name
  {3fbc7323-f384-451f-a966-a79de0e69fe5}, !- Inlet Port
  {fdc30b46-fd1d-44d0-95ae-5ea552834d51}; !- Outlet Port

OS:Connection,
  {91f8245a-80bc-4dda-aa6d-a1394e80f0ac}, !- Handle
  {a61c8780-de0a-414f-9ebb-52f21ca1703d}, !- Source Object
  3,                                      !- Outlet Port
  {b41b4078-bf72-4e4d-89e5-1ba094fdb628}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3fbc7323-f384-451f-a966-a79de0e69fe5}, !- Handle
  {b41b4078-bf72-4e4d-89e5-1ba094fdb628}, !- Source Object
  9,                                      !- Outlet Port
  {ab602d4d-d29a-4771-9b69-91677636d347}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fdc30b46-fd1d-44d0-95ae-5ea552834d51}, !- Handle
  {ab602d4d-d29a-4771-9b69-91677636d347}, !- Source Object
  3,                                      !- Outlet Port
  {3d894580-e95d-4897-8008-4ed2eb1fe9d9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e9635f6c-3c87-4f00-811c-78cad8ccd1b0}, !- Handle
  Setpoint Manager Single Zone Reheat 26, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {42720764-4394-45ce-aadc-992d8699bc36}, !- Control Zone Name
  {982eb17f-0a61-410a-af07-b7c93d4a7a49}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b07c985e-38fb-403c-9005-ef4ff6148f98}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 38, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ca6f3b65-6a0b-42d6-9630-6b01d821bb86}, !- Air Inlet Node Name
  {d97889ea-69c0-4768-804c-aec2b0b4fade}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {361aa389-685b-4f42-806c-b2b38ef1f64e}, !- Handle
  Node 536,                               !- Name
  {1610e44b-6fac-46a8-9d18-6bccec06d3d8}, !- Inlet Port
  {e088eaa7-3388-4c1f-9f12-30fdc10ea6c1}; !- Outlet Port

OS:Connection,
  {4af1bafa-1006-4682-a261-432108b77428}, !- Handle
  {7a0fb5fb-c416-4dcd-968b-f12fd75a5c05}, !- Source Object
  3,                                      !- Outlet Port
  {fc2bc90a-2bfb-4574-adcd-1e2e728bb321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1610e44b-6fac-46a8-9d18-6bccec06d3d8}, !- Handle
  {34b6d67b-ee28-40e6-9917-46cb4ac328e4}, !- Source Object
  2,                                      !- Outlet Port
  {361aa389-685b-4f42-806c-b2b38ef1f64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e088eaa7-3388-4c1f-9f12-30fdc10ea6c1}, !- Handle
  {361aa389-685b-4f42-806c-b2b38ef1f64e}, !- Source Object
  3,                                      !- Outlet Port
  {92351b20-0e93-4743-875d-8dbd3b495b53}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {cc1511e6-c021-4869-8607-d15d1db57c0c}, !- Handle
  Node 537,                               !- Name
  {2870ffa9-136a-4f37-8f0d-82cfd9fb96d6}, !- Inlet Port
  {ca6f3b65-6a0b-42d6-9630-6b01d821bb86}; !- Outlet Port

OS:Connection,
  {2870ffa9-136a-4f37-8f0d-82cfd9fb96d6}, !- Handle
  {3085ab5d-d051-4b46-b092-9f52a605d04c}, !- Source Object
  3,                                      !- Outlet Port
  {cc1511e6-c021-4869-8607-d15d1db57c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ca6f3b65-6a0b-42d6-9630-6b01d821bb86}, !- Handle
  {cc1511e6-c021-4869-8607-d15d1db57c0c}, !- Source Object
  3,                                      !- Outlet Port
  {b07c985e-38fb-403c-9005-ef4ff6148f98}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d97889ea-69c0-4768-804c-aec2b0b4fade}, !- Handle
  {b07c985e-38fb-403c-9005-ef4ff6148f98}, !- Source Object
  4,                                      !- Outlet Port
  {7a0fb5fb-c416-4dcd-968b-f12fd75a5c05}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {91f62e23-a57a-4193-836b-cbb6a801d49d}, !- Handle
  Coil Heating Water Baseboard 38,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9e00edbc-5c8d-42ce-91ba-d5a64be1e1a1}, !- Water Inlet Node Name
  {8bcf610e-1114-4797-b7c2-42229231a6b0}; !- Water Outlet Node Name

OS:Node,
  {98b8865c-7eff-4109-be87-f0459feb68e6}, !- Handle
  Node 538,                               !- Name
  {6f95b69f-fb50-45a5-a420-ecfa2bb83a64}, !- Inlet Port
  {9e00edbc-5c8d-42ce-91ba-d5a64be1e1a1}; !- Outlet Port

OS:Connection,
  {6f95b69f-fb50-45a5-a420-ecfa2bb83a64}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  40,                                     !- Outlet Port
  {98b8865c-7eff-4109-be87-f0459feb68e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0ca1edf5-2f6c-495b-9c3f-2f126b48bf0a}, !- Handle
  Node 539,                               !- Name
  {8bcf610e-1114-4797-b7c2-42229231a6b0}, !- Inlet Port
  {a97f9fd0-964b-4372-95b1-9e637a8929b6}; !- Outlet Port

OS:Connection,
  {9e00edbc-5c8d-42ce-91ba-d5a64be1e1a1}, !- Handle
  {98b8865c-7eff-4109-be87-f0459feb68e6}, !- Source Object
  3,                                      !- Outlet Port
  {91f62e23-a57a-4193-836b-cbb6a801d49d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {8bcf610e-1114-4797-b7c2-42229231a6b0}, !- Handle
  {91f62e23-a57a-4193-836b-cbb6a801d49d}, !- Source Object
  10,                                     !- Outlet Port
  {0ca1edf5-2f6c-495b-9c3f-2f126b48bf0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a97f9fd0-964b-4372-95b1-9e637a8929b6}, !- Handle
  {0ca1edf5-2f6c-495b-9c3f-2f126b48bf0a}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  40;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8b3b7c19-5649-40ec-89ab-89215e8f4d1d}, !- Handle
  Zone HVAC Baseboard Convective Water 38, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {91f62e23-a57a-4193-836b-cbb6a801d49d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {8d663334-5281-4d77-bf8d-25d97cd293e0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25, !- Name
  ,                                       !- Controller List Name
  {389c91e9-1729-457c-9116-b99aaaf216c5}, !- Availability Schedule
  {332f23d9-9945-4df0-a137-b4897c21022b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {7160f257-b3d6-4ad7-9a95-a749fe9b3d69}, !- Supply Side Inlet Node Name
  {a3aff4b6-7d24-4304-b219-cd9809b86c9f}, !- Demand Side Outlet Node Name
  {5eaa1359-cf70-41cb-a9b6-0cd56b38e26b}, !- Demand Side Inlet Node A
  {3a1de9ea-8dca-400b-a7ac-866eb888e142}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {afcd8266-4185-45fa-b7e9-caa9856da771}, !- Demand Mixer Name
  {ab24ecb0-2e1b-4dc4-8eae-12a8e0a0883b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8180ea8b-433a-4298-a4c0-8aca9628c889}, !- Handle
  Node 540,                               !- Name
  {7160f257-b3d6-4ad7-9a95-a749fe9b3d69}, !- Inlet Port
  {3d372ab7-5882-4ac4-a24f-6a390082769c}; !- Outlet Port

OS:Node,
  {93563171-2d4e-40c1-821e-4c68c8d0fca0}, !- Handle
  Node 541,                               !- Name
  {05186325-d89e-4ec3-af16-e2501e5acfd0}, !- Inlet Port
  {3a1de9ea-8dca-400b-a7ac-866eb888e142}; !- Outlet Port

OS:Connection,
  {7160f257-b3d6-4ad7-9a95-a749fe9b3d69}, !- Handle
  {8d663334-5281-4d77-bf8d-25d97cd293e0}, !- Source Object
  9,                                      !- Outlet Port
  {8180ea8b-433a-4298-a4c0-8aca9628c889}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a1de9ea-8dca-400b-a7ac-866eb888e142}, !- Handle
  {93563171-2d4e-40c1-821e-4c68c8d0fca0}, !- Source Object
  3,                                      !- Outlet Port
  {8d663334-5281-4d77-bf8d-25d97cd293e0}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {3e81bf05-8c8f-4898-a4f3-6f0fba2fa41f}, !- Handle
  Node 542,                               !- Name
  {5eaa1359-cf70-41cb-a9b6-0cd56b38e26b}, !- Inlet Port
  {0c46d8d9-1135-43d8-bcf6-d65d2fd36b8f}; !- Outlet Port

OS:Node,
  {263eded2-7436-4bbe-a455-0104f1761be9}, !- Handle
  Node 543,                               !- Name
  {ec97b95f-5d00-43e1-b63b-71e0504689dd}, !- Inlet Port
  {a3aff4b6-7d24-4304-b219-cd9809b86c9f}; !- Outlet Port

OS:Node,
  {8ea8f7ca-f422-4ba1-95e1-fff04823fd9c}, !- Handle
  Node 544,                               !- Name
  {0b366458-4f1b-4850-b8c0-8670407f9e4f}, !- Inlet Port
  {b2580c10-c3d3-4267-86c7-bd8063b7ffaf}; !- Outlet Port

OS:Connection,
  {5eaa1359-cf70-41cb-a9b6-0cd56b38e26b}, !- Handle
  {8d663334-5281-4d77-bf8d-25d97cd293e0}, !- Source Object
  11,                                     !- Outlet Port
  {3e81bf05-8c8f-4898-a4f3-6f0fba2fa41f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3aff4b6-7d24-4304-b219-cd9809b86c9f}, !- Handle
  {263eded2-7436-4bbe-a455-0104f1761be9}, !- Source Object
  3,                                      !- Outlet Port
  {8d663334-5281-4d77-bf8d-25d97cd293e0}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {ab24ecb0-2e1b-4dc4-8eae-12a8e0a0883b}, !- Handle
  Air Loop HVAC Zone Splitter 27,         !- Name
  {0c46d8d9-1135-43d8-bcf6-d65d2fd36b8f}, !- Inlet Node Name
  {f5fb3230-2be0-41b4-8dd0-cb8854488454}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {afcd8266-4185-45fa-b7e9-caa9856da771}, !- Handle
  Air Loop HVAC Zone Mixer 27,            !- Name
  {ec97b95f-5d00-43e1-b63b-71e0504689dd}, !- Outlet Node Name
  {a350f08e-fce0-4178-84c7-a3cb0f7fe490}; !- Inlet Node Name 1

OS:Connection,
  {0c46d8d9-1135-43d8-bcf6-d65d2fd36b8f}, !- Handle
  {3e81bf05-8c8f-4898-a4f3-6f0fba2fa41f}, !- Source Object
  3,                                      !- Outlet Port
  {ab24ecb0-2e1b-4dc4-8eae-12a8e0a0883b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec97b95f-5d00-43e1-b63b-71e0504689dd}, !- Handle
  {afcd8266-4185-45fa-b7e9-caa9856da771}, !- Source Object
  2,                                      !- Outlet Port
  {263eded2-7436-4bbe-a455-0104f1761be9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a9c24053-8477-4b1f-9bd9-cc134ed33843}, !- Handle
  {8d663334-5281-4d77-bf8d-25d97cd293e0}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {332f23d9-9945-4df0-a137-b4897c21022b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 26, !- Name
  {2d07f936-b811-4b85-9fb2-f851bcb79b55}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {590871f8-c235-4027-9231-118554f3f2b9}, !- Handle
  Fan Constant Volume 27,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fac55d99-660a-4c22-bea3-57c7717d896b}, !- Air Inlet Node Name
  {05186325-d89e-4ec3-af16-e2501e5acfd0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0b96c465-5422-4892-abf6-b26ddd7663cc}, !- Handle
  Sys3 Return Fan 25,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3d372ab7-5882-4ac4-a24f-6a390082769c}, !- Air Inlet Node Name
  {756e3a62-c90c-4efc-9318-01b2c1b1bbef}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {1d5d9823-22de-4751-bb9d-de5b8f7b324d}, !- Handle
  Coil Heating Gas 27,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {975a3506-b203-4596-b679-d98b649330f6}, !- Air Inlet Node Name
  {2667ba13-3bd9-47f9-8ebc-3d5b03ab7fbb}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b74a273a-8bc2-4152-9477-7fd3bc87ee1e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 26 10kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {36653791-1c65-48f9-ba50-9b4466ba33a4}, !- Air Inlet Node Name
  {8d8b5c9a-aca0-4068-9caf-fa694f8a6017}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d8b911d5-4afe-406a-badb-6b70fd19b021}, !- Handle
  Curve Biquadratic 53,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {16c89e0d-da4b-444c-a1aa-bb1b0f4c452f}, !- Handle
  Curve Quadratic 78,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {5bb1f8f0-ab10-4238-b845-10c5da0a46d6}, !- Handle
  Curve Biquadratic 54,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ceed7768-f5fe-4e4e-b944-39fa5fbc633d}, !- Handle
  Curve Quadratic 79,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {65d9ebcc-183a-4f1e-b326-756e008b9d6b}, !- Handle
  Curve Quadratic 80,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d0b559e1-df71-4236-98e0-bebf2b0401d9}, !- Handle
  Controller Outdoor Air 27,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {389c91e9-1729-457c-9116-b99aaaf216c5}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {eb1e39f1-6fbd-4c07-9c23-e38307daedc6}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {eb1e39f1-6fbd-4c07-9c23-e38307daedc6}, !- Handle
  Controller Mechanical Ventilation 27,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {46ea7349-3f3a-4610-949a-4d6fa79c9f6f}, !- Handle
  Air Loop HVAC Outdoor Air System 27,    !- Name
  {d0b559e1-df71-4236-98e0-bebf2b0401d9}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {7beb3010-028b-4e5b-8b3f-cba8cf2ec411}, !- Mixed Air Node Name
  {be7c3441-e815-4123-8f19-ac239b8a0963}, !- Outdoor Air Stream Node Name
  {f51ab050-7919-409e-b24c-a6936030aa5c}, !- Relief Air Stream Node Name
  {65a14923-60b9-4fcd-83ec-36c766d8c4e4}; !- Return Air Stream Node Name

OS:Node,
  {1421c86c-a09d-41b2-bd99-b6db17db9b65}, !- Handle
  Node 545,                               !- Name
  ,                                       !- Inlet Port
  {be7c3441-e815-4123-8f19-ac239b8a0963}; !- Outlet Port

OS:Connection,
  {be7c3441-e815-4123-8f19-ac239b8a0963}, !- Handle
  {1421c86c-a09d-41b2-bd99-b6db17db9b65}, !- Source Object
  3,                                      !- Outlet Port
  {46ea7349-3f3a-4610-949a-4d6fa79c9f6f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {491e8f86-34fb-4b20-8e34-1f35bd2ecf0e}, !- Handle
  Node 546,                               !- Name
  {f51ab050-7919-409e-b24c-a6936030aa5c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f51ab050-7919-409e-b24c-a6936030aa5c}, !- Handle
  {46ea7349-3f3a-4610-949a-4d6fa79c9f6f}, !- Source Object
  7,                                      !- Outlet Port
  {491e8f86-34fb-4b20-8e34-1f35bd2ecf0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05186325-d89e-4ec3-af16-e2501e5acfd0}, !- Handle
  {590871f8-c235-4027-9231-118554f3f2b9}, !- Source Object
  9,                                      !- Outlet Port
  {93563171-2d4e-40c1-821e-4c68c8d0fca0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {85c65ab3-9463-4a41-9930-debd69c07115}, !- Handle
  Node 547,                               !- Name
  {2667ba13-3bd9-47f9-8ebc-3d5b03ab7fbb}, !- Inlet Port
  {fac55d99-660a-4c22-bea3-57c7717d896b}; !- Outlet Port

OS:Connection,
  {2667ba13-3bd9-47f9-8ebc-3d5b03ab7fbb}, !- Handle
  {1d5d9823-22de-4751-bb9d-de5b8f7b324d}, !- Source Object
  6,                                      !- Outlet Port
  {85c65ab3-9463-4a41-9930-debd69c07115}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fac55d99-660a-4c22-bea3-57c7717d896b}, !- Handle
  {85c65ab3-9463-4a41-9930-debd69c07115}, !- Source Object
  3,                                      !- Outlet Port
  {590871f8-c235-4027-9231-118554f3f2b9}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f16a96b4-98fd-46c7-b046-be8fa23fb154}, !- Handle
  Node 548,                               !- Name
  {8d8b5c9a-aca0-4068-9caf-fa694f8a6017}, !- Inlet Port
  {975a3506-b203-4596-b679-d98b649330f6}; !- Outlet Port

OS:Connection,
  {8d8b5c9a-aca0-4068-9caf-fa694f8a6017}, !- Handle
  {b74a273a-8bc2-4152-9477-7fd3bc87ee1e}, !- Source Object
  9,                                      !- Outlet Port
  {f16a96b4-98fd-46c7-b046-be8fa23fb154}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {975a3506-b203-4596-b679-d98b649330f6}, !- Handle
  {f16a96b4-98fd-46c7-b046-be8fa23fb154}, !- Source Object
  3,                                      !- Outlet Port
  {1d5d9823-22de-4751-bb9d-de5b8f7b324d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c1ae5f48-3845-47d9-bb26-778cd8783218}, !- Handle
  Node 549,                               !- Name
  {7beb3010-028b-4e5b-8b3f-cba8cf2ec411}, !- Inlet Port
  {36653791-1c65-48f9-ba50-9b4466ba33a4}; !- Outlet Port

OS:Connection,
  {7beb3010-028b-4e5b-8b3f-cba8cf2ec411}, !- Handle
  {46ea7349-3f3a-4610-949a-4d6fa79c9f6f}, !- Source Object
  5,                                      !- Outlet Port
  {c1ae5f48-3845-47d9-bb26-778cd8783218}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36653791-1c65-48f9-ba50-9b4466ba33a4}, !- Handle
  {c1ae5f48-3845-47d9-bb26-778cd8783218}, !- Source Object
  3,                                      !- Outlet Port
  {b74a273a-8bc2-4152-9477-7fd3bc87ee1e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {db26a577-d02c-47b5-8b87-2e7246f361d6}, !- Handle
  Node 550,                               !- Name
  {756e3a62-c90c-4efc-9318-01b2c1b1bbef}, !- Inlet Port
  {65a14923-60b9-4fcd-83ec-36c766d8c4e4}; !- Outlet Port

OS:Connection,
  {3d372ab7-5882-4ac4-a24f-6a390082769c}, !- Handle
  {8180ea8b-433a-4298-a4c0-8aca9628c889}, !- Source Object
  3,                                      !- Outlet Port
  {0b96c465-5422-4892-abf6-b26ddd7663cc}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {756e3a62-c90c-4efc-9318-01b2c1b1bbef}, !- Handle
  {0b96c465-5422-4892-abf6-b26ddd7663cc}, !- Source Object
  9,                                      !- Outlet Port
  {db26a577-d02c-47b5-8b87-2e7246f361d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65a14923-60b9-4fcd-83ec-36c766d8c4e4}, !- Handle
  {db26a577-d02c-47b5-8b87-2e7246f361d6}, !- Source Object
  3,                                      !- Outlet Port
  {46ea7349-3f3a-4610-949a-4d6fa79c9f6f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {1f869715-9bff-48d5-b58f-57c116ab407a}, !- Handle
  Setpoint Manager Single Zone Reheat 27, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {80093de1-39bd-4029-960d-5cd4472b46e0}, !- Control Zone Name
  {93563171-2d4e-40c1-821e-4c68c8d0fca0}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {59e54298-967a-4675-ae7f-646b88ca4749}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 39, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b8f12b55-19a8-40a0-b5fa-9ca911a5d4be}, !- Air Inlet Node Name
  {0b366458-4f1b-4850-b8c0-8670407f9e4f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3be0a1e3-5d3d-4ebc-b874-34b44188eceb}, !- Handle
  Node 551,                               !- Name
  {42f82015-2acd-4177-a7ff-16ed96356550}, !- Inlet Port
  {a350f08e-fce0-4178-84c7-a3cb0f7fe490}; !- Outlet Port

OS:Connection,
  {b2580c10-c3d3-4267-86c7-bd8063b7ffaf}, !- Handle
  {8ea8f7ca-f422-4ba1-95e1-fff04823fd9c}, !- Source Object
  3,                                      !- Outlet Port
  {b6a11059-9836-4593-bb57-e37988d4a313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {42f82015-2acd-4177-a7ff-16ed96356550}, !- Handle
  {6f642b9a-6615-47b0-a460-aba6a4a40155}, !- Source Object
  2,                                      !- Outlet Port
  {3be0a1e3-5d3d-4ebc-b874-34b44188eceb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a350f08e-fce0-4178-84c7-a3cb0f7fe490}, !- Handle
  {3be0a1e3-5d3d-4ebc-b874-34b44188eceb}, !- Source Object
  3,                                      !- Outlet Port
  {afcd8266-4185-45fa-b7e9-caa9856da771}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {059df172-0ed5-4622-b1a4-2d4cafe9f020}, !- Handle
  Node 552,                               !- Name
  {f5fb3230-2be0-41b4-8dd0-cb8854488454}, !- Inlet Port
  {b8f12b55-19a8-40a0-b5fa-9ca911a5d4be}; !- Outlet Port

OS:Connection,
  {f5fb3230-2be0-41b4-8dd0-cb8854488454}, !- Handle
  {ab24ecb0-2e1b-4dc4-8eae-12a8e0a0883b}, !- Source Object
  3,                                      !- Outlet Port
  {059df172-0ed5-4622-b1a4-2d4cafe9f020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b8f12b55-19a8-40a0-b5fa-9ca911a5d4be}, !- Handle
  {059df172-0ed5-4622-b1a4-2d4cafe9f020}, !- Source Object
  3,                                      !- Outlet Port
  {59e54298-967a-4675-ae7f-646b88ca4749}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0b366458-4f1b-4850-b8c0-8670407f9e4f}, !- Handle
  {59e54298-967a-4675-ae7f-646b88ca4749}, !- Source Object
  4,                                      !- Outlet Port
  {8ea8f7ca-f422-4ba1-95e1-fff04823fd9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {aa6e392d-4e69-44d5-bda0-610eed071e27}, !- Handle
  Coil Heating Water Baseboard 39,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d0aa9c6a-a11e-4b97-9245-ac19940a4de5}, !- Water Inlet Node Name
  {516e529a-c57f-4afe-a7a3-6f633be9c73f}; !- Water Outlet Node Name

OS:Node,
  {2e474d51-d98f-4389-8690-711d7a2018b2}, !- Handle
  Node 553,                               !- Name
  {cd80c2e3-ccdb-4325-81ba-d1515230c636}, !- Inlet Port
  {d0aa9c6a-a11e-4b97-9245-ac19940a4de5}; !- Outlet Port

OS:Connection,
  {cd80c2e3-ccdb-4325-81ba-d1515230c636}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  41,                                     !- Outlet Port
  {2e474d51-d98f-4389-8690-711d7a2018b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0f1753af-a154-4404-8a93-95f7feb616db}, !- Handle
  Node 554,                               !- Name
  {516e529a-c57f-4afe-a7a3-6f633be9c73f}, !- Inlet Port
  {14df4a41-5620-4ed3-9ac0-c5926245fab3}; !- Outlet Port

OS:Connection,
  {d0aa9c6a-a11e-4b97-9245-ac19940a4de5}, !- Handle
  {2e474d51-d98f-4389-8690-711d7a2018b2}, !- Source Object
  3,                                      !- Outlet Port
  {aa6e392d-4e69-44d5-bda0-610eed071e27}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {516e529a-c57f-4afe-a7a3-6f633be9c73f}, !- Handle
  {aa6e392d-4e69-44d5-bda0-610eed071e27}, !- Source Object
  10,                                     !- Outlet Port
  {0f1753af-a154-4404-8a93-95f7feb616db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14df4a41-5620-4ed3-9ac0-c5926245fab3}, !- Handle
  {0f1753af-a154-4404-8a93-95f7feb616db}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  41;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e9fdc5ff-7789-4352-aab1-633d519a12e6}, !- Handle
  Zone HVAC Baseboard Convective Water 39, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {aa6e392d-4e69-44d5-bda0-610eed071e27}; !- Heating Coil Name

OS:AirLoopHVAC,
  {dd08bb87-0acf-458e-953d-28e0495ec70a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26, !- Name
  ,                                       !- Controller List Name
  {131f8ce9-fb06-4171-a734-21f6f8650c6a}, !- Availability Schedule
  {37f08e96-df29-4a59-951f-6a0a22e6eeb3}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c6d6da9c-8222-4c19-9ae7-a12b660b23c8}, !- Supply Side Inlet Node Name
  {0705d341-e5a1-4e5f-ba3e-b06c6226cc1d}, !- Demand Side Outlet Node Name
  {829c6233-948a-4dfb-8231-f7150896f75b}, !- Demand Side Inlet Node A
  {7b3e98e5-c6bb-41ae-ad8c-d26c8984ef58}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1946413b-b59e-46ca-bed2-386bf31eef7a}, !- Demand Mixer Name
  {f80b1357-4720-4ba5-9b8b-56303e960d9e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a783f86d-e03d-4c9c-b8ef-45c0de3751b5}, !- Handle
  Node 555,                               !- Name
  {c6d6da9c-8222-4c19-9ae7-a12b660b23c8}, !- Inlet Port
  {cdebbfaf-c2bf-4747-94eb-4527ea97d6d5}; !- Outlet Port

OS:Node,
  {1edec60e-02d1-463f-9a04-c47d2bc6e38b}, !- Handle
  Node 556,                               !- Name
  {aeed162b-d0a2-4dc0-9e56-8f615d8bcbb6}, !- Inlet Port
  {7b3e98e5-c6bb-41ae-ad8c-d26c8984ef58}; !- Outlet Port

OS:Connection,
  {c6d6da9c-8222-4c19-9ae7-a12b660b23c8}, !- Handle
  {dd08bb87-0acf-458e-953d-28e0495ec70a}, !- Source Object
  9,                                      !- Outlet Port
  {a783f86d-e03d-4c9c-b8ef-45c0de3751b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b3e98e5-c6bb-41ae-ad8c-d26c8984ef58}, !- Handle
  {1edec60e-02d1-463f-9a04-c47d2bc6e38b}, !- Source Object
  3,                                      !- Outlet Port
  {dd08bb87-0acf-458e-953d-28e0495ec70a}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d86afc75-13ea-439c-94c3-7f2c1c935d0d}, !- Handle
  Node 557,                               !- Name
  {829c6233-948a-4dfb-8231-f7150896f75b}, !- Inlet Port
  {ff54acc6-613f-4c72-9b0d-2f97d3e8410e}; !- Outlet Port

OS:Node,
  {d051bc06-1fda-4aef-a248-eea5cc6d46e8}, !- Handle
  Node 558,                               !- Name
  {b5af7a66-46c6-4d62-b9bd-a3940e0eeb69}, !- Inlet Port
  {0705d341-e5a1-4e5f-ba3e-b06c6226cc1d}; !- Outlet Port

OS:Node,
  {501cb3d4-5b0a-44a5-b14b-d3e9726d96c8}, !- Handle
  Node 559,                               !- Name
  {09fdfc85-6544-4b14-a3f2-e2641bf40028}, !- Inlet Port
  {92fcb43a-c57f-4a10-8b8c-15f67448e658}; !- Outlet Port

OS:Connection,
  {829c6233-948a-4dfb-8231-f7150896f75b}, !- Handle
  {dd08bb87-0acf-458e-953d-28e0495ec70a}, !- Source Object
  11,                                     !- Outlet Port
  {d86afc75-13ea-439c-94c3-7f2c1c935d0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0705d341-e5a1-4e5f-ba3e-b06c6226cc1d}, !- Handle
  {d051bc06-1fda-4aef-a248-eea5cc6d46e8}, !- Source Object
  3,                                      !- Outlet Port
  {dd08bb87-0acf-458e-953d-28e0495ec70a}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f80b1357-4720-4ba5-9b8b-56303e960d9e}, !- Handle
  Air Loop HVAC Zone Splitter 28,         !- Name
  {ff54acc6-613f-4c72-9b0d-2f97d3e8410e}, !- Inlet Node Name
  {03e9519e-69a8-4d95-a3d6-3aa6115aa0d4}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1946413b-b59e-46ca-bed2-386bf31eef7a}, !- Handle
  Air Loop HVAC Zone Mixer 28,            !- Name
  {b5af7a66-46c6-4d62-b9bd-a3940e0eeb69}, !- Outlet Node Name
  {712af31a-e230-4569-a8db-2cfac076f9ca}; !- Inlet Node Name 1

OS:Connection,
  {ff54acc6-613f-4c72-9b0d-2f97d3e8410e}, !- Handle
  {d86afc75-13ea-439c-94c3-7f2c1c935d0d}, !- Source Object
  3,                                      !- Outlet Port
  {f80b1357-4720-4ba5-9b8b-56303e960d9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5af7a66-46c6-4d62-b9bd-a3940e0eeb69}, !- Handle
  {1946413b-b59e-46ca-bed2-386bf31eef7a}, !- Source Object
  2,                                      !- Outlet Port
  {d051bc06-1fda-4aef-a248-eea5cc6d46e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {0892679b-d21b-4ff4-b576-c6b73bdbdd62}, !- Handle
  {dd08bb87-0acf-458e-953d-28e0495ec70a}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {37f08e96-df29-4a59-951f-6a0a22e6eeb3}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 27, !- Name
  {1419e8ae-5724-402a-ad2d-64a1d7397ee2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {07086e52-3089-4530-b228-eca3e8a6d3d8}, !- Handle
  Fan Constant Volume 28,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b0c2925f-ed1b-4bd5-bf9a-87fa6af3d693}, !- Air Inlet Node Name
  {aeed162b-d0a2-4dc0-9e56-8f615d8bcbb6}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {f52da0ec-d450-4652-9c0c-2159bf936d1d}, !- Handle
  Sys3 Return Fan 26,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {cdebbfaf-c2bf-4747-94eb-4527ea97d6d5}, !- Air Inlet Node Name
  {effda53c-5934-47e9-8964-73da86799722}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {10818721-a23e-4936-bc29-845d738ed284}, !- Handle
  Coil Heating Gas 28,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {9bc1d44d-7787-4907-a839-d30bf33be973}, !- Air Inlet Node Name
  {c0995d9c-34f3-40e4-8e3e-e5fbdc4617b2}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {c024a913-5e60-4878-8163-0c858e21144e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 27 7kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {6ef08ae6-b699-4ef6-8ff0-05240f298bc7}, !- Air Inlet Node Name
  {ead9d21f-b079-480b-b13e-370ca3f8ae09}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {78dc21fa-04da-4cbb-91df-2cca31de8797}, !- Handle
  Curve Biquadratic 55,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {116bad1a-15ef-439a-9063-a66966232c7f}, !- Handle
  Curve Quadratic 81,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {bb3cd48b-90e4-48d0-b5ad-23d71d3edb73}, !- Handle
  Curve Biquadratic 56,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0f6fd543-90df-4784-a12f-3d9948b04012}, !- Handle
  Curve Quadratic 82,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {b2180206-d391-4967-8a41-5b9e803c598e}, !- Handle
  Curve Quadratic 83,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {d5b16d26-9b10-45a8-bf16-f2cbff7ee15b}, !- Handle
  Controller Outdoor Air 28,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {131f8ce9-fb06-4171-a734-21f6f8650c6a}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ad7b2b54-b1fd-42a8-a8b7-57b98bf83e2f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ad7b2b54-b1fd-42a8-a8b7-57b98bf83e2f}, !- Handle
  Controller Mechanical Ventilation 28,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77e73e1e-4412-4819-8ee6-969180b95bcd}, !- Handle
  Air Loop HVAC Outdoor Air System 28,    !- Name
  {d5b16d26-9b10-45a8-bf16-f2cbff7ee15b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {dab9013e-5e53-4b0d-85d1-966caf4d8c56}, !- Mixed Air Node Name
  {575d3ff2-719a-47fa-a715-89117a89a76c}, !- Outdoor Air Stream Node Name
  {5c217dc8-c922-4002-b70f-f9e2331cda30}, !- Relief Air Stream Node Name
  {08b8fc32-f0d4-4c7c-9cda-34ad558ea9f9}; !- Return Air Stream Node Name

OS:Node,
  {76f91d6c-4dcc-486e-94d3-a4139a1d2f46}, !- Handle
  Node 560,                               !- Name
  ,                                       !- Inlet Port
  {575d3ff2-719a-47fa-a715-89117a89a76c}; !- Outlet Port

OS:Connection,
  {575d3ff2-719a-47fa-a715-89117a89a76c}, !- Handle
  {76f91d6c-4dcc-486e-94d3-a4139a1d2f46}, !- Source Object
  3,                                      !- Outlet Port
  {77e73e1e-4412-4819-8ee6-969180b95bcd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {efeacdd5-26d9-4cef-b172-3c2d983d0d22}, !- Handle
  Node 561,                               !- Name
  {5c217dc8-c922-4002-b70f-f9e2331cda30}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {5c217dc8-c922-4002-b70f-f9e2331cda30}, !- Handle
  {77e73e1e-4412-4819-8ee6-969180b95bcd}, !- Source Object
  7,                                      !- Outlet Port
  {efeacdd5-26d9-4cef-b172-3c2d983d0d22}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aeed162b-d0a2-4dc0-9e56-8f615d8bcbb6}, !- Handle
  {07086e52-3089-4530-b228-eca3e8a6d3d8}, !- Source Object
  9,                                      !- Outlet Port
  {1edec60e-02d1-463f-9a04-c47d2bc6e38b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8afc99ec-8e95-46dc-9b19-9324ab5864d0}, !- Handle
  Node 562,                               !- Name
  {c0995d9c-34f3-40e4-8e3e-e5fbdc4617b2}, !- Inlet Port
  {b0c2925f-ed1b-4bd5-bf9a-87fa6af3d693}; !- Outlet Port

OS:Connection,
  {c0995d9c-34f3-40e4-8e3e-e5fbdc4617b2}, !- Handle
  {10818721-a23e-4936-bc29-845d738ed284}, !- Source Object
  6,                                      !- Outlet Port
  {8afc99ec-8e95-46dc-9b19-9324ab5864d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0c2925f-ed1b-4bd5-bf9a-87fa6af3d693}, !- Handle
  {8afc99ec-8e95-46dc-9b19-9324ab5864d0}, !- Source Object
  3,                                      !- Outlet Port
  {07086e52-3089-4530-b228-eca3e8a6d3d8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b73648d2-f4b1-4fb7-8473-d98c765cb7da}, !- Handle
  Node 563,                               !- Name
  {ead9d21f-b079-480b-b13e-370ca3f8ae09}, !- Inlet Port
  {9bc1d44d-7787-4907-a839-d30bf33be973}; !- Outlet Port

OS:Connection,
  {ead9d21f-b079-480b-b13e-370ca3f8ae09}, !- Handle
  {c024a913-5e60-4878-8163-0c858e21144e}, !- Source Object
  9,                                      !- Outlet Port
  {b73648d2-f4b1-4fb7-8473-d98c765cb7da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bc1d44d-7787-4907-a839-d30bf33be973}, !- Handle
  {b73648d2-f4b1-4fb7-8473-d98c765cb7da}, !- Source Object
  3,                                      !- Outlet Port
  {10818721-a23e-4936-bc29-845d738ed284}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {aa1656b8-46c9-4653-af77-c3ef9dd7000e}, !- Handle
  Node 564,                               !- Name
  {dab9013e-5e53-4b0d-85d1-966caf4d8c56}, !- Inlet Port
  {6ef08ae6-b699-4ef6-8ff0-05240f298bc7}; !- Outlet Port

OS:Connection,
  {dab9013e-5e53-4b0d-85d1-966caf4d8c56}, !- Handle
  {77e73e1e-4412-4819-8ee6-969180b95bcd}, !- Source Object
  5,                                      !- Outlet Port
  {aa1656b8-46c9-4653-af77-c3ef9dd7000e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6ef08ae6-b699-4ef6-8ff0-05240f298bc7}, !- Handle
  {aa1656b8-46c9-4653-af77-c3ef9dd7000e}, !- Source Object
  3,                                      !- Outlet Port
  {c024a913-5e60-4878-8163-0c858e21144e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {35e4305c-88d3-4e6f-add3-1ad0c2816341}, !- Handle
  Node 565,                               !- Name
  {effda53c-5934-47e9-8964-73da86799722}, !- Inlet Port
  {08b8fc32-f0d4-4c7c-9cda-34ad558ea9f9}; !- Outlet Port

OS:Connection,
  {cdebbfaf-c2bf-4747-94eb-4527ea97d6d5}, !- Handle
  {a783f86d-e03d-4c9c-b8ef-45c0de3751b5}, !- Source Object
  3,                                      !- Outlet Port
  {f52da0ec-d450-4652-9c0c-2159bf936d1d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {effda53c-5934-47e9-8964-73da86799722}, !- Handle
  {f52da0ec-d450-4652-9c0c-2159bf936d1d}, !- Source Object
  9,                                      !- Outlet Port
  {35e4305c-88d3-4e6f-add3-1ad0c2816341}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b8fc32-f0d4-4c7c-9cda-34ad558ea9f9}, !- Handle
  {35e4305c-88d3-4e6f-add3-1ad0c2816341}, !- Source Object
  3,                                      !- Outlet Port
  {77e73e1e-4412-4819-8ee6-969180b95bcd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {054bbd6f-e30f-497d-aca7-1a674f666294}, !- Handle
  Setpoint Manager Single Zone Reheat 28, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {6cdc7548-f132-4b73-a13e-b565c668a86c}, !- Control Zone Name
  {1edec60e-02d1-463f-9a04-c47d2bc6e38b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f2ba4bd2-a82b-4dc4-90f5-4448468a4ccd}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 40, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {afd21066-6e54-47b6-815b-2711b95c075c}, !- Air Inlet Node Name
  {09fdfc85-6544-4b14-a3f2-e2641bf40028}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {92640bd2-ba1b-445a-8b9e-40ebb1b1dbe2}, !- Handle
  Node 566,                               !- Name
  {c68bdd37-5123-4453-a79b-41714b438e35}, !- Inlet Port
  {712af31a-e230-4569-a8db-2cfac076f9ca}; !- Outlet Port

OS:Connection,
  {92fcb43a-c57f-4a10-8b8c-15f67448e658}, !- Handle
  {501cb3d4-5b0a-44a5-b14b-d3e9726d96c8}, !- Source Object
  3,                                      !- Outlet Port
  {82daf00a-7792-4b86-9e6b-5e701539bcbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68bdd37-5123-4453-a79b-41714b438e35}, !- Handle
  {723b773a-2c96-4b03-b22f-80077eefd13e}, !- Source Object
  2,                                      !- Outlet Port
  {92640bd2-ba1b-445a-8b9e-40ebb1b1dbe2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {712af31a-e230-4569-a8db-2cfac076f9ca}, !- Handle
  {92640bd2-ba1b-445a-8b9e-40ebb1b1dbe2}, !- Source Object
  3,                                      !- Outlet Port
  {1946413b-b59e-46ca-bed2-386bf31eef7a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {7b7152b4-b3f6-477e-8c5a-e90d6cfa925a}, !- Handle
  Node 567,                               !- Name
  {03e9519e-69a8-4d95-a3d6-3aa6115aa0d4}, !- Inlet Port
  {afd21066-6e54-47b6-815b-2711b95c075c}; !- Outlet Port

OS:Connection,
  {03e9519e-69a8-4d95-a3d6-3aa6115aa0d4}, !- Handle
  {f80b1357-4720-4ba5-9b8b-56303e960d9e}, !- Source Object
  3,                                      !- Outlet Port
  {7b7152b4-b3f6-477e-8c5a-e90d6cfa925a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afd21066-6e54-47b6-815b-2711b95c075c}, !- Handle
  {7b7152b4-b3f6-477e-8c5a-e90d6cfa925a}, !- Source Object
  3,                                      !- Outlet Port
  {f2ba4bd2-a82b-4dc4-90f5-4448468a4ccd}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09fdfc85-6544-4b14-a3f2-e2641bf40028}, !- Handle
  {f2ba4bd2-a82b-4dc4-90f5-4448468a4ccd}, !- Source Object
  4,                                      !- Outlet Port
  {501cb3d4-5b0a-44a5-b14b-d3e9726d96c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2abd2684-31ff-4ec5-aba5-b4f4750d13ab}, !- Handle
  Coil Heating Water Baseboard 40,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {0c9e6a03-03c2-45de-8b5a-e91b85483f0e}, !- Water Inlet Node Name
  {e5dddef2-47e0-4d56-9437-f651e48a76ca}; !- Water Outlet Node Name

OS:Node,
  {b6000f0e-f4bc-47b9-af93-512b243a9d4a}, !- Handle
  Node 568,                               !- Name
  {728eec5e-3648-4d6d-b152-fe65e30762e5}, !- Inlet Port
  {0c9e6a03-03c2-45de-8b5a-e91b85483f0e}; !- Outlet Port

OS:Connection,
  {728eec5e-3648-4d6d-b152-fe65e30762e5}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  42,                                     !- Outlet Port
  {b6000f0e-f4bc-47b9-af93-512b243a9d4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1833958a-92bc-4543-8430-30114150727b}, !- Handle
  Node 569,                               !- Name
  {e5dddef2-47e0-4d56-9437-f651e48a76ca}, !- Inlet Port
  {b1108661-3a49-4b9a-aa6e-607de709041c}; !- Outlet Port

OS:Connection,
  {0c9e6a03-03c2-45de-8b5a-e91b85483f0e}, !- Handle
  {b6000f0e-f4bc-47b9-af93-512b243a9d4a}, !- Source Object
  3,                                      !- Outlet Port
  {2abd2684-31ff-4ec5-aba5-b4f4750d13ab}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e5dddef2-47e0-4d56-9437-f651e48a76ca}, !- Handle
  {2abd2684-31ff-4ec5-aba5-b4f4750d13ab}, !- Source Object
  10,                                     !- Outlet Port
  {1833958a-92bc-4543-8430-30114150727b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1108661-3a49-4b9a-aa6e-607de709041c}, !- Handle
  {1833958a-92bc-4543-8430-30114150727b}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  42;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {b88f6029-8fc4-460e-8dc7-96915437705a}, !- Handle
  Zone HVAC Baseboard Convective Water 40, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2abd2684-31ff-4ec5-aba5-b4f4750d13ab}; !- Heating Coil Name

OS:AirLoopHVAC,
  {57f1c4b7-31a3-4883-b61e-ec44fdae6e2c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27, !- Name
  ,                                       !- Controller List Name
  {39563feb-09bc-43a3-8204-1c6fcf6d0c40}, !- Availability Schedule
  {3bf32b03-0de0-4b81-b544-bbb3e2dfbbca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {53fada9b-3604-4fc9-8ad0-04e4ed6722fe}, !- Supply Side Inlet Node Name
  {575704d4-92e7-4237-8c5c-a37da91db5bd}, !- Demand Side Outlet Node Name
  {461007d2-9eb3-4058-8089-149adcf625dc}, !- Demand Side Inlet Node A
  {ede007de-24ac-4fe5-86ea-d93113c767a5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1b6cfcea-2154-4f09-add3-3f741028c2e2}, !- Demand Mixer Name
  {3d9231a0-446e-4fba-b9b5-9a84666371c8}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {ce64c85a-8f3d-47ac-9185-c10057b4f3b4}, !- Handle
  Node 570,                               !- Name
  {53fada9b-3604-4fc9-8ad0-04e4ed6722fe}, !- Inlet Port
  {c72cb240-3ed5-4470-aee1-9c49df071730}; !- Outlet Port

OS:Node,
  {ffa8b2db-214d-483c-a92b-8af3dbbb1d1d}, !- Handle
  Node 571,                               !- Name
  {c4e778b4-a8b4-478d-9950-ada5b65555c0}, !- Inlet Port
  {ede007de-24ac-4fe5-86ea-d93113c767a5}; !- Outlet Port

OS:Connection,
  {53fada9b-3604-4fc9-8ad0-04e4ed6722fe}, !- Handle
  {57f1c4b7-31a3-4883-b61e-ec44fdae6e2c}, !- Source Object
  9,                                      !- Outlet Port
  {ce64c85a-8f3d-47ac-9185-c10057b4f3b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ede007de-24ac-4fe5-86ea-d93113c767a5}, !- Handle
  {ffa8b2db-214d-483c-a92b-8af3dbbb1d1d}, !- Source Object
  3,                                      !- Outlet Port
  {57f1c4b7-31a3-4883-b61e-ec44fdae6e2c}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {9d1154d9-4505-47eb-82ac-56bb35f5baf9}, !- Handle
  Node 572,                               !- Name
  {461007d2-9eb3-4058-8089-149adcf625dc}, !- Inlet Port
  {5bdcfaf7-5a95-4765-ad77-bbb29e57555e}; !- Outlet Port

OS:Node,
  {c7035d17-660d-46d4-8cf0-595139505fc5}, !- Handle
  Node 573,                               !- Name
  {b43c52c0-0ff8-4c5b-9eb2-7a4aaa452c02}, !- Inlet Port
  {575704d4-92e7-4237-8c5c-a37da91db5bd}; !- Outlet Port

OS:Node,
  {2ee9edf3-8a61-4304-ba00-d4cfcb45d99d}, !- Handle
  Node 574,                               !- Name
  {ffcb47dc-ea33-4e4c-ac7d-dd792fe36d3d}, !- Inlet Port
  {35cbb528-f0ef-4d8d-b88a-7ee8a3fa6b45}; !- Outlet Port

OS:Connection,
  {461007d2-9eb3-4058-8089-149adcf625dc}, !- Handle
  {57f1c4b7-31a3-4883-b61e-ec44fdae6e2c}, !- Source Object
  11,                                     !- Outlet Port
  {9d1154d9-4505-47eb-82ac-56bb35f5baf9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {575704d4-92e7-4237-8c5c-a37da91db5bd}, !- Handle
  {c7035d17-660d-46d4-8cf0-595139505fc5}, !- Source Object
  3,                                      !- Outlet Port
  {57f1c4b7-31a3-4883-b61e-ec44fdae6e2c}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {3d9231a0-446e-4fba-b9b5-9a84666371c8}, !- Handle
  Air Loop HVAC Zone Splitter 29,         !- Name
  {5bdcfaf7-5a95-4765-ad77-bbb29e57555e}, !- Inlet Node Name
  {5bdaf8ce-2a48-4685-8a2a-2ce7b97ff41a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1b6cfcea-2154-4f09-add3-3f741028c2e2}, !- Handle
  Air Loop HVAC Zone Mixer 29,            !- Name
  {b43c52c0-0ff8-4c5b-9eb2-7a4aaa452c02}, !- Outlet Node Name
  {0d8dc78d-2091-4935-b277-bf941e46b195}; !- Inlet Node Name 1

OS:Connection,
  {5bdcfaf7-5a95-4765-ad77-bbb29e57555e}, !- Handle
  {9d1154d9-4505-47eb-82ac-56bb35f5baf9}, !- Source Object
  3,                                      !- Outlet Port
  {3d9231a0-446e-4fba-b9b5-9a84666371c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b43c52c0-0ff8-4c5b-9eb2-7a4aaa452c02}, !- Handle
  {1b6cfcea-2154-4f09-add3-3f741028c2e2}, !- Source Object
  2,                                      !- Outlet Port
  {c7035d17-660d-46d4-8cf0-595139505fc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {fc5c54de-4042-4a42-8ed0-a7cce3276739}, !- Handle
  {57f1c4b7-31a3-4883-b61e-ec44fdae6e2c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {3bf32b03-0de0-4b81-b544-bbb3e2dfbbca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 28, !- Name
  {864fa28b-ef08-4749-8aec-f5a36572ccf1}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {aeb36a38-5a79-4ab3-a698-d9434a387edf}, !- Handle
  Fan Constant Volume 29,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {257237c0-7af6-4772-bc38-eea91fc85bbd}, !- Air Inlet Node Name
  {c4e778b4-a8b4-478d-9950-ada5b65555c0}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {97f1f890-1979-49f3-a125-166965ffe74d}, !- Handle
  Sys3 Return Fan 27,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c72cb240-3ed5-4470-aee1-9c49df071730}, !- Air Inlet Node Name
  {38b70c94-11ca-48f6-a7e8-e0ad103e2ce7}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2384a55e-7c41-49c8-b9ee-4def0181f701}, !- Handle
  Coil Heating Gas 29,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0568895a-80d8-4ada-ab67-c0517ed7daf4}, !- Air Inlet Node Name
  {26333698-ed81-4551-9545-079ae51406a1}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {979f9002-54b0-4bd9-a3f0-cf82eaa6e479}, !- Handle
  CoilCoolingDXSingleSpeed_dx 28 103kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {167881ea-bfd5-4caa-adac-fd0ca3c5982c}, !- Air Inlet Node Name
  {a4be7ec6-58e0-4f73-afc8-7b3ca00db46a}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e8ed6bf2-0307-45ee-945a-9062675b008e}, !- Handle
  Curve Biquadratic 57,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e3a42cd8-1de4-4145-af9c-6e100e77cbbb}, !- Handle
  Curve Quadratic 84,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {47627308-1851-462e-a61d-eef3294712a6}, !- Handle
  Curve Biquadratic 58,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a88ca6ab-d858-47e5-993e-63528cfd8827}, !- Handle
  Curve Quadratic 85,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {10386716-b3d6-4b4a-84d4-f393861257a5}, !- Handle
  Curve Quadratic 86,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {31719368-7f8f-447c-a840-aa13b03afec4}, !- Handle
  Controller Outdoor Air 29,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {39563feb-09bc-43a3-8204-1c6fcf6d0c40}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {79ddb326-afbd-43b7-8dbb-df5a27356971}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {79ddb326-afbd-43b7-8dbb-df5a27356971}, !- Handle
  Controller Mechanical Ventilation 29,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {77a795df-da30-4962-b507-e15379cdf271}, !- Handle
  Air Loop HVAC Outdoor Air System 29,    !- Name
  {31719368-7f8f-447c-a840-aa13b03afec4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f34c55fa-080c-49ee-9045-c06bc49b9fb1}, !- Mixed Air Node Name
  {8ac6f328-d0a1-4bb0-87f3-a96dd30b307f}, !- Outdoor Air Stream Node Name
  {b25aca05-395c-407e-ac89-1026afdadc56}, !- Relief Air Stream Node Name
  {c873a928-fb93-4b66-8081-29e4d55a5383}; !- Return Air Stream Node Name

OS:Node,
  {1cd8dc7b-58f5-4be4-8fc6-6312dc438a42}, !- Handle
  Node 575,                               !- Name
  ,                                       !- Inlet Port
  {8ac6f328-d0a1-4bb0-87f3-a96dd30b307f}; !- Outlet Port

OS:Connection,
  {8ac6f328-d0a1-4bb0-87f3-a96dd30b307f}, !- Handle
  {1cd8dc7b-58f5-4be4-8fc6-6312dc438a42}, !- Source Object
  3,                                      !- Outlet Port
  {77a795df-da30-4962-b507-e15379cdf271}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {22398c9f-d3c8-4e85-abf2-8614a5a31fd9}, !- Handle
  Node 576,                               !- Name
  {b25aca05-395c-407e-ac89-1026afdadc56}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {b25aca05-395c-407e-ac89-1026afdadc56}, !- Handle
  {77a795df-da30-4962-b507-e15379cdf271}, !- Source Object
  7,                                      !- Outlet Port
  {22398c9f-d3c8-4e85-abf2-8614a5a31fd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4e778b4-a8b4-478d-9950-ada5b65555c0}, !- Handle
  {aeb36a38-5a79-4ab3-a698-d9434a387edf}, !- Source Object
  9,                                      !- Outlet Port
  {ffa8b2db-214d-483c-a92b-8af3dbbb1d1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {37d54d46-8a73-4300-a0aa-ccca84302a66}, !- Handle
  Node 577,                               !- Name
  {26333698-ed81-4551-9545-079ae51406a1}, !- Inlet Port
  {257237c0-7af6-4772-bc38-eea91fc85bbd}; !- Outlet Port

OS:Connection,
  {26333698-ed81-4551-9545-079ae51406a1}, !- Handle
  {2384a55e-7c41-49c8-b9ee-4def0181f701}, !- Source Object
  6,                                      !- Outlet Port
  {37d54d46-8a73-4300-a0aa-ccca84302a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {257237c0-7af6-4772-bc38-eea91fc85bbd}, !- Handle
  {37d54d46-8a73-4300-a0aa-ccca84302a66}, !- Source Object
  3,                                      !- Outlet Port
  {aeb36a38-5a79-4ab3-a698-d9434a387edf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {c918ab73-f516-4253-852d-9029f1a453ae}, !- Handle
  Node 578,                               !- Name
  {a4be7ec6-58e0-4f73-afc8-7b3ca00db46a}, !- Inlet Port
  {0568895a-80d8-4ada-ab67-c0517ed7daf4}; !- Outlet Port

OS:Connection,
  {a4be7ec6-58e0-4f73-afc8-7b3ca00db46a}, !- Handle
  {979f9002-54b0-4bd9-a3f0-cf82eaa6e479}, !- Source Object
  9,                                      !- Outlet Port
  {c918ab73-f516-4253-852d-9029f1a453ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0568895a-80d8-4ada-ab67-c0517ed7daf4}, !- Handle
  {c918ab73-f516-4253-852d-9029f1a453ae}, !- Source Object
  3,                                      !- Outlet Port
  {2384a55e-7c41-49c8-b9ee-4def0181f701}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b5bf5774-a25b-438d-bc19-1e0ce21b43b5}, !- Handle
  Node 579,                               !- Name
  {f34c55fa-080c-49ee-9045-c06bc49b9fb1}, !- Inlet Port
  {167881ea-bfd5-4caa-adac-fd0ca3c5982c}; !- Outlet Port

OS:Connection,
  {f34c55fa-080c-49ee-9045-c06bc49b9fb1}, !- Handle
  {77a795df-da30-4962-b507-e15379cdf271}, !- Source Object
  5,                                      !- Outlet Port
  {b5bf5774-a25b-438d-bc19-1e0ce21b43b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {167881ea-bfd5-4caa-adac-fd0ca3c5982c}, !- Handle
  {b5bf5774-a25b-438d-bc19-1e0ce21b43b5}, !- Source Object
  3,                                      !- Outlet Port
  {979f9002-54b0-4bd9-a3f0-cf82eaa6e479}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1c5a3a95-890b-4a33-8fe7-ab4329ef54e2}, !- Handle
  Node 580,                               !- Name
  {38b70c94-11ca-48f6-a7e8-e0ad103e2ce7}, !- Inlet Port
  {c873a928-fb93-4b66-8081-29e4d55a5383}; !- Outlet Port

OS:Connection,
  {c72cb240-3ed5-4470-aee1-9c49df071730}, !- Handle
  {ce64c85a-8f3d-47ac-9185-c10057b4f3b4}, !- Source Object
  3,                                      !- Outlet Port
  {97f1f890-1979-49f3-a125-166965ffe74d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {38b70c94-11ca-48f6-a7e8-e0ad103e2ce7}, !- Handle
  {97f1f890-1979-49f3-a125-166965ffe74d}, !- Source Object
  9,                                      !- Outlet Port
  {1c5a3a95-890b-4a33-8fe7-ab4329ef54e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c873a928-fb93-4b66-8081-29e4d55a5383}, !- Handle
  {1c5a3a95-890b-4a33-8fe7-ab4329ef54e2}, !- Source Object
  3,                                      !- Outlet Port
  {77a795df-da30-4962-b507-e15379cdf271}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {8c844560-0226-4a53-aff7-1b2c6f81e8a0}, !- Handle
  Setpoint Manager Single Zone Reheat 29, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {93e0f652-a669-4a19-8de7-073514452265}, !- Control Zone Name
  {ffa8b2db-214d-483c-a92b-8af3dbbb1d1d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {00f2cde6-ac6f-40bb-ad33-7c43b2c40de4}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 41, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {bd1ea0a0-17cf-45b4-a1ba-221e507cada0}, !- Air Inlet Node Name
  {ffcb47dc-ea33-4e4c-ac7d-dd792fe36d3d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {d6a139db-7650-4a8a-847b-507b16fd016e}, !- Handle
  Node 581,                               !- Name
  {a2028983-4309-46cf-af8e-52d862fd1a69}, !- Inlet Port
  {0d8dc78d-2091-4935-b277-bf941e46b195}; !- Outlet Port

OS:Connection,
  {35cbb528-f0ef-4d8d-b88a-7ee8a3fa6b45}, !- Handle
  {2ee9edf3-8a61-4304-ba00-d4cfcb45d99d}, !- Source Object
  3,                                      !- Outlet Port
  {9e4d500f-cb95-433f-8c6f-184cfd715fed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2028983-4309-46cf-af8e-52d862fd1a69}, !- Handle
  {7243ed50-8e76-4ca8-8c38-aa307372480a}, !- Source Object
  2,                                      !- Outlet Port
  {d6a139db-7650-4a8a-847b-507b16fd016e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d8dc78d-2091-4935-b277-bf941e46b195}, !- Handle
  {d6a139db-7650-4a8a-847b-507b16fd016e}, !- Source Object
  3,                                      !- Outlet Port
  {1b6cfcea-2154-4f09-add3-3f741028c2e2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {3c30ea33-65fc-402e-aa85-5073720891dd}, !- Handle
  Node 582,                               !- Name
  {5bdaf8ce-2a48-4685-8a2a-2ce7b97ff41a}, !- Inlet Port
  {bd1ea0a0-17cf-45b4-a1ba-221e507cada0}; !- Outlet Port

OS:Connection,
  {5bdaf8ce-2a48-4685-8a2a-2ce7b97ff41a}, !- Handle
  {3d9231a0-446e-4fba-b9b5-9a84666371c8}, !- Source Object
  3,                                      !- Outlet Port
  {3c30ea33-65fc-402e-aa85-5073720891dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bd1ea0a0-17cf-45b4-a1ba-221e507cada0}, !- Handle
  {3c30ea33-65fc-402e-aa85-5073720891dd}, !- Source Object
  3,                                      !- Outlet Port
  {00f2cde6-ac6f-40bb-ad33-7c43b2c40de4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ffcb47dc-ea33-4e4c-ac7d-dd792fe36d3d}, !- Handle
  {00f2cde6-ac6f-40bb-ad33-7c43b2c40de4}, !- Source Object
  4,                                      !- Outlet Port
  {2ee9edf3-8a61-4304-ba00-d4cfcb45d99d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2b10e83d-f3b1-4074-b616-091b99a17e02}, !- Handle
  Coil Heating Water Baseboard 41,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d6bf9b40-d46a-460c-b177-ac2602d7ec61}, !- Water Inlet Node Name
  {987b9872-7b0b-4ccb-bd9a-ae750204ee96}; !- Water Outlet Node Name

OS:Node,
  {85ba8f0a-202a-48e4-aba7-cedf6c4f6c7e}, !- Handle
  Node 583,                               !- Name
  {7e74e8e6-3c41-4466-9653-800e2f5c9b56}, !- Inlet Port
  {d6bf9b40-d46a-460c-b177-ac2602d7ec61}; !- Outlet Port

OS:Connection,
  {7e74e8e6-3c41-4466-9653-800e2f5c9b56}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  43,                                     !- Outlet Port
  {85ba8f0a-202a-48e4-aba7-cedf6c4f6c7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a7eefb05-8b35-4f33-bf4c-88631b214e40}, !- Handle
  Node 584,                               !- Name
  {987b9872-7b0b-4ccb-bd9a-ae750204ee96}, !- Inlet Port
  {ab364aef-5e18-4da4-8f6c-3a2d75535e5a}; !- Outlet Port

OS:Connection,
  {d6bf9b40-d46a-460c-b177-ac2602d7ec61}, !- Handle
  {85ba8f0a-202a-48e4-aba7-cedf6c4f6c7e}, !- Source Object
  3,                                      !- Outlet Port
  {2b10e83d-f3b1-4074-b616-091b99a17e02}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {987b9872-7b0b-4ccb-bd9a-ae750204ee96}, !- Handle
  {2b10e83d-f3b1-4074-b616-091b99a17e02}, !- Source Object
  10,                                     !- Outlet Port
  {a7eefb05-8b35-4f33-bf4c-88631b214e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab364aef-5e18-4da4-8f6c-3a2d75535e5a}, !- Handle
  {a7eefb05-8b35-4f33-bf4c-88631b214e40}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  43;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {16a68c5e-d2be-4be5-92c5-4af7006beb5b}, !- Handle
  Zone HVAC Baseboard Convective Water 41, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2b10e83d-f3b1-4074-b616-091b99a17e02}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e45a2d05-3b30-4fdd-9c93-b9059ec0a848}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28, !- Name
  ,                                       !- Controller List Name
  {4ed05f57-f6cf-48f9-ba83-faf366451785}, !- Availability Schedule
  {7c89d575-1bf1-4bb2-8b9e-0c4ae98b0583}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {10391f9f-5476-4a3c-abe8-5bb0b5c07b22}, !- Supply Side Inlet Node Name
  {fb388fc5-85ac-4275-9105-55980c60db09}, !- Demand Side Outlet Node Name
  {64bda969-f035-4a1e-aab1-a18061c59412}, !- Demand Side Inlet Node A
  {cccea1f8-80bd-4770-8fe7-c2778b3700e5}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {99bd6c6a-8604-45ae-b3ba-5fa5a9466e29}, !- Demand Mixer Name
  {5f2f00f5-35fa-4e61-aed2-e87be5a347a6}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a4aa3cdc-5788-4d7c-8480-eed426c4eb92}, !- Handle
  Node 585,                               !- Name
  {10391f9f-5476-4a3c-abe8-5bb0b5c07b22}, !- Inlet Port
  {2fa9895b-40e8-49ef-959a-eb40706675a8}; !- Outlet Port

OS:Node,
  {4eb28323-12d0-4080-92d5-3e37ecc25605}, !- Handle
  Node 586,                               !- Name
  {b38ff0e9-0b9d-4ef2-878e-d4769a004186}, !- Inlet Port
  {cccea1f8-80bd-4770-8fe7-c2778b3700e5}; !- Outlet Port

OS:Connection,
  {10391f9f-5476-4a3c-abe8-5bb0b5c07b22}, !- Handle
  {e45a2d05-3b30-4fdd-9c93-b9059ec0a848}, !- Source Object
  9,                                      !- Outlet Port
  {a4aa3cdc-5788-4d7c-8480-eed426c4eb92}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cccea1f8-80bd-4770-8fe7-c2778b3700e5}, !- Handle
  {4eb28323-12d0-4080-92d5-3e37ecc25605}, !- Source Object
  3,                                      !- Outlet Port
  {e45a2d05-3b30-4fdd-9c93-b9059ec0a848}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {105f9ddf-8bdf-4950-98af-f454dd23ba63}, !- Handle
  Node 587,                               !- Name
  {64bda969-f035-4a1e-aab1-a18061c59412}, !- Inlet Port
  {6aaf8ec4-26cd-473e-8222-c178f134dce3}; !- Outlet Port

OS:Node,
  {b53aed65-9a95-4714-91f1-5ee670132793}, !- Handle
  Node 588,                               !- Name
  {a745e9de-d1fb-4434-bcfe-ff306d755163}, !- Inlet Port
  {fb388fc5-85ac-4275-9105-55980c60db09}; !- Outlet Port

OS:Node,
  {c493776e-d78c-4399-9215-0c74d23eb3f5}, !- Handle
  Node 589,                               !- Name
  {ea61e950-9e03-4bb7-a8c5-acc7ee32ab3b}, !- Inlet Port
  {4cf85d0b-676c-49a1-a271-092807b2cb9e}; !- Outlet Port

OS:Connection,
  {64bda969-f035-4a1e-aab1-a18061c59412}, !- Handle
  {e45a2d05-3b30-4fdd-9c93-b9059ec0a848}, !- Source Object
  11,                                     !- Outlet Port
  {105f9ddf-8bdf-4950-98af-f454dd23ba63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fb388fc5-85ac-4275-9105-55980c60db09}, !- Handle
  {b53aed65-9a95-4714-91f1-5ee670132793}, !- Source Object
  3,                                      !- Outlet Port
  {e45a2d05-3b30-4fdd-9c93-b9059ec0a848}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {5f2f00f5-35fa-4e61-aed2-e87be5a347a6}, !- Handle
  Air Loop HVAC Zone Splitter 30,         !- Name
  {6aaf8ec4-26cd-473e-8222-c178f134dce3}, !- Inlet Node Name
  {d9833bac-ac11-416a-9d23-274acac47684}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {99bd6c6a-8604-45ae-b3ba-5fa5a9466e29}, !- Handle
  Air Loop HVAC Zone Mixer 30,            !- Name
  {a745e9de-d1fb-4434-bcfe-ff306d755163}, !- Outlet Node Name
  {5248ed69-d8c1-4a29-a8a3-316ece99789c}; !- Inlet Node Name 1

OS:Connection,
  {6aaf8ec4-26cd-473e-8222-c178f134dce3}, !- Handle
  {105f9ddf-8bdf-4950-98af-f454dd23ba63}, !- Source Object
  3,                                      !- Outlet Port
  {5f2f00f5-35fa-4e61-aed2-e87be5a347a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a745e9de-d1fb-4434-bcfe-ff306d755163}, !- Handle
  {99bd6c6a-8604-45ae-b3ba-5fa5a9466e29}, !- Source Object
  2,                                      !- Outlet Port
  {b53aed65-9a95-4714-91f1-5ee670132793}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {eca62f0d-ff54-4354-9e00-af1a4eb6cf80}, !- Handle
  {e45a2d05-3b30-4fdd-9c93-b9059ec0a848}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7c89d575-1bf1-4bb2-8b9e-0c4ae98b0583}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 29, !- Name
  {9b0a419e-7771-415d-918f-e41efc9ff457}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {41aa894b-9af5-4fa8-8cc1-a4ba093579ce}, !- Handle
  Fan Constant Volume 30,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {8b18062f-6b0a-4e7b-a7b5-36ba295090c9}, !- Air Inlet Node Name
  {b38ff0e9-0b9d-4ef2-878e-d4769a004186}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {88da4fac-1a2f-4cc3-a38c-a4fa45dd75c7}, !- Handle
  Sys3 Return Fan 28,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {2fa9895b-40e8-49ef-959a-eb40706675a8}, !- Air Inlet Node Name
  {e4d2af95-ada4-48df-8d9c-9f6ffe715d18}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4fd33fd8-cabe-4f3d-9df0-7ef266cba0a9}, !- Handle
  Coil Heating Gas 30,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {7b1b9cbf-073a-46d5-9475-03cd20d5752f}, !- Air Inlet Node Name
  {049a8d11-0de6-41af-af56-7c9251dec62c}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {bf2667d1-b58f-4b8f-b66c-85cfe946bc22}, !- Handle
  CoilCoolingDXSingleSpeed_dx 29 262kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {7a08ec74-f78c-4e22-8797-1d69aeead8a4}, !- Air Inlet Node Name
  {1485e21a-f5ba-4d84-8a61-587c2d2778da}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {019b6cec-ae7b-41dc-8a13-be5df9888c31}, !- Handle
  Curve Biquadratic 59,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7e04a8f3-4a58-46cc-86f0-5ed452a1a7d0}, !- Handle
  Curve Quadratic 87,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b10c8e02-0711-4208-819d-aea944aa1edf}, !- Handle
  Curve Biquadratic 60,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d838b880-cb19-40b5-b1e8-befe50bf05b9}, !- Handle
  Curve Quadratic 88,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {6fe00046-f93a-414b-a617-825b59ec8a84}, !- Handle
  Curve Quadratic 89,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {a7593d1b-1f7a-479b-9980-e5e02fc4f62a}, !- Handle
  Controller Outdoor Air 30,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4ed05f57-f6cf-48f9-ba83-faf366451785}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {202b8a9f-b6a5-4540-9545-bce7e2583b62}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {202b8a9f-b6a5-4540-9545-bce7e2583b62}, !- Handle
  Controller Mechanical Ventilation 30,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {411c7a9c-ba07-42de-ad23-d8bf95b8934e}, !- Handle
  Air Loop HVAC Outdoor Air System 30,    !- Name
  {a7593d1b-1f7a-479b-9980-e5e02fc4f62a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {cff91f46-3ee4-4d02-9df0-17fa0d0baa25}, !- Mixed Air Node Name
  {eeb94cdc-ee51-48fb-ab4a-e38f8135d678}, !- Outdoor Air Stream Node Name
  {f32e654a-46dc-468a-a758-86ee4488f82b}, !- Relief Air Stream Node Name
  {dd923e30-cdef-484d-9136-75fc2cb0eb30}; !- Return Air Stream Node Name

OS:Node,
  {901f4915-15e0-4dff-b114-dcb67003e913}, !- Handle
  Node 590,                               !- Name
  ,                                       !- Inlet Port
  {eeb94cdc-ee51-48fb-ab4a-e38f8135d678}; !- Outlet Port

OS:Connection,
  {eeb94cdc-ee51-48fb-ab4a-e38f8135d678}, !- Handle
  {901f4915-15e0-4dff-b114-dcb67003e913}, !- Source Object
  3,                                      !- Outlet Port
  {411c7a9c-ba07-42de-ad23-d8bf95b8934e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {ab6d2664-2b77-48bf-8c2a-7205b2decf9a}, !- Handle
  Node 591,                               !- Name
  {f32e654a-46dc-468a-a758-86ee4488f82b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f32e654a-46dc-468a-a758-86ee4488f82b}, !- Handle
  {411c7a9c-ba07-42de-ad23-d8bf95b8934e}, !- Source Object
  7,                                      !- Outlet Port
  {ab6d2664-2b77-48bf-8c2a-7205b2decf9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b38ff0e9-0b9d-4ef2-878e-d4769a004186}, !- Handle
  {41aa894b-9af5-4fa8-8cc1-a4ba093579ce}, !- Source Object
  9,                                      !- Outlet Port
  {4eb28323-12d0-4080-92d5-3e37ecc25605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1b9fecd6-9de9-4f49-8b02-c03d1edee81e}, !- Handle
  Node 592,                               !- Name
  {049a8d11-0de6-41af-af56-7c9251dec62c}, !- Inlet Port
  {8b18062f-6b0a-4e7b-a7b5-36ba295090c9}; !- Outlet Port

OS:Connection,
  {049a8d11-0de6-41af-af56-7c9251dec62c}, !- Handle
  {4fd33fd8-cabe-4f3d-9df0-7ef266cba0a9}, !- Source Object
  6,                                      !- Outlet Port
  {1b9fecd6-9de9-4f49-8b02-c03d1edee81e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b18062f-6b0a-4e7b-a7b5-36ba295090c9}, !- Handle
  {1b9fecd6-9de9-4f49-8b02-c03d1edee81e}, !- Source Object
  3,                                      !- Outlet Port
  {41aa894b-9af5-4fa8-8cc1-a4ba093579ce}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {0ef5f314-7571-4ec2-82a8-fc3525cd59e1}, !- Handle
  Node 593,                               !- Name
  {1485e21a-f5ba-4d84-8a61-587c2d2778da}, !- Inlet Port
  {7b1b9cbf-073a-46d5-9475-03cd20d5752f}; !- Outlet Port

OS:Connection,
  {1485e21a-f5ba-4d84-8a61-587c2d2778da}, !- Handle
  {bf2667d1-b58f-4b8f-b66c-85cfe946bc22}, !- Source Object
  9,                                      !- Outlet Port
  {0ef5f314-7571-4ec2-82a8-fc3525cd59e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b1b9cbf-073a-46d5-9475-03cd20d5752f}, !- Handle
  {0ef5f314-7571-4ec2-82a8-fc3525cd59e1}, !- Source Object
  3,                                      !- Outlet Port
  {4fd33fd8-cabe-4f3d-9df0-7ef266cba0a9}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2c8eae28-6465-4799-9634-3edfeb94cac2}, !- Handle
  Node 594,                               !- Name
  {cff91f46-3ee4-4d02-9df0-17fa0d0baa25}, !- Inlet Port
  {7a08ec74-f78c-4e22-8797-1d69aeead8a4}; !- Outlet Port

OS:Connection,
  {cff91f46-3ee4-4d02-9df0-17fa0d0baa25}, !- Handle
  {411c7a9c-ba07-42de-ad23-d8bf95b8934e}, !- Source Object
  5,                                      !- Outlet Port
  {2c8eae28-6465-4799-9634-3edfeb94cac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7a08ec74-f78c-4e22-8797-1d69aeead8a4}, !- Handle
  {2c8eae28-6465-4799-9634-3edfeb94cac2}, !- Source Object
  3,                                      !- Outlet Port
  {bf2667d1-b58f-4b8f-b66c-85cfe946bc22}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2b609b14-496f-498d-8739-2a206f0fa437}, !- Handle
  Node 595,                               !- Name
  {e4d2af95-ada4-48df-8d9c-9f6ffe715d18}, !- Inlet Port
  {dd923e30-cdef-484d-9136-75fc2cb0eb30}; !- Outlet Port

OS:Connection,
  {2fa9895b-40e8-49ef-959a-eb40706675a8}, !- Handle
  {a4aa3cdc-5788-4d7c-8480-eed426c4eb92}, !- Source Object
  3,                                      !- Outlet Port
  {88da4fac-1a2f-4cc3-a38c-a4fa45dd75c7}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {e4d2af95-ada4-48df-8d9c-9f6ffe715d18}, !- Handle
  {88da4fac-1a2f-4cc3-a38c-a4fa45dd75c7}, !- Source Object
  9,                                      !- Outlet Port
  {2b609b14-496f-498d-8739-2a206f0fa437}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd923e30-cdef-484d-9136-75fc2cb0eb30}, !- Handle
  {2b609b14-496f-498d-8739-2a206f0fa437}, !- Source Object
  3,                                      !- Outlet Port
  {411c7a9c-ba07-42de-ad23-d8bf95b8934e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {5eb56ec0-68b0-41f4-a80b-5ead6a823da1}, !- Handle
  Setpoint Manager Single Zone Reheat 30, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {caa02387-70bc-455a-9938-ff2856bfd168}, !- Control Zone Name
  {4eb28323-12d0-4080-92d5-3e37ecc25605}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {d4b9edeb-0c57-48a3-9f8d-5816d58440a3}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 42, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {776b769a-36df-475f-ac16-71b1aadc50dc}, !- Air Inlet Node Name
  {ea61e950-9e03-4bb7-a8c5-acc7ee32ab3b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aaa76c14-2c72-40d2-a040-3aaf4b310747}, !- Handle
  Node 596,                               !- Name
  {5c81724a-7d6c-473d-9ab0-19dfc5956119}, !- Inlet Port
  {5248ed69-d8c1-4a29-a8a3-316ece99789c}; !- Outlet Port

OS:Connection,
  {4cf85d0b-676c-49a1-a271-092807b2cb9e}, !- Handle
  {c493776e-d78c-4399-9215-0c74d23eb3f5}, !- Source Object
  3,                                      !- Outlet Port
  {fce754b2-d617-42a6-8393-a8a3bdf5b629}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c81724a-7d6c-473d-9ab0-19dfc5956119}, !- Handle
  {784611f7-f800-4a12-b19d-cc5dea2de205}, !- Source Object
  2,                                      !- Outlet Port
  {aaa76c14-2c72-40d2-a040-3aaf4b310747}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5248ed69-d8c1-4a29-a8a3-316ece99789c}, !- Handle
  {aaa76c14-2c72-40d2-a040-3aaf4b310747}, !- Source Object
  3,                                      !- Outlet Port
  {99bd6c6a-8604-45ae-b3ba-5fa5a9466e29}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a78fbb75-77d4-425e-8c3d-f2628cad58f2}, !- Handle
  Node 597,                               !- Name
  {d9833bac-ac11-416a-9d23-274acac47684}, !- Inlet Port
  {776b769a-36df-475f-ac16-71b1aadc50dc}; !- Outlet Port

OS:Connection,
  {d9833bac-ac11-416a-9d23-274acac47684}, !- Handle
  {5f2f00f5-35fa-4e61-aed2-e87be5a347a6}, !- Source Object
  3,                                      !- Outlet Port
  {a78fbb75-77d4-425e-8c3d-f2628cad58f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {776b769a-36df-475f-ac16-71b1aadc50dc}, !- Handle
  {a78fbb75-77d4-425e-8c3d-f2628cad58f2}, !- Source Object
  3,                                      !- Outlet Port
  {d4b9edeb-0c57-48a3-9f8d-5816d58440a3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ea61e950-9e03-4bb7-a8c5-acc7ee32ab3b}, !- Handle
  {d4b9edeb-0c57-48a3-9f8d-5816d58440a3}, !- Source Object
  4,                                      !- Outlet Port
  {c493776e-d78c-4399-9215-0c74d23eb3f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {40dcdd13-2f5b-43aa-82d8-35d5428a54e4}, !- Handle
  Coil Heating Water Baseboard 42,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {37a0d47e-875e-4dd1-bbd8-fea4d77a4c54}, !- Water Inlet Node Name
  {109ceb1e-c20f-4744-96f2-18c3dd2a357e}; !- Water Outlet Node Name

OS:Node,
  {19993811-5681-4ef7-b130-2c30a1545f81}, !- Handle
  Node 598,                               !- Name
  {0d1ab57e-957f-48d0-99e4-da077d897904}, !- Inlet Port
  {37a0d47e-875e-4dd1-bbd8-fea4d77a4c54}; !- Outlet Port

OS:Connection,
  {0d1ab57e-957f-48d0-99e4-da077d897904}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  44,                                     !- Outlet Port
  {19993811-5681-4ef7-b130-2c30a1545f81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f43311bf-e855-446d-b5ee-db1e052ff44e}, !- Handle
  Node 599,                               !- Name
  {109ceb1e-c20f-4744-96f2-18c3dd2a357e}, !- Inlet Port
  {8d8fabbc-c73f-41a2-b9a7-1544ace1ffe0}; !- Outlet Port

OS:Connection,
  {37a0d47e-875e-4dd1-bbd8-fea4d77a4c54}, !- Handle
  {19993811-5681-4ef7-b130-2c30a1545f81}, !- Source Object
  3,                                      !- Outlet Port
  {40dcdd13-2f5b-43aa-82d8-35d5428a54e4}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {109ceb1e-c20f-4744-96f2-18c3dd2a357e}, !- Handle
  {40dcdd13-2f5b-43aa-82d8-35d5428a54e4}, !- Source Object
  10,                                     !- Outlet Port
  {f43311bf-e855-446d-b5ee-db1e052ff44e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8d8fabbc-c73f-41a2-b9a7-1544ace1ffe0}, !- Handle
  {f43311bf-e855-446d-b5ee-db1e052ff44e}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  44;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a5b60f34-410f-4b8d-9013-dfb11e3492fb}, !- Handle
  Zone HVAC Baseboard Convective Water 42, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {40dcdd13-2f5b-43aa-82d8-35d5428a54e4}; !- Heating Coil Name

OS:AirLoopHVAC,
  {406d3100-4a3d-4ef4-b501-37b568f40a63}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29, !- Name
  ,                                       !- Controller List Name
  {b07db679-b48c-47b8-b15a-0e8973830156}, !- Availability Schedule
  {70876922-9d87-4669-9640-b9edf3198c02}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {165e0af1-a582-4218-94be-3557571b66b7}, !- Supply Side Inlet Node Name
  {7bcb04d1-0904-48ef-80ad-46708fa4c067}, !- Demand Side Outlet Node Name
  {494eacab-9ab3-4414-9e4b-178318c6d296}, !- Demand Side Inlet Node A
  {ef16ccf3-a1fb-42e4-b409-e0e7605cae21}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {da44693a-e17d-4e43-99e5-10b3bf22551e}, !- Demand Mixer Name
  {4624741b-5b6c-4eb6-822d-38fb96b955a4}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3e01ba02-ff8f-4f02-8bf1-3cd51d974147}, !- Handle
  Node 600,                               !- Name
  {165e0af1-a582-4218-94be-3557571b66b7}, !- Inlet Port
  {779fa290-a129-4e88-b734-798487df24c4}; !- Outlet Port

OS:Node,
  {832c9b19-765c-40ba-a977-dc9c4ed3f67d}, !- Handle
  Node 601,                               !- Name
  {6d481da7-8c60-42b6-a14b-a48c078dfe08}, !- Inlet Port
  {ef16ccf3-a1fb-42e4-b409-e0e7605cae21}; !- Outlet Port

OS:Connection,
  {165e0af1-a582-4218-94be-3557571b66b7}, !- Handle
  {406d3100-4a3d-4ef4-b501-37b568f40a63}, !- Source Object
  9,                                      !- Outlet Port
  {3e01ba02-ff8f-4f02-8bf1-3cd51d974147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ef16ccf3-a1fb-42e4-b409-e0e7605cae21}, !- Handle
  {832c9b19-765c-40ba-a977-dc9c4ed3f67d}, !- Source Object
  3,                                      !- Outlet Port
  {406d3100-4a3d-4ef4-b501-37b568f40a63}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {58871d28-aca4-4396-a512-ed46b49999f5}, !- Handle
  Node 602,                               !- Name
  {494eacab-9ab3-4414-9e4b-178318c6d296}, !- Inlet Port
  {253016ee-41f7-448e-a293-cd0052797925}; !- Outlet Port

OS:Node,
  {7b384616-2079-4ef3-be7e-3e0417c2846c}, !- Handle
  Node 603,                               !- Name
  {61d753e7-28a1-4687-baaa-6eecba2db9b3}, !- Inlet Port
  {7bcb04d1-0904-48ef-80ad-46708fa4c067}; !- Outlet Port

OS:Node,
  {8d90c726-ecf4-4a3c-87e3-534282524e98}, !- Handle
  Node 604,                               !- Name
  {2f1baa83-7ca0-4d05-b96c-4afd9e349ef2}, !- Inlet Port
  {82b02cd8-f64d-4862-9144-7b548960e137}; !- Outlet Port

OS:Connection,
  {494eacab-9ab3-4414-9e4b-178318c6d296}, !- Handle
  {406d3100-4a3d-4ef4-b501-37b568f40a63}, !- Source Object
  11,                                     !- Outlet Port
  {58871d28-aca4-4396-a512-ed46b49999f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7bcb04d1-0904-48ef-80ad-46708fa4c067}, !- Handle
  {7b384616-2079-4ef3-be7e-3e0417c2846c}, !- Source Object
  3,                                      !- Outlet Port
  {406d3100-4a3d-4ef4-b501-37b568f40a63}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {4624741b-5b6c-4eb6-822d-38fb96b955a4}, !- Handle
  Air Loop HVAC Zone Splitter 31,         !- Name
  {253016ee-41f7-448e-a293-cd0052797925}, !- Inlet Node Name
  {0f7a480d-9ab2-4cfe-ae8f-da83a8a5b19c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {da44693a-e17d-4e43-99e5-10b3bf22551e}, !- Handle
  Air Loop HVAC Zone Mixer 31,            !- Name
  {61d753e7-28a1-4687-baaa-6eecba2db9b3}, !- Outlet Node Name
  {7af1c789-757c-4f6b-bcb0-10909e2f6076}; !- Inlet Node Name 1

OS:Connection,
  {253016ee-41f7-448e-a293-cd0052797925}, !- Handle
  {58871d28-aca4-4396-a512-ed46b49999f5}, !- Source Object
  3,                                      !- Outlet Port
  {4624741b-5b6c-4eb6-822d-38fb96b955a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61d753e7-28a1-4687-baaa-6eecba2db9b3}, !- Handle
  {da44693a-e17d-4e43-99e5-10b3bf22551e}, !- Source Object
  2,                                      !- Outlet Port
  {7b384616-2079-4ef3-be7e-3e0417c2846c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e6d5b42b-e258-4b84-9d94-a48b913401db}, !- Handle
  {406d3100-4a3d-4ef4-b501-37b568f40a63}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {70876922-9d87-4669-9640-b9edf3198c02}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 30, !- Name
  {df39355e-d6fa-40ac-9bd9-5d05e91966cd}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0eb307af-5cc0-4263-b016-f0493e1d9d94}, !- Handle
  Fan Constant Volume 31,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b5b98a01-e126-42fc-9b3f-455cf4eff2ca}, !- Air Inlet Node Name
  {6d481da7-8c60-42b6-a14b-a48c078dfe08}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {c3421819-57c4-4d37-92e9-b7454113cb53}, !- Handle
  Sys3 Return Fan 29,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {779fa290-a129-4e88-b734-798487df24c4}, !- Air Inlet Node Name
  {a13d9a63-37a4-4013-8feb-c4cc32bbbaa2}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {d31a853a-2735-4dea-aa5e-7bb24a8b1293}, !- Handle
  Coil Heating Gas 31,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {0bd6cd84-14ea-49ae-8158-5c3176a2a39a}, !- Air Inlet Node Name
  {9b2c8b1c-9852-4c2c-a152-8315a3b8a7ac}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {0c92144c-cfcf-4329-9d79-9c0ee7fbf1d4}, !- Handle
  CoilCoolingDXSingleSpeed_dx 30 24kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {c1b336e0-ce89-4380-96ea-e43817a74516}, !- Air Inlet Node Name
  {c176c5c0-aea9-462c-8e4a-8c7815ee8b62}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {82944308-cc76-44d9-9018-438ab83be742}, !- Handle
  Curve Biquadratic 61,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {6bac4898-9e49-4e29-b738-6268c65f4b70}, !- Handle
  Curve Quadratic 90,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {9b0d4703-798a-4dee-9c49-62ce63972b58}, !- Handle
  Curve Biquadratic 62,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {e5978491-cc05-485f-a141-b789cc29ee0f}, !- Handle
  Curve Quadratic 91,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {1e39ee2f-3032-4baf-888c-e089b240f3c4}, !- Handle
  Curve Quadratic 92,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {2d573bb1-984f-4b09-9725-805e05603b91}, !- Handle
  Controller Outdoor Air 31,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {b07db679-b48c-47b8-b15a-0e8973830156}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {442c8ea9-5351-4a35-b33e-92188361a4ee}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {442c8ea9-5351-4a35-b33e-92188361a4ee}, !- Handle
  Controller Mechanical Ventilation 31,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {4f79c9a2-6277-44f5-b589-150b13d1781b}, !- Handle
  Air Loop HVAC Outdoor Air System 31,    !- Name
  {2d573bb1-984f-4b09-9725-805e05603b91}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {abefd7c7-c901-45e3-864e-45b6d1b1edcd}, !- Mixed Air Node Name
  {4cd4f2c8-379d-4b7d-a590-34977f1affa0}, !- Outdoor Air Stream Node Name
  {fc69611b-8447-4eaf-8e5c-7dd8e04e8cf4}, !- Relief Air Stream Node Name
  {b5127d88-bd87-40e6-a38b-092328040da9}; !- Return Air Stream Node Name

OS:Node,
  {f855e591-4065-45ee-9ae7-8c8ce5ea433c}, !- Handle
  Node 605,                               !- Name
  ,                                       !- Inlet Port
  {4cd4f2c8-379d-4b7d-a590-34977f1affa0}; !- Outlet Port

OS:Connection,
  {4cd4f2c8-379d-4b7d-a590-34977f1affa0}, !- Handle
  {f855e591-4065-45ee-9ae7-8c8ce5ea433c}, !- Source Object
  3,                                      !- Outlet Port
  {4f79c9a2-6277-44f5-b589-150b13d1781b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {342aaab7-064a-4e16-baf7-da12d07ab2a8}, !- Handle
  Node 606,                               !- Name
  {fc69611b-8447-4eaf-8e5c-7dd8e04e8cf4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {fc69611b-8447-4eaf-8e5c-7dd8e04e8cf4}, !- Handle
  {4f79c9a2-6277-44f5-b589-150b13d1781b}, !- Source Object
  7,                                      !- Outlet Port
  {342aaab7-064a-4e16-baf7-da12d07ab2a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d481da7-8c60-42b6-a14b-a48c078dfe08}, !- Handle
  {0eb307af-5cc0-4263-b016-f0493e1d9d94}, !- Source Object
  9,                                      !- Outlet Port
  {832c9b19-765c-40ba-a977-dc9c4ed3f67d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6bd4bb88-5e4e-4c3b-822e-93cc92305200}, !- Handle
  Node 607,                               !- Name
  {9b2c8b1c-9852-4c2c-a152-8315a3b8a7ac}, !- Inlet Port
  {b5b98a01-e126-42fc-9b3f-455cf4eff2ca}; !- Outlet Port

OS:Connection,
  {9b2c8b1c-9852-4c2c-a152-8315a3b8a7ac}, !- Handle
  {d31a853a-2735-4dea-aa5e-7bb24a8b1293}, !- Source Object
  6,                                      !- Outlet Port
  {6bd4bb88-5e4e-4c3b-822e-93cc92305200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5b98a01-e126-42fc-9b3f-455cf4eff2ca}, !- Handle
  {6bd4bb88-5e4e-4c3b-822e-93cc92305200}, !- Source Object
  3,                                      !- Outlet Port
  {0eb307af-5cc0-4263-b016-f0493e1d9d94}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {fda93a19-6c29-405a-9d3e-d0c4eef4486f}, !- Handle
  Node 608,                               !- Name
  {c176c5c0-aea9-462c-8e4a-8c7815ee8b62}, !- Inlet Port
  {0bd6cd84-14ea-49ae-8158-5c3176a2a39a}; !- Outlet Port

OS:Connection,
  {c176c5c0-aea9-462c-8e4a-8c7815ee8b62}, !- Handle
  {0c92144c-cfcf-4329-9d79-9c0ee7fbf1d4}, !- Source Object
  9,                                      !- Outlet Port
  {fda93a19-6c29-405a-9d3e-d0c4eef4486f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bd6cd84-14ea-49ae-8158-5c3176a2a39a}, !- Handle
  {fda93a19-6c29-405a-9d3e-d0c4eef4486f}, !- Source Object
  3,                                      !- Outlet Port
  {d31a853a-2735-4dea-aa5e-7bb24a8b1293}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {370b8119-f7d9-4bc3-9519-e132b250f313}, !- Handle
  Node 609,                               !- Name
  {abefd7c7-c901-45e3-864e-45b6d1b1edcd}, !- Inlet Port
  {c1b336e0-ce89-4380-96ea-e43817a74516}; !- Outlet Port

OS:Connection,
  {abefd7c7-c901-45e3-864e-45b6d1b1edcd}, !- Handle
  {4f79c9a2-6277-44f5-b589-150b13d1781b}, !- Source Object
  5,                                      !- Outlet Port
  {370b8119-f7d9-4bc3-9519-e132b250f313}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1b336e0-ce89-4380-96ea-e43817a74516}, !- Handle
  {370b8119-f7d9-4bc3-9519-e132b250f313}, !- Source Object
  3,                                      !- Outlet Port
  {0c92144c-cfcf-4329-9d79-9c0ee7fbf1d4}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6a4a83b8-8b24-43f8-9743-d53f49d5d621}, !- Handle
  Node 610,                               !- Name
  {a13d9a63-37a4-4013-8feb-c4cc32bbbaa2}, !- Inlet Port
  {b5127d88-bd87-40e6-a38b-092328040da9}; !- Outlet Port

OS:Connection,
  {779fa290-a129-4e88-b734-798487df24c4}, !- Handle
  {3e01ba02-ff8f-4f02-8bf1-3cd51d974147}, !- Source Object
  3,                                      !- Outlet Port
  {c3421819-57c4-4d37-92e9-b7454113cb53}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a13d9a63-37a4-4013-8feb-c4cc32bbbaa2}, !- Handle
  {c3421819-57c4-4d37-92e9-b7454113cb53}, !- Source Object
  9,                                      !- Outlet Port
  {6a4a83b8-8b24-43f8-9743-d53f49d5d621}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b5127d88-bd87-40e6-a38b-092328040da9}, !- Handle
  {6a4a83b8-8b24-43f8-9743-d53f49d5d621}, !- Source Object
  3,                                      !- Outlet Port
  {4f79c9a2-6277-44f5-b589-150b13d1781b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b2fafd23-9817-4b00-bcba-c372cca438f0}, !- Handle
  Setpoint Manager Single Zone Reheat 31, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {440d2fef-dc07-419a-8320-de3964caca43}, !- Control Zone Name
  {832c9b19-765c-40ba-a977-dc9c4ed3f67d}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {518dc382-9c3b-4a94-be3c-641e5e2106ea}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 43, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {bbeb57ed-a151-4014-b3a4-57e7124b7ef8}, !- Air Inlet Node Name
  {2f1baa83-7ca0-4d05-b96c-4afd9e349ef2}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {e1659ae6-4d0d-4a29-9165-e42be0d5028d}, !- Handle
  Node 611,                               !- Name
  {e3fc4e91-c129-4c86-829e-acb773f83a59}, !- Inlet Port
  {7af1c789-757c-4f6b-bcb0-10909e2f6076}; !- Outlet Port

OS:Connection,
  {82b02cd8-f64d-4862-9144-7b548960e137}, !- Handle
  {8d90c726-ecf4-4a3c-87e3-534282524e98}, !- Source Object
  3,                                      !- Outlet Port
  {7143c918-b3e8-4b87-8fbc-1b149f53bd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3fc4e91-c129-4c86-829e-acb773f83a59}, !- Handle
  {9eeb87d5-fa47-4515-a9f0-a7051d3e8182}, !- Source Object
  2,                                      !- Outlet Port
  {e1659ae6-4d0d-4a29-9165-e42be0d5028d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af1c789-757c-4f6b-bcb0-10909e2f6076}, !- Handle
  {e1659ae6-4d0d-4a29-9165-e42be0d5028d}, !- Source Object
  3,                                      !- Outlet Port
  {da44693a-e17d-4e43-99e5-10b3bf22551e}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {c63820f1-6529-4e57-b38c-1129132eeff5}, !- Handle
  Node 612,                               !- Name
  {0f7a480d-9ab2-4cfe-ae8f-da83a8a5b19c}, !- Inlet Port
  {bbeb57ed-a151-4014-b3a4-57e7124b7ef8}; !- Outlet Port

OS:Connection,
  {0f7a480d-9ab2-4cfe-ae8f-da83a8a5b19c}, !- Handle
  {4624741b-5b6c-4eb6-822d-38fb96b955a4}, !- Source Object
  3,                                      !- Outlet Port
  {c63820f1-6529-4e57-b38c-1129132eeff5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbeb57ed-a151-4014-b3a4-57e7124b7ef8}, !- Handle
  {c63820f1-6529-4e57-b38c-1129132eeff5}, !- Source Object
  3,                                      !- Outlet Port
  {518dc382-9c3b-4a94-be3c-641e5e2106ea}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2f1baa83-7ca0-4d05-b96c-4afd9e349ef2}, !- Handle
  {518dc382-9c3b-4a94-be3c-641e5e2106ea}, !- Source Object
  4,                                      !- Outlet Port
  {8d90c726-ecf4-4a3c-87e3-534282524e98}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {e7c378a6-2e33-49de-9211-95f2f694068c}, !- Handle
  Coil Heating Water Baseboard 43,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {2e1d98dd-4350-4603-b389-7457dc4e946e}, !- Water Inlet Node Name
  {832371ed-ea8b-4dae-90b7-83a5d4539fc0}; !- Water Outlet Node Name

OS:Node,
  {1e4c2a4f-b6b5-4eb0-b17c-35e01d64e1d5}, !- Handle
  Node 613,                               !- Name
  {4b31cf37-7534-4a00-a20b-be2869bd13da}, !- Inlet Port
  {2e1d98dd-4350-4603-b389-7457dc4e946e}; !- Outlet Port

OS:Connection,
  {4b31cf37-7534-4a00-a20b-be2869bd13da}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  45,                                     !- Outlet Port
  {1e4c2a4f-b6b5-4eb0-b17c-35e01d64e1d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b45a94d4-f054-4750-958d-c37552986567}, !- Handle
  Node 614,                               !- Name
  {832371ed-ea8b-4dae-90b7-83a5d4539fc0}, !- Inlet Port
  {0e67a6a8-74c8-4c4f-9dc5-c133dc46dc57}; !- Outlet Port

OS:Connection,
  {2e1d98dd-4350-4603-b389-7457dc4e946e}, !- Handle
  {1e4c2a4f-b6b5-4eb0-b17c-35e01d64e1d5}, !- Source Object
  3,                                      !- Outlet Port
  {e7c378a6-2e33-49de-9211-95f2f694068c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {832371ed-ea8b-4dae-90b7-83a5d4539fc0}, !- Handle
  {e7c378a6-2e33-49de-9211-95f2f694068c}, !- Source Object
  10,                                     !- Outlet Port
  {b45a94d4-f054-4750-958d-c37552986567}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0e67a6a8-74c8-4c4f-9dc5-c133dc46dc57}, !- Handle
  {b45a94d4-f054-4750-958d-c37552986567}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  45;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {52c97f0e-4303-4218-9325-334c3d77476b}, !- Handle
  Zone HVAC Baseboard Convective Water 43, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {e7c378a6-2e33-49de-9211-95f2f694068c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e9fdc0e9-e113-4e18-935d-d7d3c8b583ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30, !- Name
  ,                                       !- Controller List Name
  {267a1143-4671-4c29-8152-4ceaaef38b6e}, !- Availability Schedule
  {98f9292d-2c78-407b-af65-5dd01d10d787}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ec05243-4a58-42dd-8a0b-758b104aac9b}, !- Supply Side Inlet Node Name
  {a03e44da-6e33-4d9d-a5ef-c6bb00125af2}, !- Demand Side Outlet Node Name
  {47127edc-fa17-4e03-ace9-7a0e682cb6fd}, !- Demand Side Inlet Node A
  {6c4416be-2749-4d8d-b044-197ba3ca1a2e}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c81833f5-1bd0-4c06-929d-53ec5f5a9d75}, !- Demand Mixer Name
  {f0b92155-c518-4a0d-905c-e817692da77c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8cc49e61-4dde-416d-8c4b-af4438ecea1e}, !- Handle
  Node 615,                               !- Name
  {4ec05243-4a58-42dd-8a0b-758b104aac9b}, !- Inlet Port
  {66443af5-def6-4401-8c68-0c88fa48df64}; !- Outlet Port

OS:Node,
  {94a2e161-e523-437b-9af0-c4e04c6c3f0a}, !- Handle
  Node 616,                               !- Name
  {ee1d8a69-2d28-402b-bf14-ffbcc02de055}, !- Inlet Port
  {6c4416be-2749-4d8d-b044-197ba3ca1a2e}; !- Outlet Port

OS:Connection,
  {4ec05243-4a58-42dd-8a0b-758b104aac9b}, !- Handle
  {e9fdc0e9-e113-4e18-935d-d7d3c8b583ee}, !- Source Object
  9,                                      !- Outlet Port
  {8cc49e61-4dde-416d-8c4b-af4438ecea1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c4416be-2749-4d8d-b044-197ba3ca1a2e}, !- Handle
  {94a2e161-e523-437b-9af0-c4e04c6c3f0a}, !- Source Object
  3,                                      !- Outlet Port
  {e9fdc0e9-e113-4e18-935d-d7d3c8b583ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {d6809e81-92d8-4a35-aabd-c6a5fec3a4b4}, !- Handle
  Node 617,                               !- Name
  {47127edc-fa17-4e03-ace9-7a0e682cb6fd}, !- Inlet Port
  {33e31ef0-dc98-44b1-a13b-4af60d3909ef}; !- Outlet Port

OS:Node,
  {6a06e44c-3919-4759-88a1-10ee70158b6a}, !- Handle
  Node 618,                               !- Name
  {aa1eb1e3-dde8-42e7-8042-61d5e3b1361d}, !- Inlet Port
  {a03e44da-6e33-4d9d-a5ef-c6bb00125af2}; !- Outlet Port

OS:Node,
  {62bcc054-dabb-4f06-bb64-88f80b668f42}, !- Handle
  Node 619,                               !- Name
  {5a446ab5-5976-43f6-8390-b264ba76403d}, !- Inlet Port
  {e6b43fb4-7e88-4e53-9872-675ecaa384f5}; !- Outlet Port

OS:Connection,
  {47127edc-fa17-4e03-ace9-7a0e682cb6fd}, !- Handle
  {e9fdc0e9-e113-4e18-935d-d7d3c8b583ee}, !- Source Object
  11,                                     !- Outlet Port
  {d6809e81-92d8-4a35-aabd-c6a5fec3a4b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a03e44da-6e33-4d9d-a5ef-c6bb00125af2}, !- Handle
  {6a06e44c-3919-4759-88a1-10ee70158b6a}, !- Source Object
  3,                                      !- Outlet Port
  {e9fdc0e9-e113-4e18-935d-d7d3c8b583ee}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f0b92155-c518-4a0d-905c-e817692da77c}, !- Handle
  Air Loop HVAC Zone Splitter 32,         !- Name
  {33e31ef0-dc98-44b1-a13b-4af60d3909ef}, !- Inlet Node Name
  {b956929c-fbf3-44ab-bebc-d29532948426}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c81833f5-1bd0-4c06-929d-53ec5f5a9d75}, !- Handle
  Air Loop HVAC Zone Mixer 32,            !- Name
  {aa1eb1e3-dde8-42e7-8042-61d5e3b1361d}, !- Outlet Node Name
  {bb21e94d-f0fd-481b-934b-2283e45b81ac}; !- Inlet Node Name 1

OS:Connection,
  {33e31ef0-dc98-44b1-a13b-4af60d3909ef}, !- Handle
  {d6809e81-92d8-4a35-aabd-c6a5fec3a4b4}, !- Source Object
  3,                                      !- Outlet Port
  {f0b92155-c518-4a0d-905c-e817692da77c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa1eb1e3-dde8-42e7-8042-61d5e3b1361d}, !- Handle
  {c81833f5-1bd0-4c06-929d-53ec5f5a9d75}, !- Source Object
  2,                                      !- Outlet Port
  {6a06e44c-3919-4759-88a1-10ee70158b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {9fad5ebb-0b43-44f5-8155-96dfba99506f}, !- Handle
  {e9fdc0e9-e113-4e18-935d-d7d3c8b583ee}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {98f9292d-2c78-407b-af65-5dd01d10d787}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 31, !- Name
  {b1910761-71ff-4d2f-b877-37a4b93752c5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {56f29c5d-a939-4d16-9b33-83435318a6e8}, !- Handle
  Fan Constant Volume 32,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {c5a0f442-6f1a-4acc-bafc-5cba2788bb5a}, !- Air Inlet Node Name
  {ee1d8a69-2d28-402b-bf14-ffbcc02de055}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {3857cfcd-ffa0-446d-a925-9e5afaef8145}, !- Handle
  Sys3 Return Fan 30,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {66443af5-def6-4401-8c68-0c88fa48df64}, !- Air Inlet Node Name
  {3363650b-b3b4-4ae6-8640-55d497ed4742}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {dd5c38b6-cf37-40a2-ad58-a9295a9acb08}, !- Handle
  Coil Heating Gas 32,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {5bd753dc-dab2-4351-8759-c8b3755794b1}, !- Air Inlet Node Name
  {cb495846-098d-4ab6-b7fa-310e0cf36069}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {6702cf91-49db-4edb-ab2f-ba39500dafb5}, !- Handle
  CoilCoolingDXSingleSpeed_dx 31 12kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {2e8a4901-5bb2-41d6-85da-87387a75fc10}, !- Air Inlet Node Name
  {233a643c-02ae-4648-bd40-73b0db8604dd}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {d7ed62ec-9732-49db-8766-c18cfab7f425}, !- Handle
  Curve Biquadratic 63,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5cfb24cf-af9e-47fc-974d-33f054e586bb}, !- Handle
  Curve Quadratic 93,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4cc5bce3-e9ed-4649-b3ac-9475ff63473d}, !- Handle
  Curve Biquadratic 64,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f5f35fd4-8549-4a58-a095-c64c5fc356ec}, !- Handle
  Curve Quadratic 94,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {30fc3256-6337-469f-b9e7-9248872e6399}, !- Handle
  Curve Quadratic 95,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {b0c256d8-d716-4718-95d4-a90a2a4efb02}, !- Handle
  Controller Outdoor Air 32,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {267a1143-4671-4c29-8152-4ceaaef38b6e}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {065fef4d-a972-49f2-be2a-d1ddb26e8fc9}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {065fef4d-a972-49f2-be2a-d1ddb26e8fc9}, !- Handle
  Controller Mechanical Ventilation 32,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8b817534-2566-4018-8463-a0afc5e21e1e}, !- Handle
  Air Loop HVAC Outdoor Air System 32,    !- Name
  {b0c256d8-d716-4718-95d4-a90a2a4efb02}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6fe881ea-9789-4bc8-93af-6a06416aac82}, !- Mixed Air Node Name
  {b8dd3fdf-fef6-4042-9119-731fc337e9f0}, !- Outdoor Air Stream Node Name
  {bd6cf6a7-dd96-47a5-9c46-9b4e0fac5293}, !- Relief Air Stream Node Name
  {a15c4a53-7dd5-4da9-8fad-8c7dc2e11465}; !- Return Air Stream Node Name

OS:Node,
  {609307bc-51fd-4adb-8a72-700b016ac30a}, !- Handle
  Node 620,                               !- Name
  ,                                       !- Inlet Port
  {b8dd3fdf-fef6-4042-9119-731fc337e9f0}; !- Outlet Port

OS:Connection,
  {b8dd3fdf-fef6-4042-9119-731fc337e9f0}, !- Handle
  {609307bc-51fd-4adb-8a72-700b016ac30a}, !- Source Object
  3,                                      !- Outlet Port
  {8b817534-2566-4018-8463-a0afc5e21e1e}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {a6e34ba8-fb6b-4625-922e-7b36df6fe2ea}, !- Handle
  Node 621,                               !- Name
  {bd6cf6a7-dd96-47a5-9c46-9b4e0fac5293}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd6cf6a7-dd96-47a5-9c46-9b4e0fac5293}, !- Handle
  {8b817534-2566-4018-8463-a0afc5e21e1e}, !- Source Object
  7,                                      !- Outlet Port
  {a6e34ba8-fb6b-4625-922e-7b36df6fe2ea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee1d8a69-2d28-402b-bf14-ffbcc02de055}, !- Handle
  {56f29c5d-a939-4d16-9b33-83435318a6e8}, !- Source Object
  9,                                      !- Outlet Port
  {94a2e161-e523-437b-9af0-c4e04c6c3f0a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fc81e8db-18a0-443b-b5d4-165132407daa}, !- Handle
  Node 622,                               !- Name
  {cb495846-098d-4ab6-b7fa-310e0cf36069}, !- Inlet Port
  {c5a0f442-6f1a-4acc-bafc-5cba2788bb5a}; !- Outlet Port

OS:Connection,
  {cb495846-098d-4ab6-b7fa-310e0cf36069}, !- Handle
  {dd5c38b6-cf37-40a2-ad58-a9295a9acb08}, !- Source Object
  6,                                      !- Outlet Port
  {fc81e8db-18a0-443b-b5d4-165132407daa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5a0f442-6f1a-4acc-bafc-5cba2788bb5a}, !- Handle
  {fc81e8db-18a0-443b-b5d4-165132407daa}, !- Source Object
  3,                                      !- Outlet Port
  {56f29c5d-a939-4d16-9b33-83435318a6e8}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b0d5e331-8a61-428d-89ec-63f8b06d4351}, !- Handle
  Node 623,                               !- Name
  {233a643c-02ae-4648-bd40-73b0db8604dd}, !- Inlet Port
  {5bd753dc-dab2-4351-8759-c8b3755794b1}; !- Outlet Port

OS:Connection,
  {233a643c-02ae-4648-bd40-73b0db8604dd}, !- Handle
  {6702cf91-49db-4edb-ab2f-ba39500dafb5}, !- Source Object
  9,                                      !- Outlet Port
  {b0d5e331-8a61-428d-89ec-63f8b06d4351}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5bd753dc-dab2-4351-8759-c8b3755794b1}, !- Handle
  {b0d5e331-8a61-428d-89ec-63f8b06d4351}, !- Source Object
  3,                                      !- Outlet Port
  {dd5c38b6-cf37-40a2-ad58-a9295a9acb08}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {662a302a-ad8b-48ba-8a1e-27f748f1db45}, !- Handle
  Node 624,                               !- Name
  {6fe881ea-9789-4bc8-93af-6a06416aac82}, !- Inlet Port
  {2e8a4901-5bb2-41d6-85da-87387a75fc10}; !- Outlet Port

OS:Connection,
  {6fe881ea-9789-4bc8-93af-6a06416aac82}, !- Handle
  {8b817534-2566-4018-8463-a0afc5e21e1e}, !- Source Object
  5,                                      !- Outlet Port
  {662a302a-ad8b-48ba-8a1e-27f748f1db45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e8a4901-5bb2-41d6-85da-87387a75fc10}, !- Handle
  {662a302a-ad8b-48ba-8a1e-27f748f1db45}, !- Source Object
  3,                                      !- Outlet Port
  {6702cf91-49db-4edb-ab2f-ba39500dafb5}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {d813575c-ae4b-4a0d-861a-1f33202d9958}, !- Handle
  Node 625,                               !- Name
  {3363650b-b3b4-4ae6-8640-55d497ed4742}, !- Inlet Port
  {a15c4a53-7dd5-4da9-8fad-8c7dc2e11465}; !- Outlet Port

OS:Connection,
  {66443af5-def6-4401-8c68-0c88fa48df64}, !- Handle
  {8cc49e61-4dde-416d-8c4b-af4438ecea1e}, !- Source Object
  3,                                      !- Outlet Port
  {3857cfcd-ffa0-446d-a925-9e5afaef8145}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {3363650b-b3b4-4ae6-8640-55d497ed4742}, !- Handle
  {3857cfcd-ffa0-446d-a925-9e5afaef8145}, !- Source Object
  9,                                      !- Outlet Port
  {d813575c-ae4b-4a0d-861a-1f33202d9958}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a15c4a53-7dd5-4da9-8fad-8c7dc2e11465}, !- Handle
  {d813575c-ae4b-4a0d-861a-1f33202d9958}, !- Source Object
  3,                                      !- Outlet Port
  {8b817534-2566-4018-8463-a0afc5e21e1e}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {10a35d1d-9633-4de0-959a-6dd91e607350}, !- Handle
  Setpoint Manager Single Zone Reheat 32, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {ccf3e653-256e-4cd1-b59f-36a35d50dd5f}, !- Control Zone Name
  {94a2e161-e523-437b-9af0-c4e04c6c3f0a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1fd4bddc-e6b7-4411-a7d7-dfdf6afcc514}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 44, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {4f75ea2b-cb73-49d4-99e0-4de3ab3ee1c7}, !- Air Inlet Node Name
  {5a446ab5-5976-43f6-8390-b264ba76403d}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {66c9a774-0618-469b-8123-e92b737b7924}, !- Handle
  Node 626,                               !- Name
  {c1d8f142-47f7-4187-a669-a15b5d01b310}, !- Inlet Port
  {bb21e94d-f0fd-481b-934b-2283e45b81ac}; !- Outlet Port

OS:Connection,
  {e6b43fb4-7e88-4e53-9872-675ecaa384f5}, !- Handle
  {62bcc054-dabb-4f06-bb64-88f80b668f42}, !- Source Object
  3,                                      !- Outlet Port
  {e7223b96-6f24-4b0a-8694-11133d068378}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1d8f142-47f7-4187-a669-a15b5d01b310}, !- Handle
  {87e56160-1b65-4e68-8d58-7ac81f06c5a7}, !- Source Object
  2,                                      !- Outlet Port
  {66c9a774-0618-469b-8123-e92b737b7924}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bb21e94d-f0fd-481b-934b-2283e45b81ac}, !- Handle
  {66c9a774-0618-469b-8123-e92b737b7924}, !- Source Object
  3,                                      !- Outlet Port
  {c81833f5-1bd0-4c06-929d-53ec5f5a9d75}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4739828c-13d8-4d89-bc79-f3aafa86fd49}, !- Handle
  Node 627,                               !- Name
  {b956929c-fbf3-44ab-bebc-d29532948426}, !- Inlet Port
  {4f75ea2b-cb73-49d4-99e0-4de3ab3ee1c7}; !- Outlet Port

OS:Connection,
  {b956929c-fbf3-44ab-bebc-d29532948426}, !- Handle
  {f0b92155-c518-4a0d-905c-e817692da77c}, !- Source Object
  3,                                      !- Outlet Port
  {4739828c-13d8-4d89-bc79-f3aafa86fd49}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f75ea2b-cb73-49d4-99e0-4de3ab3ee1c7}, !- Handle
  {4739828c-13d8-4d89-bc79-f3aafa86fd49}, !- Source Object
  3,                                      !- Outlet Port
  {1fd4bddc-e6b7-4411-a7d7-dfdf6afcc514}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5a446ab5-5976-43f6-8390-b264ba76403d}, !- Handle
  {1fd4bddc-e6b7-4411-a7d7-dfdf6afcc514}, !- Source Object
  4,                                      !- Outlet Port
  {62bcc054-dabb-4f06-bb64-88f80b668f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {83c05113-9e56-484a-9d94-d99fe00d8b8a}, !- Handle
  Coil Heating Water Baseboard 44,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {42ffeb02-4985-408f-8b52-a76b13285bd9}, !- Water Inlet Node Name
  {2b129d99-4b6d-4bb2-8f66-8f02da3aa587}; !- Water Outlet Node Name

OS:Node,
  {ed5e0340-e51f-4faf-9395-d16901f1f1b2}, !- Handle
  Node 628,                               !- Name
  {80300e36-f450-4091-9adc-074101b34582}, !- Inlet Port
  {42ffeb02-4985-408f-8b52-a76b13285bd9}; !- Outlet Port

OS:Connection,
  {80300e36-f450-4091-9adc-074101b34582}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  46,                                     !- Outlet Port
  {ed5e0340-e51f-4faf-9395-d16901f1f1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {28d514bd-51da-4d63-91a5-f330d9c76911}, !- Handle
  Node 629,                               !- Name
  {2b129d99-4b6d-4bb2-8f66-8f02da3aa587}, !- Inlet Port
  {7acd7636-80ca-493d-915c-4e399292450c}; !- Outlet Port

OS:Connection,
  {42ffeb02-4985-408f-8b52-a76b13285bd9}, !- Handle
  {ed5e0340-e51f-4faf-9395-d16901f1f1b2}, !- Source Object
  3,                                      !- Outlet Port
  {83c05113-9e56-484a-9d94-d99fe00d8b8a}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b129d99-4b6d-4bb2-8f66-8f02da3aa587}, !- Handle
  {83c05113-9e56-484a-9d94-d99fe00d8b8a}, !- Source Object
  10,                                     !- Outlet Port
  {28d514bd-51da-4d63-91a5-f330d9c76911}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7acd7636-80ca-493d-915c-4e399292450c}, !- Handle
  {28d514bd-51da-4d63-91a5-f330d9c76911}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  46;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7bf6bfe3-0297-471e-9460-f1b33aeca406}, !- Handle
  Zone HVAC Baseboard Convective Water 44, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {83c05113-9e56-484a-9d94-d99fe00d8b8a}; !- Heating Coil Name

OS:AirLoopHVAC,
  {3408dd28-78ae-4c48-8bdf-62889542df45}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31, !- Name
  ,                                       !- Controller List Name
  {e1de6eb7-a2b4-4841-8c5e-776e5ef9cfae}, !- Availability Schedule
  {b5667d0b-3830-44b0-a9c7-1502ef6ea2c7}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {bbe6c2b7-c02c-4b99-ad5d-037d9fd54873}, !- Supply Side Inlet Node Name
  {2a61671a-c5b6-413d-9e7d-9ff72123731e}, !- Demand Side Outlet Node Name
  {4c04234f-8fe2-4504-83a1-162feca304fa}, !- Demand Side Inlet Node A
  {26bac1ba-191b-4841-9338-116f48a40735}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {75023ba6-7495-4459-b5d7-183633826fa4}, !- Demand Mixer Name
  {50570e70-490e-4705-b3f2-6064240a50ef}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a1eb94af-7f56-46b2-8f2c-37fe127de197}, !- Handle
  Node 630,                               !- Name
  {bbe6c2b7-c02c-4b99-ad5d-037d9fd54873}, !- Inlet Port
  {10f7badd-41b5-4155-8170-164eedbdbf21}; !- Outlet Port

OS:Node,
  {ba16a79e-ac11-4321-b8c1-bc2b8945286a}, !- Handle
  Node 631,                               !- Name
  {f95bd1de-62d3-4031-a160-28bb26749f24}, !- Inlet Port
  {26bac1ba-191b-4841-9338-116f48a40735}; !- Outlet Port

OS:Connection,
  {bbe6c2b7-c02c-4b99-ad5d-037d9fd54873}, !- Handle
  {3408dd28-78ae-4c48-8bdf-62889542df45}, !- Source Object
  9,                                      !- Outlet Port
  {a1eb94af-7f56-46b2-8f2c-37fe127de197}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26bac1ba-191b-4841-9338-116f48a40735}, !- Handle
  {ba16a79e-ac11-4321-b8c1-bc2b8945286a}, !- Source Object
  3,                                      !- Outlet Port
  {3408dd28-78ae-4c48-8bdf-62889542df45}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {084dae30-8938-45ee-9e1f-b37e613d304f}, !- Handle
  Node 632,                               !- Name
  {4c04234f-8fe2-4504-83a1-162feca304fa}, !- Inlet Port
  {430a838c-f831-4f6b-b70f-c726dc66d46b}; !- Outlet Port

OS:Node,
  {d0189fc0-660b-4873-8b74-1688a27d4de9}, !- Handle
  Node 633,                               !- Name
  {217afdea-3b85-4aaf-bea9-81056bc405fe}, !- Inlet Port
  {2a61671a-c5b6-413d-9e7d-9ff72123731e}; !- Outlet Port

OS:Node,
  {a2ff6aff-37ad-45c0-a6a2-20ad50fef5f9}, !- Handle
  Node 634,                               !- Name
  {b64b91f4-a4e1-46ef-8708-9991dcb07834}, !- Inlet Port
  {083d6822-edca-41e6-9226-5e0a2c2d4dbb}; !- Outlet Port

OS:Connection,
  {4c04234f-8fe2-4504-83a1-162feca304fa}, !- Handle
  {3408dd28-78ae-4c48-8bdf-62889542df45}, !- Source Object
  11,                                     !- Outlet Port
  {084dae30-8938-45ee-9e1f-b37e613d304f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a61671a-c5b6-413d-9e7d-9ff72123731e}, !- Handle
  {d0189fc0-660b-4873-8b74-1688a27d4de9}, !- Source Object
  3,                                      !- Outlet Port
  {3408dd28-78ae-4c48-8bdf-62889542df45}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {50570e70-490e-4705-b3f2-6064240a50ef}, !- Handle
  Air Loop HVAC Zone Splitter 33,         !- Name
  {430a838c-f831-4f6b-b70f-c726dc66d46b}, !- Inlet Node Name
  {68a7789d-5118-4684-8434-9eec40ce4c0e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {75023ba6-7495-4459-b5d7-183633826fa4}, !- Handle
  Air Loop HVAC Zone Mixer 33,            !- Name
  {217afdea-3b85-4aaf-bea9-81056bc405fe}, !- Outlet Node Name
  {1f417fd8-b3d1-43fc-95e2-51b67f20a1e0}; !- Inlet Node Name 1

OS:Connection,
  {430a838c-f831-4f6b-b70f-c726dc66d46b}, !- Handle
  {084dae30-8938-45ee-9e1f-b37e613d304f}, !- Source Object
  3,                                      !- Outlet Port
  {50570e70-490e-4705-b3f2-6064240a50ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {217afdea-3b85-4aaf-bea9-81056bc405fe}, !- Handle
  {75023ba6-7495-4459-b5d7-183633826fa4}, !- Source Object
  2,                                      !- Outlet Port
  {d0189fc0-660b-4873-8b74-1688a27d4de9}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {24237931-7209-4e8c-b5e4-794cb9210f9e}, !- Handle
  {3408dd28-78ae-4c48-8bdf-62889542df45}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {b5667d0b-3830-44b0-a9c7-1502ef6ea2c7}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 32, !- Name
  {75c87334-0013-43fb-868e-c8d40863c8ec}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {cbe875af-8633-43a9-a08a-38804d1d6ddf}, !- Handle
  Fan Constant Volume 33,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {30f24605-2c48-4918-9417-df447747261c}, !- Air Inlet Node Name
  {f95bd1de-62d3-4031-a160-28bb26749f24}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {15fdf09b-9cf9-4dd7-bfe5-ede8b5b1df8c}, !- Handle
  Sys3 Return Fan 31,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {10f7badd-41b5-4155-8170-164eedbdbf21}, !- Air Inlet Node Name
  {c47c23af-eaed-45f4-a67f-a844c5e449b4}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {15013304-e131-48cd-a77b-e741d6d91f9e}, !- Handle
  Coil Heating Gas 33,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f175c455-93d7-4194-a60a-0ec50a9a13c2}, !- Air Inlet Node Name
  {8294c33c-59bc-4aa8-867a-462bc1d08444}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9df7df80-42dc-46ea-a386-527dcd57e421}, !- Handle
  CoilCoolingDXSingleSpeed_dx 32 9kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {01a2131b-dc85-4ec8-bcf3-27912992261c}, !- Air Inlet Node Name
  {0be2ef46-bf16-45e1-9865-d610f179358f}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bb8b295c-18c9-4b81-91cb-f4964dc8d774}, !- Handle
  Curve Biquadratic 65,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b57b6423-a45d-4d7f-9a75-c1a846e71392}, !- Handle
  Curve Quadratic 96,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {225d5404-2240-4f2c-ac73-42edab35a54f}, !- Handle
  Curve Biquadratic 66,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {14316128-9486-4b9a-9659-b91f2fa2a3ea}, !- Handle
  Curve Quadratic 97,                     !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {c4d458aa-8e69-40e3-a9b0-efb306385978}, !- Handle
  Curve Quadratic 98,                     !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {eb0dd1f5-dea8-4e0e-8c09-39a61723a2cd}, !- Handle
  Controller Outdoor Air 33,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {e1de6eb7-a2b4-4841-8c5e-776e5ef9cfae}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7709461a-4f2d-4588-a852-146e846238b8}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {7709461a-4f2d-4588-a852-146e846238b8}, !- Handle
  Controller Mechanical Ventilation 33,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {f426adf4-07ff-4ae3-882a-927e1ccb3c60}, !- Handle
  Air Loop HVAC Outdoor Air System 33,    !- Name
  {eb0dd1f5-dea8-4e0e-8c09-39a61723a2cd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {46598db8-76dc-4b35-ac93-5fc94946c953}, !- Mixed Air Node Name
  {d8434881-c4f2-4e7b-8f54-e04a4c214b76}, !- Outdoor Air Stream Node Name
  {82f736dd-1f20-4265-9abf-e9e62162c66d}, !- Relief Air Stream Node Name
  {a3e80170-fd35-468d-9ea8-aa8cf9ef3f17}; !- Return Air Stream Node Name

OS:Node,
  {777a85dc-3dc6-4e0c-820e-a9de3de0208c}, !- Handle
  Node 635,                               !- Name
  ,                                       !- Inlet Port
  {d8434881-c4f2-4e7b-8f54-e04a4c214b76}; !- Outlet Port

OS:Connection,
  {d8434881-c4f2-4e7b-8f54-e04a4c214b76}, !- Handle
  {777a85dc-3dc6-4e0c-820e-a9de3de0208c}, !- Source Object
  3,                                      !- Outlet Port
  {f426adf4-07ff-4ae3-882a-927e1ccb3c60}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3ed4d1c1-7b94-4221-917d-e71c101f48db}, !- Handle
  Node 636,                               !- Name
  {82f736dd-1f20-4265-9abf-e9e62162c66d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {82f736dd-1f20-4265-9abf-e9e62162c66d}, !- Handle
  {f426adf4-07ff-4ae3-882a-927e1ccb3c60}, !- Source Object
  7,                                      !- Outlet Port
  {3ed4d1c1-7b94-4221-917d-e71c101f48db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f95bd1de-62d3-4031-a160-28bb26749f24}, !- Handle
  {cbe875af-8633-43a9-a08a-38804d1d6ddf}, !- Source Object
  9,                                      !- Outlet Port
  {ba16a79e-ac11-4321-b8c1-bc2b8945286a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fca50f6a-eb3c-4d04-b42d-ee28a121dfff}, !- Handle
  Node 637,                               !- Name
  {8294c33c-59bc-4aa8-867a-462bc1d08444}, !- Inlet Port
  {30f24605-2c48-4918-9417-df447747261c}; !- Outlet Port

OS:Connection,
  {8294c33c-59bc-4aa8-867a-462bc1d08444}, !- Handle
  {15013304-e131-48cd-a77b-e741d6d91f9e}, !- Source Object
  6,                                      !- Outlet Port
  {fca50f6a-eb3c-4d04-b42d-ee28a121dfff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30f24605-2c48-4918-9417-df447747261c}, !- Handle
  {fca50f6a-eb3c-4d04-b42d-ee28a121dfff}, !- Source Object
  3,                                      !- Outlet Port
  {cbe875af-8633-43a9-a08a-38804d1d6ddf}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {8b357d14-17cb-4be5-b8c9-561bb68d04bb}, !- Handle
  Node 638,                               !- Name
  {0be2ef46-bf16-45e1-9865-d610f179358f}, !- Inlet Port
  {f175c455-93d7-4194-a60a-0ec50a9a13c2}; !- Outlet Port

OS:Connection,
  {0be2ef46-bf16-45e1-9865-d610f179358f}, !- Handle
  {9df7df80-42dc-46ea-a386-527dcd57e421}, !- Source Object
  9,                                      !- Outlet Port
  {8b357d14-17cb-4be5-b8c9-561bb68d04bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f175c455-93d7-4194-a60a-0ec50a9a13c2}, !- Handle
  {8b357d14-17cb-4be5-b8c9-561bb68d04bb}, !- Source Object
  3,                                      !- Outlet Port
  {15013304-e131-48cd-a77b-e741d6d91f9e}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {dab189ec-ff75-49bf-a9c6-f800d2a01558}, !- Handle
  Node 639,                               !- Name
  {46598db8-76dc-4b35-ac93-5fc94946c953}, !- Inlet Port
  {01a2131b-dc85-4ec8-bcf3-27912992261c}; !- Outlet Port

OS:Connection,
  {46598db8-76dc-4b35-ac93-5fc94946c953}, !- Handle
  {f426adf4-07ff-4ae3-882a-927e1ccb3c60}, !- Source Object
  5,                                      !- Outlet Port
  {dab189ec-ff75-49bf-a9c6-f800d2a01558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a2131b-dc85-4ec8-bcf3-27912992261c}, !- Handle
  {dab189ec-ff75-49bf-a9c6-f800d2a01558}, !- Source Object
  3,                                      !- Outlet Port
  {9df7df80-42dc-46ea-a386-527dcd57e421}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {89efbbf6-9dd5-4f89-bcfe-9d6e00cec2df}, !- Handle
  Node 640,                               !- Name
  {c47c23af-eaed-45f4-a67f-a844c5e449b4}, !- Inlet Port
  {a3e80170-fd35-468d-9ea8-aa8cf9ef3f17}; !- Outlet Port

OS:Connection,
  {10f7badd-41b5-4155-8170-164eedbdbf21}, !- Handle
  {a1eb94af-7f56-46b2-8f2c-37fe127de197}, !- Source Object
  3,                                      !- Outlet Port
  {15fdf09b-9cf9-4dd7-bfe5-ede8b5b1df8c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c47c23af-eaed-45f4-a67f-a844c5e449b4}, !- Handle
  {15fdf09b-9cf9-4dd7-bfe5-ede8b5b1df8c}, !- Source Object
  9,                                      !- Outlet Port
  {89efbbf6-9dd5-4f89-bcfe-9d6e00cec2df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3e80170-fd35-468d-9ea8-aa8cf9ef3f17}, !- Handle
  {89efbbf6-9dd5-4f89-bcfe-9d6e00cec2df}, !- Source Object
  3,                                      !- Outlet Port
  {f426adf4-07ff-4ae3-882a-927e1ccb3c60}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b3402b6f-bb82-4a48-bdfb-711add10a9b3}, !- Handle
  Setpoint Manager Single Zone Reheat 33, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {69570207-0a54-4dae-97a5-4d141fda4ece}, !- Control Zone Name
  {ba16a79e-ac11-4321-b8c1-bc2b8945286a}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {6082a6a0-ffe9-4d4d-8b12-c058a14c9e9b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 45, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {1c970c25-cab1-48cf-8210-886deb4dcab2}, !- Air Inlet Node Name
  {b64b91f4-a4e1-46ef-8708-9991dcb07834}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {45c57fe8-1782-4b4d-b509-7a4bf577559b}, !- Handle
  Node 641,                               !- Name
  {e8caab49-6df3-4982-b3a8-49e8ead35627}, !- Inlet Port
  {1f417fd8-b3d1-43fc-95e2-51b67f20a1e0}; !- Outlet Port

OS:Connection,
  {083d6822-edca-41e6-9226-5e0a2c2d4dbb}, !- Handle
  {a2ff6aff-37ad-45c0-a6a2-20ad50fef5f9}, !- Source Object
  3,                                      !- Outlet Port
  {e750c2c2-1621-4c09-8099-e3997f1e01c4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8caab49-6df3-4982-b3a8-49e8ead35627}, !- Handle
  {30562c64-e6fb-40df-bd1f-ed4155fecb6b}, !- Source Object
  2,                                      !- Outlet Port
  {45c57fe8-1782-4b4d-b509-7a4bf577559b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f417fd8-b3d1-43fc-95e2-51b67f20a1e0}, !- Handle
  {45c57fe8-1782-4b4d-b509-7a4bf577559b}, !- Source Object
  3,                                      !- Outlet Port
  {75023ba6-7495-4459-b5d7-183633826fa4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66792366-6747-42a9-8ab6-09aca8be5d88}, !- Handle
  Node 642,                               !- Name
  {68a7789d-5118-4684-8434-9eec40ce4c0e}, !- Inlet Port
  {1c970c25-cab1-48cf-8210-886deb4dcab2}; !- Outlet Port

OS:Connection,
  {68a7789d-5118-4684-8434-9eec40ce4c0e}, !- Handle
  {50570e70-490e-4705-b3f2-6064240a50ef}, !- Source Object
  3,                                      !- Outlet Port
  {66792366-6747-42a9-8ab6-09aca8be5d88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c970c25-cab1-48cf-8210-886deb4dcab2}, !- Handle
  {66792366-6747-42a9-8ab6-09aca8be5d88}, !- Source Object
  3,                                      !- Outlet Port
  {6082a6a0-ffe9-4d4d-8b12-c058a14c9e9b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b64b91f4-a4e1-46ef-8708-9991dcb07834}, !- Handle
  {6082a6a0-ffe9-4d4d-8b12-c058a14c9e9b}, !- Source Object
  4,                                      !- Outlet Port
  {a2ff6aff-37ad-45c0-a6a2-20ad50fef5f9}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b85a9d40-3ef6-4cdb-82db-f896058b42ad}, !- Handle
  Coil Heating Water Baseboard 45,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e07e46d1-37df-4f07-a00a-dec1de163733}, !- Water Inlet Node Name
  {e4afbc1f-e1d8-40e1-8e1d-c149f1f42d02}; !- Water Outlet Node Name

OS:Node,
  {f665e286-d7b1-4a3a-8958-fad1b4804422}, !- Handle
  Node 643,                               !- Name
  {4a7b2188-ea8d-4657-87ca-9de4541deee1}, !- Inlet Port
  {e07e46d1-37df-4f07-a00a-dec1de163733}; !- Outlet Port

OS:Connection,
  {4a7b2188-ea8d-4657-87ca-9de4541deee1}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  47,                                     !- Outlet Port
  {f665e286-d7b1-4a3a-8958-fad1b4804422}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {47fd03e5-124a-43e1-8407-71c3a6d485d9}, !- Handle
  Node 644,                               !- Name
  {e4afbc1f-e1d8-40e1-8e1d-c149f1f42d02}, !- Inlet Port
  {9f0a39e7-0c66-4cb9-a92e-5c6fda964646}; !- Outlet Port

OS:Connection,
  {e07e46d1-37df-4f07-a00a-dec1de163733}, !- Handle
  {f665e286-d7b1-4a3a-8958-fad1b4804422}, !- Source Object
  3,                                      !- Outlet Port
  {b85a9d40-3ef6-4cdb-82db-f896058b42ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e4afbc1f-e1d8-40e1-8e1d-c149f1f42d02}, !- Handle
  {b85a9d40-3ef6-4cdb-82db-f896058b42ad}, !- Source Object
  10,                                     !- Outlet Port
  {47fd03e5-124a-43e1-8407-71c3a6d485d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f0a39e7-0c66-4cb9-a92e-5c6fda964646}, !- Handle
  {47fd03e5-124a-43e1-8407-71c3a6d485d9}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  47;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {47438c91-4d2f-4025-bd58-7ab681d7f2fc}, !- Handle
  Zone HVAC Baseboard Convective Water 45, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b85a9d40-3ef6-4cdb-82db-f896058b42ad}; !- Heating Coil Name

OS:AirLoopHVAC,
  {6fc51a16-8e71-482a-adba-64c92d9d50d6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32, !- Name
  ,                                       !- Controller List Name
  {100bc76e-fdbd-47ba-a1c4-0f4c3a2ffed2}, !- Availability Schedule
  {39b42aaa-a75e-4df2-86e0-ac3c7141eccb}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0d647d74-4ce4-4ded-8246-2c0ddec2275a}, !- Supply Side Inlet Node Name
  {04ffd8d8-a71c-43df-9976-8f380c6b1e63}, !- Demand Side Outlet Node Name
  {618f7879-50cd-4099-a746-d7dbd38c59a2}, !- Demand Side Inlet Node A
  {9609d2a3-28d3-4b1c-9f7b-11a953a8e446}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {acf206e5-54ee-40f5-9dbc-793ee91747a9}, !- Demand Mixer Name
  {b7269be2-22b2-4130-ab19-ac926b3ee476}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d8e3b250-79a8-46e9-8a74-013eedfbe0b8}, !- Handle
  Node 645,                               !- Name
  {0d647d74-4ce4-4ded-8246-2c0ddec2275a}, !- Inlet Port
  {7e45c430-5f1d-4d97-9bba-c2bde3b3def7}; !- Outlet Port

OS:Node,
  {d311a065-25c7-400f-9f0c-e105e12b7727}, !- Handle
  Node 646,                               !- Name
  {f74489c0-de4a-45ed-ab73-9a8978ca3655}, !- Inlet Port
  {9609d2a3-28d3-4b1c-9f7b-11a953a8e446}; !- Outlet Port

OS:Connection,
  {0d647d74-4ce4-4ded-8246-2c0ddec2275a}, !- Handle
  {6fc51a16-8e71-482a-adba-64c92d9d50d6}, !- Source Object
  9,                                      !- Outlet Port
  {d8e3b250-79a8-46e9-8a74-013eedfbe0b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9609d2a3-28d3-4b1c-9f7b-11a953a8e446}, !- Handle
  {d311a065-25c7-400f-9f0c-e105e12b7727}, !- Source Object
  3,                                      !- Outlet Port
  {6fc51a16-8e71-482a-adba-64c92d9d50d6}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {81c973d9-62f2-445e-bd84-bb6dbdb68011}, !- Handle
  Node 647,                               !- Name
  {618f7879-50cd-4099-a746-d7dbd38c59a2}, !- Inlet Port
  {4a8e131f-d4ed-4649-aa25-c0430220d174}; !- Outlet Port

OS:Node,
  {13783a55-9d96-443e-92f6-a8f8c200eb22}, !- Handle
  Node 648,                               !- Name
  {13c86d34-9129-402b-879d-6d72a2b21854}, !- Inlet Port
  {04ffd8d8-a71c-43df-9976-8f380c6b1e63}; !- Outlet Port

OS:Node,
  {2473f1d7-7946-43cd-bca5-135d9c31dd33}, !- Handle
  Node 649,                               !- Name
  {9c8d1890-2bb6-4a65-9ae9-0898dc4b5677}, !- Inlet Port
  {cbf909a2-fd13-4d15-93bd-618b0b7ad58c}; !- Outlet Port

OS:Connection,
  {618f7879-50cd-4099-a746-d7dbd38c59a2}, !- Handle
  {6fc51a16-8e71-482a-adba-64c92d9d50d6}, !- Source Object
  11,                                     !- Outlet Port
  {81c973d9-62f2-445e-bd84-bb6dbdb68011}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04ffd8d8-a71c-43df-9976-8f380c6b1e63}, !- Handle
  {13783a55-9d96-443e-92f6-a8f8c200eb22}, !- Source Object
  3,                                      !- Outlet Port
  {6fc51a16-8e71-482a-adba-64c92d9d50d6}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b7269be2-22b2-4130-ab19-ac926b3ee476}, !- Handle
  Air Loop HVAC Zone Splitter 34,         !- Name
  {4a8e131f-d4ed-4649-aa25-c0430220d174}, !- Inlet Node Name
  {2d65247e-70a2-44af-b731-1970094fe316}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {acf206e5-54ee-40f5-9dbc-793ee91747a9}, !- Handle
  Air Loop HVAC Zone Mixer 34,            !- Name
  {13c86d34-9129-402b-879d-6d72a2b21854}, !- Outlet Node Name
  {2431f8e8-d0e3-4a1a-b03e-a13cdc1258f2}; !- Inlet Node Name 1

OS:Connection,
  {4a8e131f-d4ed-4649-aa25-c0430220d174}, !- Handle
  {81c973d9-62f2-445e-bd84-bb6dbdb68011}, !- Source Object
  3,                                      !- Outlet Port
  {b7269be2-22b2-4130-ab19-ac926b3ee476}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {13c86d34-9129-402b-879d-6d72a2b21854}, !- Handle
  {acf206e5-54ee-40f5-9dbc-793ee91747a9}, !- Source Object
  2,                                      !- Outlet Port
  {13783a55-9d96-443e-92f6-a8f8c200eb22}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {b85b8816-b454-416e-9881-62ddbb448733}, !- Handle
  {6fc51a16-8e71-482a-adba-64c92d9d50d6}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {39b42aaa-a75e-4df2-86e0-ac3c7141eccb}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 33, !- Name
  {ab1544ad-d8f3-4294-a58f-fa160f945de5}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {792c5fa9-1571-4a76-b296-e25fbf3be64b}, !- Handle
  Fan Constant Volume 34,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {1ecdb2df-29b2-40e3-83d2-a8cf7ddd5a03}, !- Air Inlet Node Name
  {f74489c0-de4a-45ed-ab73-9a8978ca3655}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {30310ff9-fd99-407f-80b2-24e883786fe9}, !- Handle
  Sys3 Return Fan 32,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {7e45c430-5f1d-4d97-9bba-c2bde3b3def7}, !- Air Inlet Node Name
  {15740559-c56f-44f1-8472-49a06e728335}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {f28e9be1-59f8-4c49-a07a-c1e8d30b414f}, !- Handle
  Coil Heating Gas 34,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {65aae18e-eeeb-4960-9270-0e772fb16b2d}, !- Air Inlet Node Name
  {ffd1d9b0-a5b9-4d49-a058-e9a4fef94c55}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2f9ef6b4-558c-4ed7-8811-14e759aef9f6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 33 7kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {267d04c7-29b2-4370-8458-9ba299993f06}, !- Air Inlet Node Name
  {7d294850-3ffc-4c8f-a053-b138b64ef235}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {47f7e52e-5609-4196-aa92-5a8259442c2d}, !- Handle
  Curve Biquadratic 67,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {0af82638-b829-4561-8d98-3d1a56806b3f}, !- Handle
  Curve Quadratic 99,                     !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {a5d58342-4a7b-4e5b-84e6-d26aa9fe4a06}, !- Handle
  Curve Biquadratic 68,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a3f2f924-9a0a-46ae-8b98-c04fc31824b3}, !- Handle
  Curve Quadratic 100,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {7126913a-35d7-4165-a84d-89a255d86c12}, !- Handle
  Curve Quadratic 101,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {7717e5d2-ed5e-4c5b-b5ec-d316a42e0709}, !- Handle
  Controller Outdoor Air 34,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {100bc76e-fdbd-47ba-a1c4-0f4c3a2ffed2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ee7c4753-74e3-4ae3-b8ca-62363f5e49ad}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ee7c4753-74e3-4ae3-b8ca-62363f5e49ad}, !- Handle
  Controller Mechanical Ventilation 34,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {2d6220ac-618c-4aa8-abc2-fab8b53f3a2b}, !- Handle
  Air Loop HVAC Outdoor Air System 34,    !- Name
  {7717e5d2-ed5e-4c5b-b5ec-d316a42e0709}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {9b35c9d7-ac36-433a-afe4-9eb9eb93136f}, !- Mixed Air Node Name
  {fd47b8f6-fd53-4e21-a3ec-57d0f137b991}, !- Outdoor Air Stream Node Name
  {193415dd-b260-40a9-b158-5b2bd4408f3b}, !- Relief Air Stream Node Name
  {6988acc9-d5c2-4701-b60d-75e2506e8629}; !- Return Air Stream Node Name

OS:Node,
  {d1b7c020-923b-485f-b5e1-116ab00de521}, !- Handle
  Node 650,                               !- Name
  ,                                       !- Inlet Port
  {fd47b8f6-fd53-4e21-a3ec-57d0f137b991}; !- Outlet Port

OS:Connection,
  {fd47b8f6-fd53-4e21-a3ec-57d0f137b991}, !- Handle
  {d1b7c020-923b-485f-b5e1-116ab00de521}, !- Source Object
  3,                                      !- Outlet Port
  {2d6220ac-618c-4aa8-abc2-fab8b53f3a2b}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {e5f70033-36e4-41c1-97e8-103afbf60aed}, !- Handle
  Node 651,                               !- Name
  {193415dd-b260-40a9-b158-5b2bd4408f3b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {193415dd-b260-40a9-b158-5b2bd4408f3b}, !- Handle
  {2d6220ac-618c-4aa8-abc2-fab8b53f3a2b}, !- Source Object
  7,                                      !- Outlet Port
  {e5f70033-36e4-41c1-97e8-103afbf60aed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f74489c0-de4a-45ed-ab73-9a8978ca3655}, !- Handle
  {792c5fa9-1571-4a76-b296-e25fbf3be64b}, !- Source Object
  9,                                      !- Outlet Port
  {d311a065-25c7-400f-9f0c-e105e12b7727}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b78218d6-829a-4c31-9391-a842a64e3748}, !- Handle
  Node 652,                               !- Name
  {ffd1d9b0-a5b9-4d49-a058-e9a4fef94c55}, !- Inlet Port
  {1ecdb2df-29b2-40e3-83d2-a8cf7ddd5a03}; !- Outlet Port

OS:Connection,
  {ffd1d9b0-a5b9-4d49-a058-e9a4fef94c55}, !- Handle
  {f28e9be1-59f8-4c49-a07a-c1e8d30b414f}, !- Source Object
  6,                                      !- Outlet Port
  {b78218d6-829a-4c31-9391-a842a64e3748}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ecdb2df-29b2-40e3-83d2-a8cf7ddd5a03}, !- Handle
  {b78218d6-829a-4c31-9391-a842a64e3748}, !- Source Object
  3,                                      !- Outlet Port
  {792c5fa9-1571-4a76-b296-e25fbf3be64b}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {38c1f26d-c3cf-4fb9-a635-716921c12c68}, !- Handle
  Node 653,                               !- Name
  {7d294850-3ffc-4c8f-a053-b138b64ef235}, !- Inlet Port
  {65aae18e-eeeb-4960-9270-0e772fb16b2d}; !- Outlet Port

OS:Connection,
  {7d294850-3ffc-4c8f-a053-b138b64ef235}, !- Handle
  {2f9ef6b4-558c-4ed7-8811-14e759aef9f6}, !- Source Object
  9,                                      !- Outlet Port
  {38c1f26d-c3cf-4fb9-a635-716921c12c68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65aae18e-eeeb-4960-9270-0e772fb16b2d}, !- Handle
  {38c1f26d-c3cf-4fb9-a635-716921c12c68}, !- Source Object
  3,                                      !- Outlet Port
  {f28e9be1-59f8-4c49-a07a-c1e8d30b414f}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2bf4e8a1-e68c-4274-ad44-2ac1f6a7d654}, !- Handle
  Node 654,                               !- Name
  {9b35c9d7-ac36-433a-afe4-9eb9eb93136f}, !- Inlet Port
  {267d04c7-29b2-4370-8458-9ba299993f06}; !- Outlet Port

OS:Connection,
  {9b35c9d7-ac36-433a-afe4-9eb9eb93136f}, !- Handle
  {2d6220ac-618c-4aa8-abc2-fab8b53f3a2b}, !- Source Object
  5,                                      !- Outlet Port
  {2bf4e8a1-e68c-4274-ad44-2ac1f6a7d654}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {267d04c7-29b2-4370-8458-9ba299993f06}, !- Handle
  {2bf4e8a1-e68c-4274-ad44-2ac1f6a7d654}, !- Source Object
  3,                                      !- Outlet Port
  {2f9ef6b4-558c-4ed7-8811-14e759aef9f6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1cc10909-1a83-405b-a38a-df2f318e63c6}, !- Handle
  Node 655,                               !- Name
  {15740559-c56f-44f1-8472-49a06e728335}, !- Inlet Port
  {6988acc9-d5c2-4701-b60d-75e2506e8629}; !- Outlet Port

OS:Connection,
  {7e45c430-5f1d-4d97-9bba-c2bde3b3def7}, !- Handle
  {d8e3b250-79a8-46e9-8a74-013eedfbe0b8}, !- Source Object
  3,                                      !- Outlet Port
  {30310ff9-fd99-407f-80b2-24e883786fe9}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {15740559-c56f-44f1-8472-49a06e728335}, !- Handle
  {30310ff9-fd99-407f-80b2-24e883786fe9}, !- Source Object
  9,                                      !- Outlet Port
  {1cc10909-1a83-405b-a38a-df2f318e63c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6988acc9-d5c2-4701-b60d-75e2506e8629}, !- Handle
  {1cc10909-1a83-405b-a38a-df2f318e63c6}, !- Source Object
  3,                                      !- Outlet Port
  {2d6220ac-618c-4aa8-abc2-fab8b53f3a2b}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {794ee026-a1c9-4c4e-b8ce-24f14672d443}, !- Handle
  Setpoint Manager Single Zone Reheat 34, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9ac4a64c-ae2f-45ee-b120-b80005f69d1b}, !- Control Zone Name
  {d311a065-25c7-400f-9f0c-e105e12b7727}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {07989ea1-614e-44e9-969d-2bf58a72b995}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 46, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b1e89097-9d22-45ab-8e9f-84dfb92fa1fa}, !- Air Inlet Node Name
  {9c8d1890-2bb6-4a65-9ae9-0898dc4b5677}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9461b440-6c7e-4c48-8778-7456d23b82b2}, !- Handle
  Node 656,                               !- Name
  {31a30a69-8bcf-46fa-ac56-a40077c282bb}, !- Inlet Port
  {2431f8e8-d0e3-4a1a-b03e-a13cdc1258f2}; !- Outlet Port

OS:Connection,
  {cbf909a2-fd13-4d15-93bd-618b0b7ad58c}, !- Handle
  {2473f1d7-7946-43cd-bca5-135d9c31dd33}, !- Source Object
  3,                                      !- Outlet Port
  {966ab218-81aa-4f51-942d-98cc6fd19234}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31a30a69-8bcf-46fa-ac56-a40077c282bb}, !- Handle
  {dba69a4c-73e1-4a65-a489-00a353ccae4d}, !- Source Object
  2,                                      !- Outlet Port
  {9461b440-6c7e-4c48-8778-7456d23b82b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2431f8e8-d0e3-4a1a-b03e-a13cdc1258f2}, !- Handle
  {9461b440-6c7e-4c48-8778-7456d23b82b2}, !- Source Object
  3,                                      !- Outlet Port
  {acf206e5-54ee-40f5-9dbc-793ee91747a9}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4d9d94fa-c6a8-452e-93d4-a5f1a7cd1d59}, !- Handle
  Node 657,                               !- Name
  {2d65247e-70a2-44af-b731-1970094fe316}, !- Inlet Port
  {b1e89097-9d22-45ab-8e9f-84dfb92fa1fa}; !- Outlet Port

OS:Connection,
  {2d65247e-70a2-44af-b731-1970094fe316}, !- Handle
  {b7269be2-22b2-4130-ab19-ac926b3ee476}, !- Source Object
  3,                                      !- Outlet Port
  {4d9d94fa-c6a8-452e-93d4-a5f1a7cd1d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b1e89097-9d22-45ab-8e9f-84dfb92fa1fa}, !- Handle
  {4d9d94fa-c6a8-452e-93d4-a5f1a7cd1d59}, !- Source Object
  3,                                      !- Outlet Port
  {07989ea1-614e-44e9-969d-2bf58a72b995}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9c8d1890-2bb6-4a65-9ae9-0898dc4b5677}, !- Handle
  {07989ea1-614e-44e9-969d-2bf58a72b995}, !- Source Object
  4,                                      !- Outlet Port
  {2473f1d7-7946-43cd-bca5-135d9c31dd33}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a98e883b-b009-4cbe-9d94-6cf755483fa1}, !- Handle
  Coil Heating Water Baseboard 46,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {e118080e-8fb8-47e0-bd97-f7810c039abb}, !- Water Inlet Node Name
  {fc654f3d-4c24-40d6-aa63-3a8f47b1d636}; !- Water Outlet Node Name

OS:Node,
  {e79f7579-ef72-4b5d-8269-c90423c1baf5}, !- Handle
  Node 658,                               !- Name
  {a02811db-029f-41b5-a835-36c8edc61cf0}, !- Inlet Port
  {e118080e-8fb8-47e0-bd97-f7810c039abb}; !- Outlet Port

OS:Connection,
  {a02811db-029f-41b5-a835-36c8edc61cf0}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  48,                                     !- Outlet Port
  {e79f7579-ef72-4b5d-8269-c90423c1baf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cf970972-0273-4bec-836b-f60a19217c14}, !- Handle
  Node 659,                               !- Name
  {fc654f3d-4c24-40d6-aa63-3a8f47b1d636}, !- Inlet Port
  {994bd118-aa3b-400e-8103-cc7696f40e47}; !- Outlet Port

OS:Connection,
  {e118080e-8fb8-47e0-bd97-f7810c039abb}, !- Handle
  {e79f7579-ef72-4b5d-8269-c90423c1baf5}, !- Source Object
  3,                                      !- Outlet Port
  {a98e883b-b009-4cbe-9d94-6cf755483fa1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {fc654f3d-4c24-40d6-aa63-3a8f47b1d636}, !- Handle
  {a98e883b-b009-4cbe-9d94-6cf755483fa1}, !- Source Object
  10,                                     !- Outlet Port
  {cf970972-0273-4bec-836b-f60a19217c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {994bd118-aa3b-400e-8103-cc7696f40e47}, !- Handle
  {cf970972-0273-4bec-836b-f60a19217c14}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  48;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {f8779e4d-6c4e-4546-915d-0492c3d765a5}, !- Handle
  Zone HVAC Baseboard Convective Water 46, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {a98e883b-b009-4cbe-9d94-6cf755483fa1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {7dc9f8dc-c810-45a4-b41f-5c6721545aed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33, !- Name
  ,                                       !- Controller List Name
  {fee43fc6-7df1-4ae1-9a80-aac9a6daba84}, !- Availability Schedule
  {01f1b4e8-f975-494d-9894-422b18d17b7e}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {33e7c0ce-1401-48b7-a30c-832261b7bad2}, !- Supply Side Inlet Node Name
  {da6df6b5-2e0f-42e5-9c13-208b430cb1a2}, !- Demand Side Outlet Node Name
  {8910e58c-99e4-44e7-b2bd-772c6cc14dea}, !- Demand Side Inlet Node A
  {684e74c8-9baa-42a7-8965-7ab806ac091c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {92b12bf5-acfb-4478-b796-8bb16201be36}, !- Demand Mixer Name
  {2f6ba7f6-28ef-44a6-938f-c812c0221e45}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {52e1d5fe-47a7-45c9-aec5-8dd238c3e445}, !- Handle
  Node 660,                               !- Name
  {33e7c0ce-1401-48b7-a30c-832261b7bad2}, !- Inlet Port
  {915ffdee-4ce8-42ca-a864-be446d48a039}; !- Outlet Port

OS:Node,
  {e2bbe2ee-69e5-462f-a4ef-8702620aa4c1}, !- Handle
  Node 661,                               !- Name
  {cf922f00-f1c7-4990-a996-0f6f616e650e}, !- Inlet Port
  {684e74c8-9baa-42a7-8965-7ab806ac091c}; !- Outlet Port

OS:Connection,
  {33e7c0ce-1401-48b7-a30c-832261b7bad2}, !- Handle
  {7dc9f8dc-c810-45a4-b41f-5c6721545aed}, !- Source Object
  9,                                      !- Outlet Port
  {52e1d5fe-47a7-45c9-aec5-8dd238c3e445}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684e74c8-9baa-42a7-8965-7ab806ac091c}, !- Handle
  {e2bbe2ee-69e5-462f-a4ef-8702620aa4c1}, !- Source Object
  3,                                      !- Outlet Port
  {7dc9f8dc-c810-45a4-b41f-5c6721545aed}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {5472743e-6da5-441d-92d0-0dbb60527e5f}, !- Handle
  Node 662,                               !- Name
  {8910e58c-99e4-44e7-b2bd-772c6cc14dea}, !- Inlet Port
  {962c591c-9bbc-4b5b-9dc5-e8541d9b1c13}; !- Outlet Port

OS:Node,
  {b219f866-fa55-4a13-b614-4c356f6e7edd}, !- Handle
  Node 663,                               !- Name
  {f66efbab-6191-4ad2-9fb2-6dbaeeaebb84}, !- Inlet Port
  {da6df6b5-2e0f-42e5-9c13-208b430cb1a2}; !- Outlet Port

OS:Node,
  {8d4181fc-ae12-41cf-909e-4bb169610fa1}, !- Handle
  Node 664,                               !- Name
  {1cc1ec94-dc16-447b-83e5-6e290a3ad241}, !- Inlet Port
  {7bb4a63b-ee11-443d-8adb-56c9be4f810c}; !- Outlet Port

OS:Connection,
  {8910e58c-99e4-44e7-b2bd-772c6cc14dea}, !- Handle
  {7dc9f8dc-c810-45a4-b41f-5c6721545aed}, !- Source Object
  11,                                     !- Outlet Port
  {5472743e-6da5-441d-92d0-0dbb60527e5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {da6df6b5-2e0f-42e5-9c13-208b430cb1a2}, !- Handle
  {b219f866-fa55-4a13-b614-4c356f6e7edd}, !- Source Object
  3,                                      !- Outlet Port
  {7dc9f8dc-c810-45a4-b41f-5c6721545aed}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2f6ba7f6-28ef-44a6-938f-c812c0221e45}, !- Handle
  Air Loop HVAC Zone Splitter 35,         !- Name
  {962c591c-9bbc-4b5b-9dc5-e8541d9b1c13}, !- Inlet Node Name
  {6d14f91e-1356-4727-983d-8939253d6837}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {92b12bf5-acfb-4478-b796-8bb16201be36}, !- Handle
  Air Loop HVAC Zone Mixer 35,            !- Name
  {f66efbab-6191-4ad2-9fb2-6dbaeeaebb84}, !- Outlet Node Name
  {5f1fc943-4245-489f-a400-a945f7cbfe66}; !- Inlet Node Name 1

OS:Connection,
  {962c591c-9bbc-4b5b-9dc5-e8541d9b1c13}, !- Handle
  {5472743e-6da5-441d-92d0-0dbb60527e5f}, !- Source Object
  3,                                      !- Outlet Port
  {2f6ba7f6-28ef-44a6-938f-c812c0221e45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f66efbab-6191-4ad2-9fb2-6dbaeeaebb84}, !- Handle
  {92b12bf5-acfb-4478-b796-8bb16201be36}, !- Source Object
  2,                                      !- Outlet Port
  {b219f866-fa55-4a13-b614-4c356f6e7edd}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {034412c8-8468-4037-a09e-c3102a80c895}, !- Handle
  {7dc9f8dc-c810-45a4-b41f-5c6721545aed}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {01f1b4e8-f975-494d-9894-422b18d17b7e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 34, !- Name
  {348f8cc7-34ac-493e-8d12-32632a19764b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {3aa6ea0e-74dc-490b-b57e-4c544bf8fb2d}, !- Handle
  Fan Constant Volume 35,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {5c23d00e-df53-494c-9c4a-c2904ac2e64e}, !- Air Inlet Node Name
  {cf922f00-f1c7-4990-a996-0f6f616e650e}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {4a4b3fe3-82a4-4b85-90be-98afc8046fc8}, !- Handle
  Sys3 Return Fan 33,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {915ffdee-4ce8-42ca-a864-be446d48a039}, !- Air Inlet Node Name
  {b147ae87-3e81-445b-bc8e-993cd855e8bb}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {bb4020e5-ac09-4303-b516-b7452ba17af1}, !- Handle
  Coil Heating Gas 35,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {defe8f91-091e-4901-bda8-b8c7acf61695}, !- Air Inlet Node Name
  {3d35fcdd-9eab-46a4-b864-4359413b1443}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f7fecf0d-dc03-420e-bce1-ff597ad0c5c6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 34 49kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {62293745-f4d0-4ff8-b09c-32953fe3212c}, !- Air Inlet Node Name
  {08966a71-9709-4c65-9c13-1f0e9d36c85f}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {3588bb95-d015-493f-9bef-ebf4840e58e3}, !- Handle
  Curve Biquadratic 69,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2a342ecc-24e6-4ac3-8013-71e0c76ae7aa}, !- Handle
  Curve Quadratic 102,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {da8eae7b-3807-4658-971e-0a0cec3ae4f5}, !- Handle
  Curve Biquadratic 70,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8a5573ff-be9f-43e7-9004-7a475a7da8bf}, !- Handle
  Curve Quadratic 103,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {47bd672e-b240-4208-a03e-b7d4c2dd39dc}, !- Handle
  Curve Quadratic 104,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0d7daf2f-cdab-474b-a166-59eb219e01c1}, !- Handle
  Controller Outdoor Air 35,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {fee43fc6-7df1-4ae1-9a80-aac9a6daba84}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6639dad-58b6-45b6-a4cc-093b5a81f720}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f6639dad-58b6-45b6-a4cc-093b5a81f720}, !- Handle
  Controller Mechanical Ventilation 35,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9d70f367-efa3-40c4-935d-a07660bbc488}, !- Handle
  Air Loop HVAC Outdoor Air System 35,    !- Name
  {0d7daf2f-cdab-474b-a166-59eb219e01c1}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {edc36d40-fe7a-4f1d-9098-2c1b01f3e0dc}, !- Mixed Air Node Name
  {ae760482-5aa8-41ee-a9fd-0612fcce9398}, !- Outdoor Air Stream Node Name
  {493c4236-92ce-49f3-bfc6-db6038b99e9f}, !- Relief Air Stream Node Name
  {67b76000-5f00-43a7-816f-ab9498f847e2}; !- Return Air Stream Node Name

OS:Node,
  {bccc48be-39e3-4327-9811-88ed1fdd1042}, !- Handle
  Node 665,                               !- Name
  ,                                       !- Inlet Port
  {ae760482-5aa8-41ee-a9fd-0612fcce9398}; !- Outlet Port

OS:Connection,
  {ae760482-5aa8-41ee-a9fd-0612fcce9398}, !- Handle
  {bccc48be-39e3-4327-9811-88ed1fdd1042}, !- Source Object
  3,                                      !- Outlet Port
  {9d70f367-efa3-40c4-935d-a07660bbc488}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {830ba44c-a78a-4771-8b41-2d7218950cba}, !- Handle
  Node 666,                               !- Name
  {493c4236-92ce-49f3-bfc6-db6038b99e9f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {493c4236-92ce-49f3-bfc6-db6038b99e9f}, !- Handle
  {9d70f367-efa3-40c4-935d-a07660bbc488}, !- Source Object
  7,                                      !- Outlet Port
  {830ba44c-a78a-4771-8b41-2d7218950cba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf922f00-f1c7-4990-a996-0f6f616e650e}, !- Handle
  {3aa6ea0e-74dc-490b-b57e-4c544bf8fb2d}, !- Source Object
  9,                                      !- Outlet Port
  {e2bbe2ee-69e5-462f-a4ef-8702620aa4c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {18ad1df3-57d1-4896-92e1-78ccd68c212a}, !- Handle
  Node 667,                               !- Name
  {3d35fcdd-9eab-46a4-b864-4359413b1443}, !- Inlet Port
  {5c23d00e-df53-494c-9c4a-c2904ac2e64e}; !- Outlet Port

OS:Connection,
  {3d35fcdd-9eab-46a4-b864-4359413b1443}, !- Handle
  {bb4020e5-ac09-4303-b516-b7452ba17af1}, !- Source Object
  6,                                      !- Outlet Port
  {18ad1df3-57d1-4896-92e1-78ccd68c212a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c23d00e-df53-494c-9c4a-c2904ac2e64e}, !- Handle
  {18ad1df3-57d1-4896-92e1-78ccd68c212a}, !- Source Object
  3,                                      !- Outlet Port
  {3aa6ea0e-74dc-490b-b57e-4c544bf8fb2d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4624b2de-67f3-42a0-8203-79f43683f662}, !- Handle
  Node 668,                               !- Name
  {08966a71-9709-4c65-9c13-1f0e9d36c85f}, !- Inlet Port
  {defe8f91-091e-4901-bda8-b8c7acf61695}; !- Outlet Port

OS:Connection,
  {08966a71-9709-4c65-9c13-1f0e9d36c85f}, !- Handle
  {f7fecf0d-dc03-420e-bce1-ff597ad0c5c6}, !- Source Object
  9,                                      !- Outlet Port
  {4624b2de-67f3-42a0-8203-79f43683f662}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {defe8f91-091e-4901-bda8-b8c7acf61695}, !- Handle
  {4624b2de-67f3-42a0-8203-79f43683f662}, !- Source Object
  3,                                      !- Outlet Port
  {bb4020e5-ac09-4303-b516-b7452ba17af1}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {39183c75-21cb-444f-9422-375b28be3a23}, !- Handle
  Node 669,                               !- Name
  {edc36d40-fe7a-4f1d-9098-2c1b01f3e0dc}, !- Inlet Port
  {62293745-f4d0-4ff8-b09c-32953fe3212c}; !- Outlet Port

OS:Connection,
  {edc36d40-fe7a-4f1d-9098-2c1b01f3e0dc}, !- Handle
  {9d70f367-efa3-40c4-935d-a07660bbc488}, !- Source Object
  5,                                      !- Outlet Port
  {39183c75-21cb-444f-9422-375b28be3a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {62293745-f4d0-4ff8-b09c-32953fe3212c}, !- Handle
  {39183c75-21cb-444f-9422-375b28be3a23}, !- Source Object
  3,                                      !- Outlet Port
  {f7fecf0d-dc03-420e-bce1-ff597ad0c5c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {2eff558b-df6a-4950-a571-2aaba679b976}, !- Handle
  Node 670,                               !- Name
  {b147ae87-3e81-445b-bc8e-993cd855e8bb}, !- Inlet Port
  {67b76000-5f00-43a7-816f-ab9498f847e2}; !- Outlet Port

OS:Connection,
  {915ffdee-4ce8-42ca-a864-be446d48a039}, !- Handle
  {52e1d5fe-47a7-45c9-aec5-8dd238c3e445}, !- Source Object
  3,                                      !- Outlet Port
  {4a4b3fe3-82a4-4b85-90be-98afc8046fc8}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b147ae87-3e81-445b-bc8e-993cd855e8bb}, !- Handle
  {4a4b3fe3-82a4-4b85-90be-98afc8046fc8}, !- Source Object
  9,                                      !- Outlet Port
  {2eff558b-df6a-4950-a571-2aaba679b976}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {67b76000-5f00-43a7-816f-ab9498f847e2}, !- Handle
  {2eff558b-df6a-4950-a571-2aaba679b976}, !- Source Object
  3,                                      !- Outlet Port
  {9d70f367-efa3-40c4-935d-a07660bbc488}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b7c8df95-2078-4df2-aabe-103a3af48a0e}, !- Handle
  Setpoint Manager Single Zone Reheat 35, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {157e6190-e486-4bc1-8976-915b769f021b}, !- Control Zone Name
  {e2bbe2ee-69e5-462f-a4ef-8702620aa4c1}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {44a49792-fc35-495a-bac4-38c195dd2718}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 47, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {196d9ef4-38fc-4f18-8471-36caeedb11a5}, !- Air Inlet Node Name
  {1cc1ec94-dc16-447b-83e5-6e290a3ad241}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {092071a7-2601-41fd-ac08-5ffc41152b32}, !- Handle
  Node 671,                               !- Name
  {90133295-df8a-4c7d-ada7-05edac5154b1}, !- Inlet Port
  {5f1fc943-4245-489f-a400-a945f7cbfe66}; !- Outlet Port

OS:Connection,
  {7bb4a63b-ee11-443d-8adb-56c9be4f810c}, !- Handle
  {8d4181fc-ae12-41cf-909e-4bb169610fa1}, !- Source Object
  3,                                      !- Outlet Port
  {900ec973-a384-46a7-9e36-4798d1b6dd88}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90133295-df8a-4c7d-ada7-05edac5154b1}, !- Handle
  {c7e732d4-bb3e-47e1-84ee-a679bfcdbf58}, !- Source Object
  2,                                      !- Outlet Port
  {092071a7-2601-41fd-ac08-5ffc41152b32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f1fc943-4245-489f-a400-a945f7cbfe66}, !- Handle
  {092071a7-2601-41fd-ac08-5ffc41152b32}, !- Source Object
  3,                                      !- Outlet Port
  {92b12bf5-acfb-4478-b796-8bb16201be36}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {ecc005a2-82d0-4991-89cb-51cef14518b4}, !- Handle
  Node 672,                               !- Name
  {6d14f91e-1356-4727-983d-8939253d6837}, !- Inlet Port
  {196d9ef4-38fc-4f18-8471-36caeedb11a5}; !- Outlet Port

OS:Connection,
  {6d14f91e-1356-4727-983d-8939253d6837}, !- Handle
  {2f6ba7f6-28ef-44a6-938f-c812c0221e45}, !- Source Object
  3,                                      !- Outlet Port
  {ecc005a2-82d0-4991-89cb-51cef14518b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {196d9ef4-38fc-4f18-8471-36caeedb11a5}, !- Handle
  {ecc005a2-82d0-4991-89cb-51cef14518b4}, !- Source Object
  3,                                      !- Outlet Port
  {44a49792-fc35-495a-bac4-38c195dd2718}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1cc1ec94-dc16-447b-83e5-6e290a3ad241}, !- Handle
  {44a49792-fc35-495a-bac4-38c195dd2718}, !- Source Object
  4,                                      !- Outlet Port
  {8d4181fc-ae12-41cf-909e-4bb169610fa1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {eff93733-14db-4940-b294-df0b57900fb1}, !- Handle
  Coil Heating Water Baseboard 47,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a06bcd44-a326-4570-bf60-b0de3cf6cabc}, !- Water Inlet Node Name
  {f879f7a0-9522-4271-82bc-0a7295607644}; !- Water Outlet Node Name

OS:Node,
  {15ec1690-5f73-48e3-b5d4-a9a2ee009428}, !- Handle
  Node 673,                               !- Name
  {4c786484-57f1-496e-b38c-b8566674a4bd}, !- Inlet Port
  {a06bcd44-a326-4570-bf60-b0de3cf6cabc}; !- Outlet Port

OS:Connection,
  {4c786484-57f1-496e-b38c-b8566674a4bd}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  49,                                     !- Outlet Port
  {15ec1690-5f73-48e3-b5d4-a9a2ee009428}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {698b1054-14a6-4a9a-9c14-9c65fc19226a}, !- Handle
  Node 674,                               !- Name
  {f879f7a0-9522-4271-82bc-0a7295607644}, !- Inlet Port
  {c632f499-fc89-47e3-9468-299e5d1deff4}; !- Outlet Port

OS:Connection,
  {a06bcd44-a326-4570-bf60-b0de3cf6cabc}, !- Handle
  {15ec1690-5f73-48e3-b5d4-a9a2ee009428}, !- Source Object
  3,                                      !- Outlet Port
  {eff93733-14db-4940-b294-df0b57900fb1}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {f879f7a0-9522-4271-82bc-0a7295607644}, !- Handle
  {eff93733-14db-4940-b294-df0b57900fb1}, !- Source Object
  10,                                     !- Outlet Port
  {698b1054-14a6-4a9a-9c14-9c65fc19226a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c632f499-fc89-47e3-9468-299e5d1deff4}, !- Handle
  {698b1054-14a6-4a9a-9c14-9c65fc19226a}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  49;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {89f130e7-eb2f-444a-9f18-ff094f6675a8}, !- Handle
  Zone HVAC Baseboard Convective Water 47, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {eff93733-14db-4940-b294-df0b57900fb1}; !- Heating Coil Name

OS:AirLoopHVAC,
  {62755563-c74e-49ca-9133-b22d11816a9f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34, !- Name
  ,                                       !- Controller List Name
  {4d111a35-0511-4593-a636-5c3b9c06e2b7}, !- Availability Schedule
  {a290ee56-7086-4925-9f7c-91ba810ab35c}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a548b52d-10f2-47ed-ac34-55fecce256a9}, !- Supply Side Inlet Node Name
  {559a2c27-5bdd-4426-a164-0692d9e5fc18}, !- Demand Side Outlet Node Name
  {6151644d-7de7-4cbd-bff1-4a34291d1b90}, !- Demand Side Inlet Node A
  {b3e5ba09-8b37-4226-b491-5c3d18d4f793}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {9deff53f-4dd8-4dbd-a40c-80af4904df0d}, !- Demand Mixer Name
  {6c79927c-782f-40c2-842c-5576e071de39}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6a57a0bc-3750-475e-b17e-5833d8c76a28}, !- Handle
  Node 675,                               !- Name
  {a548b52d-10f2-47ed-ac34-55fecce256a9}, !- Inlet Port
  {23f8892d-9d8e-4573-addd-9b4c62b4bd67}; !- Outlet Port

OS:Node,
  {1cb269f9-3fe4-4f08-a419-cc6e265c2702}, !- Handle
  Node 676,                               !- Name
  {209b38e5-7302-437f-a343-84b93e0d4567}, !- Inlet Port
  {b3e5ba09-8b37-4226-b491-5c3d18d4f793}; !- Outlet Port

OS:Connection,
  {a548b52d-10f2-47ed-ac34-55fecce256a9}, !- Handle
  {62755563-c74e-49ca-9133-b22d11816a9f}, !- Source Object
  9,                                      !- Outlet Port
  {6a57a0bc-3750-475e-b17e-5833d8c76a28}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3e5ba09-8b37-4226-b491-5c3d18d4f793}, !- Handle
  {1cb269f9-3fe4-4f08-a419-cc6e265c2702}, !- Source Object
  3,                                      !- Outlet Port
  {62755563-c74e-49ca-9133-b22d11816a9f}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {139cc7c3-caaa-4f33-a221-85f23bb83169}, !- Handle
  Node 677,                               !- Name
  {6151644d-7de7-4cbd-bff1-4a34291d1b90}, !- Inlet Port
  {4bd6e292-d80d-4652-96c5-8da44d24a360}; !- Outlet Port

OS:Node,
  {f0bed4c8-edcb-4985-89dc-08d5a9de56fc}, !- Handle
  Node 678,                               !- Name
  {ccb4b21a-e6f8-45ad-91b1-e74e92466fbe}, !- Inlet Port
  {559a2c27-5bdd-4426-a164-0692d9e5fc18}; !- Outlet Port

OS:Node,
  {2543ff2c-2d54-43e8-a950-e4d28fd7d5b1}, !- Handle
  Node 679,                               !- Name
  {bb7d5337-d952-4a68-8011-1f0c04597365}, !- Inlet Port
  {544d276a-9ca4-4866-a502-80b57ed526fb}; !- Outlet Port

OS:Connection,
  {6151644d-7de7-4cbd-bff1-4a34291d1b90}, !- Handle
  {62755563-c74e-49ca-9133-b22d11816a9f}, !- Source Object
  11,                                     !- Outlet Port
  {139cc7c3-caaa-4f33-a221-85f23bb83169}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {559a2c27-5bdd-4426-a164-0692d9e5fc18}, !- Handle
  {f0bed4c8-edcb-4985-89dc-08d5a9de56fc}, !- Source Object
  3,                                      !- Outlet Port
  {62755563-c74e-49ca-9133-b22d11816a9f}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {6c79927c-782f-40c2-842c-5576e071de39}, !- Handle
  Air Loop HVAC Zone Splitter 36,         !- Name
  {4bd6e292-d80d-4652-96c5-8da44d24a360}, !- Inlet Node Name
  {8d7b340b-dbd7-4a89-aa25-386a4533bc52}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {9deff53f-4dd8-4dbd-a40c-80af4904df0d}, !- Handle
  Air Loop HVAC Zone Mixer 36,            !- Name
  {ccb4b21a-e6f8-45ad-91b1-e74e92466fbe}, !- Outlet Node Name
  {9c113b0a-01b1-4129-a22c-3373a389d3ae}; !- Inlet Node Name 1

OS:Connection,
  {4bd6e292-d80d-4652-96c5-8da44d24a360}, !- Handle
  {139cc7c3-caaa-4f33-a221-85f23bb83169}, !- Source Object
  3,                                      !- Outlet Port
  {6c79927c-782f-40c2-842c-5576e071de39}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ccb4b21a-e6f8-45ad-91b1-e74e92466fbe}, !- Handle
  {9deff53f-4dd8-4dbd-a40c-80af4904df0d}, !- Source Object
  2,                                      !- Outlet Port
  {f0bed4c8-edcb-4985-89dc-08d5a9de56fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ce9fee93-2559-41a3-9585-796c12f1d617}, !- Handle
  {62755563-c74e-49ca-9133-b22d11816a9f}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {a290ee56-7086-4925-9f7c-91ba810ab35c}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 35, !- Name
  {3f07792f-6175-4b32-b550-b51e4315a1e4}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8f0b2c89-fad1-4311-8512-7212514e0788}, !- Handle
  Fan Constant Volume 36,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {aa2aa0ff-0c43-4a1a-89ec-a030107269c2}, !- Air Inlet Node Name
  {209b38e5-7302-437f-a343-84b93e0d4567}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {99fcf8a8-6ea9-4bbf-88a7-bd6cf6beea8b}, !- Handle
  Sys3 Return Fan 34,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {23f8892d-9d8e-4573-addd-9b4c62b4bd67}, !- Air Inlet Node Name
  {932dd0a3-3599-45c8-93b8-daf93a431fcf}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {cb54c57d-9a83-4b38-ab26-bb6372ac3f66}, !- Handle
  Coil Heating Gas 36,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {10df38e8-41cc-4572-82a7-5a0a0dc71d75}, !- Air Inlet Node Name
  {7ab54e69-e532-48c6-9cf4-4bf2e9bdcb32}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {b9009eb0-edcc-44c8-8233-b711b87572c6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 35 51kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {085ad06c-9f8f-44ce-aae2-75a092e1ca7b}, !- Air Inlet Node Name
  {8a9978f6-c3f4-4e6a-8dc7-2318b0f6f412}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {6ca793d0-bcd2-44b6-b50a-5aef844d02fe}, !- Handle
  Curve Biquadratic 71,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {d7f1df44-6d3d-467b-8ff9-c0e194c6c6c3}, !- Handle
  Curve Quadratic 105,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {4387245e-3d97-4160-b96c-b033802e5c74}, !- Handle
  Curve Biquadratic 72,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3634e692-d242-43bb-baf3-a332692a2991}, !- Handle
  Curve Quadratic 106,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {327129ae-c16f-4a93-882b-8a4cb2fe2796}, !- Handle
  Curve Quadratic 107,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {dc5965cb-4f50-4130-863e-9edbf711d2ce}, !- Handle
  Controller Outdoor Air 36,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4d111a35-0511-4593-a636-5c3b9c06e2b7}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a866d148-71a9-4623-9876-f80d0d6c4369}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a866d148-71a9-4623-9876-f80d0d6c4369}, !- Handle
  Controller Mechanical Ventilation 36,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9f98d046-ca87-4f96-a833-6b7d68045b08}, !- Handle
  Air Loop HVAC Outdoor Air System 36,    !- Name
  {dc5965cb-4f50-4130-863e-9edbf711d2ce}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {3bbc972d-8f3e-4294-a397-f502330ac0bd}, !- Mixed Air Node Name
  {daded21f-4e8f-41eb-8c5d-ff251bc92f74}, !- Outdoor Air Stream Node Name
  {7ed8144b-0f11-46cd-9b43-d62051e6b4ad}, !- Relief Air Stream Node Name
  {7fe37278-1072-464f-ae12-fb73403345fe}; !- Return Air Stream Node Name

OS:Node,
  {3f09c3d1-a181-47b0-b24e-a068f227fd1c}, !- Handle
  Node 680,                               !- Name
  ,                                       !- Inlet Port
  {daded21f-4e8f-41eb-8c5d-ff251bc92f74}; !- Outlet Port

OS:Connection,
  {daded21f-4e8f-41eb-8c5d-ff251bc92f74}, !- Handle
  {3f09c3d1-a181-47b0-b24e-a068f227fd1c}, !- Source Object
  3,                                      !- Outlet Port
  {9f98d046-ca87-4f96-a833-6b7d68045b08}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {6744ff44-58aa-4972-a7f6-2e3ab5bbfd0d}, !- Handle
  Node 681,                               !- Name
  {7ed8144b-0f11-46cd-9b43-d62051e6b4ad}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7ed8144b-0f11-46cd-9b43-d62051e6b4ad}, !- Handle
  {9f98d046-ca87-4f96-a833-6b7d68045b08}, !- Source Object
  7,                                      !- Outlet Port
  {6744ff44-58aa-4972-a7f6-2e3ab5bbfd0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {209b38e5-7302-437f-a343-84b93e0d4567}, !- Handle
  {8f0b2c89-fad1-4311-8512-7212514e0788}, !- Source Object
  9,                                      !- Outlet Port
  {1cb269f9-3fe4-4f08-a419-cc6e265c2702}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {09a306bd-e73d-4a0c-856f-d0569ff6691c}, !- Handle
  Node 682,                               !- Name
  {7ab54e69-e532-48c6-9cf4-4bf2e9bdcb32}, !- Inlet Port
  {aa2aa0ff-0c43-4a1a-89ec-a030107269c2}; !- Outlet Port

OS:Connection,
  {7ab54e69-e532-48c6-9cf4-4bf2e9bdcb32}, !- Handle
  {cb54c57d-9a83-4b38-ab26-bb6372ac3f66}, !- Source Object
  6,                                      !- Outlet Port
  {09a306bd-e73d-4a0c-856f-d0569ff6691c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa2aa0ff-0c43-4a1a-89ec-a030107269c2}, !- Handle
  {09a306bd-e73d-4a0c-856f-d0569ff6691c}, !- Source Object
  3,                                      !- Outlet Port
  {8f0b2c89-fad1-4311-8512-7212514e0788}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b2c78999-c59e-4f67-b7cd-40551a9b45a1}, !- Handle
  Node 683,                               !- Name
  {8a9978f6-c3f4-4e6a-8dc7-2318b0f6f412}, !- Inlet Port
  {10df38e8-41cc-4572-82a7-5a0a0dc71d75}; !- Outlet Port

OS:Connection,
  {8a9978f6-c3f4-4e6a-8dc7-2318b0f6f412}, !- Handle
  {b9009eb0-edcc-44c8-8233-b711b87572c6}, !- Source Object
  9,                                      !- Outlet Port
  {b2c78999-c59e-4f67-b7cd-40551a9b45a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {10df38e8-41cc-4572-82a7-5a0a0dc71d75}, !- Handle
  {b2c78999-c59e-4f67-b7cd-40551a9b45a1}, !- Source Object
  3,                                      !- Outlet Port
  {cb54c57d-9a83-4b38-ab26-bb6372ac3f66}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {083d4ac5-8226-4610-a267-216f89e0fabe}, !- Handle
  Node 684,                               !- Name
  {3bbc972d-8f3e-4294-a397-f502330ac0bd}, !- Inlet Port
  {085ad06c-9f8f-44ce-aae2-75a092e1ca7b}; !- Outlet Port

OS:Connection,
  {3bbc972d-8f3e-4294-a397-f502330ac0bd}, !- Handle
  {9f98d046-ca87-4f96-a833-6b7d68045b08}, !- Source Object
  5,                                      !- Outlet Port
  {083d4ac5-8226-4610-a267-216f89e0fabe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {085ad06c-9f8f-44ce-aae2-75a092e1ca7b}, !- Handle
  {083d4ac5-8226-4610-a267-216f89e0fabe}, !- Source Object
  3,                                      !- Outlet Port
  {b9009eb0-edcc-44c8-8233-b711b87572c6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {e3713a11-d504-4580-9188-e9e8446b2f3c}, !- Handle
  Node 685,                               !- Name
  {932dd0a3-3599-45c8-93b8-daf93a431fcf}, !- Inlet Port
  {7fe37278-1072-464f-ae12-fb73403345fe}; !- Outlet Port

OS:Connection,
  {23f8892d-9d8e-4573-addd-9b4c62b4bd67}, !- Handle
  {6a57a0bc-3750-475e-b17e-5833d8c76a28}, !- Source Object
  3,                                      !- Outlet Port
  {99fcf8a8-6ea9-4bbf-88a7-bd6cf6beea8b}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {932dd0a3-3599-45c8-93b8-daf93a431fcf}, !- Handle
  {99fcf8a8-6ea9-4bbf-88a7-bd6cf6beea8b}, !- Source Object
  9,                                      !- Outlet Port
  {e3713a11-d504-4580-9188-e9e8446b2f3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fe37278-1072-464f-ae12-fb73403345fe}, !- Handle
  {e3713a11-d504-4580-9188-e9e8446b2f3c}, !- Source Object
  3,                                      !- Outlet Port
  {9f98d046-ca87-4f96-a833-6b7d68045b08}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {ca990840-d6ff-40fb-ace2-b5ac3d6e716f}, !- Handle
  Setpoint Manager Single Zone Reheat 36, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {1be11130-1f61-4bf1-920c-4a94f80017d9}, !- Control Zone Name
  {1cb269f9-3fe4-4f08-a419-cc6e265c2702}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1d2c50c7-454b-4304-ae94-97d92e68a834}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 48, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {c6aa483c-3faa-4fd7-8850-122c1e5d86d9}, !- Air Inlet Node Name
  {bb7d5337-d952-4a68-8011-1f0c04597365}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {483098a7-75f8-4049-8a98-8bae5a0ea443}, !- Handle
  Node 686,                               !- Name
  {5e8f4803-abc2-4cc0-a374-325bf131aa57}, !- Inlet Port
  {9c113b0a-01b1-4129-a22c-3373a389d3ae}; !- Outlet Port

OS:Connection,
  {544d276a-9ca4-4866-a502-80b57ed526fb}, !- Handle
  {2543ff2c-2d54-43e8-a950-e4d28fd7d5b1}, !- Source Object
  3,                                      !- Outlet Port
  {540a9da7-4487-49af-9b3b-c92fbfa466ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e8f4803-abc2-4cc0-a374-325bf131aa57}, !- Handle
  {5914053b-13ac-4c2e-a245-6ed1fc30e401}, !- Source Object
  2,                                      !- Outlet Port
  {483098a7-75f8-4049-8a98-8bae5a0ea443}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c113b0a-01b1-4129-a22c-3373a389d3ae}, !- Handle
  {483098a7-75f8-4049-8a98-8bae5a0ea443}, !- Source Object
  3,                                      !- Outlet Port
  {9deff53f-4dd8-4dbd-a40c-80af4904df0d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e43d7c09-10e6-4542-ab31-84bf39660f12}, !- Handle
  Node 687,                               !- Name
  {8d7b340b-dbd7-4a89-aa25-386a4533bc52}, !- Inlet Port
  {c6aa483c-3faa-4fd7-8850-122c1e5d86d9}; !- Outlet Port

OS:Connection,
  {8d7b340b-dbd7-4a89-aa25-386a4533bc52}, !- Handle
  {6c79927c-782f-40c2-842c-5576e071de39}, !- Source Object
  3,                                      !- Outlet Port
  {e43d7c09-10e6-4542-ab31-84bf39660f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6aa483c-3faa-4fd7-8850-122c1e5d86d9}, !- Handle
  {e43d7c09-10e6-4542-ab31-84bf39660f12}, !- Source Object
  3,                                      !- Outlet Port
  {1d2c50c7-454b-4304-ae94-97d92e68a834}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {bb7d5337-d952-4a68-8011-1f0c04597365}, !- Handle
  {1d2c50c7-454b-4304-ae94-97d92e68a834}, !- Source Object
  4,                                      !- Outlet Port
  {2543ff2c-2d54-43e8-a950-e4d28fd7d5b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {b98c2616-7a41-46c2-94cf-bcc36770fcf0}, !- Handle
  Coil Heating Water Baseboard 48,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {bc69b089-40a6-49ac-9cf2-c8b61e4023e5}, !- Water Inlet Node Name
  {c0af6fb1-795e-41b4-9d8c-f0c2abb0ef33}; !- Water Outlet Node Name

OS:Node,
  {930d2bed-8706-41fa-a78a-c6b016a0becb}, !- Handle
  Node 688,                               !- Name
  {702d6d03-1f3e-4ed1-8c71-d6fc303414e0}, !- Inlet Port
  {bc69b089-40a6-49ac-9cf2-c8b61e4023e5}; !- Outlet Port

OS:Connection,
  {702d6d03-1f3e-4ed1-8c71-d6fc303414e0}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  50,                                     !- Outlet Port
  {930d2bed-8706-41fa-a78a-c6b016a0becb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8cfc065-489a-4a18-a002-a3f3ef46d334}, !- Handle
  Node 689,                               !- Name
  {c0af6fb1-795e-41b4-9d8c-f0c2abb0ef33}, !- Inlet Port
  {71e333fd-b7fa-4dd3-89dd-ff9cb06642f0}; !- Outlet Port

OS:Connection,
  {bc69b089-40a6-49ac-9cf2-c8b61e4023e5}, !- Handle
  {930d2bed-8706-41fa-a78a-c6b016a0becb}, !- Source Object
  3,                                      !- Outlet Port
  {b98c2616-7a41-46c2-94cf-bcc36770fcf0}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {c0af6fb1-795e-41b4-9d8c-f0c2abb0ef33}, !- Handle
  {b98c2616-7a41-46c2-94cf-bcc36770fcf0}, !- Source Object
  10,                                     !- Outlet Port
  {a8cfc065-489a-4a18-a002-a3f3ef46d334}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {71e333fd-b7fa-4dd3-89dd-ff9cb06642f0}, !- Handle
  {a8cfc065-489a-4a18-a002-a3f3ef46d334}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  50;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {7fccf8b0-dd07-4284-9b24-766c8562f0b4}, !- Handle
  Zone HVAC Baseboard Convective Water 48, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {b98c2616-7a41-46c2-94cf-bcc36770fcf0}; !- Heating Coil Name

OS:AirLoopHVAC,
  {66a9b8a9-ea05-4969-9b9c-6f273dc7c2df}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35, !- Name
  ,                                       !- Controller List Name
  {bb18fb27-d83c-47cd-b09f-3153d2734268}, !- Availability Schedule
  {86750e8b-a91b-48ec-af55-ff8f5f080784}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0f83f04e-850e-4360-9fe3-bb1b864c62c8}, !- Supply Side Inlet Node Name
  {2bc46905-34fe-4f68-94d8-129619b0a915}, !- Demand Side Outlet Node Name
  {ea206002-1f1e-402b-9db8-3ca231246e07}, !- Demand Side Inlet Node A
  {9b075582-0461-4d29-a49b-0d42da593294}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d22f5342-8af8-4a00-944e-f4f1e30fd937}, !- Demand Mixer Name
  {c38a9a2b-46dc-47a0-aa92-cb94bb570af3}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e5ebaef7-4ff6-4967-8d46-3fbbb96664d9}, !- Handle
  Node 690,                               !- Name
  {0f83f04e-850e-4360-9fe3-bb1b864c62c8}, !- Inlet Port
  {b789f11c-0a5b-4d32-a48b-329f427c3161}; !- Outlet Port

OS:Node,
  {07b34c22-065c-4cf8-ad50-3fe7a6ef5e6f}, !- Handle
  Node 691,                               !- Name
  {2e0fe0b5-5852-4c3a-a0ee-efa2c59c3872}, !- Inlet Port
  {9b075582-0461-4d29-a49b-0d42da593294}; !- Outlet Port

OS:Connection,
  {0f83f04e-850e-4360-9fe3-bb1b864c62c8}, !- Handle
  {66a9b8a9-ea05-4969-9b9c-6f273dc7c2df}, !- Source Object
  9,                                      !- Outlet Port
  {e5ebaef7-4ff6-4967-8d46-3fbbb96664d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b075582-0461-4d29-a49b-0d42da593294}, !- Handle
  {07b34c22-065c-4cf8-ad50-3fe7a6ef5e6f}, !- Source Object
  3,                                      !- Outlet Port
  {66a9b8a9-ea05-4969-9b9c-6f273dc7c2df}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {c3134d47-430b-4aa3-8cb4-5d7ebe2d38ef}, !- Handle
  Node 692,                               !- Name
  {ea206002-1f1e-402b-9db8-3ca231246e07}, !- Inlet Port
  {c6251401-fb61-4a4b-8b5d-b203cae9a3fb}; !- Outlet Port

OS:Node,
  {31829937-b894-4d30-b05b-48726431554d}, !- Handle
  Node 693,                               !- Name
  {24628b45-d534-4981-a355-4a07adc3b03d}, !- Inlet Port
  {2bc46905-34fe-4f68-94d8-129619b0a915}; !- Outlet Port

OS:Node,
  {f8ef706a-11c3-4fbf-8c78-6c23e5bd410c}, !- Handle
  Node 694,                               !- Name
  {0fa524b8-abb4-480b-a9c1-ebc288c2c3b5}, !- Inlet Port
  {3c5d786f-1f82-4db4-84f6-eda8d558881c}; !- Outlet Port

OS:Connection,
  {ea206002-1f1e-402b-9db8-3ca231246e07}, !- Handle
  {66a9b8a9-ea05-4969-9b9c-6f273dc7c2df}, !- Source Object
  11,                                     !- Outlet Port
  {c3134d47-430b-4aa3-8cb4-5d7ebe2d38ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc46905-34fe-4f68-94d8-129619b0a915}, !- Handle
  {31829937-b894-4d30-b05b-48726431554d}, !- Source Object
  3,                                      !- Outlet Port
  {66a9b8a9-ea05-4969-9b9c-6f273dc7c2df}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {c38a9a2b-46dc-47a0-aa92-cb94bb570af3}, !- Handle
  Air Loop HVAC Zone Splitter 37,         !- Name
  {c6251401-fb61-4a4b-8b5d-b203cae9a3fb}, !- Inlet Node Name
  {2846c49c-9ef7-4a7d-9c9a-66dbf154c99e}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d22f5342-8af8-4a00-944e-f4f1e30fd937}, !- Handle
  Air Loop HVAC Zone Mixer 37,            !- Name
  {24628b45-d534-4981-a355-4a07adc3b03d}, !- Outlet Node Name
  {03e6913a-4eef-431f-b55a-b81ec4c1a37a}; !- Inlet Node Name 1

OS:Connection,
  {c6251401-fb61-4a4b-8b5d-b203cae9a3fb}, !- Handle
  {c3134d47-430b-4aa3-8cb4-5d7ebe2d38ef}, !- Source Object
  3,                                      !- Outlet Port
  {c38a9a2b-46dc-47a0-aa92-cb94bb570af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {24628b45-d534-4981-a355-4a07adc3b03d}, !- Handle
  {d22f5342-8af8-4a00-944e-f4f1e30fd937}, !- Source Object
  2,                                      !- Outlet Port
  {31829937-b894-4d30-b05b-48726431554d}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {08cd94e0-7b57-4c75-b752-f176a88bf40f}, !- Handle
  {66a9b8a9-ea05-4969-9b9c-6f273dc7c2df}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {86750e8b-a91b-48ec-af55-ff8f5f080784}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 36, !- Name
  {b85e540d-83ca-442f-9fa2-1c0f57d5c03b}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {03fbbbb4-29f3-407a-a721-91a347190614}, !- Handle
  Fan Constant Volume 37,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6b4b8610-ab7f-4086-8468-fb351ece82d9}, !- Air Inlet Node Name
  {2e0fe0b5-5852-4c3a-a0ee-efa2c59c3872}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {85d01376-35f3-4364-8b33-1d8efd7e3746}, !- Handle
  Sys3 Return Fan 35,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b789f11c-0a5b-4d32-a48b-329f427c3161}, !- Air Inlet Node Name
  {9689662b-e345-492b-b789-7f330fe2a3db}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {6ded4a60-b41a-483c-80f0-8fa51115e27d}, !- Handle
  Coil Heating Gas 37,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f7ce915a-94be-4d13-a5f9-472b70fc0d18}, !- Air Inlet Node Name
  {1489bb58-6903-4ffe-8758-396a4502a0b3}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {f4051eeb-0e47-4ef0-a6a6-9d1c6dbc726d}, !- Handle
  CoilCoolingDXSingleSpeed_dx 36 25kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {941f5253-c858-4e28-9e99-8b2aac8877c8}, !- Air Inlet Node Name
  {bd15715a-9124-4ecd-82a3-5c235f9b3326}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {838339ec-63e7-45e1-8cb3-7d078bd83bf1}, !- Handle
  Curve Biquadratic 73,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {24c8f2ee-2f3a-4bd2-ba35-e470041f3b5d}, !- Handle
  Curve Quadratic 108,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {62f689a8-2cbf-41b5-9028-1d237e3b2687}, !- Handle
  Curve Biquadratic 74,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {ae539ba2-89b6-4ce7-8cb7-4e4ca5487886}, !- Handle
  Curve Quadratic 109,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f4635c65-a35d-4dcc-bd67-51fdfdd9684d}, !- Handle
  Curve Quadratic 110,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c32b59b2-ecb1-4ba7-9fd3-f2e51c2b96bf}, !- Handle
  Controller Outdoor Air 37,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {bb18fb27-d83c-47cd-b09f-3153d2734268}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {a6d1f536-4ec6-4f46-947f-9ec728708bd1}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {a6d1f536-4ec6-4f46-947f-9ec728708bd1}, !- Handle
  Controller Mechanical Ventilation 37,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {acd486cf-9f95-4a5b-99bf-e1b26469f216}, !- Handle
  Air Loop HVAC Outdoor Air System 37,    !- Name
  {c32b59b2-ecb1-4ba7-9fd3-f2e51c2b96bf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bf79db54-3663-403f-84cf-096e539af7ea}, !- Mixed Air Node Name
  {4a3ec26c-e16a-4bae-84ef-2118784d084a}, !- Outdoor Air Stream Node Name
  {04f6935b-8729-4979-9e6f-c555b556a327}, !- Relief Air Stream Node Name
  {a451d977-6b58-4dd8-81c4-de3279ebe074}; !- Return Air Stream Node Name

OS:Node,
  {37c93939-ab7b-499c-94c7-fa02e41a82ad}, !- Handle
  Node 695,                               !- Name
  ,                                       !- Inlet Port
  {4a3ec26c-e16a-4bae-84ef-2118784d084a}; !- Outlet Port

OS:Connection,
  {4a3ec26c-e16a-4bae-84ef-2118784d084a}, !- Handle
  {37c93939-ab7b-499c-94c7-fa02e41a82ad}, !- Source Object
  3,                                      !- Outlet Port
  {acd486cf-9f95-4a5b-99bf-e1b26469f216}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {197d15e9-419e-4047-b119-1767add87aa2}, !- Handle
  Node 696,                               !- Name
  {04f6935b-8729-4979-9e6f-c555b556a327}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {04f6935b-8729-4979-9e6f-c555b556a327}, !- Handle
  {acd486cf-9f95-4a5b-99bf-e1b26469f216}, !- Source Object
  7,                                      !- Outlet Port
  {197d15e9-419e-4047-b119-1767add87aa2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0fe0b5-5852-4c3a-a0ee-efa2c59c3872}, !- Handle
  {03fbbbb4-29f3-407a-a721-91a347190614}, !- Source Object
  9,                                      !- Outlet Port
  {07b34c22-065c-4cf8-ad50-3fe7a6ef5e6f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f59b4e41-d3bc-4502-a7de-4890fa32609b}, !- Handle
  Node 697,                               !- Name
  {1489bb58-6903-4ffe-8758-396a4502a0b3}, !- Inlet Port
  {6b4b8610-ab7f-4086-8468-fb351ece82d9}; !- Outlet Port

OS:Connection,
  {1489bb58-6903-4ffe-8758-396a4502a0b3}, !- Handle
  {6ded4a60-b41a-483c-80f0-8fa51115e27d}, !- Source Object
  6,                                      !- Outlet Port
  {f59b4e41-d3bc-4502-a7de-4890fa32609b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6b4b8610-ab7f-4086-8468-fb351ece82d9}, !- Handle
  {f59b4e41-d3bc-4502-a7de-4890fa32609b}, !- Source Object
  3,                                      !- Outlet Port
  {03fbbbb4-29f3-407a-a721-91a347190614}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {6acd219d-5105-40a2-87c0-698b2ab8f7c3}, !- Handle
  Node 698,                               !- Name
  {bd15715a-9124-4ecd-82a3-5c235f9b3326}, !- Inlet Port
  {f7ce915a-94be-4d13-a5f9-472b70fc0d18}; !- Outlet Port

OS:Connection,
  {bd15715a-9124-4ecd-82a3-5c235f9b3326}, !- Handle
  {f4051eeb-0e47-4ef0-a6a6-9d1c6dbc726d}, !- Source Object
  9,                                      !- Outlet Port
  {6acd219d-5105-40a2-87c0-698b2ab8f7c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7ce915a-94be-4d13-a5f9-472b70fc0d18}, !- Handle
  {6acd219d-5105-40a2-87c0-698b2ab8f7c3}, !- Source Object
  3,                                      !- Outlet Port
  {6ded4a60-b41a-483c-80f0-8fa51115e27d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {25ac4fbb-eda1-4ad9-a026-438888247480}, !- Handle
  Node 699,                               !- Name
  {bf79db54-3663-403f-84cf-096e539af7ea}, !- Inlet Port
  {941f5253-c858-4e28-9e99-8b2aac8877c8}; !- Outlet Port

OS:Connection,
  {bf79db54-3663-403f-84cf-096e539af7ea}, !- Handle
  {acd486cf-9f95-4a5b-99bf-e1b26469f216}, !- Source Object
  5,                                      !- Outlet Port
  {25ac4fbb-eda1-4ad9-a026-438888247480}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {941f5253-c858-4e28-9e99-8b2aac8877c8}, !- Handle
  {25ac4fbb-eda1-4ad9-a026-438888247480}, !- Source Object
  3,                                      !- Outlet Port
  {f4051eeb-0e47-4ef0-a6a6-9d1c6dbc726d}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f296c0ac-fac2-4e5f-bed3-73e668a6b5ae}, !- Handle
  Node 700,                               !- Name
  {9689662b-e345-492b-b789-7f330fe2a3db}, !- Inlet Port
  {a451d977-6b58-4dd8-81c4-de3279ebe074}; !- Outlet Port

OS:Connection,
  {b789f11c-0a5b-4d32-a48b-329f427c3161}, !- Handle
  {e5ebaef7-4ff6-4967-8d46-3fbbb96664d9}, !- Source Object
  3,                                      !- Outlet Port
  {85d01376-35f3-4364-8b33-1d8efd7e3746}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {9689662b-e345-492b-b789-7f330fe2a3db}, !- Handle
  {85d01376-35f3-4364-8b33-1d8efd7e3746}, !- Source Object
  9,                                      !- Outlet Port
  {f296c0ac-fac2-4e5f-bed3-73e668a6b5ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a451d977-6b58-4dd8-81c4-de3279ebe074}, !- Handle
  {f296c0ac-fac2-4e5f-bed3-73e668a6b5ae}, !- Source Object
  3,                                      !- Outlet Port
  {acd486cf-9f95-4a5b-99bf-e1b26469f216}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {f9c8d298-7282-4de1-908c-3bbfd2ba3515}, !- Handle
  Setpoint Manager Single Zone Reheat 37, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {8ef82a5a-7c62-425b-b38d-70fbef0aab0e}, !- Control Zone Name
  {07b34c22-065c-4cf8-ad50-3fe7a6ef5e6f}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {f47ef79a-ef06-47ae-997b-8c30a0e0928b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 49, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {aaa57d6a-b74b-4f76-af25-b461d3502574}, !- Air Inlet Node Name
  {0fa524b8-abb4-480b-a9c1-ebc288c2c3b5}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {05abcc27-3f9a-4697-a395-5e0cd92ddbd9}, !- Handle
  Node 701,                               !- Name
  {0cc0f2d3-aaa3-4242-8da8-cd41c5f51d16}, !- Inlet Port
  {03e6913a-4eef-431f-b55a-b81ec4c1a37a}; !- Outlet Port

OS:Connection,
  {3c5d786f-1f82-4db4-84f6-eda8d558881c}, !- Handle
  {f8ef706a-11c3-4fbf-8c78-6c23e5bd410c}, !- Source Object
  3,                                      !- Outlet Port
  {cc974a07-5268-46c2-9eca-dcb30d4d33b8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0cc0f2d3-aaa3-4242-8da8-cd41c5f51d16}, !- Handle
  {897cd115-4386-4255-a0ac-4345e7a735ae}, !- Source Object
  2,                                      !- Outlet Port
  {05abcc27-3f9a-4697-a395-5e0cd92ddbd9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03e6913a-4eef-431f-b55a-b81ec4c1a37a}, !- Handle
  {05abcc27-3f9a-4697-a395-5e0cd92ddbd9}, !- Source Object
  3,                                      !- Outlet Port
  {d22f5342-8af8-4a00-944e-f4f1e30fd937}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d684ef09-f627-4e21-8d25-13e07be871ed}, !- Handle
  Node 702,                               !- Name
  {2846c49c-9ef7-4a7d-9c9a-66dbf154c99e}, !- Inlet Port
  {aaa57d6a-b74b-4f76-af25-b461d3502574}; !- Outlet Port

OS:Connection,
  {2846c49c-9ef7-4a7d-9c9a-66dbf154c99e}, !- Handle
  {c38a9a2b-46dc-47a0-aa92-cb94bb570af3}, !- Source Object
  3,                                      !- Outlet Port
  {d684ef09-f627-4e21-8d25-13e07be871ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aaa57d6a-b74b-4f76-af25-b461d3502574}, !- Handle
  {d684ef09-f627-4e21-8d25-13e07be871ed}, !- Source Object
  3,                                      !- Outlet Port
  {f47ef79a-ef06-47ae-997b-8c30a0e0928b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0fa524b8-abb4-480b-a9c1-ebc288c2c3b5}, !- Handle
  {f47ef79a-ef06-47ae-997b-8c30a0e0928b}, !- Source Object
  4,                                      !- Outlet Port
  {f8ef706a-11c3-4fbf-8c78-6c23e5bd410c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {1254b56b-bb77-44c0-93ca-ea43df7b340d}, !- Handle
  Coil Heating Water Baseboard 49,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {583b61e4-f9fe-447e-8bdb-1995b9cc1ae9}, !- Water Inlet Node Name
  {7b094c0e-cc51-46b4-9893-7bc566e72863}; !- Water Outlet Node Name

OS:Node,
  {787e3a6b-b2c4-4257-9795-f5d61489ba09}, !- Handle
  Node 703,                               !- Name
  {22cfefcb-efae-4288-bd76-5e004b64bfad}, !- Inlet Port
  {583b61e4-f9fe-447e-8bdb-1995b9cc1ae9}; !- Outlet Port

OS:Connection,
  {22cfefcb-efae-4288-bd76-5e004b64bfad}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  51,                                     !- Outlet Port
  {787e3a6b-b2c4-4257-9795-f5d61489ba09}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16e6070c-7910-4033-83a5-073f12beec45}, !- Handle
  Node 704,                               !- Name
  {7b094c0e-cc51-46b4-9893-7bc566e72863}, !- Inlet Port
  {33cc8e8b-0da4-4811-ac29-30b6e10dba4e}; !- Outlet Port

OS:Connection,
  {583b61e4-f9fe-447e-8bdb-1995b9cc1ae9}, !- Handle
  {787e3a6b-b2c4-4257-9795-f5d61489ba09}, !- Source Object
  3,                                      !- Outlet Port
  {1254b56b-bb77-44c0-93ca-ea43df7b340d}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {7b094c0e-cc51-46b4-9893-7bc566e72863}, !- Handle
  {1254b56b-bb77-44c0-93ca-ea43df7b340d}, !- Source Object
  10,                                     !- Outlet Port
  {16e6070c-7910-4033-83a5-073f12beec45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cc8e8b-0da4-4811-ac29-30b6e10dba4e}, !- Handle
  {16e6070c-7910-4033-83a5-073f12beec45}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  51;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {5e22ca93-164b-491d-b22b-f385e745e001}, !- Handle
  Zone HVAC Baseboard Convective Water 49, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {1254b56b-bb77-44c0-93ca-ea43df7b340d}; !- Heating Coil Name

OS:AirLoopHVAC,
  {a2d281d6-bbcd-4b60-8241-cc121ffc647d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36, !- Name
  ,                                       !- Controller List Name
  {4b2eaf96-8e83-4311-8105-761cce5f2a86}, !- Availability Schedule
  {d1777374-3540-4379-b0b0-62ef19882cca}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {77db1752-1438-46c9-a344-ec78adf527a6}, !- Supply Side Inlet Node Name
  {2c35c4c1-eb53-4aa8-8a26-7ce759c6652a}, !- Demand Side Outlet Node Name
  {ae8b3869-fe01-4c71-881c-2d081eb24c2f}, !- Demand Side Inlet Node A
  {98671d43-4eec-4316-b9b9-d6d225edaf9c}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {66065d25-59f5-4ec1-91c5-ff55ca99339b}, !- Demand Mixer Name
  {53f179b1-bff0-4848-aad9-9089cc14bc0e}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dbf9a665-021c-4679-8d9b-1f0ec512decd}, !- Handle
  Node 705,                               !- Name
  {77db1752-1438-46c9-a344-ec78adf527a6}, !- Inlet Port
  {ac42e83d-30d0-4380-94c1-0d7c23c7302b}; !- Outlet Port

OS:Node,
  {0aa96855-8e29-4fe0-8d15-09a3f3d7b7c7}, !- Handle
  Node 706,                               !- Name
  {1266de06-a7a9-4af4-be0a-a5886b34b4dc}, !- Inlet Port
  {98671d43-4eec-4316-b9b9-d6d225edaf9c}; !- Outlet Port

OS:Connection,
  {77db1752-1438-46c9-a344-ec78adf527a6}, !- Handle
  {a2d281d6-bbcd-4b60-8241-cc121ffc647d}, !- Source Object
  9,                                      !- Outlet Port
  {dbf9a665-021c-4679-8d9b-1f0ec512decd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98671d43-4eec-4316-b9b9-d6d225edaf9c}, !- Handle
  {0aa96855-8e29-4fe0-8d15-09a3f3d7b7c7}, !- Source Object
  3,                                      !- Outlet Port
  {a2d281d6-bbcd-4b60-8241-cc121ffc647d}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {40cd3572-fda0-4479-b2dc-5371a4ffce21}, !- Handle
  Node 707,                               !- Name
  {ae8b3869-fe01-4c71-881c-2d081eb24c2f}, !- Inlet Port
  {91944971-cfea-4803-9501-daab10370b23}; !- Outlet Port

OS:Node,
  {3d0ddd22-4495-40b5-b233-b111ade6be98}, !- Handle
  Node 708,                               !- Name
  {727592e0-6ec5-453f-8ba9-3727451eac44}, !- Inlet Port
  {2c35c4c1-eb53-4aa8-8a26-7ce759c6652a}; !- Outlet Port

OS:Node,
  {9d3c7eca-b57f-4c8d-932d-e65f23d99ac4}, !- Handle
  Node 709,                               !- Name
  {108ec88c-1926-401c-9ef3-3d7e02b116ef}, !- Inlet Port
  {b2409d33-2ba9-45d3-915f-d5d2af40a08b}; !- Outlet Port

OS:Connection,
  {ae8b3869-fe01-4c71-881c-2d081eb24c2f}, !- Handle
  {a2d281d6-bbcd-4b60-8241-cc121ffc647d}, !- Source Object
  11,                                     !- Outlet Port
  {40cd3572-fda0-4479-b2dc-5371a4ffce21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c35c4c1-eb53-4aa8-8a26-7ce759c6652a}, !- Handle
  {3d0ddd22-4495-40b5-b233-b111ade6be98}, !- Source Object
  3,                                      !- Outlet Port
  {a2d281d6-bbcd-4b60-8241-cc121ffc647d}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {53f179b1-bff0-4848-aad9-9089cc14bc0e}, !- Handle
  Air Loop HVAC Zone Splitter 38,         !- Name
  {91944971-cfea-4803-9501-daab10370b23}, !- Inlet Node Name
  {6843c4e1-7896-4241-95f6-ae82def356f5}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {66065d25-59f5-4ec1-91c5-ff55ca99339b}, !- Handle
  Air Loop HVAC Zone Mixer 38,            !- Name
  {727592e0-6ec5-453f-8ba9-3727451eac44}, !- Outlet Node Name
  {c1247292-c5c6-4a16-9d1f-12e03b1238ec}; !- Inlet Node Name 1

OS:Connection,
  {91944971-cfea-4803-9501-daab10370b23}, !- Handle
  {40cd3572-fda0-4479-b2dc-5371a4ffce21}, !- Source Object
  3,                                      !- Outlet Port
  {53f179b1-bff0-4848-aad9-9089cc14bc0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {727592e0-6ec5-453f-8ba9-3727451eac44}, !- Handle
  {66065d25-59f5-4ec1-91c5-ff55ca99339b}, !- Source Object
  2,                                      !- Outlet Port
  {3d0ddd22-4495-40b5-b233-b111ade6be98}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {6c87bf04-29ef-4505-9e6a-620a4d814d2c}, !- Handle
  {a2d281d6-bbcd-4b60-8241-cc121ffc647d}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d1777374-3540-4379-b0b0-62ef19882cca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 37, !- Name
  {97f966ab-2339-4f6f-bdfc-a60359325854}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {8a11e394-8d1b-425a-9baf-b65e1f76d89f}, !- Handle
  Fan Constant Volume 38,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {73e58345-76a8-4857-8c16-be84601d9ad8}, !- Air Inlet Node Name
  {1266de06-a7a9-4af4-be0a-a5886b34b4dc}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {4b9ecbd6-39bd-4e8a-bddf-599e70272d6f}, !- Handle
  Sys3 Return Fan 36,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {ac42e83d-30d0-4380-94c1-0d7c23c7302b}, !- Air Inlet Node Name
  {b3e2fcfd-ef3f-4848-8f7d-6e185e7e82dd}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {48578c7a-e44d-429c-a2eb-924cfa732a2c}, !- Handle
  Coil Heating Gas 38,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {ec6250fa-a6b5-41e1-ade2-e83a4d5377c7}, !- Air Inlet Node Name
  {4a479b08-6504-4b33-8dc8-005e7e11ba1e}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {80fc42d7-7a30-444f-a8f6-e6d93c72457a}, !- Handle
  CoilCoolingDXSingleSpeed_dx 37 38kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {9484194e-a63b-4df1-b454-ecbcbe6636c1}, !- Air Inlet Node Name
  {2db291c3-ce30-41fb-b3a8-edf8826cc471}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {20a3e685-abac-4cd7-abb9-67825959e5fe}, !- Handle
  Curve Biquadratic 75,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {3d5d89ab-db2d-4128-906a-38ffa9f0c505}, !- Handle
  Curve Quadratic 111,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {204deb8f-73de-4539-8e91-6efc233d08de}, !- Handle
  Curve Biquadratic 76,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b0b5ddd4-3298-42a9-94c2-717b68f499dc}, !- Handle
  Curve Quadratic 112,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {f472a480-0a87-46c0-a9e2-3da73179fbf3}, !- Handle
  Curve Quadratic 113,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {338fcd10-2b1f-426f-8465-af92c892f470}, !- Handle
  Controller Outdoor Air 38,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {4b2eaf96-8e83-4311-8105-761cce5f2a86}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {1144875d-4c3b-426e-bdd9-d8d2cf4ba964}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {1144875d-4c3b-426e-bdd9-d8d2cf4ba964}, !- Handle
  Controller Mechanical Ventilation 38,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b060d794-3a08-4433-8044-d36fa31f47bd}, !- Handle
  Air Loop HVAC Outdoor Air System 38,    !- Name
  {338fcd10-2b1f-426f-8465-af92c892f470}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a9e354d7-6d24-424e-840f-644e7b4f8abf}, !- Mixed Air Node Name
  {f055ec01-3799-41e7-b97c-c96e7d3829be}, !- Outdoor Air Stream Node Name
  {69086698-aa3e-4c29-8eda-98ad1dce23a4}, !- Relief Air Stream Node Name
  {df0cbe56-b9a2-424e-97d4-87c55a8a4b41}; !- Return Air Stream Node Name

OS:Node,
  {28e3d71b-b28a-4732-8192-8728347bf313}, !- Handle
  Node 710,                               !- Name
  ,                                       !- Inlet Port
  {f055ec01-3799-41e7-b97c-c96e7d3829be}; !- Outlet Port

OS:Connection,
  {f055ec01-3799-41e7-b97c-c96e7d3829be}, !- Handle
  {28e3d71b-b28a-4732-8192-8728347bf313}, !- Source Object
  3,                                      !- Outlet Port
  {b060d794-3a08-4433-8044-d36fa31f47bd}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {b604a1e3-2a78-4969-87fb-7abbecba1ec1}, !- Handle
  Node 711,                               !- Name
  {69086698-aa3e-4c29-8eda-98ad1dce23a4}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {69086698-aa3e-4c29-8eda-98ad1dce23a4}, !- Handle
  {b060d794-3a08-4433-8044-d36fa31f47bd}, !- Source Object
  7,                                      !- Outlet Port
  {b604a1e3-2a78-4969-87fb-7abbecba1ec1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1266de06-a7a9-4af4-be0a-a5886b34b4dc}, !- Handle
  {8a11e394-8d1b-425a-9baf-b65e1f76d89f}, !- Source Object
  9,                                      !- Outlet Port
  {0aa96855-8e29-4fe0-8d15-09a3f3d7b7c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f999854-a314-4e50-9a4b-45c3f3293fbe}, !- Handle
  Node 712,                               !- Name
  {4a479b08-6504-4b33-8dc8-005e7e11ba1e}, !- Inlet Port
  {73e58345-76a8-4857-8c16-be84601d9ad8}; !- Outlet Port

OS:Connection,
  {4a479b08-6504-4b33-8dc8-005e7e11ba1e}, !- Handle
  {48578c7a-e44d-429c-a2eb-924cfa732a2c}, !- Source Object
  6,                                      !- Outlet Port
  {7f999854-a314-4e50-9a4b-45c3f3293fbe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73e58345-76a8-4857-8c16-be84601d9ad8}, !- Handle
  {7f999854-a314-4e50-9a4b-45c3f3293fbe}, !- Source Object
  3,                                      !- Outlet Port
  {8a11e394-8d1b-425a-9baf-b65e1f76d89f}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {1d4afa7b-ffa2-424e-ac98-43ec01c0fda8}, !- Handle
  Node 713,                               !- Name
  {2db291c3-ce30-41fb-b3a8-edf8826cc471}, !- Inlet Port
  {ec6250fa-a6b5-41e1-ade2-e83a4d5377c7}; !- Outlet Port

OS:Connection,
  {2db291c3-ce30-41fb-b3a8-edf8826cc471}, !- Handle
  {80fc42d7-7a30-444f-a8f6-e6d93c72457a}, !- Source Object
  9,                                      !- Outlet Port
  {1d4afa7b-ffa2-424e-ac98-43ec01c0fda8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ec6250fa-a6b5-41e1-ade2-e83a4d5377c7}, !- Handle
  {1d4afa7b-ffa2-424e-ac98-43ec01c0fda8}, !- Source Object
  3,                                      !- Outlet Port
  {48578c7a-e44d-429c-a2eb-924cfa732a2c}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {b9df1e10-6cd2-49f1-a8d7-a694cfbc7484}, !- Handle
  Node 714,                               !- Name
  {a9e354d7-6d24-424e-840f-644e7b4f8abf}, !- Inlet Port
  {9484194e-a63b-4df1-b454-ecbcbe6636c1}; !- Outlet Port

OS:Connection,
  {a9e354d7-6d24-424e-840f-644e7b4f8abf}, !- Handle
  {b060d794-3a08-4433-8044-d36fa31f47bd}, !- Source Object
  5,                                      !- Outlet Port
  {b9df1e10-6cd2-49f1-a8d7-a694cfbc7484}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9484194e-a63b-4df1-b454-ecbcbe6636c1}, !- Handle
  {b9df1e10-6cd2-49f1-a8d7-a694cfbc7484}, !- Source Object
  3,                                      !- Outlet Port
  {80fc42d7-7a30-444f-a8f6-e6d93c72457a}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {4094950b-d4b3-4b15-811a-537b2a7a0ea4}, !- Handle
  Node 715,                               !- Name
  {b3e2fcfd-ef3f-4848-8f7d-6e185e7e82dd}, !- Inlet Port
  {df0cbe56-b9a2-424e-97d4-87c55a8a4b41}; !- Outlet Port

OS:Connection,
  {ac42e83d-30d0-4380-94c1-0d7c23c7302b}, !- Handle
  {dbf9a665-021c-4679-8d9b-1f0ec512decd}, !- Source Object
  3,                                      !- Outlet Port
  {4b9ecbd6-39bd-4e8a-bddf-599e70272d6f}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b3e2fcfd-ef3f-4848-8f7d-6e185e7e82dd}, !- Handle
  {4b9ecbd6-39bd-4e8a-bddf-599e70272d6f}, !- Source Object
  9,                                      !- Outlet Port
  {4094950b-d4b3-4b15-811a-537b2a7a0ea4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df0cbe56-b9a2-424e-97d4-87c55a8a4b41}, !- Handle
  {4094950b-d4b3-4b15-811a-537b2a7a0ea4}, !- Source Object
  3,                                      !- Outlet Port
  {b060d794-3a08-4433-8044-d36fa31f47bd}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {06c90323-e485-484d-b0ec-6aba1b403e45}, !- Handle
  Setpoint Manager Single Zone Reheat 38, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {7cd8de00-8aa3-4c90-ac42-68998f190ce3}, !- Control Zone Name
  {0aa96855-8e29-4fe0-8d15-09a3f3d7b7c7}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {60c07157-2ee9-4850-b7ee-4aea00218bf2}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 50, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {e1a74099-5e85-4b64-91ce-e611548d9ac7}, !- Air Inlet Node Name
  {108ec88c-1926-401c-9ef3-3d7e02b116ef}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {9aec3bcb-f748-4cd9-9434-d1abf67c2376}, !- Handle
  Node 716,                               !- Name
  {bf49d12c-99d6-45bf-a784-7d4ebdefdc33}, !- Inlet Port
  {c1247292-c5c6-4a16-9d1f-12e03b1238ec}; !- Outlet Port

OS:Connection,
  {b2409d33-2ba9-45d3-915f-d5d2af40a08b}, !- Handle
  {9d3c7eca-b57f-4c8d-932d-e65f23d99ac4}, !- Source Object
  3,                                      !- Outlet Port
  {3f1902ab-4c09-4dc6-8ca2-8c161bbe0033}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf49d12c-99d6-45bf-a784-7d4ebdefdc33}, !- Handle
  {83493952-db32-4365-aa54-d09d29c81fdb}, !- Source Object
  2,                                      !- Outlet Port
  {9aec3bcb-f748-4cd9-9434-d1abf67c2376}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1247292-c5c6-4a16-9d1f-12e03b1238ec}, !- Handle
  {9aec3bcb-f748-4cd9-9434-d1abf67c2376}, !- Source Object
  3,                                      !- Outlet Port
  {66065d25-59f5-4ec1-91c5-ff55ca99339b}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {4820fe85-0d9e-409d-b28a-f16c210e5a66}, !- Handle
  Node 717,                               !- Name
  {6843c4e1-7896-4241-95f6-ae82def356f5}, !- Inlet Port
  {e1a74099-5e85-4b64-91ce-e611548d9ac7}; !- Outlet Port

OS:Connection,
  {6843c4e1-7896-4241-95f6-ae82def356f5}, !- Handle
  {53f179b1-bff0-4848-aad9-9089cc14bc0e}, !- Source Object
  3,                                      !- Outlet Port
  {4820fe85-0d9e-409d-b28a-f16c210e5a66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e1a74099-5e85-4b64-91ce-e611548d9ac7}, !- Handle
  {4820fe85-0d9e-409d-b28a-f16c210e5a66}, !- Source Object
  3,                                      !- Outlet Port
  {60c07157-2ee9-4850-b7ee-4aea00218bf2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {108ec88c-1926-401c-9ef3-3d7e02b116ef}, !- Handle
  {60c07157-2ee9-4850-b7ee-4aea00218bf2}, !- Source Object
  4,                                      !- Outlet Port
  {9d3c7eca-b57f-4c8d-932d-e65f23d99ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {12226a21-7b74-4351-9010-69602a4cb6e8}, !- Handle
  Coil Heating Water Baseboard 50,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {a67163a3-67ed-4cd5-a1f0-ae0a32d3b45d}, !- Water Inlet Node Name
  {2c4d1481-3140-466e-80a0-a7c512e91fd7}; !- Water Outlet Node Name

OS:Node,
  {9421296c-bde0-4540-b9f2-6260a558030d}, !- Handle
  Node 718,                               !- Name
  {244777af-fb94-4ce3-8d89-39df7a729a1d}, !- Inlet Port
  {a67163a3-67ed-4cd5-a1f0-ae0a32d3b45d}; !- Outlet Port

OS:Connection,
  {244777af-fb94-4ce3-8d89-39df7a729a1d}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  52,                                     !- Outlet Port
  {9421296c-bde0-4540-b9f2-6260a558030d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff149572-2186-4690-a03f-78515d903335}, !- Handle
  Node 719,                               !- Name
  {2c4d1481-3140-466e-80a0-a7c512e91fd7}, !- Inlet Port
  {177be592-e514-435f-af95-94819ac03350}; !- Outlet Port

OS:Connection,
  {a67163a3-67ed-4cd5-a1f0-ae0a32d3b45d}, !- Handle
  {9421296c-bde0-4540-b9f2-6260a558030d}, !- Source Object
  3,                                      !- Outlet Port
  {12226a21-7b74-4351-9010-69602a4cb6e8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2c4d1481-3140-466e-80a0-a7c512e91fd7}, !- Handle
  {12226a21-7b74-4351-9010-69602a4cb6e8}, !- Source Object
  10,                                     !- Outlet Port
  {ff149572-2186-4690-a03f-78515d903335}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {177be592-e514-435f-af95-94819ac03350}, !- Handle
  {ff149572-2186-4690-a03f-78515d903335}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  52;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9e816372-c206-401c-b3db-e8e068e95a43}, !- Handle
  Zone HVAC Baseboard Convective Water 50, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {12226a21-7b74-4351-9010-69602a4cb6e8}; !- Heating Coil Name

OS:AirLoopHVAC,
  {bbebb84f-8568-4137-b24f-0b443378d6fa}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37, !- Name
  ,                                       !- Controller List Name
  {9748275b-7c9c-4b8f-b48c-e8189252024b}, !- Availability Schedule
  {6300120e-e828-4d13-a3e8-9ca34cd4f993}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {00280559-97ff-4c3c-8c32-a45540ae9a30}, !- Supply Side Inlet Node Name
  {9ec732f2-bbc1-47b0-a50b-ab7838ca662f}, !- Demand Side Outlet Node Name
  {7d4579ec-fb2d-4fa9-bcf3-0c13701089d2}, !- Demand Side Inlet Node A
  {8135a984-c5a7-4b14-a98a-fe6b4138b4b6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1d69bbdf-2344-499c-aaac-d2958b2333d3}, !- Demand Mixer Name
  {52077f29-0f81-4915-b0c6-a2eeb806e72d}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {21842110-850b-4c3d-a6cb-2aba5a23e71a}, !- Handle
  Node 720,                               !- Name
  {00280559-97ff-4c3c-8c32-a45540ae9a30}, !- Inlet Port
  {d418ad62-ced3-4bb3-93cc-671709cd8751}; !- Outlet Port

OS:Node,
  {c8b5d2ff-120c-4c71-8255-9020524a8999}, !- Handle
  Node 721,                               !- Name
  {b0bad4e4-71ca-43f8-a5ab-862f03e706d5}, !- Inlet Port
  {8135a984-c5a7-4b14-a98a-fe6b4138b4b6}; !- Outlet Port

OS:Connection,
  {00280559-97ff-4c3c-8c32-a45540ae9a30}, !- Handle
  {bbebb84f-8568-4137-b24f-0b443378d6fa}, !- Source Object
  9,                                      !- Outlet Port
  {21842110-850b-4c3d-a6cb-2aba5a23e71a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8135a984-c5a7-4b14-a98a-fe6b4138b4b6}, !- Handle
  {c8b5d2ff-120c-4c71-8255-9020524a8999}, !- Source Object
  3,                                      !- Outlet Port
  {bbebb84f-8568-4137-b24f-0b443378d6fa}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {ef90f1ac-ee4d-4b62-a035-dc31268c3db7}, !- Handle
  Node 722,                               !- Name
  {7d4579ec-fb2d-4fa9-bcf3-0c13701089d2}, !- Inlet Port
  {af7b0cbd-8b23-443a-840f-5839deda8cf8}; !- Outlet Port

OS:Node,
  {e2af6ea9-eb51-48d5-ab46-bd2f19984455}, !- Handle
  Node 723,                               !- Name
  {69e170fd-25fe-4ece-a36f-e0b657554c0d}, !- Inlet Port
  {9ec732f2-bbc1-47b0-a50b-ab7838ca662f}; !- Outlet Port

OS:Node,
  {7bae53ee-087a-4752-9a71-49186d4572f1}, !- Handle
  Node 724,                               !- Name
  {c3b6a4cd-4493-49ce-9ef8-77d614c2a228}, !- Inlet Port
  {ca4b077f-e4aa-441d-9bdc-59df3c4dc6a8}; !- Outlet Port

OS:Connection,
  {7d4579ec-fb2d-4fa9-bcf3-0c13701089d2}, !- Handle
  {bbebb84f-8568-4137-b24f-0b443378d6fa}, !- Source Object
  11,                                     !- Outlet Port
  {ef90f1ac-ee4d-4b62-a035-dc31268c3db7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ec732f2-bbc1-47b0-a50b-ab7838ca662f}, !- Handle
  {e2af6ea9-eb51-48d5-ab46-bd2f19984455}, !- Source Object
  3,                                      !- Outlet Port
  {bbebb84f-8568-4137-b24f-0b443378d6fa}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {52077f29-0f81-4915-b0c6-a2eeb806e72d}, !- Handle
  Air Loop HVAC Zone Splitter 39,         !- Name
  {af7b0cbd-8b23-443a-840f-5839deda8cf8}, !- Inlet Node Name
  {4f869dc1-19a7-4648-8f0a-5c757444382a}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {1d69bbdf-2344-499c-aaac-d2958b2333d3}, !- Handle
  Air Loop HVAC Zone Mixer 39,            !- Name
  {69e170fd-25fe-4ece-a36f-e0b657554c0d}, !- Outlet Node Name
  {543071bd-a15f-46bf-bba7-3b9a9ac014e7}; !- Inlet Node Name 1

OS:Connection,
  {af7b0cbd-8b23-443a-840f-5839deda8cf8}, !- Handle
  {ef90f1ac-ee4d-4b62-a035-dc31268c3db7}, !- Source Object
  3,                                      !- Outlet Port
  {52077f29-0f81-4915-b0c6-a2eeb806e72d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69e170fd-25fe-4ece-a36f-e0b657554c0d}, !- Handle
  {1d69bbdf-2344-499c-aaac-d2958b2333d3}, !- Source Object
  2,                                      !- Outlet Port
  {e2af6ea9-eb51-48d5-ab46-bd2f19984455}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {89ffbbda-f027-420b-8e9a-adf716bad392}, !- Handle
  {bbebb84f-8568-4137-b24f-0b443378d6fa}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
