  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {6300120e-e828-4d13-a3e8-9ca34cd4f993}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 38, !- Name
  {a702a45a-2587-4ee9-8c82-9b72508f42a8}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {93b263cb-92af-4f24-a088-8dae2027d50e}, !- Handle
  Fan Constant Volume 39,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {b6cad38b-bccf-4224-97fe-20ed3d0848d6}, !- Air Inlet Node Name
  {b0bad4e4-71ca-43f8-a5ab-862f03e706d5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {1ece843a-3ded-46f1-9b68-e42a7d638ce2}, !- Handle
  Sys3 Return Fan 37,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {d418ad62-ced3-4bb3-93cc-671709cd8751}, !- Air Inlet Node Name
  {ab273bc7-7158-4f9f-b663-e0957094348f}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {0e59d271-1524-4347-b4fa-6cb030155f15}, !- Handle
  Coil Heating Gas 39,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f4efbcb9-abf2-420d-86ce-ff986b964f94}, !- Air Inlet Node Name
  {61cd41d9-82b0-46e1-8e5e-10326ee97222}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {dd20ad5b-d183-4843-850e-8d3f2808a292}, !- Handle
  CoilCoolingDXSingleSpeed_dx 38 319kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {f59c8f4c-4d04-4da0-88d7-62acf727d05c}, !- Air Inlet Node Name
  {65fb243a-fa7d-4c81-b6c4-227645133a3a}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {71439651-cc35-4fb2-b92c-ced8a7abd358}, !- Handle
  Curve Biquadratic 77,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {b8c72bb2-aac0-4699-ac4c-89b674a8b03a}, !- Handle
  Curve Quadratic 114,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2ab029f0-3b8d-41fc-bf10-485d86838684}, !- Handle
  Curve Biquadratic 78,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {8e6d4d07-17fd-4b75-8f32-150f27d5ee7a}, !- Handle
  Curve Quadratic 115,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {88b95ea4-e373-4764-9b97-8e483d36e03d}, !- Handle
  Curve Quadratic 116,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {0b35bff6-91c1-481c-a7f5-1578defb2570}, !- Handle
  Controller Outdoor Air 39,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9748275b-7c9c-4b8f-b48c-e8189252024b}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {864a0167-eb30-4bb7-bdd1-954a21c47522}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {864a0167-eb30-4bb7-bdd1-954a21c47522}, !- Handle
  Controller Mechanical Ventilation 39,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {c1f7e641-1cc1-43a4-b69e-91b6d7bda1c3}, !- Handle
  Air Loop HVAC Outdoor Air System 39,    !- Name
  {0b35bff6-91c1-481c-a7f5-1578defb2570}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {5608cf10-32a5-4459-9b6d-2218edde74da}, !- Mixed Air Node Name
  {cd10d561-f81d-4119-a11a-e16ca748bc55}, !- Outdoor Air Stream Node Name
  {19b5fb13-e1e3-4f05-b2c4-ad39ba36300b}, !- Relief Air Stream Node Name
  {3ab82f76-f052-49eb-ae89-6918e9b4d586}; !- Return Air Stream Node Name

OS:Node,
  {9fe55050-d00a-4e82-b74a-ab0cf779d543}, !- Handle
  Node 725,                               !- Name
  ,                                       !- Inlet Port
  {cd10d561-f81d-4119-a11a-e16ca748bc55}; !- Outlet Port

OS:Connection,
  {cd10d561-f81d-4119-a11a-e16ca748bc55}, !- Handle
  {9fe55050-d00a-4e82-b74a-ab0cf779d543}, !- Source Object
  3,                                      !- Outlet Port
  {c1f7e641-1cc1-43a4-b69e-91b6d7bda1c3}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {76886ee1-fb66-4c22-bca4-4bc840e36b6a}, !- Handle
  Node 726,                               !- Name
  {19b5fb13-e1e3-4f05-b2c4-ad39ba36300b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {19b5fb13-e1e3-4f05-b2c4-ad39ba36300b}, !- Handle
  {c1f7e641-1cc1-43a4-b69e-91b6d7bda1c3}, !- Source Object
  7,                                      !- Outlet Port
  {76886ee1-fb66-4c22-bca4-4bc840e36b6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b0bad4e4-71ca-43f8-a5ab-862f03e706d5}, !- Handle
  {93b263cb-92af-4f24-a088-8dae2027d50e}, !- Source Object
  9,                                      !- Outlet Port
  {c8b5d2ff-120c-4c71-8255-9020524a8999}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec09ca9f-6375-4f95-bc2a-6bd978e33330}, !- Handle
  Node 727,                               !- Name
  {61cd41d9-82b0-46e1-8e5e-10326ee97222}, !- Inlet Port
  {b6cad38b-bccf-4224-97fe-20ed3d0848d6}; !- Outlet Port

OS:Connection,
  {61cd41d9-82b0-46e1-8e5e-10326ee97222}, !- Handle
  {0e59d271-1524-4347-b4fa-6cb030155f15}, !- Source Object
  6,                                      !- Outlet Port
  {ec09ca9f-6375-4f95-bc2a-6bd978e33330}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6cad38b-bccf-4224-97fe-20ed3d0848d6}, !- Handle
  {ec09ca9f-6375-4f95-bc2a-6bd978e33330}, !- Source Object
  3,                                      !- Outlet Port
  {93b263cb-92af-4f24-a088-8dae2027d50e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7e10a906-36ec-4324-a41d-bcc12e5cd561}, !- Handle
  Node 728,                               !- Name
  {65fb243a-fa7d-4c81-b6c4-227645133a3a}, !- Inlet Port
  {f4efbcb9-abf2-420d-86ce-ff986b964f94}; !- Outlet Port

OS:Connection,
  {65fb243a-fa7d-4c81-b6c4-227645133a3a}, !- Handle
  {dd20ad5b-d183-4843-850e-8d3f2808a292}, !- Source Object
  9,                                      !- Outlet Port
  {7e10a906-36ec-4324-a41d-bcc12e5cd561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f4efbcb9-abf2-420d-86ce-ff986b964f94}, !- Handle
  {7e10a906-36ec-4324-a41d-bcc12e5cd561}, !- Source Object
  3,                                      !- Outlet Port
  {0e59d271-1524-4347-b4fa-6cb030155f15}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c88dc544-05da-40f9-a163-cec1fe112055}, !- Handle
  Node 729,                               !- Name
  {5608cf10-32a5-4459-9b6d-2218edde74da}, !- Inlet Port
  {f59c8f4c-4d04-4da0-88d7-62acf727d05c}; !- Outlet Port

OS:Connection,
  {5608cf10-32a5-4459-9b6d-2218edde74da}, !- Handle
  {c1f7e641-1cc1-43a4-b69e-91b6d7bda1c3}, !- Source Object
  5,                                      !- Outlet Port
  {c88dc544-05da-40f9-a163-cec1fe112055}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59c8f4c-4d04-4da0-88d7-62acf727d05c}, !- Handle
  {c88dc544-05da-40f9-a163-cec1fe112055}, !- Source Object
  3,                                      !- Outlet Port
  {dd20ad5b-d183-4843-850e-8d3f2808a292}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {968b4bf7-8de1-40fc-9418-8d19ced5892b}, !- Handle
  Node 730,                               !- Name
  {ab273bc7-7158-4f9f-b663-e0957094348f}, !- Inlet Port
  {3ab82f76-f052-49eb-ae89-6918e9b4d586}; !- Outlet Port

OS:Connection,
  {d418ad62-ced3-4bb3-93cc-671709cd8751}, !- Handle
  {21842110-850b-4c3d-a6cb-2aba5a23e71a}, !- Source Object
  3,                                      !- Outlet Port
  {1ece843a-3ded-46f1-9b68-e42a7d638ce2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ab273bc7-7158-4f9f-b663-e0957094348f}, !- Handle
  {1ece843a-3ded-46f1-9b68-e42a7d638ce2}, !- Source Object
  9,                                      !- Outlet Port
  {968b4bf7-8de1-40fc-9418-8d19ced5892b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ab82f76-f052-49eb-ae89-6918e9b4d586}, !- Handle
  {968b4bf7-8de1-40fc-9418-8d19ced5892b}, !- Source Object
  3,                                      !- Outlet Port
  {c1f7e641-1cc1-43a4-b69e-91b6d7bda1c3}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {25449150-976c-40b2-ab28-9cb99824129e}, !- Handle
  Setpoint Manager Single Zone Reheat 39, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {9da98692-bac9-4392-9672-df69a9f8592c}, !- Control Zone Name
  {c8b5d2ff-120c-4c71-8255-9020524a8999}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7e4a2659-f848-4037-b689-456f7909e25b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 51, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {005bd8d0-4631-4a67-ae66-419446f192bd}, !- Air Inlet Node Name
  {c3b6a4cd-4493-49ce-9ef8-77d614c2a228}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {82a81610-0e63-4146-9566-103d6174b3a6}, !- Handle
  Node 731,                               !- Name
  {33cfa2d6-574b-4ac6-82c2-60d35cd011db}, !- Inlet Port
  {543071bd-a15f-46bf-bba7-3b9a9ac014e7}; !- Outlet Port

OS:Connection,
  {ca4b077f-e4aa-441d-9bdc-59df3c4dc6a8}, !- Handle
  {7bae53ee-087a-4752-9a71-49186d4572f1}, !- Source Object
  3,                                      !- Outlet Port
  {29c92de5-9612-43d5-a573-3c9446bb6faf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33cfa2d6-574b-4ac6-82c2-60d35cd011db}, !- Handle
  {0191ff83-978e-4c78-ad5c-01e144b99187}, !- Source Object
  2,                                      !- Outlet Port
  {82a81610-0e63-4146-9566-103d6174b3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {543071bd-a15f-46bf-bba7-3b9a9ac014e7}, !- Handle
  {82a81610-0e63-4146-9566-103d6174b3a6}, !- Source Object
  3,                                      !- Outlet Port
  {1d69bbdf-2344-499c-aaac-d2958b2333d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {b0de61a4-ef37-4c91-a8f6-c398ffec4e7a}, !- Handle
  Node 732,                               !- Name
  {4f869dc1-19a7-4648-8f0a-5c757444382a}, !- Inlet Port
  {005bd8d0-4631-4a67-ae66-419446f192bd}; !- Outlet Port

OS:Connection,
  {4f869dc1-19a7-4648-8f0a-5c757444382a}, !- Handle
  {52077f29-0f81-4915-b0c6-a2eeb806e72d}, !- Source Object
  3,                                      !- Outlet Port
  {b0de61a4-ef37-4c91-a8f6-c398ffec4e7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {005bd8d0-4631-4a67-ae66-419446f192bd}, !- Handle
  {b0de61a4-ef37-4c91-a8f6-c398ffec4e7a}, !- Source Object
  3,                                      !- Outlet Port
  {7e4a2659-f848-4037-b689-456f7909e25b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c3b6a4cd-4493-49ce-9ef8-77d614c2a228}, !- Handle
  {7e4a2659-f848-4037-b689-456f7909e25b}, !- Source Object
  4,                                      !- Outlet Port
  {7bae53ee-087a-4752-9a71-49186d4572f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2c9122e1-0711-4249-9c95-0038a1077055}, !- Handle
  Coil Heating Water Baseboard 51,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {758a293c-1aff-4bd8-bf78-537d3e22c6c2}, !- Water Inlet Node Name
  {e176e538-c316-42d0-a809-3c1f9199fff1}; !- Water Outlet Node Name

OS:Node,
  {dcb2a395-b13a-4a12-9ccb-66c406459711}, !- Handle
  Node 733,                               !- Name
  {1bf7e36f-50dd-4876-81d7-ecd56dc50820}, !- Inlet Port
  {758a293c-1aff-4bd8-bf78-537d3e22c6c2}; !- Outlet Port

OS:Connection,
  {1bf7e36f-50dd-4876-81d7-ecd56dc50820}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  53,                                     !- Outlet Port
  {dcb2a395-b13a-4a12-9ccb-66c406459711}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5fdf964f-1852-47dd-9b7c-8c3e3dbe448c}, !- Handle
  Node 734,                               !- Name
  {e176e538-c316-42d0-a809-3c1f9199fff1}, !- Inlet Port
  {4f6be3ff-3fd3-46bf-be3e-1950647cf790}; !- Outlet Port

OS:Connection,
  {758a293c-1aff-4bd8-bf78-537d3e22c6c2}, !- Handle
  {dcb2a395-b13a-4a12-9ccb-66c406459711}, !- Source Object
  3,                                      !- Outlet Port
  {2c9122e1-0711-4249-9c95-0038a1077055}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e176e538-c316-42d0-a809-3c1f9199fff1}, !- Handle
  {2c9122e1-0711-4249-9c95-0038a1077055}, !- Source Object
  10,                                     !- Outlet Port
  {5fdf964f-1852-47dd-9b7c-8c3e3dbe448c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f6be3ff-3fd3-46bf-be3e-1950647cf790}, !- Handle
  {5fdf964f-1852-47dd-9b7c-8c3e3dbe448c}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  53;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1302764e-8c47-401a-9b84-5a81e4590b07}, !- Handle
  Zone HVAC Baseboard Convective Water 51, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2c9122e1-0711-4249-9c95-0038a1077055}; !- Heating Coil Name

OS:AirLoopHVAC,
  {10550ae6-dcbe-44c2-9430-ea0c33a5d6e5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38, !- Name
  ,                                       !- Controller List Name
  {aa1c3f61-6974-4f64-96fd-63ac5cc6abfc}, !- Availability Schedule
  {f517a504-de97-4742-9898-00413cd91776}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4a1c82a7-ce39-4c8d-812e-07a336857a02}, !- Supply Side Inlet Node Name
  {dbeca037-6540-4d99-a358-a8d683b3ce4f}, !- Demand Side Outlet Node Name
  {3d03c19e-6566-446c-8d17-a423a3aac591}, !- Demand Side Inlet Node A
  {f1fe1b27-0274-45f1-a00b-93d00a230017}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {bc819eda-7e83-4eed-8373-86b2a7ccfdeb}, !- Demand Mixer Name
  {7648b856-9e63-4a28-9170-3803b00c3be1}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2030750e-577c-4577-a81d-90145e1ace1d}, !- Handle
  Node 735,                               !- Name
  {4a1c82a7-ce39-4c8d-812e-07a336857a02}, !- Inlet Port
  {a310d0a2-e079-4f84-92e1-3ca7d0f493a2}; !- Outlet Port

OS:Node,
  {9d7a892a-0da5-4821-8814-b1280d14bfb4}, !- Handle
  Node 736,                               !- Name
  {b51edbbc-ebfd-4cff-aa43-bcc71c0dddea}, !- Inlet Port
  {f1fe1b27-0274-45f1-a00b-93d00a230017}; !- Outlet Port

OS:Connection,
  {4a1c82a7-ce39-4c8d-812e-07a336857a02}, !- Handle
  {10550ae6-dcbe-44c2-9430-ea0c33a5d6e5}, !- Source Object
  9,                                      !- Outlet Port
  {2030750e-577c-4577-a81d-90145e1ace1d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1fe1b27-0274-45f1-a00b-93d00a230017}, !- Handle
  {9d7a892a-0da5-4821-8814-b1280d14bfb4}, !- Source Object
  3,                                      !- Outlet Port
  {10550ae6-dcbe-44c2-9430-ea0c33a5d6e5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {31086acf-ef94-45f9-bc81-a4c36940d67e}, !- Handle
  Node 737,                               !- Name
  {3d03c19e-6566-446c-8d17-a423a3aac591}, !- Inlet Port
  {1a824b1a-fb05-4d59-b2bf-62cd1db346bb}; !- Outlet Port

OS:Node,
  {f4c0cff7-ce88-42f3-a22f-50b934749f7e}, !- Handle
  Node 738,                               !- Name
  {80a100cd-74e9-472a-a3f7-284308c5404d}, !- Inlet Port
  {dbeca037-6540-4d99-a358-a8d683b3ce4f}; !- Outlet Port

OS:Node,
  {1ce1438f-c1e0-4e71-b0f3-cff384ad54d3}, !- Handle
  Node 739,                               !- Name
  {e0c29fe7-2427-443c-95ed-8e2d84971b4c}, !- Inlet Port
  {939abb97-3712-4c7e-abbe-2f86de920352}; !- Outlet Port

OS:Connection,
  {3d03c19e-6566-446c-8d17-a423a3aac591}, !- Handle
  {10550ae6-dcbe-44c2-9430-ea0c33a5d6e5}, !- Source Object
  11,                                     !- Outlet Port
  {31086acf-ef94-45f9-bc81-a4c36940d67e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dbeca037-6540-4d99-a358-a8d683b3ce4f}, !- Handle
  {f4c0cff7-ce88-42f3-a22f-50b934749f7e}, !- Source Object
  3,                                      !- Outlet Port
  {10550ae6-dcbe-44c2-9430-ea0c33a5d6e5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7648b856-9e63-4a28-9170-3803b00c3be1}, !- Handle
  Air Loop HVAC Zone Splitter 40,         !- Name
  {1a824b1a-fb05-4d59-b2bf-62cd1db346bb}, !- Inlet Node Name
  {efcf18e7-5c7b-4034-82fe-1df582048739}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {bc819eda-7e83-4eed-8373-86b2a7ccfdeb}, !- Handle
  Air Loop HVAC Zone Mixer 40,            !- Name
  {80a100cd-74e9-472a-a3f7-284308c5404d}, !- Outlet Node Name
  {b9ebcde3-2a38-4189-a770-5acac6f748b7}; !- Inlet Node Name 1

OS:Connection,
  {1a824b1a-fb05-4d59-b2bf-62cd1db346bb}, !- Handle
  {31086acf-ef94-45f9-bc81-a4c36940d67e}, !- Source Object
  3,                                      !- Outlet Port
  {7648b856-9e63-4a28-9170-3803b00c3be1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80a100cd-74e9-472a-a3f7-284308c5404d}, !- Handle
  {bc819eda-7e83-4eed-8373-86b2a7ccfdeb}, !- Source Object
  2,                                      !- Outlet Port
  {f4c0cff7-ce88-42f3-a22f-50b934749f7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {348049aa-4b80-4a7a-ada2-8556bd55cef0}, !- Handle
  {10550ae6-dcbe-44c2-9430-ea0c33a5d6e5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f517a504-de97-4742-9898-00413cd91776}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 39, !- Name
  {96c400d2-af38-4b3e-974e-08dd206014b2}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {1b3832cd-8660-474c-b88b-569014cc6323}, !- Handle
  Fan Constant Volume 40,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {fe824aa5-82d8-4944-b51f-9aaad924d983}, !- Air Inlet Node Name
  {b51edbbc-ebfd-4cff-aa43-bcc71c0dddea}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {0bba3e93-8aac-4976-a547-12d5fd0d8ef3}, !- Handle
  Sys3 Return Fan 38,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {a310d0a2-e079-4f84-92e1-3ca7d0f493a2}, !- Air Inlet Node Name
  {b8be5e09-2404-433c-b287-14cf315a227e}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {91f4d7c5-e2ef-4966-b7af-236fe073c0b6}, !- Handle
  Coil Heating Gas 40,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {041bf11e-fcb4-42a7-abf5-47bffdf8fd94}, !- Air Inlet Node Name
  {f21f5464-0711-4e3e-9c70-47f12714f21d}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {77c109b6-94dc-4a92-b8bd-5bfeb6cd32a6}, !- Handle
  CoilCoolingDXSingleSpeed_dx 39 172kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {80168840-5ab3-4f22-80ee-f0ba9865f1e3}, !- Air Inlet Node Name
  {a8de2e00-7975-47ac-9556-048c891e5eb5}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {bcf964da-17df-4f1b-bab6-0bc7aef1e665}, !- Handle
  Curve Biquadratic 79,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7bb16924-9b96-4b10-9691-a039909a18b6}, !- Handle
  Curve Quadratic 117,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {1aa10dfc-9c2f-466a-a039-889621aa16f8}, !- Handle
  Curve Biquadratic 80,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {9054d61f-9752-491d-9879-95f85d744c29}, !- Handle
  Curve Quadratic 118,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {84388506-de2d-41e6-8893-786b4e7c887d}, !- Handle
  Curve Quadratic 119,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {291278ab-bd25-40c5-9eca-b2f234b6b4bb}, !- Handle
  Controller Outdoor Air 40,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {aa1c3f61-6974-4f64-96fd-63ac5cc6abfc}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f80b6f6e-a968-466b-9b62-aa24770388da}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {f80b6f6e-a968-466b-9b62-aa24770388da}, !- Handle
  Controller Mechanical Ventilation 40,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b002d458-d120-4974-b1f4-15d2b75fbff9}, !- Handle
  Air Loop HVAC Outdoor Air System 40,    !- Name
  {291278ab-bd25-40c5-9eca-b2f234b6b4bb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {2cb0214f-f227-4c71-8334-c2906e8734bd}, !- Mixed Air Node Name
  {1f606681-9e25-4a78-beeb-ea92aadbf40a}, !- Outdoor Air Stream Node Name
  {57c9569a-65e1-4531-81c9-d182c66946be}, !- Relief Air Stream Node Name
  {bcb81262-42fa-40ba-9153-866f599ec59b}; !- Return Air Stream Node Name

OS:Node,
  {4c915954-ea70-4c04-9ad4-65928fd1a945}, !- Handle
  Node 740,                               !- Name
  ,                                       !- Inlet Port
  {1f606681-9e25-4a78-beeb-ea92aadbf40a}; !- Outlet Port

OS:Connection,
  {1f606681-9e25-4a78-beeb-ea92aadbf40a}, !- Handle
  {4c915954-ea70-4c04-9ad4-65928fd1a945}, !- Source Object
  3,                                      !- Outlet Port
  {b002d458-d120-4974-b1f4-15d2b75fbff9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {70dfecf7-907f-4d20-83ce-c968ca4308cb}, !- Handle
  Node 741,                               !- Name
  {57c9569a-65e1-4531-81c9-d182c66946be}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {57c9569a-65e1-4531-81c9-d182c66946be}, !- Handle
  {b002d458-d120-4974-b1f4-15d2b75fbff9}, !- Source Object
  7,                                      !- Outlet Port
  {70dfecf7-907f-4d20-83ce-c968ca4308cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b51edbbc-ebfd-4cff-aa43-bcc71c0dddea}, !- Handle
  {1b3832cd-8660-474c-b88b-569014cc6323}, !- Source Object
  9,                                      !- Outlet Port
  {9d7a892a-0da5-4821-8814-b1280d14bfb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1aee124e-b23f-435c-aee8-57e1d58d9e5d}, !- Handle
  Node 742,                               !- Name
  {f21f5464-0711-4e3e-9c70-47f12714f21d}, !- Inlet Port
  {fe824aa5-82d8-4944-b51f-9aaad924d983}; !- Outlet Port

OS:Connection,
  {f21f5464-0711-4e3e-9c70-47f12714f21d}, !- Handle
  {91f4d7c5-e2ef-4966-b7af-236fe073c0b6}, !- Source Object
  6,                                      !- Outlet Port
  {1aee124e-b23f-435c-aee8-57e1d58d9e5d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe824aa5-82d8-4944-b51f-9aaad924d983}, !- Handle
  {1aee124e-b23f-435c-aee8-57e1d58d9e5d}, !- Source Object
  3,                                      !- Outlet Port
  {1b3832cd-8660-474c-b88b-569014cc6323}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {30b959de-0195-44cf-ae4e-a5d050c7fe30}, !- Handle
  Node 743,                               !- Name
  {a8de2e00-7975-47ac-9556-048c891e5eb5}, !- Inlet Port
  {041bf11e-fcb4-42a7-abf5-47bffdf8fd94}; !- Outlet Port

OS:Connection,
  {a8de2e00-7975-47ac-9556-048c891e5eb5}, !- Handle
  {77c109b6-94dc-4a92-b8bd-5bfeb6cd32a6}, !- Source Object
  9,                                      !- Outlet Port
  {30b959de-0195-44cf-ae4e-a5d050c7fe30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {041bf11e-fcb4-42a7-abf5-47bffdf8fd94}, !- Handle
  {30b959de-0195-44cf-ae4e-a5d050c7fe30}, !- Source Object
  3,                                      !- Outlet Port
  {91f4d7c5-e2ef-4966-b7af-236fe073c0b6}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {7891bac3-87e8-4714-9d18-0401cc49bef8}, !- Handle
  Node 744,                               !- Name
  {2cb0214f-f227-4c71-8334-c2906e8734bd}, !- Inlet Port
  {80168840-5ab3-4f22-80ee-f0ba9865f1e3}; !- Outlet Port

OS:Connection,
  {2cb0214f-f227-4c71-8334-c2906e8734bd}, !- Handle
  {b002d458-d120-4974-b1f4-15d2b75fbff9}, !- Source Object
  5,                                      !- Outlet Port
  {7891bac3-87e8-4714-9d18-0401cc49bef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80168840-5ab3-4f22-80ee-f0ba9865f1e3}, !- Handle
  {7891bac3-87e8-4714-9d18-0401cc49bef8}, !- Source Object
  3,                                      !- Outlet Port
  {77c109b6-94dc-4a92-b8bd-5bfeb6cd32a6}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {65be0694-2e9d-469f-8dc5-6c4dbcd119a2}, !- Handle
  Node 745,                               !- Name
  {b8be5e09-2404-433c-b287-14cf315a227e}, !- Inlet Port
  {bcb81262-42fa-40ba-9153-866f599ec59b}; !- Outlet Port

OS:Connection,
  {a310d0a2-e079-4f84-92e1-3ca7d0f493a2}, !- Handle
  {2030750e-577c-4577-a81d-90145e1ace1d}, !- Source Object
  3,                                      !- Outlet Port
  {0bba3e93-8aac-4976-a547-12d5fd0d8ef3}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b8be5e09-2404-433c-b287-14cf315a227e}, !- Handle
  {0bba3e93-8aac-4976-a547-12d5fd0d8ef3}, !- Source Object
  9,                                      !- Outlet Port
  {65be0694-2e9d-469f-8dc5-6c4dbcd119a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bcb81262-42fa-40ba-9153-866f599ec59b}, !- Handle
  {65be0694-2e9d-469f-8dc5-6c4dbcd119a2}, !- Source Object
  3,                                      !- Outlet Port
  {b002d458-d120-4974-b1f4-15d2b75fbff9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {e45a4249-0998-472a-bc27-8caa702ae1c4}, !- Handle
  Setpoint Manager Single Zone Reheat 40, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {65487ea9-3097-4071-8de1-885b2bf073a0}, !- Control Zone Name
  {9d7a892a-0da5-4821-8814-b1280d14bfb4}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {e67d44ca-8ff9-49cf-bdbd-2231cf246482}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 52, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {9acabfd3-df00-444d-b461-3fb7a28b2790}, !- Air Inlet Node Name
  {e0c29fe7-2427-443c-95ed-8e2d84971b4c}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {29eb7d1b-bf43-4536-b6bc-28e18e688200}, !- Handle
  Node 746,                               !- Name
  {38a9e704-da38-48ea-9ca7-f48d1be6149e}, !- Inlet Port
  {b9ebcde3-2a38-4189-a770-5acac6f748b7}; !- Outlet Port

OS:Connection,
  {939abb97-3712-4c7e-abbe-2f86de920352}, !- Handle
  {1ce1438f-c1e0-4e71-b0f3-cff384ad54d3}, !- Source Object
  3,                                      !- Outlet Port
  {9a2e6867-57c7-4e6d-aa85-26270e87a27b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38a9e704-da38-48ea-9ca7-f48d1be6149e}, !- Handle
  {afcf25f2-f09f-45ec-88aa-a61ac953ee23}, !- Source Object
  2,                                      !- Outlet Port
  {29eb7d1b-bf43-4536-b6bc-28e18e688200}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9ebcde3-2a38-4189-a770-5acac6f748b7}, !- Handle
  {29eb7d1b-bf43-4536-b6bc-28e18e688200}, !- Source Object
  3,                                      !- Outlet Port
  {bc819eda-7e83-4eed-8373-86b2a7ccfdeb}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {d3ea45f2-9537-4709-8361-a6e105e71393}, !- Handle
  Node 747,                               !- Name
  {efcf18e7-5c7b-4034-82fe-1df582048739}, !- Inlet Port
  {9acabfd3-df00-444d-b461-3fb7a28b2790}; !- Outlet Port

OS:Connection,
  {efcf18e7-5c7b-4034-82fe-1df582048739}, !- Handle
  {7648b856-9e63-4a28-9170-3803b00c3be1}, !- Source Object
  3,                                      !- Outlet Port
  {d3ea45f2-9537-4709-8361-a6e105e71393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9acabfd3-df00-444d-b461-3fb7a28b2790}, !- Handle
  {d3ea45f2-9537-4709-8361-a6e105e71393}, !- Source Object
  3,                                      !- Outlet Port
  {e67d44ca-8ff9-49cf-bdbd-2231cf246482}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e0c29fe7-2427-443c-95ed-8e2d84971b4c}, !- Handle
  {e67d44ca-8ff9-49cf-bdbd-2231cf246482}, !- Source Object
  4,                                      !- Outlet Port
  {1ce1438f-c1e0-4e71-b0f3-cff384ad54d3}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {af82814b-175a-4c16-a527-211dd9153f1f}, !- Handle
  Coil Heating Water Baseboard 52,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {f6681553-b7c6-4f35-b670-42579f8f40cc}, !- Water Inlet Node Name
  {33d9c655-c696-4493-b66d-8d30a204898a}; !- Water Outlet Node Name

OS:Node,
  {ff23c26b-8d93-46f2-b99c-291b09bbabc5}, !- Handle
  Node 748,                               !- Name
  {fea26922-4cf5-4df7-9966-90851f3e8698}, !- Inlet Port
  {f6681553-b7c6-4f35-b670-42579f8f40cc}; !- Outlet Port

OS:Connection,
  {fea26922-4cf5-4df7-9966-90851f3e8698}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  54,                                     !- Outlet Port
  {ff23c26b-8d93-46f2-b99c-291b09bbabc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4ea17b50-e7f4-4d7c-a6a7-26219687c756}, !- Handle
  Node 749,                               !- Name
  {33d9c655-c696-4493-b66d-8d30a204898a}, !- Inlet Port
  {1ce4d105-fd0a-488d-ad4c-f398ab47dc5b}; !- Outlet Port

OS:Connection,
  {f6681553-b7c6-4f35-b670-42579f8f40cc}, !- Handle
  {ff23c26b-8d93-46f2-b99c-291b09bbabc5}, !- Source Object
  3,                                      !- Outlet Port
  {af82814b-175a-4c16-a527-211dd9153f1f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {33d9c655-c696-4493-b66d-8d30a204898a}, !- Handle
  {af82814b-175a-4c16-a527-211dd9153f1f}, !- Source Object
  10,                                     !- Outlet Port
  {4ea17b50-e7f4-4d7c-a6a7-26219687c756}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ce4d105-fd0a-488d-ad4c-f398ab47dc5b}, !- Handle
  {4ea17b50-e7f4-4d7c-a6a7-26219687c756}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  54;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9f15761b-0a3a-4574-be14-af8e26dcda10}, !- Handle
  Zone HVAC Baseboard Convective Water 52, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {af82814b-175a-4c16-a527-211dd9153f1f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {f9ad38c9-7769-4133-9596-b3ad431c0834}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39, !- Name
  ,                                       !- Controller List Name
  {507771d6-784a-4921-bbf0-c2c4c4de635d}, !- Availability Schedule
  {d4f7ab5d-fc61-44ca-a5a6-bf7de613e68b}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {4ada3474-687a-4657-8820-9e43403f23fd}, !- Supply Side Inlet Node Name
  {383e7747-a4c1-4621-8d70-9d01e1bc25fa}, !- Demand Side Outlet Node Name
  {93f31f01-2f1f-4ac3-9d1c-c6342db462fe}, !- Demand Side Inlet Node A
  {2e1dd548-b08b-4b3b-b88f-c8279d8034a6}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {d7150ca0-f165-403d-8458-2751b3e77ecc}, !- Demand Mixer Name
  {7e219c2e-b2b0-406d-9eb3-6782ee24275c}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9b58bb60-e414-4364-83b8-f612bc101e32}, !- Handle
  Node 750,                               !- Name
  {4ada3474-687a-4657-8820-9e43403f23fd}, !- Inlet Port
  {eabd7d2c-331d-4360-a77c-cdb4b5346072}; !- Outlet Port

OS:Node,
  {69419694-8342-45d8-a5f7-ee7b19b8bb47}, !- Handle
  Node 751,                               !- Name
  {3066de23-8ee2-40c5-b962-019b7f649ae4}, !- Inlet Port
  {2e1dd548-b08b-4b3b-b88f-c8279d8034a6}; !- Outlet Port

OS:Connection,
  {4ada3474-687a-4657-8820-9e43403f23fd}, !- Handle
  {f9ad38c9-7769-4133-9596-b3ad431c0834}, !- Source Object
  9,                                      !- Outlet Port
  {9b58bb60-e414-4364-83b8-f612bc101e32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e1dd548-b08b-4b3b-b88f-c8279d8034a6}, !- Handle
  {69419694-8342-45d8-a5f7-ee7b19b8bb47}, !- Source Object
  3,                                      !- Outlet Port
  {f9ad38c9-7769-4133-9596-b3ad431c0834}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {4ca989d5-30ff-456d-b069-bed7da42143f}, !- Handle
  Node 752,                               !- Name
  {93f31f01-2f1f-4ac3-9d1c-c6342db462fe}, !- Inlet Port
  {1b3026c6-1b98-4e1d-b830-12783c4d60a3}; !- Outlet Port

OS:Node,
  {4436b203-a5a5-4eeb-9bde-8a854a7c5c74}, !- Handle
  Node 753,                               !- Name
  {11d426b3-8f3c-45df-8875-516d3216845e}, !- Inlet Port
  {383e7747-a4c1-4621-8d70-9d01e1bc25fa}; !- Outlet Port

OS:Node,
  {3143ad9e-0c5b-444e-bd75-966dd2befa3c}, !- Handle
  Node 754,                               !- Name
  {cbbb89fb-8846-4181-9583-79a317819974}, !- Inlet Port
  {fa32878f-24a8-4fc4-876b-c21e6ac4acd3}; !- Outlet Port

OS:Connection,
  {93f31f01-2f1f-4ac3-9d1c-c6342db462fe}, !- Handle
  {f9ad38c9-7769-4133-9596-b3ad431c0834}, !- Source Object
  11,                                     !- Outlet Port
  {4ca989d5-30ff-456d-b069-bed7da42143f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {383e7747-a4c1-4621-8d70-9d01e1bc25fa}, !- Handle
  {4436b203-a5a5-4eeb-9bde-8a854a7c5c74}, !- Source Object
  3,                                      !- Outlet Port
  {f9ad38c9-7769-4133-9596-b3ad431c0834}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7e219c2e-b2b0-406d-9eb3-6782ee24275c}, !- Handle
  Air Loop HVAC Zone Splitter 41,         !- Name
  {1b3026c6-1b98-4e1d-b830-12783c4d60a3}, !- Inlet Node Name
  {73cff3c4-8dcc-46ce-ba7a-b897be6e5d17}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {d7150ca0-f165-403d-8458-2751b3e77ecc}, !- Handle
  Air Loop HVAC Zone Mixer 41,            !- Name
  {11d426b3-8f3c-45df-8875-516d3216845e}, !- Outlet Node Name
  {fede980f-6851-44e1-af0e-c845bedb6769}; !- Inlet Node Name 1

OS:Connection,
  {1b3026c6-1b98-4e1d-b830-12783c4d60a3}, !- Handle
  {4ca989d5-30ff-456d-b069-bed7da42143f}, !- Source Object
  3,                                      !- Outlet Port
  {7e219c2e-b2b0-406d-9eb3-6782ee24275c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11d426b3-8f3c-45df-8875-516d3216845e}, !- Handle
  {d7150ca0-f165-403d-8458-2751b3e77ecc}, !- Source Object
  2,                                      !- Outlet Port
  {4436b203-a5a5-4eeb-9bde-8a854a7c5c74}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {d7bc1e76-d441-4eb0-bbdf-880157ade295}, !- Handle
  {f9ad38c9-7769-4133-9596-b3ad431c0834}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d4f7ab5d-fc61-44ca-a5a6-bf7de613e68b}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 40, !- Name
  {7eb0591a-a00e-4e09-affd-4eac38aaba5a}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {0923a7cd-f233-4c2f-be38-bdfa1737c759}, !- Handle
  Fan Constant Volume 41,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {3175b7bf-6981-4ee2-b238-68dcaf1424a3}, !- Air Inlet Node Name
  {3066de23-8ee2-40c5-b962-019b7f649ae4}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {86e5fe59-7d38-4f56-a96f-63d9c66f5776}, !- Handle
  Sys3 Return Fan 39,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {eabd7d2c-331d-4360-a77c-cdb4b5346072}, !- Air Inlet Node Name
  {07b2e151-4e6d-41ea-b013-c609d06a946a}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {c1f577be-4dce-4f50-9592-2ce63aa085d3}, !- Handle
  Coil Heating Gas 41,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {b6bfa298-3829-43b7-8c94-5e51ea5a63f5}, !- Air Inlet Node Name
  {5840333d-9017-4300-a8a2-6e274305f852}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {66efd2a1-683f-4950-a619-7da7cdd08c6e}, !- Handle
  CoilCoolingDXSingleSpeed_dx 40 70kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {4e5b5d24-42ee-40a0-887f-5e0e4a8f8de6}, !- Air Inlet Node Name
  {28fe2f47-bf46-4055-aa4a-1bb3fcd61981}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {76c22049-7ed1-44f7-98ee-7af9dcd5991d}, !- Handle
  Curve Biquadratic 81,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {35d4f5a8-22c7-4e2d-9caf-f7e12e061cf6}, !- Handle
  Curve Quadratic 120,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {33ebd419-fa0b-49c2-b654-3c018ec4322d}, !- Handle
  Curve Biquadratic 82,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {be475c4a-6072-45da-ae17-185d89f2c144}, !- Handle
  Curve Quadratic 121,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e98f0b87-8b69-4099-89dc-a6a0e76a08e2}, !- Handle
  Curve Quadratic 122,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {c345131a-a447-4a73-b67f-a68a1ee11922}, !- Handle
  Controller Outdoor Air 41,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {507771d6-784a-4921-bbf0-c2c4c4de635d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {ebb4ee2c-a8c0-45c4-95fb-bbb75d7e741b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {ebb4ee2c-a8c0-45c4-95fb-bbb75d7e741b}, !- Handle
  Controller Mechanical Ventilation 41,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {5ad45d9c-3b3a-45f8-9228-864a82326be9}, !- Handle
  Air Loop HVAC Outdoor Air System 41,    !- Name
  {c345131a-a447-4a73-b67f-a68a1ee11922}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {28ef10a0-d245-4e65-b44b-3a22553c437a}, !- Mixed Air Node Name
  {3282b704-afce-482b-82ae-bf6734177070}, !- Outdoor Air Stream Node Name
  {441feb73-567e-46ed-83c2-166d5a744682}, !- Relief Air Stream Node Name
  {90f21b0d-0feb-48a1-9245-ff2bd3545653}; !- Return Air Stream Node Name

OS:Node,
  {0b2f6259-2197-4d9e-8440-9e1b6e7c5d13}, !- Handle
  Node 755,                               !- Name
  ,                                       !- Inlet Port
  {3282b704-afce-482b-82ae-bf6734177070}; !- Outlet Port

OS:Connection,
  {3282b704-afce-482b-82ae-bf6734177070}, !- Handle
  {0b2f6259-2197-4d9e-8440-9e1b6e7c5d13}, !- Source Object
  3,                                      !- Outlet Port
  {5ad45d9c-3b3a-45f8-9228-864a82326be9}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {577abc7b-7209-4526-b518-20765db2b693}, !- Handle
  Node 756,                               !- Name
  {441feb73-567e-46ed-83c2-166d5a744682}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {441feb73-567e-46ed-83c2-166d5a744682}, !- Handle
  {5ad45d9c-3b3a-45f8-9228-864a82326be9}, !- Source Object
  7,                                      !- Outlet Port
  {577abc7b-7209-4526-b518-20765db2b693}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3066de23-8ee2-40c5-b962-019b7f649ae4}, !- Handle
  {0923a7cd-f233-4c2f-be38-bdfa1737c759}, !- Source Object
  9,                                      !- Outlet Port
  {69419694-8342-45d8-a5f7-ee7b19b8bb47}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {eecf1158-43b2-4aa3-88fd-19110159ef7a}, !- Handle
  Node 757,                               !- Name
  {5840333d-9017-4300-a8a2-6e274305f852}, !- Inlet Port
  {3175b7bf-6981-4ee2-b238-68dcaf1424a3}; !- Outlet Port

OS:Connection,
  {5840333d-9017-4300-a8a2-6e274305f852}, !- Handle
  {c1f577be-4dce-4f50-9592-2ce63aa085d3}, !- Source Object
  6,                                      !- Outlet Port
  {eecf1158-43b2-4aa3-88fd-19110159ef7a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3175b7bf-6981-4ee2-b238-68dcaf1424a3}, !- Handle
  {eecf1158-43b2-4aa3-88fd-19110159ef7a}, !- Source Object
  3,                                      !- Outlet Port
  {0923a7cd-f233-4c2f-be38-bdfa1737c759}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {3783a2e7-76da-434e-bb50-e3d54f220ec5}, !- Handle
  Node 758,                               !- Name
  {28fe2f47-bf46-4055-aa4a-1bb3fcd61981}, !- Inlet Port
  {b6bfa298-3829-43b7-8c94-5e51ea5a63f5}; !- Outlet Port

OS:Connection,
  {28fe2f47-bf46-4055-aa4a-1bb3fcd61981}, !- Handle
  {66efd2a1-683f-4950-a619-7da7cdd08c6e}, !- Source Object
  9,                                      !- Outlet Port
  {3783a2e7-76da-434e-bb50-e3d54f220ec5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b6bfa298-3829-43b7-8c94-5e51ea5a63f5}, !- Handle
  {3783a2e7-76da-434e-bb50-e3d54f220ec5}, !- Source Object
  3,                                      !- Outlet Port
  {c1f577be-4dce-4f50-9592-2ce63aa085d3}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {18643b9e-8f68-40f7-a58e-59eb24867fa7}, !- Handle
  Node 759,                               !- Name
  {28ef10a0-d245-4e65-b44b-3a22553c437a}, !- Inlet Port
  {4e5b5d24-42ee-40a0-887f-5e0e4a8f8de6}; !- Outlet Port

OS:Connection,
  {28ef10a0-d245-4e65-b44b-3a22553c437a}, !- Handle
  {5ad45d9c-3b3a-45f8-9228-864a82326be9}, !- Source Object
  5,                                      !- Outlet Port
  {18643b9e-8f68-40f7-a58e-59eb24867fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e5b5d24-42ee-40a0-887f-5e0e4a8f8de6}, !- Handle
  {18643b9e-8f68-40f7-a58e-59eb24867fa7}, !- Source Object
  3,                                      !- Outlet Port
  {66efd2a1-683f-4950-a619-7da7cdd08c6e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f3d8dff7-69a8-4d91-b9d6-b30a97b0cae7}, !- Handle
  Node 760,                               !- Name
  {07b2e151-4e6d-41ea-b013-c609d06a946a}, !- Inlet Port
  {90f21b0d-0feb-48a1-9245-ff2bd3545653}; !- Outlet Port

OS:Connection,
  {eabd7d2c-331d-4360-a77c-cdb4b5346072}, !- Handle
  {9b58bb60-e414-4364-83b8-f612bc101e32}, !- Source Object
  3,                                      !- Outlet Port
  {86e5fe59-7d38-4f56-a96f-63d9c66f5776}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {07b2e151-4e6d-41ea-b013-c609d06a946a}, !- Handle
  {86e5fe59-7d38-4f56-a96f-63d9c66f5776}, !- Source Object
  9,                                      !- Outlet Port
  {f3d8dff7-69a8-4d91-b9d6-b30a97b0cae7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90f21b0d-0feb-48a1-9245-ff2bd3545653}, !- Handle
  {f3d8dff7-69a8-4d91-b9d6-b30a97b0cae7}, !- Source Object
  3,                                      !- Outlet Port
  {5ad45d9c-3b3a-45f8-9228-864a82326be9}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {59ab14ad-a429-4e1b-b619-b21db734ca21}, !- Handle
  Setpoint Manager Single Zone Reheat 41, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {0da6e887-d705-4f9a-9ffc-6bf345d38912}, !- Control Zone Name
  {69419694-8342-45d8-a5f7-ee7b19b8bb47}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {8b70bfa0-8b2e-4b91-99e5-2742a0124513}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 53, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {92f8ea69-6af6-4da5-8298-2505552e9dcf}, !- Air Inlet Node Name
  {cbbb89fb-8846-4181-9583-79a317819974}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {8372cc1e-9d74-41ae-b588-c6e4480334e7}, !- Handle
  Node 761,                               !- Name
  {16a21565-c403-44ba-bf44-26261b58aa14}, !- Inlet Port
  {fede980f-6851-44e1-af0e-c845bedb6769}; !- Outlet Port

OS:Connection,
  {fa32878f-24a8-4fc4-876b-c21e6ac4acd3}, !- Handle
  {3143ad9e-0c5b-444e-bd75-966dd2befa3c}, !- Source Object
  3,                                      !- Outlet Port
  {0a4bf48a-d1d7-4eec-8364-e3dc32746c71}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {16a21565-c403-44ba-bf44-26261b58aa14}, !- Handle
  {d94042ac-c2e3-4d8d-8ac9-728660dfa4ea}, !- Source Object
  2,                                      !- Outlet Port
  {8372cc1e-9d74-41ae-b588-c6e4480334e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fede980f-6851-44e1-af0e-c845bedb6769}, !- Handle
  {8372cc1e-9d74-41ae-b588-c6e4480334e7}, !- Source Object
  3,                                      !- Outlet Port
  {d7150ca0-f165-403d-8458-2751b3e77ecc}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {92efa2f0-4c48-4a3c-ae28-a52477b0cee1}, !- Handle
  Node 762,                               !- Name
  {73cff3c4-8dcc-46ce-ba7a-b897be6e5d17}, !- Inlet Port
  {92f8ea69-6af6-4da5-8298-2505552e9dcf}; !- Outlet Port

OS:Connection,
  {73cff3c4-8dcc-46ce-ba7a-b897be6e5d17}, !- Handle
  {7e219c2e-b2b0-406d-9eb3-6782ee24275c}, !- Source Object
  3,                                      !- Outlet Port
  {92efa2f0-4c48-4a3c-ae28-a52477b0cee1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92f8ea69-6af6-4da5-8298-2505552e9dcf}, !- Handle
  {92efa2f0-4c48-4a3c-ae28-a52477b0cee1}, !- Source Object
  3,                                      !- Outlet Port
  {8b70bfa0-8b2e-4b91-99e5-2742a0124513}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cbbb89fb-8846-4181-9583-79a317819974}, !- Handle
  {8b70bfa0-8b2e-4b91-99e5-2742a0124513}, !- Source Object
  4,                                      !- Outlet Port
  {3143ad9e-0c5b-444e-bd75-966dd2befa3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {cf99f2de-bce5-45bb-a6c8-c6d9e5ccce2c}, !- Handle
  Coil Heating Water Baseboard 53,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d00a8481-a776-4e4c-aef8-ef07ff32ff32}, !- Water Inlet Node Name
  {1d8d86fd-3499-408a-aeb6-e7295fa05eed}; !- Water Outlet Node Name

OS:Node,
  {98005d18-b82d-4716-89fc-fa2963b57121}, !- Handle
  Node 763,                               !- Name
  {35e86531-c1e4-4892-b5f2-e86818964d71}, !- Inlet Port
  {d00a8481-a776-4e4c-aef8-ef07ff32ff32}; !- Outlet Port

OS:Connection,
  {35e86531-c1e4-4892-b5f2-e86818964d71}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  55,                                     !- Outlet Port
  {98005d18-b82d-4716-89fc-fa2963b57121}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ab2f0dc1-16fb-464a-80b8-fe792afb4571}, !- Handle
  Node 764,                               !- Name
  {1d8d86fd-3499-408a-aeb6-e7295fa05eed}, !- Inlet Port
  {8a4cd99b-f3ed-43d5-aa76-0065c31a7a08}; !- Outlet Port

OS:Connection,
  {d00a8481-a776-4e4c-aef8-ef07ff32ff32}, !- Handle
  {98005d18-b82d-4716-89fc-fa2963b57121}, !- Source Object
  3,                                      !- Outlet Port
  {cf99f2de-bce5-45bb-a6c8-c6d9e5ccce2c}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {1d8d86fd-3499-408a-aeb6-e7295fa05eed}, !- Handle
  {cf99f2de-bce5-45bb-a6c8-c6d9e5ccce2c}, !- Source Object
  10,                                     !- Outlet Port
  {ab2f0dc1-16fb-464a-80b8-fe792afb4571}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8a4cd99b-f3ed-43d5-aa76-0065c31a7a08}, !- Handle
  {ab2f0dc1-16fb-464a-80b8-fe792afb4571}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  55;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {bbcc6be1-879c-425c-be8d-673b3c526152}, !- Handle
  Zone HVAC Baseboard Convective Water 53, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {cf99f2de-bce5-45bb-a6c8-c6d9e5ccce2c}; !- Heating Coil Name

OS:AirLoopHVAC,
  {04964640-4d3e-468a-9b0a-c17a699639a9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40, !- Name
  ,                                       !- Controller List Name
  {d8988c9f-6e09-4936-be49-7271c28d537d}, !- Availability Schedule
  {f4462ea5-9d07-47c1-ad20-275c13ddc0d6}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b4aa65b1-2089-48a4-a23d-075fdbc0dedf}, !- Supply Side Inlet Node Name
  {605d6035-17e9-4e24-8cf6-c2e0161a9a7c}, !- Demand Side Outlet Node Name
  {d20f5038-25e2-464e-b2ee-764b17cfaac8}, !- Demand Side Inlet Node A
  {6db00f01-baa5-463e-a95c-b989cccd870b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {17262f06-84dc-4d56-be55-60ba754fe3b2}, !- Demand Mixer Name
  {0b6020e7-7cbf-431a-98cd-91a12f768997}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {dbcd9c2c-3ee0-4654-9399-058523648fac}, !- Handle
  Node 765,                               !- Name
  {b4aa65b1-2089-48a4-a23d-075fdbc0dedf}, !- Inlet Port
  {40215378-2707-48ac-b7d7-c199b771f471}; !- Outlet Port

OS:Node,
  {ef4efcad-adc7-44d8-8003-5e7bb63fea6b}, !- Handle
  Node 766,                               !- Name
  {b45b7f4f-916d-4860-bcf2-386061161844}, !- Inlet Port
  {6db00f01-baa5-463e-a95c-b989cccd870b}; !- Outlet Port

OS:Connection,
  {b4aa65b1-2089-48a4-a23d-075fdbc0dedf}, !- Handle
  {04964640-4d3e-468a-9b0a-c17a699639a9}, !- Source Object
  9,                                      !- Outlet Port
  {dbcd9c2c-3ee0-4654-9399-058523648fac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6db00f01-baa5-463e-a95c-b989cccd870b}, !- Handle
  {ef4efcad-adc7-44d8-8003-5e7bb63fea6b}, !- Source Object
  3,                                      !- Outlet Port
  {04964640-4d3e-468a-9b0a-c17a699639a9}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {7a25f4d3-3ea2-4a87-b92c-471650a33d2b}, !- Handle
  Node 767,                               !- Name
  {d20f5038-25e2-464e-b2ee-764b17cfaac8}, !- Inlet Port
  {11521cb6-4826-4994-8a0c-002a0ba19dd8}; !- Outlet Port

OS:Node,
  {39c51eda-509b-4a63-9d41-5af91790a1b2}, !- Handle
  Node 768,                               !- Name
  {cf1868c9-17b8-478f-a5f5-b2b6f3b7fec7}, !- Inlet Port
  {605d6035-17e9-4e24-8cf6-c2e0161a9a7c}; !- Outlet Port

OS:Node,
  {a52c9f03-4acb-4173-a28f-814c63c69758}, !- Handle
  Node 769,                               !- Name
  {fdc50689-9efe-4fa7-82bc-51039aa527e0}, !- Inlet Port
  {d5200cf4-25df-441f-a745-dda6c308f1dd}; !- Outlet Port

OS:Connection,
  {d20f5038-25e2-464e-b2ee-764b17cfaac8}, !- Handle
  {04964640-4d3e-468a-9b0a-c17a699639a9}, !- Source Object
  11,                                     !- Outlet Port
  {7a25f4d3-3ea2-4a87-b92c-471650a33d2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {605d6035-17e9-4e24-8cf6-c2e0161a9a7c}, !- Handle
  {39c51eda-509b-4a63-9d41-5af91790a1b2}, !- Source Object
  3,                                      !- Outlet Port
  {04964640-4d3e-468a-9b0a-c17a699639a9}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {0b6020e7-7cbf-431a-98cd-91a12f768997}, !- Handle
  Air Loop HVAC Zone Splitter 42,         !- Name
  {11521cb6-4826-4994-8a0c-002a0ba19dd8}, !- Inlet Node Name
  {5d4f7389-145d-477b-8657-45ed5314e603}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {17262f06-84dc-4d56-be55-60ba754fe3b2}, !- Handle
  Air Loop HVAC Zone Mixer 42,            !- Name
  {cf1868c9-17b8-478f-a5f5-b2b6f3b7fec7}, !- Outlet Node Name
  {838b6772-cc01-48e5-b023-62bc9856a0d9}; !- Inlet Node Name 1

OS:Connection,
  {11521cb6-4826-4994-8a0c-002a0ba19dd8}, !- Handle
  {7a25f4d3-3ea2-4a87-b92c-471650a33d2b}, !- Source Object
  3,                                      !- Outlet Port
  {0b6020e7-7cbf-431a-98cd-91a12f768997}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf1868c9-17b8-478f-a5f5-b2b6f3b7fec7}, !- Handle
  {17262f06-84dc-4d56-be55-60ba754fe3b2}, !- Source Object
  2,                                      !- Outlet Port
  {39c51eda-509b-4a63-9d41-5af91790a1b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {36cf8d7c-d137-494d-bbfd-bbcf6e75c42e}, !- Handle
  {04964640-4d3e-468a-9b0a-c17a699639a9}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {f4462ea5-9d07-47c1-ad20-275c13ddc0d6}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 41, !- Name
  {9396ddf7-e052-42aa-87c8-ed0a8d7d9813}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {5838f057-66e7-4b4d-825e-68cdd517ab9e}, !- Handle
  Fan Constant Volume 42,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {6a4f0258-c939-4029-b05a-8313b3377c1e}, !- Air Inlet Node Name
  {b45b7f4f-916d-4860-bcf2-386061161844}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {5b7d79ce-cbe2-4546-ab64-d90bbd3d0a73}, !- Handle
  Sys3 Return Fan 40,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {40215378-2707-48ac-b7d7-c199b771f471}, !- Air Inlet Node Name
  {44bc43eb-5017-4c59-8160-7624f5ff7a36}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {2ee15718-126d-49a2-a4bd-73a6cf3c835a}, !- Handle
  Coil Heating Gas 42,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {087e7535-d633-4848-95ee-488491deffc4}, !- Air Inlet Node Name
  {5c3ebc90-dce0-4ee2-b760-51a1e17c1e26}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {9e735239-e2f4-4f04-935a-13da7f8fab29}, !- Handle
  CoilCoolingDXSingleSpeed_dx 41 11kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {d399dc5b-09f6-461b-9e68-fecbce2523e7}, !- Air Inlet Node Name
  {3ae420e8-5364-4baf-b5e5-2c5631f9f727}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {21548424-9490-4dac-a199-dac223e7568b}, !- Handle
  Curve Biquadratic 83,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {f30a94b9-11d0-4e9f-b1e8-42d13896f087}, !- Handle
  Curve Quadratic 123,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {2f913129-17cf-4edd-8a45-e10e5af19810}, !- Handle
  Curve Biquadratic 84,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {265ff67f-8576-45d1-b581-5bc0a100a79b}, !- Handle
  Curve Quadratic 124,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {20f82ca6-d337-413d-beab-7882e9cacdb4}, !- Handle
  Curve Quadratic 125,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {018b6383-1dc3-461e-9798-0a9765caf3dc}, !- Handle
  Controller Outdoor Air 42,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  -100,                                   !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {d8988c9f-6e09-4936-be49-7271c28d537d}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {9afc32c5-c71f-43fd-b8e5-6f2a5e428d5a}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {9afc32c5-c71f-43fd-b8e5-6f2a5e428d5a}, !- Handle
  Controller Mechanical Ventilation 42,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {8f6ce430-80be-48d1-bd26-59952eff086f}, !- Handle
  Air Loop HVAC Outdoor Air System 42,    !- Name
  {018b6383-1dc3-461e-9798-0a9765caf3dc}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {14a648ca-2020-4c70-8f0e-468f5b97bd40}, !- Mixed Air Node Name
  {8778aab6-cd95-43d0-ac83-c536e7cbb6a0}, !- Outdoor Air Stream Node Name
  {2388edb3-5f9f-4523-8d50-55e5aae9d05c}, !- Relief Air Stream Node Name
  {924b1fdf-95ca-42bb-b3d5-0b4d23f25e4a}; !- Return Air Stream Node Name

OS:Node,
  {9de0e979-7aee-49f2-b7dc-46127d9b192a}, !- Handle
  Node 770,                               !- Name
  ,                                       !- Inlet Port
  {8778aab6-cd95-43d0-ac83-c536e7cbb6a0}; !- Outlet Port

OS:Connection,
  {8778aab6-cd95-43d0-ac83-c536e7cbb6a0}, !- Handle
  {9de0e979-7aee-49f2-b7dc-46127d9b192a}, !- Source Object
  3,                                      !- Outlet Port
  {8f6ce430-80be-48d1-bd26-59952eff086f}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {254fce6a-2899-488b-9b2f-eb2578371df9}, !- Handle
  Node 771,                               !- Name
  {2388edb3-5f9f-4523-8d50-55e5aae9d05c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2388edb3-5f9f-4523-8d50-55e5aae9d05c}, !- Handle
  {8f6ce430-80be-48d1-bd26-59952eff086f}, !- Source Object
  7,                                      !- Outlet Port
  {254fce6a-2899-488b-9b2f-eb2578371df9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b45b7f4f-916d-4860-bcf2-386061161844}, !- Handle
  {5838f057-66e7-4b4d-825e-68cdd517ab9e}, !- Source Object
  9,                                      !- Outlet Port
  {ef4efcad-adc7-44d8-8003-5e7bb63fea6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a62f28f1-1659-408d-9269-2aa1369dbe64}, !- Handle
  Node 772,                               !- Name
  {5c3ebc90-dce0-4ee2-b760-51a1e17c1e26}, !- Inlet Port
  {6a4f0258-c939-4029-b05a-8313b3377c1e}; !- Outlet Port

OS:Connection,
  {5c3ebc90-dce0-4ee2-b760-51a1e17c1e26}, !- Handle
  {2ee15718-126d-49a2-a4bd-73a6cf3c835a}, !- Source Object
  6,                                      !- Outlet Port
  {a62f28f1-1659-408d-9269-2aa1369dbe64}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a4f0258-c939-4029-b05a-8313b3377c1e}, !- Handle
  {a62f28f1-1659-408d-9269-2aa1369dbe64}, !- Source Object
  3,                                      !- Outlet Port
  {5838f057-66e7-4b4d-825e-68cdd517ab9e}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {5310fd1d-66d1-412b-8d60-ffa7f76e94ed}, !- Handle
  Node 773,                               !- Name
  {3ae420e8-5364-4baf-b5e5-2c5631f9f727}, !- Inlet Port
  {087e7535-d633-4848-95ee-488491deffc4}; !- Outlet Port

OS:Connection,
  {3ae420e8-5364-4baf-b5e5-2c5631f9f727}, !- Handle
  {9e735239-e2f4-4f04-935a-13da7f8fab29}, !- Source Object
  9,                                      !- Outlet Port
  {5310fd1d-66d1-412b-8d60-ffa7f76e94ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {087e7535-d633-4848-95ee-488491deffc4}, !- Handle
  {5310fd1d-66d1-412b-8d60-ffa7f76e94ed}, !- Source Object
  3,                                      !- Outlet Port
  {2ee15718-126d-49a2-a4bd-73a6cf3c835a}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {c55ecfbf-4c2b-4638-ac8f-067c0e959df0}, !- Handle
  Node 774,                               !- Name
  {14a648ca-2020-4c70-8f0e-468f5b97bd40}, !- Inlet Port
  {d399dc5b-09f6-461b-9e68-fecbce2523e7}; !- Outlet Port

OS:Connection,
  {14a648ca-2020-4c70-8f0e-468f5b97bd40}, !- Handle
  {8f6ce430-80be-48d1-bd26-59952eff086f}, !- Source Object
  5,                                      !- Outlet Port
  {c55ecfbf-4c2b-4638-ac8f-067c0e959df0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d399dc5b-09f6-461b-9e68-fecbce2523e7}, !- Handle
  {c55ecfbf-4c2b-4638-ac8f-067c0e959df0}, !- Source Object
  3,                                      !- Outlet Port
  {9e735239-e2f4-4f04-935a-13da7f8fab29}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {b4ad49b6-41eb-4fa9-a114-8d40f96f98e9}, !- Handle
  Node 775,                               !- Name
  {44bc43eb-5017-4c59-8160-7624f5ff7a36}, !- Inlet Port
  {924b1fdf-95ca-42bb-b3d5-0b4d23f25e4a}; !- Outlet Port

OS:Connection,
  {40215378-2707-48ac-b7d7-c199b771f471}, !- Handle
  {dbcd9c2c-3ee0-4654-9399-058523648fac}, !- Source Object
  3,                                      !- Outlet Port
  {5b7d79ce-cbe2-4546-ab64-d90bbd3d0a73}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {44bc43eb-5017-4c59-8160-7624f5ff7a36}, !- Handle
  {5b7d79ce-cbe2-4546-ab64-d90bbd3d0a73}, !- Source Object
  9,                                      !- Outlet Port
  {b4ad49b6-41eb-4fa9-a114-8d40f96f98e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924b1fdf-95ca-42bb-b3d5-0b4d23f25e4a}, !- Handle
  {b4ad49b6-41eb-4fa9-a114-8d40f96f98e9}, !- Source Object
  3,                                      !- Outlet Port
  {8f6ce430-80be-48d1-bd26-59952eff086f}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {794ccb11-e932-4269-b92a-511279a51d78}, !- Handle
  Setpoint Manager Single Zone Reheat 42, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {323366c3-4dbd-42c9-93cc-353d8aa90116}, !- Control Zone Name
  {ef4efcad-adc7-44d8-8003-5e7bb63fea6b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4207e8b9-2542-4876-9b93-3d68f7431668}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 54, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {369c31a2-cd16-44ff-99fc-82a6d84ad576}, !- Air Inlet Node Name
  {fdc50689-9efe-4fa7-82bc-51039aa527e0}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4ad9e7f6-a762-4b07-bfcd-c6c691d8dcb2}, !- Handle
  Node 776,                               !- Name
  {56cc38e8-aead-48cb-8a99-dc4628ab435a}, !- Inlet Port
  {838b6772-cc01-48e5-b023-62bc9856a0d9}; !- Outlet Port

OS:Connection,
  {d5200cf4-25df-441f-a745-dda6c308f1dd}, !- Handle
  {a52c9f03-4acb-4173-a28f-814c63c69758}, !- Source Object
  3,                                      !- Outlet Port
  {b1aec1f3-fa6d-4bfd-88bd-e1f992c85f3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56cc38e8-aead-48cb-8a99-dc4628ab435a}, !- Handle
  {a57914ab-0dbc-4c0c-bb75-06dd4e5f7155}, !- Source Object
  2,                                      !- Outlet Port
  {4ad9e7f6-a762-4b07-bfcd-c6c691d8dcb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {838b6772-cc01-48e5-b023-62bc9856a0d9}, !- Handle
  {4ad9e7f6-a762-4b07-bfcd-c6c691d8dcb2}, !- Source Object
  3,                                      !- Outlet Port
  {17262f06-84dc-4d56-be55-60ba754fe3b2}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1e7b7286-76bb-4f6d-b8cc-44b9688ccdd2}, !- Handle
  Node 777,                               !- Name
  {5d4f7389-145d-477b-8657-45ed5314e603}, !- Inlet Port
  {369c31a2-cd16-44ff-99fc-82a6d84ad576}; !- Outlet Port

OS:Connection,
  {5d4f7389-145d-477b-8657-45ed5314e603}, !- Handle
  {0b6020e7-7cbf-431a-98cd-91a12f768997}, !- Source Object
  3,                                      !- Outlet Port
  {1e7b7286-76bb-4f6d-b8cc-44b9688ccdd2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369c31a2-cd16-44ff-99fc-82a6d84ad576}, !- Handle
  {1e7b7286-76bb-4f6d-b8cc-44b9688ccdd2}, !- Source Object
  3,                                      !- Outlet Port
  {4207e8b9-2542-4876-9b93-3d68f7431668}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {fdc50689-9efe-4fa7-82bc-51039aa527e0}, !- Handle
  {4207e8b9-2542-4876-9b93-3d68f7431668}, !- Source Object
  4,                                      !- Outlet Port
  {a52c9f03-4acb-4173-a28f-814c63c69758}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {4d245325-b97b-47c6-8817-0f734b18875f}, !- Handle
  Coil Heating Water Baseboard 54,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {1c98a346-be89-46cf-8525-18489e291551}, !- Water Inlet Node Name
  {d3ad17f5-9dab-4991-85a9-16ea8b6147c6}; !- Water Outlet Node Name

OS:Node,
  {581eab49-9882-4556-9572-c3805f2b8842}, !- Handle
  Node 778,                               !- Name
  {9a5d5f80-412d-4d98-a623-fd630ac46390}, !- Inlet Port
  {1c98a346-be89-46cf-8525-18489e291551}; !- Outlet Port

OS:Connection,
  {9a5d5f80-412d-4d98-a623-fd630ac46390}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  56,                                     !- Outlet Port
  {581eab49-9882-4556-9572-c3805f2b8842}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a937fe9-e5b9-4008-a74d-7a1f60ce0955}, !- Handle
  Node 779,                               !- Name
  {d3ad17f5-9dab-4991-85a9-16ea8b6147c6}, !- Inlet Port
  {e3ff993c-3cf8-46ab-9623-94e6637aa908}; !- Outlet Port

OS:Connection,
  {1c98a346-be89-46cf-8525-18489e291551}, !- Handle
  {581eab49-9882-4556-9572-c3805f2b8842}, !- Source Object
  3,                                      !- Outlet Port
  {4d245325-b97b-47c6-8817-0f734b18875f}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d3ad17f5-9dab-4991-85a9-16ea8b6147c6}, !- Handle
  {4d245325-b97b-47c6-8817-0f734b18875f}, !- Source Object
  10,                                     !- Outlet Port
  {9a937fe9-e5b9-4008-a74d-7a1f60ce0955}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e3ff993c-3cf8-46ab-9623-94e6637aa908}, !- Handle
  {9a937fe9-e5b9-4008-a74d-7a1f60ce0955}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  56;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {8523074b-2461-4f80-9b82-e49cfae0fd17}, !- Handle
  Zone HVAC Baseboard Convective Water 54, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {4d245325-b97b-47c6-8817-0f734b18875f}; !- Heating Coil Name

OS:AirLoopHVAC,
  {fa962a72-e1e3-4c2f-83d7-779fa9de3b40}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41, !- Name
  ,                                       !- Controller List Name
  {85803ac8-67e0-4317-ae8e-8604603b2fd2}, !- Availability Schedule
  {7f21a15d-ba11-4870-a811-ae379c638993}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {60571194-6f87-4c07-8f00-95fbfcee69ad}, !- Supply Side Inlet Node Name
  {65904910-b0df-4e19-9b78-bba657aa2358}, !- Demand Side Outlet Node Name
  {beba70b9-1296-4ec8-a11f-d7c5ab2b50f4}, !- Demand Side Inlet Node A
  {8e182163-c2df-4164-bb48-ba3ae952a2bb}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {df526f66-e46b-4911-bd65-4693d07d7a4d}, !- Demand Mixer Name
  {90fccd8b-524c-4ee2-9513-3412c4cabd93}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9becc322-c0c3-4a00-aaaa-888055e6d52b}, !- Handle
  Node 780,                               !- Name
  {60571194-6f87-4c07-8f00-95fbfcee69ad}, !- Inlet Port
  {18349c0b-2e3b-4fc6-9e7d-df6354e52487}; !- Outlet Port

OS:Node,
  {edc80d47-23f6-4590-a372-546dec44ac95}, !- Handle
  Node 781,                               !- Name
  {01a752f0-3005-4f45-be5e-e06f0d9f40d7}, !- Inlet Port
  {8e182163-c2df-4164-bb48-ba3ae952a2bb}; !- Outlet Port

OS:Connection,
  {60571194-6f87-4c07-8f00-95fbfcee69ad}, !- Handle
  {fa962a72-e1e3-4c2f-83d7-779fa9de3b40}, !- Source Object
  9,                                      !- Outlet Port
  {9becc322-c0c3-4a00-aaaa-888055e6d52b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e182163-c2df-4164-bb48-ba3ae952a2bb}, !- Handle
  {edc80d47-23f6-4590-a372-546dec44ac95}, !- Source Object
  3,                                      !- Outlet Port
  {fa962a72-e1e3-4c2f-83d7-779fa9de3b40}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {2fa2007c-e1d3-4b6e-a728-4427d3c69697}, !- Handle
  Node 782,                               !- Name
  {beba70b9-1296-4ec8-a11f-d7c5ab2b50f4}, !- Inlet Port
  {20006c0e-6c5a-45b9-b9b3-df41f14bf215}; !- Outlet Port

OS:Node,
  {067682f6-38ce-443f-9ffa-a007501a2f34}, !- Handle
  Node 783,                               !- Name
  {997a06d2-0dae-4093-944b-931c78aab40d}, !- Inlet Port
  {65904910-b0df-4e19-9b78-bba657aa2358}; !- Outlet Port

OS:Node,
  {f1879c37-0479-4325-86d2-31b0d3483083}, !- Handle
  Node 784,                               !- Name
  {3ddab415-5c23-42b9-9ed7-85f1533ceb6f}, !- Inlet Port
  {d22e7a7d-65ce-47c6-8f45-7d58e4f80fde}; !- Outlet Port

OS:Connection,
  {beba70b9-1296-4ec8-a11f-d7c5ab2b50f4}, !- Handle
  {fa962a72-e1e3-4c2f-83d7-779fa9de3b40}, !- Source Object
  11,                                     !- Outlet Port
  {2fa2007c-e1d3-4b6e-a728-4427d3c69697}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65904910-b0df-4e19-9b78-bba657aa2358}, !- Handle
  {067682f6-38ce-443f-9ffa-a007501a2f34}, !- Source Object
  3,                                      !- Outlet Port
  {fa962a72-e1e3-4c2f-83d7-779fa9de3b40}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {90fccd8b-524c-4ee2-9513-3412c4cabd93}, !- Handle
  Air Loop HVAC Zone Splitter 43,         !- Name
  {20006c0e-6c5a-45b9-b9b3-df41f14bf215}, !- Inlet Node Name
  {0484e40f-96b3-47d4-9227-fc4e3df6c3b1}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {df526f66-e46b-4911-bd65-4693d07d7a4d}, !- Handle
  Air Loop HVAC Zone Mixer 43,            !- Name
  {997a06d2-0dae-4093-944b-931c78aab40d}, !- Outlet Node Name
  {093e7063-6bf2-4f6e-87c7-16f60c960204}; !- Inlet Node Name 1

OS:Connection,
  {20006c0e-6c5a-45b9-b9b3-df41f14bf215}, !- Handle
  {2fa2007c-e1d3-4b6e-a728-4427d3c69697}, !- Source Object
  3,                                      !- Outlet Port
  {90fccd8b-524c-4ee2-9513-3412c4cabd93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {997a06d2-0dae-4093-944b-931c78aab40d}, !- Handle
  {df526f66-e46b-4911-bd65-4693d07d7a4d}, !- Source Object
  2,                                      !- Outlet Port
  {067682f6-38ce-443f-9ffa-a007501a2f34}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {c5028d65-2f7c-4ec9-afdf-4ba8cfa91a71}, !- Handle
  {fa962a72-e1e3-4c2f-83d7-779fa9de3b40}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {7f21a15d-ba11-4870-a811-ae379c638993}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 42, !- Name
  {0ab1ac56-2771-49e4-8b15-ed07e4a77744}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {93c531cd-1575-4a29-a986-4dffbf6c5a94}, !- Handle
  Fan Constant Volume 43,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {41885c57-456b-4c66-9fbe-148e52d4161b}, !- Air Inlet Node Name
  {01a752f0-3005-4f45-be5e-e06f0d9f40d7}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6af6c976-6687-4b77-be1c-981bf8a5a80c}, !- Handle
  Sys3 Return Fan 41,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {18349c0b-2e3b-4fc6-9e7d-df6354e52487}, !- Air Inlet Node Name
  {cc30b6ff-dc4a-436b-8098-6bd6e7d566fb}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {4a1d522f-53aa-428b-a4ff-38a87fa7ba0d}, !- Handle
  Coil Heating Gas 43,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {a49b2398-099c-411a-bbe6-e35fdd3aa59d}, !- Air Inlet Node Name
  {d3450c71-a708-4f59-927b-a5ea45180ace}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {640428d4-75e2-4ba0-b58e-3d19f40c3722}, !- Handle
  CoilCoolingDXSingleSpeed_dx 42 270kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cfc96b36-3edd-4673-b85a-93fe7688fb42}, !- Air Inlet Node Name
  {4e493d88-1ae2-49b0-a14c-c6a3756f68f8}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {7c2c4b5c-a19a-49c6-a5cd-6f0cd782fda2}, !- Handle
  Curve Biquadratic 85,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {5d4c580b-128e-4972-a56a-cf4b44cd1ddb}, !- Handle
  Curve Quadratic 126,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {8e8d5107-1ee9-4d6f-ada6-673c14b6c71f}, !- Handle
  Curve Biquadratic 86,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a6b108b1-b512-4d65-bddd-8a7f01ec8f04}, !- Handle
  Curve Quadratic 127,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {bf8b8e83-9eed-4354-af6d-2de6d0ba7e69}, !- Handle
  Curve Quadratic 128,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {3f49b959-5c11-4dcb-9ae2-db98ce73d770}, !- Handle
  Controller Outdoor Air 43,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {85803ac8-67e0-4317-ae8e-8604603b2fd2}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {30cb6a65-2745-4dc9-8e06-d82d185d4422}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {30cb6a65-2745-4dc9-8e06-d82d185d4422}, !- Handle
  Controller Mechanical Ventilation 43,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {60864686-aec9-40dd-bcb9-05befd64f896}, !- Handle
  Air Loop HVAC Outdoor Air System 43,    !- Name
  {3f49b959-5c11-4dcb-9ae2-db98ce73d770}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {608d9e19-026e-4ea3-a125-1616c4b3c209}, !- Mixed Air Node Name
  {253f1529-c79c-410b-91ac-a07aa04c070e}, !- Outdoor Air Stream Node Name
  {2b59e190-6333-4d0c-9f74-b05cc58f638e}, !- Relief Air Stream Node Name
  {8b7770b3-d095-46e9-b60e-d5ff07e14296}; !- Return Air Stream Node Name

OS:Node,
  {c881e105-ce7b-4acf-b7e9-b19d32a7da12}, !- Handle
  Node 785,                               !- Name
  ,                                       !- Inlet Port
  {253f1529-c79c-410b-91ac-a07aa04c070e}; !- Outlet Port

OS:Connection,
  {253f1529-c79c-410b-91ac-a07aa04c070e}, !- Handle
  {c881e105-ce7b-4acf-b7e9-b19d32a7da12}, !- Source Object
  3,                                      !- Outlet Port
  {60864686-aec9-40dd-bcb9-05befd64f896}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {0e5e2b58-0e8e-425a-a176-d4cb1215c96d}, !- Handle
  Node 786,                               !- Name
  {2b59e190-6333-4d0c-9f74-b05cc58f638e}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2b59e190-6333-4d0c-9f74-b05cc58f638e}, !- Handle
  {60864686-aec9-40dd-bcb9-05befd64f896}, !- Source Object
  7,                                      !- Outlet Port
  {0e5e2b58-0e8e-425a-a176-d4cb1215c96d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01a752f0-3005-4f45-be5e-e06f0d9f40d7}, !- Handle
  {93c531cd-1575-4a29-a986-4dffbf6c5a94}, !- Source Object
  9,                                      !- Outlet Port
  {edc80d47-23f6-4590-a372-546dec44ac95}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44d6f437-d10b-412c-bce4-74d493e7e1c5}, !- Handle
  Node 787,                               !- Name
  {d3450c71-a708-4f59-927b-a5ea45180ace}, !- Inlet Port
  {41885c57-456b-4c66-9fbe-148e52d4161b}; !- Outlet Port

OS:Connection,
  {d3450c71-a708-4f59-927b-a5ea45180ace}, !- Handle
  {4a1d522f-53aa-428b-a4ff-38a87fa7ba0d}, !- Source Object
  6,                                      !- Outlet Port
  {44d6f437-d10b-412c-bce4-74d493e7e1c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41885c57-456b-4c66-9fbe-148e52d4161b}, !- Handle
  {44d6f437-d10b-412c-bce4-74d493e7e1c5}, !- Source Object
  3,                                      !- Outlet Port
  {93c531cd-1575-4a29-a986-4dffbf6c5a94}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {7848663d-fd78-4b4c-943f-44260bd8d707}, !- Handle
  Node 788,                               !- Name
  {4e493d88-1ae2-49b0-a14c-c6a3756f68f8}, !- Inlet Port
  {a49b2398-099c-411a-bbe6-e35fdd3aa59d}; !- Outlet Port

OS:Connection,
  {4e493d88-1ae2-49b0-a14c-c6a3756f68f8}, !- Handle
  {640428d4-75e2-4ba0-b58e-3d19f40c3722}, !- Source Object
  9,                                      !- Outlet Port
  {7848663d-fd78-4b4c-943f-44260bd8d707}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a49b2398-099c-411a-bbe6-e35fdd3aa59d}, !- Handle
  {7848663d-fd78-4b4c-943f-44260bd8d707}, !- Source Object
  3,                                      !- Outlet Port
  {4a1d522f-53aa-428b-a4ff-38a87fa7ba0d}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8c2f913f-6ec4-421e-a4aa-7c5501ea25c2}, !- Handle
  Node 789,                               !- Name
  {608d9e19-026e-4ea3-a125-1616c4b3c209}, !- Inlet Port
  {cfc96b36-3edd-4673-b85a-93fe7688fb42}; !- Outlet Port

OS:Connection,
  {608d9e19-026e-4ea3-a125-1616c4b3c209}, !- Handle
  {60864686-aec9-40dd-bcb9-05befd64f896}, !- Source Object
  5,                                      !- Outlet Port
  {8c2f913f-6ec4-421e-a4aa-7c5501ea25c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfc96b36-3edd-4673-b85a-93fe7688fb42}, !- Handle
  {8c2f913f-6ec4-421e-a4aa-7c5501ea25c2}, !- Source Object
  3,                                      !- Outlet Port
  {640428d4-75e2-4ba0-b58e-3d19f40c3722}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f1b9856c-d801-4c1d-973b-c5d99d23143a}, !- Handle
  Node 790,                               !- Name
  {cc30b6ff-dc4a-436b-8098-6bd6e7d566fb}, !- Inlet Port
  {8b7770b3-d095-46e9-b60e-d5ff07e14296}; !- Outlet Port

OS:Connection,
  {18349c0b-2e3b-4fc6-9e7d-df6354e52487}, !- Handle
  {9becc322-c0c3-4a00-aaaa-888055e6d52b}, !- Source Object
  3,                                      !- Outlet Port
  {6af6c976-6687-4b77-be1c-981bf8a5a80c}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {cc30b6ff-dc4a-436b-8098-6bd6e7d566fb}, !- Handle
  {6af6c976-6687-4b77-be1c-981bf8a5a80c}, !- Source Object
  9,                                      !- Outlet Port
  {f1b9856c-d801-4c1d-973b-c5d99d23143a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b7770b3-d095-46e9-b60e-d5ff07e14296}, !- Handle
  {f1b9856c-d801-4c1d-973b-c5d99d23143a}, !- Source Object
  3,                                      !- Outlet Port
  {60864686-aec9-40dd-bcb9-05befd64f896}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {b08a38a7-18f1-4034-8879-a8023e16838e}, !- Handle
  Setpoint Manager Single Zone Reheat 43, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {96829146-eff9-42e4-9f89-f71a5d7f6410}, !- Control Zone Name
  {edc80d47-23f6-4590-a372-546dec44ac95}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {785542d9-ba17-4606-bf0e-315ce021971b}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 55, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {26355839-248d-4cdd-acca-51b1d02e8acc}, !- Air Inlet Node Name
  {3ddab415-5c23-42b9-9ed7-85f1533ceb6f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {4323f929-7eb6-40d9-ae6c-0cf20c584144}, !- Handle
  Node 791,                               !- Name
  {80b3e0d5-b929-4fc3-b488-f42b5185b3fa}, !- Inlet Port
  {093e7063-6bf2-4f6e-87c7-16f60c960204}; !- Outlet Port

OS:Connection,
  {d22e7a7d-65ce-47c6-8f45-7d58e4f80fde}, !- Handle
  {f1879c37-0479-4325-86d2-31b0d3483083}, !- Source Object
  3,                                      !- Outlet Port
  {b8c2a494-6cfb-44e6-b871-501c50273879}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80b3e0d5-b929-4fc3-b488-f42b5185b3fa}, !- Handle
  {d432a4a8-7057-4b03-8a26-33f191526c10}, !- Source Object
  2,                                      !- Outlet Port
  {4323f929-7eb6-40d9-ae6c-0cf20c584144}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {093e7063-6bf2-4f6e-87c7-16f60c960204}, !- Handle
  {4323f929-7eb6-40d9-ae6c-0cf20c584144}, !- Source Object
  3,                                      !- Outlet Port
  {df526f66-e46b-4911-bd65-4693d07d7a4d}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8ef804c3-fcbd-4fa3-9e60-0721be34e90d}, !- Handle
  Node 792,                               !- Name
  {0484e40f-96b3-47d4-9227-fc4e3df6c3b1}, !- Inlet Port
  {26355839-248d-4cdd-acca-51b1d02e8acc}; !- Outlet Port

OS:Connection,
  {0484e40f-96b3-47d4-9227-fc4e3df6c3b1}, !- Handle
  {90fccd8b-524c-4ee2-9513-3412c4cabd93}, !- Source Object
  3,                                      !- Outlet Port
  {8ef804c3-fcbd-4fa3-9e60-0721be34e90d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26355839-248d-4cdd-acca-51b1d02e8acc}, !- Handle
  {8ef804c3-fcbd-4fa3-9e60-0721be34e90d}, !- Source Object
  3,                                      !- Outlet Port
  {785542d9-ba17-4606-bf0e-315ce021971b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3ddab415-5c23-42b9-9ed7-85f1533ceb6f}, !- Handle
  {785542d9-ba17-4606-bf0e-315ce021971b}, !- Source Object
  4,                                      !- Outlet Port
  {f1879c37-0479-4325-86d2-31b0d3483083}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2da453bb-4c07-4f30-8b2b-9f0b383e71a3}, !- Handle
  Coil Heating Water Baseboard 55,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {9739709d-d537-45f7-ac15-cb31179dda7d}, !- Water Inlet Node Name
  {a341ef1f-17e5-41c4-849a-a578355b603c}; !- Water Outlet Node Name

OS:Node,
  {b8850bdc-5917-4384-ab96-f16447bd5197}, !- Handle
  Node 793,                               !- Name
  {a479ef31-6d70-4317-be0f-8ad433a43fcf}, !- Inlet Port
  {9739709d-d537-45f7-ac15-cb31179dda7d}; !- Outlet Port

OS:Connection,
  {a479ef31-6d70-4317-be0f-8ad433a43fcf}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  57,                                     !- Outlet Port
  {b8850bdc-5917-4384-ab96-f16447bd5197}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e64f947d-3fc9-4f20-a7fc-2fa5ad20b8fe}, !- Handle
  Node 794,                               !- Name
  {a341ef1f-17e5-41c4-849a-a578355b603c}, !- Inlet Port
  {2776f0ff-529e-41d1-982b-b713e977812e}; !- Outlet Port

OS:Connection,
  {9739709d-d537-45f7-ac15-cb31179dda7d}, !- Handle
  {b8850bdc-5917-4384-ab96-f16447bd5197}, !- Source Object
  3,                                      !- Outlet Port
  {2da453bb-4c07-4f30-8b2b-9f0b383e71a3}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {a341ef1f-17e5-41c4-849a-a578355b603c}, !- Handle
  {2da453bb-4c07-4f30-8b2b-9f0b383e71a3}, !- Source Object
  10,                                     !- Outlet Port
  {e64f947d-3fc9-4f20-a7fc-2fa5ad20b8fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2776f0ff-529e-41d1-982b-b713e977812e}, !- Handle
  {e64f947d-3fc9-4f20-a7fc-2fa5ad20b8fe}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  57;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {e213a991-d065-43ee-a68f-abc13793d750}, !- Handle
  Zone HVAC Baseboard Convective Water 55, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2da453bb-4c07-4f30-8b2b-9f0b383e71a3}; !- Heating Coil Name

OS:AirLoopHVAC,
  {e86f82f8-53f3-4d1e-a636-9f63a766e4af}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42, !- Name
  ,                                       !- Controller List Name
  {09ad9f87-4165-4501-9229-d282c7150c65}, !- Availability Schedule
  {4c8aced8-f989-4a26-9c47-9947d34c4a76}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {3d0dcea3-85ef-44e0-8237-69dfa1d27603}, !- Supply Side Inlet Node Name
  {05d525d4-fcc2-4ee2-a0ab-0094cc1641a8}, !- Demand Side Outlet Node Name
  {2c236669-8fb6-45c5-80be-095a4e88d26c}, !- Demand Side Inlet Node A
  {7105e702-11f7-40ff-a915-7cad0eedb4c9}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {c0344b07-f502-4294-9b1a-fc0b7c708f84}, !- Demand Mixer Name
  {a82c1b87-fc2a-4c98-94df-47bc23af669a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {e94c72c9-d253-49f8-ab65-6e81a2cf1c14}, !- Handle
  Node 795,                               !- Name
  {3d0dcea3-85ef-44e0-8237-69dfa1d27603}, !- Inlet Port
  {99fb4fd7-ffbe-47c5-8f02-de87686432ae}; !- Outlet Port

OS:Node,
  {bf95c797-cc7b-44e3-b8b3-8495f4299b5b}, !- Handle
  Node 796,                               !- Name
  {bdccd99c-6701-47af-96b1-49804c726fa5}, !- Inlet Port
  {7105e702-11f7-40ff-a915-7cad0eedb4c9}; !- Outlet Port

OS:Connection,
  {3d0dcea3-85ef-44e0-8237-69dfa1d27603}, !- Handle
  {e86f82f8-53f3-4d1e-a636-9f63a766e4af}, !- Source Object
  9,                                      !- Outlet Port
  {e94c72c9-d253-49f8-ab65-6e81a2cf1c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7105e702-11f7-40ff-a915-7cad0eedb4c9}, !- Handle
  {bf95c797-cc7b-44e3-b8b3-8495f4299b5b}, !- Source Object
  3,                                      !- Outlet Port
  {e86f82f8-53f3-4d1e-a636-9f63a766e4af}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {46ceb546-8bab-47f6-897a-5ae3f84b4e14}, !- Handle
  Node 797,                               !- Name
  {2c236669-8fb6-45c5-80be-095a4e88d26c}, !- Inlet Port
  {5d4e5e0b-5e3c-42e0-be54-204270629415}; !- Outlet Port

OS:Node,
  {64839bce-6ebf-4c1a-bda6-25b3d1e9f449}, !- Handle
  Node 798,                               !- Name
  {b241e59f-a14b-4422-8e8d-7f08fbb86594}, !- Inlet Port
  {05d525d4-fcc2-4ee2-a0ab-0094cc1641a8}; !- Outlet Port

OS:Node,
  {4c1f2ec5-c6cb-407c-a295-72d599d0b966}, !- Handle
  Node 799,                               !- Name
  {f4b433db-337e-42e8-8286-26f78da8e616}, !- Inlet Port
  {78fb7e63-126e-49c3-9e6c-b3b9958e82a8}; !- Outlet Port

OS:Connection,
  {2c236669-8fb6-45c5-80be-095a4e88d26c}, !- Handle
  {e86f82f8-53f3-4d1e-a636-9f63a766e4af}, !- Source Object
  11,                                     !- Outlet Port
  {46ceb546-8bab-47f6-897a-5ae3f84b4e14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05d525d4-fcc2-4ee2-a0ab-0094cc1641a8}, !- Handle
  {64839bce-6ebf-4c1a-bda6-25b3d1e9f449}, !- Source Object
  3,                                      !- Outlet Port
  {e86f82f8-53f3-4d1e-a636-9f63a766e4af}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {a82c1b87-fc2a-4c98-94df-47bc23af669a}, !- Handle
  Air Loop HVAC Zone Splitter 44,         !- Name
  {5d4e5e0b-5e3c-42e0-be54-204270629415}, !- Inlet Node Name
  {077ad0df-8926-44aa-8897-d5bb98b3d090}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {c0344b07-f502-4294-9b1a-fc0b7c708f84}, !- Handle
  Air Loop HVAC Zone Mixer 44,            !- Name
  {b241e59f-a14b-4422-8e8d-7f08fbb86594}, !- Outlet Node Name
  {d777dea9-ef9c-4e22-ba3e-6590684b8ef3}; !- Inlet Node Name 1

OS:Connection,
  {5d4e5e0b-5e3c-42e0-be54-204270629415}, !- Handle
  {46ceb546-8bab-47f6-897a-5ae3f84b4e14}, !- Source Object
  3,                                      !- Outlet Port
  {a82c1b87-fc2a-4c98-94df-47bc23af669a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b241e59f-a14b-4422-8e8d-7f08fbb86594}, !- Handle
  {c0344b07-f502-4294-9b1a-fc0b7c708f84}, !- Source Object
  2,                                      !- Outlet Port
  {64839bce-6ebf-4c1a-bda6-25b3d1e9f449}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {e24d3500-d3ce-4020-94e2-d16dae578648}, !- Handle
  {e86f82f8-53f3-4d1e-a636-9f63a766e4af}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  43,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {4c8aced8-f989-4a26-9c47-9947d34c4a76}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 43, !- Name
  {fdbbf138-4a50-4c44-bf36-3ed617f2bebe}; !- Availability Manager Name 1

OS:Fan:ConstantVolume,
  {dc3d80cd-4277-4e3f-ba29-e209e8cdb1c1}, !- Handle
  Fan Constant Volume 44,                 !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.39975,                                !- Fan Total Efficiency
  640,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.615,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {f105da7c-3ecd-4a4d-87a4-8faa702bdcb0}, !- Air Inlet Node Name
  {bdccd99c-6701-47af-96b1-49804c726fa5}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:ConstantVolume,
  {6dbad753-16f0-4a68-9f69-aeca44d29e25}, !- Handle
  Sys3 Return Fan 42,                     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.25,                                   !- Fan Total Efficiency
  150,                                    !- Pressure Rise {Pa}
  AutoSize,                               !- Maximum Flow Rate {m3/s}
  0.385,                                  !- Motor Efficiency
  ,                                       !- Motor In Airstream Fraction
  {99fb4fd7-ffbe-47c5-8f02-de87686432ae}, !- Air Inlet Node Name
  {94bf6f23-c39c-4bb4-a4eb-d40730ca1a00}, !- Air Outlet Node Name
  Return_Fan;                             !- End-Use Subcategory

OS:Coil:Heating:Gas,
  {240c7670-c181-461e-858a-3e64bd9bedfd}, !- Handle
  Coil Heating Gas 44,                    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  {f04d12a9-82dd-40f1-a9d0-2978b2b283d5}, !- Air Inlet Node Name
  {78f4fefc-d02d-4932-b05c-9f7b2a74b2f4}, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- Parasitic Electric Load {W}
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Part Load Fraction Correlation Curve Name
  0;                                      !- Parasitic Gas Load {W}

OS:Coil:Cooling:DX:SingleSpeed,
  {2527bd4f-bb94-42ae-b470-b4ac9eadc6c0}, !- Handle
  CoilCoolingDXSingleSpeed_dx 43 600kBtu/hr 7.7726EER, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  autosize,                               !- Rated Total Cooling Capacity {W}
  autosize,                               !- Rated Sensible Heat Ratio
  2.72426284527076,                       !- Rated COP {W/W}
  autosize,                               !- Rated Air Flow Rate {m3/s}
  773.3,                                  !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
  {cbd72b6d-bea1-4470-ad18-538c4eef6213}, !- Air Inlet Node Name
  {a0270418-c724-4801-94a6-6a5e92527b96}, !- Air Outlet Node Name
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Total Cooling Capacity Function of Temperature Curve Name
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Energy Input Ratio Function of Temperature Curve Name
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Part Load Fraction Correlation Curve Name
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  ,                                       !- Nominal Time for Condensate Removal to Begin {s}
  ,                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}
  ,                                       !- Maximum Cycling Rate {cycles/hr}
  ,                                       !- Latent Capacity Time Constant {s}
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  0,                                      !- Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Crankcase Heater Capacity {W}
  0,                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation {C}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Curve:Biquadratic,
  {e595ad38-2d21-4119-8453-77fca7236ed1}, !- Handle
  Curve Biquadratic 87,                   !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {711897cb-40a0-45c0-a6c2-006bcf3b9e3e}, !- Handle
  Curve Quadratic 129,                    !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {b0274dd0-81b8-4787-bf2d-0eb768db6602}, !- Handle
  Curve Biquadratic 88,                   !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  17,                                     !- Minimum Value of x
  22,                                     !- Maximum Value of x
  13,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {768439f8-0579-439c-81ad-5d8ab47202f6}, !- Handle
  Curve Quadratic 130,                    !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Quadratic,
  {e98d8f7e-110b-45c0-9cb1-36ddf2ac96d9}, !- Handle
  Curve Quadratic 131,                    !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Controller:OutdoorAir,
  {01e13ae9-bd93-4b71-aced-5d34dab8b25a}, !- Handle
  Controller Outdoor Air 44,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {09ad9f87-4165-4501-9229-d282c7150c65}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {6c5cb592-ff10-4df9-a04a-7899677ce75c}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {6c5cb592-ff10-4df9-a04a-7899677ce75c}, !- Handle
  Controller Mechanical Ventilation 44,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1c8911d-81cf-4cb1-ad7e-cfcb64034f5c}, !- Handle
  Air Loop HVAC Outdoor Air System 44,    !- Name
  {01e13ae9-bd93-4b71-aced-5d34dab8b25a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {bd4cd285-8912-4882-b2f5-141be433ac14}, !- Mixed Air Node Name
  {d543d849-d539-4765-9e18-846d81e1975c}, !- Outdoor Air Stream Node Name
  {7106d977-9475-4268-a62f-02cc72192d09}, !- Relief Air Stream Node Name
  {243b3501-46c9-4512-864e-a1c05c9e1ae7}; !- Return Air Stream Node Name

OS:Node,
  {447935f7-9766-470d-b34e-e7a866a0667d}, !- Handle
  Node 800,                               !- Name
  ,                                       !- Inlet Port
  {d543d849-d539-4765-9e18-846d81e1975c}; !- Outlet Port

OS:Connection,
  {d543d849-d539-4765-9e18-846d81e1975c}, !- Handle
  {447935f7-9766-470d-b34e-e7a866a0667d}, !- Source Object
  3,                                      !- Outlet Port
  {e1c8911d-81cf-4cb1-ad7e-cfcb64034f5c}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {feeec03a-ce8e-448e-9bf4-eddcd410b8aa}, !- Handle
  Node 801,                               !- Name
  {7106d977-9475-4268-a62f-02cc72192d09}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7106d977-9475-4268-a62f-02cc72192d09}, !- Handle
  {e1c8911d-81cf-4cb1-ad7e-cfcb64034f5c}, !- Source Object
  7,                                      !- Outlet Port
  {feeec03a-ce8e-448e-9bf4-eddcd410b8aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bdccd99c-6701-47af-96b1-49804c726fa5}, !- Handle
  {dc3d80cd-4277-4e3f-ba29-e209e8cdb1c1}, !- Source Object
  9,                                      !- Outlet Port
  {bf95c797-cc7b-44e3-b8b3-8495f4299b5b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b80afa3a-7136-4f6a-8ba4-dcdeabd4b2f3}, !- Handle
  Node 802,                               !- Name
  {78f4fefc-d02d-4932-b05c-9f7b2a74b2f4}, !- Inlet Port
  {f105da7c-3ecd-4a4d-87a4-8faa702bdcb0}; !- Outlet Port

OS:Connection,
  {78f4fefc-d02d-4932-b05c-9f7b2a74b2f4}, !- Handle
  {240c7670-c181-461e-858a-3e64bd9bedfd}, !- Source Object
  6,                                      !- Outlet Port
  {b80afa3a-7136-4f6a-8ba4-dcdeabd4b2f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f105da7c-3ecd-4a4d-87a4-8faa702bdcb0}, !- Handle
  {b80afa3a-7136-4f6a-8ba4-dcdeabd4b2f3}, !- Source Object
  3,                                      !- Outlet Port
  {dc3d80cd-4277-4e3f-ba29-e209e8cdb1c1}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {f3b2a6d5-4a70-4877-9097-fe74cc016d9a}, !- Handle
  Node 803,                               !- Name
  {a0270418-c724-4801-94a6-6a5e92527b96}, !- Inlet Port
  {f04d12a9-82dd-40f1-a9d0-2978b2b283d5}; !- Outlet Port

OS:Connection,
  {a0270418-c724-4801-94a6-6a5e92527b96}, !- Handle
  {2527bd4f-bb94-42ae-b470-b4ac9eadc6c0}, !- Source Object
  9,                                      !- Outlet Port
  {f3b2a6d5-4a70-4877-9097-fe74cc016d9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f04d12a9-82dd-40f1-a9d0-2978b2b283d5}, !- Handle
  {f3b2a6d5-4a70-4877-9097-fe74cc016d9a}, !- Source Object
  3,                                      !- Outlet Port
  {240c7670-c181-461e-858a-3e64bd9bedfd}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {2e43b735-8942-447b-a6a8-ebac7d0ac0d6}, !- Handle
  Node 804,                               !- Name
  {bd4cd285-8912-4882-b2f5-141be433ac14}, !- Inlet Port
  {cbd72b6d-bea1-4470-ad18-538c4eef6213}; !- Outlet Port

OS:Connection,
  {bd4cd285-8912-4882-b2f5-141be433ac14}, !- Handle
  {e1c8911d-81cf-4cb1-ad7e-cfcb64034f5c}, !- Source Object
  5,                                      !- Outlet Port
  {2e43b735-8942-447b-a6a8-ebac7d0ac0d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cbd72b6d-bea1-4470-ad18-538c4eef6213}, !- Handle
  {2e43b735-8942-447b-a6a8-ebac7d0ac0d6}, !- Source Object
  3,                                      !- Outlet Port
  {2527bd4f-bb94-42ae-b470-b4ac9eadc6c0}, !- Target Object
  8;                                      !- Inlet Port

OS:Node,
  {a34148b9-c8a6-4087-bb37-8f7378a65dc1}, !- Handle
  Node 805,                               !- Name
  {94bf6f23-c39c-4bb4-a4eb-d40730ca1a00}, !- Inlet Port
  {243b3501-46c9-4512-864e-a1c05c9e1ae7}; !- Outlet Port

OS:Connection,
  {99fb4fd7-ffbe-47c5-8f02-de87686432ae}, !- Handle
  {e94c72c9-d253-49f8-ab65-6e81a2cf1c14}, !- Source Object
  3,                                      !- Outlet Port
  {6dbad753-16f0-4a68-9f69-aeca44d29e25}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {94bf6f23-c39c-4bb4-a4eb-d40730ca1a00}, !- Handle
  {6dbad753-16f0-4a68-9f69-aeca44d29e25}, !- Source Object
  9,                                      !- Outlet Port
  {a34148b9-c8a6-4087-bb37-8f7378a65dc1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {243b3501-46c9-4512-864e-a1c05c9e1ae7}, !- Handle
  {a34148b9-c8a6-4087-bb37-8f7378a65dc1}, !- Source Object
  3,                                      !- Outlet Port
  {e1c8911d-81cf-4cb1-ad7e-cfcb64034f5c}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:SingleZone:Reheat,
  {a85613dd-569f-48ab-b89b-6fdf3a9c2ff4}, !- Handle
  Setpoint Manager Single Zone Reheat 44, !- Name
  13,                                     !- Minimum Supply Air Temperature {C}
  43,                                     !- Maximum Supply Air Temperature {C}
  {5bb14fc3-c228-4699-8090-3c5707a6b4d5}, !- Control Zone Name
  {bf95c797-cc7b-44e3-b8b3-8495f4299b5b}; !- Setpoint Node or NodeList Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {bf4cb808-58b4-43ef-8c64-2bb94cfc4327}, !- Handle
  Air Terminal Single Duct Constant Volume No Reheat 56, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {fa67a980-e318-4267-8b1d-bc047c243e9d}, !- Air Inlet Node Name
  {f4b433db-337e-42e8-8286-26f78da8e616}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1ec36fdd-5418-4faa-8cfc-c2b2adf223ba}, !- Handle
  Node 806,                               !- Name
  {c7df18a5-abc4-467d-a4b9-5b1b49ec75f9}, !- Inlet Port
  {d777dea9-ef9c-4e22-ba3e-6590684b8ef3}; !- Outlet Port

OS:Connection,
  {78fb7e63-126e-49c3-9e6c-b3b9958e82a8}, !- Handle
  {4c1f2ec5-c6cb-407c-a295-72d599d0b966}, !- Source Object
  3,                                      !- Outlet Port
  {b49ff593-3b04-4b47-bfc2-089355f8e673}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c7df18a5-abc4-467d-a4b9-5b1b49ec75f9}, !- Handle
  {4af51ff5-3090-4af3-a610-95f2e063ccf7}, !- Source Object
  2,                                      !- Outlet Port
  {1ec36fdd-5418-4faa-8cfc-c2b2adf223ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d777dea9-ef9c-4e22-ba3e-6590684b8ef3}, !- Handle
  {1ec36fdd-5418-4faa-8cfc-c2b2adf223ba}, !- Source Object
  3,                                      !- Outlet Port
  {c0344b07-f502-4294-9b1a-fc0b7c708f84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {62c335e3-886b-4558-9028-d7de30dbe97c}, !- Handle
  Node 807,                               !- Name
  {077ad0df-8926-44aa-8897-d5bb98b3d090}, !- Inlet Port
  {fa67a980-e318-4267-8b1d-bc047c243e9d}; !- Outlet Port

OS:Connection,
  {077ad0df-8926-44aa-8897-d5bb98b3d090}, !- Handle
  {a82c1b87-fc2a-4c98-94df-47bc23af669a}, !- Source Object
  3,                                      !- Outlet Port
  {62c335e3-886b-4558-9028-d7de30dbe97c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa67a980-e318-4267-8b1d-bc047c243e9d}, !- Handle
  {62c335e3-886b-4558-9028-d7de30dbe97c}, !- Source Object
  3,                                      !- Outlet Port
  {bf4cb808-58b4-43ef-8c64-2bb94cfc4327}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f4b433db-337e-42e8-8286-26f78da8e616}, !- Handle
  {bf4cb808-58b4-43ef-8c64-2bb94cfc4327}, !- Source Object
  4,                                      !- Outlet Port
  {4c1f2ec5-c6cb-407c-a295-72d599d0b966}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {bb123ac3-e47e-4a89-92e6-0f270518e8b8}, !- Handle
  Coil Heating Water Baseboard 56,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b8f87547-9995-4a47-b53f-a8b6a04ff729}, !- Water Inlet Node Name
  {b329a967-8860-4628-b25d-cf37550c9df3}; !- Water Outlet Node Name

OS:Node,
  {93a2f02a-88a8-49bc-badd-6e384a781f96}, !- Handle
  Node 808,                               !- Name
  {3b13173f-f8ee-4d83-b95d-a98b57e40cd0}, !- Inlet Port
  {b8f87547-9995-4a47-b53f-a8b6a04ff729}; !- Outlet Port

OS:Connection,
  {3b13173f-f8ee-4d83-b95d-a98b57e40cd0}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  58,                                     !- Outlet Port
  {93a2f02a-88a8-49bc-badd-6e384a781f96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7493d1ca-ccfc-4ae4-9c68-42bbb3bbba2d}, !- Handle
  Node 809,                               !- Name
  {b329a967-8860-4628-b25d-cf37550c9df3}, !- Inlet Port
  {cc1fc1ca-601c-4a3a-8be9-6ba89e5f0634}; !- Outlet Port

OS:Connection,
  {b8f87547-9995-4a47-b53f-a8b6a04ff729}, !- Handle
  {93a2f02a-88a8-49bc-badd-6e384a781f96}, !- Source Object
  3,                                      !- Outlet Port
  {bb123ac3-e47e-4a89-92e6-0f270518e8b8}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b329a967-8860-4628-b25d-cf37550c9df3}, !- Handle
  {bb123ac3-e47e-4a89-92e6-0f270518e8b8}, !- Source Object
  10,                                     !- Outlet Port
  {7493d1ca-ccfc-4ae4-9c68-42bbb3bbba2d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc1fc1ca-601c-4a3a-8be9-6ba89e5f0634}, !- Handle
  {7493d1ca-ccfc-4ae4-9c68-42bbb3bbba2d}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  58;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {73912635-b392-486e-b698-2ab5b1777dcd}, !- Handle
  Zone HVAC Baseboard Convective Water 56, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {bb123ac3-e47e-4a89-92e6-0f270518e8b8}; !- Heating Coil Name

OS:PlantLoop,
  {f93ab926-9a23-4392-9111-6f06be28468c}, !- Handle
  Chilled Water Loop,                     !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {709366c0-93bc-4de9-9ecd-00bd0fd200bf}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {a2f9ef9e-5da2-44dd-af3a-fdebf4c84e64}, !- Plant Side Inlet Node Name
  {4fb48ce1-6187-4125-b6c1-ffd432fb3dc5}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {b2b1a8e9-95df-4d91-978d-d4f4b8119df8}, !- Demand Side Inlet Node Name
  {094464b9-4785-493f-be4d-0e5a14b387f1}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {72d353a6-386e-430b-ae15-ffd3b80b8cd5}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {3605547e-cf39-4356-865a-ddbc604ecf04}, !- Demand Mixer Name
  {1af6e5d6-f22e-4df1-87f0-9821d4437061}, !- Demand Splitter Name
  {95eabbbe-bec3-4510-8102-51d283371492}, !- Supply Mixer Name
  {50f004f4-4248-4f88-aab8-8ea31ad1c9c5}; !- Supply Splitter Name

OS:Node,
  {02873be9-4a79-41cd-9c6c-383fb854154c}, !- Handle
  Node 810,                               !- Name
  {a2f9ef9e-5da2-44dd-af3a-fdebf4c84e64}, !- Inlet Port
  {81efc2b7-d922-4566-bea6-e30d8af5fb61}; !- Outlet Port

OS:Node,
  {709366c0-93bc-4de9-9ecd-00bd0fd200bf}, !- Handle
  Node 811,                               !- Name
  {5a2c8265-8afc-4c60-b9fd-595a2432126c}, !- Inlet Port
  {4fb48ce1-6187-4125-b6c1-ffd432fb3dc5}; !- Outlet Port

OS:Node,
  {064c86ca-d8c4-45f3-a71f-1e7ac7c8f95e}, !- Handle
  Node 812,                               !- Name
  {8671fc4f-7c27-4d01-9634-27ac09ad480e}, !- Inlet Port
  {249544fa-65f6-4774-95a9-28b69b0f3d86}; !- Outlet Port

OS:Connector:Mixer,
  {95eabbbe-bec3-4510-8102-51d283371492}, !- Handle
  Connector Mixer 3,                      !- Name
  {af3c60f2-1e47-40c7-b4cb-3a5c6673d2af}, !- Outlet Branch Name
  {684a021a-f7f3-44bf-a3da-e4d28dbcb83e}, !- Inlet Branch Name 1
  {78f76d4e-61d8-47a1-88d7-b44bb526b2ee}, !- Inlet Branch Name 2
  {783c72fd-abb5-4f4a-abb1-dca5a7d7a337}; !- Inlet Branch Name 3

OS:Connector:Splitter,
  {50f004f4-4248-4f88-aab8-8ea31ad1c9c5}, !- Handle
  Connector Splitter 3,                   !- Name
  {db51b8f2-66a2-44ec-9c14-b52398b8e32a}, !- Inlet Branch Name
  {8671fc4f-7c27-4d01-9634-27ac09ad480e}, !- Outlet Branch Name 1
  {540d027d-9b43-4669-9f39-a089701f8b66}, !- Outlet Branch Name 2
  {832c10fd-4178-44cb-be73-766a633761e4}; !- Outlet Branch Name 3

OS:Connection,
  {a2f9ef9e-5da2-44dd-af3a-fdebf4c84e64}, !- Handle
  {f93ab926-9a23-4392-9111-6f06be28468c}, !- Source Object
  14,                                     !- Outlet Port
  {02873be9-4a79-41cd-9c6c-383fb854154c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8671fc4f-7c27-4d01-9634-27ac09ad480e}, !- Handle
  {50f004f4-4248-4f88-aab8-8ea31ad1c9c5}, !- Source Object
  3,                                      !- Outlet Port
  {064c86ca-d8c4-45f3-a71f-1e7ac7c8f95e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fb48ce1-6187-4125-b6c1-ffd432fb3dc5}, !- Handle
  {709366c0-93bc-4de9-9ecd-00bd0fd200bf}, !- Source Object
  3,                                      !- Outlet Port
  {f93ab926-9a23-4392-9111-6f06be28468c}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {4bf5f255-45e2-4fc1-ae3d-ba1a3d44a148}, !- Handle
  Node 813,                               !- Name
  {b2b1a8e9-95df-4d91-978d-d4f4b8119df8}, !- Inlet Port
  {b7fee058-2f05-40ed-9890-6b9a509287a1}; !- Outlet Port

OS:Node,
  {c103252b-0394-4897-818c-6e42d9e205fa}, !- Handle
  Node 814,                               !- Name
  {edb97559-f317-4c20-9790-bd56b5318096}, !- Inlet Port
  {094464b9-4785-493f-be4d-0e5a14b387f1}; !- Outlet Port

OS:Node,
  {b95362da-13d0-4eff-9a8d-10731f3b1f61}, !- Handle
  Node 815,                               !- Name
  {4e69c7b2-1934-4cb0-892d-50fa4d50aed9}, !- Inlet Port
  {1c025721-d281-4650-9900-10e999e05fd6}; !- Outlet Port

OS:Connector:Mixer,
  {3605547e-cf39-4356-865a-ddbc604ecf04}, !- Handle
  Connector Mixer 4,                      !- Name
  {edb97559-f317-4c20-9790-bd56b5318096}, !- Outlet Branch Name
  {a4094809-f278-43ec-a16c-42fcff8f88e2}, !- Inlet Branch Name 1
  {43a3c066-6317-4c17-aad2-721f61a22267}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {1af6e5d6-f22e-4df1-87f0-9821d4437061}, !- Handle
  Connector Splitter 4,                   !- Name
  {b7fee058-2f05-40ed-9890-6b9a509287a1}, !- Inlet Branch Name
  {4e69c7b2-1934-4cb0-892d-50fa4d50aed9}, !- Outlet Branch Name 1
  {fa488809-1d70-49b5-803c-4f600f09c541}; !- Outlet Branch Name 2

OS:Connection,
  {b2b1a8e9-95df-4d91-978d-d4f4b8119df8}, !- Handle
  {f93ab926-9a23-4392-9111-6f06be28468c}, !- Source Object
  17,                                     !- Outlet Port
  {4bf5f255-45e2-4fc1-ae3d-ba1a3d44a148}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7fee058-2f05-40ed-9890-6b9a509287a1}, !- Handle
  {4bf5f255-45e2-4fc1-ae3d-ba1a3d44a148}, !- Source Object
  3,                                      !- Outlet Port
  {1af6e5d6-f22e-4df1-87f0-9821d4437061}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e69c7b2-1934-4cb0-892d-50fa4d50aed9}, !- Handle
  {1af6e5d6-f22e-4df1-87f0-9821d4437061}, !- Source Object
  3,                                      !- Outlet Port
  {b95362da-13d0-4eff-9a8d-10731f3b1f61}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {edb97559-f317-4c20-9790-bd56b5318096}, !- Handle
  {3605547e-cf39-4356-865a-ddbc604ecf04}, !- Source Object
  2,                                      !- Outlet Port
  {c103252b-0394-4897-818c-6e42d9e205fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {094464b9-4785-493f-be4d-0e5a14b387f1}, !- Handle
  {c103252b-0394-4897-818c-6e42d9e205fa}, !- Source Object
  3,                                      !- Outlet Port
  {f93ab926-9a23-4392-9111-6f06be28468c}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {e74d7f44-3bcd-4249-9bec-1ff48b95d9a5}, !- Handle
  {f93ab926-9a23-4392-9111-6f06be28468c}, !- Plant or Condenser Loop Name
  Cooling,                                !- Loop Type
  7,                                      !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {72d353a6-386e-430b-ae15-ffd3b80b8cd5}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 1; !- Name

OS:Pump:VariableSpeed,
  {6fc1eb13-c9c6-408d-b8d4-bba82a756c20}, !- Handle
  Pump Variable Speed 2,                  !- Name
  {81efc2b7-d922-4566-bea6-e30d8af5fb61}, !- Inlet Node Name
  {ab4d16a9-a684-443f-862e-83b2421903d7}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  ,                                       !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.865,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  ,                                       !- Coefficient 1 of the Part Load Performance Curve
  ,                                       !- Coefficient 2 of the Part Load Performance Curve
  ,                                       !- Coefficient 3 of the Part Load Performance Curve
  ,                                       !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Chiller:Electric:EIR,
  {a1f96dc6-0240-43f4-a763-741a464771fc}, !- Handle
  Primary Chiller WaterCooled Reciprocating 33tons 0.9kW/ton, !- Name
  114977.450378841,                       !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3aff8ee2-e9c5-472a-abd1-df2b5d48fca2}, !- Cooling Capacity Function of Temperature Curve Name
  {7aef8e09-363e-4a24-8a16-e29974b9cf85}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7cb14d50-c314-4edc-ac0a-469b13a6b75f}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {249544fa-65f6-4774-95a9-28b69b0f3d86}, !- Chilled Water Inlet Node Name
  {4d4c171d-4e77-48d9-8400-bc0ae6156d1f}, !- Chilled Water Outlet Node Name
  {0b28e394-ceba-4647-81ed-c2e82212e072}, !- Condenser Inlet Node Name
  {c1a1f904-401a-4b94-af8c-1a7898906c93}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {d89a3f6d-62d9-4b79-9f12-76501081b886}, !- Handle
  Curve Biquadratic 89,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {40c9c10f-ddde-4533-afec-19501d1111a5}, !- Handle
  Curve Biquadratic 90,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {2def822e-15be-4b27-96be-98dd9a08b857}, !- Handle
  Curve Quadratic 132,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Chiller:Electric:EIR,
  {7ecba1af-d4da-4358-97fb-5b334affbdf0}, !- Handle
  Secondary Chiller WaterCooled Reciprocating 0tons 0.9kW/ton, !- Name
  0.001,                                  !- Reference Capacity {W}
  3.8,                                    !- Reference COP {W/W}
  ,                                       !- Reference Leaving Chilled Water Temperature {C}
  ,                                       !- Reference Entering Condenser Fluid Temperature {C}
  Autosize,                               !- Reference Chilled Water Flow Rate {m3/s}
  ,                                       !- Reference Condenser Fluid Flow Rate {m3/s}
  {3aff8ee2-e9c5-472a-abd1-df2b5d48fca2}, !- Cooling Capacity Function of Temperature Curve Name
  {7aef8e09-363e-4a24-8a16-e29974b9cf85}, !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
  {7cb14d50-c314-4edc-ac0a-469b13a6b75f}, !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
  0.25,                                   !- Minimum Part Load Ratio
  ,                                       !- Maximum Part Load Ratio
  ,                                       !- Optimum Part Load Ratio
  0.25,                                   !- Minimum Unloading Ratio
  {39fe87cd-5200-423e-8140-b7fb782ca14f}, !- Chilled Water Inlet Node Name
  {7cf1e60c-f22d-4202-b18b-3c5c3c340cbe}, !- Chilled Water Outlet Node Name
  {5167c45e-2330-4b78-99c1-690deb9b5c48}, !- Condenser Inlet Node Name
  {67a36ef1-1731-4f89-abb1-89cd077dc2b6}, !- Condenser Outlet Node Name
  WaterCooled,                            !- Condenser Type
  ,                                       !- Condenser Fan Power Ratio {W/W}
  ,                                       !- Fraction of Compressor Electric Consumption Rejected by Condenser
  ,                                       !- Leaving Chilled Water Lower Temperature Limit {C}
  LeavingSetpointModulated,               !- Chiller Flow Mode
  Autosize,                               !- Design Heat Recovery Water Flow Rate {m3/s}
  ,                                       !- Heat Recovery Inlet Node Name
  ,                                       !- Heat Recovery Outlet Node Name
  1,                                      !- Sizing Factor
  0,                                      !- Basin Heater Capacity {W/K}
  10,                                     !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  1,                                      !- Condenser Heat Recovery Relative Capacity Fraction
  ,                                       !- Heat Recovery Inlet High Temperature Limit Schedule Name
  ,                                       !- Heat Recovery Leaving Temperature Setpoint Node Name
  General;                                !- End-Use Subcategory

OS:Curve:Biquadratic,
  {a200f50e-3b5a-459e-b360-00c4b168e524}, !- Handle
  Curve Biquadratic 91,                   !- Name
  1.0215158,                              !- Coefficient1 Constant
  0.037035864,                            !- Coefficient2 x
  0.0002332476,                           !- Coefficient3 x**2
  -0.003894048,                           !- Coefficient4 y
  -6.52536e-05,                           !- Coefficient5 y**2
  -0.0002680452,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7db87875-bbbe-4a81-a0ca-5c7b5e632478}, !- Handle
  Curve Biquadratic 92,                   !- Name
  0.70176857,                             !- Coefficient1 Constant
  -0.00452016,                            !- Coefficient2 x
  0.0005331096,                           !- Coefficient3 x**2
  -0.005498208,                           !- Coefficient4 y
  0.0005445792,                           !- Coefficient5 y**2
  -0.0007290324,                          !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {4f02ecb9-b72c-4d0a-bfe6-3794375ecdb3}, !- Handle
  Curve Quadratic 133,                    !- Name
  0.06369119,                             !- Coefficient1 Constant
  0.58488832,                             !- Coefficient2 x
  0.35280274,                             !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Pipe:Adiabatic,
  {f3c42c94-27de-4cad-acda-1a51e9447f68}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {5449f4cf-78f1-4209-8d0b-2ebe16603478}, !- Inlet Node Name
  {d6e64df3-fdba-422f-bd65-609e7a4c8fa3}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {96e5092c-cc8b-4fdb-810d-465754fc75f6}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {0366902d-a5f0-41f8-9fec-d4a510b49488}, !- Inlet Node Name
  {5a2c8265-8afc-4c60-b9fd-595a2432126c}; !- Outlet Node Name

OS:Node,
  {0272edae-5a7b-42ca-a0e2-3e9149447631}, !- Handle
  Node 816,                               !- Name
  {ab4d16a9-a684-443f-862e-83b2421903d7}, !- Inlet Port
  {db51b8f2-66a2-44ec-9c14-b52398b8e32a}; !- Outlet Port

OS:Connection,
  {81efc2b7-d922-4566-bea6-e30d8af5fb61}, !- Handle
  {02873be9-4a79-41cd-9c6c-383fb854154c}, !- Source Object
  3,                                      !- Outlet Port
  {6fc1eb13-c9c6-408d-b8d4-bba82a756c20}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ab4d16a9-a684-443f-862e-83b2421903d7}, !- Handle
  {6fc1eb13-c9c6-408d-b8d4-bba82a756c20}, !- Source Object
  3,                                      !- Outlet Port
  {0272edae-5a7b-42ca-a0e2-3e9149447631}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {db51b8f2-66a2-44ec-9c14-b52398b8e32a}, !- Handle
  {0272edae-5a7b-42ca-a0e2-3e9149447631}, !- Source Object
  3,                                      !- Outlet Port
  {50f004f4-4248-4f88-aab8-8ea31ad1c9c5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {893c9241-d690-4a3c-b350-32fd99d1d883}, !- Handle
  Node 817,                               !- Name
  {4d4c171d-4e77-48d9-8400-bc0ae6156d1f}, !- Inlet Port
  {684a021a-f7f3-44bf-a3da-e4d28dbcb83e}; !- Outlet Port

OS:Connection,
  {249544fa-65f6-4774-95a9-28b69b0f3d86}, !- Handle
  {064c86ca-d8c4-45f3-a71f-1e7ac7c8f95e}, !- Source Object
  3,                                      !- Outlet Port
  {a1f96dc6-0240-43f4-a763-741a464771fc}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {4d4c171d-4e77-48d9-8400-bc0ae6156d1f}, !- Handle
  {a1f96dc6-0240-43f4-a763-741a464771fc}, !- Source Object
  16,                                     !- Outlet Port
  {893c9241-d690-4a3c-b350-32fd99d1d883}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {684a021a-f7f3-44bf-a3da-e4d28dbcb83e}, !- Handle
  {893c9241-d690-4a3c-b350-32fd99d1d883}, !- Source Object
  3,                                      !- Outlet Port
  {95eabbbe-bec3-4510-8102-51d283371492}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1467edf3-b8ca-43c5-a297-309105fcc928}, !- Handle
  Node 818,                               !- Name
  {540d027d-9b43-4669-9f39-a089701f8b66}, !- Inlet Port
  {39fe87cd-5200-423e-8140-b7fb782ca14f}; !- Outlet Port

OS:Connection,
  {540d027d-9b43-4669-9f39-a089701f8b66}, !- Handle
  {50f004f4-4248-4f88-aab8-8ea31ad1c9c5}, !- Source Object
  4,                                      !- Outlet Port
  {1467edf3-b8ca-43c5-a297-309105fcc928}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4b0bc06d-c99b-4a45-8b5f-bfc46afa9540}, !- Handle
  Node 819,                               !- Name
  {7cf1e60c-f22d-4202-b18b-3c5c3c340cbe}, !- Inlet Port
  {78f76d4e-61d8-47a1-88d7-b44bb526b2ee}; !- Outlet Port

OS:Connection,
  {39fe87cd-5200-423e-8140-b7fb782ca14f}, !- Handle
  {1467edf3-b8ca-43c5-a297-309105fcc928}, !- Source Object
  3,                                      !- Outlet Port
  {7ecba1af-d4da-4358-97fb-5b334affbdf0}, !- Target Object
  15;                                     !- Inlet Port

OS:Connection,
  {7cf1e60c-f22d-4202-b18b-3c5c3c340cbe}, !- Handle
  {7ecba1af-d4da-4358-97fb-5b334affbdf0}, !- Source Object
  16,                                     !- Outlet Port
  {4b0bc06d-c99b-4a45-8b5f-bfc46afa9540}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {78f76d4e-61d8-47a1-88d7-b44bb526b2ee}, !- Handle
  {4b0bc06d-c99b-4a45-8b5f-bfc46afa9540}, !- Source Object
  3,                                      !- Outlet Port
  {95eabbbe-bec3-4510-8102-51d283371492}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {c887c17d-2340-498f-9ff6-b3fcf0737444}, !- Handle
  Node 820,                               !- Name
  {832c10fd-4178-44cb-be73-766a633761e4}, !- Inlet Port
  {5449f4cf-78f1-4209-8d0b-2ebe16603478}; !- Outlet Port

OS:Connection,
  {832c10fd-4178-44cb-be73-766a633761e4}, !- Handle
  {50f004f4-4248-4f88-aab8-8ea31ad1c9c5}, !- Source Object
  5,                                      !- Outlet Port
  {c887c17d-2340-498f-9ff6-b3fcf0737444}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {67169116-a4ca-4480-8e2b-8abb6926b611}, !- Handle
  Node 821,                               !- Name
  {d6e64df3-fdba-422f-bd65-609e7a4c8fa3}, !- Inlet Port
  {783c72fd-abb5-4f4a-abb1-dca5a7d7a337}; !- Outlet Port

OS:Connection,
  {5449f4cf-78f1-4209-8d0b-2ebe16603478}, !- Handle
  {c887c17d-2340-498f-9ff6-b3fcf0737444}, !- Source Object
  3,                                      !- Outlet Port
  {f3c42c94-27de-4cad-acda-1a51e9447f68}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6e64df3-fdba-422f-bd65-609e7a4c8fa3}, !- Handle
  {f3c42c94-27de-4cad-acda-1a51e9447f68}, !- Source Object
  3,                                      !- Outlet Port
  {67169116-a4ca-4480-8e2b-8abb6926b611}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {783c72fd-abb5-4f4a-abb1-dca5a7d7a337}, !- Handle
  {67169116-a4ca-4480-8e2b-8abb6926b611}, !- Source Object
  3,                                      !- Outlet Port
  {95eabbbe-bec3-4510-8102-51d283371492}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {8e357845-55f4-4f39-970b-ef4445f71584}, !- Handle
  Node 822,                               !- Name
  {af3c60f2-1e47-40c7-b4cb-3a5c6673d2af}, !- Inlet Port
  {0366902d-a5f0-41f8-9fec-d4a510b49488}; !- Outlet Port

OS:Connection,
  {af3c60f2-1e47-40c7-b4cb-3a5c6673d2af}, !- Handle
  {95eabbbe-bec3-4510-8102-51d283371492}, !- Source Object
  2,                                      !- Outlet Port
  {8e357845-55f4-4f39-970b-ef4445f71584}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0366902d-a5f0-41f8-9fec-d4a510b49488}, !- Handle
  {8e357845-55f4-4f39-970b-ef4445f71584}, !- Source Object
  3,                                      !- Outlet Port
  {96e5092c-cc8b-4fdb-810d-465754fc75f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5a2c8265-8afc-4c60-b9fd-595a2432126c}, !- Handle
  {96e5092c-cc8b-4fdb-810d-465754fc75f6}, !- Source Object
  3,                                      !- Outlet Port
  {709366c0-93bc-4de9-9ecd-00bd0fd200bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {bde3abdb-8e7e-41f4-9a44-b4873b7397ab}, !- Handle
  CHW Temp,                               !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  {076b0e8f-03b8-4da7-8ff6-aed9a0df72fa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {076b0e8f-03b8-4da7-8ff6-aed9a0df72fa}, !- Handle
  Schedule Day 3,                         !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:ScheduleTypeLimits,
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Handle
  TEMPERATURE,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {f2442dc0-4b6d-4726-abf1-27c91686a062}, !- Handle
  wkdCHW Temp,                            !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {23d9a365-4c65-49c5-bb98-8b5fbbc65761}, !- Handle
  satCHW Temp,                            !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Day,
  {098256bf-0169-410c-89b4-5f3dabce3981}, !- Handle
  sunCHW Temp,                            !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {0ea4055d-bed3-4d36-ba00-179d3ad15bd1}, !- Handle
  wkdCHW Temp rule,                       !- Name
  {bde3abdb-8e7e-41f4-9a44-b4873b7397ab}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {55c366dc-77b9-44f0-93b7-2b299c10bc83}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {55c366dc-77b9-44f0-93b7-2b299c10bc83}, !- Handle
  wkdCHW Temp 1,                          !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {76dd2d72-d7d8-4361-92b2-5323281ca048}, !- Handle
  satCHW Temprule,                        !- Name
  {bde3abdb-8e7e-41f4-9a44-b4873b7397ab}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {7c4ea421-7a03-4317-8ada-6d396bd439f1}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c4ea421-7a03-4317-8ada-6d396bd439f1}, !- Handle
  satCHW Temp 1,                          !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:Schedule:Rule,
  {eb7f5857-3557-42d5-b502-2e1f484a4048}, !- Handle
  sunCHW Temprule,                        !- Name
  {bde3abdb-8e7e-41f4-9a44-b4873b7397ab}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9721b5e7-39fc-4d60-b6ab-c7f54bdcb4f0}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9721b5e7-39fc-4d60-b6ab-c7f54bdcb4f0}, !- Handle
  sunCHW Temp 1,                          !- Name
  {300e6d84-1bb9-4c2f-9ea6-089bf378869c}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  7,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  7,                                      !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  7,                                      !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  7,                                      !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  7,                                      !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  7,                                      !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  7,                                      !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  7,                                      !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  7,                                      !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  7,                                      !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  7,                                      !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  7,                                      !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  7,                                      !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  7,                                      !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  7,                                      !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  7,                                      !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  7,                                      !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  7,                                      !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  7,                                      !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  7,                                      !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  7,                                      !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  7,                                      !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  7,                                      !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  7;                                      !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {264b666a-eb2f-4e18-88da-749fd4292d2c}, !- Handle
  Setpoint Manager Scheduled 1,           !- Name
  Temperature,                            !- Control Variable
  {bde3abdb-8e7e-41f4-9a44-b4873b7397ab}, !- Schedule Name
  {709366c0-93bc-4de9-9ecd-00bd0fd200bf}; !- Setpoint Node or NodeList Name

OS:PlantLoop,
  {270d765f-d19a-48cc-955e-111db9aaefb2}, !- Handle
  Condenser Water Loop,                   !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {e7ea2fad-abd5-4f74-b07b-8229742a6960}, !- Loop Temperature Setpoint Node Name
  ,                                       !- Maximum Loop Temperature {C}
  ,                                       !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {43f5fc65-daa7-4fac-897f-fa98eb4e994b}, !- Plant Side Inlet Node Name
  {11e26932-2bfa-4c65-925f-6da5a5637a08}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {d9b3e144-7ff9-4142-9081-10fdf94ca751}, !- Demand Side Inlet Node Name
  {761bccf8-0b94-4c57-8efd-bc9db3696978}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3a72fd64-4a3d-4925-9ca9-ed66674120c3}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {b63cb8f5-98df-48e5-b97b-2ee597e504db}, !- Demand Mixer Name
  {9467e86c-b650-43ff-ae38-3f36ac56ecf7}, !- Demand Splitter Name
  {8c23ff25-0197-41c3-b2b8-2cda4a700034}, !- Supply Mixer Name
  {ec80cf4f-c0e9-44a8-b2bf-7324af429df5}; !- Supply Splitter Name

OS:Node,
  {7e81705c-8ec4-45bc-93b3-818840e2c7ae}, !- Handle
  Node 823,                               !- Name
  {43f5fc65-daa7-4fac-897f-fa98eb4e994b}, !- Inlet Port
  {b2c24cb0-854c-4727-b5db-b1b505f42b31}; !- Outlet Port

OS:Node,
  {e7ea2fad-abd5-4f74-b07b-8229742a6960}, !- Handle
  Node 824,                               !- Name
  {d51675c3-e54b-485d-ab65-6daf7d7393e8}, !- Inlet Port
  {11e26932-2bfa-4c65-925f-6da5a5637a08}; !- Outlet Port

OS:Node,
  {863dbbe1-354b-48e6-9578-fb38976a9cd0}, !- Handle
  Node 825,                               !- Name
  {8b4f04c7-7771-41e8-a575-9e3f031bbf07}, !- Inlet Port
  {a91c6974-4417-4c35-a825-27103ede5ae8}; !- Outlet Port

OS:Connector:Mixer,
  {8c23ff25-0197-41c3-b2b8-2cda4a700034}, !- Handle
  Connector Mixer 5,                      !- Name
  {6ac078d4-a41e-4094-acdb-3ea0b6713b4e}, !- Outlet Branch Name
  {3b8613a0-170d-40a4-b7c6-c2341e693514}, !- Inlet Branch Name 1
  {0359e1a2-723f-4173-8854-bb1eb231e6f4}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {ec80cf4f-c0e9-44a8-b2bf-7324af429df5}, !- Handle
  Connector Splitter 5,                   !- Name
  {9bd04a05-4583-489d-8a84-8d4fc245f116}, !- Inlet Branch Name
  {8b4f04c7-7771-41e8-a575-9e3f031bbf07}, !- Outlet Branch Name 1
  {1adf07a0-aef4-476f-a11c-2d95be49a9a8}; !- Outlet Branch Name 2

OS:Connection,
  {43f5fc65-daa7-4fac-897f-fa98eb4e994b}, !- Handle
  {270d765f-d19a-48cc-955e-111db9aaefb2}, !- Source Object
  14,                                     !- Outlet Port
  {7e81705c-8ec4-45bc-93b3-818840e2c7ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8b4f04c7-7771-41e8-a575-9e3f031bbf07}, !- Handle
  {ec80cf4f-c0e9-44a8-b2bf-7324af429df5}, !- Source Object
  3,                                      !- Outlet Port
  {863dbbe1-354b-48e6-9578-fb38976a9cd0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {11e26932-2bfa-4c65-925f-6da5a5637a08}, !- Handle
  {e7ea2fad-abd5-4f74-b07b-8229742a6960}, !- Source Object
  3,                                      !- Outlet Port
  {270d765f-d19a-48cc-955e-111db9aaefb2}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {45b3831f-0424-414e-8fdb-8c639ebaca18}, !- Handle
  Node 826,                               !- Name
  {d9b3e144-7ff9-4142-9081-10fdf94ca751}, !- Inlet Port
  {a493aae3-9391-44f0-b6f2-377d2f207b72}; !- Outlet Port

OS:Node,
  {0d66a8ca-99f8-498e-96db-cfb686e8735b}, !- Handle
  Node 827,                               !- Name
  {8564f89e-8d7e-43bf-bad9-34403b078fd3}, !- Inlet Port
  {761bccf8-0b94-4c57-8efd-bc9db3696978}; !- Outlet Port

OS:Node,
  {4f64f6ae-c497-445d-913b-1be8d36e3470}, !- Handle
  Node 828,                               !- Name
  {2313d8a0-63d7-49c2-8111-31f0632872e8}, !- Inlet Port
  {0b28e394-ceba-4647-81ed-c2e82212e072}; !- Outlet Port

OS:Connector:Mixer,
  {b63cb8f5-98df-48e5-b97b-2ee597e504db}, !- Handle
  Connector Mixer 6,                      !- Name
  {8564f89e-8d7e-43bf-bad9-34403b078fd3}, !- Outlet Branch Name
  {fef4b511-46cc-4435-8645-755f9e6834e1}, !- Inlet Branch Name 1
  {8e4454fd-fff0-4568-ab25-c7564ac61c64}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {9467e86c-b650-43ff-ae38-3f36ac56ecf7}, !- Handle
  Connector Splitter 6,                   !- Name
  {a493aae3-9391-44f0-b6f2-377d2f207b72}, !- Inlet Branch Name
  {2313d8a0-63d7-49c2-8111-31f0632872e8}, !- Outlet Branch Name 1
  {4a0d9d30-36be-4adb-ba88-be75811d59c5}; !- Outlet Branch Name 2

OS:Connection,
  {d9b3e144-7ff9-4142-9081-10fdf94ca751}, !- Handle
  {270d765f-d19a-48cc-955e-111db9aaefb2}, !- Source Object
  17,                                     !- Outlet Port
  {45b3831f-0424-414e-8fdb-8c639ebaca18}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a493aae3-9391-44f0-b6f2-377d2f207b72}, !- Handle
  {45b3831f-0424-414e-8fdb-8c639ebaca18}, !- Source Object
  3,                                      !- Outlet Port
  {9467e86c-b650-43ff-ae38-3f36ac56ecf7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2313d8a0-63d7-49c2-8111-31f0632872e8}, !- Handle
  {9467e86c-b650-43ff-ae38-3f36ac56ecf7}, !- Source Object
  3,                                      !- Outlet Port
  {4f64f6ae-c497-445d-913b-1be8d36e3470}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8564f89e-8d7e-43bf-bad9-34403b078fd3}, !- Handle
  {b63cb8f5-98df-48e5-b97b-2ee597e504db}, !- Source Object
  2,                                      !- Outlet Port
  {0d66a8ca-99f8-498e-96db-cfb686e8735b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {761bccf8-0b94-4c57-8efd-bc9db3696978}, !- Handle
  {0d66a8ca-99f8-498e-96db-cfb686e8735b}, !- Source Object
  3,                                      !- Outlet Port
  {270d765f-d19a-48cc-955e-111db9aaefb2}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {a36c797e-a18d-418e-bfcc-91434f3cb1d9}, !- Handle
  {270d765f-d19a-48cc-955e-111db9aaefb2}, !- Plant or Condenser Loop Name
  Condenser,                              !- Loop Type
  29,                                     !- Design Loop Exit Temperature {C}
  6,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3a72fd64-4a3d-4925-9ca9-ed66674120c3}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 2; !- Name

OS:Pump:ConstantSpeed,
  {01880581-5318-4333-8cc3-db197a5043fa}, !- Handle
  Pump Constant Speed 1,                  !- Name
  {b2c24cb0-854c-4727-b5db-b1b505f42b31}, !- Inlet Node Name
  {28e5d49d-4fac-48ac-b030-1767e82878a8}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  179352,                                 !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.895,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:CoolingTower:SingleSpeed,
  {aab0b6e2-8491-460d-a933-1b852815386b}, !- Handle
  Cooling Tower Single Speed 1,           !- Name
  {a91c6974-4417-4c35-a825-27103ede5ae8}, !- Water Inlet Node Name
  {d5288241-c18a-411c-9204-d4df9c492f48}, !- Water Outlet Node Name
  autosize,                               !- Design Water Flow Rate {m3/s}
  autosize,                               !- Design Air Flow Rate {m3/s}
  2178.5201124412,                        !- Fan Power at Design Air Flow Rate {W}
  autosize,                               !- U-Factor Times Area Value at Design Air Flow Rate {W/K}
  autosize,                               !- Air Flow Rate in Free Convection Regime {m3/s}
  autosize,                               !- U-Factor Times Area Value at Free Convection Air Flow Rate {W/K}
  UFactorTimesAreaAndDesignWaterFlowRate, !- Performance Input Method
  ,                                       !- Nominal Capacity {W}
  0,                                      !- Free Convection Capacity {W}
  0,                                      !- Basin Heater Capacity {W/K}
  ,                                       !- Basin Heater Setpoint Temperature {C}
  ,                                       !- Basin Heater Operating Schedule Name
  LossFactor,                             !- Evaporation Loss Mode
  0.2,                                    !- Evaporation Loss Factor {percent/K}
  0.008,                                  !- Drift Loss Percent {percent}
  ConcentrationRatio,                     !- Blowdown Calculation Mode
  3,                                      !- Blowdown Concentration Ratio
  ,                                       !- Blowdown Makeup Water Usage Schedule Name
  ,                                       !- Outdoor Air Inlet Node Name
  FanCycling,                             !- Capacity Control
  1,                                      !- Number of Cells
  MinimalCell,                            !- Cell Control
  0.33,                                   !- Cell Minimum  Water Flow Rate Fraction
  2.5,                                    !- Cell Maximum Water Flow Rate Fraction
  1,                                      !- Sizing Factor
  0.1,                                    !- Free Convection Air Flow Rate Sizing Factor
  0.1,                                    !- Free Convection U-Factor Times Area Value Sizing Factor
  1.25,                                   !- Heat Rejection Capacity and Nominal Capacity Sizing Ratio
  0.1,                                    !- Free Convection Nominal Capacity Sizing Factor
  35,                                     !- Design Inlet Air Dry-Bulb Temperature {C}
  24,                                     !- Design Inlet Air Wet-Bulb Temperature {C}
  5,                                      !- Design Approach Temperature {deltaC}
  6,                                      !- Design Range Temperature {deltaC}
  General;                                !- End-Use Subcategory

OS:Pipe:Adiabatic,
  {e91ea875-89b5-4a3e-9a0b-ceece814c99f}, !- Handle
  Pipe Adiabatic 5,                       !- Name
  {f2caffa0-d248-4a84-8ed1-e3c450c55331}, !- Inlet Node Name
  {4c6d7dbb-d620-4f0d-ace2-b03092cd3d17}; !- Outlet Node Name

OS:Pipe:Adiabatic,
  {efb5bbca-1592-4ee2-8f93-f736f5100af3}, !- Handle
  Pipe Adiabatic 6,                       !- Name
  {907d2786-0a3f-4250-afc9-d05632b70631}, !- Inlet Node Name
  {d51675c3-e54b-485d-ab65-6daf7d7393e8}; !- Outlet Node Name

OS:Node,
  {c3ba6c6d-d0e7-4a56-b741-95ef61815032}, !- Handle
  Node 829,                               !- Name
  {28e5d49d-4fac-48ac-b030-1767e82878a8}, !- Inlet Port
  {9bd04a05-4583-489d-8a84-8d4fc245f116}; !- Outlet Port

OS:Connection,
  {b2c24cb0-854c-4727-b5db-b1b505f42b31}, !- Handle
  {7e81705c-8ec4-45bc-93b3-818840e2c7ae}, !- Source Object
  3,                                      !- Outlet Port
  {01880581-5318-4333-8cc3-db197a5043fa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {28e5d49d-4fac-48ac-b030-1767e82878a8}, !- Handle
  {01880581-5318-4333-8cc3-db197a5043fa}, !- Source Object
  3,                                      !- Outlet Port
  {c3ba6c6d-d0e7-4a56-b741-95ef61815032}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9bd04a05-4583-489d-8a84-8d4fc245f116}, !- Handle
  {c3ba6c6d-d0e7-4a56-b741-95ef61815032}, !- Source Object
  3,                                      !- Outlet Port
  {ec80cf4f-c0e9-44a8-b2bf-7324af429df5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {39a729c1-d3fd-449c-8212-7744d2ccf865}, !- Handle
  Node 830,                               !- Name
  {d5288241-c18a-411c-9204-d4df9c492f48}, !- Inlet Port
  {3b8613a0-170d-40a4-b7c6-c2341e693514}; !- Outlet Port

OS:Connection,
  {a91c6974-4417-4c35-a825-27103ede5ae8}, !- Handle
  {863dbbe1-354b-48e6-9578-fb38976a9cd0}, !- Source Object
  3,                                      !- Outlet Port
  {aab0b6e2-8491-460d-a933-1b852815386b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5288241-c18a-411c-9204-d4df9c492f48}, !- Handle
  {aab0b6e2-8491-460d-a933-1b852815386b}, !- Source Object
  3,                                      !- Outlet Port
  {39a729c1-d3fd-449c-8212-7744d2ccf865}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3b8613a0-170d-40a4-b7c6-c2341e693514}, !- Handle
  {39a729c1-d3fd-449c-8212-7744d2ccf865}, !- Source Object
  3,                                      !- Outlet Port
  {8c23ff25-0197-41c3-b2b8-2cda4a700034}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f4445402-fd30-4298-b10b-8261d0b1ecde}, !- Handle
  Node 831,                               !- Name
  {1adf07a0-aef4-476f-a11c-2d95be49a9a8}, !- Inlet Port
  {f2caffa0-d248-4a84-8ed1-e3c450c55331}; !- Outlet Port

OS:Connection,
  {1adf07a0-aef4-476f-a11c-2d95be49a9a8}, !- Handle
  {ec80cf4f-c0e9-44a8-b2bf-7324af429df5}, !- Source Object
  4,                                      !- Outlet Port
  {f4445402-fd30-4298-b10b-8261d0b1ecde}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fd6176d8-6ee7-46b7-9914-65ba352c295b}, !- Handle
  Node 832,                               !- Name
  {4c6d7dbb-d620-4f0d-ace2-b03092cd3d17}, !- Inlet Port
  {0359e1a2-723f-4173-8854-bb1eb231e6f4}; !- Outlet Port

OS:Connection,
  {f2caffa0-d248-4a84-8ed1-e3c450c55331}, !- Handle
  {f4445402-fd30-4298-b10b-8261d0b1ecde}, !- Source Object
  3,                                      !- Outlet Port
  {e91ea875-89b5-4a3e-9a0b-ceece814c99f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c6d7dbb-d620-4f0d-ace2-b03092cd3d17}, !- Handle
  {e91ea875-89b5-4a3e-9a0b-ceece814c99f}, !- Source Object
  3,                                      !- Outlet Port
  {fd6176d8-6ee7-46b7-9914-65ba352c295b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0359e1a2-723f-4173-8854-bb1eb231e6f4}, !- Handle
  {fd6176d8-6ee7-46b7-9914-65ba352c295b}, !- Source Object
  3,                                      !- Outlet Port
  {8c23ff25-0197-41c3-b2b8-2cda4a700034}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {d6b2700a-e951-466b-9a3d-507ec8f5dc55}, !- Handle
  Node 833,                               !- Name
  {6ac078d4-a41e-4094-acdb-3ea0b6713b4e}, !- Inlet Port
  {907d2786-0a3f-4250-afc9-d05632b70631}; !- Outlet Port

OS:Connection,
  {6ac078d4-a41e-4094-acdb-3ea0b6713b4e}, !- Handle
  {8c23ff25-0197-41c3-b2b8-2cda4a700034}, !- Source Object
  2,                                      !- Outlet Port
  {d6b2700a-e951-466b-9a3d-507ec8f5dc55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {907d2786-0a3f-4250-afc9-d05632b70631}, !- Handle
  {d6b2700a-e951-466b-9a3d-507ec8f5dc55}, !- Source Object
  3,                                      !- Outlet Port
  {efb5bbca-1592-4ee2-8f93-f736f5100af3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51675c3-e54b-485d-ab65-6daf7d7393e8}, !- Handle
  {efb5bbca-1592-4ee2-8f93-f736f5100af3}, !- Source Object
  3,                                      !- Outlet Port
  {e7ea2fad-abd5-4f74-b07b-8229742a6960}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d96cbc8f-3d70-497a-8913-68b36437d22f}, !- Handle
  Node 834,                               !- Name
  {c1a1f904-401a-4b94-af8c-1a7898906c93}, !- Inlet Port
  {fef4b511-46cc-4435-8645-755f9e6834e1}; !- Outlet Port

OS:Connection,
  {0b28e394-ceba-4647-81ed-c2e82212e072}, !- Handle
  {4f64f6ae-c497-445d-913b-1be8d36e3470}, !- Source Object
  3,                                      !- Outlet Port
  {a1f96dc6-0240-43f4-a763-741a464771fc}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {c1a1f904-401a-4b94-af8c-1a7898906c93}, !- Handle
  {a1f96dc6-0240-43f4-a763-741a464771fc}, !- Source Object
  18,                                     !- Outlet Port
  {d96cbc8f-3d70-497a-8913-68b36437d22f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fef4b511-46cc-4435-8645-755f9e6834e1}, !- Handle
  {d96cbc8f-3d70-497a-8913-68b36437d22f}, !- Source Object
  3,                                      !- Outlet Port
  {b63cb8f5-98df-48e5-b97b-2ee597e504db}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {66b0071f-8fab-42c0-b1a0-a5ad1a5123cd}, !- Handle
  Node 835,                               !- Name
  {4a0d9d30-36be-4adb-ba88-be75811d59c5}, !- Inlet Port
  {5167c45e-2330-4b78-99c1-690deb9b5c48}; !- Outlet Port

OS:Connection,
  {4a0d9d30-36be-4adb-ba88-be75811d59c5}, !- Handle
  {9467e86c-b650-43ff-ae38-3f36ac56ecf7}, !- Source Object
  4,                                      !- Outlet Port
  {66b0071f-8fab-42c0-b1a0-a5ad1a5123cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {595cb96d-de96-495d-90a3-c212ed3234dc}, !- Handle
  Node 836,                               !- Name
  {67a36ef1-1731-4f89-abb1-89cd077dc2b6}, !- Inlet Port
  {8e4454fd-fff0-4568-ab25-c7564ac61c64}; !- Outlet Port

OS:Connection,
  {5167c45e-2330-4b78-99c1-690deb9b5c48}, !- Handle
  {66b0071f-8fab-42c0-b1a0-a5ad1a5123cd}, !- Source Object
  3,                                      !- Outlet Port
  {7ecba1af-d4da-4358-97fb-5b334affbdf0}, !- Target Object
  17;                                     !- Inlet Port

OS:Connection,
  {67a36ef1-1731-4f89-abb1-89cd077dc2b6}, !- Handle
  {7ecba1af-d4da-4358-97fb-5b334affbdf0}, !- Source Object
  18,                                     !- Outlet Port
  {595cb96d-de96-495d-90a3-c212ed3234dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e4454fd-fff0-4568-ab25-c7564ac61c64}, !- Handle
  {595cb96d-de96-495d-90a3-c212ed3234dc}, !- Source Object
  3,                                      !- Outlet Port
  {b63cb8f5-98df-48e5-b97b-2ee597e504db}, !- Target Object
  4;                                      !- Inlet Port

OS:Schedule:Ruleset,
  {ad3f7be9-2d2b-4fd9-a59d-7c4cc75114cb}, !- Handle
  CW Temp,                                !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  {477dd156-ab43-47fa-a692-014262d45363}; !- Default Day Schedule Name

OS:Schedule:Day,
  {477dd156-ab43-47fa-a692-014262d45363}, !- Handle
  Schedule Day 4,                         !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:ScheduleTypeLimits,
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Handle
  TEMPERATURE 38,                         !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Day,
  {5b9acc80-8206-4cce-aa95-93c342bee286}, !- Handle
  wkdCW Temp,                             !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {e0d522a8-0752-4c00-94b8-39f17b4b80fb}, !- Handle
  satCW Temp,                             !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Day,
  {f3d5015d-d05a-4583-b37f-aace80e44e42}, !- Handle
  sunCW Temp,                             !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {4151a7b4-1414-4b3e-ac77-edecc5831333}, !- Handle
  wkdCW Temp rule,                        !- Name
  {ad3f7be9-2d2b-4fd9-a59d-7c4cc75114cb}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {cd168f27-40c4-49d8-953a-b2bd3b7b6ff4}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cd168f27-40c4-49d8-953a-b2bd3b7b6ff4}, !- Handle
  wkdCW Temp 1,                           !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {56c51838-74a9-4932-8c03-b6aec2b1a6f9}, !- Handle
  satCW Temprule,                         !- Name
  {ad3f7be9-2d2b-4fd9-a59d-7c4cc75114cb}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {1fa5630a-8bd3-4917-aae6-cfe64212ef75}, !- Day Schedule Name
  No,                                     !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1fa5630a-8bd3-4917-aae6-cfe64212ef75}, !- Handle
  satCW Temp 1,                           !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:Schedule:Rule,
  {45ca6c02-6d78-4f23-9c20-c92a11fd03b1}, !- Handle
  sunCW Temprule,                         !- Name
  {ad3f7be9-2d2b-4fd9-a59d-7c4cc75114cb}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3a6f09ca-b7b2-4abf-92f8-6a52e0de3a96}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  No,                                     !- Apply Monday
  No,                                     !- Apply Tuesday
  No,                                     !- Apply Wednesday
  No,                                     !- Apply Thursday
  No,                                     !- Apply Friday
  No,                                     !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3a6f09ca-b7b2-4abf-92f8-6a52e0de3a96}, !- Handle
  sunCW Temp 1,                           !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  29,                                     !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  29,                                     !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  29,                                     !- Value Until Time 3
  4,                                      !- Hour 4
  0,                                      !- Minute 4
  29,                                     !- Value Until Time 4
  5,                                      !- Hour 5
  0,                                      !- Minute 5
  29,                                     !- Value Until Time 5
  6,                                      !- Hour 6
  0,                                      !- Minute 6
  29,                                     !- Value Until Time 6
  7,                                      !- Hour 7
  0,                                      !- Minute 7
  29,                                     !- Value Until Time 7
  8,                                      !- Hour 8
  0,                                      !- Minute 8
  29,                                     !- Value Until Time 8
  9,                                      !- Hour 9
  0,                                      !- Minute 9
  29,                                     !- Value Until Time 9
  10,                                     !- Hour 10
  0,                                      !- Minute 10
  29,                                     !- Value Until Time 10
  11,                                     !- Hour 11
  0,                                      !- Minute 11
  29,                                     !- Value Until Time 11
  12,                                     !- Hour 12
  0,                                      !- Minute 12
  29,                                     !- Value Until Time 12
  13,                                     !- Hour 13
  0,                                      !- Minute 13
  29,                                     !- Value Until Time 13
  14,                                     !- Hour 14
  0,                                      !- Minute 14
  29,                                     !- Value Until Time 14
  15,                                     !- Hour 15
  0,                                      !- Minute 15
  29,                                     !- Value Until Time 15
  16,                                     !- Hour 16
  0,                                      !- Minute 16
  29,                                     !- Value Until Time 16
  17,                                     !- Hour 17
  0,                                      !- Minute 17
  29,                                     !- Value Until Time 17
  18,                                     !- Hour 18
  0,                                      !- Minute 18
  29,                                     !- Value Until Time 18
  19,                                     !- Hour 19
  0,                                      !- Minute 19
  29,                                     !- Value Until Time 19
  20,                                     !- Hour 20
  0,                                      !- Minute 20
  29,                                     !- Value Until Time 20
  21,                                     !- Hour 21
  0,                                      !- Minute 21
  29,                                     !- Value Until Time 21
  22,                                     !- Hour 22
  0,                                      !- Minute 22
  29,                                     !- Value Until Time 22
  23,                                     !- Hour 23
  0,                                      !- Minute 23
  29,                                     !- Value Until Time 23
  24,                                     !- Hour 24
  0,                                      !- Minute 24
  29;                                     !- Value Until Time 24

OS:SetpointManager:Scheduled,
  {aa17ef10-f585-4e9f-9397-8860b49fe3ba}, !- Handle
  Setpoint Manager Scheduled 2,           !- Name
  Temperature,                            !- Control Variable
  {ad3f7be9-2d2b-4fd9-a59d-7c4cc75114cb}, !- Schedule Name
  {e7ea2fad-abd5-4f74-b07b-8229742a6960}; !- Setpoint Node or NodeList Name

OS:AirLoopHVAC,
  {f3d0af9e-76ad-4d1d-9e9a-5b6442486159}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv|, !- Name
  ,                                       !- Controller List Name
  {369e2422-8bd1-4268-ae13-14c25add5858}, !- Availability Schedule
  {ad94b472-64dd-4a3c-b04f-e36e2f0ee463}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {c3dbab88-f707-4a17-a778-8e5be2c48dea}, !- Supply Side Inlet Node Name
  {d51c76bc-cb61-4754-a76f-fe5de6b613e2}, !- Demand Side Outlet Node Name
  {e5791255-11e1-4ca7-bdc9-bbf419266a1d}, !- Demand Side Inlet Node A
  {c2d2800f-83ed-4432-89e8-f28cc78ed716}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1ac9e9d4-8ab1-47c6-9a7a-5f7ea51c6028}, !- Demand Mixer Name
  {950285b9-0cfe-41e1-a83d-45b20859405a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {2cb7404c-03b5-422f-a6bc-00954681941d}, !- Handle
  Node 837,                               !- Name
  {c3dbab88-f707-4a17-a778-8e5be2c48dea}, !- Inlet Port
  {9927c42f-8f56-422a-a8d8-48d76b4270e4}; !- Outlet Port

OS:Node,
  {6677387a-4142-4f5e-87e7-e134fe03e196}, !- Handle
  Node 838,                               !- Name
  {f7e02d4b-a342-4a7e-8ada-7a8f3ba83149}, !- Inlet Port
  {c2d2800f-83ed-4432-89e8-f28cc78ed716}; !- Outlet Port

OS:Connection,
  {c3dbab88-f707-4a17-a778-8e5be2c48dea}, !- Handle
  {f3d0af9e-76ad-4d1d-9e9a-5b6442486159}, !- Source Object
  9,                                      !- Outlet Port
  {2cb7404c-03b5-422f-a6bc-00954681941d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2d2800f-83ed-4432-89e8-f28cc78ed716}, !- Handle
  {6677387a-4142-4f5e-87e7-e134fe03e196}, !- Source Object
  3,                                      !- Outlet Port
  {f3d0af9e-76ad-4d1d-9e9a-5b6442486159}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {0193d35c-f143-48a8-a89b-0b08fa051dc3}, !- Handle
  Node 839,                               !- Name
  {e5791255-11e1-4ca7-bdc9-bbf419266a1d}, !- Inlet Port
  {b485b04d-06d2-49d8-b49c-49bd2ff8d5c8}; !- Outlet Port

OS:Node,
  {34e3d070-894a-4895-a1c5-a4aee12bbba8}, !- Handle
  Node 840,                               !- Name
  {a8031e63-fb24-4b21-a876-a0a523db7f68}, !- Inlet Port
  {d51c76bc-cb61-4754-a76f-fe5de6b613e2}; !- Outlet Port

OS:Node,
  {1133b29f-a589-4a00-8cfd-8474682b795d}, !- Handle
  Node 841,                               !- Name
  {7eef2a82-48a8-4e6e-9c29-09270728e18a}, !- Inlet Port
  {5d7b3f9a-7e7a-42b2-8e08-fa985c66a913}; !- Outlet Port

OS:Connection,
  {e5791255-11e1-4ca7-bdc9-bbf419266a1d}, !- Handle
  {f3d0af9e-76ad-4d1d-9e9a-5b6442486159}, !- Source Object
  11,                                     !- Outlet Port
  {0193d35c-f143-48a8-a89b-0b08fa051dc3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d51c76bc-cb61-4754-a76f-fe5de6b613e2}, !- Handle
  {34e3d070-894a-4895-a1c5-a4aee12bbba8}, !- Source Object
  3,                                      !- Outlet Port
  {f3d0af9e-76ad-4d1d-9e9a-5b6442486159}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {950285b9-0cfe-41e1-a83d-45b20859405a}, !- Handle
  Air Loop HVAC Zone Splitter 45,         !- Name
  {b485b04d-06d2-49d8-b49c-49bd2ff8d5c8}, !- Inlet Node Name
  {98b8db6c-844b-4c48-82b7-02d3a9af2a81}, !- Outlet Node Name 1
  {6976eb1f-3ced-4b4e-9474-d9eecd490b6e}, !- Outlet Node Name 2
  {41b1da7b-8381-4c43-b752-0444caef6812}; !- Outlet Node Name 3

OS:AirLoopHVAC:ZoneMixer,
  {1ac9e9d4-8ab1-47c6-9a7a-5f7ea51c6028}, !- Handle
  Air Loop HVAC Zone Mixer 45,            !- Name
  {a8031e63-fb24-4b21-a876-a0a523db7f68}, !- Outlet Node Name
  {bbf223f4-e3e9-4002-832c-3f36de1ba18d}, !- Inlet Node Name 1
  {9ece3371-fa94-41f6-96d9-f323be997707}, !- Inlet Node Name 2
  {99ed65d8-a573-409a-af74-a9e0bb8e3c99}; !- Inlet Node Name 3

OS:Connection,
  {b485b04d-06d2-49d8-b49c-49bd2ff8d5c8}, !- Handle
  {0193d35c-f143-48a8-a89b-0b08fa051dc3}, !- Source Object
  3,                                      !- Outlet Port
  {950285b9-0cfe-41e1-a83d-45b20859405a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8031e63-fb24-4b21-a876-a0a523db7f68}, !- Handle
  {1ac9e9d4-8ab1-47c6-9a7a-5f7ea51c6028}, !- Source Object
  2,                                      !- Outlet Port
  {34e3d070-894a-4895-a1c5-a4aee12bbba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {691640ad-2041-4154-9fa1-abbdf14da6ed}, !- Handle
  {f3d0af9e-76ad-4d1d-9e9a-5b6442486159}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {ad94b472-64dd-4a3c-b04f-e36e2f0ee463}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 44, !- Name
  {1886395e-dbc2-46d0-a721-4c6314e84967}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {1b5d0d6c-d8a8-48fc-adf0-7f8e83629634}, !- Handle
  Sys6 Supply Fan,                        !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {a01c0e72-9981-4777-906c-b85cb06a8700}, !- Air Inlet Node Name
  {f7e02d4b-a342-4a7e-8ada-7a8f3ba83149}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {5c790d7d-bb4f-426c-9759-a546c9492247}, !- Handle
  Sys6 Return Fan,                        !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {9927c42f-8f56-422a-a8d8-48d76b4270e4}, !- Air Inlet Node Name
  {4d47ae6c-0f19-4e57-b273-61d5163ddec3}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ecbeaa64-65c7-4ec5-b200-dab45472f5a6}, !- Handle
  Coil Heating Water 1,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {fa6298c0-debe-47fc-8f37-d02c49f791fd}, !- Water Inlet Node Name
  {e8e9c222-f517-4633-96d6-6ed1951e4b94}, !- Water Outlet Node Name
  {31ffc3fb-01e4-4a99-bdcc-6fb7329a075f}, !- Air Inlet Node Name
  {8fe39b4c-adb4-4383-b8eb-65f8eb93a9b7}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {0a849118-8a8a-4ae2-85a5-d856b8184383}, !- Handle
  Node 842,                               !- Name
  {cb6b4b30-282a-4bd3-a815-b2e45a0d9411}, !- Inlet Port
  {fa6298c0-debe-47fc-8f37-d02c49f791fd}; !- Outlet Port

OS:Connection,
  {cb6b4b30-282a-4bd3-a815-b2e45a0d9411}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  59,                                     !- Outlet Port
  {0a849118-8a8a-4ae2-85a5-d856b8184383}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {085563fa-da2b-43db-8898-138cf489dbcf}, !- Handle
  Node 843,                               !- Name
  {e8e9c222-f517-4633-96d6-6ed1951e4b94}, !- Inlet Port
  {2135c1d9-8239-43af-b5f4-8f2f53a5a8c6}; !- Outlet Port

OS:Connection,
  {fa6298c0-debe-47fc-8f37-d02c49f791fd}, !- Handle
  {0a849118-8a8a-4ae2-85a5-d856b8184383}, !- Source Object
  3,                                      !- Outlet Port
  {ecbeaa64-65c7-4ec5-b200-dab45472f5a6}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {e8e9c222-f517-4633-96d6-6ed1951e4b94}, !- Handle
  {ecbeaa64-65c7-4ec5-b200-dab45472f5a6}, !- Source Object
  6,                                      !- Outlet Port
  {085563fa-da2b-43db-8898-138cf489dbcf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2135c1d9-8239-43af-b5f4-8f2f53a5a8c6}, !- Handle
  {085563fa-da2b-43db-8898-138cf489dbcf}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  59;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {606d2421-3749-4ce2-a9b0-7c52cb753bb1}, !- Handle
  Coil Cooling Water 1,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {1c025721-d281-4650-9900-10e999e05fd6}, !- Water Inlet Node Name
  {98337259-d5c7-47b3-aee4-84a625359a2b}, !- Water Outlet Node Name
  {adaf6838-ece7-4cf3-950d-8c38bb273dd2}, !- Air Inlet Node Name
  {50c670bf-1f42-4250-a43e-281d0755fd5a}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7a9e2e28-d181-4268-bc5a-915c02e36e9e}, !- Handle
  Node 844,                               !- Name
  {98337259-d5c7-47b3-aee4-84a625359a2b}, !- Inlet Port
  {a4094809-f278-43ec-a16c-42fcff8f88e2}; !- Outlet Port

OS:Connection,
  {1c025721-d281-4650-9900-10e999e05fd6}, !- Handle
  {b95362da-13d0-4eff-9a8d-10731f3b1f61}, !- Source Object
  3,                                      !- Outlet Port
  {606d2421-3749-4ce2-a9b0-7c52cb753bb1}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {98337259-d5c7-47b3-aee4-84a625359a2b}, !- Handle
  {606d2421-3749-4ce2-a9b0-7c52cb753bb1}, !- Source Object
  11,                                     !- Outlet Port
  {7a9e2e28-d181-4268-bc5a-915c02e36e9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4094809-f278-43ec-a16c-42fcff8f88e2}, !- Handle
  {7a9e2e28-d181-4268-bc5a-915c02e36e9e}, !- Source Object
  3,                                      !- Outlet Port
  {3605547e-cf39-4356-865a-ddbc604ecf04}, !- Target Object
  3;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {6ecf67bd-e885-45e7-9724-788147f0418c}, !- Handle
  Controller Outdoor Air 45,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {369e2422-8bd1-4268-ae13-14c25add5858}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d9dc55b0-f14b-4d37-9c07-eb15ca05f662}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {d9dc55b0-f14b-4d37-9c07-eb15ca05f662}, !- Handle
  Controller Mechanical Ventilation 45,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {d6e7cdf1-a22f-4755-95be-19d1625e8da1}, !- Handle
  Air Loop HVAC Outdoor Air System 45,    !- Name
  {6ecf67bd-e885-45e7-9724-788147f0418c}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {39be57b2-2d6b-4f64-8950-369f82603a6b}, !- Mixed Air Node Name
  {73f1f83b-aece-4880-9bbb-c127aa2aba87}, !- Outdoor Air Stream Node Name
  {a5d6d04a-ae46-4249-9d9d-c5160ce0ed32}, !- Relief Air Stream Node Name
  {95535549-6206-4fb3-95ac-b9f4735968b8}; !- Return Air Stream Node Name

OS:Node,
  {bf9602ef-8eea-4b86-a61c-a1be680ccb98}, !- Handle
  Node 845,                               !- Name
  ,                                       !- Inlet Port
  {73f1f83b-aece-4880-9bbb-c127aa2aba87}; !- Outlet Port

OS:Connection,
  {73f1f83b-aece-4880-9bbb-c127aa2aba87}, !- Handle
  {bf9602ef-8eea-4b86-a61c-a1be680ccb98}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7cdf1-a22f-4755-95be-19d1625e8da1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {98802a2d-2cd6-4f16-a5df-0e728c311877}, !- Handle
  Node 846,                               !- Name
  {a5d6d04a-ae46-4249-9d9d-c5160ce0ed32}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a5d6d04a-ae46-4249-9d9d-c5160ce0ed32}, !- Handle
  {d6e7cdf1-a22f-4755-95be-19d1625e8da1}, !- Source Object
  7,                                      !- Outlet Port
  {98802a2d-2cd6-4f16-a5df-0e728c311877}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7e02d4b-a342-4a7e-8ada-7a8f3ba83149}, !- Handle
  {1b5d0d6c-d8a8-48fc-adf0-7f8e83629634}, !- Source Object
  17,                                     !- Outlet Port
  {6677387a-4142-4f5e-87e7-e134fe03e196}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2360a5e-55fb-4387-826c-e5afc664ea8d}, !- Handle
  Node 847,                               !- Name
  {8fe39b4c-adb4-4383-b8eb-65f8eb93a9b7}, !- Inlet Port
  {a01c0e72-9981-4777-906c-b85cb06a8700}; !- Outlet Port

OS:Connection,
  {8fe39b4c-adb4-4383-b8eb-65f8eb93a9b7}, !- Handle
  {ecbeaa64-65c7-4ec5-b200-dab45472f5a6}, !- Source Object
  8,                                      !- Outlet Port
  {f2360a5e-55fb-4387-826c-e5afc664ea8d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a01c0e72-9981-4777-906c-b85cb06a8700}, !- Handle
  {f2360a5e-55fb-4387-826c-e5afc664ea8d}, !- Source Object
  3,                                      !- Outlet Port
  {1b5d0d6c-d8a8-48fc-adf0-7f8e83629634}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {39ed8f24-f1d6-4a91-a8db-9396492e1619}, !- Handle
  Controller Water Coil 1,                !- Name
  {ecbeaa64-65c7-4ec5-b200-dab45472f5a6}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {6d3a4e31-5840-473d-80a1-0e8a01cd6dac}, !- Handle
  Node 848,                               !- Name
  {50c670bf-1f42-4250-a43e-281d0755fd5a}, !- Inlet Port
  {31ffc3fb-01e4-4a99-bdcc-6fb7329a075f}; !- Outlet Port

OS:Connection,
  {50c670bf-1f42-4250-a43e-281d0755fd5a}, !- Handle
  {606d2421-3749-4ce2-a9b0-7c52cb753bb1}, !- Source Object
  13,                                     !- Outlet Port
  {6d3a4e31-5840-473d-80a1-0e8a01cd6dac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {31ffc3fb-01e4-4a99-bdcc-6fb7329a075f}, !- Handle
  {6d3a4e31-5840-473d-80a1-0e8a01cd6dac}, !- Source Object
  3,                                      !- Outlet Port
  {ecbeaa64-65c7-4ec5-b200-dab45472f5a6}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {5c918aaf-591d-4316-ae24-b3244e557f48}, !- Handle
  Controller Water Coil 2,                !- Name
  {606d2421-3749-4ce2-a9b0-7c52cb753bb1}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {7b429903-74df-48d9-993e-4ed8bfe1bd75}, !- Handle
  Node 849,                               !- Name
  {39be57b2-2d6b-4f64-8950-369f82603a6b}, !- Inlet Port
  {adaf6838-ece7-4cf3-950d-8c38bb273dd2}; !- Outlet Port

OS:Connection,
  {39be57b2-2d6b-4f64-8950-369f82603a6b}, !- Handle
  {d6e7cdf1-a22f-4755-95be-19d1625e8da1}, !- Source Object
  5,                                      !- Outlet Port
  {7b429903-74df-48d9-993e-4ed8bfe1bd75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {adaf6838-ece7-4cf3-950d-8c38bb273dd2}, !- Handle
  {7b429903-74df-48d9-993e-4ed8bfe1bd75}, !- Source Object
  3,                                      !- Outlet Port
  {606d2421-3749-4ce2-a9b0-7c52cb753bb1}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {bae3c7b5-8b31-419c-acbb-9f55dda807f4}, !- Handle
  Node 850,                               !- Name
  {4d47ae6c-0f19-4e57-b273-61d5163ddec3}, !- Inlet Port
  {95535549-6206-4fb3-95ac-b9f4735968b8}; !- Outlet Port

OS:Connection,
  {9927c42f-8f56-422a-a8d8-48d76b4270e4}, !- Handle
  {2cb7404c-03b5-422f-a6bc-00954681941d}, !- Source Object
  3,                                      !- Outlet Port
  {5c790d7d-bb4f-426c-9759-a546c9492247}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {4d47ae6c-0f19-4e57-b273-61d5163ddec3}, !- Handle
  {5c790d7d-bb4f-426c-9759-a546c9492247}, !- Source Object
  17,                                     !- Outlet Port
  {bae3c7b5-8b31-419c-acbb-9f55dda807f4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95535549-6206-4fb3-95ac-b9f4735968b8}, !- Handle
  {bae3c7b5-8b31-419c-acbb-9f55dda807f4}, !- Source Object
  3,                                      !- Outlet Port
  {d6e7cdf1-a22f-4755-95be-19d1625e8da1}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {5ee6bf9c-9c4e-4651-b8b2-bb6fa88adccc}, !- Handle
  Setpoint Manager Warmest 1,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {6677387a-4142-4f5e-87e7-e134fe03e196}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {08b5f4bb-ec48-4b70-a96c-0e0eef53daa3}, !- Handle
  Coil Heating Water 2,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {1d65d9a5-04b9-45c0-9ccf-b92c3daaeb0e}, !- Water Inlet Node Name
  {121aeb1b-a473-46bd-ab43-f685f4311f1d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {77e33e0e-13da-441a-849f-d20130d616d2}, !- Handle
  Node 851,                               !- Name
  {67e72283-6610-4728-a28b-8d4f2183cb22}, !- Inlet Port
  {1d65d9a5-04b9-45c0-9ccf-b92c3daaeb0e}; !- Outlet Port

OS:Connection,
  {67e72283-6610-4728-a28b-8d4f2183cb22}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  60,                                     !- Outlet Port
  {77e33e0e-13da-441a-849f-d20130d616d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {271e9603-43c9-4420-b2d8-df40aea2f53e}, !- Handle
  Node 852,                               !- Name
  {121aeb1b-a473-46bd-ab43-f685f4311f1d}, !- Inlet Port
  {2a57a36a-a78f-4ec4-8a6d-020af604661f}; !- Outlet Port

OS:Connection,
  {1d65d9a5-04b9-45c0-9ccf-b92c3daaeb0e}, !- Handle
  {77e33e0e-13da-441a-849f-d20130d616d2}, !- Source Object
  3,                                      !- Outlet Port
  {08b5f4bb-ec48-4b70-a96c-0e0eef53daa3}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {121aeb1b-a473-46bd-ab43-f685f4311f1d}, !- Handle
  {08b5f4bb-ec48-4b70-a96c-0e0eef53daa3}, !- Source Object
  6,                                      !- Outlet Port
  {271e9603-43c9-4420-b2d8-df40aea2f53e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a57a36a-a78f-4ec4-8a6d-020af604661f}, !- Handle
  {271e9603-43c9-4420-b2d8-df40aea2f53e}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  60;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {949a43e1-674d-433e-82af-e739e212ff81}, !- Handle
  Controller Water Coil 3,                !- Name
  {08b5f4bb-ec48-4b70-a96c-0e0eef53daa3}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {06ddc281-6440-4de8-a613-5c6470d25764}, !- Handle
  Air Terminal Single Duct VAV Reheat 1,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {1d41ee28-a3b0-4c0b-b938-12b6b0678b0f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  2.949621228,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {08b5f4bb-ec48-4b70-a96c-0e0eef53daa3}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {7eef2a82-48a8-4e6e-9c29-09270728e18a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {325287e4-78dc-4888-9552-814612933485}, !- Handle
  Node 853,                               !- Name
  {ce28dd38-168d-4c05-b170-e3aa317524cc}, !- Inlet Port
  {bbf223f4-e3e9-4002-832c-3f36de1ba18d}; !- Outlet Port

OS:Connection,
  {5d7b3f9a-7e7a-42b2-8e08-fa985c66a913}, !- Handle
  {1133b29f-a589-4a00-8cfd-8474682b795d}, !- Source Object
  3,                                      !- Outlet Port
  {3767eb90-e5a6-4fe2-a966-a4416105d738}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce28dd38-168d-4c05-b170-e3aa317524cc}, !- Handle
  {1e011e52-0aa1-401c-87fb-86359ba7d807}, !- Source Object
  2,                                      !- Outlet Port
  {325287e4-78dc-4888-9552-814612933485}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bbf223f4-e3e9-4002-832c-3f36de1ba18d}, !- Handle
  {325287e4-78dc-4888-9552-814612933485}, !- Source Object
  3,                                      !- Outlet Port
  {1ac9e9d4-8ab1-47c6-9a7a-5f7ea51c6028}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f02de079-eb64-459d-8ab3-cb573d613e2f}, !- Handle
  Node 854,                               !- Name
  {98b8db6c-844b-4c48-82b7-02d3a9af2a81}, !- Inlet Port
  {1d41ee28-a3b0-4c0b-b938-12b6b0678b0f}; !- Outlet Port

OS:Connection,
  {98b8db6c-844b-4c48-82b7-02d3a9af2a81}, !- Handle
  {950285b9-0cfe-41e1-a83d-45b20859405a}, !- Source Object
  3,                                      !- Outlet Port
  {f02de079-eb64-459d-8ab3-cb573d613e2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d41ee28-a3b0-4c0b-b938-12b6b0678b0f}, !- Handle
  {f02de079-eb64-459d-8ab3-cb573d613e2f}, !- Source Object
  3,                                      !- Outlet Port
  {06ddc281-6440-4de8-a613-5c6470d25764}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {7eef2a82-48a8-4e6e-9c29-09270728e18a}, !- Handle
  {06ddc281-6440-4de8-a613-5c6470d25764}, !- Source Object
  12,                                     !- Outlet Port
  {1133b29f-a589-4a00-8cfd-8474682b795d}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {33e90694-c1f8-4066-97ab-bc6a1e633020}, !- Handle
  Coil Heating Water Baseboard 57,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {258e76b1-e8e4-4f77-9f5a-e722b1fbcb00}, !- Water Inlet Node Name
  {56f358e8-7191-47b6-a157-1743a3d33917}; !- Water Outlet Node Name

OS:Node,
  {8a6b9e44-623a-4bbf-8534-7036a0f82e7d}, !- Handle
  Node 855,                               !- Name
  {17e0f815-8605-49b3-b106-5f11cadd0747}, !- Inlet Port
  {258e76b1-e8e4-4f77-9f5a-e722b1fbcb00}; !- Outlet Port

OS:Connection,
  {17e0f815-8605-49b3-b106-5f11cadd0747}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  61,                                     !- Outlet Port
  {8a6b9e44-623a-4bbf-8534-7036a0f82e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4079d805-a7a5-44d9-917e-0a50ca28dd8f}, !- Handle
  Node 856,                               !- Name
  {56f358e8-7191-47b6-a157-1743a3d33917}, !- Inlet Port
  {49e239a3-ba29-4fbb-97ea-2ed7149741c3}; !- Outlet Port

OS:Connection,
  {258e76b1-e8e4-4f77-9f5a-e722b1fbcb00}, !- Handle
  {8a6b9e44-623a-4bbf-8534-7036a0f82e7d}, !- Source Object
  3,                                      !- Outlet Port
  {33e90694-c1f8-4066-97ab-bc6a1e633020}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {56f358e8-7191-47b6-a157-1743a3d33917}, !- Handle
  {33e90694-c1f8-4066-97ab-bc6a1e633020}, !- Source Object
  10,                                     !- Outlet Port
  {4079d805-a7a5-44d9-917e-0a50ca28dd8f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {49e239a3-ba29-4fbb-97ea-2ed7149741c3}, !- Handle
  {4079d805-a7a5-44d9-917e-0a50ca28dd8f}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  61;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {3530c872-3196-4255-a903-2ed48bae9969}, !- Handle
  Zone HVAC Baseboard Convective Water 57, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {33e90694-c1f8-4066-97ab-bc6a1e633020}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {c2b74086-f45b-44c5-aef2-1ffb8426c161}, !- Handle
  Coil Heating Water 3,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c6a18a07-2d0b-4fae-9a3e-cb86e772b459}, !- Water Inlet Node Name
  {a1957037-dfd2-4c75-b104-322732a87cbf}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {d26e798e-a77e-4d56-aff9-2fe87360e7e9}, !- Handle
  Node 857,                               !- Name
  {febcdb50-5b0a-4ce8-ad39-fd8ebe8beb56}, !- Inlet Port
  {c6a18a07-2d0b-4fae-9a3e-cb86e772b459}; !- Outlet Port

OS:Connection,
  {febcdb50-5b0a-4ce8-ad39-fd8ebe8beb56}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  62,                                     !- Outlet Port
  {d26e798e-a77e-4d56-aff9-2fe87360e7e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {49d8f255-d0da-4302-a29c-84eb89c0e9cc}, !- Handle
  Node 858,                               !- Name
  {a1957037-dfd2-4c75-b104-322732a87cbf}, !- Inlet Port
  {46001b85-8e32-40e5-a9a7-fc3abed7dce8}; !- Outlet Port

OS:Connection,
  {c6a18a07-2d0b-4fae-9a3e-cb86e772b459}, !- Handle
  {d26e798e-a77e-4d56-aff9-2fe87360e7e9}, !- Source Object
  3,                                      !- Outlet Port
  {c2b74086-f45b-44c5-aef2-1ffb8426c161}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {a1957037-dfd2-4c75-b104-322732a87cbf}, !- Handle
  {c2b74086-f45b-44c5-aef2-1ffb8426c161}, !- Source Object
  6,                                      !- Outlet Port
  {49d8f255-d0da-4302-a29c-84eb89c0e9cc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {46001b85-8e32-40e5-a9a7-fc3abed7dce8}, !- Handle
  {49d8f255-d0da-4302-a29c-84eb89c0e9cc}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  62;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {1397111f-c306-49c7-a5e9-5ecefb6b7b8b}, !- Handle
  Controller Water Coil 4,                !- Name
  {c2b74086-f45b-44c5-aef2-1ffb8426c161}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {e61f1812-d97f-47dc-8aae-e03272493dbf}, !- Handle
  Air Terminal Single Duct VAV Reheat 2,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2148ad57-038c-498b-92ce-cb6b8865504f}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.111483648,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c2b74086-f45b-44c5-aef2-1ffb8426c161}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {73ec640c-b915-4ee8-a5fe-d1b2657a9e45}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {632c39c2-0909-48f7-babf-f61f07d00bf0}, !- Handle
  Node 859,                               !- Name
  {73ec640c-b915-4ee8-a5fe-d1b2657a9e45}, !- Inlet Port
  {802cb4e2-5117-42c4-8bf5-1458ed2cc3aa}; !- Outlet Port

OS:Node,
  {a720ff88-ab18-40a0-ac4b-56090028a436}, !- Handle
  Node 860,                               !- Name
  {bab63fbb-471a-4607-8473-47fc0cf50e59}, !- Inlet Port
  {9ece3371-fa94-41f6-96d9-f323be997707}; !- Outlet Port

OS:Connection,
  {802cb4e2-5117-42c4-8bf5-1458ed2cc3aa}, !- Handle
  {632c39c2-0909-48f7-babf-f61f07d00bf0}, !- Source Object
  3,                                      !- Outlet Port
  {d1ee0ca6-50da-4d08-bd63-9c4327e9c8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bab63fbb-471a-4607-8473-47fc0cf50e59}, !- Handle
  {e1ffd86a-344c-4b2f-b8f0-50e8ff8c31fe}, !- Source Object
  2,                                      !- Outlet Port
  {a720ff88-ab18-40a0-ac4b-56090028a436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9ece3371-fa94-41f6-96d9-f323be997707}, !- Handle
  {a720ff88-ab18-40a0-ac4b-56090028a436}, !- Source Object
  3,                                      !- Outlet Port
  {1ac9e9d4-8ab1-47c6-9a7a-5f7ea51c6028}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {3ded4b39-25ab-40cd-9993-c7f474799a6e}, !- Handle
  Node 861,                               !- Name
  {6976eb1f-3ced-4b4e-9474-d9eecd490b6e}, !- Inlet Port
  {2148ad57-038c-498b-92ce-cb6b8865504f}; !- Outlet Port

OS:Connection,
  {6976eb1f-3ced-4b4e-9474-d9eecd490b6e}, !- Handle
  {950285b9-0cfe-41e1-a83d-45b20859405a}, !- Source Object
  4,                                      !- Outlet Port
  {3ded4b39-25ab-40cd-9993-c7f474799a6e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2148ad57-038c-498b-92ce-cb6b8865504f}, !- Handle
  {3ded4b39-25ab-40cd-9993-c7f474799a6e}, !- Source Object
  3,                                      !- Outlet Port
  {e61f1812-d97f-47dc-8aae-e03272493dbf}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {73ec640c-b915-4ee8-a5fe-d1b2657a9e45}, !- Handle
  {e61f1812-d97f-47dc-8aae-e03272493dbf}, !- Source Object
  12,                                     !- Outlet Port
  {632c39c2-0909-48f7-babf-f61f07d00bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2a28ce79-ea2c-4f40-add0-960d3c9f2b63}, !- Handle
  Coil Heating Water Baseboard 58,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {ea5049da-f2e7-46d5-b06a-409cf2dce9fc}, !- Water Inlet Node Name
  {b7bfe697-b38a-4396-b807-6c6c79181498}; !- Water Outlet Node Name

OS:Node,
  {3f84b1f2-c985-4edf-9e0a-e695829a96e8}, !- Handle
  Node 862,                               !- Name
  {c7edf607-9c55-416c-a855-418643739b55}, !- Inlet Port
  {ea5049da-f2e7-46d5-b06a-409cf2dce9fc}; !- Outlet Port

OS:Connection,
  {c7edf607-9c55-416c-a855-418643739b55}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  63,                                     !- Outlet Port
  {3f84b1f2-c985-4edf-9e0a-e695829a96e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {16954300-7cf6-462b-a684-5193b5430873}, !- Handle
  Node 863,                               !- Name
  {b7bfe697-b38a-4396-b807-6c6c79181498}, !- Inlet Port
  {0f20fb16-67e5-4e55-af52-c831096ebaa8}; !- Outlet Port

OS:Connection,
  {ea5049da-f2e7-46d5-b06a-409cf2dce9fc}, !- Handle
  {3f84b1f2-c985-4edf-9e0a-e695829a96e8}, !- Source Object
  3,                                      !- Outlet Port
  {2a28ce79-ea2c-4f40-add0-960d3c9f2b63}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {b7bfe697-b38a-4396-b807-6c6c79181498}, !- Handle
  {2a28ce79-ea2c-4f40-add0-960d3c9f2b63}, !- Source Object
  10,                                     !- Outlet Port
  {16954300-7cf6-462b-a684-5193b5430873}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0f20fb16-67e5-4e55-af52-c831096ebaa8}, !- Handle
  {16954300-7cf6-462b-a684-5193b5430873}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  63;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a0556bb9-5a9b-41b4-8810-57faf7c0b8a7}, !- Handle
  Zone HVAC Baseboard Convective Water 58, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2a28ce79-ea2c-4f40-add0-960d3c9f2b63}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {bebef72a-c638-482f-b5c8-969e5fc9b931}, !- Handle
  Coil Heating Water 4,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {d93dc1a2-c999-49b8-b6ab-e5c6543cf84a}, !- Water Inlet Node Name
  {ceb0fdfb-be03-42c3-a201-bcc4bc2f7647}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {5e236cf6-4940-41a3-a023-7acc7e031b81}, !- Handle
  Node 864,                               !- Name
  {c7eb235b-7185-49f4-8260-83fdffa2aca5}, !- Inlet Port
  {d93dc1a2-c999-49b8-b6ab-e5c6543cf84a}; !- Outlet Port

OS:Connection,
  {c7eb235b-7185-49f4-8260-83fdffa2aca5}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  64,                                     !- Outlet Port
  {5e236cf6-4940-41a3-a023-7acc7e031b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6474755d-d05b-4943-a813-5bf3dcfe50c9}, !- Handle
  Node 865,                               !- Name
  {ceb0fdfb-be03-42c3-a201-bcc4bc2f7647}, !- Inlet Port
  {32b4e3d9-13c2-4dd5-be1f-843098df810c}; !- Outlet Port

OS:Connection,
  {d93dc1a2-c999-49b8-b6ab-e5c6543cf84a}, !- Handle
  {5e236cf6-4940-41a3-a023-7acc7e031b81}, !- Source Object
  3,                                      !- Outlet Port
  {bebef72a-c638-482f-b5c8-969e5fc9b931}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {ceb0fdfb-be03-42c3-a201-bcc4bc2f7647}, !- Handle
  {bebef72a-c638-482f-b5c8-969e5fc9b931}, !- Source Object
  6,                                      !- Outlet Port
  {6474755d-d05b-4943-a813-5bf3dcfe50c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32b4e3d9-13c2-4dd5-be1f-843098df810c}, !- Handle
  {6474755d-d05b-4943-a813-5bf3dcfe50c9}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  64;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {ccec8bdd-d1a4-49ee-885c-ca945cd6741b}, !- Handle
  Controller Water Coil 5,                !- Name
  {bebef72a-c638-482f-b5c8-969e5fc9b931}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {96cb25e1-d306-4ff0-bd3d-beac863322b4}, !- Handle
  Air Terminal Single Duct VAV Reheat 3,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {8ee53b70-9eec-4daf-a452-f4bad567cf63}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.027921204,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {bebef72a-c638-482f-b5c8-969e5fc9b931}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {4c57f65d-5bff-41b2-bcc6-3a3ea0c58605}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {c8fc8cf5-0e15-44d9-a8e0-b13ffdcb4a7c}, !- Handle
  Node 866,                               !- Name
  {4c57f65d-5bff-41b2-bcc6-3a3ea0c58605}, !- Inlet Port
  {7e72ea92-cb7f-484f-a602-cf22cf02d7d1}; !- Outlet Port

OS:Node,
  {726bd7a6-93c0-4464-9e9a-16ac1647b9b7}, !- Handle
  Node 867,                               !- Name
  {0873ae29-b44a-4629-b399-74e337e55da7}, !- Inlet Port
  {99ed65d8-a573-409a-af74-a9e0bb8e3c99}; !- Outlet Port

OS:Connection,
  {7e72ea92-cb7f-484f-a602-cf22cf02d7d1}, !- Handle
  {c8fc8cf5-0e15-44d9-a8e0-b13ffdcb4a7c}, !- Source Object
  3,                                      !- Outlet Port
  {31599b14-b164-44b5-909b-c349dc9091eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0873ae29-b44a-4629-b399-74e337e55da7}, !- Handle
  {f655256e-165c-481b-b336-6155d22ab8a5}, !- Source Object
  2,                                      !- Outlet Port
  {726bd7a6-93c0-4464-9e9a-16ac1647b9b7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {99ed65d8-a573-409a-af74-a9e0bb8e3c99}, !- Handle
  {726bd7a6-93c0-4464-9e9a-16ac1647b9b7}, !- Source Object
  3,                                      !- Outlet Port
  {1ac9e9d4-8ab1-47c6-9a7a-5f7ea51c6028}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {97b26107-4443-457d-8e9d-713ec1b7b1d2}, !- Handle
  Node 868,                               !- Name
  {41b1da7b-8381-4c43-b752-0444caef6812}, !- Inlet Port
  {8ee53b70-9eec-4daf-a452-f4bad567cf63}; !- Outlet Port

OS:Connection,
  {41b1da7b-8381-4c43-b752-0444caef6812}, !- Handle
  {950285b9-0cfe-41e1-a83d-45b20859405a}, !- Source Object
  5,                                      !- Outlet Port
  {97b26107-4443-457d-8e9d-713ec1b7b1d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ee53b70-9eec-4daf-a452-f4bad567cf63}, !- Handle
  {97b26107-4443-457d-8e9d-713ec1b7b1d2}, !- Source Object
  3,                                      !- Outlet Port
  {96cb25e1-d306-4ff0-bd3d-beac863322b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4c57f65d-5bff-41b2-bcc6-3a3ea0c58605}, !- Handle
  {96cb25e1-d306-4ff0-bd3d-beac863322b4}, !- Source Object
  12,                                     !- Outlet Port
  {c8fc8cf5-0e15-44d9-a8e0-b13ffdcb4a7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {2d480658-74b3-44eb-8914-1674c3135579}, !- Handle
  Coil Heating Water Baseboard 59,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {d158c4af-98b0-4927-af77-ba71819d4517}, !- Water Inlet Node Name
  {d3bf1aa7-cb45-45d9-85bf-1a7234eb4307}; !- Water Outlet Node Name

OS:Node,
  {85d3b81e-bdc4-48da-9875-7cb8fd53464c}, !- Handle
  Node 869,                               !- Name
  {551e27d6-3b55-4645-945f-8c84a3953cb1}, !- Inlet Port
  {d158c4af-98b0-4927-af77-ba71819d4517}; !- Outlet Port

OS:Connection,
  {551e27d6-3b55-4645-945f-8c84a3953cb1}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  65,                                     !- Outlet Port
  {85d3b81e-bdc4-48da-9875-7cb8fd53464c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cba43ed2-3f75-44e2-8b2c-d7ed8a6dceec}, !- Handle
  Node 870,                               !- Name
  {d3bf1aa7-cb45-45d9-85bf-1a7234eb4307}, !- Inlet Port
  {b4ee5b33-ee55-4a4c-9c77-d6a42067740f}; !- Outlet Port

OS:Connection,
  {d158c4af-98b0-4927-af77-ba71819d4517}, !- Handle
  {85d3b81e-bdc4-48da-9875-7cb8fd53464c}, !- Source Object
  3,                                      !- Outlet Port
  {2d480658-74b3-44eb-8914-1674c3135579}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d3bf1aa7-cb45-45d9-85bf-1a7234eb4307}, !- Handle
  {2d480658-74b3-44eb-8914-1674c3135579}, !- Source Object
  10,                                     !- Outlet Port
  {cba43ed2-3f75-44e2-8b2c-d7ed8a6dceec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b4ee5b33-ee55-4a4c-9c77-d6a42067740f}, !- Handle
  {cba43ed2-3f75-44e2-8b2c-d7ed8a6dceec}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  65;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {1d965ce2-47a7-46f4-b700-3c6d3edddcac}, !- Handle
  Zone HVAC Baseboard Convective Water 59, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {2d480658-74b3-44eb-8914-1674c3135579}; !- Heating Coil Name

OS:AirLoopHVAC,
  {acc1091f-af82-4a83-a71f-560dd175ecb5}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1, !- Name
  ,                                       !- Controller List Name
  {3738b865-2fd0-4480-ac7d-52a578cf18aa}, !- Availability Schedule
  {d362326a-08cd-420a-a6ed-70eecfa88c32}, !- Availability Manager List Name
  autosize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {85f09f96-015f-4d8e-beb2-e55e0e6a4ffd}, !- Supply Side Inlet Node Name
  {98073f22-ded9-402e-b4c5-87609bf81a8b}, !- Demand Side Outlet Node Name
  {6914bb6a-b3fc-4a7d-b7f3-3db63cbfe6f9}, !- Demand Side Inlet Node A
  {2f0da99a-af09-41c5-a006-e1b3faf7d6f3}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Demand Mixer Name
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {6bec7301-4aff-4e51-9d17-d98b58ac9eb0}, !- Handle
  Node 871,                               !- Name
  {85f09f96-015f-4d8e-beb2-e55e0e6a4ffd}, !- Inlet Port
  {4671b28f-64ef-4fe3-8e01-bfa863c3bc49}; !- Outlet Port

OS:Node,
  {a8b83b30-513c-462d-b4c4-6b952c57880e}, !- Handle
  Node 872,                               !- Name
  {b2ab9a68-59cc-4210-8847-391ecc0da0da}, !- Inlet Port
  {2f0da99a-af09-41c5-a006-e1b3faf7d6f3}; !- Outlet Port

OS:Connection,
  {85f09f96-015f-4d8e-beb2-e55e0e6a4ffd}, !- Handle
  {acc1091f-af82-4a83-a71f-560dd175ecb5}, !- Source Object
  9,                                      !- Outlet Port
  {6bec7301-4aff-4e51-9d17-d98b58ac9eb0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f0da99a-af09-41c5-a006-e1b3faf7d6f3}, !- Handle
  {a8b83b30-513c-462d-b4c4-6b952c57880e}, !- Source Object
  3,                                      !- Outlet Port
  {acc1091f-af82-4a83-a71f-560dd175ecb5}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {10c6b77e-15b4-4e90-8ba9-8e67ba63ab7c}, !- Handle
  Node 873,                               !- Name
  {6914bb6a-b3fc-4a7d-b7f3-3db63cbfe6f9}, !- Inlet Port
  {753967a4-91d7-4f3b-812c-012c8b68266c}; !- Outlet Port

OS:Node,
  {80bae2b7-028c-4905-b309-e9a6339a2928}, !- Handle
  Node 874,                               !- Name
  {a75602a7-3704-4eb4-8ec3-c5d9c8e89d77}, !- Inlet Port
  {98073f22-ded9-402e-b4c5-87609bf81a8b}; !- Outlet Port

OS:Node,
  {96464ec8-1f9d-45be-8856-9937a93e517b}, !- Handle
  Node 875,                               !- Name
  {54d47b5e-f492-4b5c-97d2-bfee14230e1a}, !- Inlet Port
  {68916002-0228-4213-901c-cdfe9c578773}; !- Outlet Port

OS:Connection,
  {6914bb6a-b3fc-4a7d-b7f3-3db63cbfe6f9}, !- Handle
  {acc1091f-af82-4a83-a71f-560dd175ecb5}, !- Source Object
  11,                                     !- Outlet Port
  {10c6b77e-15b4-4e90-8ba9-8e67ba63ab7c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98073f22-ded9-402e-b4c5-87609bf81a8b}, !- Handle
  {80bae2b7-028c-4905-b309-e9a6339a2928}, !- Source Object
  3,                                      !- Outlet Port
  {acc1091f-af82-4a83-a71f-560dd175ecb5}, !- Target Object
  10;                                     !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Handle
  Air Loop HVAC Zone Splitter 46,         !- Name
  {753967a4-91d7-4f3b-812c-012c8b68266c}, !- Inlet Node Name
  {9a6b3f6c-83f3-4ee3-8bbe-1aab86410647}, !- Outlet Node Name 1
  {f4eb6416-6383-4e36-a07a-adc450e613aa}, !- Outlet Node Name 2
  {c0f9f7d6-8329-4ac4-91ee-26871f6506d8}, !- Outlet Node Name 3
  {5e47b7d5-5111-4c53-9d97-1c84b4fb2945}, !- Outlet Node Name 4
  {972a0b70-608a-49bb-ae05-a8100f68a38d}; !- Outlet Node Name 5

OS:AirLoopHVAC:ZoneMixer,
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Handle
  Air Loop HVAC Zone Mixer 46,            !- Name
  {a75602a7-3704-4eb4-8ec3-c5d9c8e89d77}, !- Outlet Node Name
  {a6de93b4-25c5-416e-86da-bad66e96e439}, !- Inlet Node Name 1
  {e78160b7-ea66-43a5-b1cd-edf83645a752}, !- Inlet Node Name 2
  {ce4ced47-cafb-4a36-a561-f34c56d9818a}, !- Inlet Node Name 3
  {70068746-5e00-4f86-aa0a-fcf372e2e6ad}, !- Inlet Node Name 4
  {82e71ca8-da93-45f7-bedc-719e2e9e9c52}; !- Inlet Node Name 5

OS:Connection,
  {753967a4-91d7-4f3b-812c-012c8b68266c}, !- Handle
  {10c6b77e-15b4-4e90-8ba9-8e67ba63ab7c}, !- Source Object
  3,                                      !- Outlet Port
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a75602a7-3704-4eb4-8ec3-c5d9c8e89d77}, !- Handle
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Source Object
  2,                                      !- Outlet Port
  {80bae2b7-028c-4905-b309-e9a6339a2928}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {70251751-2ca1-440e-bf1c-e87a27563508}, !- Handle
  {acc1091f-af82-4a83-a71f-560dd175ecb5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  0.3,                                    !- Central Heating Maximum System Air Flow Ratio
  7,                                      !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.8,                                   !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  13,                                     !- Central Cooling Design Supply Air Temperature {C}
  20,                                     !- Central Heating Design Supply Air Temperature {C}
  NonCoincident,                          !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

OS:AvailabilityManagerAssignmentList,
  {d362326a-08cd-420a-a6ed-70eecfa88c32}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 45, !- Name
  {1f82e2a6-61e4-4d7a-be3f-01e568f46dd4}; !- Availability Manager Name 1

OS:Fan:VariableVolume,
  {db4b09ed-fae0-4b96-9063-dff127397fc3}, !- Handle
  Sys6 Supply Fan 1,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.549965,                               !- Fan Total Efficiency
  1000,                                   !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.8461,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {b12a7499-bebe-4b5b-b2ed-abffb9ea5155}, !- Air Inlet Node Name
  {b2ab9a68-59cc-4210-8847-391ecc0da0da}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Fan:VariableVolume,
  {38e29c80-0eb4-4b18-9b53-5baa46ae3a15}, !- Handle
  Sys6 Return Fan 1,                      !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  0.299975,                               !- Fan Total Efficiency
  250,                                    !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  Fraction,                               !- Fan Power Minimum Flow Rate Input Method
  0.68,                                   !- Fan Power Minimum Flow Fraction
  0,                                      !- Fan Power Minimum Air Flow Rate {m3/s}
  0.4615,                                 !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  -2.4176,                                !- Fan Power Coefficient 1
  9.5874,                                 !- Fan Power Coefficient 2
  -11.559,                                !- Fan Power Coefficient 3
  5.4009,                                 !- Fan Power Coefficient 4
  0,                                      !- Fan Power Coefficient 5
  {4671b28f-64ef-4fe3-8e01-bfa863c3bc49}, !- Air Inlet Node Name
  {3b04ba34-b46d-428f-b192-0be992b61f35}, !- Air Outlet Node Name
  ;                                       !- End-Use Subcategory

OS:Coil:Heating:Water,
  {ab8a29e7-53c9-4a38-95e3-b4ddc21fcec2}, !- Handle
  Coil Heating Water 5,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {4d9531f8-0c34-47aa-a627-879023cd6c83}, !- Water Inlet Node Name
  {765c571e-cdc6-4377-9cc6-ffc849372887}, !- Water Outlet Node Name
  {d26bc4b0-f2e7-4a8f-9df2-62492b81604e}, !- Air Inlet Node Name
  {81945fdb-2423-4a4b-b726-574dbc335e42}, !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {de1d3cb2-8cfa-43d1-b5e0-e1cf5be9812c}, !- Handle
  Node 876,                               !- Name
  {e712be2c-acac-4bad-b519-012c21f37a4f}, !- Inlet Port
  {4d9531f8-0c34-47aa-a627-879023cd6c83}; !- Outlet Port

OS:Connection,
  {e712be2c-acac-4bad-b519-012c21f37a4f}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  66,                                     !- Outlet Port
  {de1d3cb2-8cfa-43d1-b5e0-e1cf5be9812c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {87b14e9f-2745-4277-9ac1-bad3df5c0678}, !- Handle
  Node 877,                               !- Name
  {765c571e-cdc6-4377-9cc6-ffc849372887}, !- Inlet Port
  {e8e715a6-8e9f-4aad-a7c1-ca96e1c6ab73}; !- Outlet Port

OS:Connection,
  {4d9531f8-0c34-47aa-a627-879023cd6c83}, !- Handle
  {de1d3cb2-8cfa-43d1-b5e0-e1cf5be9812c}, !- Source Object
  3,                                      !- Outlet Port
  {ab8a29e7-53c9-4a38-95e3-b4ddc21fcec2}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {765c571e-cdc6-4377-9cc6-ffc849372887}, !- Handle
  {ab8a29e7-53c9-4a38-95e3-b4ddc21fcec2}, !- Source Object
  6,                                      !- Outlet Port
  {87b14e9f-2745-4277-9ac1-bad3df5c0678}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e8e715a6-8e9f-4aad-a7c1-ca96e1c6ab73}, !- Handle
  {87b14e9f-2745-4277-9ac1-bad3df5c0678}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  66;                                     !- Inlet Port

OS:Coil:Cooling:Water,
  {45e1767b-1f78-4c9d-bce5-81dda7e601ee}, !- Handle
  Coil Cooling Water 2,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- Design Water Flow Rate {m3/s}
  ,                                       !- Design Air Flow Rate {m3/s}
  ,                                       !- Design Inlet Water Temperature {C}
  ,                                       !- Design Inlet Air Temperature {C}
  ,                                       !- Design Outlet Air Temperature {C}
  ,                                       !- Design Inlet Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Design Outlet Air Humidity Ratio {kg-H2O/kg-air}
  {95ec4236-f271-439c-9584-d6532cc68d14}, !- Water Inlet Node Name
  {9dad1eff-712d-420c-aa8e-90740b226aaf}, !- Water Outlet Node Name
  {3a211d0a-d600-4795-99d6-79cb3a913902}, !- Air Inlet Node Name
  {25727cf7-edb9-42d8-a6e6-ac2167625654}, !- Air Outlet Node Name
  ,                                       !- Type of Analysis
  ;                                       !- Heat Exchanger Configuration

OS:Node,
  {7b99b891-451a-46fb-b3b0-1677bfbdaa4e}, !- Handle
  Node 878,                               !- Name
  {fa488809-1d70-49b5-803c-4f600f09c541}, !- Inlet Port
  {95ec4236-f271-439c-9584-d6532cc68d14}; !- Outlet Port

OS:Connection,
  {fa488809-1d70-49b5-803c-4f600f09c541}, !- Handle
  {1af6e5d6-f22e-4df1-87f0-9821d4437061}, !- Source Object
  4,                                      !- Outlet Port
  {7b99b891-451a-46fb-b3b0-1677bfbdaa4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d301fc68-a8da-419e-a479-e6ac3bd15450}, !- Handle
  Node 879,                               !- Name
  {9dad1eff-712d-420c-aa8e-90740b226aaf}, !- Inlet Port
  {43a3c066-6317-4c17-aad2-721f61a22267}; !- Outlet Port

OS:Connection,
  {95ec4236-f271-439c-9584-d6532cc68d14}, !- Handle
  {7b99b891-451a-46fb-b3b0-1677bfbdaa4e}, !- Source Object
  3,                                      !- Outlet Port
  {45e1767b-1f78-4c9d-bce5-81dda7e601ee}, !- Target Object
  10;                                     !- Inlet Port

OS:Connection,
  {9dad1eff-712d-420c-aa8e-90740b226aaf}, !- Handle
  {45e1767b-1f78-4c9d-bce5-81dda7e601ee}, !- Source Object
  11,                                     !- Outlet Port
  {d301fc68-a8da-419e-a479-e6ac3bd15450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43a3c066-6317-4c17-aad2-721f61a22267}, !- Handle
  {d301fc68-a8da-419e-a479-e6ac3bd15450}, !- Source Object
  3,                                      !- Outlet Port
  {3605547e-cf39-4356-865a-ddbc604ecf04}, !- Target Object
  4;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {96d691f9-6e8f-4e7c-bd86-a61d61674b91}, !- Handle
  Controller Outdoor Air 46,              !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialEnthalpy,                   !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  NoLockout,                              !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {3738b865-2fd0-4480-ac7d-52a578cf18aa}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {4f2d687b-5f7f-4f91-8240-9c1ccc219725}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits;       !- Heat Recovery Bypass Control Type

OS:Controller:MechanicalVentilation,
  {4f2d687b-5f7f-4f91-8240-9c1ccc219725}, !- Handle
  Controller Mechanical Ventilation 46,   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ced11dc4-fedd-441b-b5bb-dd7e6cd102da}, !- Handle
  Air Loop HVAC Outdoor Air System 46,    !- Name
  {96d691f9-6e8f-4e7c-bd86-a61d61674b91}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {6409ec60-5b8f-446a-a116-6c713c54f361}, !- Mixed Air Node Name
  {126f0872-345f-4bdb-8335-c4d56019bc00}, !- Outdoor Air Stream Node Name
  {c2eee097-d90b-4e54-9957-3201c3202e67}, !- Relief Air Stream Node Name
  {85a44010-0698-4422-8bae-3440bb7e686f}; !- Return Air Stream Node Name

OS:Node,
  {e611bcff-13e8-448b-9472-03bfee360d6f}, !- Handle
  Node 880,                               !- Name
  ,                                       !- Inlet Port
  {126f0872-345f-4bdb-8335-c4d56019bc00}; !- Outlet Port

OS:Connection,
  {126f0872-345f-4bdb-8335-c4d56019bc00}, !- Handle
  {e611bcff-13e8-448b-9472-03bfee360d6f}, !- Source Object
  3,                                      !- Outlet Port
  {ced11dc4-fedd-441b-b5bb-dd7e6cd102da}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3a7b012f-d579-4081-877f-aa4abf49b0c7}, !- Handle
  Node 881,                               !- Name
  {c2eee097-d90b-4e54-9957-3201c3202e67}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {c2eee097-d90b-4e54-9957-3201c3202e67}, !- Handle
  {ced11dc4-fedd-441b-b5bb-dd7e6cd102da}, !- Source Object
  7,                                      !- Outlet Port
  {3a7b012f-d579-4081-877f-aa4abf49b0c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2ab9a68-59cc-4210-8847-391ecc0da0da}, !- Handle
  {db4b09ed-fae0-4b96-9063-dff127397fc3}, !- Source Object
  17,                                     !- Outlet Port
  {a8b83b30-513c-462d-b4c4-6b952c57880e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f333d324-fa59-4af9-b80f-77d0c9ea02b9}, !- Handle
  Node 882,                               !- Name
  {81945fdb-2423-4a4b-b726-574dbc335e42}, !- Inlet Port
  {b12a7499-bebe-4b5b-b2ed-abffb9ea5155}; !- Outlet Port

OS:Connection,
  {81945fdb-2423-4a4b-b726-574dbc335e42}, !- Handle
  {ab8a29e7-53c9-4a38-95e3-b4ddc21fcec2}, !- Source Object
  8,                                      !- Outlet Port
  {f333d324-fa59-4af9-b80f-77d0c9ea02b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b12a7499-bebe-4b5b-b2ed-abffb9ea5155}, !- Handle
  {f333d324-fa59-4af9-b80f-77d0c9ea02b9}, !- Source Object
  3,                                      !- Outlet Port
  {db4b09ed-fae0-4b96-9063-dff127397fc3}, !- Target Object
  16;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {2e7842d9-d0ad-4f33-b896-673a6fb1bea3}, !- Handle
  Controller Water Coil 6,                !- Name
  {ab8a29e7-53c9-4a38-95e3-b4ddc21fcec2}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {9a21c6dd-a021-49be-9455-51cf524424ed}, !- Handle
  Node 883,                               !- Name
  {25727cf7-edb9-42d8-a6e6-ac2167625654}, !- Inlet Port
  {d26bc4b0-f2e7-4a8f-9df2-62492b81604e}; !- Outlet Port

OS:Connection,
  {25727cf7-edb9-42d8-a6e6-ac2167625654}, !- Handle
  {45e1767b-1f78-4c9d-bce5-81dda7e601ee}, !- Source Object
  13,                                     !- Outlet Port
  {9a21c6dd-a021-49be-9455-51cf524424ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d26bc4b0-f2e7-4a8f-9df2-62492b81604e}, !- Handle
  {9a21c6dd-a021-49be-9455-51cf524424ed}, !- Source Object
  3,                                      !- Outlet Port
  {ab8a29e7-53c9-4a38-95e3-b4ddc21fcec2}, !- Target Object
  7;                                      !- Inlet Port

OS:Controller:WaterCoil,
  {9661ece5-0f33-467f-ad80-8ebc492de769}, !- Handle
  Controller Water Coil 7,                !- Name
  {45e1767b-1f78-4c9d-bce5-81dda7e601ee}, !- Water Coil Name
  ,                                       !- Control Variable
  Reverse,                                !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  ,                                       !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:Node,
  {8c182228-9b2c-4a0f-af9d-b01945fa94c1}, !- Handle
  Node 884,                               !- Name
  {6409ec60-5b8f-446a-a116-6c713c54f361}, !- Inlet Port
  {3a211d0a-d600-4795-99d6-79cb3a913902}; !- Outlet Port

OS:Connection,
  {6409ec60-5b8f-446a-a116-6c713c54f361}, !- Handle
  {ced11dc4-fedd-441b-b5bb-dd7e6cd102da}, !- Source Object
  5,                                      !- Outlet Port
  {8c182228-9b2c-4a0f-af9d-b01945fa94c1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a211d0a-d600-4795-99d6-79cb3a913902}, !- Handle
  {8c182228-9b2c-4a0f-af9d-b01945fa94c1}, !- Source Object
  3,                                      !- Outlet Port
  {45e1767b-1f78-4c9d-bce5-81dda7e601ee}, !- Target Object
  12;                                     !- Inlet Port

OS:Node,
  {6f472674-5331-493d-9de0-22fa82c2a06d}, !- Handle
  Node 885,                               !- Name
  {3b04ba34-b46d-428f-b192-0be992b61f35}, !- Inlet Port
  {85a44010-0698-4422-8bae-3440bb7e686f}; !- Outlet Port

OS:Connection,
  {4671b28f-64ef-4fe3-8e01-bfa863c3bc49}, !- Handle
  {6bec7301-4aff-4e51-9d17-d98b58ac9eb0}, !- Source Object
  3,                                      !- Outlet Port
  {38e29c80-0eb4-4b18-9b53-5baa46ae3a15}, !- Target Object
  16;                                     !- Inlet Port

OS:Connection,
  {3b04ba34-b46d-428f-b192-0be992b61f35}, !- Handle
  {38e29c80-0eb4-4b18-9b53-5baa46ae3a15}, !- Source Object
  17,                                     !- Outlet Port
  {6f472674-5331-493d-9de0-22fa82c2a06d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85a44010-0698-4422-8bae-3440bb7e686f}, !- Handle
  {6f472674-5331-493d-9de0-22fa82c2a06d}, !- Source Object
  3,                                      !- Outlet Port
  {ced11dc4-fedd-441b-b5bb-dd7e6cd102da}, !- Target Object
  8;                                      !- Inlet Port

OS:SetpointManager:Warmest,
  {ed6dd92d-cbfb-43dd-8476-8fa7be8002e6}, !- Handle
  Setpoint Manager Warmest 2,             !- Name
  Temperature,                            !- Control Variable
  13,                                     !- Minimum Setpoint Temperature {C}
  43,                                     !- Maximum Setpoint Temperature {C}
  MaximumTemperature,                     !- Strategy
  {a8b83b30-513c-462d-b4c4-6b952c57880e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Water,
  {daf04a96-1aed-47ef-b4c4-8e1bdaa2846c}, !- Handle
  Coil Heating Water 6,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {b74fc79c-779f-4f58-80ab-b42df384809c}, !- Water Inlet Node Name
  {1737a865-61c4-435a-9836-196c3ed6f04b}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {375f295d-ce7c-4854-b208-5d20be31908c}, !- Handle
  Node 886,                               !- Name
  {59181a79-0cd6-4a5a-ac97-6ae891f1ccd3}, !- Inlet Port
  {b74fc79c-779f-4f58-80ab-b42df384809c}; !- Outlet Port

OS:Connection,
  {59181a79-0cd6-4a5a-ac97-6ae891f1ccd3}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  67,                                     !- Outlet Port
  {375f295d-ce7c-4854-b208-5d20be31908c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7d0af2c9-f166-4599-8ed9-b2e71bf40b53}, !- Handle
  Node 887,                               !- Name
  {1737a865-61c4-435a-9836-196c3ed6f04b}, !- Inlet Port
  {45f93b11-a0d6-4eb5-9b8f-a7986bc55277}; !- Outlet Port

OS:Connection,
  {b74fc79c-779f-4f58-80ab-b42df384809c}, !- Handle
  {375f295d-ce7c-4854-b208-5d20be31908c}, !- Source Object
  3,                                      !- Outlet Port
  {daf04a96-1aed-47ef-b4c4-8e1bdaa2846c}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {1737a865-61c4-435a-9836-196c3ed6f04b}, !- Handle
  {daf04a96-1aed-47ef-b4c4-8e1bdaa2846c}, !- Source Object
  6,                                      !- Outlet Port
  {7d0af2c9-f166-4599-8ed9-b2e71bf40b53}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45f93b11-a0d6-4eb5-9b8f-a7986bc55277}, !- Handle
  {7d0af2c9-f166-4599-8ed9-b2e71bf40b53}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  67;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {69bfc719-b8b4-4b0d-b912-3ec42407c4a4}, !- Handle
  Controller Water Coil 8,                !- Name
  {daf04a96-1aed-47ef-b4c4-8e1bdaa2846c}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {57a81ed7-12e5-4b89-92bb-59ee2c21df6b}, !- Handle
  Air Terminal Single Duct VAV Reheat 4,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {8970de7f-ab51-495c-b17c-65f4f8e601a7}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.139391136,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {daf04a96-1aed-47ef-b4c4-8e1bdaa2846c}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {54d47b5e-f492-4b5c-97d2-bfee14230e1a}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {0c0e386c-13f4-4cb7-8250-de5712fb2407}, !- Handle
  Node 888,                               !- Name
  {1f706cb6-5c21-4e94-8b70-52a64382adef}, !- Inlet Port
  {a6de93b4-25c5-416e-86da-bad66e96e439}; !- Outlet Port

OS:Connection,
  {68916002-0228-4213-901c-cdfe9c578773}, !- Handle
  {96464ec8-1f9d-45be-8856-9937a93e517b}, !- Source Object
  3,                                      !- Outlet Port
  {b00fe7ad-57d6-4184-ac6a-2dfcc1708928}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f706cb6-5c21-4e94-8b70-52a64382adef}, !- Handle
  {c03a44c7-f085-4343-9bf4-afe82f7377c6}, !- Source Object
  2,                                      !- Outlet Port
  {0c0e386c-13f4-4cb7-8250-de5712fb2407}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a6de93b4-25c5-416e-86da-bad66e96e439}, !- Handle
  {0c0e386c-13f4-4cb7-8250-de5712fb2407}, !- Source Object
  3,                                      !- Outlet Port
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {e4f294b9-cc71-477f-8665-572376af5ac2}, !- Handle
  Node 889,                               !- Name
  {9a6b3f6c-83f3-4ee3-8bbe-1aab86410647}, !- Inlet Port
  {8970de7f-ab51-495c-b17c-65f4f8e601a7}; !- Outlet Port

OS:Connection,
  {9a6b3f6c-83f3-4ee3-8bbe-1aab86410647}, !- Handle
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Source Object
  3,                                      !- Outlet Port
  {e4f294b9-cc71-477f-8665-572376af5ac2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8970de7f-ab51-495c-b17c-65f4f8e601a7}, !- Handle
  {e4f294b9-cc71-477f-8665-572376af5ac2}, !- Source Object
  3,                                      !- Outlet Port
  {57a81ed7-12e5-4b89-92bb-59ee2c21df6b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {54d47b5e-f492-4b5c-97d2-bfee14230e1a}, !- Handle
  {57a81ed7-12e5-4b89-92bb-59ee2c21df6b}, !- Source Object
  12,                                     !- Outlet Port
  {96464ec8-1f9d-45be-8856-9937a93e517b}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {a6f3917f-3b64-4fd6-9501-19738a91fbc6}, !- Handle
  Coil Heating Water Baseboard 60,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {3aa6ef0c-75e6-473d-8ab1-5047ee9d40b9}, !- Water Inlet Node Name
  {2b68a3bd-6ae6-46a8-a339-ade0fcddde23}; !- Water Outlet Node Name

OS:Node,
  {aed8fa7b-5983-4307-a163-23214287ac7f}, !- Handle
  Node 890,                               !- Name
  {83a79e9e-210c-4ab5-984d-b550c0523415}, !- Inlet Port
  {3aa6ef0c-75e6-473d-8ab1-5047ee9d40b9}; !- Outlet Port

OS:Connection,
  {83a79e9e-210c-4ab5-984d-b550c0523415}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  68,                                     !- Outlet Port
  {aed8fa7b-5983-4307-a163-23214287ac7f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d7c6109f-85fa-4cd7-9189-10ba50159612}, !- Handle
  Node 891,                               !- Name
  {2b68a3bd-6ae6-46a8-a339-ade0fcddde23}, !- Inlet Port
  {6c56ed38-3839-46f2-b5bc-96cc040eb673}; !- Outlet Port

OS:Connection,
  {3aa6ef0c-75e6-473d-8ab1-5047ee9d40b9}, !- Handle
  {aed8fa7b-5983-4307-a163-23214287ac7f}, !- Source Object
  3,                                      !- Outlet Port
  {a6f3917f-3b64-4fd6-9501-19738a91fbc6}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {2b68a3bd-6ae6-46a8-a339-ade0fcddde23}, !- Handle
  {a6f3917f-3b64-4fd6-9501-19738a91fbc6}, !- Source Object
  10,                                     !- Outlet Port
  {d7c6109f-85fa-4cd7-9189-10ba50159612}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c56ed38-3839-46f2-b5bc-96cc040eb673}, !- Handle
  {d7c6109f-85fa-4cd7-9189-10ba50159612}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  68;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {759965aa-9e40-4d29-9f31-7c16fd03aaa9}, !- Handle
  Zone HVAC Baseboard Convective Water 60, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {a6f3917f-3b64-4fd6-9501-19738a91fbc6}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {f4f376a7-900a-4092-82ab-e316d1a70256}, !- Handle
  Coil Heating Water 7,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {f3bb1f5c-d633-4ef0-bf44-3f3104002b9b}, !- Water Inlet Node Name
  {663e1608-a5d9-4111-a8a0-25a0b7138753}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {c453c3db-3e10-4e45-91af-006052cd12f8}, !- Handle
  Node 892,                               !- Name
  {9fe08fdc-06c8-4a2e-8a50-1292622184c9}, !- Inlet Port
  {f3bb1f5c-d633-4ef0-bf44-3f3104002b9b}; !- Outlet Port

OS:Connection,
  {9fe08fdc-06c8-4a2e-8a50-1292622184c9}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  69,                                     !- Outlet Port
  {c453c3db-3e10-4e45-91af-006052cd12f8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a8ef09ce-45f7-43bf-aa78-355aad0e04bd}, !- Handle
  Node 893,                               !- Name
  {663e1608-a5d9-4111-a8a0-25a0b7138753}, !- Inlet Port
  {73829980-a289-44d1-9bc1-e20835ae7297}; !- Outlet Port

OS:Connection,
  {f3bb1f5c-d633-4ef0-bf44-3f3104002b9b}, !- Handle
  {c453c3db-3e10-4e45-91af-006052cd12f8}, !- Source Object
  3,                                      !- Outlet Port
  {f4f376a7-900a-4092-82ab-e316d1a70256}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {663e1608-a5d9-4111-a8a0-25a0b7138753}, !- Handle
  {f4f376a7-900a-4092-82ab-e316d1a70256}, !- Source Object
  6,                                      !- Outlet Port
  {a8ef09ce-45f7-43bf-aa78-355aad0e04bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73829980-a289-44d1-9bc1-e20835ae7297}, !- Handle
  {a8ef09ce-45f7-43bf-aa78-355aad0e04bd}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  69;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {78a98d60-adea-467f-b021-fd4e980fe957}, !- Handle
  Controller Water Coil 9,                !- Name
  {f4f376a7-900a-4092-82ab-e316d1a70256}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {79b15638-0721-420b-b9db-07c063406ed7}, !- Handle
  Air Terminal Single Duct VAV Reheat 5,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {251fcd24-85be-4856-bc5d-23311afe288b}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.557271936,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {f4f376a7-900a-4092-82ab-e316d1a70256}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {c60604db-4b36-405f-92b0-20a7fdea18d9}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {2b3f9e69-ba81-407b-9c0b-7d7f74f52fdf}, !- Handle
  Node 894,                               !- Name
  {c60604db-4b36-405f-92b0-20a7fdea18d9}, !- Inlet Port
  {6ede7755-e0e4-47ba-b3ba-9c3c08c8ccc1}; !- Outlet Port

OS:Node,
  {fd56e86d-2308-4db2-949a-9f57f75c22af}, !- Handle
  Node 895,                               !- Name
  {a9d4a093-f5e2-4c8e-afe5-3128a46826d4}, !- Inlet Port
  {e78160b7-ea66-43a5-b1cd-edf83645a752}; !- Outlet Port

OS:Connection,
  {6ede7755-e0e4-47ba-b3ba-9c3c08c8ccc1}, !- Handle
  {2b3f9e69-ba81-407b-9c0b-7d7f74f52fdf}, !- Source Object
  3,                                      !- Outlet Port
  {7e68d561-1d79-4595-9110-000ae4599414}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9d4a093-f5e2-4c8e-afe5-3128a46826d4}, !- Handle
  {e5e0a94a-b0d1-4552-8c08-72ed1846125d}, !- Source Object
  2,                                      !- Outlet Port
  {fd56e86d-2308-4db2-949a-9f57f75c22af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e78160b7-ea66-43a5-b1cd-edf83645a752}, !- Handle
  {fd56e86d-2308-4db2-949a-9f57f75c22af}, !- Source Object
  3,                                      !- Outlet Port
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Target Object
  4;                                      !- Inlet Port

OS:Node,
  {1e4a299b-0040-4693-91a4-ed278b4371e5}, !- Handle
  Node 896,                               !- Name
  {f4eb6416-6383-4e36-a07a-adc450e613aa}, !- Inlet Port
  {251fcd24-85be-4856-bc5d-23311afe288b}; !- Outlet Port

OS:Connection,
  {f4eb6416-6383-4e36-a07a-adc450e613aa}, !- Handle
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Source Object
  4,                                      !- Outlet Port
  {1e4a299b-0040-4693-91a4-ed278b4371e5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {251fcd24-85be-4856-bc5d-23311afe288b}, !- Handle
  {1e4a299b-0040-4693-91a4-ed278b4371e5}, !- Source Object
  3,                                      !- Outlet Port
  {79b15638-0721-420b-b9db-07c063406ed7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {c60604db-4b36-405f-92b0-20a7fdea18d9}, !- Handle
  {79b15638-0721-420b-b9db-07c063406ed7}, !- Source Object
  12,                                     !- Outlet Port
  {2b3f9e69-ba81-407b-9c0b-7d7f74f52fdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {dce6bd6a-e1f8-4c8b-8848-eb08dd36f6e2}, !- Handle
  Coil Heating Water Baseboard 61,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {7fa7f4d4-1c8e-49ca-9d7f-2ea824a99428}, !- Water Inlet Node Name
  {d8aa1346-8ceb-4942-b9b7-d5870cc7eda3}; !- Water Outlet Node Name

OS:Node,
  {ba849f05-50a1-4009-acfc-6d00c48ea4db}, !- Handle
  Node 897,                               !- Name
  {2442b74c-821b-4013-9362-3edbba2fd0cc}, !- Inlet Port
  {7fa7f4d4-1c8e-49ca-9d7f-2ea824a99428}; !- Outlet Port

OS:Connection,
  {2442b74c-821b-4013-9362-3edbba2fd0cc}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  70,                                     !- Outlet Port
  {ba849f05-50a1-4009-acfc-6d00c48ea4db}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {07b88376-086b-43b0-a7a8-c599c7d2b6e0}, !- Handle
  Node 898,                               !- Name
  {d8aa1346-8ceb-4942-b9b7-d5870cc7eda3}, !- Inlet Port
  {ea9fab70-8d37-44d5-bac0-8902409b4d52}; !- Outlet Port

OS:Connection,
  {7fa7f4d4-1c8e-49ca-9d7f-2ea824a99428}, !- Handle
  {ba849f05-50a1-4009-acfc-6d00c48ea4db}, !- Source Object
  3,                                      !- Outlet Port
  {dce6bd6a-e1f8-4c8b-8848-eb08dd36f6e2}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {d8aa1346-8ceb-4942-b9b7-d5870cc7eda3}, !- Handle
  {dce6bd6a-e1f8-4c8b-8848-eb08dd36f6e2}, !- Source Object
  10,                                     !- Outlet Port
  {07b88376-086b-43b0-a7a8-c599c7d2b6e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ea9fab70-8d37-44d5-bac0-8902409b4d52}, !- Handle
  {07b88376-086b-43b0-a7a8-c599c7d2b6e0}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  70;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {c2fa5191-6b06-41c0-9132-09da6686e0de}, !- Handle
  Zone HVAC Baseboard Convective Water 61, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {dce6bd6a-e1f8-4c8b-8848-eb08dd36f6e2}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {a106fd53-4df8-4bd5-b0c4-2f1851783d29}, !- Handle
  Coil Heating Water 8,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {c156d5a7-cd5f-4595-8245-c5e44e15486e}, !- Water Inlet Node Name
  {d14f881b-645b-4bf0-8d6a-6a39c4b99128}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {94ca120e-051e-4326-8805-620d3b212729}, !- Handle
  Node 899,                               !- Name
  {5d11b0ba-1a42-4ac8-a657-deb5d03374c7}, !- Inlet Port
  {c156d5a7-cd5f-4595-8245-c5e44e15486e}; !- Outlet Port

OS:Connection,
  {5d11b0ba-1a42-4ac8-a657-deb5d03374c7}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  71,                                     !- Outlet Port
  {94ca120e-051e-4326-8805-620d3b212729}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6fdfa9d9-ac71-41a7-b9cf-e5fdb3e2d248}, !- Handle
  Node 900,                               !- Name
  {d14f881b-645b-4bf0-8d6a-6a39c4b99128}, !- Inlet Port
  {56b27ff1-09fc-4bb8-b4bd-d2836cbb1da7}; !- Outlet Port

OS:Connection,
  {c156d5a7-cd5f-4595-8245-c5e44e15486e}, !- Handle
  {94ca120e-051e-4326-8805-620d3b212729}, !- Source Object
  3,                                      !- Outlet Port
  {a106fd53-4df8-4bd5-b0c4-2f1851783d29}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {d14f881b-645b-4bf0-8d6a-6a39c4b99128}, !- Handle
  {a106fd53-4df8-4bd5-b0c4-2f1851783d29}, !- Source Object
  6,                                      !- Outlet Port
  {6fdfa9d9-ac71-41a7-b9cf-e5fdb3e2d248}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {56b27ff1-09fc-4bb8-b4bd-d2836cbb1da7}, !- Handle
  {6fdfa9d9-ac71-41a7-b9cf-e5fdb3e2d248}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  71;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {82bad067-286d-4e88-a99c-db152d16cda5}, !- Handle
  Controller Water Coil 10,               !- Name
  {a106fd53-4df8-4bd5-b0c4-2f1851783d29}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {f68b7601-8b1c-405b-8c2c-9e28badb7e54}, !- Handle
  Air Terminal Single Duct VAV Reheat 6,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {e7bb62aa-c9ec-4100-b6d9-1f757cac61be}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.139464288,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {a106fd53-4df8-4bd5-b0c4-2f1851783d29}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
