  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {a7ddd150-644a-45b9-93fc-8fd9c47b1004}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {820b54e8-307b-424c-94e4-4acbc049515c}, !- Handle
  Node 901,                               !- Name
  {a7ddd150-644a-45b9-93fc-8fd9c47b1004}, !- Inlet Port
  {db63ffa0-6925-421e-9f70-8943ea4c7759}; !- Outlet Port

OS:Node,
  {7a7b59fd-0cb8-4e89-aee5-6aeda983ba19}, !- Handle
  Node 902,                               !- Name
  {ae7c9940-fe3a-4a5e-9d36-caed710ef34d}, !- Inlet Port
  {ce4ced47-cafb-4a36-a561-f34c56d9818a}; !- Outlet Port

OS:Connection,
  {db63ffa0-6925-421e-9f70-8943ea4c7759}, !- Handle
  {820b54e8-307b-424c-94e4-4acbc049515c}, !- Source Object
  3,                                      !- Outlet Port
  {56fd08d4-cb69-4c9b-959c-767174091159}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae7c9940-fe3a-4a5e-9d36-caed710ef34d}, !- Handle
  {04bf44a2-9e15-4937-8953-1be4ef609e31}, !- Source Object
  2,                                      !- Outlet Port
  {7a7b59fd-0cb8-4e89-aee5-6aeda983ba19}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ce4ced47-cafb-4a36-a561-f34c56d9818a}, !- Handle
  {7a7b59fd-0cb8-4e89-aee5-6aeda983ba19}, !- Source Object
  3,                                      !- Outlet Port
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Target Object
  5;                                      !- Inlet Port

OS:Node,
  {cc8ec552-36a0-4cda-a6e8-cad3d0d7214a}, !- Handle
  Node 903,                               !- Name
  {c0f9f7d6-8329-4ac4-91ee-26871f6506d8}, !- Inlet Port
  {e7bb62aa-c9ec-4100-b6d9-1f757cac61be}; !- Outlet Port

OS:Connection,
  {c0f9f7d6-8329-4ac4-91ee-26871f6506d8}, !- Handle
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Source Object
  5,                                      !- Outlet Port
  {cc8ec552-36a0-4cda-a6e8-cad3d0d7214a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e7bb62aa-c9ec-4100-b6d9-1f757cac61be}, !- Handle
  {cc8ec552-36a0-4cda-a6e8-cad3d0d7214a}, !- Source Object
  3,                                      !- Outlet Port
  {f68b7601-8b1c-405b-8c2c-9e28badb7e54}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a7ddd150-644a-45b9-93fc-8fd9c47b1004}, !- Handle
  {f68b7601-8b1c-405b-8c2c-9e28badb7e54}, !- Source Object
  12,                                     !- Outlet Port
  {820b54e8-307b-424c-94e4-4acbc049515c}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {239ab4b3-77c4-40ed-92bb-07de6e0321ec}, !- Handle
  Coil Heating Water Baseboard 62,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {fe1b8617-ebad-4144-8be1-1e1e80327880}, !- Water Inlet Node Name
  {25595131-b6ad-4abc-b0ba-95c70c6efedc}; !- Water Outlet Node Name

OS:Node,
  {e1e87188-d910-41ca-bac2-8b254ceb37b4}, !- Handle
  Node 904,                               !- Name
  {473d8dfa-1be7-4162-9aa2-411d2015f03a}, !- Inlet Port
  {fe1b8617-ebad-4144-8be1-1e1e80327880}; !- Outlet Port

OS:Connection,
  {473d8dfa-1be7-4162-9aa2-411d2015f03a}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  72,                                     !- Outlet Port
  {e1e87188-d910-41ca-bac2-8b254ceb37b4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6065f752-32eb-459c-8094-5511eb5d465e}, !- Handle
  Node 905,                               !- Name
  {25595131-b6ad-4abc-b0ba-95c70c6efedc}, !- Inlet Port
  {e9036ff1-77cc-4509-8280-d710f5bfcc2c}; !- Outlet Port

OS:Connection,
  {fe1b8617-ebad-4144-8be1-1e1e80327880}, !- Handle
  {e1e87188-d910-41ca-bac2-8b254ceb37b4}, !- Source Object
  3,                                      !- Outlet Port
  {239ab4b3-77c4-40ed-92bb-07de6e0321ec}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {25595131-b6ad-4abc-b0ba-95c70c6efedc}, !- Handle
  {239ab4b3-77c4-40ed-92bb-07de6e0321ec}, !- Source Object
  10,                                     !- Outlet Port
  {6065f752-32eb-459c-8094-5511eb5d465e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e9036ff1-77cc-4509-8280-d710f5bfcc2c}, !- Handle
  {6065f752-32eb-459c-8094-5511eb5d465e}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  72;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a9b82e01-2413-4ced-967a-821bbbcf55a7}, !- Handle
  Zone HVAC Baseboard Convective Water 62, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {239ab4b3-77c4-40ed-92bb-07de6e0321ec}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {c8990d24-6a53-4c08-a66c-3eb11aaca8d7}, !- Handle
  Coil Heating Water 9,                   !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {02c2b21e-e472-4612-aba8-5bfc582d144f}, !- Water Inlet Node Name
  {9f49c9dd-8912-4665-ac4a-c5c53da7715d}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {ed660e19-36f0-4c41-b63d-d680887610ab}, !- Handle
  Node 906,                               !- Name
  {4021b7e5-1acc-4e89-9549-7b7b5d693e5a}, !- Inlet Port
  {02c2b21e-e472-4612-aba8-5bfc582d144f}; !- Outlet Port

OS:Connection,
  {4021b7e5-1acc-4e89-9549-7b7b5d693e5a}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  73,                                     !- Outlet Port
  {ed660e19-36f0-4c41-b63d-d680887610ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {44a76038-4926-4cb5-b4f4-46a510e2b970}, !- Handle
  Node 907,                               !- Name
  {9f49c9dd-8912-4665-ac4a-c5c53da7715d}, !- Inlet Port
  {6fd9f900-78ed-4b2b-8c6a-c58123d5463b}; !- Outlet Port

OS:Connection,
  {02c2b21e-e472-4612-aba8-5bfc582d144f}, !- Handle
  {ed660e19-36f0-4c41-b63d-d680887610ab}, !- Source Object
  3,                                      !- Outlet Port
  {c8990d24-6a53-4c08-a66c-3eb11aaca8d7}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {9f49c9dd-8912-4665-ac4a-c5c53da7715d}, !- Handle
  {c8990d24-6a53-4c08-a66c-3eb11aaca8d7}, !- Source Object
  6,                                      !- Outlet Port
  {44a76038-4926-4cb5-b4f4-46a510e2b970}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fd9f900-78ed-4b2b-8c6a-c58123d5463b}, !- Handle
  {44a76038-4926-4cb5-b4f4-46a510e2b970}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  73;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {3b405d91-7405-4174-974b-306a31782f2a}, !- Handle
  Controller Water Coil 11,               !- Name
  {c8990d24-6a53-4c08-a66c-3eb11aaca8d7}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {cff3c2e2-a97d-4e2d-9f98-0d31933a05b3}, !- Handle
  Air Terminal Single Duct VAV Reheat 7,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {ee5b28f2-5940-4952-8bea-93ef0d355e02}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.13935456,                             !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {c8990d24-6a53-4c08-a66c-3eb11aaca8d7}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {2402e6b3-2d53-474c-86b0-eebf395d21f5}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {ada02381-b1ef-4485-bba8-7d7514befa08}, !- Handle
  Node 908,                               !- Name
  {2402e6b3-2d53-474c-86b0-eebf395d21f5}, !- Inlet Port
  {926ea636-1d06-4517-9601-e77103462088}; !- Outlet Port

OS:Node,
  {516ba009-0d58-480b-ac08-50ad92d55272}, !- Handle
  Node 909,                               !- Name
  {05995124-fc2d-406c-8ab3-574768b3d844}, !- Inlet Port
  {70068746-5e00-4f86-aa0a-fcf372e2e6ad}; !- Outlet Port

OS:Connection,
  {926ea636-1d06-4517-9601-e77103462088}, !- Handle
  {ada02381-b1ef-4485-bba8-7d7514befa08}, !- Source Object
  3,                                      !- Outlet Port
  {b4483e51-6612-488a-ad7c-c84e2d70051c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {05995124-fc2d-406c-8ab3-574768b3d844}, !- Handle
  {0bcdbe2a-a2fe-4534-9775-5d4c04d29cc8}, !- Source Object
  2,                                      !- Outlet Port
  {516ba009-0d58-480b-ac08-50ad92d55272}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {70068746-5e00-4f86-aa0a-fcf372e2e6ad}, !- Handle
  {516ba009-0d58-480b-ac08-50ad92d55272}, !- Source Object
  3,                                      !- Outlet Port
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9e7f9e8a-f340-4861-b433-dbf738ed6393}, !- Handle
  Node 910,                               !- Name
  {5e47b7d5-5111-4c53-9d97-1c84b4fb2945}, !- Inlet Port
  {ee5b28f2-5940-4952-8bea-93ef0d355e02}; !- Outlet Port

OS:Connection,
  {5e47b7d5-5111-4c53-9d97-1c84b4fb2945}, !- Handle
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Source Object
  6,                                      !- Outlet Port
  {9e7f9e8a-f340-4861-b433-dbf738ed6393}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee5b28f2-5940-4952-8bea-93ef0d355e02}, !- Handle
  {9e7f9e8a-f340-4861-b433-dbf738ed6393}, !- Source Object
  3,                                      !- Outlet Port
  {cff3c2e2-a97d-4e2d-9f98-0d31933a05b3}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2402e6b3-2d53-474c-86b0-eebf395d21f5}, !- Handle
  {cff3c2e2-a97d-4e2d-9f98-0d31933a05b3}, !- Source Object
  12,                                     !- Outlet Port
  {ada02381-b1ef-4485-bba8-7d7514befa08}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {445b45bf-63e2-47e0-9919-cf74573cf2ad}, !- Handle
  Coil Heating Water Baseboard 63,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {247f7065-01b6-4a1f-861e-d1c61130ecef}, !- Water Inlet Node Name
  {69c479e7-f546-4a64-ab91-1c01926efc06}; !- Water Outlet Node Name

OS:Node,
  {e81e9756-5e8f-47f0-983a-6ac83c7ea901}, !- Handle
  Node 911,                               !- Name
  {1bedd69e-a28e-41c2-b58e-e38604c281ee}, !- Inlet Port
  {247f7065-01b6-4a1f-861e-d1c61130ecef}; !- Outlet Port

OS:Connection,
  {1bedd69e-a28e-41c2-b58e-e38604c281ee}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  74,                                     !- Outlet Port
  {e81e9756-5e8f-47f0-983a-6ac83c7ea901}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10e93475-fb11-41b5-91e2-d0ffbcd14417}, !- Handle
  Node 912,                               !- Name
  {69c479e7-f546-4a64-ab91-1c01926efc06}, !- Inlet Port
  {303beff0-2436-4ed0-b757-05bb1386c654}; !- Outlet Port

OS:Connection,
  {247f7065-01b6-4a1f-861e-d1c61130ecef}, !- Handle
  {e81e9756-5e8f-47f0-983a-6ac83c7ea901}, !- Source Object
  3,                                      !- Outlet Port
  {445b45bf-63e2-47e0-9919-cf74573cf2ad}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {69c479e7-f546-4a64-ab91-1c01926efc06}, !- Handle
  {445b45bf-63e2-47e0-9919-cf74573cf2ad}, !- Source Object
  10,                                     !- Outlet Port
  {10e93475-fb11-41b5-91e2-d0ffbcd14417}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {303beff0-2436-4ed0-b757-05bb1386c654}, !- Handle
  {10e93475-fb11-41b5-91e2-d0ffbcd14417}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  74;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {a3d66bbd-6e23-44cc-a915-45feeefc45c8}, !- Handle
  Zone HVAC Baseboard Convective Water 63, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {445b45bf-63e2-47e0-9919-cf74573cf2ad}; !- Heating Coil Name

OS:Coil:Heating:Water,
  {8e80638e-0020-4045-825e-b6169ba39016}, !- Handle
  Coil Heating Water 10,                  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  {6eccfd4f-d2b2-4416-9ca5-21b3744ee1fa}, !- Water Inlet Node Name
  {5f59c4c4-76c8-4c03-b0ec-5979ab419404}, !- Water Outlet Node Name
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Performance Input Method
  ,                                       !- Rated Capacity {W}
  ,                                       !- Rated Inlet Water Temperature {C}
  ,                                       !- Rated Inlet Air Temperature {C}
  ,                                       !- Rated Outlet Water Temperature {C}
  ,                                       !- Rated Outlet Air Temperature {C}
  ;                                       !- Rated Ratio for Air and Water Convection

OS:Node,
  {b7d78fe7-e7cd-40f4-952c-87d31a69d03b}, !- Handle
  Node 913,                               !- Name
  {77f74252-39c9-44dc-a5d6-43d93c38e717}, !- Inlet Port
  {6eccfd4f-d2b2-4416-9ca5-21b3744ee1fa}; !- Outlet Port

OS:Connection,
  {77f74252-39c9-44dc-a5d6-43d93c38e717}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  75,                                     !- Outlet Port
  {b7d78fe7-e7cd-40f4-952c-87d31a69d03b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a571079b-4065-48ea-85a3-d9ce73c2ee27}, !- Handle
  Node 914,                               !- Name
  {5f59c4c4-76c8-4c03-b0ec-5979ab419404}, !- Inlet Port
  {08b9384e-2721-4bb5-917c-66633ae34500}; !- Outlet Port

OS:Connection,
  {6eccfd4f-d2b2-4416-9ca5-21b3744ee1fa}, !- Handle
  {b7d78fe7-e7cd-40f4-952c-87d31a69d03b}, !- Source Object
  3,                                      !- Outlet Port
  {8e80638e-0020-4045-825e-b6169ba39016}, !- Target Object
  5;                                      !- Inlet Port

OS:Connection,
  {5f59c4c4-76c8-4c03-b0ec-5979ab419404}, !- Handle
  {8e80638e-0020-4045-825e-b6169ba39016}, !- Source Object
  6,                                      !- Outlet Port
  {a571079b-4065-48ea-85a3-d9ce73c2ee27}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08b9384e-2721-4bb5-917c-66633ae34500}, !- Handle
  {a571079b-4065-48ea-85a3-d9ce73c2ee27}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  75;                                     !- Inlet Port

OS:Controller:WaterCoil,
  {f14e3604-f05e-4de4-85ae-04cfd288dfdf}, !- Handle
  Controller Water Coil 12,               !- Name
  {8e80638e-0020-4045-825e-b6169ba39016}, !- Water Coil Name
  ,                                       !- Control Variable
  Normal,                                 !- Action
  ,                                       !- Actuator Variable
  ,                                       !- Sensor Node Name
  ,                                       !- Actuator Node Name
  0.0001,                                 !- Controller Convergence Tolerance {deltaC}
  ,                                       !- Maximum Actuated Flow {m3/s}
  0;                                      !- Minimum Actuated Flow {m3/s}

OS:AirTerminal:SingleDuct:VAV:Reheat,
  {d226172a-ab45-41ed-84f4-f0e292000161}, !- Handle
  Air Terminal Single Duct VAV Reheat 8,  !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {3f17814e-261f-4433-b64f-e093ed3ae14d}, !- Air Inlet Node Name
  AutoSize,                               !- Maximum Air Flow Rate {m3/s}
  Constant,                               !- Zone Minimum Air Flow Input Method
  0.3,                                    !- Constant Minimum Air Flow Fraction
  0.167225472,                            !- Fixed Minimum Air Flow Rate {m3/s}
  ,                                       !- Minimum Air Flow Fraction Schedule Name
  {8e80638e-0020-4045-825e-b6169ba39016}, !- Reheat Coil Name
  AutoSize,                               !- Maximum Hot Water or Steam Flow Rate {m3/s}
  0,                                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
  {baa87a16-f7e9-43b9-9eb4-9774db44423f}, !- Air Outlet Node Name
  0.001,                                  !- Convergence Tolerance
  Normal,                                 !- Damper Heating Action
  AutoSize,                               !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
  0.5,                                    !- Maximum Flow Fraction During Reheat
  43,                                     !- Maximum Reheat Air Temperature {C}
  No;                                     !- Control For Outdoor Air

OS:Node,
  {65fc9d63-03ee-4701-bdcf-3c8615081f37}, !- Handle
  Node 915,                               !- Name
  {baa87a16-f7e9-43b9-9eb4-9774db44423f}, !- Inlet Port
  {3b7c85ef-1a00-4e0e-bf26-daa139a5d5e4}; !- Outlet Port

OS:Node,
  {c32b87d9-93eb-4d20-b274-a27bb889becd}, !- Handle
  Node 916,                               !- Name
  {3135dfd8-e1d0-4d63-96cb-315210cef1ea}, !- Inlet Port
  {82e71ca8-da93-45f7-bedc-719e2e9e9c52}; !- Outlet Port

OS:Connection,
  {3b7c85ef-1a00-4e0e-bf26-daa139a5d5e4}, !- Handle
  {65fc9d63-03ee-4701-bdcf-3c8615081f37}, !- Source Object
  3,                                      !- Outlet Port
  {55df7af3-cd05-4d95-9108-00f70813fd43}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3135dfd8-e1d0-4d63-96cb-315210cef1ea}, !- Handle
  {8a89cc45-6616-41d5-bb6d-b3efa6852f5c}, !- Source Object
  2,                                      !- Outlet Port
  {c32b87d9-93eb-4d20-b274-a27bb889becd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82e71ca8-da93-45f7-bedc-719e2e9e9c52}, !- Handle
  {c32b87d9-93eb-4d20-b274-a27bb889becd}, !- Source Object
  3,                                      !- Outlet Port
  {1625644e-fec4-4d30-84f2-6027e30565ab}, !- Target Object
  7;                                      !- Inlet Port

OS:Node,
  {83c3230f-d4fb-4069-8757-a72fc1650ab9}, !- Handle
  Node 917,                               !- Name
  {972a0b70-608a-49bb-ae05-a8100f68a38d}, !- Inlet Port
  {3f17814e-261f-4433-b64f-e093ed3ae14d}; !- Outlet Port

OS:Connection,
  {972a0b70-608a-49bb-ae05-a8100f68a38d}, !- Handle
  {d61ab34c-4d20-4789-9e91-1de277ee5dce}, !- Source Object
  7,                                      !- Outlet Port
  {83c3230f-d4fb-4069-8757-a72fc1650ab9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f17814e-261f-4433-b64f-e093ed3ae14d}, !- Handle
  {83c3230f-d4fb-4069-8757-a72fc1650ab9}, !- Source Object
  3,                                      !- Outlet Port
  {d226172a-ab45-41ed-84f4-f0e292000161}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {baa87a16-f7e9-43b9-9eb4-9774db44423f}, !- Handle
  {d226172a-ab45-41ed-84f4-f0e292000161}, !- Source Object
  12,                                     !- Outlet Port
  {65fc9d63-03ee-4701-bdcf-3c8615081f37}, !- Target Object
  2;                                      !- Inlet Port

OS:Coil:Heating:Water:Baseboard,
  {f8917a4a-155a-44f3-8156-fdc4e4abb19e}, !- Handle
  Coil Heating Water Baseboard 64,        !- Name
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  0,                                      !- Heating Design Capacity Per Floor Area {W/m2}
  0.8,                                    !- Fraction of Autosized Heating Design Capacity
  ,                                       !- U-Factor Times Area Value {W/K}
  ,                                       !- Maximum Water Flow Rate {m3/s}
  ,                                       !- Convergence Tolerance
  {b5d1f7f2-2851-4d75-8a7b-d0153584b74e}, !- Water Inlet Node Name
  {e6df104d-a476-4818-a177-1bbafd60873a}; !- Water Outlet Node Name

OS:Node,
  {fb33619f-8466-4a7a-89a2-ab7071295e61}, !- Handle
  Node 918,                               !- Name
  {4eaeed96-8f17-4c71-b6c9-c8ff80d0bf6f}, !- Inlet Port
  {b5d1f7f2-2851-4d75-8a7b-d0153584b74e}; !- Outlet Port

OS:Connection,
  {4eaeed96-8f17-4c71-b6c9-c8ff80d0bf6f}, !- Handle
  {3437e749-cf06-4ce7-a940-4a9e375f3869}, !- Source Object
  76,                                     !- Outlet Port
  {fb33619f-8466-4a7a-89a2-ab7071295e61}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c5156287-69bd-4e29-870f-3450a6137b89}, !- Handle
  Node 919,                               !- Name
  {e6df104d-a476-4818-a177-1bbafd60873a}, !- Inlet Port
  {e09d8444-5357-4110-a6b1-b371fcffe087}; !- Outlet Port

OS:Connection,
  {b5d1f7f2-2851-4d75-8a7b-d0153584b74e}, !- Handle
  {fb33619f-8466-4a7a-89a2-ab7071295e61}, !- Source Object
  3,                                      !- Outlet Port
  {f8917a4a-155a-44f3-8156-fdc4e4abb19e}, !- Target Object
  9;                                      !- Inlet Port

OS:Connection,
  {e6df104d-a476-4818-a177-1bbafd60873a}, !- Handle
  {f8917a4a-155a-44f3-8156-fdc4e4abb19e}, !- Source Object
  10,                                     !- Outlet Port
  {c5156287-69bd-4e29-870f-3450a6137b89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e09d8444-5357-4110-a6b1-b371fcffe087}, !- Handle
  {c5156287-69bd-4e29-870f-3450a6137b89}, !- Source Object
  3,                                      !- Outlet Port
  {0dfa7c26-1401-4439-a992-9e0e72318496}, !- Target Object
  76;                                     !- Inlet Port

OS:ZoneHVAC:Baseboard:Convective:Water,
  {9fd7e28a-9d5a-4676-a941-da914bd0458a}, !- Handle
  Zone HVAC Baseboard Convective Water 64, !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Availability Schedule Name
  {f8917a4a-155a-44f3-8156-fdc4e4abb19e}; !- Heating Coil Name

OS:PlantLoop,
  {a736743c-c1bf-4740-9729-63adaa9f7186}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {50028062-2c58-4dfe-9b21-ca8c6a908110}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {25c83afb-611c-4ad7-826c-b8b946234343}, !- Plant Side Inlet Node Name
  {afdfb1d0-5616-4341-ad2d-d97e1bfdf827}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {6e0866d8-a0c4-4a71-875e-b6f5f041ab0e}, !- Demand Side Inlet Node Name
  {d16af222-c131-4575-bc92-bfe2ce6294d4}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {24569861-c25c-4ec3-acae-c8f61b790f90}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Demand Mixer Name
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Demand Splitter Name
  {f5223766-249f-4f34-b2b2-4bb01c6e4e57}, !- Supply Mixer Name
  {7f974ab2-52f2-4c8d-b8fb-17508d133d0c}; !- Supply Splitter Name

OS:Node,
  {b5228f8b-f3d8-4479-bf4e-aea7e7f65be7}, !- Handle
  Node 920,                               !- Name
  {25c83afb-611c-4ad7-826c-b8b946234343}, !- Inlet Port
  {eb5be893-1b3b-4e44-8be3-7de9c4c6f634}; !- Outlet Port

OS:Node,
  {50028062-2c58-4dfe-9b21-ca8c6a908110}, !- Handle
  Node 921,                               !- Name
  {69daf524-a27c-4014-bdd5-c30d4da6abf9}, !- Inlet Port
  {afdfb1d0-5616-4341-ad2d-d97e1bfdf827}; !- Outlet Port

OS:Node,
  {f2933bc4-7ba6-43cd-a0b2-db1ea9b966b2}, !- Handle
  Node 922,                               !- Name
  {38525b1c-fccf-4488-884f-86365db8b8b1}, !- Inlet Port
  {eaadb842-31b7-4030-9264-c21b7799a643}; !- Outlet Port

OS:Connector:Mixer,
  {f5223766-249f-4f34-b2b2-4bb01c6e4e57}, !- Handle
  Connector Mixer 7,                      !- Name
  {ca7beda4-c62e-488b-9e03-43beb0743ce1}, !- Outlet Branch Name
  {d3bacc00-3351-44e3-abf2-b0def9201dd2}, !- Inlet Branch Name 1
  {4b9268cf-6347-4d28-b3ec-23a6a877e44d}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {7f974ab2-52f2-4c8d-b8fb-17508d133d0c}, !- Handle
  Connector Splitter 7,                   !- Name
  {dc4c6900-9f64-4dae-8327-c84f14898dac}, !- Inlet Branch Name
  {38525b1c-fccf-4488-884f-86365db8b8b1}, !- Outlet Branch Name 1
  {123b3e8e-80d8-4224-8711-7692590bd2a1}; !- Outlet Branch Name 2

OS:Connection,
  {25c83afb-611c-4ad7-826c-b8b946234343}, !- Handle
  {a736743c-c1bf-4740-9729-63adaa9f7186}, !- Source Object
  14,                                     !- Outlet Port
  {b5228f8b-f3d8-4479-bf4e-aea7e7f65be7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38525b1c-fccf-4488-884f-86365db8b8b1}, !- Handle
  {7f974ab2-52f2-4c8d-b8fb-17508d133d0c}, !- Source Object
  3,                                      !- Outlet Port
  {f2933bc4-7ba6-43cd-a0b2-db1ea9b966b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {afdfb1d0-5616-4341-ad2d-d97e1bfdf827}, !- Handle
  {50028062-2c58-4dfe-9b21-ca8c6a908110}, !- Source Object
  3,                                      !- Outlet Port
  {a736743c-c1bf-4740-9729-63adaa9f7186}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {24bd5653-daff-42d5-adb0-e27a35d2fb89}, !- Handle
  Node 923,                               !- Name
  {6e0866d8-a0c4-4a71-875e-b6f5f041ab0e}, !- Inlet Port
  {00b14c02-40f7-4f69-b3ec-18599689c315}; !- Outlet Port

OS:Node,
  {bd1d433a-38a5-441e-92ff-b760c50769ed}, !- Handle
  Node 924,                               !- Name
  {dfa77ce2-678a-42c4-9d5f-50f893c7f134}, !- Inlet Port
  {d16af222-c131-4575-bc92-bfe2ce6294d4}; !- Outlet Port

OS:Node,
  {909147fc-fe90-4a18-a99a-f26be7006eff}, !- Handle
  Node 925,                               !- Name
  {9fe6c992-aa7d-443f-9d1e-66209e055ddb}, !- Inlet Port
  {9cbdb2fc-c08e-4687-b333-e6fc47e533df}; !- Outlet Port

OS:Connector:Mixer,
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Handle
  Connector Mixer 8,                      !- Name
  {8c424207-68b2-48ca-9022-70001779e6ce}, !- Outlet Branch Name
  {060b9438-8d26-4e6e-952c-3591673ff5cc}, !- Inlet Branch Name 1
  {1180de8e-f608-48e0-b540-7f3b367e5766}, !- Inlet Branch Name 2
  {6319ece6-8b49-44a2-b239-1d658784cfc0}, !- Inlet Branch Name 3
  {679a5f48-f292-4432-bde4-40b56f68feab}, !- Inlet Branch Name 4
  {3e9f5649-688b-46d4-8657-cba632e38d8e}, !- Inlet Branch Name 5
  {caa1b588-d624-462a-8b1f-f217150a6362}, !- Inlet Branch Name 6
  {80df56da-9dd1-4f3e-aa3e-87f032cb558d}, !- Inlet Branch Name 7
  {84fe802c-13d1-425d-89a2-faa76e366c93}, !- Inlet Branch Name 8
  {738f1996-9445-411f-af05-bb564d6de53c}, !- Inlet Branch Name 9
  {ebc1d469-bcc2-4b8b-a9ef-dd6ac66a3219}, !- Inlet Branch Name 10
  {630b78e5-91dc-4273-aca7-50a7f1a81460}, !- Inlet Branch Name 11
  {d0511aa1-ca94-4e6f-bf01-2e1801c99803}, !- Inlet Branch Name 12
  {a09c048f-68a6-4d21-aacc-6349bd9c8cbd}, !- Inlet Branch Name 13
  {3bd7f2a6-5113-418b-8e47-6a905d422e68}, !- Inlet Branch Name 14
  {02bab901-9253-40b1-8b65-33e551f3cdd3}, !- Inlet Branch Name 15
  {54e80701-cdc5-4f7f-8054-97365e2c9887}, !- Inlet Branch Name 16
  {2f915bfc-badd-45d8-bbc3-2631fe84629e}, !- Inlet Branch Name 17
  {4df523c2-a9c6-4999-81cb-ee3155fac051}, !- Inlet Branch Name 18
  {41d7aff2-ad0d-4d9a-a4b0-ac30a9f103ce}, !- Inlet Branch Name 19
  {592502ff-ca04-4209-8ba5-14d1b81e1e86}, !- Inlet Branch Name 20
  {1e9a8f37-5dbc-417a-82fd-072be6fc9821}, !- Inlet Branch Name 21
  {ee727be6-e361-4915-bc7a-7bd9fb8bed87}, !- Inlet Branch Name 22
  {b2e109c8-a0da-4b3d-90b2-3571d98049c3}, !- Inlet Branch Name 23
  {2a1efd65-7464-4fda-8864-ae4760b0e3ca}, !- Inlet Branch Name 24
  {7d182d18-e1ba-4d8f-85a3-e9f768d8b04e}, !- Inlet Branch Name 25
  {ac6c65b7-75ea-4a68-95ab-4384e3423ae9}, !- Inlet Branch Name 26
  {c8e0e096-8d2a-43c8-8d5a-8bf7a1f4bfc7}, !- Inlet Branch Name 27
  {5f176ed5-ed81-4d2a-b65f-e7fcc3384a01}, !- Inlet Branch Name 28
  {866cb9bf-4e7c-44d5-9433-d756d83011a4}, !- Inlet Branch Name 29
  {2d7df0b9-e376-4f07-bd7b-e4647d542afb}, !- Inlet Branch Name 30
  {c68b9554-2aa4-440a-94c9-b22817889d47}, !- Inlet Branch Name 31
  {d3e83ffe-f21f-41a9-9d0f-ee04bc1f88fc}, !- Inlet Branch Name 32
  {f98c5bea-ffd9-4433-9e8f-40f6b87ee955}, !- Inlet Branch Name 33
  {369ab405-4438-450d-b6db-222f5b27f3e7}, !- Inlet Branch Name 34
  {832adff6-f989-4b62-ab54-32796aaecbc2}, !- Inlet Branch Name 35
  {172c2310-8bdc-4ee2-b277-9fe4c85ca670}, !- Inlet Branch Name 36
  {590e6f14-c658-4ceb-abe7-7a5045673f43}, !- Inlet Branch Name 37
  {4ba3d088-ba21-4743-864a-9d26418ea393}, !- Inlet Branch Name 38
  {9296c919-aa10-40ae-93d8-4a51e0323b4d}, !- Inlet Branch Name 39
  {98708522-36a5-43ee-9fcd-0b70ded15792}, !- Inlet Branch Name 40
  {aa75b5f1-16e1-4836-8b2d-763ccff1bf89}, !- Inlet Branch Name 41
  {65d2bfed-4197-4f93-993d-9ce81d2d819e}, !- Inlet Branch Name 42
  {12e8241d-e878-47d7-9f42-047cc7b15045}, !- Inlet Branch Name 43
  {4fdc36c4-68cb-4dc9-9a33-ae80b1674626}, !- Inlet Branch Name 44
  {15439391-7b9e-447f-9362-6af2b126b506}, !- Inlet Branch Name 45
  {3d06a9b5-c933-45e7-b470-1e92b527ea99}, !- Inlet Branch Name 46
  {a1354fd2-da97-444d-92de-3e76cc3733d9}, !- Inlet Branch Name 47
  {12c374ac-98ec-4552-a9d7-3addafef2d80}, !- Inlet Branch Name 48
  {2382ae57-7ab9-4f1b-91e8-5718f2cf3d14}, !- Inlet Branch Name 49
  {73466108-8f47-4c2c-ac79-46d1683b8640}, !- Inlet Branch Name 50
  {5f267ce7-2f4a-4aac-abc6-2fd46e19eda2}, !- Inlet Branch Name 51
  {5176b354-7907-4edf-95a2-b238f6544888}, !- Inlet Branch Name 52
  {f59d62c3-8e2f-4844-a78a-73a2c4f7e0c2}, !- Inlet Branch Name 53
  {7578a887-6d14-4369-9cfa-6d562f84a7c1}, !- Inlet Branch Name 54
  {12bec0c7-c18a-4741-8140-93d9c7a0f71a}, !- Inlet Branch Name 55
  {056645c3-c703-4223-af0c-6fefd42adaf3}, !- Inlet Branch Name 56
  {b84a9165-1bce-454a-ac4f-cbc4bb8e50fc}, !- Inlet Branch Name 57
  {7fff2362-71f1-4fe3-b9a1-deac071a8d33}, !- Inlet Branch Name 58
  {d9cf5c6e-1576-4bb1-a3ca-09fe84b806c2}, !- Inlet Branch Name 59
  {6603342a-90b7-4e7b-ad0e-13182517e422}, !- Inlet Branch Name 60
  {debc977c-5f96-47db-a1d1-e5d73a4f533d}, !- Inlet Branch Name 61
  {7380850b-d6f6-4153-998d-9682161b3dd4}, !- Inlet Branch Name 62
  {4f171499-beed-4d6e-8ad6-f9c8d631527a}, !- Inlet Branch Name 63
  {2960055c-cdbb-4ded-a2ba-ab6912e26075}, !- Inlet Branch Name 64
  {82d7e7aa-88dd-4d29-8da0-d7a027f416b3}, !- Inlet Branch Name 65
  {f5677581-50ac-49f4-9abc-88cde17e632a}, !- Inlet Branch Name 66
  {9f310811-f1e0-45f7-b023-3070449f58a8}, !- Inlet Branch Name 67
  {43490e2d-dc81-45b7-9bcd-74df5448eb3f}, !- Inlet Branch Name 68
  {26390662-c2ba-49ab-87f5-2133c0cac5e1}, !- Inlet Branch Name 69
  {702169c7-9106-40a6-aa53-6451b96530c8}, !- Inlet Branch Name 70
  {2c060d4b-f854-437e-9464-8b786569d8f8}, !- Inlet Branch Name 71
  {301fc117-0402-4cf7-a934-95d29718f2dc}, !- Inlet Branch Name 72
  {50b33923-0d97-422c-b8de-e650cc21a24c}, !- Inlet Branch Name 73
  {89568734-4943-4065-b3c6-534df87c78d2}, !- Inlet Branch Name 74
  {92644353-566d-48ea-a133-c6d894587877}, !- Inlet Branch Name 75
  {9b8f48f3-78d6-467b-a46d-f61c2281e456}, !- Inlet Branch Name 76
  {6950209a-2900-4376-aa64-998341cd822d}, !- Inlet Branch Name 77
  {6c5e5372-0267-4315-ac99-fd0e9a91bf7f}, !- Inlet Branch Name 78
  {c3f0cc95-bde2-4f25-8278-50188ace9139}, !- Inlet Branch Name 79
  {0b97bf3d-e053-4353-842d-7356b93ab69f}, !- Inlet Branch Name 80
  {a737fdd9-96f5-4bb4-b646-346d3116f24c}, !- Inlet Branch Name 81
  {c40d9dda-ac14-4b9d-b709-d42d568277ba}, !- Inlet Branch Name 82
  {3de720ee-ed16-4803-820e-aee14853eccc}, !- Inlet Branch Name 83
  {c788cf64-89a3-42fb-b922-19bc3f25f789}, !- Inlet Branch Name 84
  {de629fd8-2ad2-436c-9ffa-4803af0f6a60}, !- Inlet Branch Name 85
  {4970457f-9a43-4780-9c7b-1ebbb6c1949f}, !- Inlet Branch Name 86
  {628b0fdf-7b55-4fb3-abd7-97507a64e684}, !- Inlet Branch Name 87
  {a31ae304-b0e3-46f1-8454-4dfaea6ae2e0}, !- Inlet Branch Name 88
  {3d08e24a-45c1-4e55-8aed-d871f9dd2162}, !- Inlet Branch Name 89
  {f72a70e7-2c0d-41d3-9fb4-41b5771cf9c7}, !- Inlet Branch Name 90
  {bf201b8a-2fd6-4dc1-8aac-a3bc894b94ad}, !- Inlet Branch Name 91
  {b3ee4f89-7ded-4ec6-bb06-00cb90a2e386}, !- Inlet Branch Name 92
  {45692a6d-73b2-4917-96cf-264d61fba5fa}, !- Inlet Branch Name 93
  {1c01f97b-0bc8-430a-9eb0-ca2e50e13df4}, !- Inlet Branch Name 94
  {cfed087b-b66e-47e5-a1ef-aa465297f73d}, !- Inlet Branch Name 95
  {3a3209db-320c-489b-b4ba-f812272ccd4c}, !- Inlet Branch Name 96
  {17842d03-3c28-491f-a79d-fb8440b40224}, !- Inlet Branch Name 97
  {eafa91be-04ed-4c4c-9b89-80d65ddb9f23}, !- Inlet Branch Name 98
  {1d165a1d-b50c-4718-bde4-80084ea21b16}, !- Inlet Branch Name 99
  {9c47a9b0-9ca7-463c-91b5-4c9ad4adcb22}, !- Inlet Branch Name 100
  {4d4e4708-501f-4685-b08c-c182784291d3}, !- Inlet Branch Name 101
  {2a08eda9-ed61-4b73-91aa-3362a6ffd691}, !- Inlet Branch Name 102
  {1c67070d-aef3-427f-a89e-026c72d3f652}, !- Inlet Branch Name 103
  {e5e66356-47b3-455b-b935-2a5158fb04dc}, !- Inlet Branch Name 104
  {a8e1d8ba-ce1f-473b-8541-77ba428de4ed}, !- Inlet Branch Name 105
  {43364411-ca0a-4621-bf64-baebef47fba4}, !- Inlet Branch Name 106
  {2fdff247-1534-4031-ba59-6a812656164d}, !- Inlet Branch Name 107
  {abf7ca28-dc03-4ca0-b7cf-c51bfb059773}, !- Inlet Branch Name 108
  {fa7fdd62-9c99-40c0-8e85-3205afb0d4df}, !- Inlet Branch Name 109
  {90d26401-028d-4fbf-97f5-5b85245c788d}, !- Inlet Branch Name 110
  {7dc41325-230d-43cb-857d-5e526d866fc8}, !- Inlet Branch Name 111
  {90659c5f-970d-4c37-bdab-a9670e67035a}, !- Inlet Branch Name 112
  {1aa4d5f1-242b-4550-8bb1-1920321992db}, !- Inlet Branch Name 113
  {d2ac3700-24ff-4e0b-8392-fb2c607ddcd3}, !- Inlet Branch Name 114
  {1fef68c8-839a-4c31-8aa6-0e96180edcee}, !- Inlet Branch Name 115
  {08469b76-76a9-408f-b6f7-8d4312420f58}, !- Inlet Branch Name 116
  {718d8232-9455-4412-922d-6b604b9cb6fc}, !- Inlet Branch Name 117
  {1567c781-3be2-44eb-ae9b-e265f627f3f0}, !- Inlet Branch Name 118
  {7fa85361-4d08-4443-8a03-1f96b1d18103}, !- Inlet Branch Name 119
  {77400a83-d681-46a1-aa43-7dad97722259}, !- Inlet Branch Name 120
  {83389c09-615b-4817-b59a-e943be477cc2}, !- Inlet Branch Name 121
  {55c6c203-ce34-450a-b7f4-070bc257df07}, !- Inlet Branch Name 122
  {26236f53-035a-4186-ae31-a129ca0aa78f}, !- Inlet Branch Name 123
  {03f97db2-966e-4f9f-affe-8f0447f7d377}, !- Inlet Branch Name 124
  {30a811e5-16c6-4554-96ef-7cbc926ef965}, !- Inlet Branch Name 125
  {cf32b310-99a2-4fec-9139-d0d3a3e4e469}, !- Inlet Branch Name 126
  {06804c93-23ed-4982-b8db-f21b006c68ab}, !- Inlet Branch Name 127
  {3aa18cbf-5e67-4320-b34d-48a53a559908}, !- Inlet Branch Name 128
  {122600e8-9468-4c65-9fac-8ee699fc1115}, !- Inlet Branch Name 129
  {02fad9e0-0e34-4d63-a534-37d35487bb20}, !- Inlet Branch Name 130
  {30cf40a4-7b54-4459-b4d7-6b411f52856d}, !- Inlet Branch Name 131
  {514399e0-2611-4144-aee9-d72ea3f998f1}, !- Inlet Branch Name 132
  {d573728e-3a42-4bd9-90cf-bdb3265e594d}, !- Inlet Branch Name 133
  {b78da547-d562-4425-9950-0528c5e1fd6b}, !- Inlet Branch Name 134
  {d5a54b87-883c-41bf-bdde-b58e74338714}, !- Inlet Branch Name 135
  {5189df67-4ae4-4535-8412-811246820683}, !- Inlet Branch Name 136
  {7b181334-674b-4b33-92e5-0f7cd04c1893}, !- Inlet Branch Name 137
  {17a75ac7-7695-4a79-a7e9-0aa1c9a2b4b7}, !- Inlet Branch Name 138
  {8e212e4a-cab8-46c2-987d-44d2fc921893}, !- Inlet Branch Name 139
  {3c2fcca3-2d14-4997-9d7c-bbb57573d6be}, !- Inlet Branch Name 140
  {1db53a84-0ac0-4ea1-b76f-5e29c3cd6573}, !- Inlet Branch Name 141
  {dc3bd1ff-e858-4d7a-bbb9-6b7d20c1c99c}, !- Inlet Branch Name 142
  {3bd8f480-839b-495d-b724-4cb0b67a906f}, !- Inlet Branch Name 143
  {d3d58954-ed72-4503-bb6d-a201ae40b4ee}, !- Inlet Branch Name 144
  {631526bd-3a63-475a-a0b8-de8aa36d1ee4}, !- Inlet Branch Name 145
  {f44439ce-0ddf-4bc1-956a-2b1eea289441}, !- Inlet Branch Name 146
  {a61b57c7-5384-4d74-a0f4-80c99e35a5ad}, !- Inlet Branch Name 147
  {7b44a7db-2705-45df-904a-c958909456e2}, !- Inlet Branch Name 148
  {9f01f522-4af4-4b45-a8aa-b516a002a439}, !- Inlet Branch Name 149
  {544c9f6f-be7c-413d-ac3b-470179c67986}, !- Inlet Branch Name 150
  {02bf2cdb-7725-4a33-af39-f8752652f3a3}, !- Inlet Branch Name 151
  {9875a556-f9e9-4b56-8f82-f505e3f98f9d}, !- Inlet Branch Name 152
  {59055eb4-19f2-4c67-8407-51cc9df88134}, !- Inlet Branch Name 153
  {87d1065d-5682-44ff-a015-bf7e088dff8c}, !- Inlet Branch Name 154
  {b10eb7da-94e7-4604-b16b-395b42713ca2}, !- Inlet Branch Name 155
  {26a1ac04-f1d9-4b51-bca1-9a706b036edb}; !- Inlet Branch Name 156

OS:Connector:Splitter,
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Handle
  Connector Splitter 8,                   !- Name
  {00b14c02-40f7-4f69-b3ec-18599689c315}, !- Inlet Branch Name
  {9fe6c992-aa7d-443f-9d1e-66209e055ddb}, !- Outlet Branch Name 1
  {a04ab307-e51e-4411-80fe-d4ffa7acdbda}, !- Outlet Branch Name 2
  {ef255d53-0147-4c5c-a487-c10a5eab7f28}, !- Outlet Branch Name 3
  {2d9a5568-5f4a-4a3e-a659-c5848f0ca9df}, !- Outlet Branch Name 4
  {893e31ed-803f-45ac-914f-6611f6fe8a9f}, !- Outlet Branch Name 5
  {a77982d1-2339-4f2f-a0c8-70ea460bcfdd}, !- Outlet Branch Name 6
  {b83aaab6-916c-424e-8a1e-c8c8ec3d357a}, !- Outlet Branch Name 7
  {8321e8f3-5898-469f-a9e6-315c7b3caaf2}, !- Outlet Branch Name 8
  {d75f3cef-b4e3-47a8-9635-983e59263768}, !- Outlet Branch Name 9
  {ab62cffe-e237-422f-81f2-8063bb87b7ce}, !- Outlet Branch Name 10
  {5f7d078e-9a80-4296-8cc7-4d603a26e96c}, !- Outlet Branch Name 11
  {a7274bf7-1582-44b1-895a-7aaf47129fb5}, !- Outlet Branch Name 12
  {8e78ad41-38c8-4a5b-88e8-3975ab996799}, !- Outlet Branch Name 13
  {227abbcb-beaf-4f64-af01-8a42026c68ac}, !- Outlet Branch Name 14
  {a9e2ba94-e1a4-4395-a7a4-d5bb12375150}, !- Outlet Branch Name 15
  {6dafbfaa-f0c1-4e68-986e-00774bcef5f7}, !- Outlet Branch Name 16
  {4bce8d9d-8a6a-48dd-bff7-9e74143827fd}, !- Outlet Branch Name 17
  {3447894f-93ad-4e7f-92a5-ba1bb9488298}, !- Outlet Branch Name 18
  {b75885af-0805-4f9c-8ebd-abeffdda201a}, !- Outlet Branch Name 19
  {2919366f-f8c1-4986-9a04-d104442c4660}, !- Outlet Branch Name 20
  {35ced43f-dce3-4636-9e08-91cd00ca240b}, !- Outlet Branch Name 21
  {c6a12975-c120-442d-9e2d-b15833274071}, !- Outlet Branch Name 22
  {d65a89bc-aa44-4316-8e84-7b68c3343815}, !- Outlet Branch Name 23
  {02b70b36-7f94-4c3b-a955-f8edeef63879}, !- Outlet Branch Name 24
  {ad75fd68-1951-4ea9-943e-6e52cd30f126}, !- Outlet Branch Name 25
  {d867db15-8f73-422e-adee-49d0ed0cb54a}, !- Outlet Branch Name 26
  {cc18cb4a-5f1d-43df-8f9e-dd33ddb9d079}, !- Outlet Branch Name 27
  {33244312-7ac6-49ff-8d9c-58489da7887e}, !- Outlet Branch Name 28
  {ed8bfd87-61d4-4f5b-b506-6feefcaab06c}, !- Outlet Branch Name 29
  {e3ffe7b3-8b38-47c8-b174-74f7185d5948}, !- Outlet Branch Name 30
  {9117b65a-4df2-42bc-99b2-fb1feee2cc91}, !- Outlet Branch Name 31
  {118f9e79-674b-4eb1-82b6-cf5a446e337a}, !- Outlet Branch Name 32
  {a8ef8009-b0e4-4282-a447-d9e7546ac8c4}, !- Outlet Branch Name 33
  {d06fe2ea-b322-4e60-b124-6f1895614b24}, !- Outlet Branch Name 34
  {e45042f8-fd2f-4108-a606-2971e7b70be2}, !- Outlet Branch Name 35
  {c6d6ea7c-d0b8-4126-b05c-32a16c412ae1}, !- Outlet Branch Name 36
  {4505bca3-f612-47ce-bdc1-596dc96004b9}, !- Outlet Branch Name 37
  {89d9e057-a03f-47d1-b732-a8546f61f345}, !- Outlet Branch Name 38
  {54f73372-b65d-4513-8e23-9054fb785ac9}, !- Outlet Branch Name 39
  {b958eaf0-2390-4c9f-8a50-d08559aa1889}, !- Outlet Branch Name 40
  {11c54d3d-518e-4954-b69e-de50e67943ce}, !- Outlet Branch Name 41
  {84f30b92-9201-427d-8754-bb7ca96b8913}, !- Outlet Branch Name 42
  {4a7c7b27-aa10-4edf-a31e-a296c9820b63}, !- Outlet Branch Name 43
  {60098f45-bb94-4f4c-a64c-98ce3a8f5a01}, !- Outlet Branch Name 44
  {5fac53b1-aa08-4192-8914-6b5e50d7c425}, !- Outlet Branch Name 45
  {ace651e9-3595-48f1-aed2-c0dd735fd252}, !- Outlet Branch Name 46
  {2049428c-fd57-451f-8349-fa440dbbfc80}, !- Outlet Branch Name 47
  {e2fdb1a8-bb79-474e-8fc0-a432a6f734a5}, !- Outlet Branch Name 48
  {fd1873b3-4bf5-43ba-b382-c9dbdd4e8999}, !- Outlet Branch Name 49
  {a90f327e-19bd-494e-a1f1-f672de374cdb}, !- Outlet Branch Name 50
  {e50452b4-0ed5-47ba-b788-8377efc604aa}, !- Outlet Branch Name 51
  {57c5a188-ba24-4571-a65b-3bbccbc40157}, !- Outlet Branch Name 52
  {28410f09-64cd-473e-a878-0bcaac50cd14}, !- Outlet Branch Name 53
  {932708bb-f885-4849-b58e-2db6a7351878}, !- Outlet Branch Name 54
  {c2d4f58a-3a32-4366-b732-b5de7e60a4f2}, !- Outlet Branch Name 55
  {9910a9c6-f0b1-487a-9a98-91cc965400ca}, !- Outlet Branch Name 56
  {90eb1419-12ef-4520-b588-91aa3c5f9c63}, !- Outlet Branch Name 57
  {d573d1dd-02e5-411a-a329-730b50b34dea}, !- Outlet Branch Name 58
  {fff41740-ad95-48b2-8745-80ed630b4935}, !- Outlet Branch Name 59
  {d034144a-bf5b-4ded-8fbf-7266e57a7738}, !- Outlet Branch Name 60
  {6b1de78b-199a-424e-9d91-9e7975e25f27}, !- Outlet Branch Name 61
  {33798cc1-13ce-4a61-9f7d-7f713b4c5a53}, !- Outlet Branch Name 62
  {017be523-a0f7-4a66-a8f8-56d64b34792f}, !- Outlet Branch Name 63
  {b1c23da1-6ad5-4551-927b-9a1cbecb526a}, !- Outlet Branch Name 64
  {b808e207-49a0-4930-b560-717cc94da6b9}, !- Outlet Branch Name 65
  {b2ba753c-5666-4818-b6e2-4e6bf96d5bcb}, !- Outlet Branch Name 66
  {4b0ca89d-3068-48c9-843f-8f69e62fdcaa}, !- Outlet Branch Name 67
  {ac0da91e-95c8-4aee-a00c-bf73017bfaaf}, !- Outlet Branch Name 68
  {5c9fdb68-238a-47ba-98aa-7083fe8279b0}, !- Outlet Branch Name 69
  {fe49c5e5-6050-4670-bf14-d58ad4b30364}, !- Outlet Branch Name 70
  {0beae898-ce35-42dd-8a53-20f0a68d99b6}, !- Outlet Branch Name 71
  {2696a415-e06b-4b45-a26e-0301ca8ab18c}, !- Outlet Branch Name 72
  {937101c3-15a3-407a-9caf-9e90dacfc263}, !- Outlet Branch Name 73
  {03786269-f32e-4164-9e53-e714fd81f65c}, !- Outlet Branch Name 74
  {1b954659-c2cb-4472-9ec3-b57dfe263dde}, !- Outlet Branch Name 75
  {58c20b24-803a-482c-b7cb-805658a06634}, !- Outlet Branch Name 76
  {741ef60d-ce75-4440-a54a-937191d6c974}, !- Outlet Branch Name 77
  {bb6d56ac-3640-4800-9226-3176d60ec161}, !- Outlet Branch Name 78
  {1e769ca3-eeb4-4fd2-a208-cf46e19cb3fe}, !- Outlet Branch Name 79
  {8f81af34-2d31-4340-aa4f-14bcf59be5cc}, !- Outlet Branch Name 80
  {f083cce7-bfb1-4528-9af6-f4a1336d5244}, !- Outlet Branch Name 81
  {5d74b7a9-a7ed-4e93-8776-f9e2c871ef2c}, !- Outlet Branch Name 82
  {b6f8e633-13f3-4aee-a69c-e1020f5f5848}, !- Outlet Branch Name 83
  {18c404e0-734a-4722-aa40-7e98cfec39d9}, !- Outlet Branch Name 84
  {23b4ae23-b38d-499b-900f-eed1330df9f3}, !- Outlet Branch Name 85
  {1d9bcd58-1edd-495b-ae01-f598263d1c7b}, !- Outlet Branch Name 86
  {710da965-03ee-4126-8ffd-ee88cc688e67}, !- Outlet Branch Name 87
  {b24790f6-066e-4f10-a424-b29d670339dc}, !- Outlet Branch Name 88
  {14a7a316-7712-48b6-8684-401253c038d8}, !- Outlet Branch Name 89
  {e27e0365-2ed6-4aea-b289-9ecf36b428c4}, !- Outlet Branch Name 90
  {3626903e-8618-4438-a8bf-f61766a34e4e}, !- Outlet Branch Name 91
  {56a70b2e-eaf7-4431-88fb-4b9f8c96646e}, !- Outlet Branch Name 92
  {b7cc6461-a8b2-457c-828a-0f1670cf7d00}, !- Outlet Branch Name 93
  {f8ce230f-6cc3-4c77-a5d6-82910e2c114c}, !- Outlet Branch Name 94
  {57b33867-7ec1-4ee1-935c-7a85712b7234}, !- Outlet Branch Name 95
  {96667002-e2af-4470-86a0-393157c4d13d}, !- Outlet Branch Name 96
  {d990a645-9822-4ee6-9db1-3eb2965f24eb}, !- Outlet Branch Name 97
  {dab4de1f-fc12-4aed-b117-64538abd89da}, !- Outlet Branch Name 98
  {f21c47b7-4b29-4318-8b66-5230ad05a187}, !- Outlet Branch Name 99
  {c3d9bfd6-85bb-4423-91f7-671924395241}, !- Outlet Branch Name 100
  {47366630-8311-4a38-a82b-e225e90d7e7e}, !- Outlet Branch Name 101
  {f5df2be9-1d92-4a66-95d2-6c704ae7569c}, !- Outlet Branch Name 102
  {85563ccc-1660-4885-a6d0-3f8e182e8f61}, !- Outlet Branch Name 103
  {d303e2f6-f862-4f20-a1e1-22daa8a0b5aa}, !- Outlet Branch Name 104
  {20a803dc-5ac3-41d1-a5b4-443c9e76d187}, !- Outlet Branch Name 105
  {b0a50d6a-b1d3-49ea-8384-a53596d66c11}, !- Outlet Branch Name 106
  {aec2cd22-2fc0-4659-8544-2d247cccefdc}, !- Outlet Branch Name 107
  {5e5e9956-23e8-4fb2-94d0-01c691a41ebb}, !- Outlet Branch Name 108
  {1734adcc-a683-4bc1-9ae0-c205e4e49ff0}, !- Outlet Branch Name 109
  {ea17a727-120f-4740-9f9e-c11443a883de}, !- Outlet Branch Name 110
  {9c0166f3-667c-4248-854b-e1e8b72d9710}, !- Outlet Branch Name 111
  {d3dbb33a-0a80-4b3f-9fc8-6df6bbd6e498}, !- Outlet Branch Name 112
  {f6885ccf-9c6d-401e-aaab-39a949ffc56e}, !- Outlet Branch Name 113
  {b8253bfd-5b4c-4046-8c38-bbc3efc4648d}, !- Outlet Branch Name 114
  {0b479ed4-89b9-4cf0-b265-a0114b130c3e}, !- Outlet Branch Name 115
  {f9dbc32a-f404-494a-8b36-cc99eda6cab3}, !- Outlet Branch Name 116
  {ba61ee77-a133-4c5d-97fd-3424aeb672ad}, !- Outlet Branch Name 117
  {9aff2991-6348-4242-bac9-6a652ebcd248}, !- Outlet Branch Name 118
  {369c7aa8-fb9f-4704-a231-9ecbd68a06e0}, !- Outlet Branch Name 119
  {4de145c5-e4c2-4873-a328-d3774501c9a1}, !- Outlet Branch Name 120
  {38fe4a03-6e10-4316-aa84-64424e2a8696}, !- Outlet Branch Name 121
  {4d2eb9c3-0f50-4947-8400-8b32574c1fcc}, !- Outlet Branch Name 122
  {ca515ea1-b5d1-4842-9011-2c0bfcdac58b}, !- Outlet Branch Name 123
  {c536f120-ba13-4784-8546-af4188b6c378}, !- Outlet Branch Name 124
  {156f72f8-e19d-490a-a4fa-182dc5bb4ff3}, !- Outlet Branch Name 125
  {ad58c719-7daf-4e1f-8e45-b765fc2794a5}, !- Outlet Branch Name 126
  {3ab9f4e8-9e1a-44f9-85cc-f4081371cb48}, !- Outlet Branch Name 127
  {8b9d1852-9ab1-4572-9e8a-ee088711e0b4}, !- Outlet Branch Name 128
  {911d6229-7b9b-49de-a58d-754955ca6721}, !- Outlet Branch Name 129
  {138c40d8-a08e-428e-8242-aa7907383d06}, !- Outlet Branch Name 130
  {02b09b44-a38b-40e3-8e04-8edba4987671}, !- Outlet Branch Name 131
  {85265e79-e874-4224-a07c-05b5149b7e86}, !- Outlet Branch Name 132
  {1108cece-31c1-4c60-ba5d-037ce22a06c2}, !- Outlet Branch Name 133
  {35f4e160-0d2e-47b8-a7af-b2c016d8a3c1}, !- Outlet Branch Name 134
  {4e5927b2-0dcd-4bde-aca5-525cdaad024f}, !- Outlet Branch Name 135
  {ac2ce086-76d4-410a-8f6e-266b118f24ea}, !- Outlet Branch Name 136
  {9daffa56-73bb-4e85-8b09-223b309ad0a3}, !- Outlet Branch Name 137
  {f1d06bb0-fb55-45db-bca7-c3eee8017574}, !- Outlet Branch Name 138
  {c55f8328-bd5a-4d74-9fff-e77f69534199}, !- Outlet Branch Name 139
  {f926ab1c-b3df-4300-b99f-525c59b62251}, !- Outlet Branch Name 140
  {adfad538-b510-4794-a96a-39b607a370da}, !- Outlet Branch Name 141
  {d8b3a240-b589-46fe-9b15-74f89d514fad}, !- Outlet Branch Name 142
  {2b70523d-b302-425c-be4c-c086829d2a1b}, !- Outlet Branch Name 143
  {2fb089c7-0428-4fee-8f99-980092284a13}, !- Outlet Branch Name 144
  {2cac7dd6-e1ca-41a9-8f45-26c55b2c6a91}, !- Outlet Branch Name 145
  {65216190-c281-4102-8dad-6bd3c1371c8b}, !- Outlet Branch Name 146
  {cee6041b-ae1a-447f-b43c-b1aab5d7698b}, !- Outlet Branch Name 147
  {1db9e83a-86ed-4232-a978-5847d5e0675f}, !- Outlet Branch Name 148
  {aa9e5ddb-97a9-4cee-84a3-055c9212a8c1}, !- Outlet Branch Name 149
  {8d3d48a3-0ca3-42f8-a38d-9443e2a4d054}, !- Outlet Branch Name 150
  {c8ab4b2f-8a4f-476c-ac16-646172b0080d}, !- Outlet Branch Name 151
  {fb025381-53ea-408b-9082-cf5f7cc36f08}, !- Outlet Branch Name 152
  {ee6bd362-7ea7-4007-8461-8b591a6b06f7}, !- Outlet Branch Name 153
  {56ec394e-bfe9-4ad9-b84c-4dc36564bff4}, !- Outlet Branch Name 154
  {4aeeb883-9d06-4b61-a7a3-885830a44c14}, !- Outlet Branch Name 155
  {f4bea24a-95c4-4ca6-88f8-61d6862b89ad}; !- Outlet Branch Name 156

OS:Connection,
  {6e0866d8-a0c4-4a71-875e-b6f5f041ab0e}, !- Handle
  {a736743c-c1bf-4740-9729-63adaa9f7186}, !- Source Object
  17,                                     !- Outlet Port
  {24bd5653-daff-42d5-adb0-e27a35d2fb89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {00b14c02-40f7-4f69-b3ec-18599689c315}, !- Handle
  {24bd5653-daff-42d5-adb0-e27a35d2fb89}, !- Source Object
  3,                                      !- Outlet Port
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe6c992-aa7d-443f-9d1e-66209e055ddb}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  3,                                      !- Outlet Port
  {909147fc-fe90-4a18-a99a-f26be7006eff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d16af222-c131-4575-bc92-bfe2ce6294d4}, !- Handle
  {bd1d433a-38a5-441e-92ff-b760c50769ed}, !- Source Object
  3,                                      !- Outlet Port
  {a736743c-c1bf-4740-9729-63adaa9f7186}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {f6c85e28-0a19-4d3a-be3a-ba3371078f1c}, !- Handle
  {a736743c-c1bf-4740-9729-63adaa9f7186}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {24569861-c25c-4ec3-acae-c8f61b790f90}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList 3; !- Name

OS:ScheduleTypeLimits,
  {07e3765d-e5db-4817-acbb-8ee1495b4a23}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {b01cd9c0-1fe6-4ff8-834d-d9ee30c881cd}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {07e3765d-e5db-4817-acbb-8ee1495b4a23}, !- Schedule Type Limits Name
  {cb46c1df-4031-463d-8022-7759f95780a8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cb46c1df-4031-463d-8022-7759f95780a8}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {07e3765d-e5db-4817-acbb-8ee1495b4a23}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {30482f52-c52f-45d0-a7cc-99c0ac4980c1}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {b01cd9c0-1fe6-4ff8-834d-d9ee30c881cd}, !- Schedule Name
  {50028062-2c58-4dfe-9b21-ca8c6a908110}; !- Setpoint Node or NodeList Name

OS:Pump:ConstantSpeed,
  {136ec884-df95-4412-9b64-0ee22742bf30}, !- Handle
  Main Service Water Loop Circulator Pump, !- Name
  {eb5be893-1b3b-4e44-8be3-7de9c4c6f634}, !- Inlet Node Name
  {d30bc622-f18c-4672-af2f-f025a32e376f}, !- Outlet Node Name
  autosize,                               !- Rated Flow Rate {m3/s}
  666699.160499472,                       !- Rated Pump Head {Pa}
  autosize,                               !- Rated Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule
  ,                                       !- Pump Curve
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  General;                                !- End-Use Subcategory

OS:Node,
  {7e69f4bd-2389-495c-bb27-35db3dd8d5a1}, !- Handle
  Node 926,                               !- Name
  {d30bc622-f18c-4672-af2f-f025a32e376f}, !- Inlet Port
  {dc4c6900-9f64-4dae-8327-c84f14898dac}; !- Outlet Port

OS:Connection,
  {eb5be893-1b3b-4e44-8be3-7de9c4c6f634}, !- Handle
  {b5228f8b-f3d8-4479-bf4e-aea7e7f65be7}, !- Source Object
  3,                                      !- Outlet Port
  {136ec884-df95-4412-9b64-0ee22742bf30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d30bc622-f18c-4672-af2f-f025a32e376f}, !- Handle
  {136ec884-df95-4412-9b64-0ee22742bf30}, !- Source Object
  3,                                      !- Outlet Port
  {7e69f4bd-2389-495c-bb27-35db3dd8d5a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc4c6900-9f64-4dae-8327-c84f14898dac}, !- Handle
  {7e69f4bd-2389-495c-bb27-35db3dd8d5a1}, !- Source Object
  3,                                      !- Outlet Port
  {7f974ab2-52f2-4c8d-b8fb-17508d133d0c}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {f5e8cc0f-0e8f-47ba-b6c5-f9b48b2ecaf1}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {8fab32ce-814f-4e3e-87f9-f5a875588c0f}, !- Handle
  717gal NaturalGas Water Heater - 484kBtu/hr 0.806 Therm Eff, !- Name
  2.71554704383528,                       !- Tank Volume {m3}
  {b01cd9c0-1fe6-4ff8-834d-d9ee30c881cd}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60,                                     !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  141887.333040393,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.805868375825851,                      !- Heater Thermal Efficiency
  {d079e093-c6be-46ef-88bb-ccda53c6dbcb}, !- Part Load Factor Curve Name
  188.56343461283,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  188.56343461283,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {28fe83e3-8961-4d25-8805-032ac59cf054}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  21.4109535910826,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  21.4109535910826,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {eaadb842-31b7-4030-9264-c21b7799a643}, !- Use Side Inlet Node Name
  {a50c77ce-9812-4f87-8f7c-1100580d1ccc}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {1d839355-4dd7-41d3-a597-7e0d42515d2e}, !- Handle
  Schedule Ruleset 1,                     !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  {22677cae-0e86-4fea-97d6-48dd089e78b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22677cae-0e86-4fea-97d6-48dd089e78b2}, !- Handle
  Schedule Day 5,                         !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8138bf2-2d86-4e3f-b944-342eede2b4e5}, !- Handle
  Schedule Ruleset 2,                     !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  {948f5c48-bf6e-4da1-b235-48360a46d31f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {948f5c48-bf6e-4da1-b235-48360a46d31f}, !- Handle
  Schedule Day 6,                         !- Name
  {75107f53-ffa2-4892-a710-93bf4c5682d0}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterHeater:Sizing,
  {bf77be4a-f249-4bcb-acb4-37e01d70e4c4}, !- Handle
  {8fab32ce-814f-4e3e-87f9-f5a875588c0f}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Ruleset,
  {28fe83e3-8961-4d25-8805-032ac59cf054}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f, !- Name
  {f5e8cc0f-0e8f-47ba-b6c5-f9b48b2ecaf1}, !- Schedule Type Limits Name
  {334b461c-ae39-4e86-b589-3c65ba9dd4d8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {334b461c-ae39-4e86-b589-3c65ba9dd4d8}, !- Handle
  Water Heater Ambient Temp Schedule - 70.0f Default, !- Name
  {f5e8cc0f-0e8f-47ba-b6c5-f9b48b2ecaf1}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  21.1111111111111;                       !- Value Until Time 1

OS:Node,
  {dd3b28aa-2b5b-4338-86b2-7eecda1f41a5}, !- Handle
  Node 927,                               !- Name
  {a50c77ce-9812-4f87-8f7c-1100580d1ccc}, !- Inlet Port
  {d3bacc00-3351-44e3-abf2-b0def9201dd2}; !- Outlet Port

OS:Connection,
  {eaadb842-31b7-4030-9264-c21b7799a643}, !- Handle
  {f2933bc4-7ba6-43cd-a0b2-db1ea9b966b2}, !- Source Object
  3,                                      !- Outlet Port
  {8fab32ce-814f-4e3e-87f9-f5a875588c0f}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {a50c77ce-9812-4f87-8f7c-1100580d1ccc}, !- Handle
  {8fab32ce-814f-4e3e-87f9-f5a875588c0f}, !- Source Object
  32,                                     !- Outlet Port
  {dd3b28aa-2b5b-4338-86b2-7eecda1f41a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3bacc00-3351-44e3-abf2-b0def9201dd2}, !- Handle
  {dd3b28aa-2b5b-4338-86b2-7eecda1f41a5}, !- Source Object
  3,                                      !- Outlet Port
  {f5223766-249f-4f34-b2b2-4bb01c6e4e57}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {88a3e917-15bc-4c8a-b14e-80050757b4a1}, !- Handle
  Pipe Adiabatic 7,                       !- Name
  {6dd48308-6f2b-45e0-95d8-a4a5406eb2ee}, !- Inlet Node Name
  {2e2754c3-ba63-449d-b74c-df7960d54ed2}; !- Outlet Node Name

OS:Node,
  {1b8d07b7-2f8f-4548-9aaf-88d193becb7b}, !- Handle
  Node 928,                               !- Name
  {123b3e8e-80d8-4224-8711-7692590bd2a1}, !- Inlet Port
  {6dd48308-6f2b-45e0-95d8-a4a5406eb2ee}; !- Outlet Port

OS:Connection,
  {123b3e8e-80d8-4224-8711-7692590bd2a1}, !- Handle
  {7f974ab2-52f2-4c8d-b8fb-17508d133d0c}, !- Source Object
  4,                                      !- Outlet Port
  {1b8d07b7-2f8f-4548-9aaf-88d193becb7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {29e1695a-6ca5-4e52-9f1d-8c2f18e0b47a}, !- Handle
  Node 929,                               !- Name
  {2e2754c3-ba63-449d-b74c-df7960d54ed2}, !- Inlet Port
  {4b9268cf-6347-4d28-b3ec-23a6a877e44d}; !- Outlet Port

OS:Connection,
  {6dd48308-6f2b-45e0-95d8-a4a5406eb2ee}, !- Handle
  {1b8d07b7-2f8f-4548-9aaf-88d193becb7b}, !- Source Object
  3,                                      !- Outlet Port
  {88a3e917-15bc-4c8a-b14e-80050757b4a1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e2754c3-ba63-449d-b74c-df7960d54ed2}, !- Handle
  {88a3e917-15bc-4c8a-b14e-80050757b4a1}, !- Source Object
  3,                                      !- Outlet Port
  {29e1695a-6ca5-4e52-9f1d-8c2f18e0b47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b9268cf-6347-4d28-b3ec-23a6a877e44d}, !- Handle
  {29e1695a-6ca5-4e52-9f1d-8c2f18e0b47a}, !- Source Object
  3,                                      !- Outlet Port
  {f5223766-249f-4f34-b2b2-4bb01c6e4e57}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {5d075406-ad0f-44d8-b1bc-c4e8df2ab1f1}, !- Handle
  Pipe Adiabatic 8,                       !- Name
  {9cbdb2fc-c08e-4687-b333-e6fc47e533df}, !- Inlet Node Name
  {f1418b33-88ec-4e48-bdcb-b6a8015e6d94}; !- Outlet Node Name

OS:Node,
  {d18d4497-825c-4df1-ba14-6b2e27682127}, !- Handle
  Node 930,                               !- Name
  {f1418b33-88ec-4e48-bdcb-b6a8015e6d94}, !- Inlet Port
  {060b9438-8d26-4e6e-952c-3591673ff5cc}; !- Outlet Port

OS:Connection,
  {9cbdb2fc-c08e-4687-b333-e6fc47e533df}, !- Handle
  {909147fc-fe90-4a18-a99a-f26be7006eff}, !- Source Object
  3,                                      !- Outlet Port
  {5d075406-ad0f-44d8-b1bc-c4e8df2ab1f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f1418b33-88ec-4e48-bdcb-b6a8015e6d94}, !- Handle
  {5d075406-ad0f-44d8-b1bc-c4e8df2ab1f1}, !- Source Object
  3,                                      !- Outlet Port
  {d18d4497-825c-4df1-ba14-6b2e27682127}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {060b9438-8d26-4e6e-952c-3591673ff5cc}, !- Handle
  {d18d4497-825c-4df1-ba14-6b2e27682127}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {b060b254-2514-4791-8d14-e597fe709ba9}, !- Handle
  Pipe Adiabatic 9,                       !- Name
  {c9d37e7e-1571-4eb3-b8a0-ef851c6e1cfc}, !- Inlet Node Name
  {69daf524-a27c-4014-bdd5-c30d4da6abf9}; !- Outlet Node Name

OS:Node,
  {2af98581-ddda-42b6-981e-f77fa33f4fa7}, !- Handle
  Node 931,                               !- Name
  {ca7beda4-c62e-488b-9e03-43beb0743ce1}, !- Inlet Port
  {c9d37e7e-1571-4eb3-b8a0-ef851c6e1cfc}; !- Outlet Port

OS:Connection,
  {ca7beda4-c62e-488b-9e03-43beb0743ce1}, !- Handle
  {f5223766-249f-4f34-b2b2-4bb01c6e4e57}, !- Source Object
  2,                                      !- Outlet Port
  {2af98581-ddda-42b6-981e-f77fa33f4fa7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c9d37e7e-1571-4eb3-b8a0-ef851c6e1cfc}, !- Handle
  {2af98581-ddda-42b6-981e-f77fa33f4fa7}, !- Source Object
  3,                                      !- Outlet Port
  {b060b254-2514-4791-8d14-e597fe709ba9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69daf524-a27c-4014-bdd5-c30d4da6abf9}, !- Handle
  {b060b254-2514-4791-8d14-e597fe709ba9}, !- Source Object
  3,                                      !- Outlet Port
  {50028062-2c58-4dfe-9b21-ca8c6a908110}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {c26e9dd0-2132-4126-bc0e-f5e36f29af9b}, !- Handle
  Pipe Adiabatic 10,                      !- Name
  {4b4ffc43-9fc2-479b-ace6-b52ebf370775}, !- Inlet Node Name
  {dfa77ce2-678a-42c4-9d5f-50f893c7f134}; !- Outlet Node Name

OS:Node,
  {5f8ee1e9-82dc-4bad-a291-6eb643661708}, !- Handle
  Node 932,                               !- Name
  {8c424207-68b2-48ca-9022-70001779e6ce}, !- Inlet Port
  {4b4ffc43-9fc2-479b-ace6-b52ebf370775}; !- Outlet Port

OS:Connection,
  {8c424207-68b2-48ca-9022-70001779e6ce}, !- Handle
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Source Object
  2,                                      !- Outlet Port
  {5f8ee1e9-82dc-4bad-a291-6eb643661708}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4b4ffc43-9fc2-479b-ace6-b52ebf370775}, !- Handle
  {5f8ee1e9-82dc-4bad-a291-6eb643661708}, !- Source Object
  3,                                      !- Outlet Port
  {c26e9dd0-2132-4126-bc0e-f5e36f29af9b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dfa77ce2-678a-42c4-9d5f-50f893c7f134}, !- Handle
  {c26e9dd0-2132-4126-bc0e-f5e36f29af9b}, !- Source Object
  3,                                      !- Outlet Port
  {bd1d433a-38a5-441e-92ff-b760c50769ed}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9094c2bb-8ca4-4a18-9937-5959f5195692}, !- Handle
  Water Use Connections 1,                !- Name
  {8c989abf-37e3-451e-95c3-4ef1474841fe}, !- Inlet Node Name
  {3f1062f1-923f-424a-a570-37bf8b2eb324}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c08412df-c492-453a-88d1-6b708614187a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43191c00-0f5b-4ede-9348-17a821ffa543}, !- Handle
  Basement Service Water Use Def 2.87gal/min, !- Name
  ,                                       !- End-Use Subcategory
  0.000181035180073576,                   !- Peak Flow Rate {m3/s}
  {c258f290-096c-4942-9d6c-2c938aeef25a}, !- Target Temperature Schedule Name
  {c6f6f382-31b3-4fc3-957b-ba5b0058a291}, !- Sensible Fraction Schedule Name
  {77b78d4b-0018-4e72-84f5-7b650e83a790}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c6f6f382-31b3-4fc3-957b-ba5b0058a291}, !- Handle
  Schedule Ruleset 3,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {cdda9ed3-2cfe-4328-9674-db9d5a441b0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdda9ed3-2cfe-4328-9674-db9d5a441b0a}, !- Handle
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {77b78d4b-0018-4e72-84f5-7b650e83a790}, !- Handle
  Schedule Ruleset 4,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9bbf2b8f-c175-4462-9c8a-9adea8b7a4b0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9bbf2b8f-c175-4462-9c8a-9adea8b7a4b0}, !- Handle
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c258f290-096c-4942-9d6c-2c938aeef25a}, !- Handle
  Schedule Ruleset 5,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {06450680-749c-4cde-8838-34d91c8d7d52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06450680-749c-4cde-8838-34d91c8d7d52}, !- Handle
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c08412df-c492-453a-88d1-6b708614187a}, !- Handle
  Basement Service Water Use 2.87gal/min, !- Name
  {43191c00-0f5b-4ede-9348-17a821ffa543}, !- Water Use Equipment Definition Name
  {d65f8740-1a1c-4333-9777-1d8c4b3d8c8c}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {2efc0824-67de-429b-9749-2ca96862b443}, !- Handle
  NECB-A-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5393fcbe-0a57-4152-af5d-de5dbc23dcd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5393fcbe-0a57-4152-af5d-de5dbc23dcd2}, !- Handle
  NECB-A-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {09366532-974d-4d23-9eda-228729becd93}, !- Handle
  Schedule Rule 62,                       !- Name
  {2efc0824-67de-429b-9749-2ca96862b443}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {5d63fa5e-a140-4084-aa10-96f76fbf4658}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {5d63fa5e-a140-4084-aa10-96f76fbf4658}, !- Handle
  NECB-A-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  16,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  17,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  18,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  19,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Rule,
  {15f3e305-39c9-4704-8246-901a57d88a54}, !- Handle
  Schedule Rule 63,                       !- Name
  {2efc0824-67de-429b-9749-2ca96862b443}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9605666a-c2ec-4a59-be25-85cb3c79e370}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9605666a-c2ec-4a59-be25-85cb3c79e370}, !- Handle
  NECB-A-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Rule,
  {83837ec3-d630-4614-9ea2-02e01e57c8f0}, !- Handle
  Schedule Rule 64,                       !- Name
  {2efc0824-67de-429b-9749-2ca96862b443}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {28fcbfd1-870c-489b-82cd-2a0313e7ec94}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {28fcbfd1-870c-489b-82cd-2a0313e7ec94}, !- Handle
  NECB-A-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Node,
  {ea5e0b84-6ace-4bf2-b82a-02305d168a8b}, !- Handle
  Node 933,                               !- Name
  {a04ab307-e51e-4411-80fe-d4ffa7acdbda}, !- Inlet Port
  {8c989abf-37e3-451e-95c3-4ef1474841fe}; !- Outlet Port

OS:Connection,
  {a04ab307-e51e-4411-80fe-d4ffa7acdbda}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  4,                                      !- Outlet Port
  {ea5e0b84-6ace-4bf2-b82a-02305d168a8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8dc5bbe8-0807-452a-8882-dd14ae1d41e9}, !- Handle
  Node 934,                               !- Name
  {3f1062f1-923f-424a-a570-37bf8b2eb324}, !- Inlet Port
  {1180de8e-f608-48e0-b540-7f3b367e5766}; !- Outlet Port

OS:Connection,
  {8c989abf-37e3-451e-95c3-4ef1474841fe}, !- Handle
  {ea5e0b84-6ace-4bf2-b82a-02305d168a8b}, !- Source Object
  3,                                      !- Outlet Port
  {9094c2bb-8ca4-4a18-9937-5959f5195692}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3f1062f1-923f-424a-a570-37bf8b2eb324}, !- Handle
  {9094c2bb-8ca4-4a18-9937-5959f5195692}, !- Source Object
  3,                                      !- Outlet Port
  {8dc5bbe8-0807-452a-8882-dd14ae1d41e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1180de8e-f608-48e0-b540-7f3b367e5766}, !- Handle
  {8dc5bbe8-0807-452a-8882-dd14ae1d41e9}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  4;                                      !- Inlet Port

OS:WaterUse:Connections,
  {9894f548-d2a7-4a6d-a898-aa3c52432b9f}, !- Handle
  Water Use Connections 2,                !- Name
  {70fea20e-ca84-4d9a-9872-6a9ab0bab527}, !- Inlet Node Name
  {f5efced3-0da2-4800-a30e-1088a7452a03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a891908-2a1d-4a42-94e3-2fdcc8db13f3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {69d5a5c6-1985-4c96-8e19-a51662e69ff9}, !- Handle
  Dining_flr_5 Service Water Use Def 0.53gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.36969865048172e-05,                   !- Peak Flow Rate {m3/s}
  {e594fc51-d19d-4c70-a7c5-9775dd142392}, !- Target Temperature Schedule Name
  {57fdffa0-7716-46c6-b8b1-240ff6f663d2}, !- Sensible Fraction Schedule Name
  {de1d1f58-b7c3-44df-a915-a4ebef262c92}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {57fdffa0-7716-46c6-b8b1-240ff6f663d2}, !- Handle
  Schedule Ruleset 6,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {79cbe0ac-8722-481a-986c-91fa504570f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79cbe0ac-8722-481a-986c-91fa504570f1}, !- Handle
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {de1d1f58-b7c3-44df-a915-a4ebef262c92}, !- Handle
  Schedule Ruleset 7,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {9c519adc-8654-4d25-aecf-a738b6f979f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c519adc-8654-4d25-aecf-a738b6f979f2}, !- Handle
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e594fc51-d19d-4c70-a7c5-9775dd142392}, !- Handle
  Schedule Ruleset 8,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {0a5646b1-bfd5-4109-86d1-626799ec309a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a5646b1-bfd5-4109-86d1-626799ec309a}, !- Handle
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a891908-2a1d-4a42-94e3-2fdcc8db13f3}, !- Handle
  Dining_flr_5 Service Water Use 0.53gal/min, !- Name
  {69d5a5c6-1985-4c96-8e19-a51662e69ff9}, !- Water Use Equipment Definition Name
  {bcfa0cce-dbe5-4040-8ad4-4a14ddff2e39}, !- Space Name
  {f1bd2b70-a73d-4eb4-b813-79f8ca0ac98f}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1bd2b70-a73d-4eb4-b813-79f8ca0ac98f}, !- Handle
  NECB-B-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f7077566-51f6-413c-860e-ad1225eac187}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7077566-51f6-413c-860e-ad1225eac187}, !- Handle
  NECB-B-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {9161c8c9-4bb1-43c1-992c-da396ca20652}, !- Handle
  Schedule Rule 65,                       !- Name
  {f1bd2b70-a73d-4eb4-b813-79f8ca0ac98f}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {bfecbf62-d7cb-4cb2-b607-4d785803bf85}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bfecbf62-d7cb-4cb2-b607-4d785803bf85}, !- Handle
  NECB-B-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.6,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {dff45c50-6e6d-47d1-bba6-e0a8658f96ee}, !- Handle
  Schedule Rule 66,                       !- Name
  {f1bd2b70-a73d-4eb4-b813-79f8ca0ac98f}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cc5f728b-f12f-44ce-8b37-e2dca852583b}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cc5f728b-f12f-44ce-8b37-e2dca852583b}, !- Handle
  NECB-B-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.7,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.9;                                    !- Value Until Time 13

OS:Schedule:Rule,
  {8bc56f7b-dfe2-4059-a357-6692a0b5b8cc}, !- Handle
  Schedule Rule 67,                       !- Name
  {f1bd2b70-a73d-4eb4-b813-79f8ca0ac98f}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {71585e69-cc9e-49ea-94bc-ad9320e0e16c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {71585e69-cc9e-49ea-94bc-ad9320e0e16c}, !- Handle
  NECB-B-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.5,                                    !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.05,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.7,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  15,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  16,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  18,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  19,                                     !- Hour 10
  0,                                      !- Minute 10
  0.4,                                    !- Value Until Time 10
  20,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  22,                                     !- Hour 12
  0,                                      !- Minute 12
  0.8,                                    !- Value Until Time 12
  24,                                     !- Hour 13
  0,                                      !- Minute 13
  0.5;                                    !- Value Until Time 13

OS:Node,
  {962e5a98-37ed-4af5-bf0b-d093da9946ab}, !- Handle
  Node 935,                               !- Name
  {ef255d53-0147-4c5c-a487-c10a5eab7f28}, !- Inlet Port
  {70fea20e-ca84-4d9a-9872-6a9ab0bab527}; !- Outlet Port

OS:Connection,
  {ef255d53-0147-4c5c-a487-c10a5eab7f28}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  5,                                      !- Outlet Port
  {962e5a98-37ed-4af5-bf0b-d093da9946ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6b923cc-9c43-49f1-9b4e-21dd3a9ffc09}, !- Handle
  Node 936,                               !- Name
  {f5efced3-0da2-4800-a30e-1088a7452a03}, !- Inlet Port
  {6319ece6-8b49-44a2-b239-1d658784cfc0}; !- Outlet Port

OS:Connection,
  {70fea20e-ca84-4d9a-9872-6a9ab0bab527}, !- Handle
  {962e5a98-37ed-4af5-bf0b-d093da9946ab}, !- Source Object
  3,                                      !- Outlet Port
  {9894f548-d2a7-4a6d-a898-aa3c52432b9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5efced3-0da2-4800-a30e-1088a7452a03}, !- Handle
  {9894f548-d2a7-4a6d-a898-aa3c52432b9f}, !- Source Object
  3,                                      !- Outlet Port
  {e6b923cc-9c43-49f1-9b4e-21dd3a9ffc09}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6319ece6-8b49-44a2-b239-1d658784cfc0}, !- Handle
  {e6b923cc-9c43-49f1-9b4e-21dd3a9ffc09}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  5;                                      !- Inlet Port

OS:WaterUse:Connections,
  {8ab8fdf3-ce9b-46d7-a97b-aa47386329c3}, !- Handle
  Water Use Connections 3,                !- Name
  {c6c272b2-1fcd-4d96-b2c7-1349ca6cc9ba}, !- Inlet Node Name
  {f479bbec-9657-4419-9e0f-def1d83a14f6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07158179-50a3-4877-a285-1406983eab23}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d5a74ed-f9d0-4b36-a160-b9abbf71288f}, !- Handle
  Er_exam1_1_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {fef74ddd-bb12-411c-91ba-b0b360c12f50}, !- Target Temperature Schedule Name
  {6b57a509-31ca-4dea-862b-f5c7b8e41153}, !- Sensible Fraction Schedule Name
  {3dbe1c6e-45c5-4910-9d6a-de783f7c62a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6b57a509-31ca-4dea-862b-f5c7b8e41153}, !- Handle
  Schedule Ruleset 9,                     !- Name
  ,                                       !- Schedule Type Limits Name
  {46763a22-1f90-45d1-850a-addb29076006}; !- Default Day Schedule Name

OS:Schedule:Day,
  {46763a22-1f90-45d1-850a-addb29076006}, !- Handle
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3dbe1c6e-45c5-4910-9d6a-de783f7c62a8}, !- Handle
  Schedule Ruleset 10,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5bcaf8d0-5f53-4891-a83b-ce7998c7c2ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bcaf8d0-5f53-4891-a83b-ce7998c7c2ec}, !- Handle
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fef74ddd-bb12-411c-91ba-b0b360c12f50}, !- Handle
  Schedule Ruleset 11,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {eacb6361-8edb-4728-b57e-5fafd95818ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eacb6361-8edb-4728-b57e-5fafd95818ea}, !- Handle
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07158179-50a3-4877-a285-1406983eab23}, !- Handle
  Er_exam1_1_flr_1 Service Water Use 0.02gal/min, !- Name
  {4d5a74ed-f9d0-4b36-a160-b9abbf71288f}, !- Water Use Equipment Definition Name
  {b23209bb-38f3-4318-9460-da4deabe6b40}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {8de17749-0988-406a-a3e2-70fb52399b3d}, !- Handle
  NECB-H-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {fb14f2b9-0ac9-48fb-b437-2fdfc6841eaa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb14f2b9-0ac9-48fb-b437-2fdfc6841eaa}, !- Handle
  NECB-H-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {de071cbb-8d92-47a4-bace-dab704eb4521}, !- Handle
  Schedule Rule 68,                       !- Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {7c163c7d-44bd-4b11-8f79-5f4211684583}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7c163c7d-44bd-4b11-8f79-5f4211684583}, !- Handle
  NECB-H-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {30249581-6998-45ca-ab68-8213a8098218}, !- Handle
  Schedule Rule 69,                       !- Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {cb6637b1-c4af-4124-95bc-71d86ee23655}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {cb6637b1-c4af-4124-95bc-71d86ee23655}, !- Handle
  NECB-H-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Schedule:Rule,
  {9de87ffe-f21c-4b75-83e6-6603ce3974a8}, !- Handle
  Schedule Rule 70,                       !- Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {903bcfe5-bb17-4eab-bad3-6fc67f67764c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {903bcfe5-bb17-4eab-bad3-6fc67f67764c}, !- Handle
  NECB-H-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.9;                                    !- Value Until Time 1

OS:Node,
  {5165b70c-ba71-4b53-8932-238c6d0b5dbb}, !- Handle
  Node 937,                               !- Name
  {2d9a5568-5f4a-4a3e-a659-c5848f0ca9df}, !- Inlet Port
  {c6c272b2-1fcd-4d96-b2c7-1349ca6cc9ba}; !- Outlet Port

OS:Connection,
  {2d9a5568-5f4a-4a3e-a659-c5848f0ca9df}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  6,                                      !- Outlet Port
  {5165b70c-ba71-4b53-8932-238c6d0b5dbb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {815202e7-b909-4db8-9157-de961bcb18ff}, !- Handle
  Node 938,                               !- Name
  {f479bbec-9657-4419-9e0f-def1d83a14f6}, !- Inlet Port
  {679a5f48-f292-4432-bde4-40b56f68feab}; !- Outlet Port

OS:Connection,
  {c6c272b2-1fcd-4d96-b2c7-1349ca6cc9ba}, !- Handle
  {5165b70c-ba71-4b53-8932-238c6d0b5dbb}, !- Source Object
  3,                                      !- Outlet Port
  {8ab8fdf3-ce9b-46d7-a97b-aa47386329c3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f479bbec-9657-4419-9e0f-def1d83a14f6}, !- Handle
  {8ab8fdf3-ce9b-46d7-a97b-aa47386329c3}, !- Source Object
  3,                                      !- Outlet Port
  {815202e7-b909-4db8-9157-de961bcb18ff}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679a5f48-f292-4432-bde4-40b56f68feab}, !- Handle
  {815202e7-b909-4db8-9157-de961bcb18ff}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  6;                                      !- Inlet Port

OS:WaterUse:Connections,
  {987fa30d-0a87-4f85-aaa0-d4c0716df716}, !- Handle
  Water Use Connections 4,                !- Name
  {850e3bdb-0495-43f5-affe-79ca18e06f19}, !- Inlet Node Name
  {b9b3f9ac-4f7f-4ab3-ba9e-db5c7ecacba9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2982d9ae-5102-4c5f-b5d8-2212df12de21}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61d82cfc-30d8-40af-98cd-c7c800d4465f}, !- Handle
  Er_exam1_2_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {834ea758-13a9-4dd2-bec1-f405d1fcb28e}, !- Target Temperature Schedule Name
  {b83058c1-b0c4-4b8b-b439-d2faaa8a43ce}, !- Sensible Fraction Schedule Name
  {eb05cb51-f105-4f5b-901f-91bd2b0cf9b2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b83058c1-b0c4-4b8b-b439-d2faaa8a43ce}, !- Handle
  Schedule Ruleset 12,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {b8284576-fe8f-4239-8cf3-9d800ab55fd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8284576-fe8f-4239-8cf3-9d800ab55fd6}, !- Handle
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {eb05cb51-f105-4f5b-901f-91bd2b0cf9b2}, !- Handle
  Schedule Ruleset 13,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3cd3e7d0-bea6-4813-817d-b0acac88edcc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3cd3e7d0-bea6-4813-817d-b0acac88edcc}, !- Handle
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {834ea758-13a9-4dd2-bec1-f405d1fcb28e}, !- Handle
  Schedule Ruleset 14,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5624facb-aa38-47eb-8910-8da400996236}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5624facb-aa38-47eb-8910-8da400996236}, !- Handle
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2982d9ae-5102-4c5f-b5d8-2212df12de21}, !- Handle
  Er_exam1_2_flr_1 Service Water Use 0.02gal/min, !- Name
  {61d82cfc-30d8-40af-98cd-c7c800d4465f}, !- Water Use Equipment Definition Name
  {37aeae64-e030-4099-8ca9-6a270124b2e1}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6526953-2b95-4d32-afdb-3a41aac8e9bd}, !- Handle
  Node 939,                               !- Name
  {893e31ed-803f-45ac-914f-6611f6fe8a9f}, !- Inlet Port
  {850e3bdb-0495-43f5-affe-79ca18e06f19}; !- Outlet Port

OS:Connection,
  {893e31ed-803f-45ac-914f-6611f6fe8a9f}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  7,                                      !- Outlet Port
  {a6526953-2b95-4d32-afdb-3a41aac8e9bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2552265f-0d03-4599-a46c-2c32d3385a31}, !- Handle
  Node 940,                               !- Name
  {b9b3f9ac-4f7f-4ab3-ba9e-db5c7ecacba9}, !- Inlet Port
  {3e9f5649-688b-46d4-8657-cba632e38d8e}; !- Outlet Port

OS:Connection,
  {850e3bdb-0495-43f5-affe-79ca18e06f19}, !- Handle
  {a6526953-2b95-4d32-afdb-3a41aac8e9bd}, !- Source Object
  3,                                      !- Outlet Port
  {987fa30d-0a87-4f85-aaa0-d4c0716df716}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9b3f9ac-4f7f-4ab3-ba9e-db5c7ecacba9}, !- Handle
  {987fa30d-0a87-4f85-aaa0-d4c0716df716}, !- Source Object
  3,                                      !- Outlet Port
  {2552265f-0d03-4599-a46c-2c32d3385a31}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e9f5649-688b-46d4-8657-cba632e38d8e}, !- Handle
  {2552265f-0d03-4599-a46c-2c32d3385a31}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  7;                                      !- Inlet Port

OS:WaterUse:Connections,
  {24f16c0b-26b1-40d0-a831-ffa215fe56b6}, !- Handle
  Water Use Connections 5,                !- Name
  {eef5fa2b-3956-4bdf-a423-7d05fd30b857}, !- Inlet Node Name
  {4936e7f2-45a4-44f1-ae29-97ac3f39a6f7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce807efa-6b92-4d9d-83cd-8b3a6c8be242}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6889986b-f7f5-45ba-81db-1ca5df1eb1f9}, !- Handle
  Er_exam1_3_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {6659ea73-9ca3-463b-aef0-cfbc34253b4b}, !- Target Temperature Schedule Name
  {568978f2-67c1-41fc-82d5-8c6e88bcae70}, !- Sensible Fraction Schedule Name
  {69615a83-afa2-4e75-a663-91d01816ad48}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {568978f2-67c1-41fc-82d5-8c6e88bcae70}, !- Handle
  Schedule Ruleset 15,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {8fceb617-40fe-41b8-89e9-95c7d5b39630}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fceb617-40fe-41b8-89e9-95c7d5b39630}, !- Handle
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {69615a83-afa2-4e75-a663-91d01816ad48}, !- Handle
  Schedule Ruleset 16,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {637790da-ddfb-4a93-9bed-ad5f52abde1a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {637790da-ddfb-4a93-9bed-ad5f52abde1a}, !- Handle
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6659ea73-9ca3-463b-aef0-cfbc34253b4b}, !- Handle
  Schedule Ruleset 17,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {382b313a-9fdc-4110-8ab9-911d9feb5456}; !- Default Day Schedule Name

OS:Schedule:Day,
  {382b313a-9fdc-4110-8ab9-911d9feb5456}, !- Handle
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce807efa-6b92-4d9d-83cd-8b3a6c8be242}, !- Handle
  Er_exam1_3_flr_1 Service Water Use 0.02gal/min, !- Name
  {6889986b-f7f5-45ba-81db-1ca5df1eb1f9}, !- Water Use Equipment Definition Name
  {ac85c731-9006-44d3-94b8-9c096e42da9e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15c7a537-0293-42f1-a032-b492b0e7a89e}, !- Handle
  Node 941,                               !- Name
  {a77982d1-2339-4f2f-a0c8-70ea460bcfdd}, !- Inlet Port
  {eef5fa2b-3956-4bdf-a423-7d05fd30b857}; !- Outlet Port

OS:Connection,
  {a77982d1-2339-4f2f-a0c8-70ea460bcfdd}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  8,                                      !- Outlet Port
  {15c7a537-0293-42f1-a032-b492b0e7a89e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {160035d7-9659-4c4f-884c-d42af1d838b6}, !- Handle
  Node 942,                               !- Name
  {4936e7f2-45a4-44f1-ae29-97ac3f39a6f7}, !- Inlet Port
  {caa1b588-d624-462a-8b1f-f217150a6362}; !- Outlet Port

OS:Connection,
  {eef5fa2b-3956-4bdf-a423-7d05fd30b857}, !- Handle
  {15c7a537-0293-42f1-a032-b492b0e7a89e}, !- Source Object
  3,                                      !- Outlet Port
  {24f16c0b-26b1-40d0-a831-ffa215fe56b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4936e7f2-45a4-44f1-ae29-97ac3f39a6f7}, !- Handle
  {24f16c0b-26b1-40d0-a831-ffa215fe56b6}, !- Source Object
  3,                                      !- Outlet Port
  {160035d7-9659-4c4f-884c-d42af1d838b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {caa1b588-d624-462a-8b1f-f217150a6362}, !- Handle
  {160035d7-9659-4c4f-884c-d42af1d838b6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  8;                                      !- Inlet Port

OS:WaterUse:Connections,
  {b7beed7d-c130-4971-9c86-4aa50ac444e0}, !- Handle
  Water Use Connections 6,                !- Name
  {6f751457-0d6d-479f-ba08-eb2689fd1b26}, !- Inlet Node Name
  {d64fe926-264d-4a2b-bfca-b728a3810e43}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {07c13acc-11ff-4a56-aae7-c83cd1459458}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2768bee3-2bc4-49d0-9b31-06e776be7bad}, !- Handle
  Er_exam1_4_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {ee486ea5-87e7-4324-8aa0-f4525aec84a8}, !- Target Temperature Schedule Name
  {b4730864-f810-47b5-8210-801c2b940407}, !- Sensible Fraction Schedule Name
  {9baed45f-a313-4a31-93a8-306a578f0cde}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b4730864-f810-47b5-8210-801c2b940407}, !- Handle
  Schedule Ruleset 18,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {92465167-e304-40fe-afec-a2e7bd11702b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92465167-e304-40fe-afec-a2e7bd11702b}, !- Handle
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9baed45f-a313-4a31-93a8-306a578f0cde}, !- Handle
  Schedule Ruleset 19,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {614272b5-d4b3-4464-b593-1348f6980ba0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {614272b5-d4b3-4464-b593-1348f6980ba0}, !- Handle
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee486ea5-87e7-4324-8aa0-f4525aec84a8}, !- Handle
  Schedule Ruleset 20,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1972070b-9c9b-4fa1-bfde-859134ef6ffb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1972070b-9c9b-4fa1-bfde-859134ef6ffb}, !- Handle
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {07c13acc-11ff-4a56-aae7-c83cd1459458}, !- Handle
  Er_exam1_4_flr_1 Service Water Use 0.02gal/min, !- Name
  {2768bee3-2bc4-49d0-9b31-06e776be7bad}, !- Water Use Equipment Definition Name
  {f735bfa1-e8e6-4837-8d87-90d307823de7}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f20823d3-9029-4657-9584-b94cced8a5b5}, !- Handle
  Node 943,                               !- Name
  {b83aaab6-916c-424e-8a1e-c8c8ec3d357a}, !- Inlet Port
  {6f751457-0d6d-479f-ba08-eb2689fd1b26}; !- Outlet Port

OS:Connection,
  {b83aaab6-916c-424e-8a1e-c8c8ec3d357a}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  9,                                      !- Outlet Port
  {f20823d3-9029-4657-9584-b94cced8a5b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c50de7b0-8642-420c-84a4-59df64c949ba}, !- Handle
  Node 944,                               !- Name
  {d64fe926-264d-4a2b-bfca-b728a3810e43}, !- Inlet Port
  {80df56da-9dd1-4f3e-aa3e-87f032cb558d}; !- Outlet Port

OS:Connection,
  {6f751457-0d6d-479f-ba08-eb2689fd1b26}, !- Handle
  {f20823d3-9029-4657-9584-b94cced8a5b5}, !- Source Object
  3,                                      !- Outlet Port
  {b7beed7d-c130-4971-9c86-4aa50ac444e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d64fe926-264d-4a2b-bfca-b728a3810e43}, !- Handle
  {b7beed7d-c130-4971-9c86-4aa50ac444e0}, !- Source Object
  3,                                      !- Outlet Port
  {c50de7b0-8642-420c-84a4-59df64c949ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {80df56da-9dd1-4f3e-aa3e-87f032cb558d}, !- Handle
  {c50de7b0-8642-420c-84a4-59df64c949ba}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  9;                                      !- Inlet Port

OS:WaterUse:Connections,
  {00b63d25-6290-4c25-bfc4-979979ada9e0}, !- Handle
  Water Use Connections 7,                !- Name
  {98e37287-731d-415d-9965-dde927c05340}, !- Inlet Node Name
  {8acf16f7-d0d0-4901-b5a1-27926884a93f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {551ec9ca-af7e-4465-98ee-336d084366c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fff11842-8f42-4e97-b4c9-17e0559fc5a8}, !- Handle
  Er_exam3_1_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {cb73154e-8500-41e6-a513-475eb281b779}, !- Target Temperature Schedule Name
  {5dfc6820-37e9-41f5-8c70-256f075114d9}, !- Sensible Fraction Schedule Name
  {ddac101c-d073-49ef-907f-ca0557cb1410}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5dfc6820-37e9-41f5-8c70-256f075114d9}, !- Handle
  Schedule Ruleset 21,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6bca9a30-7bf1-4177-bd85-6da5e628759a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bca9a30-7bf1-4177-bd85-6da5e628759a}, !- Handle
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddac101c-d073-49ef-907f-ca0557cb1410}, !- Handle
  Schedule Ruleset 22,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {132a3826-9388-4fe4-a604-54ba602bd14b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {132a3826-9388-4fe4-a604-54ba602bd14b}, !- Handle
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb73154e-8500-41e6-a513-475eb281b779}, !- Handle
  Schedule Ruleset 23,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdddbb86-0ecc-46de-ac4c-5a8d3bd420fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdddbb86-0ecc-46de-ac4c-5a8d3bd420fb}, !- Handle
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {551ec9ca-af7e-4465-98ee-336d084366c2}, !- Handle
  Er_exam3_1_flr_1 Service Water Use 0.02gal/min, !- Name
  {fff11842-8f42-4e97-b4c9-17e0559fc5a8}, !- Water Use Equipment Definition Name
  {b01e3f70-f15b-47a0-9257-d61db8335be1}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dc964be3-8d99-4a52-ba3e-63af5204e467}, !- Handle
  Node 945,                               !- Name
  {8321e8f3-5898-469f-a9e6-315c7b3caaf2}, !- Inlet Port
  {98e37287-731d-415d-9965-dde927c05340}; !- Outlet Port

OS:Connection,
  {8321e8f3-5898-469f-a9e6-315c7b3caaf2}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  10,                                     !- Outlet Port
  {dc964be3-8d99-4a52-ba3e-63af5204e467}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d705401b-76fb-405b-9cc1-6a6d2d07948e}, !- Handle
  Node 946,                               !- Name
  {8acf16f7-d0d0-4901-b5a1-27926884a93f}, !- Inlet Port
  {84fe802c-13d1-425d-89a2-faa76e366c93}; !- Outlet Port

OS:Connection,
  {98e37287-731d-415d-9965-dde927c05340}, !- Handle
  {dc964be3-8d99-4a52-ba3e-63af5204e467}, !- Source Object
  3,                                      !- Outlet Port
  {00b63d25-6290-4c25-bfc4-979979ada9e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8acf16f7-d0d0-4901-b5a1-27926884a93f}, !- Handle
  {00b63d25-6290-4c25-bfc4-979979ada9e0}, !- Source Object
  3,                                      !- Outlet Port
  {d705401b-76fb-405b-9cc1-6a6d2d07948e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84fe802c-13d1-425d-89a2-faa76e366c93}, !- Handle
  {d705401b-76fb-405b-9cc1-6a6d2d07948e}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  10;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a48cbd24-9128-4770-a06b-afa1b7f22222}, !- Handle
  Water Use Connections 8,                !- Name
  {26cd2ebc-4e68-4588-8f72-d696f76ee291}, !- Inlet Node Name
  {0fb1d0aa-98ab-46d4-a00d-f3a026be22f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e863f85b-bdc7-4d35-b0b4-6718ffbb2b79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3f540a47-a433-4e52-a31d-5e9869a580ac}, !- Handle
  Er_exam3_2_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {7fe16e77-1012-457c-8d70-80477f3f080f}, !- Target Temperature Schedule Name
  {88fe42df-0fe3-4831-a05c-50bf9be14274}, !- Sensible Fraction Schedule Name
  {624937f3-9423-4b56-bd04-a070bb489a4e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {88fe42df-0fe3-4831-a05c-50bf9be14274}, !- Handle
  Schedule Ruleset 24,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fe2578eb-271f-4e48-bf77-e64fc7885680}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe2578eb-271f-4e48-bf77-e64fc7885680}, !- Handle
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {624937f3-9423-4b56-bd04-a070bb489a4e}, !- Handle
  Schedule Ruleset 25,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a10c7a4a-ee6b-4b1b-bae8-ae2d8cb76d1b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a10c7a4a-ee6b-4b1b-bae8-ae2d8cb76d1b}, !- Handle
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fe16e77-1012-457c-8d70-80477f3f080f}, !- Handle
  Schedule Ruleset 26,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {183efa24-94e7-4b34-94db-ec09d0794209}; !- Default Day Schedule Name

OS:Schedule:Day,
  {183efa24-94e7-4b34-94db-ec09d0794209}, !- Handle
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e863f85b-bdc7-4d35-b0b4-6718ffbb2b79}, !- Handle
  Er_exam3_2_flr_1 Service Water Use 0.02gal/min, !- Name
  {3f540a47-a433-4e52-a31d-5e9869a580ac}, !- Water Use Equipment Definition Name
  {765163ce-15d8-4565-800a-3c2c5f04f204}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e85d33a7-e5ef-445c-80c1-4832afc07b7e}, !- Handle
  Node 947,                               !- Name
  {d75f3cef-b4e3-47a8-9635-983e59263768}, !- Inlet Port
  {26cd2ebc-4e68-4588-8f72-d696f76ee291}; !- Outlet Port

OS:Connection,
  {d75f3cef-b4e3-47a8-9635-983e59263768}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  11,                                     !- Outlet Port
  {e85d33a7-e5ef-445c-80c1-4832afc07b7e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d01fa851-7f82-4a6f-b1d3-3792a9b25d8c}, !- Handle
  Node 948,                               !- Name
  {0fb1d0aa-98ab-46d4-a00d-f3a026be22f9}, !- Inlet Port
  {738f1996-9445-411f-af05-bb564d6de53c}; !- Outlet Port

OS:Connection,
  {26cd2ebc-4e68-4588-8f72-d696f76ee291}, !- Handle
  {e85d33a7-e5ef-445c-80c1-4832afc07b7e}, !- Source Object
  3,                                      !- Outlet Port
  {a48cbd24-9128-4770-a06b-afa1b7f22222}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0fb1d0aa-98ab-46d4-a00d-f3a026be22f9}, !- Handle
  {a48cbd24-9128-4770-a06b-afa1b7f22222}, !- Source Object
  3,                                      !- Outlet Port
  {d01fa851-7f82-4a6f-b1d3-3792a9b25d8c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {738f1996-9445-411f-af05-bb564d6de53c}, !- Handle
  {d01fa851-7f82-4a6f-b1d3-3792a9b25d8c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  11;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea5a0bb8-8ff8-42c6-9bd8-1f98e3b492c0}, !- Handle
  Water Use Connections 9,                !- Name
  {0df9ba83-2e70-4d35-b622-a81b47947c37}, !- Inlet Node Name
  {9fe708f5-ead3-455e-b9aa-34024217004a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c6ab1cd0-417c-4f3a-ba63-8fe43de07e03}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8e8eaf92-473f-4c48-baf8-b3a276659283}, !- Handle
  Er_exam3_3_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {73d90574-cc34-4f86-9f3a-9530af1db9b8}, !- Target Temperature Schedule Name
  {6f7345de-fda2-4adc-b17d-9bd042886a2a}, !- Sensible Fraction Schedule Name
  {2285fa2e-829f-42e4-a7ab-e95637c072ea}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f7345de-fda2-4adc-b17d-9bd042886a2a}, !- Handle
  Schedule Ruleset 27,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {599ad0b6-46ab-48d2-8635-098f3b83b8e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {599ad0b6-46ab-48d2-8635-098f3b83b8e6}, !- Handle
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2285fa2e-829f-42e4-a7ab-e95637c072ea}, !- Handle
  Schedule Ruleset 28,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cc9b8e40-0d37-4f20-9a57-87e9bb2c18ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc9b8e40-0d37-4f20-9a57-87e9bb2c18ed}, !- Handle
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {73d90574-cc34-4f86-9f3a-9530af1db9b8}, !- Handle
  Schedule Ruleset 29,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0951f417-df26-40c1-a922-37e145f7cb2e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0951f417-df26-40c1-a922-37e145f7cb2e}, !- Handle
  Schedule Day 33,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c6ab1cd0-417c-4f3a-ba63-8fe43de07e03}, !- Handle
  Er_exam3_3_flr_1 Service Water Use 0.02gal/min, !- Name
  {8e8eaf92-473f-4c48-baf8-b3a276659283}, !- Water Use Equipment Definition Name
  {75e05040-cffe-484e-b7c4-4caa8a412920}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fd8eb8a2-b313-4b64-b81d-962f4a86d81f}, !- Handle
  Node 949,                               !- Name
  {ab62cffe-e237-422f-81f2-8063bb87b7ce}, !- Inlet Port
  {0df9ba83-2e70-4d35-b622-a81b47947c37}; !- Outlet Port

OS:Connection,
  {ab62cffe-e237-422f-81f2-8063bb87b7ce}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  12,                                     !- Outlet Port
  {fd8eb8a2-b313-4b64-b81d-962f4a86d81f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5e1d30b-4977-400a-b1c6-b088a0fbb5d8}, !- Handle
  Node 950,                               !- Name
  {9fe708f5-ead3-455e-b9aa-34024217004a}, !- Inlet Port
  {ebc1d469-bcc2-4b8b-a9ef-dd6ac66a3219}; !- Outlet Port

OS:Connection,
  {0df9ba83-2e70-4d35-b622-a81b47947c37}, !- Handle
  {fd8eb8a2-b313-4b64-b81d-962f4a86d81f}, !- Source Object
  3,                                      !- Outlet Port
  {ea5a0bb8-8ff8-42c6-9bd8-1f98e3b492c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9fe708f5-ead3-455e-b9aa-34024217004a}, !- Handle
  {ea5a0bb8-8ff8-42c6-9bd8-1f98e3b492c0}, !- Source Object
  3,                                      !- Outlet Port
  {a5e1d30b-4977-400a-b1c6-b088a0fbb5d8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ebc1d469-bcc2-4b8b-a9ef-dd6ac66a3219}, !- Handle
  {a5e1d30b-4977-400a-b1c6-b088a0fbb5d8}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  12;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d82be142-80bb-4ad9-980e-78e96cb7d08e}, !- Handle
  Water Use Connections 10,               !- Name
  {4df04c65-1077-4627-9115-63d566c678be}, !- Inlet Node Name
  {14c77b4a-f6ea-4430-869a-027b5b0408d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1e647861-b663-4016-bd99-2e1c2d517ef6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {760c17df-b8c2-4943-b635-726bbee612ed}, !- Handle
  Er_exam3_4_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {68bade1b-f8d1-4263-a546-82a8a60e0b9d}, !- Target Temperature Schedule Name
  {7fad0887-14c9-4265-bd34-ff9dfe26453c}, !- Sensible Fraction Schedule Name
  {70f6a252-4d07-4819-81b2-7aafb70ed36d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7fad0887-14c9-4265-bd34-ff9dfe26453c}, !- Handle
  Schedule Ruleset 30,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2896894f-27cd-4768-9da8-7723bb995c8c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2896894f-27cd-4768-9da8-7723bb995c8c}, !- Handle
  Schedule Day 34,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {70f6a252-4d07-4819-81b2-7aafb70ed36d}, !- Handle
  Schedule Ruleset 31,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4efdfeb7-23f0-4924-97f2-13d54e68c69a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4efdfeb7-23f0-4924-97f2-13d54e68c69a}, !- Handle
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {68bade1b-f8d1-4263-a546-82a8a60e0b9d}, !- Handle
  Schedule Ruleset 32,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {54b54619-a356-48a1-a950-7761ceb8a9a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {54b54619-a356-48a1-a950-7761ceb8a9a9}, !- Handle
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1e647861-b663-4016-bd99-2e1c2d517ef6}, !- Handle
  Er_exam3_4_flr_1 Service Water Use 0.02gal/min, !- Name
  {760c17df-b8c2-4943-b635-726bbee612ed}, !- Water Use Equipment Definition Name
  {68f20e1b-2ac1-4a1e-932d-7774c1928ad8}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a020190f-dded-4b83-acf0-6aa3f9af4ed2}, !- Handle
  Node 951,                               !- Name
  {5f7d078e-9a80-4296-8cc7-4d603a26e96c}, !- Inlet Port
  {4df04c65-1077-4627-9115-63d566c678be}; !- Outlet Port

OS:Connection,
  {5f7d078e-9a80-4296-8cc7-4d603a26e96c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  13,                                     !- Outlet Port
  {a020190f-dded-4b83-acf0-6aa3f9af4ed2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d6bdd388-31fd-4ebc-96c3-c730c36e2c3c}, !- Handle
  Node 952,                               !- Name
  {14c77b4a-f6ea-4430-869a-027b5b0408d7}, !- Inlet Port
  {630b78e5-91dc-4273-aca7-50a7f1a81460}; !- Outlet Port

OS:Connection,
  {4df04c65-1077-4627-9115-63d566c678be}, !- Handle
  {a020190f-dded-4b83-acf0-6aa3f9af4ed2}, !- Source Object
  3,                                      !- Outlet Port
  {d82be142-80bb-4ad9-980e-78e96cb7d08e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {14c77b4a-f6ea-4430-869a-027b5b0408d7}, !- Handle
  {d82be142-80bb-4ad9-980e-78e96cb7d08e}, !- Source Object
  3,                                      !- Outlet Port
  {d6bdd388-31fd-4ebc-96c3-c730c36e2c3c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {630b78e5-91dc-4273-aca7-50a7f1a81460}, !- Handle
  {d6bdd388-31fd-4ebc-96c3-c730c36e2c3c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  13;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e0affa83-8256-4209-b582-b5be59600b81}, !- Handle
  Water Use Connections 11,               !- Name
  {122650cb-ab9b-4c29-91e7-0063f348a963}, !- Inlet Node Name
  {20ed10ab-997d-44e1-8835-9cebc4626d38}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {505c44d9-022b-47bc-957f-041accc0de29}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d3e92337-0f20-4762-9eec-fa5c06836ad9}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use Def 0.24gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.50037863292693e-05,                   !- Peak Flow Rate {m3/s}
  {ef0057bb-1e2f-4c21-815e-7bc14b23c92a}, !- Target Temperature Schedule Name
  {f441f0f6-a94d-4ccf-8f85-6c8073b3b4dc}, !- Sensible Fraction Schedule Name
  {8299ade6-3487-48ed-82c0-cc011d26b2a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f441f0f6-a94d-4ccf-8f85-6c8073b3b4dc}, !- Handle
  Schedule Ruleset 33,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {a9f3fe00-dd29-4c93-933c-fdf99a30600f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a9f3fe00-dd29-4c93-933c-fdf99a30600f}, !- Handle
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8299ade6-3487-48ed-82c0-cc011d26b2a3}, !- Handle
  Schedule Ruleset 34,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6fbf8e53-3b53-4e2a-a9d4-47c404f3e026}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6fbf8e53-3b53-4e2a-a9d4-47c404f3e026}, !- Handle
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ef0057bb-1e2f-4c21-815e-7bc14b23c92a}, !- Handle
  Schedule Ruleset 35,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {1d87f0f3-14ed-4054-a6a9-ca5ec2f6bb6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d87f0f3-14ed-4054-a6a9-ca5ec2f6bb6d}, !- Handle
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {505c44d9-022b-47bc-957f-041accc0de29}, !- Handle
  Er_nursestn_lobby_flr_1 Service Water Use 0.24gal/min, !- Name
  {d3e92337-0f20-4762-9eec-fa5c06836ad9}, !- Water Use Equipment Definition Name
  {aead3fc1-6c8e-4cdb-9754-f28c1cd36458}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8e7fbfe-9d32-4a5e-a68d-c6e94ce4fef3}, !- Handle
  Node 953,                               !- Name
  {a7274bf7-1582-44b1-895a-7aaf47129fb5}, !- Inlet Port
  {122650cb-ab9b-4c29-91e7-0063f348a963}; !- Outlet Port

OS:Connection,
  {a7274bf7-1582-44b1-895a-7aaf47129fb5}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  14,                                     !- Outlet Port
  {f8e7fbfe-9d32-4a5e-a68d-c6e94ce4fef3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9a5a460b-d8c0-4b25-ad4e-f396e6054547}, !- Handle
  Node 954,                               !- Name
  {20ed10ab-997d-44e1-8835-9cebc4626d38}, !- Inlet Port
  {d0511aa1-ca94-4e6f-bf01-2e1801c99803}; !- Outlet Port

OS:Connection,
  {122650cb-ab9b-4c29-91e7-0063f348a963}, !- Handle
  {f8e7fbfe-9d32-4a5e-a68d-c6e94ce4fef3}, !- Source Object
  3,                                      !- Outlet Port
  {e0affa83-8256-4209-b582-b5be59600b81}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20ed10ab-997d-44e1-8835-9cebc4626d38}, !- Handle
  {e0affa83-8256-4209-b582-b5be59600b81}, !- Source Object
  3,                                      !- Outlet Port
  {9a5a460b-d8c0-4b25-ad4e-f396e6054547}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0511aa1-ca94-4e6f-bf01-2e1801c99803}, !- Handle
  {9a5a460b-d8c0-4b25-ad4e-f396e6054547}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  14;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bf91a522-89f1-4ad3-9145-abe6a2bec5fd}, !- Handle
  Water Use Connections 12,               !- Name
  {e6a8c983-8294-4c45-ac8e-e8a2019149b9}, !- Inlet Node Name
  {8ad3d8d5-d79c-402d-b5d0-708a17870d2b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3e4fd7e2-572d-496c-8ecc-94775d88e734}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d43f2357-185e-4042-8f8e-fd7d26d6fa02}, !- Handle
  Er_trauma1_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {af880078-ce53-4001-a80a-ae96385c9700}, !- Target Temperature Schedule Name
  {c0c7a529-5c88-4b30-929f-3e7b09766efe}, !- Sensible Fraction Schedule Name
  {5dfac2d0-0bf6-4cc4-8824-0ac98c33315d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c0c7a529-5c88-4b30-929f-3e7b09766efe}, !- Handle
  Schedule Ruleset 36,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7d99e298-e83e-4c7e-930b-39d3152b9142}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d99e298-e83e-4c7e-930b-39d3152b9142}, !- Handle
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5dfac2d0-0bf6-4cc4-8824-0ac98c33315d}, !- Handle
  Schedule Ruleset 37,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {731be3b4-bfbe-4e38-adfa-6b23e5bdd967}; !- Default Day Schedule Name

OS:Schedule:Day,
  {731be3b4-bfbe-4e38-adfa-6b23e5bdd967}, !- Handle
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af880078-ce53-4001-a80a-ae96385c9700}, !- Handle
  Schedule Ruleset 38,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c3f6d7e-ba14-499e-989c-3b3d3bde0663}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c3f6d7e-ba14-499e-989c-3b3d3bde0663}, !- Handle
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3e4fd7e2-572d-496c-8ecc-94775d88e734}, !- Handle
  Er_trauma1_flr_1 Service Water Use 0.02gal/min, !- Name
  {d43f2357-185e-4042-8f8e-fd7d26d6fa02}, !- Water Use Equipment Definition Name
  {1d5f3348-db9f-441a-a8ca-1e7e9bdd085e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c40bb805-93b4-482f-aab0-7706543d9de2}, !- Handle
  Node 955,                               !- Name
  {8e78ad41-38c8-4a5b-88e8-3975ab996799}, !- Inlet Port
  {e6a8c983-8294-4c45-ac8e-e8a2019149b9}; !- Outlet Port

OS:Connection,
  {8e78ad41-38c8-4a5b-88e8-3975ab996799}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  15,                                     !- Outlet Port
  {c40bb805-93b4-482f-aab0-7706543d9de2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {04a375ba-14ec-4c66-a069-1588c1ea71d5}, !- Handle
  Node 956,                               !- Name
  {8ad3d8d5-d79c-402d-b5d0-708a17870d2b}, !- Inlet Port
  {a09c048f-68a6-4d21-aacc-6349bd9c8cbd}; !- Outlet Port

OS:Connection,
  {e6a8c983-8294-4c45-ac8e-e8a2019149b9}, !- Handle
  {c40bb805-93b4-482f-aab0-7706543d9de2}, !- Source Object
  3,                                      !- Outlet Port
  {bf91a522-89f1-4ad3-9145-abe6a2bec5fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8ad3d8d5-d79c-402d-b5d0-708a17870d2b}, !- Handle
  {bf91a522-89f1-4ad3-9145-abe6a2bec5fd}, !- Source Object
  3,                                      !- Outlet Port
  {04a375ba-14ec-4c66-a069-1588c1ea71d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a09c048f-68a6-4d21-aacc-6349bd9c8cbd}, !- Handle
  {04a375ba-14ec-4c66-a069-1588c1ea71d5}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  15;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8eaf0b93-49e0-448a-a53a-4713e03408b3}, !- Handle
  Water Use Connections 13,               !- Name
  {3d7a9a61-8883-4eca-b28c-e41b892fc0b9}, !- Inlet Node Name
  {5666b83b-4e78-4534-84b9-0c3502bd2a03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {528f3e4c-9a70-491b-b0a9-e0e3b08f6ab3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a9562664-c1ba-420e-aaf4-1b8f4ab1a5b2}, !- Handle
  Er_trauma2_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {ccfee977-30bb-4af0-998e-f76a2240ef66}, !- Target Temperature Schedule Name
  {ef574e5d-7621-4856-a71f-af9b5287179d}, !- Sensible Fraction Schedule Name
  {787c01b7-d00a-42d0-a3b5-285c59137081}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ef574e5d-7621-4856-a71f-af9b5287179d}, !- Handle
  Schedule Ruleset 39,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e4f955d7-defb-4f31-a54c-17343e261547}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e4f955d7-defb-4f31-a54c-17343e261547}, !- Handle
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {787c01b7-d00a-42d0-a3b5-285c59137081}, !- Handle
  Schedule Ruleset 40,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {7a55f36b-4738-4200-8d98-4b7c4e20e60e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a55f36b-4738-4200-8d98-4b7c4e20e60e}, !- Handle
  Schedule Day 44,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccfee977-30bb-4af0-998e-f76a2240ef66}, !- Handle
  Schedule Ruleset 41,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4515ce5e-c004-41cb-8e1e-c6a996fed5f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4515ce5e-c004-41cb-8e1e-c6a996fed5f2}, !- Handle
  Schedule Day 45,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {528f3e4c-9a70-491b-b0a9-e0e3b08f6ab3}, !- Handle
  Er_trauma2_flr_1 Service Water Use 0.02gal/min, !- Name
  {a9562664-c1ba-420e-aaf4-1b8f4ab1a5b2}, !- Water Use Equipment Definition Name
  {410e49cd-45e4-4016-8f16-212725295496}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {55d4e3bd-3299-42c0-b84c-0be72b36d850}, !- Handle
  Node 957,                               !- Name
  {227abbcb-beaf-4f64-af01-8a42026c68ac}, !- Inlet Port
  {3d7a9a61-8883-4eca-b28c-e41b892fc0b9}; !- Outlet Port

OS:Connection,
  {227abbcb-beaf-4f64-af01-8a42026c68ac}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  16,                                     !- Outlet Port
  {55d4e3bd-3299-42c0-b84c-0be72b36d850}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {82a8edb2-b51b-40fe-a948-e499de8535e6}, !- Handle
  Node 958,                               !- Name
  {5666b83b-4e78-4534-84b9-0c3502bd2a03}, !- Inlet Port
  {3bd7f2a6-5113-418b-8e47-6a905d422e68}; !- Outlet Port

OS:Connection,
  {3d7a9a61-8883-4eca-b28c-e41b892fc0b9}, !- Handle
  {55d4e3bd-3299-42c0-b84c-0be72b36d850}, !- Source Object
  3,                                      !- Outlet Port
  {8eaf0b93-49e0-448a-a53a-4713e03408b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5666b83b-4e78-4534-84b9-0c3502bd2a03}, !- Handle
  {8eaf0b93-49e0-448a-a53a-4713e03408b3}, !- Source Object
  3,                                      !- Outlet Port
  {82a8edb2-b51b-40fe-a948-e499de8535e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd7f2a6-5113-418b-8e47-6a905d422e68}, !- Handle
  {82a8edb2-b51b-40fe-a948-e499de8535e6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  16;                                     !- Inlet Port

OS:WaterUse:Connections,
  {35c51a6e-5076-4d88-a74c-107087d436bf}, !- Handle
  Water Use Connections 14,               !- Name
  {7ae5d73d-b46b-4cf8-84a0-6941e8536720}, !- Inlet Node Name
  {796cffb9-3f55-4622-86bd-4d3da48a16b5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9ad02106-6f07-4e9e-aaeb-42062a77ab1b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9d0066ba-1723-4a01-8bdb-6f58e1a3a576}, !- Handle
  Er_triage_1_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {1c9fe80b-bbee-4fcc-8417-acb4be83428e}, !- Target Temperature Schedule Name
  {1e2ef4b9-a2d8-49fa-bb12-833b3b9884ef}, !- Sensible Fraction Schedule Name
  {f8c81631-ed4a-4c43-8253-2eae18ff7cb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1e2ef4b9-a2d8-49fa-bb12-833b3b9884ef}, !- Handle
  Schedule Ruleset 42,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ced26749-ff5a-4b44-bd97-804743a0c1bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ced26749-ff5a-4b44-bd97-804743a0c1bb}, !- Handle
  Schedule Day 46,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f8c81631-ed4a-4c43-8253-2eae18ff7cb0}, !- Handle
  Schedule Ruleset 43,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5dc1700d-eb26-4471-a067-ec6b25848a81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dc1700d-eb26-4471-a067-ec6b25848a81}, !- Handle
  Schedule Day 47,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c9fe80b-bbee-4fcc-8417-acb4be83428e}, !- Handle
  Schedule Ruleset 44,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {64993be5-3b81-4102-aa16-14c9e6531fab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64993be5-3b81-4102-aa16-14c9e6531fab}, !- Handle
  Schedule Day 48,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9ad02106-6f07-4e9e-aaeb-42062a77ab1b}, !- Handle
  Er_triage_1_flr_1 Service Water Use 0.02gal/min, !- Name
  {9d0066ba-1723-4a01-8bdb-6f58e1a3a576}, !- Water Use Equipment Definition Name
  {c910f030-8bcd-4dfc-b1f1-7baea1152c07}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1bdf408f-9859-4918-afd2-31b6d54813fb}, !- Handle
  Node 959,                               !- Name
  {a9e2ba94-e1a4-4395-a7a4-d5bb12375150}, !- Inlet Port
  {7ae5d73d-b46b-4cf8-84a0-6941e8536720}; !- Outlet Port

OS:Connection,
  {a9e2ba94-e1a4-4395-a7a4-d5bb12375150}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  17,                                     !- Outlet Port
  {1bdf408f-9859-4918-afd2-31b6d54813fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {86701d32-e40a-453b-8779-36a3c930d1db}, !- Handle
  Node 960,                               !- Name
  {796cffb9-3f55-4622-86bd-4d3da48a16b5}, !- Inlet Port
  {02bab901-9253-40b1-8b65-33e551f3cdd3}; !- Outlet Port

OS:Connection,
  {7ae5d73d-b46b-4cf8-84a0-6941e8536720}, !- Handle
  {1bdf408f-9859-4918-afd2-31b6d54813fb}, !- Source Object
  3,                                      !- Outlet Port
  {35c51a6e-5076-4d88-a74c-107087d436bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {796cffb9-3f55-4622-86bd-4d3da48a16b5}, !- Handle
  {35c51a6e-5076-4d88-a74c-107087d436bf}, !- Source Object
  3,                                      !- Outlet Port
  {86701d32-e40a-453b-8779-36a3c930d1db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02bab901-9253-40b1-8b65-33e551f3cdd3}, !- Handle
  {86701d32-e40a-453b-8779-36a3c930d1db}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  17;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ea8212ee-a556-4fd4-b023-94c4d6927545}, !- Handle
  Water Use Connections 15,               !- Name
  {fdd9630d-2d55-46fc-8953-32fcc54ae027}, !- Inlet Node Name
  {709572d8-ec8e-44c2-84a5-e9e38cc6363b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {422d9fc5-ff45-4e23-a56e-76083adc4ebd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {12201ecc-88bc-4e71-b98b-4b40bcfb3ca1}, !- Handle
  Er_triage_2_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {09d3df02-072e-4d13-b9d1-c6bcfd4331f5}, !- Target Temperature Schedule Name
  {1d2f43ef-353e-433f-936a-62deafadf748}, !- Sensible Fraction Schedule Name
  {bcd81cff-802b-4249-9b55-3e0a40c1bff0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1d2f43ef-353e-433f-936a-62deafadf748}, !- Handle
  Schedule Ruleset 45,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3b1cd067-1de9-45b4-a3e2-684856b27b28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3b1cd067-1de9-45b4-a3e2-684856b27b28}, !- Handle
  Schedule Day 49,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {bcd81cff-802b-4249-9b55-3e0a40c1bff0}, !- Handle
  Schedule Ruleset 46,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5368f1d5-bfd5-48bb-94fd-2376e342400b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5368f1d5-bfd5-48bb-94fd-2376e342400b}, !- Handle
  Schedule Day 50,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {09d3df02-072e-4d13-b9d1-c6bcfd4331f5}, !- Handle
  Schedule Ruleset 47,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0c7946c8-3941-4975-bb79-2e479e0f5c4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c7946c8-3941-4975-bb79-2e479e0f5c4d}, !- Handle
  Schedule Day 51,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {422d9fc5-ff45-4e23-a56e-76083adc4ebd}, !- Handle
  Er_triage_2_flr_1 Service Water Use 0.02gal/min, !- Name
  {12201ecc-88bc-4e71-b98b-4b40bcfb3ca1}, !- Water Use Equipment Definition Name
  {88ee840c-be47-4aac-8937-a86edd936583}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {de2b624a-8e3d-4d0c-bf46-a119c7fd190d}, !- Handle
  Node 961,                               !- Name
  {6dafbfaa-f0c1-4e68-986e-00774bcef5f7}, !- Inlet Port
  {fdd9630d-2d55-46fc-8953-32fcc54ae027}; !- Outlet Port

OS:Connection,
  {6dafbfaa-f0c1-4e68-986e-00774bcef5f7}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  18,                                     !- Outlet Port
  {de2b624a-8e3d-4d0c-bf46-a119c7fd190d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {af710f75-94c7-4fae-8b1f-473278ff4372}, !- Handle
  Node 962,                               !- Name
  {709572d8-ec8e-44c2-84a5-e9e38cc6363b}, !- Inlet Port
  {54e80701-cdc5-4f7f-8054-97365e2c9887}; !- Outlet Port

OS:Connection,
  {fdd9630d-2d55-46fc-8953-32fcc54ae027}, !- Handle
  {de2b624a-8e3d-4d0c-bf46-a119c7fd190d}, !- Source Object
  3,                                      !- Outlet Port
  {ea8212ee-a556-4fd4-b023-94c4d6927545}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {709572d8-ec8e-44c2-84a5-e9e38cc6363b}, !- Handle
  {ea8212ee-a556-4fd4-b023-94c4d6927545}, !- Source Object
  3,                                      !- Outlet Port
  {af710f75-94c7-4fae-8b1f-473278ff4372}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {54e80701-cdc5-4f7f-8054-97365e2c9887}, !- Handle
  {af710f75-94c7-4fae-8b1f-473278ff4372}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  18;                                     !- Inlet Port

OS:WaterUse:Connections,
  {14db0ae8-8d72-47b6-8e74-438921934a6a}, !- Handle
  Water Use Connections 16,               !- Name
  {a22e3e7d-44ee-4241-b22f-bbef54a75461}, !- Inlet Node Name
  {680cc4f3-c291-41a0-a346-ecbf8ea770fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5eebff8a-39ea-43b0-b609-05c644a41812}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6cac7c09-6596-4343-a567-0aa2eaf24964}, !- Handle
  Er_triage_3_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {705e3ebf-3737-4fd6-8892-ef5ac9f2dd5b}, !- Target Temperature Schedule Name
  {325e6c2b-c375-484c-8055-cbce3f1a2248}, !- Sensible Fraction Schedule Name
  {ad58ba9c-a305-4ed2-b40c-3712260c2518}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {325e6c2b-c375-484c-8055-cbce3f1a2248}, !- Handle
  Schedule Ruleset 48,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {10eca664-3345-44da-83e6-c89874c31819}; !- Default Day Schedule Name

OS:Schedule:Day,
  {10eca664-3345-44da-83e6-c89874c31819}, !- Handle
  Schedule Day 52,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad58ba9c-a305-4ed2-b40c-3712260c2518}, !- Handle
  Schedule Ruleset 49,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cd1e1cc-2f9b-4ec4-9457-acdade62fb01}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd1e1cc-2f9b-4ec4-9457-acdade62fb01}, !- Handle
  Schedule Day 53,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {705e3ebf-3737-4fd6-8892-ef5ac9f2dd5b}, !- Handle
  Schedule Ruleset 50,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e502c9fe-33bf-4af3-886c-edf3844f7722}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e502c9fe-33bf-4af3-886c-edf3844f7722}, !- Handle
  Schedule Day 54,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5eebff8a-39ea-43b0-b609-05c644a41812}, !- Handle
  Er_triage_3_flr_1 Service Water Use 0.02gal/min, !- Name
  {6cac7c09-6596-4343-a567-0aa2eaf24964}, !- Water Use Equipment Definition Name
  {ec396e0d-38ac-410b-8a77-5c764ca1910e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e8d7057f-689b-40d6-9774-1ebcab0e4e2b}, !- Handle
  Node 963,                               !- Name
  {4bce8d9d-8a6a-48dd-bff7-9e74143827fd}, !- Inlet Port
  {a22e3e7d-44ee-4241-b22f-bbef54a75461}; !- Outlet Port

OS:Connection,
  {4bce8d9d-8a6a-48dd-bff7-9e74143827fd}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  19,                                     !- Outlet Port
  {e8d7057f-689b-40d6-9774-1ebcab0e4e2b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {51354039-4826-4745-abe8-fc638019ccda}, !- Handle
  Node 964,                               !- Name
  {680cc4f3-c291-41a0-a346-ecbf8ea770fe}, !- Inlet Port
  {2f915bfc-badd-45d8-bbc3-2631fe84629e}; !- Outlet Port

OS:Connection,
  {a22e3e7d-44ee-4241-b22f-bbef54a75461}, !- Handle
  {e8d7057f-689b-40d6-9774-1ebcab0e4e2b}, !- Source Object
  3,                                      !- Outlet Port
  {14db0ae8-8d72-47b6-8e74-438921934a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {680cc4f3-c291-41a0-a346-ecbf8ea770fe}, !- Handle
  {14db0ae8-8d72-47b6-8e74-438921934a6a}, !- Source Object
  3,                                      !- Outlet Port
  {51354039-4826-4745-abe8-fc638019ccda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f915bfc-badd-45d8-bbc3-2631fe84629e}, !- Handle
  {51354039-4826-4745-abe8-fc638019ccda}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  19;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fc69de8e-c865-4e58-944f-fbbaea3ecdc0}, !- Handle
  Water Use Connections 17,               !- Name
  {8060757c-9d2c-4adb-9d5d-1e1bfb2f4de2}, !- Inlet Node Name
  {64e48e60-0417-44a9-90d2-af1c7bd63208}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e516e3c9-2c3e-4098-8014-6888053dd4ed}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b98269c7-e40b-4c30-9d2c-85f94dcb1cbb}, !- Handle
  Er_triage_4_flr_1 Service Water Use Def 0.02gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.34933053470988e-06,                   !- Peak Flow Rate {m3/s}
  {e64c24d9-2fdf-4869-a763-b97b40ab36b2}, !- Target Temperature Schedule Name
  {8cae049e-e4cd-4ee5-90f8-c63522ed29e4}, !- Sensible Fraction Schedule Name
  {113ccfa2-640c-46dd-86c1-441a8989b469}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cae049e-e4cd-4ee5-90f8-c63522ed29e4}, !- Handle
  Schedule Ruleset 51,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3ac65d8e-fa0c-4660-b945-f9c4a2f0deb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3ac65d8e-fa0c-4660-b945-f9c4a2f0deb1}, !- Handle
  Schedule Day 55,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {113ccfa2-640c-46dd-86c1-441a8989b469}, !- Handle
  Schedule Ruleset 52,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d0c77ce7-50e2-42b8-92f7-e4c767adf1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d0c77ce7-50e2-42b8-92f7-e4c767adf1d9}, !- Handle
  Schedule Day 56,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e64c24d9-2fdf-4869-a763-b97b40ab36b2}, !- Handle
  Schedule Ruleset 53,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {45f92437-418e-4bd6-b741-118e881211c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {45f92437-418e-4bd6-b741-118e881211c7}, !- Handle
  Schedule Day 57,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e516e3c9-2c3e-4098-8014-6888053dd4ed}, !- Handle
  Er_triage_4_flr_1 Service Water Use 0.02gal/min, !- Name
  {b98269c7-e40b-4c30-9d2c-85f94dcb1cbb}, !- Water Use Equipment Definition Name
  {34b2d770-a6be-4977-bc2d-c00a8d515414}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00bac174-b3e7-4091-8e1b-fea6cd8a58d9}, !- Handle
  Node 965,                               !- Name
  {3447894f-93ad-4e7f-92a5-ba1bb9488298}, !- Inlet Port
  {8060757c-9d2c-4adb-9d5d-1e1bfb2f4de2}; !- Outlet Port

OS:Connection,
  {3447894f-93ad-4e7f-92a5-ba1bb9488298}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  20,                                     !- Outlet Port
  {00bac174-b3e7-4091-8e1b-fea6cd8a58d9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccf72d1b-830c-4eb7-be08-ccc74fbe2bb4}, !- Handle
  Node 966,                               !- Name
  {64e48e60-0417-44a9-90d2-af1c7bd63208}, !- Inlet Port
  {4df523c2-a9c6-4999-81cb-ee3155fac051}; !- Outlet Port

OS:Connection,
  {8060757c-9d2c-4adb-9d5d-1e1bfb2f4de2}, !- Handle
  {00bac174-b3e7-4091-8e1b-fea6cd8a58d9}, !- Source Object
  3,                                      !- Outlet Port
  {fc69de8e-c865-4e58-944f-fbbaea3ecdc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {64e48e60-0417-44a9-90d2-af1c7bd63208}, !- Handle
  {fc69de8e-c865-4e58-944f-fbbaea3ecdc0}, !- Source Object
  3,                                      !- Outlet Port
  {ccf72d1b-830c-4eb7-be08-ccc74fbe2bb4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df523c2-a9c6-4999-81cb-ee3155fac051}, !- Handle
  {ccf72d1b-830c-4eb7-be08-ccc74fbe2bb4}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  20;                                     !- Inlet Port

OS:WaterUse:Connections,
  {391da0ee-12b2-4e5c-afc9-2d117ad2f36b}, !- Handle
  Water Use Connections 18,               !- Name
  {b273e86a-a4ef-4742-92c3-92ace9a79fd8}, !- Inlet Node Name
  {a99f4ff2-d51b-4237-a429-a8330b82dea4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {295afb5e-d368-437a-9681-eef067fb94a2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bdeb5580-6592-4d2a-969f-b0dbad94a237}, !- Handle
  Icu_flr_2 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.99178704354609e-05,                   !- Peak Flow Rate {m3/s}
  {6fe1de7f-ac67-4dae-ac69-6c5974d3f85f}, !- Target Temperature Schedule Name
  {a249e884-062e-423b-bcdf-4e348d2c8057}, !- Sensible Fraction Schedule Name
  {f12402bb-331d-4422-b1a1-6ced72a2de33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a249e884-062e-423b-bcdf-4e348d2c8057}, !- Handle
  Schedule Ruleset 54,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {fa26bcfb-9f30-4680-97e9-e0e0c58a1905}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fa26bcfb-9f30-4680-97e9-e0e0c58a1905}, !- Handle
  Schedule Day 58,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f12402bb-331d-4422-b1a1-6ced72a2de33}, !- Handle
  Schedule Ruleset 55,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d9c2e8ed-547b-404a-9a5e-0ff6e1e71c58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d9c2e8ed-547b-404a-9a5e-0ff6e1e71c58}, !- Handle
  Schedule Day 59,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6fe1de7f-ac67-4dae-ac69-6c5974d3f85f}, !- Handle
  Schedule Ruleset 56,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86fda399-56dc-4405-aa7a-a3d5382ccd27}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86fda399-56dc-4405-aa7a-a3d5382ccd27}, !- Handle
  Schedule Day 60,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {295afb5e-d368-437a-9681-eef067fb94a2}, !- Handle
  Icu_flr_2 Service Water Use 0.47gal/min, !- Name
  {bdeb5580-6592-4d2a-969f-b0dbad94a237}, !- Water Use Equipment Definition Name
  {f5b324b3-dbf9-4b4b-9031-c17101370e8a}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bf419f48-f79b-4f6d-8f3b-c53b37f35900}, !- Handle
  Node 967,                               !- Name
  {b75885af-0805-4f9c-8ebd-abeffdda201a}, !- Inlet Port
  {b273e86a-a4ef-4742-92c3-92ace9a79fd8}; !- Outlet Port

OS:Connection,
  {b75885af-0805-4f9c-8ebd-abeffdda201a}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  21,                                     !- Outlet Port
  {bf419f48-f79b-4f6d-8f3b-c53b37f35900}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0a55ad33-1802-4c57-a1ba-5fec26381fda}, !- Handle
  Node 968,                               !- Name
  {a99f4ff2-d51b-4237-a429-a8330b82dea4}, !- Inlet Port
  {41d7aff2-ad0d-4d9a-a4b0-ac30a9f103ce}; !- Outlet Port

OS:Connection,
  {b273e86a-a4ef-4742-92c3-92ace9a79fd8}, !- Handle
  {bf419f48-f79b-4f6d-8f3b-c53b37f35900}, !- Source Object
  3,                                      !- Outlet Port
  {391da0ee-12b2-4e5c-afc9-2d117ad2f36b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a99f4ff2-d51b-4237-a429-a8330b82dea4}, !- Handle
  {391da0ee-12b2-4e5c-afc9-2d117ad2f36b}, !- Source Object
  3,                                      !- Outlet Port
  {0a55ad33-1802-4c57-a1ba-5fec26381fda}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d7aff2-ad0d-4d9a-a4b0-ac30a9f103ce}, !- Handle
  {0a55ad33-1802-4c57-a1ba-5fec26381fda}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  21;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6024f564-9f83-4f19-98d1-c71c7a65aeea}, !- Handle
  Water Use Connections 19,               !- Name
  {ce58d374-3192-4904-94c7-99c21a9be11b}, !- Inlet Node Name
  {d834fb94-7e7b-410e-bf4e-75b812f359b6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4cac08fd-4c78-4163-a661-a53e76f6e77a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a4dbe594-a26d-4495-9680-fe7604547543}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use Def 0.13gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.12072199711297e-06,                   !- Peak Flow Rate {m3/s}
  {c447b465-8cea-41ca-8943-c1d155f018b3}, !- Target Temperature Schedule Name
  {6e1c07d8-f161-41d8-9f54-6a0070d1a7c2}, !- Sensible Fraction Schedule Name
  {2c53c9e6-8cc5-48b3-b183-16e6fd8962ad}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6e1c07d8-f161-41d8-9f54-6a0070d1a7c2}, !- Handle
  Schedule Ruleset 57,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {248bd7de-2fb8-4a41-bb2e-9949f8756bf5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {248bd7de-2fb8-4a41-bb2e-9949f8756bf5}, !- Handle
  Schedule Day 61,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c53c9e6-8cc5-48b3-b183-16e6fd8962ad}, !- Handle
  Schedule Ruleset 58,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {428a5074-aa23-4cd6-8de3-8ad5167d2fe8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {428a5074-aa23-4cd6-8de3-8ad5167d2fe8}, !- Handle
  Schedule Day 62,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c447b465-8cea-41ca-8943-c1d155f018b3}, !- Handle
  Schedule Ruleset 59,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {51e64a05-e68e-4b7d-9daa-fd73433e4ee1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {51e64a05-e68e-4b7d-9daa-fd73433e4ee1}, !- Handle
  Schedule Day 63,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4cac08fd-4c78-4163-a661-a53e76f6e77a}, !- Handle
  Icu_nursestn_lobby_flr_2 Service Water Use 0.13gal/min, !- Name
  {a4dbe594-a26d-4495-9680-fe7604547543}, !- Water Use Equipment Definition Name
  {fc06ee3b-170b-4c5d-8a5a-6565b48ae47d}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d947e0ae-2cd1-4588-ace6-15b95fb4e955}, !- Handle
  Node 969,                               !- Name
  {2919366f-f8c1-4986-9a04-d104442c4660}, !- Inlet Port
  {ce58d374-3192-4904-94c7-99c21a9be11b}; !- Outlet Port

OS:Connection,
  {2919366f-f8c1-4986-9a04-d104442c4660}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  22,                                     !- Outlet Port
  {d947e0ae-2cd1-4588-ace6-15b95fb4e955}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d243900b-ca09-4c5d-8bb0-cdda81838e63}, !- Handle
  Node 970,                               !- Name
  {d834fb94-7e7b-410e-bf4e-75b812f359b6}, !- Inlet Port
  {592502ff-ca04-4209-8ba5-14d1b81e1e86}; !- Outlet Port

OS:Connection,
  {ce58d374-3192-4904-94c7-99c21a9be11b}, !- Handle
  {d947e0ae-2cd1-4588-ace6-15b95fb4e955}, !- Source Object
  3,                                      !- Outlet Port
  {6024f564-9f83-4f19-98d1-c71c7a65aeea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d834fb94-7e7b-410e-bf4e-75b812f359b6}, !- Handle
  {6024f564-9f83-4f19-98d1-c71c7a65aeea}, !- Source Object
  3,                                      !- Outlet Port
  {d243900b-ca09-4c5d-8bb0-cdda81838e63}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {592502ff-ca04-4209-8ba5-14d1b81e1e86}, !- Handle
  {d243900b-ca09-4c5d-8bb0-cdda81838e63}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  22;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9208b4cd-a31d-4748-9a10-0f877b27e401}, !- Handle
  Water Use Connections 20,               !- Name
  {41cb3f84-4d19-4f22-acdb-0137fa1a369a}, !- Inlet Node Name
  {798e2baa-7d76-452d-9dfb-d158b8bbd20f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {05786ab1-a494-4a24-8d06-cef2af75cbbd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {61fbb0de-5c60-4507-bcb4-31c9a75bbc68}, !- Handle
  Ic_patroom1_1_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {0c24e469-12ec-4c0f-8db4-794b14b09641}, !- Target Temperature Schedule Name
  {fc646982-21d1-4e67-9f39-e0db15afed8b}, !- Sensible Fraction Schedule Name
  {017c600e-3893-4dc3-bd9b-80bd567ade76}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc646982-21d1-4e67-9f39-e0db15afed8b}, !- Handle
  Schedule Ruleset 60,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ba3c5ba2-9d6b-4a49-ae70-d3b64a6c64bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba3c5ba2-9d6b-4a49-ae70-d3b64a6c64bb}, !- Handle
  Schedule Day 64,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {017c600e-3893-4dc3-bd9b-80bd567ade76}, !- Handle
  Schedule Ruleset 61,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cf632d89-e048-41b7-b5c4-a93da911197a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf632d89-e048-41b7-b5c4-a93da911197a}, !- Handle
  Schedule Day 65,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c24e469-12ec-4c0f-8db4-794b14b09641}, !- Handle
  Schedule Ruleset 62,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {05522c16-e63b-4714-bf56-68c45d8581da}; !- Default Day Schedule Name

OS:Schedule:Day,
  {05522c16-e63b-4714-bf56-68c45d8581da}, !- Handle
  Schedule Day 66,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {05786ab1-a494-4a24-8d06-cef2af75cbbd}, !- Handle
  Ic_patroom1_1_flr_2 Service Water Use 0.01gal/min, !- Name
  {61fbb0de-5c60-4507-bcb4-31c9a75bbc68}, !- Water Use Equipment Definition Name
  {6363e740-8ac6-4998-9011-aa336d0c62d9}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ccc1c79c-a0b9-4dc7-89e6-3b3dc1eed226}, !- Handle
  Node 971,                               !- Name
  {35ced43f-dce3-4636-9e08-91cd00ca240b}, !- Inlet Port
  {41cb3f84-4d19-4f22-acdb-0137fa1a369a}; !- Outlet Port

OS:Connection,
  {35ced43f-dce3-4636-9e08-91cd00ca240b}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  23,                                     !- Outlet Port
  {ccc1c79c-a0b9-4dc7-89e6-3b3dc1eed226}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7af2a4ab-98e0-43da-bb38-f32bdd796db9}, !- Handle
  Node 972,                               !- Name
  {798e2baa-7d76-452d-9dfb-d158b8bbd20f}, !- Inlet Port
  {1e9a8f37-5dbc-417a-82fd-072be6fc9821}; !- Outlet Port

OS:Connection,
  {41cb3f84-4d19-4f22-acdb-0137fa1a369a}, !- Handle
  {ccc1c79c-a0b9-4dc7-89e6-3b3dc1eed226}, !- Source Object
  3,                                      !- Outlet Port
  {9208b4cd-a31d-4748-9a10-0f877b27e401}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {798e2baa-7d76-452d-9dfb-d158b8bbd20f}, !- Handle
  {9208b4cd-a31d-4748-9a10-0f877b27e401}, !- Source Object
  3,                                      !- Outlet Port
  {7af2a4ab-98e0-43da-bb38-f32bdd796db9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1e9a8f37-5dbc-417a-82fd-072be6fc9821}, !- Handle
  {7af2a4ab-98e0-43da-bb38-f32bdd796db9}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  23;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5177fc48-e790-4d5f-b4e8-93ba13a58042}, !- Handle
  Water Use Connections 21,               !- Name
  {6f5083b4-4fe9-43a9-a40a-ec9067b4c886}, !- Inlet Node Name
  {8dc1e571-0451-4a1c-a154-40280150e9ac}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8bd46fc8-b76b-472d-8289-983c8b62d1f9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {361a8e45-957e-4305-bd9c-35668c855bb6}, !- Handle
  Ic_patroom1_2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222087e-07,                   !- Peak Flow Rate {m3/s}
  {65335c3d-7d9b-409a-833c-ea0187b4d4f8}, !- Target Temperature Schedule Name
  {f2aa33b6-4d22-47ab-8642-82574fab3a65}, !- Sensible Fraction Schedule Name
  {a12b4048-64bd-430a-a14f-63979485d5c1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2aa33b6-4d22-47ab-8642-82574fab3a65}, !- Handle
  Schedule Ruleset 63,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {75e0219c-cdf7-4080-9f9a-216bd939e3fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {75e0219c-cdf7-4080-9f9a-216bd939e3fb}, !- Handle
  Schedule Day 67,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a12b4048-64bd-430a-a14f-63979485d5c1}, !- Handle
  Schedule Ruleset 64,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {671e98f0-c982-4b18-b016-c3bafe997b5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {671e98f0-c982-4b18-b016-c3bafe997b5e}, !- Handle
  Schedule Day 68,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {65335c3d-7d9b-409a-833c-ea0187b4d4f8}, !- Handle
  Schedule Ruleset 65,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {0bf475f3-830a-46e9-9316-9ed2400992d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0bf475f3-830a-46e9-9316-9ed2400992d3}, !- Handle
  Schedule Day 69,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8bd46fc8-b76b-472d-8289-983c8b62d1f9}, !- Handle
  Ic_patroom1_2_flr_2 Service Water Use 0.01gal/min, !- Name
  {361a8e45-957e-4305-bd9c-35668c855bb6}, !- Water Use Equipment Definition Name
  {8ac7b7f5-048e-427c-95a2-6802f06b2898}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d24c68df-8c4b-40c8-b00b-aba6da49eaf5}, !- Handle
  Node 973,                               !- Name
  {c6a12975-c120-442d-9e2d-b15833274071}, !- Inlet Port
  {6f5083b4-4fe9-43a9-a40a-ec9067b4c886}; !- Outlet Port

OS:Connection,
  {c6a12975-c120-442d-9e2d-b15833274071}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  24,                                     !- Outlet Port
  {d24c68df-8c4b-40c8-b00b-aba6da49eaf5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9f2a925-a982-4803-941a-01ca214167bd}, !- Handle
  Node 974,                               !- Name
  {8dc1e571-0451-4a1c-a154-40280150e9ac}, !- Inlet Port
  {ee727be6-e361-4915-bc7a-7bd9fb8bed87}; !- Outlet Port

OS:Connection,
  {6f5083b4-4fe9-43a9-a40a-ec9067b4c886}, !- Handle
  {d24c68df-8c4b-40c8-b00b-aba6da49eaf5}, !- Source Object
  3,                                      !- Outlet Port
  {5177fc48-e790-4d5f-b4e8-93ba13a58042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8dc1e571-0451-4a1c-a154-40280150e9ac}, !- Handle
  {5177fc48-e790-4d5f-b4e8-93ba13a58042}, !- Source Object
  3,                                      !- Outlet Port
  {e9f2a925-a982-4803-941a-01ca214167bd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ee727be6-e361-4915-bc7a-7bd9fb8bed87}, !- Handle
  {e9f2a925-a982-4803-941a-01ca214167bd}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  24;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fa479e95-b21c-4b9a-908c-d2782ef8cf89}, !- Handle
  Water Use Connections 22,               !- Name
  {0c18213d-baca-4de6-a654-0d5bf1060491}, !- Inlet Node Name
  {d6d06112-3377-4da8-8f85-08adbf40eef6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {92e4f0cf-6189-439d-bc10-ecfd769a5bff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {db54cce1-5d94-492a-9e12-bdd70660e515}, !- Handle
  Ic_patroom1_3_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222087e-07,                   !- Peak Flow Rate {m3/s}
  {577b6ed5-56f9-456b-9888-006ac5755cdf}, !- Target Temperature Schedule Name
  {cc36d215-9249-4a94-9e05-7af7f420af3f}, !- Sensible Fraction Schedule Name
  {8bb5c0c9-3add-4b36-b12a-677ffd10042b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cc36d215-9249-4a94-9e05-7af7f420af3f}, !- Handle
  Schedule Ruleset 66,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {18f14660-d1b2-42ed-a62d-682d14c294d1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {18f14660-d1b2-42ed-a62d-682d14c294d1}, !- Handle
  Schedule Day 70,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8bb5c0c9-3add-4b36-b12a-677ffd10042b}, !- Handle
  Schedule Ruleset 67,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {88f17375-e387-441b-98f9-797515686e9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {88f17375-e387-441b-98f9-797515686e9a}, !- Handle
  Schedule Day 71,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {577b6ed5-56f9-456b-9888-006ac5755cdf}, !- Handle
  Schedule Ruleset 68,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {28033b3d-e1bc-438d-bff8-8a28744c24ff}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28033b3d-e1bc-438d-bff8-8a28744c24ff}, !- Handle
  Schedule Day 72,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {92e4f0cf-6189-439d-bc10-ecfd769a5bff}, !- Handle
  Ic_patroom1_3_flr_2 Service Water Use 0.01gal/min, !- Name
  {db54cce1-5d94-492a-9e12-bdd70660e515}, !- Water Use Equipment Definition Name
  {7f8f41b1-e0c2-4249-b281-bf74f695ded5}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bd2195cf-b66d-43b6-9648-54f085bed409}, !- Handle
  Node 975,                               !- Name
  {d65a89bc-aa44-4316-8e84-7b68c3343815}, !- Inlet Port
  {0c18213d-baca-4de6-a654-0d5bf1060491}; !- Outlet Port

OS:Connection,
  {d65a89bc-aa44-4316-8e84-7b68c3343815}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  25,                                     !- Outlet Port
  {bd2195cf-b66d-43b6-9648-54f085bed409}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8c44d7cb-b5c3-4574-aead-8c765df049e8}, !- Handle
  Node 976,                               !- Name
  {d6d06112-3377-4da8-8f85-08adbf40eef6}, !- Inlet Port
  {b2e109c8-a0da-4b3d-90b2-3571d98049c3}; !- Outlet Port

OS:Connection,
  {0c18213d-baca-4de6-a654-0d5bf1060491}, !- Handle
  {bd2195cf-b66d-43b6-9648-54f085bed409}, !- Source Object
  3,                                      !- Outlet Port
  {fa479e95-b21c-4b9a-908c-d2782ef8cf89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6d06112-3377-4da8-8f85-08adbf40eef6}, !- Handle
  {fa479e95-b21c-4b9a-908c-d2782ef8cf89}, !- Source Object
  3,                                      !- Outlet Port
  {8c44d7cb-b5c3-4574-aead-8c765df049e8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b2e109c8-a0da-4b3d-90b2-3571d98049c3}, !- Handle
  {8c44d7cb-b5c3-4574-aead-8c765df049e8}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  25;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57adb992-1a4b-467c-8445-0aeb3405403b}, !- Handle
  Water Use Connections 23,               !- Name
  {3d749d50-0914-4f43-aa55-ddc4ca1dcf58}, !- Inlet Node Name
  {c3378e3e-047e-4bd8-8300-3a282e04dac9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e86cabe1-71aa-4a89-94da-76de40c7220d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {17d6b7ca-6183-4002-b74c-89953abfe492}, !- Handle
  Ic_patroom1_4_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {9cb7969c-115c-4ab3-adbe-edb89de50e90}, !- Target Temperature Schedule Name
  {4cc0ea2a-b289-45db-b277-df60eb468e0d}, !- Sensible Fraction Schedule Name
  {2505495a-6c7b-41fd-ab80-4e9af27fd3e7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4cc0ea2a-b289-45db-b277-df60eb468e0d}, !- Handle
  Schedule Ruleset 69,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {868a63d4-f918-43d8-a0c1-98a9028949c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {868a63d4-f918-43d8-a0c1-98a9028949c6}, !- Handle
  Schedule Day 73,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2505495a-6c7b-41fd-ab80-4e9af27fd3e7}, !- Handle
  Schedule Ruleset 70,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {407a86b0-18a7-4ff5-956c-e64cabb4fdf6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {407a86b0-18a7-4ff5-956c-e64cabb4fdf6}, !- Handle
  Schedule Day 74,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9cb7969c-115c-4ab3-adbe-edb89de50e90}, !- Handle
  Schedule Ruleset 71,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {bb7c5925-aef7-4c48-bcb8-2928defbc9e3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb7c5925-aef7-4c48-bcb8-2928defbc9e3}, !- Handle
  Schedule Day 75,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e86cabe1-71aa-4a89-94da-76de40c7220d}, !- Handle
  Ic_patroom1_4_flr_2 Service Water Use 0.01gal/min, !- Name
  {17d6b7ca-6183-4002-b74c-89953abfe492}, !- Water Use Equipment Definition Name
  {195bb8a6-28c7-4154-ac17-4b2fde1ecd71}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9da5c4a8-75d7-4b31-8d89-89ae931d4e40}, !- Handle
  Node 977,                               !- Name
  {02b70b36-7f94-4c3b-a955-f8edeef63879}, !- Inlet Port
  {3d749d50-0914-4f43-aa55-ddc4ca1dcf58}; !- Outlet Port

OS:Connection,
  {02b70b36-7f94-4c3b-a955-f8edeef63879}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  26,                                     !- Outlet Port
  {9da5c4a8-75d7-4b31-8d89-89ae931d4e40}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {351e06b4-1066-4903-a6b1-85a385fcc858}, !- Handle
  Node 978,                               !- Name
  {c3378e3e-047e-4bd8-8300-3a282e04dac9}, !- Inlet Port
  {2a1efd65-7464-4fda-8864-ae4760b0e3ca}; !- Outlet Port

OS:Connection,
  {3d749d50-0914-4f43-aa55-ddc4ca1dcf58}, !- Handle
  {9da5c4a8-75d7-4b31-8d89-89ae931d4e40}, !- Source Object
  3,                                      !- Outlet Port
  {57adb992-1a4b-467c-8445-0aeb3405403b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3378e3e-047e-4bd8-8300-3a282e04dac9}, !- Handle
  {57adb992-1a4b-467c-8445-0aeb3405403b}, !- Source Object
  3,                                      !- Outlet Port
  {351e06b4-1066-4903-a6b1-85a385fcc858}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a1efd65-7464-4fda-8864-ae4760b0e3ca}, !- Handle
  {351e06b4-1066-4903-a6b1-85a385fcc858}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  26;                                     !- Inlet Port

OS:WaterUse:Connections,
  {808e6084-5d6f-4cda-af99-a73daf7cbbc7}, !- Handle
  Water Use Connections 24,               !- Name
  {efeaf831-2c82-43ed-9b66-cd1b74c4e647}, !- Inlet Node Name
  {1f3d13cf-8cc8-422d-aa05-bd6e0fc401a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ad116cfa-a7ed-4921-af84-f8b7eda2b47a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ffb42941-9055-48bc-bdfa-296e216e88ad}, !- Handle
  Ic_patroom1_5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {c1a5989c-ef6e-4a1f-bfab-ff438ccf3067}, !- Target Temperature Schedule Name
  {5cc3d401-3a94-4e3a-936d-65a2dafd0a4a}, !- Sensible Fraction Schedule Name
  {c3b14b7a-f52b-4b21-b1b2-35e145cb41a9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5cc3d401-3a94-4e3a-936d-65a2dafd0a4a}, !- Handle
  Schedule Ruleset 72,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {863f60fd-7c61-463a-a147-0685f99ecde9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {863f60fd-7c61-463a-a147-0685f99ecde9}, !- Handle
  Schedule Day 76,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3b14b7a-f52b-4b21-b1b2-35e145cb41a9}, !- Handle
  Schedule Ruleset 73,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {690ff9b8-6c5e-4c9b-81be-48ea12048f7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {690ff9b8-6c5e-4c9b-81be-48ea12048f7a}, !- Handle
  Schedule Day 77,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c1a5989c-ef6e-4a1f-bfab-ff438ccf3067}, !- Handle
  Schedule Ruleset 74,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {cdc25794-0c16-4f91-9326-c4225c3bf27e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cdc25794-0c16-4f91-9326-c4225c3bf27e}, !- Handle
  Schedule Day 78,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ad116cfa-a7ed-4921-af84-f8b7eda2b47a}, !- Handle
  Ic_patroom1_5_flr_2 Service Water Use 0.01gal/min, !- Name
  {ffb42941-9055-48bc-bdfa-296e216e88ad}, !- Water Use Equipment Definition Name
  {308abd15-9cb9-4a13-8669-abddc6abd347}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a5bf157-d193-44ac-b64d-571917543669}, !- Handle
  Node 979,                               !- Name
  {ad75fd68-1951-4ea9-943e-6e52cd30f126}, !- Inlet Port
  {efeaf831-2c82-43ed-9b66-cd1b74c4e647}; !- Outlet Port

OS:Connection,
  {ad75fd68-1951-4ea9-943e-6e52cd30f126}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  27,                                     !- Outlet Port
  {0a5bf157-d193-44ac-b64d-571917543669}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e6441b90-91b4-454c-a7bb-41f3c3250078}, !- Handle
  Node 980,                               !- Name
  {1f3d13cf-8cc8-422d-aa05-bd6e0fc401a5}, !- Inlet Port
  {7d182d18-e1ba-4d8f-85a3-e9f768d8b04e}; !- Outlet Port

OS:Connection,
  {efeaf831-2c82-43ed-9b66-cd1b74c4e647}, !- Handle
  {0a5bf157-d193-44ac-b64d-571917543669}, !- Source Object
  3,                                      !- Outlet Port
  {808e6084-5d6f-4cda-af99-a73daf7cbbc7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1f3d13cf-8cc8-422d-aa05-bd6e0fc401a5}, !- Handle
  {808e6084-5d6f-4cda-af99-a73daf7cbbc7}, !- Source Object
  3,                                      !- Outlet Port
  {e6441b90-91b4-454c-a7bb-41f3c3250078}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d182d18-e1ba-4d8f-85a3-e9f768d8b04e}, !- Handle
  {e6441b90-91b4-454c-a7bb-41f3c3250078}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  27;                                     !- Inlet Port

OS:WaterUse:Connections,
  {85e27909-0415-4abe-a2d2-bd341e22e147}, !- Handle
  Water Use Connections 25,               !- Name
  {c44e56cf-15e0-46ec-80e6-5506e4734bb5}, !- Inlet Node Name
  {41218c85-061d-487d-9d4e-9c8f5a697540}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e5c63795-30e6-4858-9f7e-17194c438c8d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d44bace1-4602-4f9b-adc8-e35469d663e0}, !- Handle
  Ic_patroom2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {86f6aacf-e427-40c6-a683-6a92f233c157}, !- Target Temperature Schedule Name
  {6f4cee2d-f495-416f-954c-33066bc35a9b}, !- Sensible Fraction Schedule Name
  {fd849536-df01-47e2-806f-bd4f25feaff1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6f4cee2d-f495-416f-954c-33066bc35a9b}, !- Handle
  Schedule Ruleset 75,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ec2707bd-444d-49b9-8f41-a500b4321f13}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec2707bd-444d-49b9-8f41-a500b4321f13}, !- Handle
  Schedule Day 79,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fd849536-df01-47e2-806f-bd4f25feaff1}, !- Handle
  Schedule Ruleset 76,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a63228d-7bb5-4c4c-8ffb-183177dd4dfd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a63228d-7bb5-4c4c-8ffb-183177dd4dfd}, !- Handle
  Schedule Day 80,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {86f6aacf-e427-40c6-a683-6a92f233c157}, !- Handle
  Schedule Ruleset 77,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {c1dda801-c561-4465-85e4-0e956a1e2ba3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c1dda801-c561-4465-85e4-0e956a1e2ba3}, !- Handle
  Schedule Day 81,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e5c63795-30e6-4858-9f7e-17194c438c8d}, !- Handle
  Ic_patroom2_flr_2 Service Water Use 0.01gal/min, !- Name
  {d44bace1-4602-4f9b-adc8-e35469d663e0}, !- Water Use Equipment Definition Name
  {331ebb1a-b2a9-4582-aeaf-b6cac2160cce}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f4c60623-ab23-40af-8ea7-dc744591e133}, !- Handle
  Node 981,                               !- Name
  {d867db15-8f73-422e-adee-49d0ed0cb54a}, !- Inlet Port
  {c44e56cf-15e0-46ec-80e6-5506e4734bb5}; !- Outlet Port

OS:Connection,
  {d867db15-8f73-422e-adee-49d0ed0cb54a}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  28,                                     !- Outlet Port
  {f4c60623-ab23-40af-8ea7-dc744591e133}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a79417d-44aa-4f2d-b91f-722d3ecb7de7}, !- Handle
  Node 982,                               !- Name
  {41218c85-061d-487d-9d4e-9c8f5a697540}, !- Inlet Port
  {ac6c65b7-75ea-4a68-95ab-4384e3423ae9}; !- Outlet Port

OS:Connection,
  {c44e56cf-15e0-46ec-80e6-5506e4734bb5}, !- Handle
  {f4c60623-ab23-40af-8ea7-dc744591e133}, !- Source Object
  3,                                      !- Outlet Port
  {85e27909-0415-4abe-a2d2-bd341e22e147}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41218c85-061d-487d-9d4e-9c8f5a697540}, !- Handle
  {85e27909-0415-4abe-a2d2-bd341e22e147}, !- Source Object
  3,                                      !- Outlet Port
  {4a79417d-44aa-4f2d-b91f-722d3ecb7de7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ac6c65b7-75ea-4a68-95ab-4384e3423ae9}, !- Handle
  {4a79417d-44aa-4f2d-b91f-722d3ecb7de7}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  28;                                     !- Inlet Port

OS:WaterUse:Connections,
  {efcfbbe6-df9a-41ab-b082-537fb43f6519}, !- Handle
  Water Use Connections 26,               !- Name
  {2d8468f2-9f3e-4ad6-8118-ef01699207b0}, !- Inlet Node Name
  {9e0d2ae8-293e-4a6b-8a47-d9facc45a4b7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3a6a62de-99ed-4620-b5e7-77df270546c2}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7d38190-7b95-4380-964b-a78da4c47183}, !- Handle
  Ic_patroom3_1_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {2e709fe6-29fc-4c54-a8f0-49cee705cfef}, !- Target Temperature Schedule Name
  {bbbe1013-9016-4400-927f-4ba680ec962a}, !- Sensible Fraction Schedule Name
  {6bb0ad0b-1752-4efe-8c84-ecc77f750f1d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bbbe1013-9016-4400-927f-4ba680ec962a}, !- Handle
  Schedule Ruleset 78,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d4936902-debb-4085-8527-42d9e208f39a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4936902-debb-4085-8527-42d9e208f39a}, !- Handle
  Schedule Day 82,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6bb0ad0b-1752-4efe-8c84-ecc77f750f1d}, !- Handle
  Schedule Ruleset 79,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {48d89b6a-4600-4cdd-aa6f-854cffd436f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48d89b6a-4600-4cdd-aa6f-854cffd436f2}, !- Handle
  Schedule Day 83,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2e709fe6-29fc-4c54-a8f0-49cee705cfef}, !- Handle
  Schedule Ruleset 80,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {402fcaf3-65c3-4630-a1f8-ffb06785e2a6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {402fcaf3-65c3-4630-a1f8-ffb06785e2a6}, !- Handle
  Schedule Day 84,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3a6a62de-99ed-4620-b5e7-77df270546c2}, !- Handle
  Ic_patroom3_1_flr_2 Service Water Use 0.01gal/min, !- Name
  {d7d38190-7b95-4380-964b-a78da4c47183}, !- Water Use Equipment Definition Name
  {fb0117cb-af3f-42d4-80ea-66d3f103fc92}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7e28bfa9-cc89-420e-a517-1abea113b3f1}, !- Handle
  Node 983,                               !- Name
  {cc18cb4a-5f1d-43df-8f9e-dd33ddb9d079}, !- Inlet Port
  {2d8468f2-9f3e-4ad6-8118-ef01699207b0}; !- Outlet Port

OS:Connection,
  {cc18cb4a-5f1d-43df-8f9e-dd33ddb9d079}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  29,                                     !- Outlet Port
  {7e28bfa9-cc89-420e-a517-1abea113b3f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63dceedc-246e-4556-af54-db221b9cecfe}, !- Handle
  Node 984,                               !- Name
  {9e0d2ae8-293e-4a6b-8a47-d9facc45a4b7}, !- Inlet Port
  {c8e0e096-8d2a-43c8-8d5a-8bf7a1f4bfc7}; !- Outlet Port

OS:Connection,
  {2d8468f2-9f3e-4ad6-8118-ef01699207b0}, !- Handle
  {7e28bfa9-cc89-420e-a517-1abea113b3f1}, !- Source Object
  3,                                      !- Outlet Port
  {efcfbbe6-df9a-41ab-b082-537fb43f6519}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9e0d2ae8-293e-4a6b-8a47-d9facc45a4b7}, !- Handle
  {efcfbbe6-df9a-41ab-b082-537fb43f6519}, !- Source Object
  3,                                      !- Outlet Port
  {63dceedc-246e-4556-af54-db221b9cecfe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8e0e096-8d2a-43c8-8d5a-8bf7a1f4bfc7}, !- Handle
  {63dceedc-246e-4556-af54-db221b9cecfe}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  29;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a07f7563-4307-41e6-8cd2-ef989d1066eb}, !- Handle
  Water Use Connections 27,               !- Name
  {10bcc2b1-43ee-48f4-bb37-974b2c2f4c0c}, !- Inlet Node Name
  {48ed1f94-72e8-41b9-92fa-2467ee52500f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a5b9d171-c59b-4a1c-8d1d-70481fdcfd6e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3d85b055-719b-4e62-8659-dd61877868bc}, !- Handle
  Ic_patroom3_2_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.0539012846504e-07,                    !- Peak Flow Rate {m3/s}
  {fab67b65-51d3-4e51-8705-02a8f8986b65}, !- Target Temperature Schedule Name
  {35b375d2-c3d9-4b5d-a503-74e10e7dcbf2}, !- Sensible Fraction Schedule Name
  {170a771b-0336-4d23-9de1-c3d6af9c5900}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {35b375d2-c3d9-4b5d-a503-74e10e7dcbf2}, !- Handle
  Schedule Ruleset 81,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {e6e4d36c-c6c6-4f1b-9da3-8c5871d32964}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e6e4d36c-c6c6-4f1b-9da3-8c5871d32964}, !- Handle
  Schedule Day 85,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {170a771b-0336-4d23-9de1-c3d6af9c5900}, !- Handle
  Schedule Ruleset 82,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {2ebf14a4-aed2-4087-a367-8d34c57462bb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ebf14a4-aed2-4087-a367-8d34c57462bb}, !- Handle
  Schedule Day 86,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fab67b65-51d3-4e51-8705-02a8f8986b65}, !- Handle
  Schedule Ruleset 83,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {82d453b1-91a9-437d-b6ab-0232e912c759}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82d453b1-91a9-437d-b6ab-0232e912c759}, !- Handle
  Schedule Day 87,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a5b9d171-c59b-4a1c-8d1d-70481fdcfd6e}, !- Handle
  Ic_patroom3_2_flr_2 Service Water Use 0.01gal/min, !- Name
  {3d85b055-719b-4e62-8659-dd61877868bc}, !- Water Use Equipment Definition Name
  {6537cb3c-7215-4f00-baa0-3b47cc49488b}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {700be2e8-5aff-4cd8-8d56-0b5dd0618936}, !- Handle
  Node 985,                               !- Name
  {33244312-7ac6-49ff-8d9c-58489da7887e}, !- Inlet Port
  {10bcc2b1-43ee-48f4-bb37-974b2c2f4c0c}; !- Outlet Port

OS:Connection,
  {33244312-7ac6-49ff-8d9c-58489da7887e}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  30,                                     !- Outlet Port
  {700be2e8-5aff-4cd8-8d56-0b5dd0618936}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {488dcea6-550e-4f91-94de-b00ed5a5068e}, !- Handle
  Node 986,                               !- Name
  {48ed1f94-72e8-41b9-92fa-2467ee52500f}, !- Inlet Port
  {5f176ed5-ed81-4d2a-b65f-e7fcc3384a01}; !- Outlet Port

OS:Connection,
  {10bcc2b1-43ee-48f4-bb37-974b2c2f4c0c}, !- Handle
  {700be2e8-5aff-4cd8-8d56-0b5dd0618936}, !- Source Object
  3,                                      !- Outlet Port
  {a07f7563-4307-41e6-8cd2-ef989d1066eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {48ed1f94-72e8-41b9-92fa-2467ee52500f}, !- Handle
  {a07f7563-4307-41e6-8cd2-ef989d1066eb}, !- Source Object
  3,                                      !- Outlet Port
  {488dcea6-550e-4f91-94de-b00ed5a5068e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f176ed5-ed81-4d2a-b65f-e7fcc3384a01}, !- Handle
  {488dcea6-550e-4f91-94de-b00ed5a5068e}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  30;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5ebcbeb4-68c3-4665-82e5-d936ce326a26}, !- Handle
  Water Use Connections 28,               !- Name
  {b53f7da0-31e3-4246-904e-3367e46c9a89}, !- Inlet Node Name
  {ded9f6d9-4861-40c1-badf-0135159b14f3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a38fc372-42c4-4952-9684-6195d0e282b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e83df292-df11-4e87-9ef1-c087d6f60576}, !- Handle
  Ic_patroom3_3_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {8af2d55b-9c78-4b37-b88c-7a0b70acbfee}, !- Target Temperature Schedule Name
  {d593d2bc-f715-4298-94fb-d9686962758b}, !- Sensible Fraction Schedule Name
  {d3301bc5-7af6-4e44-8ca6-17cc563ef3b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d593d2bc-f715-4298-94fb-d9686962758b}, !- Handle
  Schedule Ruleset 84,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {22bc7aa5-acd7-4444-998f-63e7cf235dd2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {22bc7aa5-acd7-4444-998f-63e7cf235dd2}, !- Handle
  Schedule Day 88,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d3301bc5-7af6-4e44-8ca6-17cc563ef3b0}, !- Handle
  Schedule Ruleset 85,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6a50d1cf-c435-4224-8ce7-38d47dfbea79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6a50d1cf-c435-4224-8ce7-38d47dfbea79}, !- Handle
  Schedule Day 89,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8af2d55b-9c78-4b37-b88c-7a0b70acbfee}, !- Handle
  Schedule Ruleset 86,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4c341529-d759-4dcc-8800-849b211cd0fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c341529-d759-4dcc-8800-849b211cd0fe}, !- Handle
  Schedule Day 90,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a38fc372-42c4-4952-9684-6195d0e282b7}, !- Handle
  Ic_patroom3_3_flr_2 Service Water Use 0.01gal/min, !- Name
  {e83df292-df11-4e87-9ef1-c087d6f60576}, !- Water Use Equipment Definition Name
  {9ee99548-7f21-4b40-ab5d-10257b74d2db}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {81079dff-b1e6-4b3a-9ee1-93fdad5ad605}, !- Handle
  Node 987,                               !- Name
  {ed8bfd87-61d4-4f5b-b506-6feefcaab06c}, !- Inlet Port
  {b53f7da0-31e3-4246-904e-3367e46c9a89}; !- Outlet Port

OS:Connection,
  {ed8bfd87-61d4-4f5b-b506-6feefcaab06c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  31,                                     !- Outlet Port
  {81079dff-b1e6-4b3a-9ee1-93fdad5ad605}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e148ff9e-78f8-45a4-b804-6b16d5cdb35f}, !- Handle
  Node 988,                               !- Name
  {ded9f6d9-4861-40c1-badf-0135159b14f3}, !- Inlet Port
  {866cb9bf-4e7c-44d5-9433-d756d83011a4}; !- Outlet Port

OS:Connection,
  {b53f7da0-31e3-4246-904e-3367e46c9a89}, !- Handle
  {81079dff-b1e6-4b3a-9ee1-93fdad5ad605}, !- Source Object
  3,                                      !- Outlet Port
  {5ebcbeb4-68c3-4665-82e5-d936ce326a26}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ded9f6d9-4861-40c1-badf-0135159b14f3}, !- Handle
  {5ebcbeb4-68c3-4665-82e5-d936ce326a26}, !- Source Object
  3,                                      !- Outlet Port
  {e148ff9e-78f8-45a4-b804-6b16d5cdb35f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {866cb9bf-4e7c-44d5-9433-d756d83011a4}, !- Handle
  {e148ff9e-78f8-45a4-b804-6b16d5cdb35f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  31;                                     !- Inlet Port

OS:WaterUse:Connections,
  {05809fb2-e217-43f6-81f8-d1638dea0753}, !- Handle
  Water Use Connections 29,               !- Name
  {049ab447-c1fe-4654-af3f-d819afb0ff36}, !- Inlet Node Name
  {a7348db8-dae0-4fef-b63b-947daf4e1254}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a566815-bdf2-4c52-a1f5-a1170fe4a0ec}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e709d692-6145-4b91-ae09-a6dcaf9675c3}, !- Handle
  Ic_patroom3_4_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {0537bbb4-954c-491c-840e-50d34361755a}, !- Target Temperature Schedule Name
  {8722b666-b8ab-4c6a-be72-1d4b1b3a780f}, !- Sensible Fraction Schedule Name
  {95290219-f36e-45dd-a26d-928c41431a2f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8722b666-b8ab-4c6a-be72-1d4b1b3a780f}, !- Handle
  Schedule Ruleset 87,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5424f5e8-0426-4038-a767-3a9a4d29392f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5424f5e8-0426-4038-a767-3a9a4d29392f}, !- Handle
  Schedule Day 91,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {95290219-f36e-45dd-a26d-928c41431a2f}, !- Handle
  Schedule Ruleset 88,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {6e36edf8-c377-40b0-8cea-d2810075a282}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e36edf8-c377-40b0-8cea-d2810075a282}, !- Handle
  Schedule Day 92,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0537bbb4-954c-491c-840e-50d34361755a}, !- Handle
  Schedule Ruleset 89,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {39ceb2e3-5798-44de-a38b-2b05fb2f7f39}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39ceb2e3-5798-44de-a38b-2b05fb2f7f39}, !- Handle
  Schedule Day 93,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a566815-bdf2-4c52-a1f5-a1170fe4a0ec}, !- Handle
  Ic_patroom3_4_flr_2 Service Water Use 0.01gal/min, !- Name
  {e709d692-6145-4b91-ae09-a6dcaf9675c3}, !- Water Use Equipment Definition Name
  {82eb419c-dc67-423f-85d8-8784953303ba}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f5974aea-de58-4c23-a964-6a14c869fae3}, !- Handle
  Node 989,                               !- Name
  {e3ffe7b3-8b38-47c8-b174-74f7185d5948}, !- Inlet Port
  {049ab447-c1fe-4654-af3f-d819afb0ff36}; !- Outlet Port

OS:Connection,
  {e3ffe7b3-8b38-47c8-b174-74f7185d5948}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  32,                                     !- Outlet Port
  {f5974aea-de58-4c23-a964-6a14c869fae3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1e5f4344-5f07-4967-aa61-7fdb240ad07c}, !- Handle
  Node 990,                               !- Name
  {a7348db8-dae0-4fef-b63b-947daf4e1254}, !- Inlet Port
  {2d7df0b9-e376-4f07-bd7b-e4647d542afb}; !- Outlet Port

OS:Connection,
  {049ab447-c1fe-4654-af3f-d819afb0ff36}, !- Handle
  {f5974aea-de58-4c23-a964-6a14c869fae3}, !- Source Object
  3,                                      !- Outlet Port
  {05809fb2-e217-43f6-81f8-d1638dea0753}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7348db8-dae0-4fef-b63b-947daf4e1254}, !- Handle
  {05809fb2-e217-43f6-81f8-d1638dea0753}, !- Source Object
  3,                                      !- Outlet Port
  {1e5f4344-5f07-4967-aa61-7fdb240ad07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2d7df0b9-e376-4f07-bd7b-e4647d542afb}, !- Handle
  {1e5f4344-5f07-4967-aa61-7fdb240ad07c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  32;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c3afd94f-9078-4262-b96a-4bc69a882711}, !- Handle
  Water Use Connections 30,               !- Name
  {0954f374-2253-4b96-a51a-d0a1234806ab}, !- Inlet Node Name
  {72dc5521-96c4-4a71-9db1-f5f9e47d30c1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cf0abcb1-6dff-4183-9d2f-b271d2b7cf76}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf59e456-c8db-4145-ad4c-c629464678d3}, !- Handle
  Ic_patroom3_5_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {e16ae927-59fb-4150-a954-7526af0c3eba}, !- Target Temperature Schedule Name
  {80a1347e-8495-4f06-acc3-9866df66f95a}, !- Sensible Fraction Schedule Name
  {b5c8d00a-a43e-4857-bee2-54a1bc9430d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80a1347e-8495-4f06-acc3-9866df66f95a}, !- Handle
  Schedule Ruleset 90,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {86065b68-d34a-41e6-9b02-57b39b2880ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86065b68-d34a-41e6-9b02-57b39b2880ef}, !- Handle
  Schedule Day 94,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b5c8d00a-a43e-4857-bee2-54a1bc9430d1}, !- Handle
  Schedule Ruleset 91,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {38e73056-04db-4d2c-9378-fc74c495f744}; !- Default Day Schedule Name

OS:Schedule:Day,
  {38e73056-04db-4d2c-9378-fc74c495f744}, !- Handle
  Schedule Day 95,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e16ae927-59fb-4150-a954-7526af0c3eba}, !- Handle
  Schedule Ruleset 92,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {ebe747c5-1f12-4547-aed2-4c1e07d91095}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ebe747c5-1f12-4547-aed2-4c1e07d91095}, !- Handle
  Schedule Day 96,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cf0abcb1-6dff-4183-9d2f-b271d2b7cf76}, !- Handle
  Ic_patroom3_5_flr_2 Service Water Use 0.01gal/min, !- Name
  {cf59e456-c8db-4145-ad4c-c629464678d3}, !- Water Use Equipment Definition Name
  {175525d6-ed21-4a53-b958-efbd5636ae1e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7a876e90-7356-419f-83db-8fe0c2cef11f}, !- Handle
  Node 991,                               !- Name
  {9117b65a-4df2-42bc-99b2-fb1feee2cc91}, !- Inlet Port
  {0954f374-2253-4b96-a51a-d0a1234806ab}; !- Outlet Port

OS:Connection,
  {9117b65a-4df2-42bc-99b2-fb1feee2cc91}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  33,                                     !- Outlet Port
  {7a876e90-7356-419f-83db-8fe0c2cef11f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d273353e-b9e5-4dfe-9b3c-6fda15bbdb1a}, !- Handle
  Node 992,                               !- Name
  {72dc5521-96c4-4a71-9db1-f5f9e47d30c1}, !- Inlet Port
  {c68b9554-2aa4-440a-94c9-b22817889d47}; !- Outlet Port

OS:Connection,
  {0954f374-2253-4b96-a51a-d0a1234806ab}, !- Handle
  {7a876e90-7356-419f-83db-8fe0c2cef11f}, !- Source Object
  3,                                      !- Outlet Port
  {c3afd94f-9078-4262-b96a-4bc69a882711}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {72dc5521-96c4-4a71-9db1-f5f9e47d30c1}, !- Handle
  {c3afd94f-9078-4262-b96a-4bc69a882711}, !- Source Object
  3,                                      !- Outlet Port
  {d273353e-b9e5-4dfe-9b3c-6fda15bbdb1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c68b9554-2aa4-440a-94c9-b22817889d47}, !- Handle
  {d273353e-b9e5-4dfe-9b3c-6fda15bbdb1a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  33;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f3c4367a-cfd0-401e-9885-0d7ba87e24cd}, !- Handle
  Water Use Connections 31,               !- Name
  {90ae72a0-852e-47cd-96ae-13f89d3f25b2}, !- Inlet Node Name
  {2773d7e9-0214-43da-9833-390fdf3d2b75}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d9dfcd6c-081a-40e5-9f5a-131c2641eb4d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {19cd1291-6ac6-462f-abf1-0faba34b5ab0}, !- Handle
  Ic_patroom3_6_flr_2 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {d927d47f-7486-4f4e-8ea5-360c085b1550}, !- Target Temperature Schedule Name
  {b912b5b8-736d-4399-9b40-d0d738c9b7de}, !- Sensible Fraction Schedule Name
  {1a534379-b258-4d69-88e5-762f238bfc2e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b912b5b8-736d-4399-9b40-d0d738c9b7de}, !- Handle
  Schedule Ruleset 93,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {5a9a7f1f-36e8-401a-9261-1205a4b4916b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a9a7f1f-36e8-401a-9261-1205a4b4916b}, !- Handle
  Schedule Day 97,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1a534379-b258-4d69-88e5-762f238bfc2e}, !- Handle
  Schedule Ruleset 94,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {4cc38fdd-3cb4-477b-8b64-8ab2f3c29dbc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cc38fdd-3cb4-477b-8b64-8ab2f3c29dbc}, !- Handle
  Schedule Day 98,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d927d47f-7486-4f4e-8ea5-360c085b1550}, !- Handle
  Schedule Ruleset 95,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {703e85cc-db3a-497f-9673-f47c0c274cc9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {703e85cc-db3a-497f-9673-f47c0c274cc9}, !- Handle
  Schedule Day 99,                        !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d9dfcd6c-081a-40e5-9f5a-131c2641eb4d}, !- Handle
  Ic_patroom3_6_flr_2 Service Water Use 0.01gal/min, !- Name
  {19cd1291-6ac6-462f-abf1-0faba34b5ab0}, !- Water Use Equipment Definition Name
  {67a09b7e-7c8a-4980-8566-9dcdcc11d6a3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d48b32db-a23b-4908-b67c-f4e20b0e9449}, !- Handle
  Node 993,                               !- Name
  {118f9e79-674b-4eb1-82b6-cf5a446e337a}, !- Inlet Port
  {90ae72a0-852e-47cd-96ae-13f89d3f25b2}; !- Outlet Port

OS:Connection,
  {118f9e79-674b-4eb1-82b6-cf5a446e337a}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  34,                                     !- Outlet Port
  {d48b32db-a23b-4908-b67c-f4e20b0e9449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2bcc6029-4877-4abf-81aa-8a0f1a1b014b}, !- Handle
  Node 994,                               !- Name
  {2773d7e9-0214-43da-9833-390fdf3d2b75}, !- Inlet Port
  {d3e83ffe-f21f-41a9-9d0f-ee04bc1f88fc}; !- Outlet Port

OS:Connection,
  {90ae72a0-852e-47cd-96ae-13f89d3f25b2}, !- Handle
  {d48b32db-a23b-4908-b67c-f4e20b0e9449}, !- Source Object
  3,                                      !- Outlet Port
  {f3c4367a-cfd0-401e-9885-0d7ba87e24cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2773d7e9-0214-43da-9833-390fdf3d2b75}, !- Handle
  {f3c4367a-cfd0-401e-9885-0d7ba87e24cd}, !- Source Object
  3,                                      !- Outlet Port
  {2bcc6029-4877-4abf-81aa-8a0f1a1b014b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3e83ffe-f21f-41a9-9d0f-ee04bc1f88fc}, !- Handle
  {2bcc6029-4877-4abf-81aa-8a0f1a1b014b}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  34;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3b149abd-c77f-4289-8019-f3a51a831e21}, !- Handle
  Water Use Connections 32,               !- Name
  {52e0aa85-affd-40b5-b075-6af2f2c4d049}, !- Inlet Node Name
  {7e9c712e-c34e-426d-b3d6-779ad3070e9c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f6e49d49-f546-449c-8bec-ba3beea63276}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4fb81cb5-73ad-439f-975a-997f6f8740de}, !- Handle
  Kitchen_flr_5 Service Water Use Def 0.47gal/min, !- Name
  ,                                       !- End-Use Subcategory
  2.99607035825354e-05,                   !- Peak Flow Rate {m3/s}
  {3460415a-8e0d-42ae-9b8e-4f0377181d0f}, !- Target Temperature Schedule Name
  {e1a59633-b649-4883-a7f2-9977aca488c8}, !- Sensible Fraction Schedule Name
  {3aded96c-d6d3-42f0-b281-8dc4237ab5b5}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e1a59633-b649-4883-a7f2-9977aca488c8}, !- Handle
  Schedule Ruleset 96,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {348a7547-b533-4c4a-8711-4142162934e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {348a7547-b533-4c4a-8711-4142162934e9}, !- Handle
  Schedule Day 100,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3aded96c-d6d3-42f0-b281-8dc4237ab5b5}, !- Handle
  Schedule Ruleset 97,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {3eaafe08-6f5a-492c-93f8-ec120213baf9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3eaafe08-6f5a-492c-93f8-ec120213baf9}, !- Handle
  Schedule Day 101,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3460415a-8e0d-42ae-9b8e-4f0377181d0f}, !- Handle
  Schedule Ruleset 98,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {9a2a442b-39d6-420e-934c-ea06c67b6cbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a2a442b-39d6-420e-934c-ea06c67b6cbf}, !- Handle
  Schedule Day 102,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f6e49d49-f546-449c-8bec-ba3beea63276}, !- Handle
  Kitchen_flr_5 Service Water Use 0.47gal/min, !- Name
  {4fb81cb5-73ad-439f-975a-997f6f8740de}, !- Water Use Equipment Definition Name
  {e52ecd02-76f8-496b-99df-063e2eadd097}, !- Space Name
  {f1bd2b70-a73d-4eb4-b813-79f8ca0ac98f}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {59cec628-827a-47d6-b437-5593cbb97a16}, !- Handle
  Node 995,                               !- Name
  {a8ef8009-b0e4-4282-a447-d9e7546ac8c4}, !- Inlet Port
  {52e0aa85-affd-40b5-b075-6af2f2c4d049}; !- Outlet Port

OS:Connection,
  {a8ef8009-b0e4-4282-a447-d9e7546ac8c4}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  35,                                     !- Outlet Port
  {59cec628-827a-47d6-b437-5593cbb97a16}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25e21217-5b32-49e3-b3b1-59177dc61c00}, !- Handle
  Node 996,                               !- Name
  {7e9c712e-c34e-426d-b3d6-779ad3070e9c}, !- Inlet Port
  {f98c5bea-ffd9-4433-9e8f-40f6b87ee955}; !- Outlet Port

OS:Connection,
  {52e0aa85-affd-40b5-b075-6af2f2c4d049}, !- Handle
  {59cec628-827a-47d6-b437-5593cbb97a16}, !- Source Object
  3,                                      !- Outlet Port
  {3b149abd-c77f-4289-8019-f3a51a831e21}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e9c712e-c34e-426d-b3d6-779ad3070e9c}, !- Handle
  {3b149abd-c77f-4289-8019-f3a51a831e21}, !- Source Object
  3,                                      !- Outlet Port
  {25e21217-5b32-49e3-b3b1-59177dc61c00}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f98c5bea-ffd9-4433-9e8f-40f6b87ee955}, !- Handle
  {25e21217-5b32-49e3-b3b1-59177dc61c00}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  35;                                     !- Inlet Port

OS:WaterUse:Connections,
  {68d46e57-5540-45b2-a99e-1c4ae9db1381}, !- Handle
  Water Use Connections 33,               !- Name
  {259d83f3-6767-4dfe-b9f0-40535c55c30d}, !- Inlet Node Name
  {679bfddc-c977-4818-8c3d-1e0a4210d149}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {54cbf5c4-d459-4eb0-bf05-8a3df4025b1b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fce6fa81-1cfd-45ef-b18e-81fa7d933e05}, !- Handle
  Lab_flr_3 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28186400797439e-05,                   !- Peak Flow Rate {m3/s}
  {9e31118b-72df-45e2-8f0d-3bd3dc31c9cc}, !- Target Temperature Schedule Name
  {89b54680-43da-4f88-8930-655906a6be02}, !- Sensible Fraction Schedule Name
  {f960d360-bdfa-4cb2-843a-2486161dc201}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89b54680-43da-4f88-8930-655906a6be02}, !- Handle
  Schedule Ruleset 99,                    !- Name
  ,                                       !- Schedule Type Limits Name
  {d89d21c5-f62c-4561-a14c-041639b3a6dc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d89d21c5-f62c-4561-a14c-041639b3a6dc}, !- Handle
  Schedule Day 103,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f960d360-bdfa-4cb2-843a-2486161dc201}, !- Handle
  Schedule Ruleset 100,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7d4f2856-1f8d-4188-8f11-69354c8febdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7d4f2856-1f8d-4188-8f11-69354c8febdb}, !- Handle
  Schedule Day 104,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e31118b-72df-45e2-8f0d-3bd3dc31c9cc}, !- Handle
  Schedule Ruleset 101,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b71f555b-82a0-4d11-8e8e-d8613a3f882d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b71f555b-82a0-4d11-8e8e-d8613a3f882d}, !- Handle
  Schedule Day 105,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {54cbf5c4-d459-4eb0-bf05-8a3df4025b1b}, !- Handle
  Lab_flr_3 Service Water Use 0.2gal/min, !- Name
  {fce6fa81-1cfd-45ef-b18e-81fa7d933e05}, !- Water Use Equipment Definition Name
  {22290951-19f6-474f-a011-fb1c867eee80}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e25c0eeb-1b67-40ee-a182-7646d5534ac4}, !- Handle
  Node 997,                               !- Name
  {d06fe2ea-b322-4e60-b124-6f1895614b24}, !- Inlet Port
  {259d83f3-6767-4dfe-b9f0-40535c55c30d}; !- Outlet Port

OS:Connection,
  {d06fe2ea-b322-4e60-b124-6f1895614b24}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  36,                                     !- Outlet Port
  {e25c0eeb-1b67-40ee-a182-7646d5534ac4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e00628d-615c-4aa1-be7a-3203245b872d}, !- Handle
  Node 998,                               !- Name
  {679bfddc-c977-4818-8c3d-1e0a4210d149}, !- Inlet Port
  {369ab405-4438-450d-b6db-222f5b27f3e7}; !- Outlet Port

OS:Connection,
  {259d83f3-6767-4dfe-b9f0-40535c55c30d}, !- Handle
  {e25c0eeb-1b67-40ee-a182-7646d5534ac4}, !- Source Object
  3,                                      !- Outlet Port
  {68d46e57-5540-45b2-a99e-1c4ae9db1381}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {679bfddc-c977-4818-8c3d-1e0a4210d149}, !- Handle
  {68d46e57-5540-45b2-a99e-1c4ae9db1381}, !- Source Object
  3,                                      !- Outlet Port
  {0e00628d-615c-4aa1-be7a-3203245b872d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {369ab405-4438-450d-b6db-222f5b27f3e7}, !- Handle
  {0e00628d-615c-4aa1-be7a-3203245b872d}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  36;                                     !- Inlet Port

OS:WaterUse:Connections,
  {7ae19daa-0ffe-4335-b7d2-eb11b1c2f1c2}, !- Handle
  Water Use Connections 34,               !- Name
  {5755ca67-a49c-4e2e-aa9b-2c001f529f2b}, !- Inlet Node Name
  {8bca6793-29f5-4086-a017-c691821e9209}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bbc268f1-2366-42b2-848b-389e9be14b14}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4712d877-f066-4b3d-907c-88cebd62b06c}, !- Handle
  Lab_flr_4 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.28186400797439e-05,                   !- Peak Flow Rate {m3/s}
  {1f2f01f5-29a3-4e48-8946-5fb34dd74524}, !- Target Temperature Schedule Name
  {942dcca1-0521-4d39-8093-c7c1e1655ddc}, !- Sensible Fraction Schedule Name
  {96374050-a21e-4596-9222-bb1236ffe9da}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {942dcca1-0521-4d39-8093-c7c1e1655ddc}, !- Handle
  Schedule Ruleset 102,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {91892850-56bd-427c-9e4d-a5be28f59bf2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91892850-56bd-427c-9e4d-a5be28f59bf2}, !- Handle
  Schedule Day 106,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {96374050-a21e-4596-9222-bb1236ffe9da}, !- Handle
  Schedule Ruleset 103,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bea272c2-9bdd-4b5a-8160-f9debb67ba2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bea272c2-9bdd-4b5a-8160-f9debb67ba2d}, !- Handle
  Schedule Day 107,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1f2f01f5-29a3-4e48-8946-5fb34dd74524}, !- Handle
  Schedule Ruleset 104,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {495c26d3-bc41-43e4-9e0b-69e9cc1df2e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {495c26d3-bc41-43e4-9e0b-69e9cc1df2e1}, !- Handle
  Schedule Day 108,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bbc268f1-2366-42b2-848b-389e9be14b14}, !- Handle
  Lab_flr_4 Service Water Use 0.2gal/min, !- Name
  {4712d877-f066-4b3d-907c-88cebd62b06c}, !- Water Use Equipment Definition Name
  {5c8365ed-b8d7-4844-bf42-27164c3ff933}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {02355530-6b9a-45f7-9523-1a2426e423e2}, !- Handle
  Node 999,                               !- Name
  {e45042f8-fd2f-4108-a606-2971e7b70be2}, !- Inlet Port
  {5755ca67-a49c-4e2e-aa9b-2c001f529f2b}; !- Outlet Port

OS:Connection,
  {e45042f8-fd2f-4108-a606-2971e7b70be2}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  37,                                     !- Outlet Port
  {02355530-6b9a-45f7-9523-1a2426e423e2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b504247-4c95-4e68-b3ff-ee7ee17dc07c}, !- Handle
  Node 1000,                              !- Name
  {8bca6793-29f5-4086-a017-c691821e9209}, !- Inlet Port
  {832adff6-f989-4b62-ab54-32796aaecbc2}; !- Outlet Port

OS:Connection,
  {5755ca67-a49c-4e2e-aa9b-2c001f529f2b}, !- Handle
  {02355530-6b9a-45f7-9523-1a2426e423e2}, !- Source Object
  3,                                      !- Outlet Port
  {7ae19daa-0ffe-4335-b7d2-eb11b1c2f1c2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bca6793-29f5-4086-a017-c691821e9209}, !- Handle
  {7ae19daa-0ffe-4335-b7d2-eb11b1c2f1c2}, !- Source Object
  3,                                      !- Outlet Port
  {9b504247-4c95-4e68-b3ff-ee7ee17dc07c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {832adff6-f989-4b62-ab54-32796aaecbc2}, !- Handle
  {9b504247-4c95-4e68-b3ff-ee7ee17dc07c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  37;                                     !- Inlet Port

OS:WaterUse:Connections,
  {226eb739-1080-4e98-a25c-d4f4948c1f95}, !- Handle
  Water Use Connections 35,               !- Name
  {66a03325-7ca8-4675-84ae-9c31badac275}, !- Inlet Node Name
  {ecd5cded-a33e-469e-8bb4-cbf2080ff79b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {73150272-09bb-4257-a526-b540b0284577}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {dede3950-80e6-47a7-9229-76f48977e5c1}, !- Handle
  Lobby_records_flr_1 Service Water Use Def 0.57gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.57004200141347e-05,                   !- Peak Flow Rate {m3/s}
  {acd9b3c4-d72c-47ca-b3c3-0da9b808b1c5}, !- Target Temperature Schedule Name
  {d29fd9a2-8342-4f18-ae65-cb1757942032}, !- Sensible Fraction Schedule Name
  {a1f555ca-0673-4880-a048-68e10751cc75}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d29fd9a2-8342-4f18-ae65-cb1757942032}, !- Handle
  Schedule Ruleset 105,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a12d3a6a-ec04-46dc-af95-4a71128908a0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a12d3a6a-ec04-46dc-af95-4a71128908a0}, !- Handle
  Schedule Day 109,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a1f555ca-0673-4880-a048-68e10751cc75}, !- Handle
  Schedule Ruleset 106,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ca28cfd7-8630-4c9b-96d5-8f21bfc99ccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ca28cfd7-8630-4c9b-96d5-8f21bfc99ccf}, !- Handle
  Schedule Day 110,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {acd9b3c4-d72c-47ca-b3c3-0da9b808b1c5}, !- Handle
  Schedule Ruleset 107,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {af4b22f8-7dfa-4bc5-a18a-fdc72d708f17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af4b22f8-7dfa-4bc5-a18a-fdc72d708f17}, !- Handle
  Schedule Day 111,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {73150272-09bb-4257-a526-b540b0284577}, !- Handle
  Lobby_records_flr_1 Service Water Use 0.57gal/min, !- Name
  {dede3950-80e6-47a7-9229-76f48977e5c1}, !- Water Use Equipment Definition Name
  {81d22812-3e36-4173-af2d-bc7c16c7d78d}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5aebf3bf-2fc3-445e-ab21-3c09bee8a5e3}, !- Handle
  Node 1001,                              !- Name
  {c6d6ea7c-d0b8-4126-b05c-32a16c412ae1}, !- Inlet Port
  {66a03325-7ca8-4675-84ae-9c31badac275}; !- Outlet Port

OS:Connection,
  {c6d6ea7c-d0b8-4126-b05c-32a16c412ae1}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  38,                                     !- Outlet Port
  {5aebf3bf-2fc3-445e-ab21-3c09bee8a5e3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb3691b9-8716-4502-98a7-33d43669a0fe}, !- Handle
  Node 1002,                              !- Name
  {ecd5cded-a33e-469e-8bb4-cbf2080ff79b}, !- Inlet Port
  {172c2310-8bdc-4ee2-b277-9fe4c85ca670}; !- Outlet Port

OS:Connection,
  {66a03325-7ca8-4675-84ae-9c31badac275}, !- Handle
  {5aebf3bf-2fc3-445e-ab21-3c09bee8a5e3}, !- Source Object
  3,                                      !- Outlet Port
  {226eb739-1080-4e98-a25c-d4f4948c1f95}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ecd5cded-a33e-469e-8bb4-cbf2080ff79b}, !- Handle
  {226eb739-1080-4e98-a25c-d4f4948c1f95}, !- Source Object
  3,                                      !- Outlet Port
  {fb3691b9-8716-4502-98a7-33d43669a0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {172c2310-8bdc-4ee2-b277-9fe4c85ca670}, !- Handle
  {fb3691b9-8716-4502-98a7-33d43669a0fe}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  38;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c753efa4-a110-458c-9860-199e162a201a}, !- Handle
  Water Use Connections 36,               !- Name
  {fecc55b8-b7ed-4010-9ce4-3d7d87eb5dc3}, !- Inlet Node Name
  {a76c0ba7-ba17-4211-a76c-d932f2158a67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {301885a3-8287-4f42-ae23-e58ae453b2ff}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f0f74ac-446a-4e35-be24-05a75d9b80af}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.09990162940132e-05,                   !- Peak Flow Rate {m3/s}
  {97698847-dd37-42cb-b460-ecde742ce831}, !- Target Temperature Schedule Name
  {95937df4-3984-4e21-9135-e1eec29b1b79}, !- Sensible Fraction Schedule Name
  {f6dd04a0-b3bf-4d45-84bd-7fb9afbbd12e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {95937df4-3984-4e21-9135-e1eec29b1b79}, !- Handle
  Schedule Ruleset 108,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b73b15e6-672d-4286-9f0a-74759a14b42b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b73b15e6-672d-4286-9f0a-74759a14b42b}, !- Handle
  Schedule Day 112,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6dd04a0-b3bf-4d45-84bd-7fb9afbbd12e}, !- Handle
  Schedule Ruleset 109,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e416956-c12c-4eef-8abc-2cd99eb89885}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e416956-c12c-4eef-8abc-2cd99eb89885}, !- Handle
  Schedule Day 113,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {97698847-dd37-42cb-b460-ecde742ce831}, !- Handle
  Schedule Ruleset 110,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2118c7ea-3cff-4016-a3aa-b0a6d21b2c8d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2118c7ea-3cff-4016-a3aa-b0a6d21b2c8d}, !- Handle
  Schedule Day 114,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {301885a3-8287-4f42-ae23-e58ae453b2ff}, !- Handle
  Nursestn_lobby_flr_3 Service Water Use 0.17gal/min, !- Name
  {1f0f74ac-446a-4e35-be24-05a75d9b80af}, !- Water Use Equipment Definition Name
  {e494cea2-4abd-4968-adee-7c2bba8c9841}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0591f9d2-abc5-44a6-b547-e4643576ae85}, !- Handle
  Node 1003,                              !- Name
  {4505bca3-f612-47ce-bdc1-596dc96004b9}, !- Inlet Port
  {fecc55b8-b7ed-4010-9ce4-3d7d87eb5dc3}; !- Outlet Port

OS:Connection,
  {4505bca3-f612-47ce-bdc1-596dc96004b9}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  39,                                     !- Outlet Port
  {0591f9d2-abc5-44a6-b547-e4643576ae85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5aa18122-b29c-4ab9-806d-523ea4e3b5e7}, !- Handle
  Node 1004,                              !- Name
  {a76c0ba7-ba17-4211-a76c-d932f2158a67}, !- Inlet Port
  {590e6f14-c658-4ceb-abe7-7a5045673f43}; !- Outlet Port

OS:Connection,
  {fecc55b8-b7ed-4010-9ce4-3d7d87eb5dc3}, !- Handle
  {0591f9d2-abc5-44a6-b547-e4643576ae85}, !- Source Object
  3,                                      !- Outlet Port
  {c753efa4-a110-458c-9860-199e162a201a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a76c0ba7-ba17-4211-a76c-d932f2158a67}, !- Handle
  {c753efa4-a110-458c-9860-199e162a201a}, !- Source Object
  3,                                      !- Outlet Port
  {5aa18122-b29c-4ab9-806d-523ea4e3b5e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {590e6f14-c658-4ceb-abe7-7a5045673f43}, !- Handle
  {5aa18122-b29c-4ab9-806d-523ea4e3b5e7}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  39;                                     !- Inlet Port

OS:WaterUse:Connections,
  {702330f8-a31c-4c2d-8c5b-05f699fbd6f7}, !- Handle
  Water Use Connections 37,               !- Name
  {9f6603ab-290b-43fe-bf3a-cf1e846d2572}, !- Inlet Node Name
  {2f58b612-72f0-48f0-b5f4-2cc03beb5027}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2bf2e745-bcbd-4585-b088-3046ff6af2fb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4bc84043-4a06-49b4-9d36-f363b74238eb}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use Def 0.17gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.09990162940132e-05,                   !- Peak Flow Rate {m3/s}
  {7972949c-36e2-4956-9912-24db59c92f99}, !- Target Temperature Schedule Name
  {a7adae99-d43f-4d2a-a3b3-337b5e9b3383}, !- Sensible Fraction Schedule Name
  {2923f727-96e4-4c83-b3bf-795415151af8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7adae99-d43f-4d2a-a3b3-337b5e9b3383}, !- Handle
  Schedule Ruleset 111,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d7f9fc9-11f6-4a70-961b-4f4cbbae6846}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d7f9fc9-11f6-4a70-961b-4f4cbbae6846}, !- Handle
  Schedule Day 115,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2923f727-96e4-4c83-b3bf-795415151af8}, !- Handle
  Schedule Ruleset 112,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {670df972-d5b6-4290-8689-13d433cc5dbe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {670df972-d5b6-4290-8689-13d433cc5dbe}, !- Handle
  Schedule Day 116,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7972949c-36e2-4956-9912-24db59c92f99}, !- Handle
  Schedule Ruleset 113,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {231d731c-72a2-455f-aec3-cf1498409478}; !- Default Day Schedule Name

OS:Schedule:Day,
  {231d731c-72a2-455f-aec3-cf1498409478}, !- Handle
  Schedule Day 117,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2bf2e745-bcbd-4585-b088-3046ff6af2fb}, !- Handle
  Nursestn_lobby_flr_4 Service Water Use 0.17gal/min, !- Name
  {4bc84043-4a06-49b4-9d36-f363b74238eb}, !- Water Use Equipment Definition Name
  {c29a148d-3ce7-416a-b9c8-6c36e095cfd8}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f77786b3-514f-4cf6-955c-2add92e72a85}, !- Handle
  Node 1005,                              !- Name
  {89d9e057-a03f-47d1-b732-a8546f61f345}, !- Inlet Port
  {9f6603ab-290b-43fe-bf3a-cf1e846d2572}; !- Outlet Port

OS:Connection,
  {89d9e057-a03f-47d1-b732-a8546f61f345}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  40,                                     !- Outlet Port
  {f77786b3-514f-4cf6-955c-2add92e72a85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2e28d536-6b2c-42fa-a964-aba154e95c4d}, !- Handle
  Node 1006,                              !- Name
  {2f58b612-72f0-48f0-b5f4-2cc03beb5027}, !- Inlet Port
  {4ba3d088-ba21-4743-864a-9d26418ea393}; !- Outlet Port

OS:Connection,
  {9f6603ab-290b-43fe-bf3a-cf1e846d2572}, !- Handle
  {f77786b3-514f-4cf6-955c-2add92e72a85}, !- Source Object
  3,                                      !- Outlet Port
  {702330f8-a31c-4c2d-8c5b-05f699fbd6f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2f58b612-72f0-48f0-b5f4-2cc03beb5027}, !- Handle
  {702330f8-a31c-4c2d-8c5b-05f699fbd6f7}, !- Source Object
  3,                                      !- Outlet Port
  {2e28d536-6b2c-42fa-a964-aba154e95c4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ba3d088-ba21-4743-864a-9d26418ea393}, !- Handle
  {2e28d536-6b2c-42fa-a964-aba154e95c4d}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  40;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2e2777ac-df43-40d9-8536-dbb20e402128}, !- Handle
  Water Use Connections 38,               !- Name
  {7e2429e5-e87c-48f2-b596-4dadfcfe4c75}, !- Inlet Node Name
  {1ef7f950-3bbe-4a21-946e-7954796c2b20}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7d8c0945-5240-4c0c-b3c3-dc3038bfde9a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59dedd3c-fb41-43ba-a10d-cc1a793090ef}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use Def 0.2gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.26347674351742e-05,                   !- Peak Flow Rate {m3/s}
  {2a9ba9b1-3d87-4adc-8d98-4cde741f9451}, !- Target Temperature Schedule Name
  {3df9d9ac-47e3-4ee6-8f33-3fcaa2045c6b}, !- Sensible Fraction Schedule Name
  {4f5f4323-744b-4a7d-9c51-a7e5b33e9700}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3df9d9ac-47e3-4ee6-8f33-3fcaa2045c6b}, !- Handle
  Schedule Ruleset 114,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a7806a5-8e09-48ce-b3b8-6df679d51f20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a7806a5-8e09-48ce-b3b8-6df679d51f20}, !- Handle
  Schedule Day 118,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4f5f4323-744b-4a7d-9c51-a7e5b33e9700}, !- Handle
  Schedule Ruleset 115,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9f44a3e3-f408-41d2-85ff-aa3809498138}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f44a3e3-f408-41d2-85ff-aa3809498138}, !- Handle
  Schedule Day 119,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2a9ba9b1-3d87-4adc-8d98-4cde741f9451}, !- Handle
  Schedule Ruleset 116,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {01b2b32b-5e4d-4f20-8548-a82abab662b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {01b2b32b-5e4d-4f20-8548-a82abab662b8}, !- Handle
  Schedule Day 120,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7d8c0945-5240-4c0c-b3c3-dc3038bfde9a}, !- Handle
  Nursestn_lobby_flr_5 Service Water Use 0.2gal/min, !- Name
  {59dedd3c-fb41-43ba-a10d-cc1a793090ef}, !- Water Use Equipment Definition Name
  {a7fdff4c-6d5f-4911-99ae-d14edf95c714}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3cc7301d-8c11-4831-bafe-436f6f2fa650}, !- Handle
  Node 1007,                              !- Name
  {54f73372-b65d-4513-8e23-9054fb785ac9}, !- Inlet Port
  {7e2429e5-e87c-48f2-b596-4dadfcfe4c75}; !- Outlet Port

OS:Connection,
  {54f73372-b65d-4513-8e23-9054fb785ac9}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  41,                                     !- Outlet Port
  {3cc7301d-8c11-4831-bafe-436f6f2fa650}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2327ba1e-745e-4f4b-a603-fdfbda69b5ed}, !- Handle
  Node 1008,                              !- Name
  {1ef7f950-3bbe-4a21-946e-7954796c2b20}, !- Inlet Port
  {9296c919-aa10-40ae-93d8-4a51e0323b4d}; !- Outlet Port

OS:Connection,
  {7e2429e5-e87c-48f2-b596-4dadfcfe4c75}, !- Handle
  {3cc7301d-8c11-4831-bafe-436f6f2fa650}, !- Source Object
  3,                                      !- Outlet Port
  {2e2777ac-df43-40d9-8536-dbb20e402128}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ef7f950-3bbe-4a21-946e-7954796c2b20}, !- Handle
  {2e2777ac-df43-40d9-8536-dbb20e402128}, !- Source Object
  3,                                      !- Outlet Port
  {2327ba1e-745e-4f4b-a603-fdfbda69b5ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9296c919-aa10-40ae-93d8-4a51e0323b4d}, !- Handle
  {2327ba1e-745e-4f4b-a603-fdfbda69b5ed}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  41;                                     !- Inlet Port

OS:WaterUse:Connections,
  {106de7e8-5c56-41cb-9aa8-1b427f17c1dc}, !- Handle
  Water Use Connections 39,               !- Name
  {5c46dee0-93c9-4224-b1a4-2a4752653f46}, !- Inlet Node Name
  {8bf71ab4-1375-4ce1-81de-4ceb859053ce}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {61fa1afc-bb91-4ee7-b009-e0880bde3a1f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {79960d9c-6c61-4bb4-a7d8-0ed293166d1e}, !- Handle
  Office1_1_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {2eaca6af-db4f-4447-b138-eedf9a6c9422}, !- Target Temperature Schedule Name
  {fb661485-044b-401f-b449-1dd3ae427795}, !- Sensible Fraction Schedule Name
  {980b9637-4436-415c-9aca-2dbb6bc74f1d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fb661485-044b-401f-b449-1dd3ae427795}, !- Handle
  Schedule Ruleset 117,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e7108bb-534e-4180-aff4-8a07ad8d0f3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e7108bb-534e-4180-aff4-8a07ad8d0f3a}, !- Handle
  Schedule Day 121,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {980b9637-4436-415c-9aca-2dbb6bc74f1d}, !- Handle
  Schedule Ruleset 118,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {859c63cb-a770-4e07-a288-47030991553c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {859c63cb-a770-4e07-a288-47030991553c}, !- Handle
  Schedule Day 122,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2eaca6af-db4f-4447-b138-eedf9a6c9422}, !- Handle
  Schedule Ruleset 119,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c5fcc6e-26f6-46a7-8917-04684772decc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c5fcc6e-26f6-46a7-8917-04684772decc}, !- Handle
  Schedule Day 123,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {61fa1afc-bb91-4ee7-b009-e0880bde3a1f}, !- Handle
  Office1_1_flr_1 Service Water Use 0.01gal/min, !- Name
  {79960d9c-6c61-4bb4-a7d8-0ed293166d1e}, !- Water Use Equipment Definition Name
  {d02a2ad8-7579-4e33-845e-5db0f25d0008}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fb2b0c17-2dc2-4f8b-88c3-edb9cef95dc4}, !- Handle
  Node 1009,                              !- Name
  {b958eaf0-2390-4c9f-8a50-d08559aa1889}, !- Inlet Port
  {5c46dee0-93c9-4224-b1a4-2a4752653f46}; !- Outlet Port

OS:Connection,
  {b958eaf0-2390-4c9f-8a50-d08559aa1889}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  42,                                     !- Outlet Port
  {fb2b0c17-2dc2-4f8b-88c3-edb9cef95dc4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e283874e-5c95-4f66-ad63-939da3e8a6a7}, !- Handle
  Node 1010,                              !- Name
  {8bf71ab4-1375-4ce1-81de-4ceb859053ce}, !- Inlet Port
  {98708522-36a5-43ee-9fcd-0b70ded15792}; !- Outlet Port

OS:Connection,
  {5c46dee0-93c9-4224-b1a4-2a4752653f46}, !- Handle
  {fb2b0c17-2dc2-4f8b-88c3-edb9cef95dc4}, !- Source Object
  3,                                      !- Outlet Port
  {106de7e8-5c56-41cb-9aa8-1b427f17c1dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8bf71ab4-1375-4ce1-81de-4ceb859053ce}, !- Handle
  {106de7e8-5c56-41cb-9aa8-1b427f17c1dc}, !- Source Object
  3,                                      !- Outlet Port
  {e283874e-5c95-4f66-ad63-939da3e8a6a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {98708522-36a5-43ee-9fcd-0b70ded15792}, !- Handle
  {e283874e-5c95-4f66-ad63-939da3e8a6a7}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  42;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a690f217-b9be-48f8-9b80-fd689019ec2a}, !- Handle
  Water Use Connections 40,               !- Name
  {533f00d0-7d37-4926-96a1-e2961a9bf3ba}, !- Inlet Node Name
  {5e79c76d-71d9-4d2a-9e03-330b2937d79c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {34c7c5ef-2968-4ada-90df-5e35359c1ce1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bc543791-a3e1-4ed4-bbc5-e8470548a1d4}, !- Handle
  Office1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68710546771512e-06,                   !- Peak Flow Rate {m3/s}
  {cbbffa31-dc1e-4d52-b285-74a080ac6fa2}, !- Target Temperature Schedule Name
  {68e65b88-1d8e-403d-86ff-a50dc595bfbe}, !- Sensible Fraction Schedule Name
  {3f5d5480-ea5f-4c00-a255-c18282f4fe33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {68e65b88-1d8e-403d-86ff-a50dc595bfbe}, !- Handle
  Schedule Ruleset 120,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {737ceea2-2b92-428d-9556-6ae1a9eed6e1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {737ceea2-2b92-428d-9556-6ae1a9eed6e1}, !- Handle
  Schedule Day 124,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f5d5480-ea5f-4c00-a255-c18282f4fe33}, !- Handle
  Schedule Ruleset 121,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3871d7ba-d256-425b-b9d0-00e3555ae150}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3871d7ba-d256-425b-b9d0-00e3555ae150}, !- Handle
  Schedule Day 125,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cbbffa31-dc1e-4d52-b285-74a080ac6fa2}, !- Handle
  Schedule Ruleset 122,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8c282549-3595-4b26-abe6-49f1bdfe44be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8c282549-3595-4b26-abe6-49f1bdfe44be}, !- Handle
  Schedule Day 126,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {34c7c5ef-2968-4ada-90df-5e35359c1ce1}, !- Handle
  Office1_flr_5 Service Water Use 0.03gal/min, !- Name
  {bc543791-a3e1-4ed4-bbc5-e8470548a1d4}, !- Water Use Equipment Definition Name
  {cd21f8d0-03aa-4d07-a5bb-c171a57e6b9d}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ca6e044c-2818-4b44-b49a-3cddfe8cb2ba}, !- Handle
  Node 1011,                              !- Name
  {11c54d3d-518e-4954-b69e-de50e67943ce}, !- Inlet Port
  {533f00d0-7d37-4926-96a1-e2961a9bf3ba}; !- Outlet Port

OS:Connection,
  {11c54d3d-518e-4954-b69e-de50e67943ce}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  43,                                     !- Outlet Port
  {ca6e044c-2818-4b44-b49a-3cddfe8cb2ba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3ee3c7e-781e-4968-b319-e2524e00f161}, !- Handle
  Node 1012,                              !- Name
  {5e79c76d-71d9-4d2a-9e03-330b2937d79c}, !- Inlet Port
  {aa75b5f1-16e1-4836-8b2d-763ccff1bf89}; !- Outlet Port

OS:Connection,
  {533f00d0-7d37-4926-96a1-e2961a9bf3ba}, !- Handle
  {ca6e044c-2818-4b44-b49a-3cddfe8cb2ba}, !- Source Object
  3,                                      !- Outlet Port
  {a690f217-b9be-48f8-9b80-fd689019ec2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5e79c76d-71d9-4d2a-9e03-330b2937d79c}, !- Handle
  {a690f217-b9be-48f8-9b80-fd689019ec2a}, !- Source Object
  3,                                      !- Outlet Port
  {e3ee3c7e-781e-4968-b319-e2524e00f161}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa75b5f1-16e1-4836-8b2d-763ccff1bf89}, !- Handle
  {e3ee3c7e-781e-4968-b319-e2524e00f161}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  43;                                     !- Inlet Port

OS:WaterUse:Connections,
  {91d41949-e6f5-4d3b-b686-8cf3df2645f7}, !- Handle
  Water Use Connections 41,               !- Name
  {36750ba6-e652-4e3c-8a3a-271b0ba8b8a0}, !- Inlet Node Name
  {c2024a49-ad7e-4fc5-80a5-77bf12fe2fe5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ea96acfc-93c9-441d-8c54-10edf91d1491}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b601a438-d70e-4697-bcf4-e55f7fba9741}, !- Handle
  Office2_1_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {8a9764f5-48ae-47e0-b7e8-af96912991ff}, !- Target Temperature Schedule Name
  {508d78a9-ccef-4802-bd92-fafabb3e3d7b}, !- Sensible Fraction Schedule Name
  {66064f8d-c3db-4fd0-910f-a00a1465b60d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {508d78a9-ccef-4802-bd92-fafabb3e3d7b}, !- Handle
  Schedule Ruleset 123,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {64eba477-334b-43ca-ad26-e2653d9a0708}; !- Default Day Schedule Name

OS:Schedule:Day,
  {64eba477-334b-43ca-ad26-e2653d9a0708}, !- Handle
  Schedule Day 127,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {66064f8d-c3db-4fd0-910f-a00a1465b60d}, !- Handle
  Schedule Ruleset 124,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {30ae3103-f06a-4727-a231-d114856083c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {30ae3103-f06a-4727-a231-d114856083c9}, !- Handle
  Schedule Day 128,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a9764f5-48ae-47e0-b7e8-af96912991ff}, !- Handle
  Schedule Ruleset 125,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {99e29a63-ec1b-4531-a5c6-90194b0cee0b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99e29a63-ec1b-4531-a5c6-90194b0cee0b}, !- Handle
  Schedule Day 129,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ea96acfc-93c9-441d-8c54-10edf91d1491}, !- Handle
  Office2_1_flr_5 Service Water Use 0.03gal/min, !- Name
  {b601a438-d70e-4697-bcf4-e55f7fba9741}, !- Water Use Equipment Definition Name
  {d4514f9d-0837-41de-8f53-62f9fd53f516}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3d0f87be-6b82-4152-b2e9-2c5789b6c9d5}, !- Handle
  Node 1013,                              !- Name
  {84f30b92-9201-427d-8754-bb7ca96b8913}, !- Inlet Port
  {36750ba6-e652-4e3c-8a3a-271b0ba8b8a0}; !- Outlet Port

OS:Connection,
  {84f30b92-9201-427d-8754-bb7ca96b8913}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  44,                                     !- Outlet Port
  {3d0f87be-6b82-4152-b2e9-2c5789b6c9d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2ff64938-8ce2-4157-bada-f0705039942d}, !- Handle
  Node 1014,                              !- Name
  {c2024a49-ad7e-4fc5-80a5-77bf12fe2fe5}, !- Inlet Port
  {65d2bfed-4197-4f93-993d-9ce81d2d819e}; !- Outlet Port

OS:Connection,
  {36750ba6-e652-4e3c-8a3a-271b0ba8b8a0}, !- Handle
  {3d0f87be-6b82-4152-b2e9-2c5789b6c9d5}, !- Source Object
  3,                                      !- Outlet Port
  {91d41949-e6f5-4d3b-b686-8cf3df2645f7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2024a49-ad7e-4fc5-80a5-77bf12fe2fe5}, !- Handle
  {91d41949-e6f5-4d3b-b686-8cf3df2645f7}, !- Source Object
  3,                                      !- Outlet Port
  {2ff64938-8ce2-4157-bada-f0705039942d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {65d2bfed-4197-4f93-993d-9ce81d2d819e}, !- Handle
  {2ff64938-8ce2-4157-bada-f0705039942d}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  44;                                     !- Inlet Port

OS:WaterUse:Connections,
  {28e4b225-4ed7-48bd-be97-c84ef9361ae6}, !- Handle
  Water Use Connections 42,               !- Name
  {845a0c0a-913d-4d76-ad69-070f13f5b63e}, !- Inlet Node Name
  {860be639-c1a9-4854-9264-19962c2fa022}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {987dedfd-1906-4646-ace8-7b6dd9c7279b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1f8beb9a-b933-4d49-9c12-33bdf9ad3274}, !- Handle
  Office2_2_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {c4b1acc0-47f2-4002-87e7-87219b5469ab}, !- Target Temperature Schedule Name
  {983b81db-0025-46f8-bbc0-aa794d029f6a}, !- Sensible Fraction Schedule Name
  {8b40dc1b-f890-4766-8f53-7db953b22362}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {983b81db-0025-46f8-bbc0-aa794d029f6a}, !- Handle
  Schedule Ruleset 126,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {743bc0ca-df49-41e1-b47c-e82340206900}; !- Default Day Schedule Name

OS:Schedule:Day,
  {743bc0ca-df49-41e1-b47c-e82340206900}, !- Handle
  Schedule Day 130,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8b40dc1b-f890-4766-8f53-7db953b22362}, !- Handle
  Schedule Ruleset 127,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47a10e0d-446d-415e-8c96-a5b770427af2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a10e0d-446d-415e-8c96-a5b770427af2}, !- Handle
  Schedule Day 131,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4b1acc0-47f2-4002-87e7-87219b5469ab}, !- Handle
  Schedule Ruleset 128,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {79fa0f11-c219-477d-bcfe-45ca752a66ba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79fa0f11-c219-477d-bcfe-45ca752a66ba}, !- Handle
  Schedule Day 132,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {987dedfd-1906-4646-ace8-7b6dd9c7279b}, !- Handle
  Office2_2_flr_5 Service Water Use 0.03gal/min, !- Name
  {1f8beb9a-b933-4d49-9c12-33bdf9ad3274}, !- Water Use Equipment Definition Name
  {b55b7d4a-d540-4736-8b5e-0058b7a33e35}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7c18316e-91e9-4353-b387-a2612451c596}, !- Handle
  Node 1015,                              !- Name
  {4a7c7b27-aa10-4edf-a31e-a296c9820b63}, !- Inlet Port
  {845a0c0a-913d-4d76-ad69-070f13f5b63e}; !- Outlet Port

OS:Connection,
  {4a7c7b27-aa10-4edf-a31e-a296c9820b63}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  45,                                     !- Outlet Port
  {7c18316e-91e9-4353-b387-a2612451c596}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3d6e7dfd-12d1-4b2a-a59a-f9b3c1f5a558}, !- Handle
  Node 1016,                              !- Name
  {860be639-c1a9-4854-9264-19962c2fa022}, !- Inlet Port
  {12e8241d-e878-47d7-9f42-047cc7b15045}; !- Outlet Port

OS:Connection,
  {845a0c0a-913d-4d76-ad69-070f13f5b63e}, !- Handle
  {7c18316e-91e9-4353-b387-a2612451c596}, !- Source Object
  3,                                      !- Outlet Port
  {28e4b225-4ed7-48bd-be97-c84ef9361ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {860be639-c1a9-4854-9264-19962c2fa022}, !- Handle
  {28e4b225-4ed7-48bd-be97-c84ef9361ae6}, !- Source Object
  3,                                      !- Outlet Port
  {3d6e7dfd-12d1-4b2a-a59a-f9b3c1f5a558}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12e8241d-e878-47d7-9f42-047cc7b15045}, !- Handle
  {3d6e7dfd-12d1-4b2a-a59a-f9b3c1f5a558}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  45;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f834c3ab-ba20-4a6a-ad5b-b246c2f4796d}, !- Handle
  Water Use Connections 43,               !- Name
  {17f4b912-e20e-44c0-8877-11a238abf693}, !- Inlet Node Name
  {413ae853-001b-4582-995b-d6a60b9ca8d7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b9943fa7-698e-450d-8d1b-9f35ead4d647}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6815162f-01f9-4f9a-9df1-3c39240770f6}, !- Handle
  Office2_3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {cb2e8149-ce9b-4cb5-898e-e4bef5da9ba9}, !- Target Temperature Schedule Name
  {3aec352c-ba13-419c-a2d3-b96dd49f532e}, !- Sensible Fraction Schedule Name
  {80c156d6-0237-461e-829b-15886c4758a7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3aec352c-ba13-419c-a2d3-b96dd49f532e}, !- Handle
  Schedule Ruleset 129,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8fd3ac6-0315-4beb-bbe3-7ba371ad593d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8fd3ac6-0315-4beb-bbe3-7ba371ad593d}, !- Handle
  Schedule Day 133,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {80c156d6-0237-461e-829b-15886c4758a7}, !- Handle
  Schedule Ruleset 130,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c1d3882-67d4-4daa-9035-2c83f4dac980}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c1d3882-67d4-4daa-9035-2c83f4dac980}, !- Handle
  Schedule Day 134,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cb2e8149-ce9b-4cb5-898e-e4bef5da9ba9}, !- Handle
  Schedule Ruleset 131,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {edaf0214-9a8a-447e-8c55-5d8b4b5231c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edaf0214-9a8a-447e-8c55-5d8b4b5231c8}, !- Handle
  Schedule Day 135,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b9943fa7-698e-450d-8d1b-9f35ead4d647}, !- Handle
  Office2_3_flr_5 Service Water Use 0.03gal/min, !- Name
  {6815162f-01f9-4f9a-9df1-3c39240770f6}, !- Water Use Equipment Definition Name
  {293507fd-ab82-47f8-ae9e-dc26ab0ce95a}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f050403-b067-4368-b26d-9a535895566a}, !- Handle
  Node 1017,                              !- Name
  {60098f45-bb94-4f4c-a64c-98ce3a8f5a01}, !- Inlet Port
  {17f4b912-e20e-44c0-8877-11a238abf693}; !- Outlet Port

OS:Connection,
  {60098f45-bb94-4f4c-a64c-98ce3a8f5a01}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  46,                                     !- Outlet Port
  {1f050403-b067-4368-b26d-9a535895566a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {026dd778-0b7f-440a-a5b0-6d8c06b2949c}, !- Handle
  Node 1018,                              !- Name
  {413ae853-001b-4582-995b-d6a60b9ca8d7}, !- Inlet Port
  {4fdc36c4-68cb-4dc9-9a33-ae80b1674626}; !- Outlet Port

OS:Connection,
  {17f4b912-e20e-44c0-8877-11a238abf693}, !- Handle
  {1f050403-b067-4368-b26d-9a535895566a}, !- Source Object
  3,                                      !- Outlet Port
  {f834c3ab-ba20-4a6a-ad5b-b246c2f4796d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {413ae853-001b-4582-995b-d6a60b9ca8d7}, !- Handle
  {f834c3ab-ba20-4a6a-ad5b-b246c2f4796d}, !- Source Object
  3,                                      !- Outlet Port
  {026dd778-0b7f-440a-a5b0-6d8c06b2949c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4fdc36c4-68cb-4dc9-9a33-ae80b1674626}, !- Handle
  {026dd778-0b7f-440a-a5b0-6d8c06b2949c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  46;                                     !- Inlet Port

OS:WaterUse:Connections,
  {830b3d98-f7c4-4cf4-8d82-5360ea2e16dd}, !- Handle
  Water Use Connections 44,               !- Name
  {3dc6f763-3f56-4b78-bd0c-f741ea7f244e}, !- Inlet Node Name
  {38d47971-a2df-454a-8525-dba6bef47d0d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2896c0b0-0629-4223-a5df-f04d75f60645}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8744ecda-3947-4470-a2c8-79b0682d9f8e}, !- Handle
  Office2_4_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68622008043214e-06,                   !- Peak Flow Rate {m3/s}
  {c812c7ef-2d25-4387-84a2-5cc9b0f6c61a}, !- Target Temperature Schedule Name
  {5dd9e03a-35ae-49f1-952d-94ee67226fb9}, !- Sensible Fraction Schedule Name
  {7c4d1fa9-ff9b-4982-9f54-9641a31b2590}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5dd9e03a-35ae-49f1-952d-94ee67226fb9}, !- Handle
  Schedule Ruleset 132,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f020ea7-8bea-45de-9095-b54b872c9e21}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f020ea7-8bea-45de-9095-b54b872c9e21}, !- Handle
  Schedule Day 136,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c4d1fa9-ff9b-4982-9f54-9641a31b2590}, !- Handle
  Schedule Ruleset 133,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4bceea4e-9d66-4be9-8b51-202c642302e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4bceea4e-9d66-4be9-8b51-202c642302e7}, !- Handle
  Schedule Day 137,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c812c7ef-2d25-4387-84a2-5cc9b0f6c61a}, !- Handle
  Schedule Ruleset 134,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8614da3e-afdf-4ee5-8ce0-efcb5c081a7b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8614da3e-afdf-4ee5-8ce0-efcb5c081a7b}, !- Handle
  Schedule Day 138,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2896c0b0-0629-4223-a5df-f04d75f60645}, !- Handle
  Office2_4_flr_5 Service Water Use 0.03gal/min, !- Name
  {8744ecda-3947-4470-a2c8-79b0682d9f8e}, !- Water Use Equipment Definition Name
  {7a25b494-1d80-4043-937c-e50642895109}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {addba5ab-cb9f-4576-9b8e-160fc5f0bc02}, !- Handle
  Node 1019,                              !- Name
  {5fac53b1-aa08-4192-8914-6b5e50d7c425}, !- Inlet Port
  {3dc6f763-3f56-4b78-bd0c-f741ea7f244e}; !- Outlet Port

OS:Connection,
  {5fac53b1-aa08-4192-8914-6b5e50d7c425}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  47,                                     !- Outlet Port
  {addba5ab-cb9f-4576-9b8e-160fc5f0bc02}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7ca731a6-0279-4a4d-8a9e-3fd69a040bea}, !- Handle
  Node 1020,                              !- Name
  {38d47971-a2df-454a-8525-dba6bef47d0d}, !- Inlet Port
  {15439391-7b9e-447f-9362-6af2b126b506}; !- Outlet Port

OS:Connection,
  {3dc6f763-3f56-4b78-bd0c-f741ea7f244e}, !- Handle
  {addba5ab-cb9f-4576-9b8e-160fc5f0bc02}, !- Source Object
  3,                                      !- Outlet Port
  {830b3d98-f7c4-4cf4-8d82-5360ea2e16dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {38d47971-a2df-454a-8525-dba6bef47d0d}, !- Handle
  {830b3d98-f7c4-4cf4-8d82-5360ea2e16dd}, !- Source Object
  3,                                      !- Outlet Port
  {7ca731a6-0279-4a4d-8a9e-3fd69a040bea}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {15439391-7b9e-447f-9362-6af2b126b506}, !- Handle
  {7ca731a6-0279-4a4d-8a9e-3fd69a040bea}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  47;                                     !- Inlet Port

OS:WaterUse:Connections,
  {af327265-e52d-4d46-9d88-11a4edd141a8}, !- Handle
  Water Use Connections 45,               !- Name
  {95478e18-2c69-4b24-a743-41dbb2d9113c}, !- Inlet Node Name
  {ece18d14-2d1a-4fde-b257-ba0d81f7dbbd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {dacfbc12-fdad-4bf4-9420-67bbeba8f696}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ac827b8b-b8ed-4e19-90de-6e199ddf7bee}, !- Handle
  Office2_5_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68799085499809e-06,                   !- Peak Flow Rate {m3/s}
  {2fca79c1-957e-48b5-a0e5-67f7b75fa179}, !- Target Temperature Schedule Name
  {ba7a0fae-3fb3-4dea-a837-897621855d33}, !- Sensible Fraction Schedule Name
  {a4ebce1f-55ad-4260-a21d-f1dc39f4621e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ba7a0fae-3fb3-4dea-a837-897621855d33}, !- Handle
  Schedule Ruleset 135,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eb5189c9-34a9-4f2c-9788-c485da1a54b2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eb5189c9-34a9-4f2c-9788-c485da1a54b2}, !- Handle
  Schedule Day 139,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4ebce1f-55ad-4260-a21d-f1dc39f4621e}, !- Handle
  Schedule Ruleset 136,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0d41d26b-3e60-40a4-8916-b66f98fcb3ab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0d41d26b-3e60-40a4-8916-b66f98fcb3ab}, !- Handle
  Schedule Day 140,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fca79c1-957e-48b5-a0e5-67f7b75fa179}, !- Handle
  Schedule Ruleset 137,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fedea318-026f-4c27-8e51-39ee68f3fd6a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fedea318-026f-4c27-8e51-39ee68f3fd6a}, !- Handle
  Schedule Day 141,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {dacfbc12-fdad-4bf4-9420-67bbeba8f696}, !- Handle
  Office2_5_flr_5 Service Water Use 0.03gal/min, !- Name
  {ac827b8b-b8ed-4e19-90de-6e199ddf7bee}, !- Water Use Equipment Definition Name
  {0a5a13d4-a87a-4d10-9524-c8a73fc1a23c}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1825c877-aeea-46f6-a73f-66b21e352b4b}, !- Handle
  Node 1021,                              !- Name
  {ace651e9-3595-48f1-aed2-c0dd735fd252}, !- Inlet Port
  {95478e18-2c69-4b24-a743-41dbb2d9113c}; !- Outlet Port

OS:Connection,
  {ace651e9-3595-48f1-aed2-c0dd735fd252}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  48,                                     !- Outlet Port
  {1825c877-aeea-46f6-a73f-66b21e352b4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {439b9898-767e-420b-b07b-35251a156520}, !- Handle
  Node 1022,                              !- Name
  {ece18d14-2d1a-4fde-b257-ba0d81f7dbbd}, !- Inlet Port
  {3d06a9b5-c933-45e7-b470-1e92b527ea99}; !- Outlet Port

OS:Connection,
  {95478e18-2c69-4b24-a743-41dbb2d9113c}, !- Handle
  {1825c877-aeea-46f6-a73f-66b21e352b4b}, !- Source Object
  3,                                      !- Outlet Port
  {af327265-e52d-4d46-9d88-11a4edd141a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ece18d14-2d1a-4fde-b257-ba0d81f7dbbd}, !- Handle
  {af327265-e52d-4d46-9d88-11a4edd141a8}, !- Source Object
  3,                                      !- Outlet Port
  {439b9898-767e-420b-b07b-35251a156520}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d06a9b5-c933-45e7-b470-1e92b527ea99}, !- Handle
  {439b9898-767e-420b-b07b-35251a156520}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  48;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cdb3bbe1-31b5-495a-bd0a-ff349fde56c0}, !- Handle
  Water Use Connections 46,               !- Name
  {ee0e5550-a144-41e6-8824-95177445aaee}, !- Inlet Node Name
  {c4d0e70e-8b3b-40bb-b4b7-bb719d850fcd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5db6ad1b-ed1f-4686-ae47-3e8b14984f41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d77cd5d9-d457-461f-9410-1482ea39f14f}, !- Handle
  Office3_flr_5 Service Water Use Def 0.03gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.68666277407363e-06,                   !- Peak Flow Rate {m3/s}
  {d0815713-25b4-4ee0-a3f4-77009ebbdb34}, !- Target Temperature Schedule Name
  {90a06d3b-2119-42eb-befc-1964b5d3ebe1}, !- Sensible Fraction Schedule Name
  {5d4b9e7a-f747-47ba-8d25-b57b65c56b33}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90a06d3b-2119-42eb-befc-1964b5d3ebe1}, !- Handle
  Schedule Ruleset 138,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {56f4de79-47f8-4a8c-89b6-4d968160cef9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {56f4de79-47f8-4a8c-89b6-4d968160cef9}, !- Handle
  Schedule Day 142,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5d4b9e7a-f747-47ba-8d25-b57b65c56b33}, !- Handle
  Schedule Ruleset 139,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ee505a3-37de-4014-ba5d-8a7d7cd7a1e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ee505a3-37de-4014-ba5d-8a7d7cd7a1e6}, !- Handle
  Schedule Day 143,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0815713-25b4-4ee0-a3f4-77009ebbdb34}, !- Handle
  Schedule Ruleset 140,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {50e539a7-bc0a-421e-b306-38309f0daadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {50e539a7-bc0a-421e-b306-38309f0daadc}, !- Handle
  Schedule Day 144,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5db6ad1b-ed1f-4686-ae47-3e8b14984f41}, !- Handle
  Office3_flr_5 Service Water Use 0.03gal/min, !- Name
  {d77cd5d9-d457-461f-9410-1482ea39f14f}, !- Water Use Equipment Definition Name
  {a3070ed6-0715-4eca-8a10-35548655f205}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2b0fc517-c193-4afc-bd09-8892221cfd15}, !- Handle
  Node 1023,                              !- Name
  {2049428c-fd57-451f-8349-fa440dbbfc80}, !- Inlet Port
  {ee0e5550-a144-41e6-8824-95177445aaee}; !- Outlet Port

OS:Connection,
  {2049428c-fd57-451f-8349-fa440dbbfc80}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  49,                                     !- Outlet Port
  {2b0fc517-c193-4afc-bd09-8892221cfd15}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {80b48616-88e2-4206-a254-6c8cd3e20c14}, !- Handle
  Node 1024,                              !- Name
  {c4d0e70e-8b3b-40bb-b4b7-bb719d850fcd}, !- Inlet Port
  {a1354fd2-da97-444d-92de-3e76cc3733d9}; !- Outlet Port

OS:Connection,
  {ee0e5550-a144-41e6-8824-95177445aaee}, !- Handle
  {2b0fc517-c193-4afc-bd09-8892221cfd15}, !- Source Object
  3,                                      !- Outlet Port
  {cdb3bbe1-31b5-495a-bd0a-ff349fde56c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4d0e70e-8b3b-40bb-b4b7-bb719d850fcd}, !- Handle
  {cdb3bbe1-31b5-495a-bd0a-ff349fde56c0}, !- Source Object
  3,                                      !- Outlet Port
  {80b48616-88e2-4206-a254-6c8cd3e20c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a1354fd2-da97-444d-92de-3e76cc3733d9}, !- Handle
  {80b48616-88e2-4206-a254-6c8cd3e20c14}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  49;                                     !- Inlet Port

OS:WaterUse:Connections,
  {756eb7cd-1cdd-497b-b3ae-460f4225a039}, !- Handle
  Water Use Connections 47,               !- Name
  {d988d958-7479-4ffd-8b78-f3b64870fc09}, !- Inlet Node Name
  {f3245f33-96da-4ab2-83a2-dc02babe584b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {96d67b36-832c-4e93-868a-654a02ff9399}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {80a76724-d02c-41e4-967d-c501a6f68461}, !- Handle
  Office4_1_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814722e-07,                   !- Peak Flow Rate {m3/s}
  {01a1d821-a873-4136-a986-6586ce222e6a}, !- Target Temperature Schedule Name
  {a7eb5570-ebb2-4ee6-9f94-1898feea36f5}, !- Sensible Fraction Schedule Name
  {e69807b6-f7bf-415a-a0b6-5e1c0d7d6dc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a7eb5570-ebb2-4ee6-9f94-1898feea36f5}, !- Handle
  Schedule Ruleset 141,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6af97b57-3463-41f9-8790-3b38c808af20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6af97b57-3463-41f9-8790-3b38c808af20}, !- Handle
  Schedule Day 145,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e69807b6-f7bf-415a-a0b6-5e1c0d7d6dc0}, !- Handle
  Schedule Ruleset 142,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82f34c75-18f2-4f4d-a02d-7bf116ea9952}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82f34c75-18f2-4f4d-a02d-7bf116ea9952}, !- Handle
  Schedule Day 146,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {01a1d821-a873-4136-a986-6586ce222e6a}, !- Handle
  Schedule Ruleset 143,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a6dc3b7d-e484-41d0-a63d-1f0d2f9ac4d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6dc3b7d-e484-41d0-a63d-1f0d2f9ac4d5}, !- Handle
  Schedule Day 147,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {96d67b36-832c-4e93-868a-654a02ff9399}, !- Handle
  Office4_1_flr_5 Service Water Use 0.01gal/min, !- Name
  {80a76724-d02c-41e4-967d-c501a6f68461}, !- Water Use Equipment Definition Name
  {5712cb79-eb78-4cbc-b940-f61c745b36d9}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da7368e4-71ba-485a-a653-0a139b360351}, !- Handle
  Node 1025,                              !- Name
  {e2fdb1a8-bb79-474e-8fc0-a432a6f734a5}, !- Inlet Port
  {d988d958-7479-4ffd-8b78-f3b64870fc09}; !- Outlet Port

OS:Connection,
  {e2fdb1a8-bb79-474e-8fc0-a432a6f734a5}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  50,                                     !- Outlet Port
  {da7368e4-71ba-485a-a653-0a139b360351}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e3f9d031-8f31-4bf6-8427-7022320d5888}, !- Handle
  Node 1026,                              !- Name
  {f3245f33-96da-4ab2-83a2-dc02babe584b}, !- Inlet Port
  {12c374ac-98ec-4552-a9d7-3addafef2d80}; !- Outlet Port

OS:Connection,
  {d988d958-7479-4ffd-8b78-f3b64870fc09}, !- Handle
  {da7368e4-71ba-485a-a653-0a139b360351}, !- Source Object
  3,                                      !- Outlet Port
  {756eb7cd-1cdd-497b-b3ae-460f4225a039}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3245f33-96da-4ab2-83a2-dc02babe584b}, !- Handle
  {756eb7cd-1cdd-497b-b3ae-460f4225a039}, !- Source Object
  3,                                      !- Outlet Port
  {e3f9d031-8f31-4bf6-8427-7022320d5888}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12c374ac-98ec-4552-a9d7-3addafef2d80}, !- Handle
  {e3f9d031-8f31-4bf6-8427-7022320d5888}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  50;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2a16af01-136f-450a-aa2a-f97bd0c3f722}, !- Handle
  Water Use Connections 48,               !- Name
  {bcd8a5ca-eb68-437e-b877-20dee8995bf0}, !- Inlet Node Name
  {d8425d13-529c-4660-b164-830defd1a635}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4e452834-9173-4ccd-baef-22c526ebed16}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b031c8ec-6acb-44dd-971a-f9c8c144c538}, !- Handle
  Office4_2_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {0494813d-9e37-4b12-80cc-7305da5bdd9a}, !- Target Temperature Schedule Name
  {dbf16450-6fd1-4d4b-8fd1-838b1fa20dac}, !- Sensible Fraction Schedule Name
  {ebcbd6cb-a14d-4c34-9e3c-87fbc6aa4d50}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {dbf16450-6fd1-4d4b-8fd1-838b1fa20dac}, !- Handle
  Schedule Ruleset 144,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b7290a3-5482-469c-8c02-58d48184cbca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b7290a3-5482-469c-8c02-58d48184cbca}, !- Handle
  Schedule Day 148,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ebcbd6cb-a14d-4c34-9e3c-87fbc6aa4d50}, !- Handle
  Schedule Ruleset 145,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e1f3039f-63ee-4333-8790-dffafbe4f9a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e1f3039f-63ee-4333-8790-dffafbe4f9a7}, !- Handle
  Schedule Day 149,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0494813d-9e37-4b12-80cc-7305da5bdd9a}, !- Handle
  Schedule Ruleset 146,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {103ae6a4-de9f-4bbf-9677-009234b978fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {103ae6a4-de9f-4bbf-9677-009234b978fd}, !- Handle
  Schedule Day 150,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4e452834-9173-4ccd-baef-22c526ebed16}, !- Handle
  Office4_2_flr_5 Service Water Use 0.01gal/min, !- Name
  {b031c8ec-6acb-44dd-971a-f9c8c144c538}, !- Water Use Equipment Definition Name
  {d091f417-a717-4023-b610-4f0c65412047}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4ae3c2bf-b89d-4c2d-852f-c4bc52d66449}, !- Handle
  Node 1027,                              !- Name
  {fd1873b3-4bf5-43ba-b382-c9dbdd4e8999}, !- Inlet Port
  {bcd8a5ca-eb68-437e-b877-20dee8995bf0}; !- Outlet Port

OS:Connection,
  {fd1873b3-4bf5-43ba-b382-c9dbdd4e8999}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  51,                                     !- Outlet Port
  {4ae3c2bf-b89d-4c2d-852f-c4bc52d66449}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8b78f02f-3f18-42b4-ba6a-a31a0e28e0b0}, !- Handle
  Node 1028,                              !- Name
  {d8425d13-529c-4660-b164-830defd1a635}, !- Inlet Port
  {2382ae57-7ab9-4f1b-91e8-5718f2cf3d14}; !- Outlet Port

OS:Connection,
  {bcd8a5ca-eb68-437e-b877-20dee8995bf0}, !- Handle
  {4ae3c2bf-b89d-4c2d-852f-c4bc52d66449}, !- Source Object
  3,                                      !- Outlet Port
  {2a16af01-136f-450a-aa2a-f97bd0c3f722}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d8425d13-529c-4660-b164-830defd1a635}, !- Handle
  {2a16af01-136f-450a-aa2a-f97bd0c3f722}, !- Source Object
  3,                                      !- Outlet Port
  {8b78f02f-3f18-42b4-ba6a-a31a0e28e0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2382ae57-7ab9-4f1b-91e8-5718f2cf3d14}, !- Handle
  {8b78f02f-3f18-42b4-ba6a-a31a0e28e0b0}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  51;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cabd0fd1-ce8b-4b9d-8974-60056cc95b45}, !- Handle
  Water Use Connections 49,               !- Name
  {23859aa6-9642-4b91-9222-4b3b6f703578}, !- Inlet Node Name
  {f82f0dba-a020-4487-86ab-7ba17bed79f9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b439713-37a9-4ca1-bccf-80ed560b7a5d}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb31f811-95e6-4ef3-8b78-c8de7b00c57d}, !- Handle
  Office4_3_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {b6605baf-970a-4719-b141-4e84a8c756bc}, !- Target Temperature Schedule Name
  {e9d685da-c754-4c2f-92b1-b77e36a29e72}, !- Sensible Fraction Schedule Name
  {e2c8db38-da2f-4228-8d95-bb9c8805f765}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9d685da-c754-4c2f-92b1-b77e36a29e72}, !- Handle
  Schedule Ruleset 147,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1697021c-5225-4bf3-8e4e-6ea919cdd9f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1697021c-5225-4bf3-8e4e-6ea919cdd9f7}, !- Handle
  Schedule Day 151,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2c8db38-da2f-4228-8d95-bb9c8805f765}, !- Handle
  Schedule Ruleset 148,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cfc2a1c4-a29b-4a17-b448-ac1a57e00298}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cfc2a1c4-a29b-4a17-b448-ac1a57e00298}, !- Handle
  Schedule Day 152,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b6605baf-970a-4719-b141-4e84a8c756bc}, !- Handle
  Schedule Ruleset 149,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66e5c011-3396-44ae-9c5d-4d7941e44294}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66e5c011-3396-44ae-9c5d-4d7941e44294}, !- Handle
  Schedule Day 153,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b439713-37a9-4ca1-bccf-80ed560b7a5d}, !- Handle
  Office4_3_flr_5 Service Water Use 0.01gal/min, !- Name
  {fb31f811-95e6-4ef3-8b78-c8de7b00c57d}, !- Water Use Equipment Definition Name
  {6f66db62-8664-4640-8413-78452a4fe655}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {164316d4-dc32-4e8f-bd62-b37aa9993ce3}, !- Handle
  Node 1029,                              !- Name
  {a90f327e-19bd-494e-a1f1-f672de374cdb}, !- Inlet Port
  {23859aa6-9642-4b91-9222-4b3b6f703578}; !- Outlet Port

OS:Connection,
  {a90f327e-19bd-494e-a1f1-f672de374cdb}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  52,                                     !- Outlet Port
  {164316d4-dc32-4e8f-bd62-b37aa9993ce3}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bf4ca4d3-5cd5-44b3-92b6-a7cdd1b154c9}, !- Handle
  Node 1030,                              !- Name
  {f82f0dba-a020-4487-86ab-7ba17bed79f9}, !- Inlet Port
  {73466108-8f47-4c2c-ac79-46d1683b8640}; !- Outlet Port

OS:Connection,
  {23859aa6-9642-4b91-9222-4b3b6f703578}, !- Handle
  {164316d4-dc32-4e8f-bd62-b37aa9993ce3}, !- Source Object
  3,                                      !- Outlet Port
  {cabd0fd1-ce8b-4b9d-8974-60056cc95b45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f82f0dba-a020-4487-86ab-7ba17bed79f9}, !- Handle
  {cabd0fd1-ce8b-4b9d-8974-60056cc95b45}, !- Source Object
  3,                                      !- Outlet Port
  {bf4ca4d3-5cd5-44b3-92b6-a7cdd1b154c9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {73466108-8f47-4c2c-ac79-46d1683b8640}, !- Handle
  {bf4ca4d3-5cd5-44b3-92b6-a7cdd1b154c9}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  52;                                     !- Inlet Port

OS:WaterUse:Connections,
  {fcc8e12e-6a11-4650-a59e-cae7719d7cd4}, !- Handle
  Water Use Connections 50,               !- Name
  {17cb6187-d0a7-49fd-b1d0-b312f26ac3a3}, !- Inlet Node Name
  {b9cd47d6-dcc0-4883-8429-0b9f9d36ceec}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ade6951a-6652-43ab-9503-dc6591a1358c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {404c786b-7d38-4de7-8493-8887e94917a1}, !- Handle
  Office4_4_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {cfe1de59-e08f-41a2-bf59-eedd60d1b82d}, !- Target Temperature Schedule Name
  {58214866-842b-4e2c-a799-281d74cdc1f7}, !- Sensible Fraction Schedule Name
  {2c80bcdb-d8af-44e3-b103-fe6eb0f5cc8d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {58214866-842b-4e2c-a799-281d74cdc1f7}, !- Handle
  Schedule Ruleset 150,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {692d8329-0106-49d6-8190-681bb2988c76}; !- Default Day Schedule Name

OS:Schedule:Day,
  {692d8329-0106-49d6-8190-681bb2988c76}, !- Handle
  Schedule Day 154,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2c80bcdb-d8af-44e3-b103-fe6eb0f5cc8d}, !- Handle
  Schedule Ruleset 151,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ce5c52e-9290-4f42-a387-4fe1b6ef9f30}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ce5c52e-9290-4f42-a387-4fe1b6ef9f30}, !- Handle
  Schedule Day 155,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {cfe1de59-e08f-41a2-bf59-eedd60d1b82d}, !- Handle
  Schedule Ruleset 152,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b37d6aee-5e5b-4621-ae68-a74e439aca4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b37d6aee-5e5b-4621-ae68-a74e439aca4f}, !- Handle
  Schedule Day 156,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ade6951a-6652-43ab-9503-dc6591a1358c}, !- Handle
  Office4_4_flr_5 Service Water Use 0.01gal/min, !- Name
  {404c786b-7d38-4de7-8493-8887e94917a1}, !- Water Use Equipment Definition Name
  {90993415-5eb6-43df-a424-eb3a275f1583}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c61055a-c55c-4291-a59d-85b8af264138}, !- Handle
  Node 1031,                              !- Name
  {e50452b4-0ed5-47ba-b788-8377efc604aa}, !- Inlet Port
  {17cb6187-d0a7-49fd-b1d0-b312f26ac3a3}; !- Outlet Port

OS:Connection,
  {e50452b4-0ed5-47ba-b788-8377efc604aa}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  53,                                     !- Outlet Port
  {8c61055a-c55c-4291-a59d-85b8af264138}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {be0a2422-5881-4fc7-a9b3-e952be3c42a4}, !- Handle
  Node 1032,                              !- Name
  {b9cd47d6-dcc0-4883-8429-0b9f9d36ceec}, !- Inlet Port
  {5f267ce7-2f4a-4aac-abc6-2fd46e19eda2}; !- Outlet Port

OS:Connection,
  {17cb6187-d0a7-49fd-b1d0-b312f26ac3a3}, !- Handle
  {8c61055a-c55c-4291-a59d-85b8af264138}, !- Source Object
  3,                                      !- Outlet Port
  {fcc8e12e-6a11-4650-a59e-cae7719d7cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b9cd47d6-dcc0-4883-8429-0b9f9d36ceec}, !- Handle
  {fcc8e12e-6a11-4650-a59e-cae7719d7cd4}, !- Source Object
  3,                                      !- Outlet Port
  {be0a2422-5881-4fc7-a9b3-e952be3c42a4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f267ce7-2f4a-4aac-abc6-2fd46e19eda2}, !- Handle
  {be0a2422-5881-4fc7-a9b3-e952be3c42a4}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  53;                                     !- Inlet Port

OS:WaterUse:Connections,
  {9791a1d1-577b-4ece-8e73-48cbb233c8da}, !- Handle
  Water Use Connections 51,               !- Name
  {e28d02f3-d779-4c6d-8e4e-d61ef23ae867}, !- Inlet Node Name
  {8228ca42-cb17-4650-9156-449021119265}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {946cd664-9f5b-4796-ae86-913a52241f00}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {82d5bf85-3376-4232-8e01-e5a4c47c5699}, !- Handle
  Office4_5_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {e38b3500-e2c4-44f5-8918-fcb089956bb4}, !- Target Temperature Schedule Name
  {7849035c-5019-4bf5-b50e-d52217bf391d}, !- Sensible Fraction Schedule Name
  {854d7dfd-80b8-480f-a817-df94f292c8f0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7849035c-5019-4bf5-b50e-d52217bf391d}, !- Handle
  Schedule Ruleset 153,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {541d7dcc-d8a9-4e8e-b5d0-5d6ba7fb1c5d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {541d7dcc-d8a9-4e8e-b5d0-5d6ba7fb1c5d}, !- Handle
  Schedule Day 157,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {854d7dfd-80b8-480f-a817-df94f292c8f0}, !- Handle
  Schedule Ruleset 154,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9ccf50df-8c88-4586-a2c7-0f1f958de755}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9ccf50df-8c88-4586-a2c7-0f1f958de755}, !- Handle
  Schedule Day 158,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e38b3500-e2c4-44f5-8918-fcb089956bb4}, !- Handle
  Schedule Ruleset 155,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {094ac0cd-529c-4d89-92dc-6f8204b763f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {094ac0cd-529c-4d89-92dc-6f8204b763f7}, !- Handle
  Schedule Day 159,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {946cd664-9f5b-4796-ae86-913a52241f00}, !- Handle
  Office4_5_flr_5 Service Water Use 0.01gal/min, !- Name
  {82d5bf85-3376-4232-8e01-e5a4c47c5699}, !- Water Use Equipment Definition Name
  {e60e1bc4-7f25-49bd-bed8-a1a5bea664a6}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {34c553d0-9cf0-4320-961c-74f3d7110fb8}, !- Handle
  Node 1033,                              !- Name
  {57c5a188-ba24-4571-a65b-3bbccbc40157}, !- Inlet Port
  {e28d02f3-d779-4c6d-8e4e-d61ef23ae867}; !- Outlet Port

OS:Connection,
  {57c5a188-ba24-4571-a65b-3bbccbc40157}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  54,                                     !- Outlet Port
  {34c553d0-9cf0-4320-961c-74f3d7110fb8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3fcee21b-5991-4647-b8ae-b39700ab01af}, !- Handle
  Node 1034,                              !- Name
  {8228ca42-cb17-4650-9156-449021119265}, !- Inlet Port
  {5176b354-7907-4edf-95a2-b238f6544888}; !- Outlet Port

OS:Connection,
  {e28d02f3-d779-4c6d-8e4e-d61ef23ae867}, !- Handle
  {34c553d0-9cf0-4320-961c-74f3d7110fb8}, !- Source Object
  3,                                      !- Outlet Port
  {9791a1d1-577b-4ece-8e73-48cbb233c8da}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8228ca42-cb17-4650-9156-449021119265}, !- Handle
  {9791a1d1-577b-4ece-8e73-48cbb233c8da}, !- Source Object
  3,                                      !- Outlet Port
  {3fcee21b-5991-4647-b8ae-b39700ab01af}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5176b354-7907-4edf-95a2-b238f6544888}, !- Handle
  {3fcee21b-5991-4647-b8ae-b39700ab01af}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  54;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6417adef-572e-47cf-9363-2fb2b566acde}, !- Handle
  Water Use Connections 52,               !- Name
  {a413c2d5-35a6-4db3-88e6-dd0b6fa42e1a}, !- Inlet Node Name
  {fcdaca6e-40f6-453f-a0fb-51b69d563218}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f4945128-45b0-4228-b763-9d592ed973fa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f452afc-924c-4755-baed-3a54739367c6}, !- Handle
  Office4_6_flr_5 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {af8c7a2e-51b3-4316-a820-81ba5e7afd7f}, !- Target Temperature Schedule Name
  {24b7e990-ce46-438c-9735-b9c2b27c4869}, !- Sensible Fraction Schedule Name
  {89b7985d-5bb2-4fd3-8499-170343778af9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {24b7e990-ce46-438c-9735-b9c2b27c4869}, !- Handle
  Schedule Ruleset 156,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f488714a-32ef-42e7-bcad-b180e1ffa874}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f488714a-32ef-42e7-bcad-b180e1ffa874}, !- Handle
  Schedule Day 160,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {89b7985d-5bb2-4fd3-8499-170343778af9}, !- Handle
  Schedule Ruleset 157,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6cfc00b0-cb17-40b6-8673-e8f0bcb51369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6cfc00b0-cb17-40b6-8673-e8f0bcb51369}, !- Handle
  Schedule Day 161,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {af8c7a2e-51b3-4316-a820-81ba5e7afd7f}, !- Handle
  Schedule Ruleset 158,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4eda8ad-1756-4987-9428-01089e10404b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4eda8ad-1756-4987-9428-01089e10404b}, !- Handle
  Schedule Day 162,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f4945128-45b0-4228-b763-9d592ed973fa}, !- Handle
  Office4_6_flr_5 Service Water Use 0.01gal/min, !- Name
  {7f452afc-924c-4755-baed-3a54739367c6}, !- Water Use Equipment Definition Name
  {d09fda79-92e7-465a-9a4d-56959174ba91}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8579b3de-64cc-40ce-9163-8728d9c58090}, !- Handle
  Node 1035,                              !- Name
  {28410f09-64cd-473e-a878-0bcaac50cd14}, !- Inlet Port
  {a413c2d5-35a6-4db3-88e6-dd0b6fa42e1a}; !- Outlet Port

OS:Connection,
  {28410f09-64cd-473e-a878-0bcaac50cd14}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  55,                                     !- Outlet Port
  {8579b3de-64cc-40ce-9163-8728d9c58090}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bf3eb55-dccb-4d25-bab5-d8a59cfc9750}, !- Handle
  Node 1036,                              !- Name
  {fcdaca6e-40f6-453f-a0fb-51b69d563218}, !- Inlet Port
  {f59d62c3-8e2f-4844-a78a-73a2c4f7e0c2}; !- Outlet Port

OS:Connection,
  {a413c2d5-35a6-4db3-88e6-dd0b6fa42e1a}, !- Handle
  {8579b3de-64cc-40ce-9163-8728d9c58090}, !- Source Object
  3,                                      !- Outlet Port
  {6417adef-572e-47cf-9363-2fb2b566acde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fcdaca6e-40f6-453f-a0fb-51b69d563218}, !- Handle
  {6417adef-572e-47cf-9363-2fb2b566acde}, !- Source Object
  3,                                      !- Outlet Port
  {1bf3eb55-dccb-4d25-bab5-d8a59cfc9750}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f59d62c3-8e2f-4844-a78a-73a2c4f7e0c2}, !- Handle
  {1bf3eb55-dccb-4d25-bab5-d8a59cfc9750}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  55;                                     !- Inlet Port

OS:WaterUse:Connections,
  {cc59ebf2-8b64-41fd-ad01-8950fde362f2}, !- Handle
  Water Use Connections 53,               !- Name
  {e8bb6d38-afec-4238-9ed9-64cec52cacc2}, !- Inlet Node Name
  {c0aae46d-ebcf-4c2f-b455-8a6aaa49bfae}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8146d59b-92de-44d0-b204-409ccec12bce}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {22f62902-07f1-4a31-929a-cb037bbe4524}, !- Handle
  Office_1_2_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {1d7b10d4-9a4d-4e56-ab1f-f8275e465c21}, !- Target Temperature Schedule Name
  {7308f9ab-1740-4f06-97b0-e136018bf57e}, !- Sensible Fraction Schedule Name
  {086e9401-c396-4ce4-b177-8194507a71a3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {7308f9ab-1740-4f06-97b0-e136018bf57e}, !- Handle
  Schedule Ruleset 159,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ce869130-c058-49a8-8d20-906016e6d442}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ce869130-c058-49a8-8d20-906016e6d442}, !- Handle
  Schedule Day 163,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {086e9401-c396-4ce4-b177-8194507a71a3}, !- Handle
  Schedule Ruleset 160,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a1653c4a-865f-46ee-9f85-ef10b7c50be9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1653c4a-865f-46ee-9f85-ef10b7c50be9}, !- Handle
  Schedule Day 164,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1d7b10d4-9a4d-4e56-ab1f-f8275e465c21}, !- Handle
  Schedule Ruleset 161,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8605a0cd-a12b-4398-aebf-fc899f8b5994}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8605a0cd-a12b-4398-aebf-fc899f8b5994}, !- Handle
  Schedule Day 165,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8146d59b-92de-44d0-b204-409ccec12bce}, !- Handle
  Office_1_2_flr_1 Service Water Use 0.01gal/min, !- Name
  {22f62902-07f1-4a31-929a-cb037bbe4524}, !- Water Use Equipment Definition Name
  {48b5f207-0df6-4e02-bb8e-a8efbf243a0c}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {4c1e2c5e-e027-4a24-963c-ea01cf14daa0}, !- Handle
  Node 1037,                              !- Name
  {932708bb-f885-4849-b58e-2db6a7351878}, !- Inlet Port
  {e8bb6d38-afec-4238-9ed9-64cec52cacc2}; !- Outlet Port

OS:Connection,
  {932708bb-f885-4849-b58e-2db6a7351878}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  56,                                     !- Outlet Port
  {4c1e2c5e-e027-4a24-963c-ea01cf14daa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fb28b1fc-b53b-4769-8fd8-fc8cee037385}, !- Handle
  Node 1038,                              !- Name
  {c0aae46d-ebcf-4c2f-b455-8a6aaa49bfae}, !- Inlet Port
  {7578a887-6d14-4369-9cfa-6d562f84a7c1}; !- Outlet Port

OS:Connection,
  {e8bb6d38-afec-4238-9ed9-64cec52cacc2}, !- Handle
  {4c1e2c5e-e027-4a24-963c-ea01cf14daa0}, !- Source Object
  3,                                      !- Outlet Port
  {cc59ebf2-8b64-41fd-ad01-8950fde362f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c0aae46d-ebcf-4c2f-b455-8a6aaa49bfae}, !- Handle
  {cc59ebf2-8b64-41fd-ad01-8950fde362f2}, !- Source Object
  3,                                      !- Outlet Port
  {fb28b1fc-b53b-4769-8fd8-fc8cee037385}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7578a887-6d14-4369-9cfa-6d562f84a7c1}, !- Handle
  {fb28b1fc-b53b-4769-8fd8-fc8cee037385}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  56;                                     !- Inlet Port

OS:WaterUse:Connections,
  {5c47dcee-876b-4553-b8e7-53891f3dede7}, !- Handle
  Water Use Connections 54,               !- Name
  {1cf59d22-6347-43c4-811b-1d060154c9c8}, !- Inlet Node Name
  {84c8e929-04e3-4a81-86d8-5711fc6cfecf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {56831a19-874e-4ee7-b857-b54bc32514b4}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cc5c9ffd-0eb1-4c1e-984b-fe4339a18c4b}, !- Handle
  Office_1_4_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {c4f00a5f-368e-4efa-84a7-fc38e2efdb5c}, !- Target Temperature Schedule Name
  {0aab989e-8e4b-4f73-904d-94cad25eb433}, !- Sensible Fraction Schedule Name
  {5918ff1a-186e-4143-a167-490abbc5c75d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0aab989e-8e4b-4f73-904d-94cad25eb433}, !- Handle
  Schedule Ruleset 162,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eff9fab2-6cdf-4fda-a80a-a5feea284377}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eff9fab2-6cdf-4fda-a80a-a5feea284377}, !- Handle
  Schedule Day 166,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5918ff1a-186e-4143-a167-490abbc5c75d}, !- Handle
  Schedule Ruleset 163,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c2cef8e-4d69-44f1-b86d-a07ed36b6c05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c2cef8e-4d69-44f1-b86d-a07ed36b6c05}, !- Handle
  Schedule Day 167,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4f00a5f-368e-4efa-84a7-fc38e2efdb5c}, !- Handle
  Schedule Ruleset 164,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {708bc906-1733-4026-bdf9-19a90435e8cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {708bc906-1733-4026-bdf9-19a90435e8cf}, !- Handle
  Schedule Day 168,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {56831a19-874e-4ee7-b857-b54bc32514b4}, !- Handle
  Office_1_4_flr_1 Service Water Use 0.01gal/min, !- Name
  {cc5c9ffd-0eb1-4c1e-984b-fe4339a18c4b}, !- Water Use Equipment Definition Name
  {767e68f4-3a40-4102-973a-9f7135c8f2d5}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a8bcfc63-dfa4-4d0d-b0ef-1944fe006051}, !- Handle
  Node 1039,                              !- Name
  {c2d4f58a-3a32-4366-b732-b5de7e60a4f2}, !- Inlet Port
  {1cf59d22-6347-43c4-811b-1d060154c9c8}; !- Outlet Port

OS:Connection,
  {c2d4f58a-3a32-4366-b732-b5de7e60a4f2}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  57,                                     !- Outlet Port
  {a8bcfc63-dfa4-4d0d-b0ef-1944fe006051}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e5b436be-9b1a-4608-b4c3-529a96c0337f}, !- Handle
  Node 1040,                              !- Name
  {84c8e929-04e3-4a81-86d8-5711fc6cfecf}, !- Inlet Port
  {12bec0c7-c18a-4741-8140-93d9c7a0f71a}; !- Outlet Port

OS:Connection,
  {1cf59d22-6347-43c4-811b-1d060154c9c8}, !- Handle
  {a8bcfc63-dfa4-4d0d-b0ef-1944fe006051}, !- Source Object
  3,                                      !- Outlet Port
  {5c47dcee-876b-4553-b8e7-53891f3dede7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {84c8e929-04e3-4a81-86d8-5711fc6cfecf}, !- Handle
  {5c47dcee-876b-4553-b8e7-53891f3dede7}, !- Source Object
  3,                                      !- Outlet Port
  {e5b436be-9b1a-4608-b4c3-529a96c0337f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12bec0c7-c18a-4741-8140-93d9c7a0f71a}, !- Handle
  {e5b436be-9b1a-4608-b4c3-529a96c0337f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  57;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ff1ae421-4375-4189-9497-d19709a33043}, !- Handle
  Water Use Connections 55,               !- Name
  {5fcaaee3-dee4-4a68-b410-36aadf452696}, !- Inlet Node Name
  {3956d081-1c7b-4636-b7c2-9765f9384cdd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0cc4f34-a7a4-479a-8aa5-727178c09fbc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ea24275e-f001-4096-9272-1e74bad91392}, !- Handle
  Office_1_5_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37941258571773e-07,                   !- Peak Flow Rate {m3/s}
  {3a88a093-11b1-415d-acba-fda5c8d3833d}, !- Target Temperature Schedule Name
  {0b8a2c35-10b2-434e-a396-65c35590a7cf}, !- Sensible Fraction Schedule Name
  {43fd146f-1c6a-42ee-8eaa-3176266c96c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0b8a2c35-10b2-434e-a396-65c35590a7cf}, !- Handle
  Schedule Ruleset 165,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4aec8c56-d249-4770-9c64-127470d96091}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aec8c56-d249-4770-9c64-127470d96091}, !- Handle
  Schedule Day 169,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {43fd146f-1c6a-42ee-8eaa-3176266c96c7}, !- Handle
  Schedule Ruleset 166,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c0c62bc-b93d-4e1d-a596-21e18771dbba}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c0c62bc-b93d-4e1d-a596-21e18771dbba}, !- Handle
  Schedule Day 170,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3a88a093-11b1-415d-acba-fda5c8d3833d}, !- Handle
  Schedule Ruleset 167,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1df96dad-0508-40d2-9ac6-f6ddf2e86e54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1df96dad-0508-40d2-9ac6-f6ddf2e86e54}, !- Handle
  Schedule Day 171,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0cc4f34-a7a4-479a-8aa5-727178c09fbc}, !- Handle
  Office_1_5_flr_1 Service Water Use 0.01gal/min, !- Name
  {ea24275e-f001-4096-9272-1e74bad91392}, !- Water Use Equipment Definition Name
  {4108308d-7581-4e54-88dc-625086909168}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5f3006a0-9bc8-42e5-ab54-1a315b88e352}, !- Handle
  Node 1041,                              !- Name
  {9910a9c6-f0b1-487a-9a98-91cc965400ca}, !- Inlet Port
  {5fcaaee3-dee4-4a68-b410-36aadf452696}; !- Outlet Port

OS:Connection,
  {9910a9c6-f0b1-487a-9a98-91cc965400ca}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  58,                                     !- Outlet Port
  {5f3006a0-9bc8-42e5-ab54-1a315b88e352}, !- Target Object
