  2;                                      !- Inlet Port

OS:Node,
  {85e975fc-2c06-4ba7-bcf4-b14e36d127a8}, !- Handle
  Node 1042,                              !- Name
  {3956d081-1c7b-4636-b7c2-9765f9384cdd}, !- Inlet Port
  {056645c3-c703-4223-af0c-6fefd42adaf3}; !- Outlet Port

OS:Connection,
  {5fcaaee3-dee4-4a68-b410-36aadf452696}, !- Handle
  {5f3006a0-9bc8-42e5-ab54-1a315b88e352}, !- Source Object
  3,                                      !- Outlet Port
  {ff1ae421-4375-4189-9497-d19709a33043}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3956d081-1c7b-4636-b7c2-9765f9384cdd}, !- Handle
  {ff1ae421-4375-4189-9497-d19709a33043}, !- Source Object
  3,                                      !- Outlet Port
  {85e975fc-2c06-4ba7-bcf4-b14e36d127a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {056645c3-c703-4223-af0c-6fefd42adaf3}, !- Handle
  {85e975fc-2c06-4ba7-bcf4-b14e36d127a8}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  58;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ead4d50a-60fe-496d-91e5-8915fc247243}, !- Handle
  Water Use Connections 56,               !- Name
  {0d4cc560-f820-43d3-ac7b-8c7814c13727}, !- Inlet Node Name
  {f46dc3c1-5531-4f40-bb9b-a35ed0660523}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3d487014-2928-4186-8c22-6fe9f0e40307}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a62894fc-80e3-4e2f-b6a8-d5acae8383b3}, !- Handle
  Offiice_1_3_flr_1 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  3.37332554814725e-07,                   !- Peak Flow Rate {m3/s}
  {c902edc3-d8fa-4fee-88ab-423098cad052}, !- Target Temperature Schedule Name
  {189ec65f-e6b9-4f77-8d68-1f62aab827c6}, !- Sensible Fraction Schedule Name
  {6723aae2-e897-4253-b716-5164d2376edd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {189ec65f-e6b9-4f77-8d68-1f62aab827c6}, !- Handle
  Schedule Ruleset 168,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c61c4ca0-aa70-4b5a-b5a3-4daf3b4c8028}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c61c4ca0-aa70-4b5a-b5a3-4daf3b4c8028}, !- Handle
  Schedule Day 172,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6723aae2-e897-4253-b716-5164d2376edd}, !- Handle
  Schedule Ruleset 169,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dcb47e86-c65e-4df7-9377-ef55d42485d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dcb47e86-c65e-4df7-9377-ef55d42485d9}, !- Handle
  Schedule Day 173,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c902edc3-d8fa-4fee-88ab-423098cad052}, !- Handle
  Schedule Ruleset 170,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9cc4a584-8230-4e75-aae9-2f5cde1f1019}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9cc4a584-8230-4e75-aae9-2f5cde1f1019}, !- Handle
  Schedule Day 174,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3d487014-2928-4186-8c22-6fe9f0e40307}, !- Handle
  Offiice_1_3_flr_1 Service Water Use 0.01gal/min, !- Name
  {a62894fc-80e3-4e2f-b6a8-d5acae8383b3}, !- Water Use Equipment Definition Name
  {9d00e9cd-6746-44c9-930f-8642eace65a4}, !- Space Name
  {2efc0824-67de-429b-9749-2ca96862b443}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {38275ae8-0e10-4f05-8d52-024310f4d363}, !- Handle
  Node 1043,                              !- Name
  {90eb1419-12ef-4520-b588-91aa3c5f9c63}, !- Inlet Port
  {0d4cc560-f820-43d3-ac7b-8c7814c13727}; !- Outlet Port

OS:Connection,
  {90eb1419-12ef-4520-b588-91aa3c5f9c63}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  59,                                     !- Outlet Port
  {38275ae8-0e10-4f05-8d52-024310f4d363}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3589dfb2-141e-44c4-9596-8448e84bf13d}, !- Handle
  Node 1044,                              !- Name
  {f46dc3c1-5531-4f40-bb9b-a35ed0660523}, !- Inlet Port
  {b84a9165-1bce-454a-ac4f-cbc4bb8e50fc}; !- Outlet Port

OS:Connection,
  {0d4cc560-f820-43d3-ac7b-8c7814c13727}, !- Handle
  {38275ae8-0e10-4f05-8d52-024310f4d363}, !- Source Object
  3,                                      !- Outlet Port
  {ead4d50a-60fe-496d-91e5-8915fc247243}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f46dc3c1-5531-4f40-bb9b-a35ed0660523}, !- Handle
  {ead4d50a-60fe-496d-91e5-8915fc247243}, !- Source Object
  3,                                      !- Outlet Port
  {3589dfb2-141e-44c4-9596-8448e84bf13d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b84a9165-1bce-454a-ac4f-cbc4bb8e50fc}, !- Handle
  {3589dfb2-141e-44c4-9596-8448e84bf13d}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  59;                                     !- Inlet Port

OS:WaterUse:Connections,
  {8bccd4e5-31aa-4d77-a444-c017238dfaa3}, !- Handle
  Water Use Connections 57,               !- Name
  {a2d6644c-200e-45ac-a6ed-5a0063afb043}, !- Inlet Node Name
  {242cf07d-8ef6-4e7e-b673-5734a294eced}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d41f505f-4f25-410b-9d14-5e2336d5e3c1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {13803551-8503-457f-8904-5c8ca636f87f}, !- Handle
  Or1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {424fc035-6c2b-4178-ac75-c3e6c7e190ae}, !- Target Temperature Schedule Name
  {97d39788-3cb7-4e88-99f6-6a884b8ac44b}, !- Sensible Fraction Schedule Name
  {0290b9ec-3397-4fd8-8973-40798a178b94}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {97d39788-3cb7-4e88-99f6-6a884b8ac44b}, !- Handle
  Schedule Ruleset 171,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5a2b7098-5c50-495e-9087-6c074d05da69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a2b7098-5c50-495e-9087-6c074d05da69}, !- Handle
  Schedule Day 175,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0290b9ec-3397-4fd8-8973-40798a178b94}, !- Handle
  Schedule Ruleset 172,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bf8bd7a7-3236-4712-a0f5-cecf17395020}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bf8bd7a7-3236-4712-a0f5-cecf17395020}, !- Handle
  Schedule Day 176,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {424fc035-6c2b-4178-ac75-c3e6c7e190ae}, !- Handle
  Schedule Ruleset 173,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8fbf8490-ce2c-4af3-aa27-9d41b8c4733b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8fbf8490-ce2c-4af3-aa27-9d41b8c4733b}, !- Handle
  Schedule Day 177,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d41f505f-4f25-410b-9d14-5e2336d5e3c1}, !- Handle
  Or1_flr_2 Service Water Use 0.07gal/min, !- Name
  {13803551-8503-457f-8904-5c8ca636f87f}, !- Water Use Equipment Definition Name
  {2e542505-aee2-4690-adc4-c7c63197da6c}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ff687596-cfad-4d7e-bfb2-ba6f4f8aeea9}, !- Handle
  Node 1045,                              !- Name
  {d573d1dd-02e5-411a-a329-730b50b34dea}, !- Inlet Port
  {a2d6644c-200e-45ac-a6ed-5a0063afb043}; !- Outlet Port

OS:Connection,
  {d573d1dd-02e5-411a-a329-730b50b34dea}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  60,                                     !- Outlet Port
  {ff687596-cfad-4d7e-bfb2-ba6f4f8aeea9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1cf8d240-009e-4985-818b-74da8caec03f}, !- Handle
  Node 1046,                              !- Name
  {242cf07d-8ef6-4e7e-b673-5734a294eced}, !- Inlet Port
  {7fff2362-71f1-4fe3-b9a1-deac071a8d33}; !- Outlet Port

OS:Connection,
  {a2d6644c-200e-45ac-a6ed-5a0063afb043}, !- Handle
  {ff687596-cfad-4d7e-bfb2-ba6f4f8aeea9}, !- Source Object
  3,                                      !- Outlet Port
  {8bccd4e5-31aa-4d77-a444-c017238dfaa3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {242cf07d-8ef6-4e7e-b673-5734a294eced}, !- Handle
  {8bccd4e5-31aa-4d77-a444-c017238dfaa3}, !- Source Object
  3,                                      !- Outlet Port
  {1cf8d240-009e-4985-818b-74da8caec03f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fff2362-71f1-4fe3-b9a1-deac071a8d33}, !- Handle
  {1cf8d240-009e-4985-818b-74da8caec03f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  60;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b45284c8-fdf6-488b-bbb8-a9d27cc364a7}, !- Handle
  Water Use Connections 58,               !- Name
  {5e7b2df4-cfad-4b20-a378-05a9d091d625}, !- Inlet Node Name
  {f375d4b9-bb62-4428-ba88-c174cea2eda5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {80cc53be-574a-485c-9de2-aa7afb2abb32}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {72f80f35-8001-4e9a-b84f-44563e6c7bad}, !- Handle
  Or2_1_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {b478658c-dea0-4b08-90ca-075c0bb294f4}, !- Target Temperature Schedule Name
  {0a662568-6686-4c68-8db1-08363ca55b9b}, !- Sensible Fraction Schedule Name
  {3ccb1e69-0382-436e-a5d2-51821ca52662}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0a662568-6686-4c68-8db1-08363ca55b9b}, !- Handle
  Schedule Ruleset 174,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43912ea6-b0bd-4a99-9329-7ae09dd322c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43912ea6-b0bd-4a99-9329-7ae09dd322c3}, !- Handle
  Schedule Day 178,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ccb1e69-0382-436e-a5d2-51821ca52662}, !- Handle
  Schedule Ruleset 175,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {443859a1-9ecd-4df4-8150-ec73a6d1c36a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {443859a1-9ecd-4df4-8150-ec73a6d1c36a}, !- Handle
  Schedule Day 179,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b478658c-dea0-4b08-90ca-075c0bb294f4}, !- Handle
  Schedule Ruleset 176,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {843182be-daa2-46c3-a656-6fe72a8d9d16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {843182be-daa2-46c3-a656-6fe72a8d9d16}, !- Handle
  Schedule Day 180,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {80cc53be-574a-485c-9de2-aa7afb2abb32}, !- Handle
  Or2_1_flr_2 Service Water Use 0.07gal/min, !- Name
  {72f80f35-8001-4e9a-b84f-44563e6c7bad}, !- Water Use Equipment Definition Name
  {6a1edc7d-07e3-4e23-a3dd-8df1bf3933ff}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {58398dac-cbb4-4339-b081-ae9eb8d44056}, !- Handle
  Node 1047,                              !- Name
  {fff41740-ad95-48b2-8745-80ed630b4935}, !- Inlet Port
  {5e7b2df4-cfad-4b20-a378-05a9d091d625}; !- Outlet Port

OS:Connection,
  {fff41740-ad95-48b2-8745-80ed630b4935}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  61,                                     !- Outlet Port
  {58398dac-cbb4-4339-b081-ae9eb8d44056}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {63ab44c1-c471-45ac-a2fd-8f403020664f}, !- Handle
  Node 1048,                              !- Name
  {f375d4b9-bb62-4428-ba88-c174cea2eda5}, !- Inlet Port
  {d9cf5c6e-1576-4bb1-a3ca-09fe84b806c2}; !- Outlet Port

OS:Connection,
  {5e7b2df4-cfad-4b20-a378-05a9d091d625}, !- Handle
  {58398dac-cbb4-4339-b081-ae9eb8d44056}, !- Source Object
  3,                                      !- Outlet Port
  {b45284c8-fdf6-488b-bbb8-a9d27cc364a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f375d4b9-bb62-4428-ba88-c174cea2eda5}, !- Handle
  {b45284c8-fdf6-488b-bbb8-a9d27cc364a7}, !- Source Object
  3,                                      !- Outlet Port
  {63ab44c1-c471-45ac-a2fd-8f403020664f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d9cf5c6e-1576-4bb1-a3ca-09fe84b806c2}, !- Handle
  {63ab44c1-c471-45ac-a2fd-8f403020664f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  61;                                     !- Inlet Port

OS:WaterUse:Connections,
  {57ae1507-b55f-4554-a681-be6550f233b5}, !- Handle
  Water Use Connections 59,               !- Name
  {3a769c54-e040-4932-a382-e6fd1c074d6f}, !- Inlet Node Name
  {76ab19d8-d9fa-4a39-949b-26d912b185b0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6622d3a3-c7a9-4dfe-9e83-b8b307a4ffb9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {92e74418-690f-4f20-8d80-6d257727c363}, !- Handle
  Or2_2_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {7add1a04-08fb-4053-bd3a-76a1512977a4}, !- Target Temperature Schedule Name
  {4caaa69c-0ce5-42a9-ac2c-1a251958c3eb}, !- Sensible Fraction Schedule Name
  {225176f9-9bc4-4be0-ab0e-de16d850b12b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4caaa69c-0ce5-42a9-ac2c-1a251958c3eb}, !- Handle
  Schedule Ruleset 177,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {09a0df76-9b5c-4120-906f-5c30f1980d9c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {09a0df76-9b5c-4120-906f-5c30f1980d9c}, !- Handle
  Schedule Day 181,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {225176f9-9bc4-4be0-ab0e-de16d850b12b}, !- Handle
  Schedule Ruleset 178,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cc31518d-6cbc-48ca-a0af-48beb2818efb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cc31518d-6cbc-48ca-a0af-48beb2818efb}, !- Handle
  Schedule Day 182,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7add1a04-08fb-4053-bd3a-76a1512977a4}, !- Handle
  Schedule Ruleset 179,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9b2577f0-1e2f-4803-93b2-f5942cae8d52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9b2577f0-1e2f-4803-93b2-f5942cae8d52}, !- Handle
  Schedule Day 183,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6622d3a3-c7a9-4dfe-9e83-b8b307a4ffb9}, !- Handle
  Or2_2_flr_2 Service Water Use 0.07gal/min, !- Name
  {92e74418-690f-4f20-8d80-6d257727c363}, !- Water Use Equipment Definition Name
  {5fe7ba34-feb4-4ee9-87ea-e289776a8d24}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e785e311-b8d3-4ba7-aa13-74786df81d85}, !- Handle
  Node 1049,                              !- Name
  {d034144a-bf5b-4ded-8fbf-7266e57a7738}, !- Inlet Port
  {3a769c54-e040-4932-a382-e6fd1c074d6f}; !- Outlet Port

OS:Connection,
  {d034144a-bf5b-4ded-8fbf-7266e57a7738}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  62,                                     !- Outlet Port
  {e785e311-b8d3-4ba7-aa13-74786df81d85}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b5f6bb28-da81-49c8-977f-fa62ff198483}, !- Handle
  Node 1050,                              !- Name
  {76ab19d8-d9fa-4a39-949b-26d912b185b0}, !- Inlet Port
  {6603342a-90b7-4e7b-ad0e-13182517e422}; !- Outlet Port

OS:Connection,
  {3a769c54-e040-4932-a382-e6fd1c074d6f}, !- Handle
  {e785e311-b8d3-4ba7-aa13-74786df81d85}, !- Source Object
  3,                                      !- Outlet Port
  {57ae1507-b55f-4554-a681-be6550f233b5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76ab19d8-d9fa-4a39-949b-26d912b185b0}, !- Handle
  {57ae1507-b55f-4554-a681-be6550f233b5}, !- Source Object
  3,                                      !- Outlet Port
  {b5f6bb28-da81-49c8-977f-fa62ff198483}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6603342a-90b7-4e7b-ad0e-13182517e422}, !- Handle
  {b5f6bb28-da81-49c8-977f-fa62ff198483}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  62;                                     !- Inlet Port

OS:WaterUse:Connections,
  {abcc53a7-a028-4385-9be3-e6c0d78ddb0c}, !- Handle
  Water Use Connections 60,               !- Name
  {f54293f4-ffd3-469b-a67c-95a7eb22d123}, !- Inlet Node Name
  {c4f2f640-cfa5-4948-a898-e612488344f8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c5015927-1a71-46b2-9a66-e8440374da34}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c4a18310-2593-489d-81f7-12c0d2c652b8}, !- Handle
  Or2_3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {4c548e41-3a8a-4568-b17b-eae50e8bfa1e}, !- Target Temperature Schedule Name
  {ce69460c-aa52-4c8c-9441-a62a9fc08eaf}, !- Sensible Fraction Schedule Name
  {4701c7a3-c5ce-476a-a23f-4128e870e04d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {ce69460c-aa52-4c8c-9441-a62a9fc08eaf}, !- Handle
  Schedule Ruleset 180,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {101840ac-5b3a-4740-9574-1a528aa64f9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {101840ac-5b3a-4740-9574-1a528aa64f9a}, !- Handle
  Schedule Day 184,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4701c7a3-c5ce-476a-a23f-4128e870e04d}, !- Handle
  Schedule Ruleset 181,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1b31e9d4-d5ae-4a4c-bd42-53e774b08f33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1b31e9d4-d5ae-4a4c-bd42-53e774b08f33}, !- Handle
  Schedule Day 185,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4c548e41-3a8a-4568-b17b-eae50e8bfa1e}, !- Handle
  Schedule Ruleset 182,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b51f003-3c71-4a05-b7ae-207e2f440635}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b51f003-3c71-4a05-b7ae-207e2f440635}, !- Handle
  Schedule Day 186,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c5015927-1a71-46b2-9a66-e8440374da34}, !- Handle
  Or2_3_flr_2 Service Water Use 0.07gal/min, !- Name
  {c4a18310-2593-489d-81f7-12c0d2c652b8}, !- Water Use Equipment Definition Name
  {284f3a93-1c0e-4b85-a6b2-0db7a1205cdf}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b2a17778-108d-4b8a-b9af-e7972eed42c8}, !- Handle
  Node 1051,                              !- Name
  {6b1de78b-199a-424e-9d91-9e7975e25f27}, !- Inlet Port
  {f54293f4-ffd3-469b-a67c-95a7eb22d123}; !- Outlet Port

OS:Connection,
  {6b1de78b-199a-424e-9d91-9e7975e25f27}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  63,                                     !- Outlet Port
  {b2a17778-108d-4b8a-b9af-e7972eed42c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1bf1b13b-beb3-418f-834c-f53067635c2e}, !- Handle
  Node 1052,                              !- Name
  {c4f2f640-cfa5-4948-a898-e612488344f8}, !- Inlet Port
  {debc977c-5f96-47db-a1d1-e5d73a4f533d}; !- Outlet Port

OS:Connection,
  {f54293f4-ffd3-469b-a67c-95a7eb22d123}, !- Handle
  {b2a17778-108d-4b8a-b9af-e7972eed42c8}, !- Source Object
  3,                                      !- Outlet Port
  {abcc53a7-a028-4385-9be3-e6c0d78ddb0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f2f640-cfa5-4948-a898-e612488344f8}, !- Handle
  {abcc53a7-a028-4385-9be3-e6c0d78ddb0c}, !- Source Object
  3,                                      !- Outlet Port
  {1bf1b13b-beb3-418f-834c-f53067635c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {debc977c-5f96-47db-a1d1-e5d73a4f533d}, !- Handle
  {1bf1b13b-beb3-418f-834c-f53067635c2e}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  63;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f7c45ee7-0d22-42ac-876f-af8ef987f501}, !- Handle
  Water Use Connections 61,               !- Name
  {478cc0bd-30b3-479b-9802-998ea7d5cdb0}, !- Inlet Node Name
  {41d18254-8918-4e55-8008-7d05ae142e03}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {32d37f9b-48db-46c2-8897-0c29d8baa9aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4a816521-3757-4b40-a8e3-3c2d3a3bdfcf}, !- Handle
  Or2_4_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745308e-06,                   !- Peak Flow Rate {m3/s}
  {7b8c7ecc-041a-439c-9b31-b6f542077cdb}, !- Target Temperature Schedule Name
  {4a93f857-5d70-49a4-9cbb-83148f0ec207}, !- Sensible Fraction Schedule Name
  {09a1d921-0605-447c-b36e-fc531ac57a46}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4a93f857-5d70-49a4-9cbb-83148f0ec207}, !- Handle
  Schedule Ruleset 183,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74f62556-e76e-4536-b5b4-3aac71a877f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74f62556-e76e-4536-b5b4-3aac71a877f8}, !- Handle
  Schedule Day 187,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {09a1d921-0605-447c-b36e-fc531ac57a46}, !- Handle
  Schedule Ruleset 184,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {65987441-331c-4268-b312-c299276df43d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {65987441-331c-4268-b312-c299276df43d}, !- Handle
  Schedule Day 188,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7b8c7ecc-041a-439c-9b31-b6f542077cdb}, !- Handle
  Schedule Ruleset 185,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3db3d582-63fd-47de-8915-193888593868}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3db3d582-63fd-47de-8915-193888593868}, !- Handle
  Schedule Day 189,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {32d37f9b-48db-46c2-8897-0c29d8baa9aa}, !- Handle
  Or2_4_flr_2 Service Water Use 0.07gal/min, !- Name
  {4a816521-3757-4b40-a8e3-3c2d3a3bdfcf}, !- Water Use Equipment Definition Name
  {b5e1d2e3-7563-4225-9297-31a0fbbe38dd}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {66d33e26-8a65-45d6-b199-14bf0d13f34d}, !- Handle
  Node 1053,                              !- Name
  {33798cc1-13ce-4a61-9f7d-7f713b4c5a53}, !- Inlet Port
  {478cc0bd-30b3-479b-9802-998ea7d5cdb0}; !- Outlet Port

OS:Connection,
  {33798cc1-13ce-4a61-9f7d-7f713b4c5a53}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  64,                                     !- Outlet Port
  {66d33e26-8a65-45d6-b199-14bf0d13f34d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e602df3c-f303-4215-bf5d-0ff9b5fea52c}, !- Handle
  Node 1054,                              !- Name
  {41d18254-8918-4e55-8008-7d05ae142e03}, !- Inlet Port
  {7380850b-d6f6-4153-998d-9682161b3dd4}; !- Outlet Port

OS:Connection,
  {478cc0bd-30b3-479b-9802-998ea7d5cdb0}, !- Handle
  {66d33e26-8a65-45d6-b199-14bf0d13f34d}, !- Source Object
  3,                                      !- Outlet Port
  {f7c45ee7-0d22-42ac-876f-af8ef987f501}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {41d18254-8918-4e55-8008-7d05ae142e03}, !- Handle
  {f7c45ee7-0d22-42ac-876f-af8ef987f501}, !- Source Object
  3,                                      !- Outlet Port
  {e602df3c-f303-4215-bf5d-0ff9b5fea52c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7380850b-d6f6-4153-998d-9682161b3dd4}, !- Handle
  {e602df3c-f303-4215-bf5d-0ff9b5fea52c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  64;                                     !- Inlet Port

OS:WaterUse:Connections,
  {c76abfa1-5f7b-4203-bd6c-99f7cf461196}, !- Handle
  Water Use Connections 62,               !- Name
  {b10a3dea-c6fd-4a03-aec1-12a8e1b9d2a0}, !- Inlet Node Name
  {506c8dce-fa7a-4e98-9696-0caec43cc0fe}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {475444c7-c999-4840-8502-920c938245d9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {215ad7b3-1407-44a7-8620-9811f9c1a3da}, !- Handle
  Or2_5_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {608f98fc-2bc8-48d9-8ee7-b1af75d4c78f}, !- Target Temperature Schedule Name
  {e69a36b1-63b3-448d-871a-719cb06b7005}, !- Sensible Fraction Schedule Name
  {58e0a38c-4e1c-43c1-be5c-b06b9aaa12a0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e69a36b1-63b3-448d-871a-719cb06b7005}, !- Handle
  Schedule Ruleset 186,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {944f03de-ea7a-4712-b29b-5980c8e8ca71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {944f03de-ea7a-4712-b29b-5980c8e8ca71}, !- Handle
  Schedule Day 190,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {58e0a38c-4e1c-43c1-be5c-b06b9aaa12a0}, !- Handle
  Schedule Ruleset 187,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd290455-ec58-4eb9-9f1f-acf7a336f9e5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd290455-ec58-4eb9-9f1f-acf7a336f9e5}, !- Handle
  Schedule Day 191,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {608f98fc-2bc8-48d9-8ee7-b1af75d4c78f}, !- Handle
  Schedule Ruleset 188,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6337a3ad-0982-4794-814f-8cce6bd29be4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6337a3ad-0982-4794-814f-8cce6bd29be4}, !- Handle
  Schedule Day 192,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {475444c7-c999-4840-8502-920c938245d9}, !- Handle
  Or2_5_flr_2 Service Water Use 0.07gal/min, !- Name
  {215ad7b3-1407-44a7-8620-9811f9c1a3da}, !- Water Use Equipment Definition Name
  {ab9a83cc-ac6e-4bb6-990f-8c28f57d1e64}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9a20d18f-2d8b-4ce6-81b4-a29b88d5b00f}, !- Handle
  Node 1055,                              !- Name
  {017be523-a0f7-4a66-a8f8-56d64b34792f}, !- Inlet Port
  {b10a3dea-c6fd-4a03-aec1-12a8e1b9d2a0}; !- Outlet Port

OS:Connection,
  {017be523-a0f7-4a66-a8f8-56d64b34792f}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  65,                                     !- Outlet Port
  {9a20d18f-2d8b-4ce6-81b4-a29b88d5b00f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f5deaa91-9397-44b1-8621-842cc47c2ab3}, !- Handle
  Node 1056,                              !- Name
  {506c8dce-fa7a-4e98-9696-0caec43cc0fe}, !- Inlet Port
  {4f171499-beed-4d6e-8ad6-f9c8d631527a}; !- Outlet Port

OS:Connection,
  {b10a3dea-c6fd-4a03-aec1-12a8e1b9d2a0}, !- Handle
  {9a20d18f-2d8b-4ce6-81b4-a29b88d5b00f}, !- Source Object
  3,                                      !- Outlet Port
  {c76abfa1-5f7b-4203-bd6c-99f7cf461196}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {506c8dce-fa7a-4e98-9696-0caec43cc0fe}, !- Handle
  {c76abfa1-5f7b-4203-bd6c-99f7cf461196}, !- Source Object
  3,                                      !- Outlet Port
  {f5deaa91-9397-44b1-8621-842cc47c2ab3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f171499-beed-4d6e-8ad6-f9c8d631527a}, !- Handle
  {f5deaa91-9397-44b1-8621-842cc47c2ab3}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  65;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d7330c5e-43db-4f1c-9b4f-4f28c9480463}, !- Handle
  Water Use Connections 63,               !- Name
  {35eb9050-d211-490e-ae20-5b93c65e4eed}, !- Inlet Node Name
  {0c8f9a82-14b0-40b2-a884-fdcefd99696c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e0807507-d3e8-4094-8cfc-af95fecf32e3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e8fb4046-d77d-4f49-a326-bcdcea099c40}, !- Handle
  Or3_flr_2 Service Water Use Def 0.07gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.50069814745309e-06,                   !- Peak Flow Rate {m3/s}
  {9d31c871-418a-4a9b-8304-6e3f097cc20e}, !- Target Temperature Schedule Name
  {a146f3d3-05ea-4bb9-ad22-1ba890ba8159}, !- Sensible Fraction Schedule Name
  {e164ef57-9518-446f-a2d0-5da9d7769e41}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a146f3d3-05ea-4bb9-ad22-1ba890ba8159}, !- Handle
  Schedule Ruleset 189,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {74210ec0-063b-4bbb-844e-278b0ac6c404}; !- Default Day Schedule Name

OS:Schedule:Day,
  {74210ec0-063b-4bbb-844e-278b0ac6c404}, !- Handle
  Schedule Day 193,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e164ef57-9518-446f-a2d0-5da9d7769e41}, !- Handle
  Schedule Ruleset 190,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5fe0e40e-4d8d-46f5-bb68-cc5293c0d1c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5fe0e40e-4d8d-46f5-bb68-cc5293c0d1c6}, !- Handle
  Schedule Day 194,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9d31c871-418a-4a9b-8304-6e3f097cc20e}, !- Handle
  Schedule Ruleset 191,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {122f1beb-e3d3-4ceb-afb7-74499bc37c79}; !- Default Day Schedule Name

OS:Schedule:Day,
  {122f1beb-e3d3-4ceb-afb7-74499bc37c79}, !- Handle
  Schedule Day 195,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e0807507-d3e8-4094-8cfc-af95fecf32e3}, !- Handle
  Or3_flr_2 Service Water Use 0.07gal/min, !- Name
  {e8fb4046-d77d-4f49-a326-bcdcea099c40}, !- Water Use Equipment Definition Name
  {50c2c50b-68d8-4a18-a0b9-9587b3ce6ce0}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8659d922-bd78-4c89-b576-843b40a55a3e}, !- Handle
  Node 1057,                              !- Name
  {b1c23da1-6ad5-4551-927b-9a1cbecb526a}, !- Inlet Port
  {35eb9050-d211-490e-ae20-5b93c65e4eed}; !- Outlet Port

OS:Connection,
  {b1c23da1-6ad5-4551-927b-9a1cbecb526a}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  66,                                     !- Outlet Port
  {8659d922-bd78-4c89-b576-843b40a55a3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0cb4d59a-fd78-44d5-951a-61d94f36e7f5}, !- Handle
  Node 1058,                              !- Name
  {0c8f9a82-14b0-40b2-a884-fdcefd99696c}, !- Inlet Port
  {2960055c-cdbb-4ded-a2ba-ab6912e26075}; !- Outlet Port

OS:Connection,
  {35eb9050-d211-490e-ae20-5b93c65e4eed}, !- Handle
  {8659d922-bd78-4c89-b576-843b40a55a3e}, !- Source Object
  3,                                      !- Outlet Port
  {d7330c5e-43db-4f1c-9b4f-4f28c9480463}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0c8f9a82-14b0-40b2-a884-fdcefd99696c}, !- Handle
  {d7330c5e-43db-4f1c-9b4f-4f28c9480463}, !- Source Object
  3,                                      !- Outlet Port
  {0cb4d59a-fd78-44d5-951a-61d94f36e7f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2960055c-cdbb-4ded-a2ba-ab6912e26075}, !- Handle
  {0cb4d59a-fd78-44d5-951a-61d94f36e7f5}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  66;                                     !- Inlet Port

OS:WaterUse:Connections,
  {17d99000-1fa3-4cbd-ad5e-8b8f6b449c10}, !- Handle
  Water Use Connections 64,               !- Name
  {062e150c-ee0f-42be-a381-39fb41ef3e6d}, !- Inlet Node Name
  {36a7ac47-6468-4594-a5ff-d0d4800ed20a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {66bed14d-47fb-4ef2-bb2d-ac1d5fec7f93}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {59c3af1c-45ee-4388-ab3a-4cf73fa126c9}, !- Handle
  Or4_flr_2 Service Water Use Def 0.29gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.80027925898123e-05,                   !- Peak Flow Rate {m3/s}
  {83ba0148-6e82-4cd6-9d1c-8b28d4ec9b9b}, !- Target Temperature Schedule Name
  {63e80e5d-fa5e-4843-b10f-e0b242fa8f1a}, !- Sensible Fraction Schedule Name
  {1cf49d5b-6927-4a03-9e49-bd09d4c50d75}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {63e80e5d-fa5e-4843-b10f-e0b242fa8f1a}, !- Handle
  Schedule Ruleset 192,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c18ad774-26dd-4024-b302-9dbf02b40abb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c18ad774-26dd-4024-b302-9dbf02b40abb}, !- Handle
  Schedule Day 196,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1cf49d5b-6927-4a03-9e49-bd09d4c50d75}, !- Handle
  Schedule Ruleset 193,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7bace086-cf48-4513-becc-5837a4bae872}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7bace086-cf48-4513-becc-5837a4bae872}, !- Handle
  Schedule Day 197,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {83ba0148-6e82-4cd6-9d1c-8b28d4ec9b9b}, !- Handle
  Schedule Ruleset 194,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c09ac60-027d-49c4-b47c-79c4006a7d24}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c09ac60-027d-49c4-b47c-79c4006a7d24}, !- Handle
  Schedule Day 198,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {66bed14d-47fb-4ef2-bb2d-ac1d5fec7f93}, !- Handle
  Or4_flr_2 Service Water Use 0.29gal/min, !- Name
  {59c3af1c-45ee-4388-ab3a-4cf73fa126c9}, !- Water Use Equipment Definition Name
  {56f10cd4-f89c-4060-b7ff-f2ffeb2a5784}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b79b0ab5-2b5a-49f6-a4e8-cda7541dab79}, !- Handle
  Node 1059,                              !- Name
  {b808e207-49a0-4930-b560-717cc94da6b9}, !- Inlet Port
  {062e150c-ee0f-42be-a381-39fb41ef3e6d}; !- Outlet Port

OS:Connection,
  {b808e207-49a0-4930-b560-717cc94da6b9}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  67,                                     !- Outlet Port
  {b79b0ab5-2b5a-49f6-a4e8-cda7541dab79}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4668fd91-3bed-4350-ad07-fb55cda7d7f1}, !- Handle
  Node 1060,                              !- Name
  {36a7ac47-6468-4594-a5ff-d0d4800ed20a}, !- Inlet Port
  {82d7e7aa-88dd-4d29-8da0-d7a027f416b3}; !- Outlet Port

OS:Connection,
  {062e150c-ee0f-42be-a381-39fb41ef3e6d}, !- Handle
  {b79b0ab5-2b5a-49f6-a4e8-cda7541dab79}, !- Source Object
  3,                                      !- Outlet Port
  {17d99000-1fa3-4cbd-ad5e-8b8f6b449c10}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {36a7ac47-6468-4594-a5ff-d0d4800ed20a}, !- Handle
  {17d99000-1fa3-4cbd-ad5e-8b8f6b449c10}, !- Source Object
  3,                                      !- Outlet Port
  {4668fd91-3bed-4350-ad07-fb55cda7d7f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {82d7e7aa-88dd-4d29-8da0-d7a027f416b3}, !- Handle
  {4668fd91-3bed-4350-ad07-fb55cda7d7f1}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  67;                                     !- Inlet Port

OS:WaterUse:Connections,
  {a0af7f7f-158f-4fde-9ed0-57a0248c6d46}, !- Handle
  Water Use Connections 65,               !- Name
  {d2d1154d-ab5f-40ab-bc08-1a6e7d9531da}, !- Inlet Node Name
  {d99ee214-a152-4374-b8f6-3e54f1ab1b07}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d5cd2461-494d-4a3d-a952-5d24c14cb8dc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f12ed940-75d4-418c-ba4a-ca1ab48bfe87}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.22963361645892e-05,                   !- Peak Flow Rate {m3/s}
  {020cf4e2-f3af-46dc-a5f8-98f34dab3876}, !- Target Temperature Schedule Name
  {d9ba13ff-3fa4-4eab-b070-0f9f9813f947}, !- Sensible Fraction Schedule Name
  {1b7d1e7a-3c3e-4967-94a3-69417e17981d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d9ba13ff-3fa4-4eab-b070-0f9f9813f947}, !- Handle
  Schedule Ruleset 195,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb23e66a-c6f6-47a8-ae42-408d5f24eda0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb23e66a-c6f6-47a8-ae42-408d5f24eda0}, !- Handle
  Schedule Day 199,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b7d1e7a-3c3e-4967-94a3-69417e17981d}, !- Handle
  Schedule Ruleset 196,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {375d17b5-6dfd-44e4-9c84-6787582ffffe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {375d17b5-6dfd-44e4-9c84-6787582ffffe}, !- Handle
  Schedule Day 200,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {020cf4e2-f3af-46dc-a5f8-98f34dab3876}, !- Handle
  Schedule Ruleset 197,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ec26aba8-3147-45b2-bc7c-6c6dd9c1e590}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ec26aba8-3147-45b2-bc7c-6c6dd9c1e590}, !- Handle
  Schedule Day 201,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d5cd2461-494d-4a3d-a952-5d24c14cb8dc}, !- Handle
  Or_nursestn_lobby_flr_2 Service Water Use 0.19gal/min, !- Name
  {f12ed940-75d4-418c-ba4a-ca1ab48bfe87}, !- Water Use Equipment Definition Name
  {b3dcd733-cd31-439f-994e-336197e75839}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b80dba2c-80cc-4c86-bc25-e376122958cd}, !- Handle
  Node 1061,                              !- Name
  {b2ba753c-5666-4818-b6e2-4e6bf96d5bcb}, !- Inlet Port
  {d2d1154d-ab5f-40ab-bc08-1a6e7d9531da}; !- Outlet Port

OS:Connection,
  {b2ba753c-5666-4818-b6e2-4e6bf96d5bcb}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  68,                                     !- Outlet Port
  {b80dba2c-80cc-4c86-bc25-e376122958cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {963c61d5-63fb-4d84-a9e9-6d72145b0c0c}, !- Handle
  Node 1062,                              !- Name
  {d99ee214-a152-4374-b8f6-3e54f1ab1b07}, !- Inlet Port
  {f5677581-50ac-49f4-9abc-88cde17e632a}; !- Outlet Port

OS:Connection,
  {d2d1154d-ab5f-40ab-bc08-1a6e7d9531da}, !- Handle
  {b80dba2c-80cc-4c86-bc25-e376122958cd}, !- Source Object
  3,                                      !- Outlet Port
  {a0af7f7f-158f-4fde-9ed0-57a0248c6d46}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d99ee214-a152-4374-b8f6-3e54f1ab1b07}, !- Handle
  {a0af7f7f-158f-4fde-9ed0-57a0248c6d46}, !- Source Object
  3,                                      !- Outlet Port
  {963c61d5-63fb-4d84-a9e9-6d72145b0c0c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f5677581-50ac-49f4-9abc-88cde17e632a}, !- Handle
  {963c61d5-63fb-4d84-a9e9-6d72145b0c0c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  68;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e33928b5-2072-40c1-bdf3-b8592bb00015}, !- Handle
  Water Use Connections 66,               !- Name
  {7bdb461b-49da-4ece-9e4c-4ca60ee2b7b8}, !- Inlet Node Name
  {152dea53-784c-4501-8b65-1ab5fcfe3753}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {105035e7-d429-4393-82c2-bfdbf5db7167}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {313d28bc-d6e5-4cf6-a520-8debdfcdd387}, !- Handle
  Patroom1_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {c9a871c3-46cc-4843-9786-988ae84cd12c}, !- Target Temperature Schedule Name
  {60e16dfc-6658-4794-b1f5-4c3ecde94d61}, !- Sensible Fraction Schedule Name
  {922327e9-efac-450d-83d1-e384bbdd23d1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {60e16dfc-6658-4794-b1f5-4c3ecde94d61}, !- Handle
  Schedule Ruleset 198,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b8ce4d8c-beaf-466d-835e-1d5a358628c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b8ce4d8c-beaf-466d-835e-1d5a358628c7}, !- Handle
  Schedule Day 202,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {922327e9-efac-450d-83d1-e384bbdd23d1}, !- Handle
  Schedule Ruleset 199,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e673d3e-d3d6-4132-b302-4e25780f1053}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e673d3e-d3d6-4132-b302-4e25780f1053}, !- Handle
  Schedule Day 203,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c9a871c3-46cc-4843-9786-988ae84cd12c}, !- Handle
  Schedule Ruleset 200,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be088d91-95e9-435f-8da4-5027b5d6e358}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be088d91-95e9-435f-8da4-5027b5d6e358}, !- Handle
  Schedule Day 204,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {105035e7-d429-4393-82c2-bfdbf5db7167}, !- Handle
  Patroom1_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {313d28bc-d6e5-4cf6-a520-8debdfcdd387}, !- Water Use Equipment Definition Name
  {86033772-625a-4e00-98ec-176b2fffe80e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d492470e-7668-4c9b-91ee-3270e134beb2}, !- Handle
  Node 1063,                              !- Name
  {4b0ca89d-3068-48c9-843f-8f69e62fdcaa}, !- Inlet Port
  {7bdb461b-49da-4ece-9e4c-4ca60ee2b7b8}; !- Outlet Port

OS:Connection,
  {4b0ca89d-3068-48c9-843f-8f69e62fdcaa}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  69,                                     !- Outlet Port
  {d492470e-7668-4c9b-91ee-3270e134beb2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {8706dbb2-552e-4fd5-8930-ba9e400968c7}, !- Handle
  Node 1064,                              !- Name
  {152dea53-784c-4501-8b65-1ab5fcfe3753}, !- Inlet Port
  {9f310811-f1e0-45f7-b023-3070449f58a8}; !- Outlet Port

OS:Connection,
  {7bdb461b-49da-4ece-9e4c-4ca60ee2b7b8}, !- Handle
  {d492470e-7668-4c9b-91ee-3270e134beb2}, !- Source Object
  3,                                      !- Outlet Port
  {e33928b5-2072-40c1-bdf3-b8592bb00015}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {152dea53-784c-4501-8b65-1ab5fcfe3753}, !- Handle
  {e33928b5-2072-40c1-bdf3-b8592bb00015}, !- Source Object
  3,                                      !- Outlet Port
  {8706dbb2-552e-4fd5-8930-ba9e400968c7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f310811-f1e0-45f7-b023-3070449f58a8}, !- Handle
  {8706dbb2-552e-4fd5-8930-ba9e400968c7}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  69;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d2077ad4-cefb-44ea-91c2-e2345b07d715}, !- Handle
  Water Use Connections 67,               !- Name
  {f35f3446-6a7c-405f-864f-34c397cdb823}, !- Inlet Node Name
  {8895d07e-ba96-43f1-9211-8f413f36296e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2aeedd9f-8b72-497b-86f0-5138938f4aa8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2e9f4c6d-ffbf-4c4b-a79a-00e24e2c617b}, !- Handle
  Patroom1_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {e76d92e6-ece6-4847-b150-9a572d5f76e4}, !- Target Temperature Schedule Name
  {32046d1f-723b-46dd-94f4-15b7c7e52cc5}, !- Sensible Fraction Schedule Name
  {e832d08c-b472-4ab2-9657-6559616c044e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {32046d1f-723b-46dd-94f4-15b7c7e52cc5}, !- Handle
  Schedule Ruleset 201,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed5c7d41-a226-4523-b5ad-6f2c82bb5250}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed5c7d41-a226-4523-b5ad-6f2c82bb5250}, !- Handle
  Schedule Day 205,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e832d08c-b472-4ab2-9657-6559616c044e}, !- Handle
  Schedule Ruleset 202,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f2b927b3-ecf5-4f11-9843-39c2cc6177f6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f2b927b3-ecf5-4f11-9843-39c2cc6177f6}, !- Handle
  Schedule Day 206,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e76d92e6-ece6-4847-b150-9a572d5f76e4}, !- Handle
  Schedule Ruleset 203,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {338abc37-0384-4f6c-a40c-e3c40a063369}; !- Default Day Schedule Name

OS:Schedule:Day,
  {338abc37-0384-4f6c-a40c-e3c40a063369}, !- Handle
  Schedule Day 207,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2aeedd9f-8b72-497b-86f0-5138938f4aa8}, !- Handle
  Patroom1_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {2e9f4c6d-ffbf-4c4b-a79a-00e24e2c617b}, !- Water Use Equipment Definition Name
  {3f07a20b-4475-4209-9a84-4972073653f6}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {00caca51-2da5-4245-80cb-e75a942b6ae6}, !- Handle
  Node 1065,                              !- Name
  {ac0da91e-95c8-4aee-a00c-bf73017bfaaf}, !- Inlet Port
  {f35f3446-6a7c-405f-864f-34c397cdb823}; !- Outlet Port

OS:Connection,
  {ac0da91e-95c8-4aee-a00c-bf73017bfaaf}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  70,                                     !- Outlet Port
  {00caca51-2da5-4245-80cb-e75a942b6ae6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21e2dcb2-55de-4d52-b30c-3c2b2228b438}, !- Handle
  Node 1066,                              !- Name
  {8895d07e-ba96-43f1-9211-8f413f36296e}, !- Inlet Port
  {43490e2d-dc81-45b7-9bcd-74df5448eb3f}; !- Outlet Port

OS:Connection,
  {f35f3446-6a7c-405f-864f-34c397cdb823}, !- Handle
  {00caca51-2da5-4245-80cb-e75a942b6ae6}, !- Source Object
  3,                                      !- Outlet Port
  {d2077ad4-cefb-44ea-91c2-e2345b07d715}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8895d07e-ba96-43f1-9211-8f413f36296e}, !- Handle
  {d2077ad4-cefb-44ea-91c2-e2345b07d715}, !- Source Object
  3,                                      !- Outlet Port
  {21e2dcb2-55de-4d52-b30c-3c2b2228b438}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43490e2d-dc81-45b7-9bcd-74df5448eb3f}, !- Handle
  {21e2dcb2-55de-4d52-b30c-3c2b2228b438}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  70;                                     !- Inlet Port

OS:WaterUse:Connections,
  {68fb9ec9-646a-4fc7-aaef-5f6b9e691c13}, !- Handle
  Water Use Connections 68,               !- Name
  {b8fb3826-ecfe-460b-8430-5555b0d3a5a9}, !- Inlet Node Name
  {039190ce-3630-4d6a-b742-2233e60b9e31}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {67700a81-94a8-4852-ae8e-916d7c4b7d01}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {64056224-acfd-43d9-acf2-15fd375c247f}, !- Handle
  Patroom1_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {21646144-7bea-4e08-81d6-8138a4261ae2}, !- Target Temperature Schedule Name
  {857cd246-25a2-4796-93e7-f259f9bc802d}, !- Sensible Fraction Schedule Name
  {4674f5eb-a5fd-46e0-939b-ab073a264cbf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {857cd246-25a2-4796-93e7-f259f9bc802d}, !- Handle
  Schedule Ruleset 204,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b9b84399-224e-433e-b293-133b85650129}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b9b84399-224e-433e-b293-133b85650129}, !- Handle
  Schedule Day 208,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4674f5eb-a5fd-46e0-939b-ab073a264cbf}, !- Handle
  Schedule Ruleset 205,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8d2bc65-1f32-4dfe-a375-0b285a5ef93e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8d2bc65-1f32-4dfe-a375-0b285a5ef93e}, !- Handle
  Schedule Day 209,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21646144-7bea-4e08-81d6-8138a4261ae2}, !- Handle
  Schedule Ruleset 206,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40efea58-5d38-4e5b-afaf-0188def6d6de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40efea58-5d38-4e5b-afaf-0188def6d6de}, !- Handle
  Schedule Day 210,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {67700a81-94a8-4852-ae8e-916d7c4b7d01}, !- Handle
  Patroom1_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {64056224-acfd-43d9-acf2-15fd375c247f}, !- Water Use Equipment Definition Name
  {b75b74de-d3c4-408d-86b4-f78927d0e863}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {85e7911b-525c-4e92-afce-bee9c2c82bba}, !- Handle
  Node 1067,                              !- Name
  {5c9fdb68-238a-47ba-98aa-7083fe8279b0}, !- Inlet Port
  {b8fb3826-ecfe-460b-8430-5555b0d3a5a9}; !- Outlet Port

OS:Connection,
  {5c9fdb68-238a-47ba-98aa-7083fe8279b0}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  71,                                     !- Outlet Port
  {85e7911b-525c-4e92-afce-bee9c2c82bba}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81a207ab-93e4-41d0-8743-b8ce0b15f51b}, !- Handle
  Node 1068,                              !- Name
  {039190ce-3630-4d6a-b742-2233e60b9e31}, !- Inlet Port
  {26390662-c2ba-49ab-87f5-2133c0cac5e1}; !- Outlet Port

OS:Connection,
  {b8fb3826-ecfe-460b-8430-5555b0d3a5a9}, !- Handle
  {85e7911b-525c-4e92-afce-bee9c2c82bba}, !- Source Object
  3,                                      !- Outlet Port
  {68fb9ec9-646a-4fc7-aaef-5f6b9e691c13}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {039190ce-3630-4d6a-b742-2233e60b9e31}, !- Handle
  {68fb9ec9-646a-4fc7-aaef-5f6b9e691c13}, !- Source Object
  3,                                      !- Outlet Port
  {81a207ab-93e4-41d0-8743-b8ce0b15f51b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26390662-c2ba-49ab-87f5-2133c0cac5e1}, !- Handle
  {81a207ab-93e4-41d0-8743-b8ce0b15f51b}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  71;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4fa1d191-d3f9-44b3-86e9-abae2522498a}, !- Handle
  Water Use Connections 69,               !- Name
  {cd08bcfa-282d-4657-8ab9-5a0d5dc1960e}, !- Inlet Node Name
  {35ba277c-fb02-458a-a18e-bde7f44d9caf}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {23c96a5b-cb2f-4b55-81a7-a173f4b2c9b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6769dd3c-c6e8-4eb6-8ec9-8960c0bc3884}, !- Handle
  Patroom1_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {ddc3a5ab-1443-4de1-ad10-2e7b0762e266}, !- Target Temperature Schedule Name
  {031cc908-e181-41c6-a89e-e83571104e86}, !- Sensible Fraction Schedule Name
  {17f83351-4766-42b8-af2f-b86d7253cecc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {031cc908-e181-41c6-a89e-e83571104e86}, !- Handle
  Schedule Ruleset 207,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fc573872-1e38-4eab-b1a5-bc935b9ca355}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fc573872-1e38-4eab-b1a5-bc935b9ca355}, !- Handle
  Schedule Day 211,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {17f83351-4766-42b8-af2f-b86d7253cecc}, !- Handle
  Schedule Ruleset 208,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {27568f3a-b5ea-4bf2-a42c-cc0c736721be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {27568f3a-b5ea-4bf2-a42c-cc0c736721be}, !- Handle
  Schedule Day 212,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ddc3a5ab-1443-4de1-ad10-2e7b0762e266}, !- Handle
  Schedule Ruleset 209,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0c60b18-d229-472c-9c92-cd9733595e17}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0c60b18-d229-472c-9c92-cd9733595e17}, !- Handle
  Schedule Day 213,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {23c96a5b-cb2f-4b55-81a7-a173f4b2c9b7}, !- Handle
  Patroom1_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {6769dd3c-c6e8-4eb6-8ec9-8960c0bc3884}, !- Water Use Equipment Definition Name
  {56ba66b4-acde-41c2-9975-63686e2740e0}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d43bbb19-f2b2-40cb-8cbc-694b88d8c244}, !- Handle
  Node 1069,                              !- Name
  {fe49c5e5-6050-4670-bf14-d58ad4b30364}, !- Inlet Port
  {cd08bcfa-282d-4657-8ab9-5a0d5dc1960e}; !- Outlet Port

OS:Connection,
  {fe49c5e5-6050-4670-bf14-d58ad4b30364}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  72,                                     !- Outlet Port
  {d43bbb19-f2b2-40cb-8cbc-694b88d8c244}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ff1b0371-8f55-48c8-9722-c7c873c2ab1a}, !- Handle
  Node 1070,                              !- Name
  {35ba277c-fb02-458a-a18e-bde7f44d9caf}, !- Inlet Port
  {702169c7-9106-40a6-aa53-6451b96530c8}; !- Outlet Port

OS:Connection,
  {cd08bcfa-282d-4657-8ab9-5a0d5dc1960e}, !- Handle
  {d43bbb19-f2b2-40cb-8cbc-694b88d8c244}, !- Source Object
  3,                                      !- Outlet Port
  {4fa1d191-d3f9-44b3-86e9-abae2522498a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35ba277c-fb02-458a-a18e-bde7f44d9caf}, !- Handle
  {4fa1d191-d3f9-44b3-86e9-abae2522498a}, !- Source Object
  3,                                      !- Outlet Port
  {ff1b0371-8f55-48c8-9722-c7c873c2ab1a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {702169c7-9106-40a6-aa53-6451b96530c8}, !- Handle
  {ff1b0371-8f55-48c8-9722-c7c873c2ab1a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  72;                                     !- Inlet Port

OS:WaterUse:Connections,
  {38079d4e-6efe-4602-acef-40f7117a0b86}, !- Handle
  Water Use Connections 70,               !- Name
  {aa0e442d-3d9b-4d4c-9413-5066ce04fbdc}, !- Inlet Node Name
  {a7cfdeac-1d1f-465f-a0ba-3f8674cf6c5f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a483b01a-4992-4069-9db3-4caed07ac6d7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cd84ed78-9fd7-4ebf-a43a-72c7347880d8}, !- Handle
  Patroom1_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {81a2dc0e-3275-44be-8a53-2468be4777c4}, !- Target Temperature Schedule Name
  {8cbafbde-1cad-4c4e-bfc2-59a1cca8a7b9}, !- Sensible Fraction Schedule Name
  {df37169d-61d5-4025-9664-86e3c12cc17b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8cbafbde-1cad-4c4e-bfc2-59a1cca8a7b9}, !- Handle
  Schedule Ruleset 210,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {14cf6e0a-adbb-4163-adf8-76f1d10252ef}; !- Default Day Schedule Name

OS:Schedule:Day,
  {14cf6e0a-adbb-4163-adf8-76f1d10252ef}, !- Handle
  Schedule Day 214,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {df37169d-61d5-4025-9664-86e3c12cc17b}, !- Handle
  Schedule Ruleset 211,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a59efb6a-a783-4697-9043-7b8726639cdb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a59efb6a-a783-4697-9043-7b8726639cdb}, !- Handle
  Schedule Day 215,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {81a2dc0e-3275-44be-8a53-2468be4777c4}, !- Handle
  Schedule Ruleset 212,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4aea31d7-be78-448f-9b63-2193133102a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4aea31d7-be78-448f-9b63-2193133102a9}, !- Handle
  Schedule Day 216,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a483b01a-4992-4069-9db3-4caed07ac6d7}, !- Handle
  Patroom1_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {cd84ed78-9fd7-4ebf-a43a-72c7347880d8}, !- Water Use Equipment Definition Name
  {37e6006e-5a3d-4453-84af-c0e4e28e4f27}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3adbf623-60b8-4a52-a40e-6d5d8d390355}, !- Handle
  Node 1071,                              !- Name
  {0beae898-ce35-42dd-8a53-20f0a68d99b6}, !- Inlet Port
  {aa0e442d-3d9b-4d4c-9413-5066ce04fbdc}; !- Outlet Port

OS:Connection,
  {0beae898-ce35-42dd-8a53-20f0a68d99b6}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  73,                                     !- Outlet Port
  {3adbf623-60b8-4a52-a40e-6d5d8d390355}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ac791079-7242-4bdc-a536-4735017b8d0b}, !- Handle
  Node 1072,                              !- Name
  {a7cfdeac-1d1f-465f-a0ba-3f8674cf6c5f}, !- Inlet Port
  {2c060d4b-f854-437e-9464-8b786569d8f8}; !- Outlet Port

OS:Connection,
  {aa0e442d-3d9b-4d4c-9413-5066ce04fbdc}, !- Handle
  {3adbf623-60b8-4a52-a40e-6d5d8d390355}, !- Source Object
  3,                                      !- Outlet Port
  {38079d4e-6efe-4602-acef-40f7117a0b86}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7cfdeac-1d1f-465f-a0ba-3f8674cf6c5f}, !- Handle
  {38079d4e-6efe-4602-acef-40f7117a0b86}, !- Source Object
  3,                                      !- Outlet Port
  {ac791079-7242-4bdc-a536-4735017b8d0b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c060d4b-f854-437e-9464-8b786569d8f8}, !- Handle
  {ac791079-7242-4bdc-a536-4735017b8d0b}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  73;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ffb355d5-371d-40be-bf73-c33620a8dcf3}, !- Handle
  Water Use Connections 71,               !- Name
  {c101c444-898a-40aa-a550-1498d31b7733}, !- Inlet Node Name
  {7af370db-92fa-452e-93c2-920957f58c2d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0070b8d1-b906-46de-b732-18c8813a9870}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1d821f5e-56ec-4082-ae68-4425fbefac66}, !- Handle
  Patroom1_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {3bc47f05-7fbf-41a5-b396-7ef0af70bc89}, !- Target Temperature Schedule Name
  {1eb950ba-27a3-4021-9330-8c73329752ed}, !- Sensible Fraction Schedule Name
  {9975814c-fc68-425b-ba2f-6e1f309ff61c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1eb950ba-27a3-4021-9330-8c73329752ed}, !- Handle
  Schedule Ruleset 213,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9dc01380-4738-45ee-8b56-ae24522644c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9dc01380-4738-45ee-8b56-ae24522644c5}, !- Handle
  Schedule Day 217,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9975814c-fc68-425b-ba2f-6e1f309ff61c}, !- Handle
  Schedule Ruleset 214,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2fc1b05d-6ebb-4e9c-a9b4-fac37d2f741c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2fc1b05d-6ebb-4e9c-a9b4-fac37d2f741c}, !- Handle
  Schedule Day 218,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3bc47f05-7fbf-41a5-b396-7ef0af70bc89}, !- Handle
  Schedule Ruleset 215,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2efd6c66-9307-4ed6-8ac5-f2cef61e923f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2efd6c66-9307-4ed6-8ac5-f2cef61e923f}, !- Handle
  Schedule Day 219,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0070b8d1-b906-46de-b732-18c8813a9870}, !- Handle
  Patroom1_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {1d821f5e-56ec-4082-ae68-4425fbefac66}, !- Water Use Equipment Definition Name
  {93d91c92-93c3-45cd-ba4d-23ec3db2a489}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8586b32-fcce-4e1f-bbc1-6b713f92e9b6}, !- Handle
  Node 1073,                              !- Name
  {2696a415-e06b-4b45-a26e-0301ca8ab18c}, !- Inlet Port
  {c101c444-898a-40aa-a550-1498d31b7733}; !- Outlet Port

OS:Connection,
  {2696a415-e06b-4b45-a26e-0301ca8ab18c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  74,                                     !- Outlet Port
  {f8586b32-fcce-4e1f-bbc1-6b713f92e9b6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5446401-d789-4518-a640-9f4469b896f6}, !- Handle
  Node 1074,                              !- Name
  {7af370db-92fa-452e-93c2-920957f58c2d}, !- Inlet Port
  {301fc117-0402-4cf7-a934-95d29718f2dc}; !- Outlet Port

OS:Connection,
  {c101c444-898a-40aa-a550-1498d31b7733}, !- Handle
  {f8586b32-fcce-4e1f-bbc1-6b713f92e9b6}, !- Source Object
  3,                                      !- Outlet Port
  {ffb355d5-371d-40be-bf73-c33620a8dcf3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7af370db-92fa-452e-93c2-920957f58c2d}, !- Handle
  {ffb355d5-371d-40be-bf73-c33620a8dcf3}, !- Source Object
  3,                                      !- Outlet Port
  {a5446401-d789-4518-a640-9f4469b896f6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {301fc117-0402-4cf7-a934-95d29718f2dc}, !- Handle
  {a5446401-d789-4518-a640-9f4469b896f6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  74;                                     !- Inlet Port

OS:WaterUse:Connections,
  {3b7554c7-1379-48c4-844c-e4eaf0d5f9f1}, !- Handle
  Water Use Connections 72,               !- Name
  {82c11d8e-6db9-491d-be2e-82ae13abafff}, !- Inlet Node Name
  {37d6d003-4a7a-43b6-a8f2-550fef3675dd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d99a6c2f-f6bf-4560-987a-ed15d6d19dc7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9eee9f2d-11ed-40aa-8d63-5d1247b28819}, !- Handle
  Patroom1_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {5804e3ed-1827-41a1-8009-3f9c35b592fd}, !- Target Temperature Schedule Name
  {90b8d8b0-c703-412a-9b51-f1f921adf997}, !- Sensible Fraction Schedule Name
  {15b519dc-2469-4e48-a867-d7a96d17b210}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {90b8d8b0-c703-412a-9b51-f1f921adf997}, !- Handle
  Schedule Ruleset 216,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b5efab24-00d3-4726-beac-7d518bcd2a71}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b5efab24-00d3-4726-beac-7d518bcd2a71}, !- Handle
  Schedule Day 220,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {15b519dc-2469-4e48-a867-d7a96d17b210}, !- Handle
  Schedule Ruleset 217,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {cd7cecb2-1a52-4410-b96f-23b1be9855fb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cd7cecb2-1a52-4410-b96f-23b1be9855fb}, !- Handle
  Schedule Day 221,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5804e3ed-1827-41a1-8009-3f9c35b592fd}, !- Handle
  Schedule Ruleset 218,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7106badc-dfcc-457a-ad34-2d158ce7dedd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7106badc-dfcc-457a-ad34-2d158ce7dedd}, !- Handle
  Schedule Day 222,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d99a6c2f-f6bf-4560-987a-ed15d6d19dc7}, !- Handle
  Patroom1_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {9eee9f2d-11ed-40aa-8d63-5d1247b28819}, !- Water Use Equipment Definition Name
  {4ddb8284-0841-4604-bf8c-427e3bbaf51d}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5b31e5dd-bd5b-4dc0-896b-5f8196044282}, !- Handle
  Node 1075,                              !- Name
  {937101c3-15a3-407a-9caf-9e90dacfc263}, !- Inlet Port
  {82c11d8e-6db9-491d-be2e-82ae13abafff}; !- Outlet Port

OS:Connection,
  {937101c3-15a3-407a-9caf-9e90dacfc263}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  75,                                     !- Outlet Port
  {5b31e5dd-bd5b-4dc0-896b-5f8196044282}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ccf5a0a6-8595-4dcb-b992-a4dbabe1cea6}, !- Handle
  Node 1076,                              !- Name
  {37d6d003-4a7a-43b6-a8f2-550fef3675dd}, !- Inlet Port
  {50b33923-0d97-422c-b8de-e650cc21a24c}; !- Outlet Port

OS:Connection,
  {82c11d8e-6db9-491d-be2e-82ae13abafff}, !- Handle
  {5b31e5dd-bd5b-4dc0-896b-5f8196044282}, !- Source Object
  3,                                      !- Outlet Port
  {3b7554c7-1379-48c4-844c-e4eaf0d5f9f1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {37d6d003-4a7a-43b6-a8f2-550fef3675dd}, !- Handle
  {3b7554c7-1379-48c4-844c-e4eaf0d5f9f1}, !- Source Object
  3,                                      !- Outlet Port
  {ccf5a0a6-8595-4dcb-b992-a4dbabe1cea6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50b33923-0d97-422c-b8de-e650cc21a24c}, !- Handle
  {ccf5a0a6-8595-4dcb-b992-a4dbabe1cea6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  75;                                     !- Inlet Port

OS:WaterUse:Connections,
  {505d749c-0264-4e97-b3bf-7f74f9728b33}, !- Handle
  Water Use Connections 73,               !- Name
  {9f4fb1be-096c-49d3-b27d-71724c72f771}, !- Inlet Node Name
  {2e0af21a-dd90-4535-a856-b4341bbc289f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b8ca7f64-cc37-4392-a10c-348e50839946}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d5eeafd2-f0f9-423c-b2e7-203d002aa42e}, !- Handle
  Patroom1_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {b8af7ba3-f09b-4e10-ba05-b446d21f916d}, !- Target Temperature Schedule Name
  {8eeaf6f2-8bb9-4b63-94f9-66fcfca523fb}, !- Sensible Fraction Schedule Name
  {7fe774a0-33a2-4e9d-9c75-47e759857ffb}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8eeaf6f2-8bb9-4b63-94f9-66fcfca523fb}, !- Handle
  Schedule Ruleset 219,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2a292e99-63c9-4b1f-a4f0-b3fcf0e9a1cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2a292e99-63c9-4b1f-a4f0-b3fcf0e9a1cf}, !- Handle
  Schedule Day 223,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7fe774a0-33a2-4e9d-9c75-47e759857ffb}, !- Handle
  Schedule Ruleset 220,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4cd3d9d7-ddfa-4864-b224-4bfcc3c6dab5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4cd3d9d7-ddfa-4864-b224-4bfcc3c6dab5}, !- Handle
  Schedule Day 224,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8af7ba3-f09b-4e10-ba05-b446d21f916d}, !- Handle
  Schedule Ruleset 221,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {077de255-9c18-441d-ba50-6275a40e4b98}; !- Default Day Schedule Name

OS:Schedule:Day,
  {077de255-9c18-441d-ba50-6275a40e4b98}, !- Handle
  Schedule Day 225,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b8ca7f64-cc37-4392-a10c-348e50839946}, !- Handle
  Patroom1_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {d5eeafd2-f0f9-423c-b2e7-203d002aa42e}, !- Water Use Equipment Definition Name
  {b974b1e4-444f-43fd-9207-1fc0d0ad2aca}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bc11a83e-9c69-41f9-ab13-4c2e213aa0fe}, !- Handle
  Node 1077,                              !- Name
  {03786269-f32e-4164-9e53-e714fd81f65c}, !- Inlet Port
  {9f4fb1be-096c-49d3-b27d-71724c72f771}; !- Outlet Port

OS:Connection,
  {03786269-f32e-4164-9e53-e714fd81f65c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  76,                                     !- Outlet Port
  {bc11a83e-9c69-41f9-ab13-4c2e213aa0fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {1294f33a-0a10-4e06-88a7-c0947fb0ffe3}, !- Handle
  Node 1078,                              !- Name
  {2e0af21a-dd90-4535-a856-b4341bbc289f}, !- Inlet Port
  {89568734-4943-4065-b3c6-534df87c78d2}; !- Outlet Port

OS:Connection,
  {9f4fb1be-096c-49d3-b27d-71724c72f771}, !- Handle
  {bc11a83e-9c69-41f9-ab13-4c2e213aa0fe}, !- Source Object
  3,                                      !- Outlet Port
  {505d749c-0264-4e97-b3bf-7f74f9728b33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e0af21a-dd90-4535-a856-b4341bbc289f}, !- Handle
  {505d749c-0264-4e97-b3bf-7f74f9728b33}, !- Source Object
  3,                                      !- Outlet Port
  {1294f33a-0a10-4e06-88a7-c0947fb0ffe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {89568734-4943-4065-b3c6-534df87c78d2}, !- Handle
  {1294f33a-0a10-4e06-88a7-c0947fb0ffe3}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  76;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ceaa5e14-923c-43b4-bec1-e7e803886060}, !- Handle
  Water Use Connections 74,               !- Name
  {b63e62ed-084f-4a5c-878e-2305d2498997}, !- Inlet Node Name
  {5f5caf91-478b-42a4-96e9-a7d6a92e2609}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b98e1c1e-4b04-451d-a038-81a29be4cc88}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5ec3c698-c86d-41a6-a553-65ddd18b97cf}, !- Handle
  Patroom1_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {3109ef88-fbce-4e76-a540-70b66cd0c6d5}, !- Target Temperature Schedule Name
  {8b0fd51b-013b-47e0-a23c-bd944d3092cc}, !- Sensible Fraction Schedule Name
  {f653c069-b84b-4ab0-9d49-02cb020a7eb4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b0fd51b-013b-47e0-a23c-bd944d3092cc}, !- Handle
  Schedule Ruleset 222,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {78833ecc-075d-44f7-9da2-5d3449511687}; !- Default Day Schedule Name

OS:Schedule:Day,
  {78833ecc-075d-44f7-9da2-5d3449511687}, !- Handle
  Schedule Day 226,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f653c069-b84b-4ab0-9d49-02cb020a7eb4}, !- Handle
  Schedule Ruleset 223,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b09ec336-234a-4353-842f-13f32a5fd130}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b09ec336-234a-4353-842f-13f32a5fd130}, !- Handle
  Schedule Day 227,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3109ef88-fbce-4e76-a540-70b66cd0c6d5}, !- Handle
  Schedule Ruleset 224,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {faafe7f6-7890-49cf-8ee0-a850b92fa2c0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faafe7f6-7890-49cf-8ee0-a850b92fa2c0}, !- Handle
  Schedule Day 228,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b98e1c1e-4b04-451d-a038-81a29be4cc88}, !- Handle
  Patroom1_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {5ec3c698-c86d-41a6-a553-65ddd18b97cf}, !- Water Use Equipment Definition Name
  {96bc256e-0d27-4c72-bcbb-6a5aa22757b4}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {409686dd-a649-41c3-9698-7ef764ca6f3b}, !- Handle
  Node 1079,                              !- Name
  {1b954659-c2cb-4472-9ec3-b57dfe263dde}, !- Inlet Port
  {b63e62ed-084f-4a5c-878e-2305d2498997}; !- Outlet Port

OS:Connection,
  {1b954659-c2cb-4472-9ec3-b57dfe263dde}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  77,                                     !- Outlet Port
  {409686dd-a649-41c3-9698-7ef764ca6f3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c9a3d6d9-26ac-43f0-bd5a-3cc5d4970098}, !- Handle
  Node 1080,                              !- Name
  {5f5caf91-478b-42a4-96e9-a7d6a92e2609}, !- Inlet Port
  {92644353-566d-48ea-a133-c6d894587877}; !- Outlet Port

OS:Connection,
  {b63e62ed-084f-4a5c-878e-2305d2498997}, !- Handle
  {409686dd-a649-41c3-9698-7ef764ca6f3b}, !- Source Object
  3,                                      !- Outlet Port
  {ceaa5e14-923c-43b4-bec1-e7e803886060}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f5caf91-478b-42a4-96e9-a7d6a92e2609}, !- Handle
  {ceaa5e14-923c-43b4-bec1-e7e803886060}, !- Source Object
  3,                                      !- Outlet Port
  {c9a3d6d9-26ac-43f0-bd5a-3cc5d4970098}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {92644353-566d-48ea-a133-c6d894587877}, !- Handle
  {c9a3d6d9-26ac-43f0-bd5a-3cc5d4970098}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  77;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4b58988f-97b7-442d-921a-7247ec70d47a}, !- Handle
  Water Use Connections 75,               !- Name
  {0005f860-a107-424b-9b14-e37d7338ec9c}, !- Inlet Node Name
  {6efdcc2f-b9ee-4947-8f04-9e17975a965d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ca85020-105b-426d-8454-f87fe76129a3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {beca3e42-018a-4151-9a16-dd14e288ae19}, !- Handle
  Patroom1_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {2cba6f56-b650-4b68-9c0b-43dec321e7c9}, !- Target Temperature Schedule Name
  {074016cf-dc8e-4374-828b-8ead4712d6b4}, !- Sensible Fraction Schedule Name
  {78a26a15-b20f-4348-b7b4-ec3f63c4cdbe}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {074016cf-dc8e-4374-828b-8ead4712d6b4}, !- Handle
  Schedule Ruleset 225,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {15f23398-17fe-403f-820a-6fdb5d2505f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {15f23398-17fe-403f-820a-6fdb5d2505f4}, !- Handle
  Schedule Day 229,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {78a26a15-b20f-4348-b7b4-ec3f63c4cdbe}, !- Handle
  Schedule Ruleset 226,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {167d6cd7-9085-4145-a55d-5ba59852e3f1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {167d6cd7-9085-4145-a55d-5ba59852e3f1}, !- Handle
  Schedule Day 230,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2cba6f56-b650-4b68-9c0b-43dec321e7c9}, !- Handle
  Schedule Ruleset 227,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {416d9423-7269-4a3f-94ad-0c09e1247964}; !- Default Day Schedule Name

OS:Schedule:Day,
  {416d9423-7269-4a3f-94ad-0c09e1247964}, !- Handle
  Schedule Day 231,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ca85020-105b-426d-8454-f87fe76129a3}, !- Handle
  Patroom1_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {beca3e42-018a-4151-9a16-dd14e288ae19}, !- Water Use Equipment Definition Name
  {f2df8551-477f-4e83-b38c-f0a3ddfe72fc}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {378e8ec8-445f-43fc-8cba-506a452932af}, !- Handle
  Node 1081,                              !- Name
  {58c20b24-803a-482c-b7cb-805658a06634}, !- Inlet Port
  {0005f860-a107-424b-9b14-e37d7338ec9c}; !- Outlet Port

OS:Connection,
  {58c20b24-803a-482c-b7cb-805658a06634}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  78,                                     !- Outlet Port
  {378e8ec8-445f-43fc-8cba-506a452932af}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4bdea4d7-39c7-4970-9d5a-f21cc33e7b5f}, !- Handle
  Node 1082,                              !- Name
  {6efdcc2f-b9ee-4947-8f04-9e17975a965d}, !- Inlet Port
  {9b8f48f3-78d6-467b-a46d-f61c2281e456}; !- Outlet Port

OS:Connection,
  {0005f860-a107-424b-9b14-e37d7338ec9c}, !- Handle
  {378e8ec8-445f-43fc-8cba-506a452932af}, !- Source Object
  3,                                      !- Outlet Port
  {4b58988f-97b7-442d-921a-7247ec70d47a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6efdcc2f-b9ee-4947-8f04-9e17975a965d}, !- Handle
  {4b58988f-97b7-442d-921a-7247ec70d47a}, !- Source Object
  3,                                      !- Outlet Port
  {4bdea4d7-39c7-4970-9d5a-f21cc33e7b5f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9b8f48f3-78d6-467b-a46d-f61c2281e456}, !- Handle
  {4bdea4d7-39c7-4970-9d5a-f21cc33e7b5f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  78;                                     !- Inlet Port

OS:WaterUse:Connections,
  {4a05ae5d-fcbb-4d8d-81fb-b772ebe8540f}, !- Handle
  Water Use Connections 76,               !- Name
  {f3eed345-cc0b-4dd9-a3bb-b4ce1521c9f7}, !- Inlet Node Name
  {dd295452-af23-4a9f-b865-62e8bb4ec874}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {5f744051-1d8a-4dd9-93f7-99319328c902}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {68dc3830-199e-4f59-83d1-27d98e6558eb}, !- Handle
  Patroom1_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {44f9c6e0-dc98-441b-9ea7-04eec79fe2d7}, !- Target Temperature Schedule Name
  {08c45a7f-8e4a-419c-8546-833bcb68540f}, !- Sensible Fraction Schedule Name
  {6e246a96-f245-4aa5-a643-304336b4f617}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {08c45a7f-8e4a-419c-8546-833bcb68540f}, !- Handle
  Schedule Ruleset 228,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ab24f32-c679-4db2-be48-c01e29622c3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ab24f32-c679-4db2-be48-c01e29622c3c}, !- Handle
  Schedule Day 232,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e246a96-f245-4aa5-a643-304336b4f617}, !- Handle
  Schedule Ruleset 229,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {47a90f8d-ef22-40b8-bfa7-a61636946241}; !- Default Day Schedule Name

OS:Schedule:Day,
  {47a90f8d-ef22-40b8-bfa7-a61636946241}, !- Handle
  Schedule Day 233,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {44f9c6e0-dc98-441b-9ea7-04eec79fe2d7}, !- Handle
  Schedule Ruleset 230,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {184613a1-f969-43a9-b9d2-9fc0c49a409c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {184613a1-f969-43a9-b9d2-9fc0c49a409c}, !- Handle
  Schedule Day 234,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {5f744051-1d8a-4dd9-93f7-99319328c902}, !- Handle
  Patroom1_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {68dc3830-199e-4f59-83d1-27d98e6558eb}, !- Water Use Equipment Definition Name
  {74d2a406-1bef-43d5-992d-afc505a0dfc6}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {45176b91-a35f-4efa-a20d-31acd37216cf}, !- Handle
  Node 1083,                              !- Name
  {741ef60d-ce75-4440-a54a-937191d6c974}, !- Inlet Port
  {f3eed345-cc0b-4dd9-a3bb-b4ce1521c9f7}; !- Outlet Port

OS:Connection,
  {741ef60d-ce75-4440-a54a-937191d6c974}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  79,                                     !- Outlet Port
  {45176b91-a35f-4efa-a20d-31acd37216cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ec5e02b3-9117-4090-9161-96828bce1c14}, !- Handle
  Node 1084,                              !- Name
  {dd295452-af23-4a9f-b865-62e8bb4ec874}, !- Inlet Port
  {6950209a-2900-4376-aa64-998341cd822d}; !- Outlet Port

OS:Connection,
  {f3eed345-cc0b-4dd9-a3bb-b4ce1521c9f7}, !- Handle
  {45176b91-a35f-4efa-a20d-31acd37216cf}, !- Source Object
  3,                                      !- Outlet Port
  {4a05ae5d-fcbb-4d8d-81fb-b772ebe8540f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dd295452-af23-4a9f-b865-62e8bb4ec874}, !- Handle
  {4a05ae5d-fcbb-4d8d-81fb-b772ebe8540f}, !- Source Object
  3,                                      !- Outlet Port
  {ec5e02b3-9117-4090-9161-96828bce1c14}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6950209a-2900-4376-aa64-998341cd822d}, !- Handle
  {ec5e02b3-9117-4090-9161-96828bce1c14}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  79;                                     !- Inlet Port

OS:WaterUse:Connections,
  {52367f39-3b15-49d6-8c46-2c5c5143b3b0}, !- Handle
  Water Use Connections 77,               !- Name
  {271b1b25-c6f0-4a37-8849-21ae7318e46a}, !- Inlet Node Name
  {e116fba8-0634-4f4c-b699-26b347b11bc8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {daaa3019-ea20-4a10-a7cf-bd3f1614d129}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d7a9a2ec-1b85-49a1-ae6a-e9c726612a90}, !- Handle
  Patroom1_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {b90fe80b-a9ae-4b79-b292-bb769ed4d877}, !- Target Temperature Schedule Name
  {cca07877-cba1-4099-a057-727ad2ae27b4}, !- Sensible Fraction Schedule Name
  {3cdbda68-fe73-4d87-89df-64d7e96575a8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cca07877-cba1-4099-a057-727ad2ae27b4}, !- Handle
  Schedule Ruleset 231,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {52d70a32-2564-4913-8162-35bff9b026d7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {52d70a32-2564-4913-8162-35bff9b026d7}, !- Handle
  Schedule Day 235,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3cdbda68-fe73-4d87-89df-64d7e96575a8}, !- Handle
  Schedule Ruleset 232,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0144c290-3bca-41e6-878a-b59fc28a19e7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0144c290-3bca-41e6-878a-b59fc28a19e7}, !- Handle
  Schedule Day 236,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b90fe80b-a9ae-4b79-b292-bb769ed4d877}, !- Handle
  Schedule Ruleset 233,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9efbaa8-c351-4674-b57f-35890c68b15d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9efbaa8-c351-4674-b57f-35890c68b15d}, !- Handle
  Schedule Day 237,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {daaa3019-ea20-4a10-a7cf-bd3f1614d129}, !- Handle
  Patroom1_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {d7a9a2ec-1b85-49a1-ae6a-e9c726612a90}, !- Water Use Equipment Definition Name
  {2eb42cb6-e380-4645-a04b-7098b0e628c4}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f03a7d0e-7096-4080-a3f7-d186f48155a2}, !- Handle
  Node 1085,                              !- Name
  {bb6d56ac-3640-4800-9226-3176d60ec161}, !- Inlet Port
  {271b1b25-c6f0-4a37-8849-21ae7318e46a}; !- Outlet Port

OS:Connection,
  {bb6d56ac-3640-4800-9226-3176d60ec161}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  80,                                     !- Outlet Port
  {f03a7d0e-7096-4080-a3f7-d186f48155a2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {25ecaef9-5e17-4ab0-9e06-69dd3644965c}, !- Handle
  Node 1086,                              !- Name
  {e116fba8-0634-4f4c-b699-26b347b11bc8}, !- Inlet Port
  {6c5e5372-0267-4315-ac99-fd0e9a91bf7f}; !- Outlet Port

OS:Connection,
  {271b1b25-c6f0-4a37-8849-21ae7318e46a}, !- Handle
  {f03a7d0e-7096-4080-a3f7-d186f48155a2}, !- Source Object
  3,                                      !- Outlet Port
  {52367f39-3b15-49d6-8c46-2c5c5143b3b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e116fba8-0634-4f4c-b699-26b347b11bc8}, !- Handle
  {52367f39-3b15-49d6-8c46-2c5c5143b3b0}, !- Source Object
  3,                                      !- Outlet Port
  {25ecaef9-5e17-4ab0-9e06-69dd3644965c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6c5e5372-0267-4315-ac99-fd0e9a91bf7f}, !- Handle
  {25ecaef9-5e17-4ab0-9e06-69dd3644965c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  80;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1647f81c-eaab-418b-a23a-071d7a61f527}, !- Handle
  Water Use Connections 78,               !- Name
  {e0f73004-f2f9-4c79-b52f-e69e17723765}, !- Inlet Node Name
  {762e3835-74b5-40b6-94f9-caaf422b05c6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1e079dc-9f7c-429e-b9c8-2388627c0d81}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {43ed6e90-6d59-4082-917f-8225dfa7cb81}, !- Handle
  Patroom1_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {23cb27d1-93a5-4ba3-881e-d250e1194678}, !- Target Temperature Schedule Name
  {62ce94eb-8a16-4b99-ae0e-510a43b698db}, !- Sensible Fraction Schedule Name
  {5382a8c7-47ad-46ec-a986-a79725fd61e0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {62ce94eb-8a16-4b99-ae0e-510a43b698db}, !- Handle
  Schedule Ruleset 234,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {24538874-11d0-4bd4-ae67-cd8b242c1ad8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {24538874-11d0-4bd4-ae67-cd8b242c1ad8}, !- Handle
  Schedule Day 238,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5382a8c7-47ad-46ec-a986-a79725fd61e0}, !- Handle
  Schedule Ruleset 235,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {927c1ede-794d-416d-8304-3967b38296cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {927c1ede-794d-416d-8304-3967b38296cc}, !- Handle
  Schedule Day 239,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {23cb27d1-93a5-4ba3-881e-d250e1194678}, !- Handle
  Schedule Ruleset 236,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9deacfcb-040a-4ee3-b9d2-0249a3534fc8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9deacfcb-040a-4ee3-b9d2-0249a3534fc8}, !- Handle
  Schedule Day 240,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1e079dc-9f7c-429e-b9c8-2388627c0d81}, !- Handle
  Patroom1_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {43ed6e90-6d59-4082-917f-8225dfa7cb81}, !- Water Use Equipment Definition Name
  {6e42be42-5370-4f23-ae73-d8ce5d6642eb}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {477ee0b4-5eeb-4bdd-b1d7-c6ab62556392}, !- Handle
  Node 1087,                              !- Name
  {1e769ca3-eeb4-4fd2-a208-cf46e19cb3fe}, !- Inlet Port
  {e0f73004-f2f9-4c79-b52f-e69e17723765}; !- Outlet Port

OS:Connection,
  {1e769ca3-eeb4-4fd2-a208-cf46e19cb3fe}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  81,                                     !- Outlet Port
  {477ee0b4-5eeb-4bdd-b1d7-c6ab62556392}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {367c5a6d-9cd3-44c6-b438-4269b0feef45}, !- Handle
  Node 1088,                              !- Name
  {762e3835-74b5-40b6-94f9-caaf422b05c6}, !- Inlet Port
  {c3f0cc95-bde2-4f25-8278-50188ace9139}; !- Outlet Port

OS:Connection,
  {e0f73004-f2f9-4c79-b52f-e69e17723765}, !- Handle
  {477ee0b4-5eeb-4bdd-b1d7-c6ab62556392}, !- Source Object
  3,                                      !- Outlet Port
  {1647f81c-eaab-418b-a23a-071d7a61f527}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {762e3835-74b5-40b6-94f9-caaf422b05c6}, !- Handle
  {1647f81c-eaab-418b-a23a-071d7a61f527}, !- Source Object
  3,                                      !- Outlet Port
  {367c5a6d-9cd3-44c6-b438-4269b0feef45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f0cc95-bde2-4f25-8278-50188ace9139}, !- Handle
  {367c5a6d-9cd3-44c6-b438-4269b0feef45}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  81;                                     !- Inlet Port

OS:WaterUse:Connections,
  {f899a1eb-cbce-42b6-b9d8-66a87d7fdac9}, !- Handle
  Water Use Connections 79,               !- Name
  {93b06eec-f753-42d7-8f6a-494e4e3216e9}, !- Inlet Node Name
  {93d5fadf-31b5-43dd-a11b-1f467fc8a89b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {32a774f5-f70e-4933-b59d-92f65b0729d3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {cf066246-90a6-4a12-a099-a239f6ef1831}, !- Handle
  Patroom1_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {e5ebe779-8ab8-47b0-8681-8ea4099e6509}, !- Target Temperature Schedule Name
  {db6d214e-6d81-43a2-9537-df9da86b169d}, !- Sensible Fraction Schedule Name
  {4146ff49-55a6-419a-ae09-f59d11a7b5bd}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {db6d214e-6d81-43a2-9537-df9da86b169d}, !- Handle
  Schedule Ruleset 237,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5a79bcd8-8129-4564-b4ac-8bb9352b37f3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5a79bcd8-8129-4564-b4ac-8bb9352b37f3}, !- Handle
  Schedule Day 241,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4146ff49-55a6-419a-ae09-f59d11a7b5bd}, !- Handle
  Schedule Ruleset 238,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f4f698ba-2da3-4b6a-8b20-fb7a2d55259d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f4f698ba-2da3-4b6a-8b20-fb7a2d55259d}, !- Handle
  Schedule Day 242,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e5ebe779-8ab8-47b0-8681-8ea4099e6509}, !- Handle
  Schedule Ruleset 239,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ea76e41b-a857-4884-9861-ca1f4348ceb7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ea76e41b-a857-4884-9861-ca1f4348ceb7}, !- Handle
  Schedule Day 243,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {32a774f5-f70e-4933-b59d-92f65b0729d3}, !- Handle
  Patroom1_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {cf066246-90a6-4a12-a099-a239f6ef1831}, !- Water Use Equipment Definition Name
  {9fdaf8a0-6f9a-4b4b-87aa-a414c82f760f}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0b40d2fe-3244-47a5-a7e5-b6c5f7450aaf}, !- Handle
  Node 1089,                              !- Name
  {8f81af34-2d31-4340-aa4f-14bcf59be5cc}, !- Inlet Port
  {93b06eec-f753-42d7-8f6a-494e4e3216e9}; !- Outlet Port

OS:Connection,
  {8f81af34-2d31-4340-aa4f-14bcf59be5cc}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  82,                                     !- Outlet Port
  {0b40d2fe-3244-47a5-a7e5-b6c5f7450aaf}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {10e32f58-1909-4d99-9266-f93ee3f7fe89}, !- Handle
  Node 1090,                              !- Name
  {93d5fadf-31b5-43dd-a11b-1f467fc8a89b}, !- Inlet Port
  {0b97bf3d-e053-4353-842d-7356b93ab69f}; !- Outlet Port

OS:Connection,
  {93b06eec-f753-42d7-8f6a-494e4e3216e9}, !- Handle
  {0b40d2fe-3244-47a5-a7e5-b6c5f7450aaf}, !- Source Object
  3,                                      !- Outlet Port
  {f899a1eb-cbce-42b6-b9d8-66a87d7fdac9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93d5fadf-31b5-43dd-a11b-1f467fc8a89b}, !- Handle
  {f899a1eb-cbce-42b6-b9d8-66a87d7fdac9}, !- Source Object
  3,                                      !- Outlet Port
  {10e32f58-1909-4d99-9266-f93ee3f7fe89}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0b97bf3d-e053-4353-842d-7356b93ab69f}, !- Handle
  {10e32f58-1909-4d99-9266-f93ee3f7fe89}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  82;                                     !- Inlet Port

OS:WaterUse:Connections,
  {0bfd0f68-8571-47f3-813c-075431e4a98e}, !- Handle
  Water Use Connections 80,               !- Name
  {1bc62b62-135e-4eb9-9af9-2f0feed854f3}, !- Inlet Node Name
  {c1785fad-33a8-4d3c-8c34-cf51ece2b718}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d116cb44-4bf9-4361-870c-d130e58f5bdf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {013e279c-2ba1-4309-8b9b-4bfa429dd72d}, !- Handle
  Patroom1_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {3ead252b-fac5-44dc-b482-17f235a9a7a6}, !- Target Temperature Schedule Name
  {9b1af3e0-ba82-405c-8152-871bc648a30d}, !- Sensible Fraction Schedule Name
  {a8c8efab-39ff-435c-a304-893c847e3ee3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9b1af3e0-ba82-405c-8152-871bc648a30d}, !- Handle
  Schedule Ruleset 240,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {79e44e92-864b-43ab-854c-69475279595d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {79e44e92-864b-43ab-854c-69475279595d}, !- Handle
  Schedule Day 244,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8c8efab-39ff-435c-a304-893c847e3ee3}, !- Handle
  Schedule Ruleset 241,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5bb98c2c-cb13-421a-ab9c-a70339671e3c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5bb98c2c-cb13-421a-ab9c-a70339671e3c}, !- Handle
  Schedule Day 245,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3ead252b-fac5-44dc-b482-17f235a9a7a6}, !- Handle
  Schedule Ruleset 242,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f54e88c4-451f-4967-bbff-47414bd2c91a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54e88c4-451f-4967-bbff-47414bd2c91a}, !- Handle
  Schedule Day 246,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d116cb44-4bf9-4361-870c-d130e58f5bdf}, !- Handle
  Patroom1_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {013e279c-2ba1-4309-8b9b-4bfa429dd72d}, !- Water Use Equipment Definition Name
  {3bc2d17f-16a2-460a-8b9c-a41c7421f2b4}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3195325a-e7ea-4939-bc36-dccb1b583efe}, !- Handle
  Node 1091,                              !- Name
  {f083cce7-bfb1-4528-9af6-f4a1336d5244}, !- Inlet Port
  {1bc62b62-135e-4eb9-9af9-2f0feed854f3}; !- Outlet Port

OS:Connection,
  {f083cce7-bfb1-4528-9af6-f4a1336d5244}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  83,                                     !- Outlet Port
  {3195325a-e7ea-4939-bc36-dccb1b583efe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b3c25ef8-b4ee-4e0f-bede-8d729d4e90e9}, !- Handle
  Node 1092,                              !- Name
  {c1785fad-33a8-4d3c-8c34-cf51ece2b718}, !- Inlet Port
  {a737fdd9-96f5-4bb4-b646-346d3116f24c}; !- Outlet Port

OS:Connection,
  {1bc62b62-135e-4eb9-9af9-2f0feed854f3}, !- Handle
  {3195325a-e7ea-4939-bc36-dccb1b583efe}, !- Source Object
  3,                                      !- Outlet Port
  {0bfd0f68-8571-47f3-813c-075431e4a98e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c1785fad-33a8-4d3c-8c34-cf51ece2b718}, !- Handle
  {0bfd0f68-8571-47f3-813c-075431e4a98e}, !- Source Object
  3,                                      !- Outlet Port
  {b3c25ef8-b4ee-4e0f-bede-8d729d4e90e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a737fdd9-96f5-4bb4-b646-346d3116f24c}, !- Handle
  {b3c25ef8-b4ee-4e0f-bede-8d729d4e90e9}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  83;                                     !- Inlet Port

OS:WaterUse:Connections,
  {03ce7a9c-35e6-42f6-991b-0910a43df2ad}, !- Handle
  Water Use Connections 81,               !- Name
  {043f4918-c414-47a4-ad21-eeb26532158a}, !- Inlet Node Name
  {93b7fc3d-baef-4ce7-8a5a-0a18b78be962}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f58fe2c-76c4-4508-b236-d39f0b9fd0bf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6e2581e8-5a40-44d5-9306-0ed75fe94d5b}, !- Handle
  Patroom1_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {5a2386e9-e045-482f-a622-d36197ac52cb}, !- Target Temperature Schedule Name
  {539fa861-3ddb-4592-965c-4b4f87a4cbcf}, !- Sensible Fraction Schedule Name
  {8fa01f19-728a-46d4-aff1-397e21ec434c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {539fa861-3ddb-4592-965c-4b4f87a4cbcf}, !- Handle
  Schedule Ruleset 243,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9d0bde92-3888-478f-ad02-240436149d97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9d0bde92-3888-478f-ad02-240436149d97}, !- Handle
  Schedule Day 247,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8fa01f19-728a-46d4-aff1-397e21ec434c}, !- Handle
  Schedule Ruleset 244,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3a6b845a-920e-48d6-ab6c-228494634c36}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3a6b845a-920e-48d6-ab6c-228494634c36}, !- Handle
  Schedule Day 248,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {5a2386e9-e045-482f-a622-d36197ac52cb}, !- Handle
  Schedule Ruleset 245,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aedc0639-af6c-4bdd-b104-d113a546e84f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aedc0639-af6c-4bdd-b104-d113a546e84f}, !- Handle
  Schedule Day 249,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f58fe2c-76c4-4508-b236-d39f0b9fd0bf}, !- Handle
  Patroom1_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {6e2581e8-5a40-44d5-9306-0ed75fe94d5b}, !- Water Use Equipment Definition Name
  {50a9ab3b-dc8f-416e-8223-fbeb08baf24b}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9dc84f3c-2f94-493f-9c6f-4ecae2d50529}, !- Handle
  Node 1093,                              !- Name
  {5d74b7a9-a7ed-4e93-8776-f9e2c871ef2c}, !- Inlet Port
  {043f4918-c414-47a4-ad21-eeb26532158a}; !- Outlet Port

OS:Connection,
  {5d74b7a9-a7ed-4e93-8776-f9e2c871ef2c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  84,                                     !- Outlet Port
  {9dc84f3c-2f94-493f-9c6f-4ecae2d50529}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f89f8401-f4fe-4c62-bbae-e624dcfe819f}, !- Handle
  Node 1094,                              !- Name
  {93b7fc3d-baef-4ce7-8a5a-0a18b78be962}, !- Inlet Port
  {c40d9dda-ac14-4b9d-b709-d42d568277ba}; !- Outlet Port

OS:Connection,
  {043f4918-c414-47a4-ad21-eeb26532158a}, !- Handle
  {9dc84f3c-2f94-493f-9c6f-4ecae2d50529}, !- Source Object
  3,                                      !- Outlet Port
  {03ce7a9c-35e6-42f6-991b-0910a43df2ad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {93b7fc3d-baef-4ce7-8a5a-0a18b78be962}, !- Handle
  {03ce7a9c-35e6-42f6-991b-0910a43df2ad}, !- Source Object
  3,                                      !- Outlet Port
  {f89f8401-f4fe-4c62-bbae-e624dcfe819f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c40d9dda-ac14-4b9d-b709-d42d568277ba}, !- Handle
  {f89f8401-f4fe-4c62-bbae-e624dcfe819f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  84;                                     !- Inlet Port

OS:WaterUse:Connections,
  {668adcbb-3216-4eef-b6e5-cabe6d07c088}, !- Handle
  Water Use Connections 82,               !- Name
  {8c8321cd-faf4-4a50-97bc-3fd23b005e77}, !- Inlet Node Name
  {b47bb27f-249f-45af-a2bc-c446a0c0c477}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4b3a0d25-f316-45bc-802d-bcebbb243ebb}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e9f371b5-4f32-4379-9f4d-8f67889f045b}, !- Handle
  Patroom1_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {c4e7f135-13d4-4b01-a4da-dafdce9edf9c}, !- Target Temperature Schedule Name
  {18e4e32c-979a-44d5-a5bc-7efa4fa0a53e}, !- Sensible Fraction Schedule Name
  {688f9711-c550-4015-aa29-f522cef79b9c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {18e4e32c-979a-44d5-a5bc-7efa4fa0a53e}, !- Handle
  Schedule Ruleset 246,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9199292d-0dcb-4826-baf2-96f5d91cff48}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9199292d-0dcb-4826-baf2-96f5d91cff48}, !- Handle
  Schedule Day 250,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {688f9711-c550-4015-aa29-f522cef79b9c}, !- Handle
  Schedule Ruleset 247,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1aaed0eb-37c0-4ba9-b6e2-8667f586f1ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1aaed0eb-37c0-4ba9-b6e2-8667f586f1ec}, !- Handle
  Schedule Day 251,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4e7f135-13d4-4b01-a4da-dafdce9edf9c}, !- Handle
  Schedule Ruleset 248,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3e66a6dc-914f-4862-853e-82abb6b925a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3e66a6dc-914f-4862-853e-82abb6b925a7}, !- Handle
  Schedule Day 252,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4b3a0d25-f316-45bc-802d-bcebbb243ebb}, !- Handle
  Patroom1_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {e9f371b5-4f32-4379-9f4d-8f67889f045b}, !- Water Use Equipment Definition Name
  {060a4cd5-e1a8-4e5b-bfe0-b4e37b18cefd}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d44ad872-277b-4d05-8a35-b6df46944c98}, !- Handle
  Node 1095,                              !- Name
  {b6f8e633-13f3-4aee-a69c-e1020f5f5848}, !- Inlet Port
  {8c8321cd-faf4-4a50-97bc-3fd23b005e77}; !- Outlet Port

OS:Connection,
  {b6f8e633-13f3-4aee-a69c-e1020f5f5848}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  85,                                     !- Outlet Port
  {d44ad872-277b-4d05-8a35-b6df46944c98}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31f48919-c135-48cc-b6ca-b0f45fe63cb5}, !- Handle
  Node 1096,                              !- Name
  {b47bb27f-249f-45af-a2bc-c446a0c0c477}, !- Inlet Port
  {3de720ee-ed16-4803-820e-aee14853eccc}; !- Outlet Port

OS:Connection,
  {8c8321cd-faf4-4a50-97bc-3fd23b005e77}, !- Handle
  {d44ad872-277b-4d05-8a35-b6df46944c98}, !- Source Object
  3,                                      !- Outlet Port
  {668adcbb-3216-4eef-b6e5-cabe6d07c088}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b47bb27f-249f-45af-a2bc-c446a0c0c477}, !- Handle
  {668adcbb-3216-4eef-b6e5-cabe6d07c088}, !- Source Object
  3,                                      !- Outlet Port
  {31f48919-c135-48cc-b6ca-b0f45fe63cb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3de720ee-ed16-4803-820e-aee14853eccc}, !- Handle
  {31f48919-c135-48cc-b6ca-b0f45fe63cb5}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  85;                                     !- Inlet Port

OS:WaterUse:Connections,
  {671009bb-b07a-4c2f-9adc-91b11674312b}, !- Handle
  Water Use Connections 83,               !- Name
  {d48a375c-c2d5-4009-a2b7-3f990228937e}, !- Inlet Node Name
  {b40389b7-7924-4523-8b71-f68fed6dc34c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f653c48e-ccbd-46d3-865a-6b0353bfc927}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0e6e6dc9-16a7-4025-9fa8-5cd670cd61d1}, !- Handle
  Patroom1_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {0d0376cf-916f-4315-ab15-1e3618be5f39}, !- Target Temperature Schedule Name
  {129fede8-ed10-4d1e-823b-ea7c331a1894}, !- Sensible Fraction Schedule Name
  {756676a6-635b-435b-82d5-3fcbb56d9c98}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {129fede8-ed10-4d1e-823b-ea7c331a1894}, !- Handle
  Schedule Ruleset 249,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da3b3fde-8710-490f-b781-a9610725607a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da3b3fde-8710-490f-b781-a9610725607a}, !- Handle
  Schedule Day 253,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {756676a6-635b-435b-82d5-3fcbb56d9c98}, !- Handle
  Schedule Ruleset 250,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9f5a958c-7eac-4601-a6a7-90c796507b7a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f5a958c-7eac-4601-a6a7-90c796507b7a}, !- Handle
  Schedule Day 254,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d0376cf-916f-4315-ab15-1e3618be5f39}, !- Handle
  Schedule Ruleset 251,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7ad320cf-2329-4a61-ac3d-c4a261bbbaa7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7ad320cf-2329-4a61-ac3d-c4a261bbbaa7}, !- Handle
  Schedule Day 255,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f653c48e-ccbd-46d3-865a-6b0353bfc927}, !- Handle
  Patroom1_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {0e6e6dc9-16a7-4025-9fa8-5cd670cd61d1}, !- Water Use Equipment Definition Name
  {025f4a4a-eead-4c56-9fdb-fc19acdaf227}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9e687f3a-80f1-4567-92fc-d7cf8c3bce89}, !- Handle
  Node 1097,                              !- Name
  {18c404e0-734a-4722-aa40-7e98cfec39d9}, !- Inlet Port
  {d48a375c-c2d5-4009-a2b7-3f990228937e}; !- Outlet Port

OS:Connection,
  {18c404e0-734a-4722-aa40-7e98cfec39d9}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  86,                                     !- Outlet Port
  {9e687f3a-80f1-4567-92fc-d7cf8c3bce89}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5f89cb5a-1e7f-44ec-a33f-808aa5ac985c}, !- Handle
  Node 1098,                              !- Name
  {b40389b7-7924-4523-8b71-f68fed6dc34c}, !- Inlet Port
  {c788cf64-89a3-42fb-b922-19bc3f25f789}; !- Outlet Port

OS:Connection,
  {d48a375c-c2d5-4009-a2b7-3f990228937e}, !- Handle
  {9e687f3a-80f1-4567-92fc-d7cf8c3bce89}, !- Source Object
  3,                                      !- Outlet Port
  {671009bb-b07a-4c2f-9adc-91b11674312b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b40389b7-7924-4523-8b71-f68fed6dc34c}, !- Handle
  {671009bb-b07a-4c2f-9adc-91b11674312b}, !- Source Object
  3,                                      !- Outlet Port
  {5f89cb5a-1e7f-44ec-a33f-808aa5ac985c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c788cf64-89a3-42fb-b922-19bc3f25f789}, !- Handle
  {5f89cb5a-1e7f-44ec-a33f-808aa5ac985c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  86;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1f3668b8-9f45-48a9-925d-65b44794bc4b}, !- Handle
  Water Use Connections 84,               !- Name
  {88e5d9cf-31c3-44e9-a6eb-4b05f71622e8}, !- Inlet Node Name
  {e827af6b-6f9a-40c9-906c-be924eabb9ca}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a513b7d2-00aa-433e-9998-e11ac5363459}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {67157c12-3ad6-43d6-b73a-fbb7218fcb86}, !- Handle
  Patroom1_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {e7b128a3-0093-48fb-a513-d0e3f6b941a4}, !- Target Temperature Schedule Name
  {769c924e-1b64-43f4-bde3-7c36feba9ca4}, !- Sensible Fraction Schedule Name
  {a04ec99b-b802-456a-b3ae-d2cbde871bae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {769c924e-1b64-43f4-bde3-7c36feba9ca4}, !- Handle
  Schedule Ruleset 252,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd85b921-b2c9-4f47-9d82-c9de0c2c86e6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd85b921-b2c9-4f47-9d82-c9de0c2c86e6}, !- Handle
  Schedule Day 256,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a04ec99b-b802-456a-b3ae-d2cbde871bae}, !- Handle
  Schedule Ruleset 253,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f1120104-0f3a-444e-96d1-56a551d2f815}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1120104-0f3a-444e-96d1-56a551d2f815}, !- Handle
  Schedule Day 257,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e7b128a3-0093-48fb-a513-d0e3f6b941a4}, !- Handle
  Schedule Ruleset 254,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0009003d-0260-4796-b5ca-73a4177af437}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0009003d-0260-4796-b5ca-73a4177af437}, !- Handle
  Schedule Day 258,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a513b7d2-00aa-433e-9998-e11ac5363459}, !- Handle
  Patroom1_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {67157c12-3ad6-43d6-b73a-fbb7218fcb86}, !- Water Use Equipment Definition Name
  {cb3690fe-bc51-461f-9911-9e35f2e45e7e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {bdbd25a7-6fc4-492e-8e18-815d3efd0f70}, !- Handle
  Node 1099,                              !- Name
  {23b4ae23-b38d-499b-900f-eed1330df9f3}, !- Inlet Port
  {88e5d9cf-31c3-44e9-a6eb-4b05f71622e8}; !- Outlet Port

OS:Connection,
  {23b4ae23-b38d-499b-900f-eed1330df9f3}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  87,                                     !- Outlet Port
  {bdbd25a7-6fc4-492e-8e18-815d3efd0f70}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7fef536b-7791-47ab-a193-e4b337ad085a}, !- Handle
  Node 1100,                              !- Name
  {e827af6b-6f9a-40c9-906c-be924eabb9ca}, !- Inlet Port
  {de629fd8-2ad2-436c-9ffa-4803af0f6a60}; !- Outlet Port

OS:Connection,
  {88e5d9cf-31c3-44e9-a6eb-4b05f71622e8}, !- Handle
  {bdbd25a7-6fc4-492e-8e18-815d3efd0f70}, !- Source Object
  3,                                      !- Outlet Port
  {1f3668b8-9f45-48a9-925d-65b44794bc4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e827af6b-6f9a-40c9-906c-be924eabb9ca}, !- Handle
  {1f3668b8-9f45-48a9-925d-65b44794bc4b}, !- Source Object
  3,                                      !- Outlet Port
  {7fef536b-7791-47ab-a193-e4b337ad085a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de629fd8-2ad2-436c-9ffa-4803af0f6a60}, !- Handle
  {7fef536b-7791-47ab-a193-e4b337ad085a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  87;                                     !- Inlet Port

OS:WaterUse:Connections,
  {2513a29f-59f7-469b-9645-c02c0cdb6af5}, !- Handle
  Water Use Connections 85,               !- Name
  {141e5eeb-3b20-4b9e-a532-0e5ae09c9ab0}, !- Inlet Node Name
  {61c758f9-9842-4481-aee8-8bbff3f5bba7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3fb4ab27-9f32-498f-929d-7da65fb67a79}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9a3b89c4-640d-438e-97fa-831793891629}, !- Handle
  Patroom1_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {ab8d9099-7100-4779-abc4-5c338c251e22}, !- Target Temperature Schedule Name
  {13cbccdb-776a-445a-a66e-4e44a17e9d39}, !- Sensible Fraction Schedule Name
  {e2a3832e-4f37-4aae-9c79-4021402f7e1f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {13cbccdb-776a-445a-a66e-4e44a17e9d39}, !- Handle
  Schedule Ruleset 255,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5d404266-019e-4004-9056-294f6200a53a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5d404266-019e-4004-9056-294f6200a53a}, !- Handle
  Schedule Day 259,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e2a3832e-4f37-4aae-9c79-4021402f7e1f}, !- Handle
  Schedule Ruleset 256,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9f64c22a-b63b-4c17-b12c-ae9c2cb8b139}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9f64c22a-b63b-4c17-b12c-ae9c2cb8b139}, !- Handle
  Schedule Day 260,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ab8d9099-7100-4779-abc4-5c338c251e22}, !- Handle
  Schedule Ruleset 257,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e73595d6-ee0e-4c0a-8334-5857b6f71d38}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e73595d6-ee0e-4c0a-8334-5857b6f71d38}, !- Handle
  Schedule Day 261,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3fb4ab27-9f32-498f-929d-7da65fb67a79}, !- Handle
  Patroom1_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {9a3b89c4-640d-438e-97fa-831793891629}, !- Water Use Equipment Definition Name
  {b2f7d113-12d5-4ed3-a53b-e1e36c72a82b}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {095df59b-1270-485c-bca2-c6f97db662fd}, !- Handle
  Node 1101,                              !- Name
  {1d9bcd58-1edd-495b-ae01-f598263d1c7b}, !- Inlet Port
  {141e5eeb-3b20-4b9e-a532-0e5ae09c9ab0}; !- Outlet Port

OS:Connection,
  {1d9bcd58-1edd-495b-ae01-f598263d1c7b}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  88,                                     !- Outlet Port
  {095df59b-1270-485c-bca2-c6f97db662fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {65e04a15-6081-400b-a32d-2a618649b5be}, !- Handle
  Node 1102,                              !- Name
  {61c758f9-9842-4481-aee8-8bbff3f5bba7}, !- Inlet Port
  {4970457f-9a43-4780-9c7b-1ebbb6c1949f}; !- Outlet Port

OS:Connection,
  {141e5eeb-3b20-4b9e-a532-0e5ae09c9ab0}, !- Handle
  {095df59b-1270-485c-bca2-c6f97db662fd}, !- Source Object
  3,                                      !- Outlet Port
  {2513a29f-59f7-469b-9645-c02c0cdb6af5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {61c758f9-9842-4481-aee8-8bbff3f5bba7}, !- Handle
  {2513a29f-59f7-469b-9645-c02c0cdb6af5}, !- Source Object
  3,                                      !- Outlet Port
  {65e04a15-6081-400b-a32d-2a618649b5be}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4970457f-9a43-4780-9c7b-1ebbb6c1949f}, !- Handle
  {65e04a15-6081-400b-a32d-2a618649b5be}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  88;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e1310f09-e5a8-4d91-8152-a44e5094a78a}, !- Handle
  Water Use Connections 86,               !- Name
  {baa21a4e-180d-445d-b6fa-57a07656ce75}, !- Inlet Node Name
  {de425733-04c7-40e4-9631-dc757d7787a5}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a1826cd1-d5cd-4393-a785-6c570994cf4e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1cced946-9e1d-474c-9dfa-c6fee38231af}, !- Handle
  Patroom2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {60899fee-dbad-4315-b679-284960144ba8}, !- Target Temperature Schedule Name
  {5aea8ac0-8a61-4958-b4c3-3c303809baab}, !- Sensible Fraction Schedule Name
  {ac004863-ed36-4f13-9bf0-87316187e89b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5aea8ac0-8a61-4958-b4c3-3c303809baab}, !- Handle
  Schedule Ruleset 258,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {83967991-80e6-4da7-a382-1c07a83efa31}; !- Default Day Schedule Name

OS:Schedule:Day,
  {83967991-80e6-4da7-a382-1c07a83efa31}, !- Handle
  Schedule Day 262,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac004863-ed36-4f13-9bf0-87316187e89b}, !- Handle
  Schedule Ruleset 259,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6de3256c-9137-4133-8e69-aba4de301117}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6de3256c-9137-4133-8e69-aba4de301117}, !- Handle
  Schedule Day 263,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {60899fee-dbad-4315-b679-284960144ba8}, !- Handle
  Schedule Ruleset 260,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e18fb5f5-e4aa-43fa-b442-d6fed1c7181f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e18fb5f5-e4aa-43fa-b442-d6fed1c7181f}, !- Handle
  Schedule Day 264,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a1826cd1-d5cd-4393-a785-6c570994cf4e}, !- Handle
  Patroom2_flr_3 Service Water Use 0.01gal/min, !- Name
  {1cced946-9e1d-474c-9dfa-c6fee38231af}, !- Water Use Equipment Definition Name
  {cfd0f121-e7cd-4e37-85dc-7904163b4987}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cf338f8c-3927-455e-8ca0-7b76fd13f574}, !- Handle
  Node 1103,                              !- Name
  {710da965-03ee-4126-8ffd-ee88cc688e67}, !- Inlet Port
  {baa21a4e-180d-445d-b6fa-57a07656ce75}; !- Outlet Port

OS:Connection,
  {710da965-03ee-4126-8ffd-ee88cc688e67}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  89,                                     !- Outlet Port
  {cf338f8c-3927-455e-8ca0-7b76fd13f574}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c98d9ff0-ed42-4b97-8182-1103f81ebeb7}, !- Handle
  Node 1104,                              !- Name
  {de425733-04c7-40e4-9631-dc757d7787a5}, !- Inlet Port
  {628b0fdf-7b55-4fb3-abd7-97507a64e684}; !- Outlet Port

OS:Connection,
  {baa21a4e-180d-445d-b6fa-57a07656ce75}, !- Handle
  {cf338f8c-3927-455e-8ca0-7b76fd13f574}, !- Source Object
  3,                                      !- Outlet Port
  {e1310f09-e5a8-4d91-8152-a44e5094a78a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de425733-04c7-40e4-9631-dc757d7787a5}, !- Handle
  {e1310f09-e5a8-4d91-8152-a44e5094a78a}, !- Source Object
  3,                                      !- Outlet Port
  {c98d9ff0-ed42-4b97-8182-1103f81ebeb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {628b0fdf-7b55-4fb3-abd7-97507a64e684}, !- Handle
  {c98d9ff0-ed42-4b97-8182-1103f81ebeb7}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  89;                                     !- Inlet Port

OS:WaterUse:Connections,
  {e35f0804-3e73-4aac-9183-373d82b6a28c}, !- Handle
  Water Use Connections 87,               !- Name
  {ea194168-5cc1-490a-b89c-f67d3ffd664d}, !- Inlet Node Name
  {e308cef1-ff0d-48bf-b973-1a7caeac1bc7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6b5d6588-997d-4b79-b8ec-f6d820010ab1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c0c4cb3e-4448-4d29-a7dd-729d79a970a4}, !- Handle
  Patroom2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {e9ce39f6-8c47-46eb-981f-16700029eaf6}, !- Target Temperature Schedule Name
  {626f9934-42df-4a68-9d4d-86d389178d97}, !- Sensible Fraction Schedule Name
  {f6462b4e-3abb-4716-8b15-bd011e5cb72b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {626f9934-42df-4a68-9d4d-86d389178d97}, !- Handle
  Schedule Ruleset 261,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c9838604-82d3-4233-a3e5-b3d02eb4d0b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c9838604-82d3-4233-a3e5-b3d02eb4d0b9}, !- Handle
  Schedule Day 265,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f6462b4e-3abb-4716-8b15-bd011e5cb72b}, !- Handle
  Schedule Ruleset 262,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8581be7f-0d63-4f28-b354-c27f8dce4f0d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8581be7f-0d63-4f28-b354-c27f8dce4f0d}, !- Handle
  Schedule Day 266,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e9ce39f6-8c47-46eb-981f-16700029eaf6}, !- Handle
  Schedule Ruleset 263,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86b124b4-9335-4197-b5fd-0a91d9dd2483}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86b124b4-9335-4197-b5fd-0a91d9dd2483}, !- Handle
  Schedule Day 267,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6b5d6588-997d-4b79-b8ec-f6d820010ab1}, !- Handle
  Patroom2_flr_4 Service Water Use 0.01gal/min, !- Name
  {c0c4cb3e-4448-4d29-a7dd-729d79a970a4}, !- Water Use Equipment Definition Name
  {a042e062-e206-4703-a9ba-9d99013c3310}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a54a2d18-875b-4e29-8a62-1786a4d50485}, !- Handle
  Node 1105,                              !- Name
  {b24790f6-066e-4f10-a424-b29d670339dc}, !- Inlet Port
  {ea194168-5cc1-490a-b89c-f67d3ffd664d}; !- Outlet Port

OS:Connection,
  {b24790f6-066e-4f10-a424-b29d670339dc}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  90,                                     !- Outlet Port
  {a54a2d18-875b-4e29-8a62-1786a4d50485}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {73653802-3da8-48f1-9395-577f83ea8f12}, !- Handle
  Node 1106,                              !- Name
  {e308cef1-ff0d-48bf-b973-1a7caeac1bc7}, !- Inlet Port
  {a31ae304-b0e3-46f1-8454-4dfaea6ae2e0}; !- Outlet Port

OS:Connection,
  {ea194168-5cc1-490a-b89c-f67d3ffd664d}, !- Handle
  {a54a2d18-875b-4e29-8a62-1786a4d50485}, !- Source Object
  3,                                      !- Outlet Port
  {e35f0804-3e73-4aac-9183-373d82b6a28c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e308cef1-ff0d-48bf-b973-1a7caeac1bc7}, !- Handle
  {e35f0804-3e73-4aac-9183-373d82b6a28c}, !- Source Object
  3,                                      !- Outlet Port
  {73653802-3da8-48f1-9395-577f83ea8f12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31ae304-b0e3-46f1-8454-4dfaea6ae2e0}, !- Handle
  {73653802-3da8-48f1-9395-577f83ea8f12}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  90;                                     !- Inlet Port

OS:WaterUse:Connections,
  {78968607-2f65-4a66-ad7e-28fdbfb60577}, !- Handle
  Water Use Connections 88,               !- Name
  {26bee974-e224-4219-b557-5313eb73cc3d}, !- Inlet Node Name
  {8e17e11b-3d3c-4542-a9d4-f4294ec55700}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7593345b-b7c7-415b-8158-2e8a0b079987}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {748840ee-5a28-4daa-aeab-c37f75d8b61b}, !- Handle
  Patroom3_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {d0dab37a-6a51-456c-935b-65a029599013}, !- Target Temperature Schedule Name
  {bcd1f97f-8832-49b5-bec6-74292b013a56}, !- Sensible Fraction Schedule Name
  {4bd119cf-04e4-4cb9-8955-9f586fef0076}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {bcd1f97f-8832-49b5-bec6-74292b013a56}, !- Handle
  Schedule Ruleset 264,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aec62849-00c2-4e20-91bd-4577ec34973c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aec62849-00c2-4e20-91bd-4577ec34973c}, !- Handle
  Schedule Day 268,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4bd119cf-04e4-4cb9-8955-9f586fef0076}, !- Handle
  Schedule Ruleset 265,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f6dbe46c-346d-425f-ba5f-c9c86c31cc28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f6dbe46c-346d-425f-ba5f-c9c86c31cc28}, !- Handle
  Schedule Day 269,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d0dab37a-6a51-456c-935b-65a029599013}, !- Handle
  Schedule Ruleset 266,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23fed94f-e5f0-4a6b-8559-348aaeb28243}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23fed94f-e5f0-4a6b-8559-348aaeb28243}, !- Handle
  Schedule Day 270,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7593345b-b7c7-415b-8158-2e8a0b079987}, !- Handle
  Patroom3_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {748840ee-5a28-4daa-aeab-c37f75d8b61b}, !- Water Use Equipment Definition Name
  {c8e6c37e-ee08-4464-9e98-3b8fc0c99978}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ee72e667-a8dc-4720-b28e-b4e72caa1d66}, !- Handle
  Node 1107,                              !- Name
  {14a7a316-7712-48b6-8684-401253c038d8}, !- Inlet Port
  {26bee974-e224-4219-b557-5313eb73cc3d}; !- Outlet Port

OS:Connection,
  {14a7a316-7712-48b6-8684-401253c038d8}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  91,                                     !- Outlet Port
  {ee72e667-a8dc-4720-b28e-b4e72caa1d66}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d868c10b-2ff7-44ec-bfd9-ea10b50a65cb}, !- Handle
  Node 1108,                              !- Name
  {8e17e11b-3d3c-4542-a9d4-f4294ec55700}, !- Inlet Port
  {3d08e24a-45c1-4e55-8aed-d871f9dd2162}; !- Outlet Port

OS:Connection,
  {26bee974-e224-4219-b557-5313eb73cc3d}, !- Handle
  {ee72e667-a8dc-4720-b28e-b4e72caa1d66}, !- Source Object
  3,                                      !- Outlet Port
  {78968607-2f65-4a66-ad7e-28fdbfb60577}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e17e11b-3d3c-4542-a9d4-f4294ec55700}, !- Handle
  {78968607-2f65-4a66-ad7e-28fdbfb60577}, !- Source Object
  3,                                      !- Outlet Port
  {d868c10b-2ff7-44ec-bfd9-ea10b50a65cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3d08e24a-45c1-4e55-8aed-d871f9dd2162}, !- Handle
  {d868c10b-2ff7-44ec-bfd9-ea10b50a65cb}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  91;                                     !- Inlet Port

OS:WaterUse:Connections,
  {ebf857c6-5db3-4134-802a-ba0691d5c830}, !- Handle
  Water Use Connections 89,               !- Name
  {1574b8aa-6b27-4a76-906c-557317c8cc4d}, !- Inlet Node Name
  {95695db9-ea28-4b41-9bcb-bc3e44f7cffb}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9a9d8f77-0414-422d-a770-c5153362feaf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a39968d9-52c2-4dbe-b302-0771ac50f4b8}, !- Handle
  Patroom3_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {b0ce227f-7d0c-4735-a22c-d3b7801dfec6}, !- Target Temperature Schedule Name
  {fac35e2d-093f-49b6-b6e0-b5c126e15214}, !- Sensible Fraction Schedule Name
  {8cf1be2a-a54e-44a5-a493-71edf869605b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fac35e2d-093f-49b6-b6e0-b5c126e15214}, !- Handle
  Schedule Ruleset 267,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0a763b7c-2f1f-4150-a788-122ad9c690d5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a763b7c-2f1f-4150-a788-122ad9c690d5}, !- Handle
  Schedule Day 271,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8cf1be2a-a54e-44a5-a493-71edf869605b}, !- Handle
  Schedule Ruleset 268,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bd069dbc-e588-4fe0-9023-c455e6c34301}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bd069dbc-e588-4fe0-9023-c455e6c34301}, !- Handle
  Schedule Day 272,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0ce227f-7d0c-4735-a22c-d3b7801dfec6}, !- Handle
  Schedule Ruleset 269,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8bf0e3c1-9977-4926-8e3b-117e85d562e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8bf0e3c1-9977-4926-8e3b-117e85d562e9}, !- Handle
  Schedule Day 273,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9a9d8f77-0414-422d-a770-c5153362feaf}, !- Handle
  Patroom3_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {a39968d9-52c2-4dbe-b302-0771ac50f4b8}, !- Water Use Equipment Definition Name
  {7849bfad-22ed-4c31-afdb-c787cb8de8b3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5ea4f479-241c-4c94-846c-c3bfe50ae7b9}, !- Handle
  Node 1109,                              !- Name
  {e27e0365-2ed6-4aea-b289-9ecf36b428c4}, !- Inlet Port
  {1574b8aa-6b27-4a76-906c-557317c8cc4d}; !- Outlet Port

OS:Connection,
  {e27e0365-2ed6-4aea-b289-9ecf36b428c4}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  92,                                     !- Outlet Port
  {5ea4f479-241c-4c94-846c-c3bfe50ae7b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c02de433-39d3-42c5-bb1a-cbc5bde75cfc}, !- Handle
  Node 1110,                              !- Name
  {95695db9-ea28-4b41-9bcb-bc3e44f7cffb}, !- Inlet Port
  {f72a70e7-2c0d-41d3-9fb4-41b5771cf9c7}; !- Outlet Port

OS:Connection,
  {1574b8aa-6b27-4a76-906c-557317c8cc4d}, !- Handle
  {5ea4f479-241c-4c94-846c-c3bfe50ae7b9}, !- Source Object
  3,                                      !- Outlet Port
  {ebf857c6-5db3-4134-802a-ba0691d5c830}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {95695db9-ea28-4b41-9bcb-bc3e44f7cffb}, !- Handle
  {ebf857c6-5db3-4134-802a-ba0691d5c830}, !- Source Object
  3,                                      !- Outlet Port
  {c02de433-39d3-42c5-bb1a-cbc5bde75cfc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f72a70e7-2c0d-41d3-9fb4-41b5771cf9c7}, !- Handle
  {c02de433-39d3-42c5-bb1a-cbc5bde75cfc}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  92;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1b6ab572-426c-4e63-9eca-8b09cecca4d4}, !- Handle
  Water Use Connections 90,               !- Name
  {eeb4901d-3e62-47cb-b3cc-11e422933972}, !- Inlet Node Name
  {c3f41293-b493-49c6-8282-34a287fd6061}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {76a8744d-9727-40b8-af0b-d9fedc5aa0b1}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f6a087cc-5755-4046-8ac4-6f32c03b0472}, !- Handle
  Patroom3_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {f0d552a3-dcb9-4faf-82f3-a0f29147e868}, !- Target Temperature Schedule Name
  {e595d35a-e3d1-46d9-be9e-01c0ef8d7178}, !- Sensible Fraction Schedule Name
  {5f0d772e-dfdc-4ca1-84a2-5825cab11bd3}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e595d35a-e3d1-46d9-be9e-01c0ef8d7178}, !- Handle
  Schedule Ruleset 270,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3d24d593-f63b-4f8a-a9bd-087175e84ad3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3d24d593-f63b-4f8a-a9bd-087175e84ad3}, !- Handle
  Schedule Day 274,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5f0d772e-dfdc-4ca1-84a2-5825cab11bd3}, !- Handle
  Schedule Ruleset 271,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f36270a9-c2e7-4a8c-ae94-cdc53a0d1207}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f36270a9-c2e7-4a8c-ae94-cdc53a0d1207}, !- Handle
  Schedule Day 275,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0d552a3-dcb9-4faf-82f3-a0f29147e868}, !- Handle
  Schedule Ruleset 272,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {706bba41-98dd-4367-a64c-2333cde8fce0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {706bba41-98dd-4367-a64c-2333cde8fce0}, !- Handle
  Schedule Day 276,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {76a8744d-9727-40b8-af0b-d9fedc5aa0b1}, !- Handle
  Patroom3_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {f6a087cc-5755-4046-8ac4-6f32c03b0472}, !- Water Use Equipment Definition Name
  {f657f73c-aff8-4870-80f4-79ee36ab1724}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64f2a7f7-5f4b-4e46-b9bd-780bb42c3a96}, !- Handle
  Node 1111,                              !- Name
  {3626903e-8618-4438-a8bf-f61766a34e4e}, !- Inlet Port
  {eeb4901d-3e62-47cb-b3cc-11e422933972}; !- Outlet Port

OS:Connection,
  {3626903e-8618-4438-a8bf-f61766a34e4e}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  93,                                     !- Outlet Port
  {64f2a7f7-5f4b-4e46-b9bd-780bb42c3a96}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ac778ab-95c5-4203-ba26-4fd07ead5cb7}, !- Handle
  Node 1112,                              !- Name
  {c3f41293-b493-49c6-8282-34a287fd6061}, !- Inlet Port
  {bf201b8a-2fd6-4dc1-8aac-a3bc894b94ad}; !- Outlet Port

OS:Connection,
  {eeb4901d-3e62-47cb-b3cc-11e422933972}, !- Handle
  {64f2a7f7-5f4b-4e46-b9bd-780bb42c3a96}, !- Source Object
  3,                                      !- Outlet Port
  {1b6ab572-426c-4e63-9eca-8b09cecca4d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c3f41293-b493-49c6-8282-34a287fd6061}, !- Handle
  {1b6ab572-426c-4e63-9eca-8b09cecca4d4}, !- Source Object
  3,                                      !- Outlet Port
  {9ac778ab-95c5-4203-ba26-4fd07ead5cb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {bf201b8a-2fd6-4dc1-8aac-a3bc894b94ad}, !- Handle
  {9ac778ab-95c5-4203-ba26-4fd07ead5cb7}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  93;                                     !- Inlet Port

OS:WaterUse:Connections,
  {b1314aa9-3ae7-48d8-9d27-f2ccf2779972}, !- Handle
  Water Use Connections 91,               !- Name
  {4f1f52de-59f1-48ea-bf83-b2db7a4bc73e}, !- Inlet Node Name
  {a357b450-fa47-4cbd-84f2-370038896c97}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {941a06b2-1aff-49d1-bee0-ea14e549dd35}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9ab19de4-b03f-4b98-8425-7cac819e266c}, !- Handle
  Patroom3_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {899589d6-a637-47d6-9a65-f94c63902936}, !- Target Temperature Schedule Name
  {81473b2b-3137-4112-ac17-319836c17dc0}, !- Sensible Fraction Schedule Name
  {b8ee3b3c-be38-4b88-b3c8-0476c8b7d040}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {81473b2b-3137-4112-ac17-319836c17dc0}, !- Handle
  Schedule Ruleset 273,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0e0740b3-35c1-4e5c-bec2-ea8e65ffa097}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e0740b3-35c1-4e5c-bec2-ea8e65ffa097}, !- Handle
  Schedule Day 277,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {b8ee3b3c-be38-4b88-b3c8-0476c8b7d040}, !- Handle
  Schedule Ruleset 274,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3b41b64-a2d0-44e6-a7e5-a858ad2f1011}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3b41b64-a2d0-44e6-a7e5-a858ad2f1011}, !- Handle
  Schedule Day 278,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {899589d6-a637-47d6-9a65-f94c63902936}, !- Handle
  Schedule Ruleset 275,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4acc0940-9f84-4b21-b0c0-f8e9f92afa78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4acc0940-9f84-4b21-b0c0-f8e9f92afa78}, !- Handle
  Schedule Day 279,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {941a06b2-1aff-49d1-bee0-ea14e549dd35}, !- Handle
  Patroom3_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {9ab19de4-b03f-4b98-8425-7cac819e266c}, !- Water Use Equipment Definition Name
  {2bc73636-c15e-4dd5-8c04-762ded9b931e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {dd95eff4-5410-4b0e-9483-365ac662f588}, !- Handle
  Node 1113,                              !- Name
  {56a70b2e-eaf7-4431-88fb-4b9f8c96646e}, !- Inlet Port
  {4f1f52de-59f1-48ea-bf83-b2db7a4bc73e}; !- Outlet Port

OS:Connection,
  {56a70b2e-eaf7-4431-88fb-4b9f8c96646e}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  94,                                     !- Outlet Port
  {dd95eff4-5410-4b0e-9483-365ac662f588}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {55997629-e8a6-4b59-a5be-460a08089810}, !- Handle
  Node 1114,                              !- Name
  {a357b450-fa47-4cbd-84f2-370038896c97}, !- Inlet Port
  {b3ee4f89-7ded-4ec6-bb06-00cb90a2e386}; !- Outlet Port

OS:Connection,
  {4f1f52de-59f1-48ea-bf83-b2db7a4bc73e}, !- Handle
  {dd95eff4-5410-4b0e-9483-365ac662f588}, !- Source Object
  3,                                      !- Outlet Port
  {b1314aa9-3ae7-48d8-9d27-f2ccf2779972}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a357b450-fa47-4cbd-84f2-370038896c97}, !- Handle
  {b1314aa9-3ae7-48d8-9d27-f2ccf2779972}, !- Source Object
  3,                                      !- Outlet Port
  {55997629-e8a6-4b59-a5be-460a08089810}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ee4f89-7ded-4ec6-bb06-00cb90a2e386}, !- Handle
  {55997629-e8a6-4b59-a5be-460a08089810}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  94;                                     !- Inlet Port

OS:WaterUse:Connections,
  {bd504c37-5d0c-4f5b-b414-6268754aafc6}, !- Handle
  Water Use Connections 92,               !- Name
  {bfa8c59d-4f73-4e22-80e4-8eab21956c21}, !- Inlet Node Name
  {9c5fdf35-4b18-4ea1-848b-2b755a019583}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0cbd10f5-f849-4f46-8328-97a747dcfb66}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7b8826ff-da0b-4b52-aa90-1ab45e44ca7c}, !- Handle
  Patroom3_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {8a5bef78-b708-4a4b-b09f-a8b24cf018ba}, !- Target Temperature Schedule Name
  {94fd576a-2f59-472f-8346-30230807d9a8}, !- Sensible Fraction Schedule Name
  {7d084ac5-fce0-44b3-b626-58c9436dcbb0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {94fd576a-2f59-472f-8346-30230807d9a8}, !- Handle
  Schedule Ruleset 276,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4e0982de-c0d4-4371-80c6-6dee173fdec5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4e0982de-c0d4-4371-80c6-6dee173fdec5}, !- Handle
  Schedule Day 280,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7d084ac5-fce0-44b3-b626-58c9436dcbb0}, !- Handle
  Schedule Ruleset 277,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b16b594f-ee07-4ebc-912c-8b83ca3a18fd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b16b594f-ee07-4ebc-912c-8b83ca3a18fd}, !- Handle
  Schedule Day 281,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8a5bef78-b708-4a4b-b09f-a8b24cf018ba}, !- Handle
  Schedule Ruleset 278,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b427577-b6f7-4b0c-8868-302ff67aa288}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b427577-b6f7-4b0c-8868-302ff67aa288}, !- Handle
  Schedule Day 282,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0cbd10f5-f849-4f46-8328-97a747dcfb66}, !- Handle
  Patroom3_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {7b8826ff-da0b-4b52-aa90-1ab45e44ca7c}, !- Water Use Equipment Definition Name
  {a8612e1d-9d33-4a2a-84de-528a1372de36}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d1be7f5f-f427-4377-8bc1-7b552f1cb95a}, !- Handle
  Node 1115,                              !- Name
  {b7cc6461-a8b2-457c-828a-0f1670cf7d00}, !- Inlet Port
  {bfa8c59d-4f73-4e22-80e4-8eab21956c21}; !- Outlet Port

OS:Connection,
  {b7cc6461-a8b2-457c-828a-0f1670cf7d00}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  95,                                     !- Outlet Port
  {d1be7f5f-f427-4377-8bc1-7b552f1cb95a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c4df99cb-c16e-44fb-a70e-c2b24c2d4c15}, !- Handle
  Node 1116,                              !- Name
  {9c5fdf35-4b18-4ea1-848b-2b755a019583}, !- Inlet Port
  {45692a6d-73b2-4917-96cf-264d61fba5fa}; !- Outlet Port

OS:Connection,
  {bfa8c59d-4f73-4e22-80e4-8eab21956c21}, !- Handle
  {d1be7f5f-f427-4377-8bc1-7b552f1cb95a}, !- Source Object
  3,                                      !- Outlet Port
  {bd504c37-5d0c-4f5b-b414-6268754aafc6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c5fdf35-4b18-4ea1-848b-2b755a019583}, !- Handle
  {bd504c37-5d0c-4f5b-b414-6268754aafc6}, !- Source Object
  3,                                      !- Outlet Port
  {c4df99cb-c16e-44fb-a70e-c2b24c2d4c15}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {45692a6d-73b2-4917-96cf-264d61fba5fa}, !- Handle
  {c4df99cb-c16e-44fb-a70e-c2b24c2d4c15}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  95;                                     !- Inlet Port

OS:WaterUse:Connections,
  {d5b63280-76dd-4566-afdf-35234ab8a049}, !- Handle
  Water Use Connections 93,               !- Name
  {adffa5f5-1dd9-4ea2-9027-51d0f8b99896}, !- Inlet Node Name
  {b13dc360-27bc-437e-9829-26a69119e8ab}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4a024fd9-f457-40ec-93c8-539f72aade28}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {44aeee98-be37-454b-acd9-8d76bcc8f738}, !- Handle
  Patroom3_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {08d30ce8-73b1-432c-aea5-ef62d19e0d85}, !- Target Temperature Schedule Name
  {957f39c5-43b6-4aa6-a498-349f50db64ca}, !- Sensible Fraction Schedule Name
  {2265bf90-6c3d-4396-9ce9-01ffe6e7db61}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {957f39c5-43b6-4aa6-a498-349f50db64ca}, !- Handle
  Schedule Ruleset 279,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d61b67dd-b0c0-430d-8602-18d2317bcadc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d61b67dd-b0c0-430d-8602-18d2317bcadc}, !- Handle
  Schedule Day 283,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2265bf90-6c3d-4396-9ce9-01ffe6e7db61}, !- Handle
  Schedule Ruleset 280,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c01123a-00ea-439e-9cd6-7c4ac681bdbf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c01123a-00ea-439e-9cd6-7c4ac681bdbf}, !- Handle
  Schedule Day 284,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {08d30ce8-73b1-432c-aea5-ef62d19e0d85}, !- Handle
  Schedule Ruleset 281,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e5b232bb-406d-4109-93a6-397f146a6e9a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5b232bb-406d-4109-93a6-397f146a6e9a}, !- Handle
  Schedule Day 285,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4a024fd9-f457-40ec-93c8-539f72aade28}, !- Handle
  Patroom3_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {44aeee98-be37-454b-acd9-8d76bcc8f738}, !- Water Use Equipment Definition Name
  {49475c5d-1835-48ee-b988-63f63866ec87}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fa1ef4d3-53d7-4997-9cf4-faa4191604ed}, !- Handle
  Node 1117,                              !- Name
  {f8ce230f-6cc3-4c77-a5d6-82910e2c114c}, !- Inlet Port
  {adffa5f5-1dd9-4ea2-9027-51d0f8b99896}; !- Outlet Port

OS:Connection,
  {f8ce230f-6cc3-4c77-a5d6-82910e2c114c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  96,                                     !- Outlet Port
  {fa1ef4d3-53d7-4997-9cf4-faa4191604ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6abe14c4-39fc-4437-b05d-70c5ac26ce94}, !- Handle
  Node 1118,                              !- Name
  {b13dc360-27bc-437e-9829-26a69119e8ab}, !- Inlet Port
  {1c01f97b-0bc8-430a-9eb0-ca2e50e13df4}; !- Outlet Port

OS:Connection,
  {adffa5f5-1dd9-4ea2-9027-51d0f8b99896}, !- Handle
  {fa1ef4d3-53d7-4997-9cf4-faa4191604ed}, !- Source Object
  3,                                      !- Outlet Port
  {d5b63280-76dd-4566-afdf-35234ab8a049}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b13dc360-27bc-437e-9829-26a69119e8ab}, !- Handle
  {d5b63280-76dd-4566-afdf-35234ab8a049}, !- Source Object
  3,                                      !- Outlet Port
  {6abe14c4-39fc-4437-b05d-70c5ac26ce94}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c01f97b-0bc8-430a-9eb0-ca2e50e13df4}, !- Handle
  {6abe14c4-39fc-4437-b05d-70c5ac26ce94}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  96;                                     !- Inlet Port

OS:WaterUse:Connections,
  {46e3a791-f15c-440d-9c81-77319ac8d63f}, !- Handle
  Water Use Connections 94,               !- Name
  {fd24da2a-9786-46e7-b148-44ab1a4f330f}, !- Inlet Node Name
  {efa0f2fe-4fa6-4687-8580-84abe8e4969a}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {c1a805e8-944e-4dd1-8611-a8dea30c8b87}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f8523505-b582-4091-bd00-899606db5d4e}, !- Handle
  Patroom3_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {e747c506-2c9d-46df-92fc-408496ad4769}, !- Target Temperature Schedule Name
  {8b157960-f055-4c7c-939f-a91319b8b951}, !- Sensible Fraction Schedule Name
  {0920be09-2fc5-4b61-b786-1dc4b777851b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {8b157960-f055-4c7c-939f-a91319b8b951}, !- Handle
  Schedule Ruleset 282,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {815cf3ab-765c-435f-9402-079965222569}; !- Default Day Schedule Name

OS:Schedule:Day,
  {815cf3ab-765c-435f-9402-079965222569}, !- Handle
  Schedule Day 286,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0920be09-2fc5-4b61-b786-1dc4b777851b}, !- Handle
  Schedule Ruleset 283,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {11cf1bc5-85a1-4645-8a48-1592ed22d667}; !- Default Day Schedule Name

OS:Schedule:Day,
  {11cf1bc5-85a1-4645-8a48-1592ed22d667}, !- Handle
  Schedule Day 287,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e747c506-2c9d-46df-92fc-408496ad4769}, !- Handle
  Schedule Ruleset 284,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9a139282-6545-4fd5-b2d4-19efc0ba74f9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a139282-6545-4fd5-b2d4-19efc0ba74f9}, !- Handle
  Schedule Day 288,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {c1a805e8-944e-4dd1-8611-a8dea30c8b87}, !- Handle
  Patroom3_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {f8523505-b582-4091-bd00-899606db5d4e}, !- Water Use Equipment Definition Name
  {c7d74488-d4d0-46b9-9b1a-cad5446d8d20}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0c6b3326-6d30-493e-a2fe-5bdb584bb13a}, !- Handle
  Node 1119,                              !- Name
  {57b33867-7ec1-4ee1-935c-7a85712b7234}, !- Inlet Port
  {fd24da2a-9786-46e7-b148-44ab1a4f330f}; !- Outlet Port

OS:Connection,
  {57b33867-7ec1-4ee1-935c-7a85712b7234}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  97,                                     !- Outlet Port
  {0c6b3326-6d30-493e-a2fe-5bdb584bb13a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e9a0bae2-ea74-4123-83c4-cf055cbdced1}, !- Handle
  Node 1120,                              !- Name
  {efa0f2fe-4fa6-4687-8580-84abe8e4969a}, !- Inlet Port
  {cfed087b-b66e-47e5-a1ef-aa465297f73d}; !- Outlet Port

OS:Connection,
  {fd24da2a-9786-46e7-b148-44ab1a4f330f}, !- Handle
  {0c6b3326-6d30-493e-a2fe-5bdb584bb13a}, !- Source Object
  3,                                      !- Outlet Port
  {46e3a791-f15c-440d-9c81-77319ac8d63f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efa0f2fe-4fa6-4687-8580-84abe8e4969a}, !- Handle
  {46e3a791-f15c-440d-9c81-77319ac8d63f}, !- Source Object
  3,                                      !- Outlet Port
  {e9a0bae2-ea74-4123-83c4-cf055cbdced1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cfed087b-b66e-47e5-a1ef-aa465297f73d}, !- Handle
  {e9a0bae2-ea74-4123-83c4-cf055cbdced1}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  97;                                     !- Inlet Port

OS:WaterUse:Connections,
  {96cb603c-5dba-4c5c-86b6-d7c36afb7f33}, !- Handle
  Water Use Connections 95,               !- Name
  {43c86233-3b52-46df-8ab4-84037a48c7ca}, !- Inlet Node Name
  {d3f577d4-3956-4a97-be36-54ce7f233ab8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2a28227-6441-475d-be86-2d0e988fdc42}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c8b4622-dd9a-4424-b733-5245b28f60c8}, !- Handle
  Patroom3_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {fefb7bc7-ea1f-4e98-ac3a-5108db8980c8}, !- Target Temperature Schedule Name
  {0e814ca1-7c25-4b8a-ad3c-604d5e2e97e3}, !- Sensible Fraction Schedule Name
  {9e0d112f-32e6-4132-99f6-c69ad58ad409}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e814ca1-7c25-4b8a-ad3c-604d5e2e97e3}, !- Handle
  Schedule Ruleset 285,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a87c2114-878d-4369-8918-8f6af14c119e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a87c2114-878d-4369-8918-8f6af14c119e}, !- Handle
  Schedule Day 289,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9e0d112f-32e6-4132-99f6-c69ad58ad409}, !- Handle
  Schedule Ruleset 286,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4075eba6-5f61-4890-8e0b-2d6557615250}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4075eba6-5f61-4890-8e0b-2d6557615250}, !- Handle
  Schedule Day 290,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fefb7bc7-ea1f-4e98-ac3a-5108db8980c8}, !- Handle
  Schedule Ruleset 287,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {23b5fca7-7618-4894-8acd-a5cc7cc3d47c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {23b5fca7-7618-4894-8acd-a5cc7cc3d47c}, !- Handle
  Schedule Day 291,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d2a28227-6441-475d-be86-2d0e988fdc42}, !- Handle
  Patroom3_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {4c8b4622-dd9a-4424-b733-5245b28f60c8}, !- Water Use Equipment Definition Name
  {3c8368d0-f420-4538-a8c9-f746039ba9e2}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {545dbed3-314f-41a9-950b-60ce71528e4f}, !- Handle
  Node 1121,                              !- Name
  {96667002-e2af-4470-86a0-393157c4d13d}, !- Inlet Port
  {43c86233-3b52-46df-8ab4-84037a48c7ca}; !- Outlet Port

OS:Connection,
  {96667002-e2af-4470-86a0-393157c4d13d}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  98,                                     !- Outlet Port
  {545dbed3-314f-41a9-950b-60ce71528e4f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f4cd4d8-7848-4e2f-99ad-b2fccda67c75}, !- Handle
  Node 1122,                              !- Name
  {d3f577d4-3956-4a97-be36-54ce7f233ab8}, !- Inlet Port
  {3a3209db-320c-489b-b4ba-f812272ccd4c}; !- Outlet Port

OS:Connection,
  {43c86233-3b52-46df-8ab4-84037a48c7ca}, !- Handle
  {545dbed3-314f-41a9-950b-60ce71528e4f}, !- Source Object
  3,                                      !- Outlet Port
  {96cb603c-5dba-4c5c-86b6-d7c36afb7f33}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3f577d4-3956-4a97-be36-54ce7f233ab8}, !- Handle
  {96cb603c-5dba-4c5c-86b6-d7c36afb7f33}, !- Source Object
  3,                                      !- Outlet Port
  {2f4cd4d8-7848-4e2f-99ad-b2fccda67c75}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3a3209db-320c-489b-b4ba-f812272ccd4c}, !- Handle
  {2f4cd4d8-7848-4e2f-99ad-b2fccda67c75}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  98;                                     !- Inlet Port

OS:WaterUse:Connections,
  {6efed6f6-e164-4ac9-a8ab-c1ed9ee9c15e}, !- Handle
  Water Use Connections 96,               !- Name
  {6ef18aa3-d044-460f-a786-ccb3c0218be2}, !- Inlet Node Name
  {ead0f004-8441-486d-853f-121e8ee67c13}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1a4b87d8-0668-4614-89c2-ecf2fb9657ae}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f9d133e6-bfbe-42ef-b188-2eba51a5160e}, !- Handle
  Patroom3_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {ee519b40-f97f-4091-bd54-96aba821b293}, !- Target Temperature Schedule Name
  {4240291d-f90f-479b-8a69-ca753adb3dc3}, !- Sensible Fraction Schedule Name
  {82b727b5-145e-483c-ad5a-3970f261ff8d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4240291d-f90f-479b-8a69-ca753adb3dc3}, !- Handle
  Schedule Ruleset 288,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a38e4209-ed2e-4ce3-b966-27e419af2372}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a38e4209-ed2e-4ce3-b966-27e419af2372}, !- Handle
  Schedule Day 292,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {82b727b5-145e-483c-ad5a-3970f261ff8d}, !- Handle
  Schedule Ruleset 289,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0558ea14-2b65-4697-9e70-f09753ccb60e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0558ea14-2b65-4697-9e70-f09753ccb60e}, !- Handle
  Schedule Day 293,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ee519b40-f97f-4091-bd54-96aba821b293}, !- Handle
  Schedule Ruleset 290,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d54bf406-95cf-4979-a216-1141d901949c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d54bf406-95cf-4979-a216-1141d901949c}, !- Handle
  Schedule Day 294,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1a4b87d8-0668-4614-89c2-ecf2fb9657ae}, !- Handle
  Patroom3_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {f9d133e6-bfbe-42ef-b188-2eba51a5160e}, !- Water Use Equipment Definition Name
  {2aa3309e-1852-44e6-b677-437570c831ae}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ec2e80ed-c6c8-4013-a01d-a9548abdb36f}, !- Handle
  Node 1123,                              !- Name
  {d990a645-9822-4ee6-9db1-3eb2965f24eb}, !- Inlet Port
  {6ef18aa3-d044-460f-a786-ccb3c0218be2}; !- Outlet Port

OS:Connection,
  {d990a645-9822-4ee6-9db1-3eb2965f24eb}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  99,                                     !- Outlet Port
  {ec2e80ed-c6c8-4013-a01d-a9548abdb36f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9ff4aab8-1745-4e94-b1fe-973755e4c5eb}, !- Handle
  Node 1124,                              !- Name
  {ead0f004-8441-486d-853f-121e8ee67c13}, !- Inlet Port
  {17842d03-3c28-491f-a79d-fb8440b40224}; !- Outlet Port

OS:Connection,
  {6ef18aa3-d044-460f-a786-ccb3c0218be2}, !- Handle
  {ec2e80ed-c6c8-4013-a01d-a9548abdb36f}, !- Source Object
  3,                                      !- Outlet Port
  {6efed6f6-e164-4ac9-a8ab-c1ed9ee9c15e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ead0f004-8441-486d-853f-121e8ee67c13}, !- Handle
  {6efed6f6-e164-4ac9-a8ab-c1ed9ee9c15e}, !- Source Object
  3,                                      !- Outlet Port
  {9ff4aab8-1745-4e94-b1fe-973755e4c5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17842d03-3c28-491f-a79d-fb8440b40224}, !- Handle
  {9ff4aab8-1745-4e94-b1fe-973755e4c5eb}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  99;                                     !- Inlet Port

OS:WaterUse:Connections,
  {1ea400ed-6922-40a6-bf49-7bfc3f4ee5eb}, !- Handle
  Water Use Connections 97,               !- Name
  {865e3921-8c9c-43e6-af20-69614902ad26}, !- Inlet Node Name
  {d446c5df-cd63-4872-8df6-c520ed38b520}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9f1f3325-b341-4681-a5d6-3f77ce04667f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0ff8de28-dce0-4990-9d05-1cf267687fb1}, !- Handle
  Patroom3_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {6e78a8de-6569-4550-a764-134c93d3cc85}, !- Target Temperature Schedule Name
  {2b400d02-0533-4662-9cb3-20b514b4da4f}, !- Sensible Fraction Schedule Name
  {68743045-f1b4-4424-a298-3f57ef09d980}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2b400d02-0533-4662-9cb3-20b514b4da4f}, !- Handle
  Schedule Ruleset 291,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6d6fbfb8-0bdf-48d0-a240-f55badd80ff6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6d6fbfb8-0bdf-48d0-a240-f55badd80ff6}, !- Handle
  Schedule Day 295,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {68743045-f1b4-4424-a298-3f57ef09d980}, !- Handle
  Schedule Ruleset 292,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2ca28867-5b1f-40ca-83da-440673ab17a1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2ca28867-5b1f-40ca-83da-440673ab17a1}, !- Handle
  Schedule Day 296,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {6e78a8de-6569-4550-a764-134c93d3cc85}, !- Handle
  Schedule Ruleset 293,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a0a291b2-4a61-46c1-a358-ba32a11e2bd0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a0a291b2-4a61-46c1-a358-ba32a11e2bd0}, !- Handle
  Schedule Day 297,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9f1f3325-b341-4681-a5d6-3f77ce04667f}, !- Handle
  Patroom3_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {0ff8de28-dce0-4990-9d05-1cf267687fb1}, !- Water Use Equipment Definition Name
  {3839bb7e-538e-423f-b1a1-9965a1af38ae}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9d778c4a-6dc4-4d3b-b936-a0d83ee8b0b0}, !- Handle
  Node 1125,                              !- Name
  {dab4de1f-fc12-4aed-b117-64538abd89da}, !- Inlet Port
  {865e3921-8c9c-43e6-af20-69614902ad26}; !- Outlet Port

OS:Connection,
  {dab4de1f-fc12-4aed-b117-64538abd89da}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  100,                                    !- Outlet Port
  {9d778c4a-6dc4-4d3b-b936-a0d83ee8b0b0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {02e50699-45ca-44a1-a714-0851a3c6e160}, !- Handle
  Node 1126,                              !- Name
  {d446c5df-cd63-4872-8df6-c520ed38b520}, !- Inlet Port
  {eafa91be-04ed-4c4c-9b89-80d65ddb9f23}; !- Outlet Port

OS:Connection,
  {865e3921-8c9c-43e6-af20-69614902ad26}, !- Handle
  {9d778c4a-6dc4-4d3b-b936-a0d83ee8b0b0}, !- Source Object
  3,                                      !- Outlet Port
  {1ea400ed-6922-40a6-bf49-7bfc3f4ee5eb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d446c5df-cd63-4872-8df6-c520ed38b520}, !- Handle
  {1ea400ed-6922-40a6-bf49-7bfc3f4ee5eb}, !- Source Object
  3,                                      !- Outlet Port
  {02e50699-45ca-44a1-a714-0851a3c6e160}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eafa91be-04ed-4c4c-9b89-80d65ddb9f23}, !- Handle
  {02e50699-45ca-44a1-a714-0851a3c6e160}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  100;                                    !- Inlet Port

OS:WaterUse:Connections,
  {4989926c-0b12-4a87-b965-38e966931e69}, !- Handle
  Water Use Connections 98,               !- Name
  {217cecad-4e3a-4375-9737-9f241a9178fa}, !- Inlet Node Name
  {eb4e4444-d394-4a8b-83c1-bb3564755367}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3fb91610-80ca-493f-80dd-162eb432a11f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {64fdfbac-9ab3-4c91-94a7-b640c6d5665c}, !- Handle
  Patroom3_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {296ce8c1-7780-4250-a77c-84b50f2f3dbd}, !- Target Temperature Schedule Name
  {352239e9-b35e-4322-9a80-57c30c896823}, !- Sensible Fraction Schedule Name
  {0d3d07ff-d9e5-4a3a-9a71-2d74875b6a84}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {352239e9-b35e-4322-9a80-57c30c896823}, !- Handle
  Schedule Ruleset 294,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {495516bb-b8b6-4aa7-8e54-6891e0f98f6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {495516bb-b8b6-4aa7-8e54-6891e0f98f6c}, !- Handle
  Schedule Day 298,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d3d07ff-d9e5-4a3a-9a71-2d74875b6a84}, !- Handle
  Schedule Ruleset 295,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e69650f0-73d1-4f9a-b418-8d1441f998b8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e69650f0-73d1-4f9a-b418-8d1441f998b8}, !- Handle
  Schedule Day 299,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {296ce8c1-7780-4250-a77c-84b50f2f3dbd}, !- Handle
  Schedule Ruleset 296,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {93a6bef1-adca-48bb-9ddb-7ae5696e971a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {93a6bef1-adca-48bb-9ddb-7ae5696e971a}, !- Handle
  Schedule Day 300,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3fb91610-80ca-493f-80dd-162eb432a11f}, !- Handle
  Patroom3_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {64fdfbac-9ab3-4c91-94a7-b640c6d5665c}, !- Water Use Equipment Definition Name
  {74fcb3dd-b4fc-45be-8bee-887b9ce722c5}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {3890c7e3-3c4f-4232-9640-ad2ffccb28ce}, !- Handle
  Node 1127,                              !- Name
  {f21c47b7-4b29-4318-8b66-5230ad05a187}, !- Inlet Port
  {217cecad-4e3a-4375-9737-9f241a9178fa}; !- Outlet Port

OS:Connection,
  {f21c47b7-4b29-4318-8b66-5230ad05a187}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  101,                                    !- Outlet Port
  {3890c7e3-3c4f-4232-9640-ad2ffccb28ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0b9da5e1-c329-4d0e-b343-05dd3a9d59d5}, !- Handle
  Node 1128,                              !- Name
  {eb4e4444-d394-4a8b-83c1-bb3564755367}, !- Inlet Port
  {1d165a1d-b50c-4718-bde4-80084ea21b16}; !- Outlet Port

OS:Connection,
  {217cecad-4e3a-4375-9737-9f241a9178fa}, !- Handle
  {3890c7e3-3c4f-4232-9640-ad2ffccb28ce}, !- Source Object
  3,                                      !- Outlet Port
  {4989926c-0b12-4a87-b965-38e966931e69}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4e4444-d394-4a8b-83c1-bb3564755367}, !- Handle
  {4989926c-0b12-4a87-b965-38e966931e69}, !- Source Object
  3,                                      !- Outlet Port
  {0b9da5e1-c329-4d0e-b343-05dd3a9d59d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1d165a1d-b50c-4718-bde4-80084ea21b16}, !- Handle
  {0b9da5e1-c329-4d0e-b343-05dd3a9d59d5}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  101;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2427c7d7-0d2f-4c2a-92da-b8a96267a7a6}, !- Handle
  Water Use Connections 99,               !- Name
  {a39f27b9-bed8-4764-ae09-64d470e2c300}, !- Inlet Node Name
  {7e51b104-0df8-4256-b2b0-8aaa1e30f242}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4ec0a2b3-81f8-41b0-8146-ef0a33a45240}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7ecd9823-7db8-4c7b-9173-d55e58095d3b}, !- Handle
  Patroom3_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {4622f500-be63-404a-8c05-92dd7e518d15}, !- Target Temperature Schedule Name
  {1a73e623-f96a-4c8d-91bb-19f03aa0af4f}, !- Sensible Fraction Schedule Name
  {0ca0de75-36c1-4869-af31-bcdf65534db8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a73e623-f96a-4c8d-91bb-19f03aa0af4f}, !- Handle
  Schedule Ruleset 297,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6bd5d603-ef47-4473-a7d5-faa106fc3527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6bd5d603-ef47-4473-a7d5-faa106fc3527}, !- Handle
  Schedule Day 301,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0ca0de75-36c1-4869-af31-bcdf65534db8}, !- Handle
  Schedule Ruleset 298,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17017b49-ebe5-4f48-bc83-78e2d7338acc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17017b49-ebe5-4f48-bc83-78e2d7338acc}, !- Handle
  Schedule Day 302,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {4622f500-be63-404a-8c05-92dd7e518d15}, !- Handle
  Schedule Ruleset 299,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a163d004-6c86-4266-a55f-0fa40b208d22}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a163d004-6c86-4266-a55f-0fa40b208d22}, !- Handle
  Schedule Day 303,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4ec0a2b3-81f8-41b0-8146-ef0a33a45240}, !- Handle
  Patroom3_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {7ecd9823-7db8-4c7b-9173-d55e58095d3b}, !- Water Use Equipment Definition Name
  {c05538f0-0d59-406a-9cc0-59645ba23af3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c344910a-02e7-44ac-a6dc-5fa071391c4a}, !- Handle
  Node 1129,                              !- Name
  {c3d9bfd6-85bb-4423-91f7-671924395241}, !- Inlet Port
  {a39f27b9-bed8-4764-ae09-64d470e2c300}; !- Outlet Port

OS:Connection,
  {c3d9bfd6-85bb-4423-91f7-671924395241}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  102,                                    !- Outlet Port
  {c344910a-02e7-44ac-a6dc-5fa071391c4a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d430caed-e5e6-4d54-8797-37fb237fc134}, !- Handle
  Node 1130,                              !- Name
  {7e51b104-0df8-4256-b2b0-8aaa1e30f242}, !- Inlet Port
  {9c47a9b0-9ca7-463c-91b5-4c9ad4adcb22}; !- Outlet Port

OS:Connection,
  {a39f27b9-bed8-4764-ae09-64d470e2c300}, !- Handle
  {c344910a-02e7-44ac-a6dc-5fa071391c4a}, !- Source Object
  3,                                      !- Outlet Port
  {2427c7d7-0d2f-4c2a-92da-b8a96267a7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7e51b104-0df8-4256-b2b0-8aaa1e30f242}, !- Handle
  {2427c7d7-0d2f-4c2a-92da-b8a96267a7a6}, !- Source Object
  3,                                      !- Outlet Port
  {d430caed-e5e6-4d54-8797-37fb237fc134}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c47a9b0-9ca7-463c-91b5-4c9ad4adcb22}, !- Handle
  {d430caed-e5e6-4d54-8797-37fb237fc134}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  102;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3b4f5eae-1bc1-4a8c-931d-21a23ae9612c}, !- Handle
  Water Use Connections 100,              !- Name
  {e0081e7e-71db-461a-a7fd-95f67a420c9b}, !- Inlet Node Name
  {d83db488-46fa-484c-ba93-89caf1911bbc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {737916f4-794c-4a0f-8c8d-786801878b0e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {292948e9-feb7-447d-954d-fe8351bb47cf}, !- Handle
  Patroom3_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {b28bc45a-b331-44d6-9d30-3b11c937db45}, !- Target Temperature Schedule Name
  {789aa464-a46d-41a2-ac42-ef3a0523650e}, !- Sensible Fraction Schedule Name
  {30634f3c-611c-4979-a481-a534fe5458cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {789aa464-a46d-41a2-ac42-ef3a0523650e}, !- Handle
  Schedule Ruleset 300,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c2d5642-1121-4679-957b-231cd2e4b94d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c2d5642-1121-4679-957b-231cd2e4b94d}, !- Handle
  Schedule Day 304,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {30634f3c-611c-4979-a481-a534fe5458cc}, !- Handle
  Schedule Ruleset 301,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {515e2854-6be8-43b2-afee-722a51f76fbb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {515e2854-6be8-43b2-afee-722a51f76fbb}, !- Handle
  Schedule Day 305,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b28bc45a-b331-44d6-9d30-3b11c937db45}, !- Handle
  Schedule Ruleset 302,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72cc8e93-ab49-4935-a12e-99d645f73f90}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72cc8e93-ab49-4935-a12e-99d645f73f90}, !- Handle
  Schedule Day 306,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {737916f4-794c-4a0f-8c8d-786801878b0e}, !- Handle
  Patroom3_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {292948e9-feb7-447d-954d-fe8351bb47cf}, !- Water Use Equipment Definition Name
  {f1b8c422-a74b-4ec8-b240-5584fd032859}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2aa77d1-53aa-45a9-9180-ed61dff3e048}, !- Handle
  Node 1131,                              !- Name
  {47366630-8311-4a38-a82b-e225e90d7e7e}, !- Inlet Port
  {e0081e7e-71db-461a-a7fd-95f67a420c9b}; !- Outlet Port

OS:Connection,
  {47366630-8311-4a38-a82b-e225e90d7e7e}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  103,                                    !- Outlet Port
  {e2aa77d1-53aa-45a9-9180-ed61dff3e048}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e501d9b1-937d-46ca-976b-018d8032d70c}, !- Handle
  Node 1132,                              !- Name
  {d83db488-46fa-484c-ba93-89caf1911bbc}, !- Inlet Port
  {4d4e4708-501f-4685-b08c-c182784291d3}; !- Outlet Port

OS:Connection,
  {e0081e7e-71db-461a-a7fd-95f67a420c9b}, !- Handle
  {e2aa77d1-53aa-45a9-9180-ed61dff3e048}, !- Source Object
  3,                                      !- Outlet Port
  {3b4f5eae-1bc1-4a8c-931d-21a23ae9612c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d83db488-46fa-484c-ba93-89caf1911bbc}, !- Handle
  {3b4f5eae-1bc1-4a8c-931d-21a23ae9612c}, !- Source Object
  3,                                      !- Outlet Port
  {e501d9b1-937d-46ca-976b-018d8032d70c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4d4e4708-501f-4685-b08c-c182784291d3}, !- Handle
  {e501d9b1-937d-46ca-976b-018d8032d70c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  103;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e1c7c223-b3d4-49ea-bce7-2aadea164e35}, !- Handle
  Water Use Connections 101,              !- Name
  {37da96f4-8b5d-4bdd-9122-f9c6c52e4be5}, !- Inlet Node Name
  {0bac226d-59a1-43e0-b45b-7ea37dea6a67}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {94b20a84-d350-41f3-bb4e-f59a8c8a41b7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {16a56b76-fbe0-4704-97ed-e2b6d476d5e3}, !- Handle
  Patroom3_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {c3cb0bf8-8adb-405a-8644-7a6175464a28}, !- Target Temperature Schedule Name
  {14a0b839-4f64-43a6-b566-14747603d353}, !- Sensible Fraction Schedule Name
  {dc4b4199-75de-408b-8422-259c5855909f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {14a0b839-4f64-43a6-b566-14747603d353}, !- Handle
  Schedule Ruleset 303,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8cb0b40a-ea0f-4e4a-a897-9e7a39ff9b87}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb0b40a-ea0f-4e4a-a897-9e7a39ff9b87}, !- Handle
  Schedule Day 307,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {dc4b4199-75de-408b-8422-259c5855909f}, !- Handle
  Schedule Ruleset 304,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e9f650d5-7f71-4f87-a403-836059b4ea69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9f650d5-7f71-4f87-a403-836059b4ea69}, !- Handle
  Schedule Day 308,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3cb0bf8-8adb-405a-8644-7a6175464a28}, !- Handle
  Schedule Ruleset 305,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b71a4fee-47b0-476c-937a-aab77c3bc949}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b71a4fee-47b0-476c-937a-aab77c3bc949}, !- Handle
  Schedule Day 309,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {94b20a84-d350-41f3-bb4e-f59a8c8a41b7}, !- Handle
  Patroom3_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {16a56b76-fbe0-4704-97ed-e2b6d476d5e3}, !- Water Use Equipment Definition Name
  {90852466-bc74-47e7-a031-93b0c01cc16d}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8c9819d3-8f68-47e9-a9e2-de19cb78e8a5}, !- Handle
  Node 1133,                              !- Name
  {f5df2be9-1d92-4a66-95d2-6c704ae7569c}, !- Inlet Port
  {37da96f4-8b5d-4bdd-9122-f9c6c52e4be5}; !- Outlet Port

OS:Connection,
  {f5df2be9-1d92-4a66-95d2-6c704ae7569c}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  104,                                    !- Outlet Port
  {8c9819d3-8f68-47e9-a9e2-de19cb78e8a5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4a7fe743-9b8c-4afe-b929-7343d57920ef}, !- Handle
  Node 1134,                              !- Name
  {0bac226d-59a1-43e0-b45b-7ea37dea6a67}, !- Inlet Port
  {2a08eda9-ed61-4b73-91aa-3362a6ffd691}; !- Outlet Port

OS:Connection,
  {37da96f4-8b5d-4bdd-9122-f9c6c52e4be5}, !- Handle
  {8c9819d3-8f68-47e9-a9e2-de19cb78e8a5}, !- Source Object
  3,                                      !- Outlet Port
  {e1c7c223-b3d4-49ea-bce7-2aadea164e35}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0bac226d-59a1-43e0-b45b-7ea37dea6a67}, !- Handle
  {e1c7c223-b3d4-49ea-bce7-2aadea164e35}, !- Source Object
  3,                                      !- Outlet Port
  {4a7fe743-9b8c-4afe-b929-7343d57920ef}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a08eda9-ed61-4b73-91aa-3362a6ffd691}, !- Handle
  {4a7fe743-9b8c-4afe-b929-7343d57920ef}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  104;                                    !- Inlet Port

OS:WaterUse:Connections,
  {58e79c06-a751-4d9d-951d-6ddb05f794fd}, !- Handle
  Water Use Connections 102,              !- Name
  {3056ebc3-7145-4e74-91e7-b696c0cf0ff1}, !- Inlet Node Name
  {26b3cbd5-75e2-4a23-a332-30b73af68436}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {597e4081-014d-42fe-8705-60e09259942c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {8bfa69cb-aeaf-4ad0-9c81-2d41950fdc17}, !- Handle
  Patroom3_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {862aeb78-db42-42d1-9f69-3cf7bd23c869}, !- Target Temperature Schedule Name
  {908ac3e2-af52-4cc2-a9be-dbe3ac876ea7}, !- Sensible Fraction Schedule Name
  {4a08f1ef-20db-49c1-878c-92926abccbb2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {908ac3e2-af52-4cc2-a9be-dbe3ac876ea7}, !- Handle
  Schedule Ruleset 306,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1a67ec92-81c7-423b-8ce8-bef62758cf9e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1a67ec92-81c7-423b-8ce8-bef62758cf9e}, !- Handle
  Schedule Day 310,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4a08f1ef-20db-49c1-878c-92926abccbb2}, !- Handle
  Schedule Ruleset 307,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {84266d6c-6859-4ae6-96ee-fb26a84c3f32}; !- Default Day Schedule Name

OS:Schedule:Day,
  {84266d6c-6859-4ae6-96ee-fb26a84c3f32}, !- Handle
  Schedule Day 311,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {862aeb78-db42-42d1-9f69-3cf7bd23c869}, !- Handle
  Schedule Ruleset 308,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {488ef40e-8e5a-4931-afdc-f42a29d7bbf3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {488ef40e-8e5a-4931-afdc-f42a29d7bbf3}, !- Handle
  Schedule Day 312,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {597e4081-014d-42fe-8705-60e09259942c}, !- Handle
  Patroom3_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {8bfa69cb-aeaf-4ad0-9c81-2d41950fdc17}, !- Water Use Equipment Definition Name
  {085786d3-cb84-42a7-b959-6e6010a03121}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {120f4a9c-d650-4cd2-8edc-8d19ccd1e3a6}, !- Handle
  Node 1135,                              !- Name
  {85563ccc-1660-4885-a6d0-3f8e182e8f61}, !- Inlet Port
  {3056ebc3-7145-4e74-91e7-b696c0cf0ff1}; !- Outlet Port

OS:Connection,
  {85563ccc-1660-4885-a6d0-3f8e182e8f61}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  105,                                    !- Outlet Port
  {120f4a9c-d650-4cd2-8edc-8d19ccd1e3a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe2d2d7a-d4fd-47bc-bc93-e3230527a311}, !- Handle
  Node 1136,                              !- Name
  {26b3cbd5-75e2-4a23-a332-30b73af68436}, !- Inlet Port
  {1c67070d-aef3-427f-a89e-026c72d3f652}; !- Outlet Port

OS:Connection,
  {3056ebc3-7145-4e74-91e7-b696c0cf0ff1}, !- Handle
  {120f4a9c-d650-4cd2-8edc-8d19ccd1e3a6}, !- Source Object
  3,                                      !- Outlet Port
  {58e79c06-a751-4d9d-951d-6ddb05f794fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26b3cbd5-75e2-4a23-a332-30b73af68436}, !- Handle
  {58e79c06-a751-4d9d-951d-6ddb05f794fd}, !- Source Object
  3,                                      !- Outlet Port
  {fe2d2d7a-d4fd-47bc-bc93-e3230527a311}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1c67070d-aef3-427f-a89e-026c72d3f652}, !- Handle
  {fe2d2d7a-d4fd-47bc-bc93-e3230527a311}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  105;                                    !- Inlet Port

OS:WaterUse:Connections,
  {cce7ea6f-2bad-4d43-bcec-39d1b7954fc0}, !- Handle
  Water Use Connections 103,              !- Name
  {f2bb5f3c-98c4-4410-a9fb-2215df9ff640}, !- Inlet Node Name
  {fe245bc4-353e-4efb-9854-d25952b67b98}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2594f671-aa49-4902-a0ae-b3f140f2a43f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {64cab718-ad64-4d19-b31b-2b27122fcd0f}, !- Handle
  Patroom3_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {05850493-7049-4bca-a209-f9f064e19eb4}, !- Target Temperature Schedule Name
  {f2038610-d3cc-42bc-a890-231af9e0ff67}, !- Sensible Fraction Schedule Name
  {fb66ebe9-8259-4bb6-9f60-f882afb83609}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f2038610-d3cc-42bc-a890-231af9e0ff67}, !- Handle
  Schedule Ruleset 309,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {104329ce-f137-411f-bba6-7dd9bf358653}; !- Default Day Schedule Name

OS:Schedule:Day,
  {104329ce-f137-411f-bba6-7dd9bf358653}, !- Handle
  Schedule Day 313,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fb66ebe9-8259-4bb6-9f60-f882afb83609}, !- Handle
  Schedule Ruleset 310,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d4d7a99b-ec3a-4254-b0e2-679aa8ed0b83}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4d7a99b-ec3a-4254-b0e2-679aa8ed0b83}, !- Handle
  Schedule Day 314,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {05850493-7049-4bca-a209-f9f064e19eb4}, !- Handle
  Schedule Ruleset 311,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {faa77ab2-d6a9-4391-9659-e9b8db9f9a1c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {faa77ab2-d6a9-4391-9659-e9b8db9f9a1c}, !- Handle
  Schedule Day 315,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2594f671-aa49-4902-a0ae-b3f140f2a43f}, !- Handle
  Patroom3_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {64cab718-ad64-4d19-b31b-2b27122fcd0f}, !- Water Use Equipment Definition Name
  {5ebe1a64-e3d4-441a-a409-3eeb63d7edca}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {428cba11-1575-4644-932f-36955c72889d}, !- Handle
  Node 1137,                              !- Name
  {d303e2f6-f862-4f20-a1e1-22daa8a0b5aa}, !- Inlet Port
  {f2bb5f3c-98c4-4410-a9fb-2215df9ff640}; !- Outlet Port

OS:Connection,
  {d303e2f6-f862-4f20-a1e1-22daa8a0b5aa}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  106,                                    !- Outlet Port
  {428cba11-1575-4644-932f-36955c72889d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6c957b1d-2694-4dfa-a968-0904a40b5dca}, !- Handle
  Node 1138,                              !- Name
  {fe245bc4-353e-4efb-9854-d25952b67b98}, !- Inlet Port
  {e5e66356-47b3-455b-b935-2a5158fb04dc}; !- Outlet Port

OS:Connection,
  {f2bb5f3c-98c4-4410-a9fb-2215df9ff640}, !- Handle
  {428cba11-1575-4644-932f-36955c72889d}, !- Source Object
  3,                                      !- Outlet Port
  {cce7ea6f-2bad-4d43-bcec-39d1b7954fc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fe245bc4-353e-4efb-9854-d25952b67b98}, !- Handle
  {cce7ea6f-2bad-4d43-bcec-39d1b7954fc0}, !- Source Object
  3,                                      !- Outlet Port
  {6c957b1d-2694-4dfa-a968-0904a40b5dca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5e66356-47b3-455b-b935-2a5158fb04dc}, !- Handle
  {6c957b1d-2694-4dfa-a968-0904a40b5dca}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  106;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ecb4e083-f4a3-482c-af30-cd73107596ee}, !- Handle
  Water Use Connections 104,              !- Name
  {f6a0f024-993e-4c14-ac4f-16d1eebe42d3}, !- Inlet Node Name
  {7ea0e577-dd96-4683-bd7e-082ccc654863}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc109dc8-311d-4db0-ba4b-16d736084e6a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {07345a31-7634-41fe-849d-5000aad3fccd}, !- Handle
  Patroom3_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {bb531202-8261-4843-a9f8-d90b65a9011b}, !- Target Temperature Schedule Name
  {4ce72d96-890a-4b41-a80b-d68e4f2bf577}, !- Sensible Fraction Schedule Name
  {a565503d-a7a1-44f2-88b7-627ee674e4bf}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {4ce72d96-890a-4b41-a80b-d68e4f2bf577}, !- Handle
  Schedule Ruleset 312,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb92b449-6f63-4cba-a491-0c1a127a141b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb92b449-6f63-4cba-a491-0c1a127a141b}, !- Handle
  Schedule Day 316,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a565503d-a7a1-44f2-88b7-627ee674e4bf}, !- Handle
  Schedule Ruleset 313,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3db5563e-fe82-4be3-9f0e-b2e598f86e72}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3db5563e-fe82-4be3-9f0e-b2e598f86e72}, !- Handle
  Schedule Day 317,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {bb531202-8261-4843-a9f8-d90b65a9011b}, !- Handle
  Schedule Ruleset 314,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae8173a3-9d24-4499-8918-760a81ce90c8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae8173a3-9d24-4499-8918-760a81ce90c8}, !- Handle
  Schedule Day 318,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc109dc8-311d-4db0-ba4b-16d736084e6a}, !- Handle
  Patroom3_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {07345a31-7634-41fe-849d-5000aad3fccd}, !- Water Use Equipment Definition Name
  {f1cc416d-acf8-4c2d-b166-030027e8fde6}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2f606005-ec0c-4bb9-beef-db516b47e7fe}, !- Handle
  Node 1139,                              !- Name
  {20a803dc-5ac3-41d1-a5b4-443c9e76d187}, !- Inlet Port
  {f6a0f024-993e-4c14-ac4f-16d1eebe42d3}; !- Outlet Port

OS:Connection,
  {20a803dc-5ac3-41d1-a5b4-443c9e76d187}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  107,                                    !- Outlet Port
  {2f606005-ec0c-4bb9-beef-db516b47e7fe}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {03340f24-d50c-46e0-977e-d7c3a975b892}, !- Handle
  Node 1140,                              !- Name
  {7ea0e577-dd96-4683-bd7e-082ccc654863}, !- Inlet Port
  {a8e1d8ba-ce1f-473b-8541-77ba428de4ed}; !- Outlet Port

OS:Connection,
  {f6a0f024-993e-4c14-ac4f-16d1eebe42d3}, !- Handle
  {2f606005-ec0c-4bb9-beef-db516b47e7fe}, !- Source Object
  3,                                      !- Outlet Port
  {ecb4e083-f4a3-482c-af30-cd73107596ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ea0e577-dd96-4683-bd7e-082ccc654863}, !- Handle
  {ecb4e083-f4a3-482c-af30-cd73107596ee}, !- Source Object
  3,                                      !- Outlet Port
  {03340f24-d50c-46e0-977e-d7c3a975b892}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a8e1d8ba-ce1f-473b-8541-77ba428de4ed}, !- Handle
  {03340f24-d50c-46e0-977e-d7c3a975b892}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  107;                                    !- Inlet Port

OS:WaterUse:Connections,
  {fe518fbf-6e2e-4a07-944c-27abd3e12f32}, !- Handle
  Water Use Connections 105,              !- Name
  {8eea0c86-0f03-4148-8e50-3f8908d5fa3b}, !- Inlet Node Name
  {d3d57f15-d37a-4fab-990c-514ee2a8f025}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {86bd8028-11b7-4c61-8c13-148960e0dca0}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7bd1bcef-0cf1-4b02-b091-f753a22d95c5}, !- Handle
  Patroom3_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {0c5a767d-8b3c-45de-a473-950bf1296db0}, !- Target Temperature Schedule Name
  {67e6227b-da5c-46e3-88e7-6c3af3b37249}, !- Sensible Fraction Schedule Name
  {fc24ac46-7968-4543-b7c1-89e55c71763a}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {67e6227b-da5c-46e3-88e7-6c3af3b37249}, !- Handle
  Schedule Ruleset 315,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {92986caf-fd89-4ece-b8ad-eaa82e57c21a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {92986caf-fd89-4ece-b8ad-eaa82e57c21a}, !- Handle
  Schedule Day 319,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc24ac46-7968-4543-b7c1-89e55c71763a}, !- Handle
  Schedule Ruleset 316,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {71126903-fe59-4a93-a785-de4b999e28c9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {71126903-fe59-4a93-a785-de4b999e28c9}, !- Handle
  Schedule Day 320,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c5a767d-8b3c-45de-a473-950bf1296db0}, !- Handle
  Schedule Ruleset 317,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c60cf842-edcd-4137-983b-b48f4a0a65e9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c60cf842-edcd-4137-983b-b48f4a0a65e9}, !- Handle
  Schedule Day 321,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {86bd8028-11b7-4c61-8c13-148960e0dca0}, !- Handle
  Patroom3_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {7bd1bcef-0cf1-4b02-b091-f753a22d95c5}, !- Water Use Equipment Definition Name
  {3fec223e-4d8c-4c93-81d5-5206a2b20f10}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cca8bb31-ecc2-46f0-8cb4-7d71a6f430de}, !- Handle
  Node 1141,                              !- Name
  {b0a50d6a-b1d3-49ea-8384-a53596d66c11}, !- Inlet Port
  {8eea0c86-0f03-4148-8e50-3f8908d5fa3b}; !- Outlet Port

OS:Connection,
  {b0a50d6a-b1d3-49ea-8384-a53596d66c11}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  108,                                    !- Outlet Port
  {cca8bb31-ecc2-46f0-8cb4-7d71a6f430de}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f2e8d290-a96c-49cb-88e9-c64999a269d2}, !- Handle
  Node 1142,                              !- Name
  {d3d57f15-d37a-4fab-990c-514ee2a8f025}, !- Inlet Port
  {43364411-ca0a-4621-bf64-baebef47fba4}; !- Outlet Port

OS:Connection,
  {8eea0c86-0f03-4148-8e50-3f8908d5fa3b}, !- Handle
  {cca8bb31-ecc2-46f0-8cb4-7d71a6f430de}, !- Source Object
  3,                                      !- Outlet Port
  {fe518fbf-6e2e-4a07-944c-27abd3e12f32}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d57f15-d37a-4fab-990c-514ee2a8f025}, !- Handle
  {fe518fbf-6e2e-4a07-944c-27abd3e12f32}, !- Source Object
  3,                                      !- Outlet Port
  {f2e8d290-a96c-49cb-88e9-c64999a269d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {43364411-ca0a-4621-bf64-baebef47fba4}, !- Handle
  {f2e8d290-a96c-49cb-88e9-c64999a269d2}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  108;                                    !- Inlet Port

OS:WaterUse:Connections,
  {16f8242b-f7ea-4e87-b403-8085318e2538}, !- Handle
  Water Use Connections 106,              !- Name
  {e9d64e85-484c-4e8a-b40a-739155dd6339}, !- Inlet Node Name
  {2965b2f5-6bb8-4c25-b97b-bb45bb1a2702}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {48664ba1-7109-49b4-87cd-3f044150b7aa}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fbb6f66c-47f0-40e5-9eeb-6d5ae2c55238}, !- Handle
  Patroom3_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {ccbc4356-4157-474e-9b57-2f1fca015e60}, !- Target Temperature Schedule Name
  {764a03f2-0211-4107-9489-2aa4e632c6a3}, !- Sensible Fraction Schedule Name
  {4604a0e1-2d6b-48a5-9e3c-f3daa17f0fc0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {764a03f2-0211-4107-9489-2aa4e632c6a3}, !- Handle
  Schedule Ruleset 318,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b2a21810-0136-4d62-927e-4a8e6142c991}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b2a21810-0136-4d62-927e-4a8e6142c991}, !- Handle
  Schedule Day 322,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {4604a0e1-2d6b-48a5-9e3c-f3daa17f0fc0}, !- Handle
  Schedule Ruleset 319,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b6ad5966-edb5-4e74-9fc7-e6bc297bd1a3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b6ad5966-edb5-4e74-9fc7-e6bc297bd1a3}, !- Handle
  Schedule Day 323,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ccbc4356-4157-474e-9b57-2f1fca015e60}, !- Handle
  Schedule Ruleset 320,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {66239c7d-9bf9-4a4c-8029-0b376ba43058}; !- Default Day Schedule Name

OS:Schedule:Day,
  {66239c7d-9bf9-4a4c-8029-0b376ba43058}, !- Handle
  Schedule Day 324,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {48664ba1-7109-49b4-87cd-3f044150b7aa}, !- Handle
  Patroom3_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {fbb6f66c-47f0-40e5-9eeb-6d5ae2c55238}, !- Water Use Equipment Definition Name
  {168d6f08-6c14-4f52-9956-8ad26c9986a8}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1a3ca66b-39b5-4568-9e7d-98d17c2369b2}, !- Handle
  Node 1143,                              !- Name
  {aec2cd22-2fc0-4659-8544-2d247cccefdc}, !- Inlet Port
  {e9d64e85-484c-4e8a-b40a-739155dd6339}; !- Outlet Port

OS:Connection,
  {aec2cd22-2fc0-4659-8544-2d247cccefdc}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  109,                                    !- Outlet Port
  {1a3ca66b-39b5-4568-9e7d-98d17c2369b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b801c597-0e94-4b66-8020-83e8787a40db}, !- Handle
  Node 1144,                              !- Name
  {2965b2f5-6bb8-4c25-b97b-bb45bb1a2702}, !- Inlet Port
  {2fdff247-1534-4031-ba59-6a812656164d}; !- Outlet Port

OS:Connection,
  {e9d64e85-484c-4e8a-b40a-739155dd6339}, !- Handle
  {1a3ca66b-39b5-4568-9e7d-98d17c2369b2}, !- Source Object
  3,                                      !- Outlet Port
  {16f8242b-f7ea-4e87-b403-8085318e2538}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2965b2f5-6bb8-4c25-b97b-bb45bb1a2702}, !- Handle
  {16f8242b-f7ea-4e87-b403-8085318e2538}, !- Source Object
  3,                                      !- Outlet Port
  {b801c597-0e94-4b66-8020-83e8787a40db}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2fdff247-1534-4031-ba59-6a812656164d}, !- Handle
  {b801c597-0e94-4b66-8020-83e8787a40db}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  109;                                    !- Inlet Port

OS:WaterUse:Connections,
  {f7673856-1e1d-4aa1-b52c-688bcae65f8a}, !- Handle
  Water Use Connections 107,              !- Name
  {ce2df211-b062-4cde-9835-1f9b1dd7a1d9}, !- Inlet Node Name
  {4e144f77-666f-42eb-8efd-a072fb97be30}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d2611670-9394-47f5-98c9-770ac5348c2b}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {bfc65e03-57a3-4d59-a5d0-ede9c914e7e4}, !- Handle
  Patroom3_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.891764738455e-07,                     !- Peak Flow Rate {m3/s}
  {676ec7f5-a08f-446f-b066-f4afa400ee82}, !- Target Temperature Schedule Name
  {54014da7-71bb-43da-87eb-783188e016a9}, !- Sensible Fraction Schedule Name
  {d59d1604-801d-479b-a0f4-c14967d601c9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {54014da7-71bb-43da-87eb-783188e016a9}, !- Handle
  Schedule Ruleset 321,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6c959b0f-cc51-455a-93b6-687687af4aad}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6c959b0f-cc51-455a-93b6-687687af4aad}, !- Handle
  Schedule Day 325,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d59d1604-801d-479b-a0f4-c14967d601c9}, !- Handle
  Schedule Ruleset 322,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72360329-a1cb-4afc-8a58-b72eadddb00f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72360329-a1cb-4afc-8a58-b72eadddb00f}, !- Handle
  Schedule Day 326,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {676ec7f5-a08f-446f-b066-f4afa400ee82}, !- Handle
  Schedule Ruleset 323,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {eeed89be-2084-4a06-ae01-7a886114faa3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {eeed89be-2084-4a06-ae01-7a886114faa3}, !- Handle
  Schedule Day 327,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d2611670-9394-47f5-98c9-770ac5348c2b}, !- Handle
  Patroom3_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {bfc65e03-57a3-4d59-a5d0-ede9c914e7e4}, !- Water Use Equipment Definition Name
  {31df7f77-98da-46a4-afb0-7d9bbd29ce90}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7ceff586-ab02-40f4-8a03-405ce647866a}, !- Handle
  Node 1145,                              !- Name
  {5e5e9956-23e8-4fb2-94d0-01c691a41ebb}, !- Inlet Port
  {ce2df211-b062-4cde-9835-1f9b1dd7a1d9}; !- Outlet Port

OS:Connection,
  {5e5e9956-23e8-4fb2-94d0-01c691a41ebb}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  110,                                    !- Outlet Port
  {7ceff586-ab02-40f4-8a03-405ce647866a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2f7e3c0b-f036-40a8-9df0-b54cde662bee}, !- Handle
  Node 1146,                              !- Name
  {4e144f77-666f-42eb-8efd-a072fb97be30}, !- Inlet Port
  {abf7ca28-dc03-4ca0-b7cf-c51bfb059773}; !- Outlet Port

OS:Connection,
  {ce2df211-b062-4cde-9835-1f9b1dd7a1d9}, !- Handle
  {7ceff586-ab02-40f4-8a03-405ce647866a}, !- Source Object
  3,                                      !- Outlet Port
  {f7673856-1e1d-4aa1-b52c-688bcae65f8a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4e144f77-666f-42eb-8efd-a072fb97be30}, !- Handle
  {f7673856-1e1d-4aa1-b52c-688bcae65f8a}, !- Source Object
  3,                                      !- Outlet Port
  {2f7e3c0b-f036-40a8-9df0-b54cde662bee}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {abf7ca28-dc03-4ca0-b7cf-c51bfb059773}, !- Handle
  {2f7e3c0b-f036-40a8-9df0-b54cde662bee}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  110;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ad7b671a-50d7-4663-a7dd-728e06cb105b}, !- Handle
  Water Use Connections 108,              !- Name
  {405f4d21-9415-4580-968f-57f51de058cf}, !- Inlet Node Name
  {b3ae29b6-82ee-457a-9bdc-d30c6b627bb0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0b4d556f-5c1c-4f73-aeb3-8e63f48fda0a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3be1eca3-9abf-4028-b7b6-61ecb32a6c22}, !- Handle
  Patroom4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {21df0803-6c38-4f88-a49b-11c0ca679ab2}, !- Target Temperature Schedule Name
  {69cd68c1-ad8c-4ae4-b561-ffa710e05a3a}, !- Sensible Fraction Schedule Name
  {98150836-5352-4b5b-9f10-c1c89864e3b6}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {69cd68c1-ad8c-4ae4-b561-ffa710e05a3a}, !- Handle
  Schedule Ruleset 324,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ee45ef22-3d54-4d8c-87ed-4fce02939a85}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ee45ef22-3d54-4d8c-87ed-4fce02939a85}, !- Handle
  Schedule Day 328,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {98150836-5352-4b5b-9f10-c1c89864e3b6}, !- Handle
  Schedule Ruleset 325,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5609fd6f-3977-4d38-a9a0-593719c1b127}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5609fd6f-3977-4d38-a9a0-593719c1b127}, !- Handle
  Schedule Day 329,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {21df0803-6c38-4f88-a49b-11c0ca679ab2}, !- Handle
  Schedule Ruleset 326,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {165e841b-4193-4205-92ef-bc3d3f08b2b9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {165e841b-4193-4205-92ef-bc3d3f08b2b9}, !- Handle
  Schedule Day 330,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0b4d556f-5c1c-4f73-aeb3-8e63f48fda0a}, !- Handle
  Patroom4_flr_3 Service Water Use 0.01gal/min, !- Name
  {3be1eca3-9abf-4028-b7b6-61ecb32a6c22}, !- Water Use Equipment Definition Name
  {59d2ee52-0dad-4ed6-a200-f6a0f26c021f}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a3e2d370-a64e-42c3-a513-a8ae1311bb6a}, !- Handle
  Node 1147,                              !- Name
  {1734adcc-a683-4bc1-9ae0-c205e4e49ff0}, !- Inlet Port
  {405f4d21-9415-4580-968f-57f51de058cf}; !- Outlet Port

OS:Connection,
  {1734adcc-a683-4bc1-9ae0-c205e4e49ff0}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  111,                                    !- Outlet Port
  {a3e2d370-a64e-42c3-a513-a8ae1311bb6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e7c7b7a-87a8-4c63-87df-e73e4b52c7a6}, !- Handle
  Node 1148,                              !- Name
  {b3ae29b6-82ee-457a-9bdc-d30c6b627bb0}, !- Inlet Port
  {fa7fdd62-9c99-40c0-8e85-3205afb0d4df}; !- Outlet Port

OS:Connection,
  {405f4d21-9415-4580-968f-57f51de058cf}, !- Handle
  {a3e2d370-a64e-42c3-a513-a8ae1311bb6a}, !- Source Object
  3,                                      !- Outlet Port
  {ad7b671a-50d7-4663-a7dd-728e06cb105b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b3ae29b6-82ee-457a-9bdc-d30c6b627bb0}, !- Handle
  {ad7b671a-50d7-4663-a7dd-728e06cb105b}, !- Source Object
  3,                                      !- Outlet Port
  {0e7c7b7a-87a8-4c63-87df-e73e4b52c7a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {fa7fdd62-9c99-40c0-8e85-3205afb0d4df}, !- Handle
  {0e7c7b7a-87a8-4c63-87df-e73e4b52c7a6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  111;                                    !- Inlet Port

OS:WaterUse:Connections,
  {13b5265b-8587-454d-a3f1-c43bebc6a5e0}, !- Handle
  Water Use Connections 109,              !- Name
  {59e6d5c9-e8e0-4368-b317-ece7d0ef38b6}, !- Inlet Node Name
  {aed4614a-6602-4761-9c9b-1bc09906a8d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e253c61b-2ad1-4c8a-bc21-fa0939a58069}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {93127353-036f-4349-8239-c24eb5a2ce4c}, !- Handle
  Patroom4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  8.43331387036813e-07,                   !- Peak Flow Rate {m3/s}
  {0337a2f7-8056-4ac1-8467-1b4acf026517}, !- Target Temperature Schedule Name
  {56fbc938-3dbd-4395-a0b6-17287e5b51cc}, !- Sensible Fraction Schedule Name
  {f2dd89d7-aa4a-40cc-954f-917e9c20b3bc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {56fbc938-3dbd-4395-a0b6-17287e5b51cc}, !- Handle
  Schedule Ruleset 327,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {be2204eb-1aac-4885-b2ea-f500c9e496fc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {be2204eb-1aac-4885-b2ea-f500c9e496fc}, !- Handle
  Schedule Day 331,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f2dd89d7-aa4a-40cc-954f-917e9c20b3bc}, !- Handle
  Schedule Ruleset 328,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d8c9b692-8e3b-4cfd-8ff0-4ad0c0fd47af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8c9b692-8e3b-4cfd-8ff0-4ad0c0fd47af}, !- Handle
  Schedule Day 332,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0337a2f7-8056-4ac1-8467-1b4acf026517}, !- Handle
  Schedule Ruleset 329,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {20925868-c451-4d7c-b240-a6b8d1de0d96}; !- Default Day Schedule Name

OS:Schedule:Day,
  {20925868-c451-4d7c-b240-a6b8d1de0d96}, !- Handle
  Schedule Day 333,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e253c61b-2ad1-4c8a-bc21-fa0939a58069}, !- Handle
  Patroom4_flr_4 Service Water Use 0.01gal/min, !- Name
  {93127353-036f-4349-8239-c24eb5a2ce4c}, !- Water Use Equipment Definition Name
  {8bf403ae-7830-4113-b0be-7e8c8cc481ec}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a99b904-9886-4ae6-845e-470c97d1714b}, !- Handle
  Node 1149,                              !- Name
  {ea17a727-120f-4740-9f9e-c11443a883de}, !- Inlet Port
  {59e6d5c9-e8e0-4368-b317-ece7d0ef38b6}; !- Outlet Port

OS:Connection,
  {ea17a727-120f-4740-9f9e-c11443a883de}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  112,                                    !- Outlet Port
  {0a99b904-9886-4ae6-845e-470c97d1714b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {dda7dced-124f-4ab4-acf2-886292c0a78c}, !- Handle
  Node 1150,                              !- Name
  {aed4614a-6602-4761-9c9b-1bc09906a8d6}, !- Inlet Port
  {90d26401-028d-4fbf-97f5-5b85245c788d}; !- Outlet Port

OS:Connection,
  {59e6d5c9-e8e0-4368-b317-ece7d0ef38b6}, !- Handle
  {0a99b904-9886-4ae6-845e-470c97d1714b}, !- Source Object
  3,                                      !- Outlet Port
  {13b5265b-8587-454d-a3f1-c43bebc6a5e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aed4614a-6602-4761-9c9b-1bc09906a8d6}, !- Handle
  {13b5265b-8587-454d-a3f1-c43bebc6a5e0}, !- Source Object
  3,                                      !- Outlet Port
  {dda7dced-124f-4ab4-acf2-886292c0a78c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90d26401-028d-4fbf-97f5-5b85245c788d}, !- Handle
  {dda7dced-124f-4ab4-acf2-886292c0a78c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  112;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7ad9491a-8a34-4b92-8e96-0a0da4b22bf0}, !- Handle
  Water Use Connections 110,              !- Name
  {f2403fbe-48e4-4c65-967e-4f4f6cef9660}, !- Inlet Node Name
  {560c6614-58f0-4f4a-9ddb-d9cea74377e0}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d7b55039-ed69-4597-a2f1-9eda3813757a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe789e07-acb2-403d-9514-0eeb981f86a4}, !- Handle
  Patroom5_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {47abe872-4c30-42ae-a8f5-13a1e18bea92}, !- Target Temperature Schedule Name
  {e72dde60-1857-4925-8cff-1e59b6fc6431}, !- Sensible Fraction Schedule Name
  {5b6b64bc-bc34-436a-8d8a-9bce08fe7fd4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e72dde60-1857-4925-8cff-1e59b6fc6431}, !- Handle
  Schedule Ruleset 330,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aca9ed0d-1190-4fec-b536-6c28b8140493}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aca9ed0d-1190-4fec-b536-6c28b8140493}, !- Handle
  Schedule Day 334,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {5b6b64bc-bc34-436a-8d8a-9bce08fe7fd4}, !- Handle
  Schedule Ruleset 331,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b1aff05-1a96-4b14-86bb-81dc3968068c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b1aff05-1a96-4b14-86bb-81dc3968068c}, !- Handle
  Schedule Day 335,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {47abe872-4c30-42ae-a8f5-13a1e18bea92}, !- Handle
  Schedule Ruleset 332,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5ca44082-15e2-47be-ba94-d4f6ecc0f97a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5ca44082-15e2-47be-ba94-d4f6ecc0f97a}, !- Handle
  Schedule Day 336,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d7b55039-ed69-4597-a2f1-9eda3813757a}, !- Handle
  Patroom5_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {fe789e07-acb2-403d-9514-0eeb981f86a4}, !- Water Use Equipment Definition Name
  {c300ceaa-a22a-4ab2-841f-64755e1a974e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {045c639b-10cf-47b6-822e-d2a4acb5b48e}, !- Handle
  Node 1151,                              !- Name
  {9c0166f3-667c-4248-854b-e1e8b72d9710}, !- Inlet Port
  {f2403fbe-48e4-4c65-967e-4f4f6cef9660}; !- Outlet Port

OS:Connection,
  {9c0166f3-667c-4248-854b-e1e8b72d9710}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  113,                                    !- Outlet Port
  {045c639b-10cf-47b6-822e-d2a4acb5b48e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a40e0249-cdfe-4420-bbc4-998703787b90}, !- Handle
  Node 1152,                              !- Name
  {560c6614-58f0-4f4a-9ddb-d9cea74377e0}, !- Inlet Port
  {7dc41325-230d-43cb-857d-5e526d866fc8}; !- Outlet Port

OS:Connection,
  {f2403fbe-48e4-4c65-967e-4f4f6cef9660}, !- Handle
  {045c639b-10cf-47b6-822e-d2a4acb5b48e}, !- Source Object
  3,                                      !- Outlet Port
  {7ad9491a-8a34-4b92-8e96-0a0da4b22bf0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {560c6614-58f0-4f4a-9ddb-d9cea74377e0}, !- Handle
  {7ad9491a-8a34-4b92-8e96-0a0da4b22bf0}, !- Source Object
  3,                                      !- Outlet Port
  {a40e0249-cdfe-4420-bbc4-998703787b90}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7dc41325-230d-43cb-857d-5e526d866fc8}, !- Handle
  {a40e0249-cdfe-4420-bbc4-998703787b90}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  113;                                    !- Inlet Port

OS:WaterUse:Connections,
  {95a296f1-d152-4e5a-9bed-000f03bb43df}, !- Handle
  Water Use Connections 111,              !- Name
  {66e7b1f8-3c3d-4aff-9a75-3827fcdbd013}, !- Inlet Node Name
  {9a88fdd1-624d-4f9b-aa5e-ccaf1172f877}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a7b41607-93a6-418d-99cb-44d1adf1d0cc}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {0a3c3041-59f4-433f-a71e-6599896a60be}, !- Handle
  Patroom5_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {304d218e-98a8-44fc-8c50-37f53602434e}, !- Target Temperature Schedule Name
  {3368a7fd-a9e8-4e61-b90e-58cec334493c}, !- Sensible Fraction Schedule Name
  {a8c1aff6-9c40-45bb-bd04-bc68b7a915cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3368a7fd-a9e8-4e61-b90e-58cec334493c}, !- Handle
  Schedule Ruleset 333,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c02c0231-5c37-49a1-9a42-da912f765a54}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c02c0231-5c37-49a1-9a42-da912f765a54}, !- Handle
  Schedule Day 337,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a8c1aff6-9c40-45bb-bd04-bc68b7a915cc}, !- Handle
  Schedule Ruleset 334,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3c373b27-a4b3-43b7-aa23-0bfc666d269b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3c373b27-a4b3-43b7-aa23-0bfc666d269b}, !- Handle
  Schedule Day 338,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {304d218e-98a8-44fc-8c50-37f53602434e}, !- Handle
  Schedule Ruleset 335,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2ce6ac9-a40b-4e40-bcf5-67a9115098c4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2ce6ac9-a40b-4e40-bcf5-67a9115098c4}, !- Handle
  Schedule Day 339,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a7b41607-93a6-418d-99cb-44d1adf1d0cc}, !- Handle
  Patroom5_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {0a3c3041-59f4-433f-a71e-6599896a60be}, !- Water Use Equipment Definition Name
  {e5a24fde-439b-4928-bf32-88d63aa891af}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {12a20d5a-5495-47ae-a749-6aadbbdcd125}, !- Handle
  Node 1153,                              !- Name
  {d3dbb33a-0a80-4b3f-9fc8-6df6bbd6e498}, !- Inlet Port
  {66e7b1f8-3c3d-4aff-9a75-3827fcdbd013}; !- Outlet Port

OS:Connection,
  {d3dbb33a-0a80-4b3f-9fc8-6df6bbd6e498}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  114,                                    !- Outlet Port
  {12a20d5a-5495-47ae-a749-6aadbbdcd125}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6505b3b5-3f70-4220-9f35-077a589dbf7b}, !- Handle
  Node 1154,                              !- Name
  {9a88fdd1-624d-4f9b-aa5e-ccaf1172f877}, !- Inlet Port
  {90659c5f-970d-4c37-bdab-a9670e67035a}; !- Outlet Port

OS:Connection,
  {66e7b1f8-3c3d-4aff-9a75-3827fcdbd013}, !- Handle
  {12a20d5a-5495-47ae-a749-6aadbbdcd125}, !- Source Object
  3,                                      !- Outlet Port
  {95a296f1-d152-4e5a-9bed-000f03bb43df}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9a88fdd1-624d-4f9b-aa5e-ccaf1172f877}, !- Handle
  {95a296f1-d152-4e5a-9bed-000f03bb43df}, !- Source Object
  3,                                      !- Outlet Port
  {6505b3b5-3f70-4220-9f35-077a589dbf7b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {90659c5f-970d-4c37-bdab-a9670e67035a}, !- Handle
  {6505b3b5-3f70-4220-9f35-077a589dbf7b}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  114;                                    !- Inlet Port

OS:WaterUse:Connections,
  {1f8c9e91-75b0-40a7-af5c-395b7bc793cd}, !- Handle
  Water Use Connections 112,              !- Name
  {4bcbffbf-e7c0-4a51-b69a-c147cc8d0d80}, !- Inlet Node Name
  {c8799664-2a36-462b-9463-e348f4530d93}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b1f84a1e-b390-4a56-887d-967883dbbd4a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {66cf7049-5a5c-4c07-b62e-0faa635f3ffd}, !- Handle
  Patroom5_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {f198951c-6d7a-43ae-a8a1-ad34d142ba09}, !- Target Temperature Schedule Name
  {334eeebe-a081-43d3-9dac-8c06b0f21897}, !- Sensible Fraction Schedule Name
  {c04ae8a1-38f8-4663-a6fc-24ea9d168b23}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {334eeebe-a081-43d3-9dac-8c06b0f21897}, !- Handle
  Schedule Ruleset 336,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {033b331d-2c13-4358-ad39-d26662822f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {033b331d-2c13-4358-ad39-d26662822f49}, !- Handle
  Schedule Day 340,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c04ae8a1-38f8-4663-a6fc-24ea9d168b23}, !- Handle
  Schedule Ruleset 337,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bbee6088-dfb7-4a77-8e2d-421f11978e69}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bbee6088-dfb7-4a77-8e2d-421f11978e69}, !- Handle
  Schedule Day 341,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f198951c-6d7a-43ae-a8a1-ad34d142ba09}, !- Handle
  Schedule Ruleset 338,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {40ee6f08-7a26-4f6d-b80c-71d4fb05205b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {40ee6f08-7a26-4f6d-b80c-71d4fb05205b}, !- Handle
  Schedule Day 342,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b1f84a1e-b390-4a56-887d-967883dbbd4a}, !- Handle
  Patroom5_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {66cf7049-5a5c-4c07-b62e-0faa635f3ffd}, !- Water Use Equipment Definition Name
  {1dcfe795-5eab-427d-bb11-2a8f8ab61df3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {95752e9b-de67-4054-bd69-86e3f50f2370}, !- Handle
  Node 1155,                              !- Name
  {f6885ccf-9c6d-401e-aaab-39a949ffc56e}, !- Inlet Port
  {4bcbffbf-e7c0-4a51-b69a-c147cc8d0d80}; !- Outlet Port

OS:Connection,
  {f6885ccf-9c6d-401e-aaab-39a949ffc56e}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  115,                                    !- Outlet Port
  {95752e9b-de67-4054-bd69-86e3f50f2370}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {055da53d-a1f5-4b4a-96eb-59dbeac741d2}, !- Handle
  Node 1156,                              !- Name
  {c8799664-2a36-462b-9463-e348f4530d93}, !- Inlet Port
  {1aa4d5f1-242b-4550-8bb1-1920321992db}; !- Outlet Port

OS:Connection,
  {4bcbffbf-e7c0-4a51-b69a-c147cc8d0d80}, !- Handle
  {95752e9b-de67-4054-bd69-86e3f50f2370}, !- Source Object
  3,                                      !- Outlet Port
  {1f8c9e91-75b0-40a7-af5c-395b7bc793cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c8799664-2a36-462b-9463-e348f4530d93}, !- Handle
  {1f8c9e91-75b0-40a7-af5c-395b7bc793cd}, !- Source Object
  3,                                      !- Outlet Port
  {055da53d-a1f5-4b4a-96eb-59dbeac741d2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1aa4d5f1-242b-4550-8bb1-1920321992db}, !- Handle
  {055da53d-a1f5-4b4a-96eb-59dbeac741d2}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  115;                                    !- Inlet Port

OS:WaterUse:Connections,
  {8014e862-e176-4d2e-b0ed-b4d5e866cc1e}, !- Handle
  Water Use Connections 113,              !- Name
  {66268d9d-7508-4d7f-82db-ad6535cd6683}, !- Inlet Node Name
  {f3d389d3-ff14-4375-a770-ac8195a03d74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e545086-6069-44be-b782-30dc727c7d75}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9247ee4a-7d34-4841-abd7-a5b1d91eb8e1}, !- Handle
  Patroom5_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {c917586b-43c9-46e2-b939-2da36bbed801}, !- Target Temperature Schedule Name
  {248b2232-222c-4975-b8f4-4eb7f4ccedc6}, !- Sensible Fraction Schedule Name
  {e88dba2a-9b4e-43c7-8ac9-4d15a3f77ca1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {248b2232-222c-4975-b8f4-4eb7f4ccedc6}, !- Handle
  Schedule Ruleset 339,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {28e7bc09-4a82-4d36-ae73-91dfdbfb7be5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {28e7bc09-4a82-4d36-ae73-91dfdbfb7be5}, !- Handle
  Schedule Day 343,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e88dba2a-9b4e-43c7-8ac9-4d15a3f77ca1}, !- Handle
  Schedule Ruleset 340,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0dea7dce-bcec-4657-b4ab-71cf17cafe74}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0dea7dce-bcec-4657-b4ab-71cf17cafe74}, !- Handle
  Schedule Day 344,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {c917586b-43c9-46e2-b939-2da36bbed801}, !- Handle
  Schedule Ruleset 341,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ae092d24-6453-4d06-a4c6-11c42732c96a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae092d24-6453-4d06-a4c6-11c42732c96a}, !- Handle
  Schedule Day 345,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e545086-6069-44be-b782-30dc727c7d75}, !- Handle
  Patroom5_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {9247ee4a-7d34-4841-abd7-a5b1d91eb8e1}, !- Water Use Equipment Definition Name
  {bf767170-6183-43d0-a1f2-e83c2da96224}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {9ead6909-e098-4716-9f8b-39eb645d7375}, !- Handle
  Node 1157,                              !- Name
  {b8253bfd-5b4c-4046-8c38-bbc3efc4648d}, !- Inlet Port
  {66268d9d-7508-4d7f-82db-ad6535cd6683}; !- Outlet Port

OS:Connection,
  {b8253bfd-5b4c-4046-8c38-bbc3efc4648d}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  116,                                    !- Outlet Port
  {9ead6909-e098-4716-9f8b-39eb645d7375}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4c3ab7c6-489c-411f-8be3-9ca5553479d6}, !- Handle
  Node 1158,                              !- Name
  {f3d389d3-ff14-4375-a770-ac8195a03d74}, !- Inlet Port
  {d2ac3700-24ff-4e0b-8392-fb2c607ddcd3}; !- Outlet Port

OS:Connection,
  {66268d9d-7508-4d7f-82db-ad6535cd6683}, !- Handle
  {9ead6909-e098-4716-9f8b-39eb645d7375}, !- Source Object
  3,                                      !- Outlet Port
  {8014e862-e176-4d2e-b0ed-b4d5e866cc1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3d389d3-ff14-4375-a770-ac8195a03d74}, !- Handle
  {8014e862-e176-4d2e-b0ed-b4d5e866cc1e}, !- Source Object
  3,                                      !- Outlet Port
  {4c3ab7c6-489c-411f-8be3-9ca5553479d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d2ac3700-24ff-4e0b-8392-fb2c607ddcd3}, !- Handle
  {4c3ab7c6-489c-411f-8be3-9ca5553479d6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  116;                                    !- Inlet Port

OS:WaterUse:Connections,
  {265a345b-2e50-4dce-bfdd-efc354e83ef4}, !- Handle
  Water Use Connections 114,              !- Name
  {05b43d1d-59f1-4cca-ab0c-e03c26f76dd1}, !- Inlet Node Name
  {4f508360-dd97-4197-9eee-95a49f0c4c02}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {325f0ae9-e085-47df-a470-9c843d6c3133}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e5523d44-cb2f-4a59-beb2-b2977fd28655}, !- Handle
  Patroom5_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {3f989934-788c-47f2-9a37-92b8884fafe1}, !- Target Temperature Schedule Name
  {fbb28e1f-5d6e-4111-b169-3e656df8ec99}, !- Sensible Fraction Schedule Name
  {2fb48271-caa7-4f84-84f2-b54d854a0706}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fbb28e1f-5d6e-4111-b169-3e656df8ec99}, !- Handle
  Schedule Ruleset 342,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1eb29aec-ec3c-41b0-86e5-436ebf500137}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1eb29aec-ec3c-41b0-86e5-436ebf500137}, !- Handle
  Schedule Day 346,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {2fb48271-caa7-4f84-84f2-b54d854a0706}, !- Handle
  Schedule Ruleset 343,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98f709ac-6b01-415e-8eea-f382510ac155}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98f709ac-6b01-415e-8eea-f382510ac155}, !- Handle
  Schedule Day 347,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {3f989934-788c-47f2-9a37-92b8884fafe1}, !- Handle
  Schedule Ruleset 344,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fcb322ca-8f3d-4862-8ca1-7032b44f3753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fcb322ca-8f3d-4862-8ca1-7032b44f3753}, !- Handle
  Schedule Day 348,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {325f0ae9-e085-47df-a470-9c843d6c3133}, !- Handle
  Patroom5_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {e5523d44-cb2f-4a59-beb2-b2977fd28655}, !- Water Use Equipment Definition Name
  {1efd0a33-7d99-443e-817d-fcaa5f76cca5}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e0112eb-173a-4da6-839d-70f8b6bdf31b}, !- Handle
  Node 1159,                              !- Name
  {0b479ed4-89b9-4cf0-b265-a0114b130c3e}, !- Inlet Port
  {05b43d1d-59f1-4cca-ab0c-e03c26f76dd1}; !- Outlet Port

OS:Connection,
  {0b479ed4-89b9-4cf0-b265-a0114b130c3e}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  117,                                    !- Outlet Port
  {8e0112eb-173a-4da6-839d-70f8b6bdf31b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2961ec23-cd8a-4c73-8302-edf61cdab18f}, !- Handle
  Node 1160,                              !- Name
  {4f508360-dd97-4197-9eee-95a49f0c4c02}, !- Inlet Port
  {1fef68c8-839a-4c31-8aa6-0e96180edcee}; !- Outlet Port

OS:Connection,
  {05b43d1d-59f1-4cca-ab0c-e03c26f76dd1}, !- Handle
  {8e0112eb-173a-4da6-839d-70f8b6bdf31b}, !- Source Object
  3,                                      !- Outlet Port
  {265a345b-2e50-4dce-bfdd-efc354e83ef4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4f508360-dd97-4197-9eee-95a49f0c4c02}, !- Handle
  {265a345b-2e50-4dce-bfdd-efc354e83ef4}, !- Source Object
  3,                                      !- Outlet Port
  {2961ec23-cd8a-4c73-8302-edf61cdab18f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1fef68c8-839a-4c31-8aa6-0e96180edcee}, !- Handle
  {2961ec23-cd8a-4c73-8302-edf61cdab18f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  117;                                    !- Inlet Port

OS:WaterUse:Connections,
  {43e10e92-2016-4772-b0a1-0e2774cf918a}, !- Handle
  Water Use Connections 115,              !- Name
  {65667f9d-66b3-4c6f-a714-0e2360fe630a}, !- Inlet Node Name
  {5f096423-cd39-4679-92b2-087ca6c50ecc}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {4275a107-4659-4b40-90e0-858c32bd648a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {1ec408c9-9bc2-482d-aa67-2fa94699eafc}, !- Handle
  Patroom5_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {658efe79-2f93-4e33-bd23-9ce22e2e273b}, !- Target Temperature Schedule Name
  {277fdbcb-25c1-48fb-9832-5fc84d7e3b36}, !- Sensible Fraction Schedule Name
  {f9cef76a-012a-4836-8bbb-d6fb28b0d392}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {277fdbcb-25c1-48fb-9832-5fc84d7e3b36}, !- Handle
  Schedule Ruleset 345,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b08adcd7-9acc-41e9-9c88-a77922ae4c81}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b08adcd7-9acc-41e9-9c88-a77922ae4c81}, !- Handle
  Schedule Day 349,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f9cef76a-012a-4836-8bbb-d6fb28b0d392}, !- Handle
  Schedule Ruleset 346,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b4fe486f-87df-4c4f-ab28-6cf048298d46}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4fe486f-87df-4c4f-ab28-6cf048298d46}, !- Handle
  Schedule Day 350,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {658efe79-2f93-4e33-bd23-9ce22e2e273b}, !- Handle
  Schedule Ruleset 347,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {efc88c38-f270-4486-99bc-838218486e12}; !- Default Day Schedule Name

OS:Schedule:Day,
  {efc88c38-f270-4486-99bc-838218486e12}, !- Handle
  Schedule Day 351,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {4275a107-4659-4b40-90e0-858c32bd648a}, !- Handle
  Patroom5_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {1ec408c9-9bc2-482d-aa67-2fa94699eafc}, !- Water Use Equipment Definition Name
  {c1f9c73f-b001-4fad-bf5b-d809beb39cbe}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da807a9f-8b26-4cb7-9151-3f033801208e}, !- Handle
  Node 1161,                              !- Name
  {f9dbc32a-f404-494a-8b36-cc99eda6cab3}, !- Inlet Port
  {65667f9d-66b3-4c6f-a714-0e2360fe630a}; !- Outlet Port

OS:Connection,
  {f9dbc32a-f404-494a-8b36-cc99eda6cab3}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  118,                                    !- Outlet Port
  {da807a9f-8b26-4cb7-9151-3f033801208e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {81732400-4358-4c7d-afd3-8a048907675b}, !- Handle
  Node 1162,                              !- Name
  {5f096423-cd39-4679-92b2-087ca6c50ecc}, !- Inlet Port
  {08469b76-76a9-408f-b6f7-8d4312420f58}; !- Outlet Port

OS:Connection,
  {65667f9d-66b3-4c6f-a714-0e2360fe630a}, !- Handle
  {da807a9f-8b26-4cb7-9151-3f033801208e}, !- Source Object
  3,                                      !- Outlet Port
  {43e10e92-2016-4772-b0a1-0e2774cf918a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5f096423-cd39-4679-92b2-087ca6c50ecc}, !- Handle
  {43e10e92-2016-4772-b0a1-0e2774cf918a}, !- Source Object
  3,                                      !- Outlet Port
  {81732400-4358-4c7d-afd3-8a048907675b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {08469b76-76a9-408f-b6f7-8d4312420f58}, !- Handle
  {81732400-4358-4c7d-afd3-8a048907675b}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  118;                                    !- Inlet Port

OS:WaterUse:Connections,
  {57955ebb-fb74-4f7f-8579-cf089a4c46c8}, !- Handle
  Water Use Connections 116,              !- Name
  {49526c33-6561-40d2-992f-e62f2c03780c}, !- Inlet Node Name
  {d6718672-22d7-4fe2-97f8-429d2887d162}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {1ac9c8e3-724f-41d3-976f-24379f2e1f53}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fb9b01b9-caef-4bc1-83d4-e00c1f2205ba}, !- Handle
  Patroom5_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {45d58e85-36a7-4924-ae67-ebcadb45ea7b}, !- Target Temperature Schedule Name
  {1919f880-1f26-4aac-9bc0-0d4f67ef5811}, !- Sensible Fraction Schedule Name
  {c3b6125a-a842-4d1c-bab0-2a4cf73bddb9}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1919f880-1f26-4aac-9bc0-0d4f67ef5811}, !- Handle
  Schedule Ruleset 348,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8ea14adb-74af-43fb-ad51-77c08cdf7d6c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8ea14adb-74af-43fb-ad51-77c08cdf7d6c}, !- Handle
  Schedule Day 352,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c3b6125a-a842-4d1c-bab0-2a4cf73bddb9}, !- Handle
  Schedule Ruleset 349,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {12d413f1-641e-42be-8c54-de1b1b2474f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12d413f1-641e-42be-8c54-de1b1b2474f8}, !- Handle
  Schedule Day 353,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {45d58e85-36a7-4924-ae67-ebcadb45ea7b}, !- Handle
  Schedule Ruleset 350,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bab9862f-7b6a-4c6a-9c5b-c6d51be0130c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bab9862f-7b6a-4c6a-9c5b-c6d51be0130c}, !- Handle
  Schedule Day 354,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {1ac9c8e3-724f-41d3-976f-24379f2e1f53}, !- Handle
  Patroom5_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {fb9b01b9-caef-4bc1-83d4-e00c1f2205ba}, !- Water Use Equipment Definition Name
  {d3a3c072-e3ca-40ec-82ed-29adece68cb7}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {fddc8a70-4595-4791-a90e-eb8753ae81df}, !- Handle
  Node 1163,                              !- Name
  {ba61ee77-a133-4c5d-97fd-3424aeb672ad}, !- Inlet Port
  {49526c33-6561-40d2-992f-e62f2c03780c}; !- Outlet Port

OS:Connection,
  {ba61ee77-a133-4c5d-97fd-3424aeb672ad}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  119,                                    !- Outlet Port
  {fddc8a70-4595-4791-a90e-eb8753ae81df}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {d5c25b35-3b3b-4f2e-bb5d-d30fd9b37ebd}, !- Handle
  Node 1164,                              !- Name
  {d6718672-22d7-4fe2-97f8-429d2887d162}, !- Inlet Port
  {718d8232-9455-4412-922d-6b604b9cb6fc}; !- Outlet Port

OS:Connection,
  {49526c33-6561-40d2-992f-e62f2c03780c}, !- Handle
  {fddc8a70-4595-4791-a90e-eb8753ae81df}, !- Source Object
  3,                                      !- Outlet Port
  {57955ebb-fb74-4f7f-8579-cf089a4c46c8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d6718672-22d7-4fe2-97f8-429d2887d162}, !- Handle
  {57955ebb-fb74-4f7f-8579-cf089a4c46c8}, !- Source Object
  3,                                      !- Outlet Port
  {d5c25b35-3b3b-4f2e-bb5d-d30fd9b37ebd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {718d8232-9455-4412-922d-6b604b9cb6fc}, !- Handle
  {d5c25b35-3b3b-4f2e-bb5d-d30fd9b37ebd}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  119;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e8e6108e-c823-4140-bd26-eb73ba1eb0f2}, !- Handle
  Water Use Connections 117,              !- Name
  {8702537f-ac33-46b8-b594-d5352ce65f91}, !- Inlet Node Name
  {a4b19c0d-8a1a-42a7-a2d4-ced30e5832a3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {182cd799-cd07-4f8e-9a4f-7a66b6580380}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f9f1de53-afc5-4559-9805-97806cfd3c33}, !- Handle
  Patroom5_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {d56d5d2f-331e-48f5-9b1a-35a475fd45a9}, !- Target Temperature Schedule Name
  {0e04c6a7-062c-4a1e-ab79-7c967a777837}, !- Sensible Fraction Schedule Name
  {7441667a-2f5c-4a06-b559-7c5752f8e621}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0e04c6a7-062c-4a1e-ab79-7c967a777837}, !- Handle
  Schedule Ruleset 351,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86191085-d57a-45eb-a0b5-83131f52d210}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86191085-d57a-45eb-a0b5-83131f52d210}, !- Handle
  Schedule Day 355,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7441667a-2f5c-4a06-b559-7c5752f8e621}, !- Handle
  Schedule Ruleset 352,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dd35c9a6-c41b-4f78-a9ac-6478dfff3936}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dd35c9a6-c41b-4f78-a9ac-6478dfff3936}, !- Handle
  Schedule Day 356,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d56d5d2f-331e-48f5-9b1a-35a475fd45a9}, !- Handle
  Schedule Ruleset 353,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bc2dbc79-4c65-4041-bad0-57c538d537fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bc2dbc79-4c65-4041-bad0-57c538d537fe}, !- Handle
  Schedule Day 357,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {182cd799-cd07-4f8e-9a4f-7a66b6580380}, !- Handle
  Patroom5_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {f9f1de53-afc5-4559-9805-97806cfd3c33}, !- Water Use Equipment Definition Name
  {b006c416-5c16-4647-a223-ac9697cc8cd3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {2ce3bac1-9035-4f02-b420-ddabb68deae2}, !- Handle
  Node 1165,                              !- Name
  {9aff2991-6348-4242-bac9-6a652ebcd248}, !- Inlet Port
  {8702537f-ac33-46b8-b594-d5352ce65f91}; !- Outlet Port

OS:Connection,
  {9aff2991-6348-4242-bac9-6a652ebcd248}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  120,                                    !- Outlet Port
  {2ce3bac1-9035-4f02-b420-ddabb68deae2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9b0d11f3-2f2e-4ee0-8dfe-fc2d162f111c}, !- Handle
  Node 1166,                              !- Name
  {a4b19c0d-8a1a-42a7-a2d4-ced30e5832a3}, !- Inlet Port
  {1567c781-3be2-44eb-ae9b-e265f627f3f0}; !- Outlet Port

OS:Connection,
  {8702537f-ac33-46b8-b594-d5352ce65f91}, !- Handle
  {2ce3bac1-9035-4f02-b420-ddabb68deae2}, !- Source Object
  3,                                      !- Outlet Port
  {e8e6108e-c823-4140-bd26-eb73ba1eb0f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a4b19c0d-8a1a-42a7-a2d4-ced30e5832a3}, !- Handle
  {e8e6108e-c823-4140-bd26-eb73ba1eb0f2}, !- Source Object
  3,                                      !- Outlet Port
  {9b0d11f3-2f2e-4ee0-8dfe-fc2d162f111c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1567c781-3be2-44eb-ae9b-e265f627f3f0}, !- Handle
  {9b0d11f3-2f2e-4ee0-8dfe-fc2d162f111c}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  120;                                    !- Inlet Port

OS:WaterUse:Connections,
  {20eaf1c1-56f3-43de-858b-774b8d3720fc}, !- Handle
  Water Use Connections 118,              !- Name
  {61484979-b949-46f0-aa40-a5814c81204a}, !- Inlet Node Name
  {25f20ac5-e459-4585-b536-0b28f4bdee1f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {51b97828-2df3-4b8a-81dc-243d35b2aece}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {de070f38-5bbe-45c8-be10-a382f09b1499}, !- Handle
  Patroom5_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {86a2d36f-5262-4b66-890a-c1887cb46497}, !- Target Temperature Schedule Name
  {5de6f345-a481-4aab-9ea2-5e72919abebc}, !- Sensible Fraction Schedule Name
  {099eba36-73e2-4ffb-a3ac-e453e00e49cc}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {5de6f345-a481-4aab-9ea2-5e72919abebc}, !- Handle
  Schedule Ruleset 354,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {545b28f9-1925-4d0b-bb28-c99c5ac96eb8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {545b28f9-1925-4d0b-bb28-c99c5ac96eb8}, !- Handle
  Schedule Day 358,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {099eba36-73e2-4ffb-a3ac-e453e00e49cc}, !- Handle
  Schedule Ruleset 355,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c46994d0-5843-4452-b7b6-beb3ca05fa73}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c46994d0-5843-4452-b7b6-beb3ca05fa73}, !- Handle
  Schedule Day 359,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {86a2d36f-5262-4b66-890a-c1887cb46497}, !- Handle
  Schedule Ruleset 356,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1c53f6a3-d3bb-4e64-a96b-2744d1298c11}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1c53f6a3-d3bb-4e64-a96b-2744d1298c11}, !- Handle
  Schedule Day 360,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {51b97828-2df3-4b8a-81dc-243d35b2aece}, !- Handle
  Patroom5_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {de070f38-5bbe-45c8-be10-a382f09b1499}, !- Water Use Equipment Definition Name
  {ce87145f-246f-4817-99e9-809f83e385e3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d9af189a-39a3-4ced-b508-b61be73b8770}, !- Handle
  Node 1167,                              !- Name
  {369c7aa8-fb9f-4704-a231-9ecbd68a06e0}, !- Inlet Port
  {61484979-b949-46f0-aa40-a5814c81204a}; !- Outlet Port

OS:Connection,
  {369c7aa8-fb9f-4704-a231-9ecbd68a06e0}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  121,                                    !- Outlet Port
  {d9af189a-39a3-4ced-b508-b61be73b8770}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {757b3d3e-057c-4517-ac3d-b7e0a6357a6a}, !- Handle
  Node 1168,                              !- Name
  {25f20ac5-e459-4585-b536-0b28f4bdee1f}, !- Inlet Port
  {7fa85361-4d08-4443-8a03-1f96b1d18103}; !- Outlet Port

OS:Connection,
  {61484979-b949-46f0-aa40-a5814c81204a}, !- Handle
  {d9af189a-39a3-4ced-b508-b61be73b8770}, !- Source Object
  3,                                      !- Outlet Port
  {20eaf1c1-56f3-43de-858b-774b8d3720fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {25f20ac5-e459-4585-b536-0b28f4bdee1f}, !- Handle
  {20eaf1c1-56f3-43de-858b-774b8d3720fc}, !- Source Object
  3,                                      !- Outlet Port
  {757b3d3e-057c-4517-ac3d-b7e0a6357a6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7fa85361-4d08-4443-8a03-1f96b1d18103}, !- Handle
  {757b3d3e-057c-4517-ac3d-b7e0a6357a6a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  121;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5418d59a-4191-40cf-92ef-882120e1063f}, !- Handle
  Water Use Connections 119,              !- Name
  {8db65b8c-e199-4d13-84dd-d122ce9c1789}, !- Inlet Node Name
  {cc51ea74-47cb-4d35-ad72-deaa00fc59c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {de4952fc-dc6c-4237-a95f-aab40ec7890c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ab1b1c36-697e-4ae6-9a8e-aa44b1dce348}, !- Handle
  Patroom5_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {da27f79f-debb-4d31-962e-5898261b324a}, !- Target Temperature Schedule Name
  {2ba1bfa2-34b6-4261-84c4-4cfe7b9576cb}, !- Sensible Fraction Schedule Name
  {86784bff-09fa-4da9-a450-4db131590869}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2ba1bfa2-34b6-4261-84c4-4cfe7b9576cb}, !- Handle
  Schedule Ruleset 357,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {86da7b56-e679-41be-a403-286818e0b3aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86da7b56-e679-41be-a403-286818e0b3aa}, !- Handle
  Schedule Day 361,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {86784bff-09fa-4da9-a450-4db131590869}, !- Handle
  Schedule Ruleset 358,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a77bd08e-7344-4c29-bc10-6563dce815ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a77bd08e-7344-4c29-bc10-6563dce815ea}, !- Handle
  Schedule Day 362,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {da27f79f-debb-4d31-962e-5898261b324a}, !- Handle
  Schedule Ruleset 359,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {bb1dd4c1-7cc3-4eec-896c-2e09195a388c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb1dd4c1-7cc3-4eec-896c-2e09195a388c}, !- Handle
  Schedule Day 363,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {de4952fc-dc6c-4237-a95f-aab40ec7890c}, !- Handle
  Patroom5_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {ab1b1c36-697e-4ae6-9a8e-aa44b1dce348}, !- Water Use Equipment Definition Name
  {afcb3ce0-10f3-4e9f-9596-fc36ca6143ef}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {d2c9c678-8c44-49f4-a89e-4d7aabd35caa}, !- Handle
  Node 1169,                              !- Name
  {4de145c5-e4c2-4873-a328-d3774501c9a1}, !- Inlet Port
  {8db65b8c-e199-4d13-84dd-d122ce9c1789}; !- Outlet Port

OS:Connection,
  {4de145c5-e4c2-4873-a328-d3774501c9a1}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  122,                                    !- Outlet Port
  {d2c9c678-8c44-49f4-a89e-4d7aabd35caa}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {358304ee-4e07-4796-b69e-4fdd15926835}, !- Handle
  Node 1170,                              !- Name
  {cc51ea74-47cb-4d35-ad72-deaa00fc59c9}, !- Inlet Port
  {77400a83-d681-46a1-aa43-7dad97722259}; !- Outlet Port

OS:Connection,
  {8db65b8c-e199-4d13-84dd-d122ce9c1789}, !- Handle
  {d2c9c678-8c44-49f4-a89e-4d7aabd35caa}, !- Source Object
  3,                                      !- Outlet Port
  {5418d59a-4191-40cf-92ef-882120e1063f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc51ea74-47cb-4d35-ad72-deaa00fc59c9}, !- Handle
  {5418d59a-4191-40cf-92ef-882120e1063f}, !- Source Object
  3,                                      !- Outlet Port
  {358304ee-4e07-4796-b69e-4fdd15926835}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {77400a83-d681-46a1-aa43-7dad97722259}, !- Handle
  {358304ee-4e07-4796-b69e-4fdd15926835}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  122;                                    !- Inlet Port

OS:WaterUse:Connections,
  {5d6d2731-3d87-46ca-ae38-b9940c437bb5}, !- Handle
  Water Use Connections 120,              !- Name
  {5ec87b13-17ad-41e8-9d2d-88f298248665}, !- Inlet Node Name
  {9c317fe6-a8ea-4b40-9a41-581067d2f816}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cb3f3981-1a3c-4345-a19e-a7331c2603cf}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4e194642-f842-4bfb-a128-88f3228db6d8}, !- Handle
  Patroom5_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222083e-07,                   !- Peak Flow Rate {m3/s}
  {0dc562f6-fa75-45e3-9af2-8a1b0331f700}, !- Target Temperature Schedule Name
  {9dd30ae7-5b61-4a0f-95c4-e3d140264246}, !- Sensible Fraction Schedule Name
  {d5f1d608-7864-48f7-ab8a-d42902793aae}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {9dd30ae7-5b61-4a0f-95c4-e3d140264246}, !- Handle
  Schedule Ruleset 360,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f19f1b3-cb70-4c3a-bb19-ab01d3f705b4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f19f1b3-cb70-4c3a-bb19-ab01d3f705b4}, !- Handle
  Schedule Day 364,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d5f1d608-7864-48f7-ab8a-d42902793aae}, !- Handle
  Schedule Ruleset 361,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a5261ebb-6fd0-4db2-9a53-d4488923644d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a5261ebb-6fd0-4db2-9a53-d4488923644d}, !- Handle
  Schedule Day 365,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0dc562f6-fa75-45e3-9af2-8a1b0331f700}, !- Handle
  Schedule Ruleset 362,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5081575f-f7da-42a2-a341-cb114ea4603f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5081575f-f7da-42a2-a341-cb114ea4603f}, !- Handle
  Schedule Day 366,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cb3f3981-1a3c-4345-a19e-a7331c2603cf}, !- Handle
  Patroom5_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {4e194642-f842-4bfb-a128-88f3228db6d8}, !- Water Use Equipment Definition Name
  {79ef6edd-4be4-4d56-bf18-f11a7e84ca4c}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e2baddff-9bf4-485b-877e-3ff591eadde2}, !- Handle
  Node 1171,                              !- Name
  {38fe4a03-6e10-4316-aa84-64424e2a8696}, !- Inlet Port
  {5ec87b13-17ad-41e8-9d2d-88f298248665}; !- Outlet Port

OS:Connection,
  {38fe4a03-6e10-4316-aa84-64424e2a8696}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  123,                                    !- Outlet Port
  {e2baddff-9bf4-485b-877e-3ff591eadde2}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd633a75-11e4-48c0-bd62-0e0e665436b9}, !- Handle
  Node 1172,                              !- Name
  {9c317fe6-a8ea-4b40-9a41-581067d2f816}, !- Inlet Port
  {83389c09-615b-4817-b59a-e943be477cc2}; !- Outlet Port

OS:Connection,
  {5ec87b13-17ad-41e8-9d2d-88f298248665}, !- Handle
  {e2baddff-9bf4-485b-877e-3ff591eadde2}, !- Source Object
  3,                                      !- Outlet Port
  {5d6d2731-3d87-46ca-ae38-b9940c437bb5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9c317fe6-a8ea-4b40-9a41-581067d2f816}, !- Handle
  {5d6d2731-3d87-46ca-ae38-b9940c437bb5}, !- Source Object
  3,                                      !- Outlet Port
  {bd633a75-11e4-48c0-bd62-0e0e665436b9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {83389c09-615b-4817-b59a-e943be477cc2}, !- Handle
  {bd633a75-11e4-48c0-bd62-0e0e665436b9}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  123;                                    !- Inlet Port

OS:WaterUse:Connections,
  {39ede1a8-ea30-45ee-ad39-4d05762c71e4}, !- Handle
  Water Use Connections 121,              !- Name
  {58dd18b1-cc62-4984-a43c-4f902ef050ab}, !- Inlet Node Name
  {175edbc8-e1c8-4208-a38a-9cd84e6de9c9}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8e89eaa0-29ca-43d4-94ee-2fbda9348555}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f0d6e08f-874e-41ec-995e-adc300183d5b}, !- Handle
  Patroom5_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {85153016-41ff-45ba-8e8f-eb500d968ce0}, !- Target Temperature Schedule Name
  {d5f669a3-ce79-4022-b3e5-0f30e55a8806}, !- Sensible Fraction Schedule Name
  {fc8afb90-632a-4460-a250-f38d46199e40}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d5f669a3-ce79-4022-b3e5-0f30e55a8806}, !- Handle
  Schedule Ruleset 363,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ef302050-ce31-4258-93db-6d93456ecee2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ef302050-ce31-4258-93db-6d93456ecee2}, !- Handle
  Schedule Day 367,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc8afb90-632a-4460-a250-f38d46199e40}, !- Handle
  Schedule Ruleset 364,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d942c601-628b-4ac4-b719-98bbb2032575}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d942c601-628b-4ac4-b719-98bbb2032575}, !- Handle
  Schedule Day 368,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {85153016-41ff-45ba-8e8f-eb500d968ce0}, !- Handle
  Schedule Ruleset 365,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6e0dd114-ac2f-4c1e-8fc2-68ffaea6a5c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6e0dd114-ac2f-4c1e-8fc2-68ffaea6a5c6}, !- Handle
  Schedule Day 369,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8e89eaa0-29ca-43d4-94ee-2fbda9348555}, !- Handle
  Patroom5_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {f0d6e08f-874e-41ec-995e-adc300183d5b}, !- Water Use Equipment Definition Name
  {3206ed24-fb39-48f2-af51-e090a15982b0}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {da9e6280-4a0d-41c5-9d9d-e49e936089bb}, !- Handle
  Node 1173,                              !- Name
  {4d2eb9c3-0f50-4947-8400-8b32574c1fcc}, !- Inlet Port
  {58dd18b1-cc62-4984-a43c-4f902ef050ab}; !- Outlet Port

OS:Connection,
  {4d2eb9c3-0f50-4947-8400-8b32574c1fcc}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  124,                                    !- Outlet Port
  {da9e6280-4a0d-41c5-9d9d-e49e936089bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e10887a9-1071-4d08-819b-66aa195307a8}, !- Handle
  Node 1174,                              !- Name
  {175edbc8-e1c8-4208-a38a-9cd84e6de9c9}, !- Inlet Port
  {55c6c203-ce34-450a-b7f4-070bc257df07}; !- Outlet Port

OS:Connection,
  {58dd18b1-cc62-4984-a43c-4f902ef050ab}, !- Handle
  {da9e6280-4a0d-41c5-9d9d-e49e936089bb}, !- Source Object
  3,                                      !- Outlet Port
  {39ede1a8-ea30-45ee-ad39-4d05762c71e4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {175edbc8-e1c8-4208-a38a-9cd84e6de9c9}, !- Handle
  {39ede1a8-ea30-45ee-ad39-4d05762c71e4}, !- Source Object
  3,                                      !- Outlet Port
  {e10887a9-1071-4d08-819b-66aa195307a8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {55c6c203-ce34-450a-b7f4-070bc257df07}, !- Handle
  {e10887a9-1071-4d08-819b-66aa195307a8}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  124;                                    !- Inlet Port

OS:WaterUse:Connections,
  {63db7173-4d0e-4181-803e-32e75bcd6d24}, !- Handle
  Water Use Connections 122,              !- Name
  {db1111fc-5ee8-4ac1-ac33-c1fc733c18c1}, !- Inlet Node Name
  {e38ac91e-404b-4045-9cf2-1f416c7e7cd8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f41db7e2-0b9d-43ec-9ee0-c5f547b13826}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {529ac4d1-6b43-4ecb-a8a4-447e0e61cf50}, !- Handle
  Patroom5_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {a35e88d2-465b-4754-bfb0-1ff79668e04b}, !- Target Temperature Schedule Name
  {80a0d5d2-58a0-41ff-bca6-7e9211456ba1}, !- Sensible Fraction Schedule Name
  {88ece765-8889-4218-b6c1-ae4c8b6e44b0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {80a0d5d2-58a0-41ff-bca6-7e9211456ba1}, !- Handle
  Schedule Ruleset 366,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d219a07-8e2c-4c6d-b4e3-d231f4cc75ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d219a07-8e2c-4c6d-b4e3-d231f4cc75ca}, !- Handle
  Schedule Day 370,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {88ece765-8889-4218-b6c1-ae4c8b6e44b0}, !- Handle
  Schedule Ruleset 367,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0a93174f-cafa-4e5a-b0d9-8339f6de2364}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0a93174f-cafa-4e5a-b0d9-8339f6de2364}, !- Handle
  Schedule Day 371,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a35e88d2-465b-4754-bfb0-1ff79668e04b}, !- Handle
  Schedule Ruleset 368,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {98e6ac17-06fc-493c-8f2c-8242eb971a06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {98e6ac17-06fc-493c-8f2c-8242eb971a06}, !- Handle
  Schedule Day 372,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f41db7e2-0b9d-43ec-9ee0-c5f547b13826}, !- Handle
  Patroom5_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {529ac4d1-6b43-4ecb-a8a4-447e0e61cf50}, !- Water Use Equipment Definition Name
  {e715c748-4189-439e-9511-d3c4a3eb7480}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {98b4ba0a-72a6-40e8-a5b3-7ba95c6e45ac}, !- Handle
  Node 1175,                              !- Name
  {ca515ea1-b5d1-4842-9011-2c0bfcdac58b}, !- Inlet Port
  {db1111fc-5ee8-4ac1-ac33-c1fc733c18c1}; !- Outlet Port

OS:Connection,
  {ca515ea1-b5d1-4842-9011-2c0bfcdac58b}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  125,                                    !- Outlet Port
  {98b4ba0a-72a6-40e8-a5b3-7ba95c6e45ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f8f6d33e-07d1-46c6-9394-7c421d62166a}, !- Handle
  Node 1176,                              !- Name
  {e38ac91e-404b-4045-9cf2-1f416c7e7cd8}, !- Inlet Port
  {26236f53-035a-4186-ae31-a129ca0aa78f}; !- Outlet Port

OS:Connection,
  {db1111fc-5ee8-4ac1-ac33-c1fc733c18c1}, !- Handle
  {98b4ba0a-72a6-40e8-a5b3-7ba95c6e45ac}, !- Source Object
  3,                                      !- Outlet Port
  {63db7173-4d0e-4181-803e-32e75bcd6d24}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e38ac91e-404b-4045-9cf2-1f416c7e7cd8}, !- Handle
  {63db7173-4d0e-4181-803e-32e75bcd6d24}, !- Source Object
  3,                                      !- Outlet Port
  {f8f6d33e-07d1-46c6-9394-7c421d62166a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26236f53-035a-4186-ae31-a129ca0aa78f}, !- Handle
  {f8f6d33e-07d1-46c6-9394-7c421d62166a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  125;                                    !- Inlet Port

OS:WaterUse:Connections,
  {cd90e566-280d-4fd4-86b7-7754a19f8959}, !- Handle
  Water Use Connections 123,              !- Name
  {606ab26d-76aa-4201-86fb-dc01385c7dbc}, !- Inlet Node Name
  {745308a7-cb13-4753-8dd9-befe3a4da160}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {ce463f20-328a-4a5b-a369-16ca71905d98}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {ec5bfa0f-6e6c-4afd-8e32-9c1bc432b88b}, !- Handle
  Patroom5_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {f44ddfbb-c7b2-4976-af9c-6e3b9f652c29}, !- Target Temperature Schedule Name
  {734b7545-4431-44eb-af9e-91b7aed626ab}, !- Sensible Fraction Schedule Name
  {9901fbb1-deb3-4ac5-95c4-acd3ba6abbec}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {734b7545-4431-44eb-af9e-91b7aed626ab}, !- Handle
  Schedule Ruleset 369,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {9c72c38d-7879-4abf-9519-a8b758fc3911}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9c72c38d-7879-4abf-9519-a8b758fc3911}, !- Handle
  Schedule Day 373,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9901fbb1-deb3-4ac5-95c4-acd3ba6abbec}, !- Handle
  Schedule Ruleset 370,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed027c60-bee7-4c52-9865-936b934cbec3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed027c60-bee7-4c52-9865-936b934cbec3}, !- Handle
  Schedule Day 374,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f44ddfbb-c7b2-4976-af9c-6e3b9f652c29}, !- Handle
  Schedule Ruleset 371,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {17de4448-f0a5-4060-aa83-1c2ddc6ab8af}; !- Default Day Schedule Name

OS:Schedule:Day,
  {17de4448-f0a5-4060-aa83-1c2ddc6ab8af}, !- Handle
  Schedule Day 375,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {ce463f20-328a-4a5b-a369-16ca71905d98}, !- Handle
  Patroom5_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {ec5bfa0f-6e6c-4afd-8e32-9c1bc432b88b}, !- Water Use Equipment Definition Name
  {51619ffe-d6a6-481e-b734-9bf4746aa567}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {36f6ee66-cc84-4cef-9625-4103b09b3203}, !- Handle
  Node 1177,                              !- Name
  {c536f120-ba13-4784-8546-af4188b6c378}, !- Inlet Port
  {606ab26d-76aa-4201-86fb-dc01385c7dbc}; !- Outlet Port

OS:Connection,
  {c536f120-ba13-4784-8546-af4188b6c378}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  126,                                    !- Outlet Port
  {36f6ee66-cc84-4cef-9625-4103b09b3203}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {6215c4f7-9952-4681-af10-25a767b9af80}, !- Handle
  Node 1178,                              !- Name
  {745308a7-cb13-4753-8dd9-befe3a4da160}, !- Inlet Port
  {03f97db2-966e-4f9f-affe-8f0447f7d377}; !- Outlet Port

OS:Connection,
  {606ab26d-76aa-4201-86fb-dc01385c7dbc}, !- Handle
  {36f6ee66-cc84-4cef-9625-4103b09b3203}, !- Source Object
  3,                                      !- Outlet Port
  {cd90e566-280d-4fd4-86b7-7754a19f8959}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {745308a7-cb13-4753-8dd9-befe3a4da160}, !- Handle
  {cd90e566-280d-4fd4-86b7-7754a19f8959}, !- Source Object
  3,                                      !- Outlet Port
  {6215c4f7-9952-4681-af10-25a767b9af80}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {03f97db2-966e-4f9f-affe-8f0447f7d377}, !- Handle
  {6215c4f7-9952-4681-af10-25a767b9af80}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  126;                                    !- Inlet Port

OS:WaterUse:Connections,
  {45ff3704-c66b-4f0a-a284-b5a2929a4b06}, !- Handle
  Water Use Connections 124,              !- Name
  {c9121b56-187c-4bee-b75b-d2db342c1662}, !- Inlet Node Name
  {4cb6adf5-2c30-41a2-aaad-5d46b3cee05f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cd854399-38ee-4c8e-898e-86d4ec9ffc1c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c055dc06-6385-467c-87e8-f45b05bf1a78}, !- Handle
  Patroom5_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {de1c2272-1869-4b1a-b7ef-5a5550788a36}, !- Target Temperature Schedule Name
  {89b735fe-b2b2-4cad-b7ad-99477a681e23}, !- Sensible Fraction Schedule Name
  {331f5ebc-0135-40b4-96ee-537023c4417c}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {89b735fe-b2b2-4cad-b7ad-99477a681e23}, !- Handle
  Schedule Ruleset 372,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5dca1e47-7f02-4d49-984d-6c479f91c596}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5dca1e47-7f02-4d49-984d-6c479f91c596}, !- Handle
  Schedule Day 376,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {331f5ebc-0135-40b4-96ee-537023c4417c}, !- Handle
  Schedule Ruleset 373,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fb051e28-11b5-4708-af0f-2d84252ef050}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fb051e28-11b5-4708-af0f-2d84252ef050}, !- Handle
  Schedule Day 377,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {de1c2272-1869-4b1a-b7ef-5a5550788a36}, !- Handle
  Schedule Ruleset 374,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f5be1cd6-3279-47f9-9b7c-a7a4a65b324d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f5be1cd6-3279-47f9-9b7c-a7a4a65b324d}, !- Handle
  Schedule Day 378,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cd854399-38ee-4c8e-898e-86d4ec9ffc1c}, !- Handle
  Patroom5_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {c055dc06-6385-467c-87e8-f45b05bf1a78}, !- Water Use Equipment Definition Name
  {fc550cac-1bc1-4fbd-9d49-e686f86c9e1b}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {db563869-fa12-4a37-ba95-eada481d03dc}, !- Handle
  Node 1179,                              !- Name
  {156f72f8-e19d-490a-a4fa-182dc5bb4ff3}, !- Inlet Port
  {c9121b56-187c-4bee-b75b-d2db342c1662}; !- Outlet Port

OS:Connection,
  {156f72f8-e19d-490a-a4fa-182dc5bb4ff3}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  127,                                    !- Outlet Port
  {db563869-fa12-4a37-ba95-eada481d03dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cb2efaa6-2741-41f7-91f3-ebf82049aa30}, !- Handle
  Node 1180,                              !- Name
  {4cb6adf5-2c30-41a2-aaad-5d46b3cee05f}, !- Inlet Port
  {30a811e5-16c6-4554-96ef-7cbc926ef965}; !- Outlet Port

OS:Connection,
  {c9121b56-187c-4bee-b75b-d2db342c1662}, !- Handle
  {db563869-fa12-4a37-ba95-eada481d03dc}, !- Source Object
  3,                                      !- Outlet Port
  {45ff3704-c66b-4f0a-a284-b5a2929a4b06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cb6adf5-2c30-41a2-aaad-5d46b3cee05f}, !- Handle
  {45ff3704-c66b-4f0a-a284-b5a2929a4b06}, !- Source Object
  3,                                      !- Outlet Port
  {cb2efaa6-2741-41f7-91f3-ebf82049aa30}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30a811e5-16c6-4554-96ef-7cbc926ef965}, !- Handle
  {cb2efaa6-2741-41f7-91f3-ebf82049aa30}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  127;                                    !- Inlet Port

OS:WaterUse:Connections,
  {240552f2-7712-43b0-a143-c6e37c0f7d3d}, !- Handle
  Water Use Connections 125,              !- Name
  {2ca4364d-57fc-4cc4-8c23-17db072357de}, !- Inlet Node Name
  {a7d06c06-1fdc-4869-ba21-aca9a915ae3f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {bd2984bf-a905-4545-b847-d2bf03bda3f8}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3980a5da-50c7-4652-8935-3f90ac3e987c}, !- Handle
  Patroom5_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {7205d430-312d-4b50-9353-a054815c0d55}, !- Target Temperature Schedule Name
  {495f0bba-0bbe-474f-b3b1-9c4c0fc0fdb1}, !- Sensible Fraction Schedule Name
  {0d1f9330-a8e3-4637-be17-2409f0db37c7}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {495f0bba-0bbe-474f-b3b1-9c4c0fc0fdb1}, !- Handle
  Schedule Ruleset 375,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a66364da-9dee-489a-9986-e3d70f5f7cc6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a66364da-9dee-489a-9986-e3d70f5f7cc6}, !- Handle
  Schedule Day 379,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {0d1f9330-a8e3-4637-be17-2409f0db37c7}, !- Handle
  Schedule Ruleset 376,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7dc34b2e-80af-4661-a114-a4567050d2ca}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7dc34b2e-80af-4661-a114-a4567050d2ca}, !- Handle
  Schedule Day 380,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7205d430-312d-4b50-9353-a054815c0d55}, !- Handle
  Schedule Ruleset 377,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {fd4c1360-08d5-444e-af64-d2e11816e61a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fd4c1360-08d5-444e-af64-d2e11816e61a}, !- Handle
  Schedule Day 381,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {bd2984bf-a905-4545-b847-d2bf03bda3f8}, !- Handle
  Patroom5_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {3980a5da-50c7-4652-8935-3f90ac3e987c}, !- Water Use Equipment Definition Name
  {94e46711-9790-454a-8f56-3da872554c47}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5127e018-b95d-41da-a1be-c0e474d01f18}, !- Handle
  Node 1181,                              !- Name
  {ad58c719-7daf-4e1f-8e45-b765fc2794a5}, !- Inlet Port
  {2ca4364d-57fc-4cc4-8c23-17db072357de}; !- Outlet Port

OS:Connection,
  {ad58c719-7daf-4e1f-8e45-b765fc2794a5}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  128,                                    !- Outlet Port
  {5127e018-b95d-41da-a1be-c0e474d01f18}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {38517567-6e1e-454a-a526-721ee5a00295}, !- Handle
  Node 1182,                              !- Name
  {a7d06c06-1fdc-4869-ba21-aca9a915ae3f}, !- Inlet Port
  {cf32b310-99a2-4fec-9139-d0d3a3e4e469}; !- Outlet Port

OS:Connection,
  {2ca4364d-57fc-4cc4-8c23-17db072357de}, !- Handle
  {5127e018-b95d-41da-a1be-c0e474d01f18}, !- Source Object
  3,                                      !- Outlet Port
  {240552f2-7712-43b0-a143-c6e37c0f7d3d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a7d06c06-1fdc-4869-ba21-aca9a915ae3f}, !- Handle
  {240552f2-7712-43b0-a143-c6e37c0f7d3d}, !- Source Object
  3,                                      !- Outlet Port
  {38517567-6e1e-454a-a526-721ee5a00295}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cf32b310-99a2-4fec-9139-d0d3a3e4e469}, !- Handle
  {38517567-6e1e-454a-a526-721ee5a00295}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  128;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a0e3d65d-893e-4da6-8cf4-f765effb4a2f}, !- Handle
  Water Use Connections 126,              !- Name
  {32eae343-7c25-4df7-81ac-7d162a46e2c5}, !- Inlet Node Name
  {629bd0a8-95da-4a71-bd53-08119481aa4d}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64277d17-3a23-47f2-9f13-cecac9eadeb6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f137c7b8-5842-4f88-82d0-8d31ee50241f}, !- Handle
  Patroom5_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {0c57a162-0b22-495b-994f-b4cf80d63efd}, !- Target Temperature Schedule Name
  {3da7cf34-c2bb-46fb-a346-26eb71906cf8}, !- Sensible Fraction Schedule Name
  {8128c58e-3814-42f4-b0f1-78e13c275047}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3da7cf34-c2bb-46fb-a346-26eb71906cf8}, !- Handle
  Schedule Ruleset 378,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {60918580-0ab7-40cf-bb7a-08bb8fb64f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {60918580-0ab7-40cf-bb7a-08bb8fb64f2f}, !- Handle
  Schedule Day 382,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {8128c58e-3814-42f4-b0f1-78e13c275047}, !- Handle
  Schedule Ruleset 379,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8cb84271-84c1-46dd-9c20-5ac109831bb3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8cb84271-84c1-46dd-9c20-5ac109831bb3}, !- Handle
  Schedule Day 383,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {0c57a162-0b22-495b-994f-b4cf80d63efd}, !- Handle
  Schedule Ruleset 380,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {afdb73ec-ac3a-4634-ab30-288eb7efc133}; !- Default Day Schedule Name

OS:Schedule:Day,
  {afdb73ec-ac3a-4634-ab30-288eb7efc133}, !- Handle
  Schedule Day 384,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64277d17-3a23-47f2-9f13-cecac9eadeb6}, !- Handle
  Patroom5_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {f137c7b8-5842-4f88-82d0-8d31ee50241f}, !- Water Use Equipment Definition Name
  {e175cc49-16f7-4682-a3d8-fea5a8611cdd}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {cc82da96-776d-4d29-87fa-d73d8d36731b}, !- Handle
  Node 1183,                              !- Name
  {3ab9f4e8-9e1a-44f9-85cc-f4081371cb48}, !- Inlet Port
  {32eae343-7c25-4df7-81ac-7d162a46e2c5}; !- Outlet Port

OS:Connection,
  {3ab9f4e8-9e1a-44f9-85cc-f4081371cb48}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  129,                                    !- Outlet Port
  {cc82da96-776d-4d29-87fa-d73d8d36731b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {21e8dc08-3137-4f5f-ad3b-a0f0284cdfa0}, !- Handle
  Node 1184,                              !- Name
  {629bd0a8-95da-4a71-bd53-08119481aa4d}, !- Inlet Port
  {06804c93-23ed-4982-b8db-f21b006c68ab}; !- Outlet Port

OS:Connection,
  {32eae343-7c25-4df7-81ac-7d162a46e2c5}, !- Handle
  {cc82da96-776d-4d29-87fa-d73d8d36731b}, !- Source Object
  3,                                      !- Outlet Port
  {a0e3d65d-893e-4da6-8cf4-f765effb4a2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {629bd0a8-95da-4a71-bd53-08119481aa4d}, !- Handle
  {a0e3d65d-893e-4da6-8cf4-f765effb4a2f}, !- Source Object
  3,                                      !- Outlet Port
  {21e8dc08-3137-4f5f-ad3b-a0f0284cdfa0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {06804c93-23ed-4982-b8db-f21b006c68ab}, !- Handle
  {21e8dc08-3137-4f5f-ad3b-a0f0284cdfa0}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  129;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2ed2a799-a04a-40ac-b206-767e48532ba8}, !- Handle
  Water Use Connections 127,              !- Name
  {adf903a1-6c05-41ce-bdfa-256ab3a3cd8d}, !- Inlet Node Name
  {3ffec86b-f8f1-4336-b433-ea9e73b15fe6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fcf24f2c-f179-486d-a09b-8fb24c5f662e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {efee6e65-14c0-4ffb-9153-ffa0134d9f00}, !- Handle
  Patroom5_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222088e-07,                   !- Peak Flow Rate {m3/s}
  {62c97716-2ab2-47e3-a530-794ab452724c}, !- Target Temperature Schedule Name
  {c56efdbe-27ed-4b6b-8854-a9261c9668c8}, !- Sensible Fraction Schedule Name
  {31b792f4-9479-4a11-a15e-62a1e4563d97}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c56efdbe-27ed-4b6b-8854-a9261c9668c8}, !- Handle
  Schedule Ruleset 381,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {2345b6b9-ce29-4480-ac14-6b2b5f430753}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2345b6b9-ce29-4480-ac14-6b2b5f430753}, !- Handle
  Schedule Day 385,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {31b792f4-9479-4a11-a15e-62a1e4563d97}, !- Handle
  Schedule Ruleset 382,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {a3119721-10dc-4d58-abd7-ad640ed2bb2d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a3119721-10dc-4d58-abd7-ad640ed2bb2d}, !- Handle
  Schedule Day 386,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {62c97716-2ab2-47e3-a530-794ab452724c}, !- Handle
  Schedule Ruleset 383,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {c6f6bdeb-1041-4c07-8b54-0dfb1dda981d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6f6bdeb-1041-4c07-8b54-0dfb1dda981d}, !- Handle
  Schedule Day 387,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fcf24f2c-f179-486d-a09b-8fb24c5f662e}, !- Handle
  Patroom5_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {efee6e65-14c0-4ffb-9153-ffa0134d9f00}, !- Water Use Equipment Definition Name
  {af1fa63f-f4b1-44d0-b732-58544768a2e1}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {64334b2c-ae5d-4628-9e45-eb14ed1620a7}, !- Handle
  Node 1185,                              !- Name
  {8b9d1852-9ab1-4572-9e8a-ee088711e0b4}, !- Inlet Port
  {adf903a1-6c05-41ce-bdfa-256ab3a3cd8d}; !- Outlet Port

OS:Connection,
  {8b9d1852-9ab1-4572-9e8a-ee088711e0b4}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  130,                                    !- Outlet Port
  {64334b2c-ae5d-4628-9e45-eb14ed1620a7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {19843680-21ca-4a2b-824e-d104b69d24bb}, !- Handle
  Node 1186,                              !- Name
  {3ffec86b-f8f1-4336-b433-ea9e73b15fe6}, !- Inlet Port
  {3aa18cbf-5e67-4320-b34d-48a53a559908}; !- Outlet Port

OS:Connection,
  {adf903a1-6c05-41ce-bdfa-256ab3a3cd8d}, !- Handle
  {64334b2c-ae5d-4628-9e45-eb14ed1620a7}, !- Source Object
  3,                                      !- Outlet Port
  {2ed2a799-a04a-40ac-b206-767e48532ba8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffec86b-f8f1-4336-b433-ea9e73b15fe6}, !- Handle
  {2ed2a799-a04a-40ac-b206-767e48532ba8}, !- Source Object
  3,                                      !- Outlet Port
  {19843680-21ca-4a2b-824e-d104b69d24bb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3aa18cbf-5e67-4320-b34d-48a53a559908}, !- Handle
  {19843680-21ca-4a2b-824e-d104b69d24bb}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  130;                                    !- Inlet Port

OS:WaterUse:Connections,
  {6bc7dac6-27fe-47e5-9c91-64d63c3ccb3e}, !- Handle
  Water Use Connections 128,              !- Name
  {3d427fc8-5838-4491-be32-ff5c5acd5c35}, !- Inlet Node Name
  {8f62a39f-f0da-454f-80fa-afde024988e7}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {d72fe1f3-4b65-4431-a53b-bf5e5acbe8c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {2da9a121-09e7-40b3-99cd-bb489588bf2a}, !- Handle
  Patroom5_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {a2c15d38-8858-4472-be44-9c708798b34a}, !- Target Temperature Schedule Name
  {b58502b9-a1c1-427d-b212-152250da5f5b}, !- Sensible Fraction Schedule Name
  {dd4aa714-e5ab-40a0-aad7-5597e376307b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b58502b9-a1c1-427d-b212-152250da5f5b}, !- Handle
  Schedule Ruleset 384,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {994e9c61-8a24-4522-9454-82ac0c7a32c3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {994e9c61-8a24-4522-9454-82ac0c7a32c3}, !- Handle
  Schedule Day 388,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
