  {dd4aa714-e5ab-40a0-aad7-5597e376307b}, !- Handle
  Schedule Ruleset 385,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {68a7a2b4-0aea-438b-bef7-8bdc9f9802cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68a7a2b4-0aea-438b-bef7-8bdc9f9802cc}, !- Handle
  Schedule Day 389,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2c15d38-8858-4472-be44-9c708798b34a}, !- Handle
  Schedule Ruleset 386,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67efed4a-b2f5-4c62-85c3-c28262830854}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67efed4a-b2f5-4c62-85c3-c28262830854}, !- Handle
  Schedule Day 390,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {d72fe1f3-4b65-4431-a53b-bf5e5acbe8c5}, !- Handle
  Patroom5_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {2da9a121-09e7-40b3-99cd-bb489588bf2a}, !- Water Use Equipment Definition Name
  {56bd8609-fb57-4bab-a1a4-b33108a95e7c}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {42433db0-af74-4a87-a0a0-c2d13d2ef592}, !- Handle
  Node 1187,                              !- Name
  {911d6229-7b9b-49de-a58d-754955ca6721}, !- Inlet Port
  {3d427fc8-5838-4491-be32-ff5c5acd5c35}; !- Outlet Port

OS:Connection,
  {911d6229-7b9b-49de-a58d-754955ca6721}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  131,                                    !- Outlet Port
  {42433db0-af74-4a87-a0a0-c2d13d2ef592}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {61db8841-6fe4-4e16-b01f-a842530927a6}, !- Handle
  Node 1188,                              !- Name
  {8f62a39f-f0da-454f-80fa-afde024988e7}, !- Inlet Port
  {122600e8-9468-4c65-9fac-8ee699fc1115}; !- Outlet Port

OS:Connection,
  {3d427fc8-5838-4491-be32-ff5c5acd5c35}, !- Handle
  {42433db0-af74-4a87-a0a0-c2d13d2ef592}, !- Source Object
  3,                                      !- Outlet Port
  {6bc7dac6-27fe-47e5-9c91-64d63c3ccb3e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8f62a39f-f0da-454f-80fa-afde024988e7}, !- Handle
  {6bc7dac6-27fe-47e5-9c91-64d63c3ccb3e}, !- Source Object
  3,                                      !- Outlet Port
  {61db8841-6fe4-4e16-b01f-a842530927a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {122600e8-9468-4c65-9fac-8ee699fc1115}, !- Handle
  {61db8841-6fe4-4e16-b01f-a842530927a6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  131;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d9479ddb-1339-4ce1-b7f5-ba18a147eac0}, !- Handle
  Water Use Connections 129,              !- Name
  {532c1fe0-569c-499f-8de2-e273bb5330c9}, !- Inlet Node Name
  {c6c0a503-8a3f-4a84-8d85-0c2f58561aef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {478e26cb-aa39-4d45-af4c-e52a1a57aad6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {f595e131-f0b2-4155-8ff4-cc58684473cd}, !- Handle
  Patroom5_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.05998832222089e-07,                   !- Peak Flow Rate {m3/s}
  {9f29f258-283d-4fa6-a954-c61277c31331}, !- Target Temperature Schedule Name
  {79f40719-8824-4081-a56d-12804d68992d}, !- Sensible Fraction Schedule Name
  {f15525e9-241f-4651-87d7-b1b0fbc6613e}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {79f40719-8824-4081-a56d-12804d68992d}, !- Handle
  Schedule Ruleset 387,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {424f659e-e7bb-41bf-ae22-38bf23c7510b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {424f659e-e7bb-41bf-ae22-38bf23c7510b}, !- Handle
  Schedule Day 391,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f15525e9-241f-4651-87d7-b1b0fbc6613e}, !- Handle
  Schedule Ruleset 388,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7a9e6416-a046-4f4c-92a2-ae65307e9158}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7a9e6416-a046-4f4c-92a2-ae65307e9158}, !- Handle
  Schedule Day 392,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f29f258-283d-4fa6-a954-c61277c31331}, !- Handle
  Schedule Ruleset 389,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d43e2955-bab9-4f0b-a37c-a40463144fac}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d43e2955-bab9-4f0b-a37c-a40463144fac}, !- Handle
  Schedule Day 393,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {478e26cb-aa39-4d45-af4c-e52a1a57aad6}, !- Handle
  Patroom5_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {f595e131-f0b2-4155-8ff4-cc58684473cd}, !- Water Use Equipment Definition Name
  {a36d49c3-7edb-4be1-8dfe-e8bd18ba1c2e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a549bf00-f6d7-4f47-a574-ca1c0430f010}, !- Handle
  Node 1189,                              !- Name
  {138c40d8-a08e-428e-8242-aa7907383d06}, !- Inlet Port
  {532c1fe0-569c-499f-8de2-e273bb5330c9}; !- Outlet Port

OS:Connection,
  {138c40d8-a08e-428e-8242-aa7907383d06}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  132,                                    !- Outlet Port
  {a549bf00-f6d7-4f47-a574-ca1c0430f010}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3631729c-e127-4c70-91d1-00650231cf29}, !- Handle
  Node 1190,                              !- Name
  {c6c0a503-8a3f-4a84-8d85-0c2f58561aef}, !- Inlet Port
  {02fad9e0-0e34-4d63-a534-37d35487bb20}; !- Outlet Port

OS:Connection,
  {532c1fe0-569c-499f-8de2-e273bb5330c9}, !- Handle
  {a549bf00-f6d7-4f47-a574-ca1c0430f010}, !- Source Object
  3,                                      !- Outlet Port
  {d9479ddb-1339-4ce1-b7f5-ba18a147eac0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c6c0a503-8a3f-4a84-8d85-0c2f58561aef}, !- Handle
  {d9479ddb-1339-4ce1-b7f5-ba18a147eac0}, !- Source Object
  3,                                      !- Outlet Port
  {3631729c-e127-4c70-91d1-00650231cf29}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02fad9e0-0e34-4d63-a534-37d35487bb20}, !- Handle
  {3631729c-e127-4c70-91d1-00650231cf29}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  132;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2ff8cba2-aeb9-47e0-8855-8db1b2e439aa}, !- Handle
  Water Use Connections 130,              !- Name
  {0c3b84f1-db59-487f-9425-3051c1e48635}, !- Inlet Node Name
  {466f642a-89c7-4761-9782-8e90efee10ee}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b72212eb-0940-4e10-914e-1f3eaaadb193}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {11f3c3fb-e83d-4e9a-b2e9-c570ecceb5ca}, !- Handle
  Patroom6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {fc7e31cb-b819-48f1-8173-c479107b774e}, !- Target Temperature Schedule Name
  {e9f04010-2395-4639-820f-371ab94b5a84}, !- Sensible Fraction Schedule Name
  {e33109c8-fa98-48cf-b33d-c343b3521a10}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e9f04010-2395-4639-820f-371ab94b5a84}, !- Handle
  Schedule Ruleset 390,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {071992e6-6019-4e51-9d95-d3e3bbd7a3a7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {071992e6-6019-4e51-9d95-d3e3bbd7a3a7}, !- Handle
  Schedule Day 394,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e33109c8-fa98-48cf-b33d-c343b3521a10}, !- Handle
  Schedule Ruleset 391,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7c40d83-9abb-45b3-8631-c4f43c55d826}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7c40d83-9abb-45b3-8631-c4f43c55d826}, !- Handle
  Schedule Day 395,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {fc7e31cb-b819-48f1-8173-c479107b774e}, !- Handle
  Schedule Ruleset 392,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {99692be4-6b00-44ca-9321-974c86227b6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {99692be4-6b00-44ca-9321-974c86227b6e}, !- Handle
  Schedule Day 396,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b72212eb-0940-4e10-914e-1f3eaaadb193}, !- Handle
  Patroom6_flr_3 Service Water Use 0.01gal/min, !- Name
  {11f3c3fb-e83d-4e9a-b2e9-c570ecceb5ca}, !- Water Use Equipment Definition Name
  {e475a324-b7fe-4d83-a6af-cbc30515e7e3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f431dd61-c85c-48bc-a30f-f932372e6c28}, !- Handle
  Node 1191,                              !- Name
  {02b09b44-a38b-40e3-8e04-8edba4987671}, !- Inlet Port
  {0c3b84f1-db59-487f-9425-3051c1e48635}; !- Outlet Port

OS:Connection,
  {02b09b44-a38b-40e3-8e04-8edba4987671}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  133,                                    !- Outlet Port
  {f431dd61-c85c-48bc-a30f-f932372e6c28}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {5e9d6bb4-e423-4ba2-89e5-90eb2c6c860b}, !- Handle
  Node 1192,                              !- Name
  {466f642a-89c7-4761-9782-8e90efee10ee}, !- Inlet Port
  {30cf40a4-7b54-4459-b4d7-6b411f52856d}; !- Outlet Port

OS:Connection,
  {0c3b84f1-db59-487f-9425-3051c1e48635}, !- Handle
  {f431dd61-c85c-48bc-a30f-f932372e6c28}, !- Source Object
  3,                                      !- Outlet Port
  {2ff8cba2-aeb9-47e0-8855-8db1b2e439aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {466f642a-89c7-4761-9782-8e90efee10ee}, !- Handle
  {2ff8cba2-aeb9-47e0-8855-8db1b2e439aa}, !- Source Object
  3,                                      !- Outlet Port
  {5e9d6bb4-e423-4ba2-89e5-90eb2c6c860b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {30cf40a4-7b54-4459-b4d7-6b411f52856d}, !- Handle
  {5e9d6bb4-e423-4ba2-89e5-90eb2c6c860b}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  133;                                    !- Inlet Port

OS:WaterUse:Connections,
  {bdc837ed-ad11-4f27-ba7a-7766c16dcfdf}, !- Handle
  Water Use Connections 131,              !- Name
  {76106578-dd23-4e8d-a189-f3da8fa9e0e6}, !- Inlet Node Name
  {a3c5ab6f-85f4-4682-8a5a-0a9b787fed94}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b68208ac-0293-4f45-a938-6222889eb1e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {b9c05e89-514d-49e3-854c-fc318f238750}, !- Handle
  Patroom6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {b0705791-0970-4976-8040-1514ea47ee72}, !- Target Temperature Schedule Name
  {c7666ff2-faed-40f2-8726-a71ee369dec1}, !- Sensible Fraction Schedule Name
  {76160153-151e-4b6f-b525-e6917b36ee96}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {c7666ff2-faed-40f2-8726-a71ee369dec1}, !- Handle
  Schedule Ruleset 393,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1d5898f0-1e80-43bb-9851-277c444363f2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1d5898f0-1e80-43bb-9851-277c444363f2}, !- Handle
  Schedule Day 397,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {76160153-151e-4b6f-b525-e6917b36ee96}, !- Handle
  Schedule Ruleset 394,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0040020b-3289-4a87-9722-c2ea990c030c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0040020b-3289-4a87-9722-c2ea990c030c}, !- Handle
  Schedule Day 398,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b0705791-0970-4976-8040-1514ea47ee72}, !- Handle
  Schedule Ruleset 395,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5beb6780-9d1d-4611-b29c-690e52013af5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5beb6780-9d1d-4611-b29c-690e52013af5}, !- Handle
  Schedule Day 399,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b68208ac-0293-4f45-a938-6222889eb1e9}, !- Handle
  Patroom6_flr_4 Service Water Use 0.01gal/min, !- Name
  {b9c05e89-514d-49e3-854c-fc318f238750}, !- Water Use Equipment Definition Name
  {2c631e7f-2d44-4d61-a37b-ebf17ce8fe49}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {7f8b9627-994e-4768-b5fd-4bdaaa95b37c}, !- Handle
  Node 1193,                              !- Name
  {85265e79-e874-4224-a07c-05b5149b7e86}, !- Inlet Port
  {76106578-dd23-4e8d-a189-f3da8fa9e0e6}; !- Outlet Port

OS:Connection,
  {85265e79-e874-4224-a07c-05b5149b7e86}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  134,                                    !- Outlet Port
  {7f8b9627-994e-4768-b5fd-4bdaaa95b37c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b871cd22-2b97-414e-a904-58b87bba16a3}, !- Handle
  Node 1194,                              !- Name
  {a3c5ab6f-85f4-4682-8a5a-0a9b787fed94}, !- Inlet Port
  {514399e0-2611-4144-aee9-d72ea3f998f1}; !- Outlet Port

OS:Connection,
  {76106578-dd23-4e8d-a189-f3da8fa9e0e6}, !- Handle
  {7f8b9627-994e-4768-b5fd-4bdaaa95b37c}, !- Source Object
  3,                                      !- Outlet Port
  {bdc837ed-ad11-4f27-ba7a-7766c16dcfdf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c5ab6f-85f4-4682-8a5a-0a9b787fed94}, !- Handle
  {bdc837ed-ad11-4f27-ba7a-7766c16dcfdf}, !- Source Object
  3,                                      !- Outlet Port
  {b871cd22-2b97-414e-a904-58b87bba16a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {514399e0-2611-4144-aee9-d72ea3f998f1}, !- Handle
  {b871cd22-2b97-414e-a904-58b87bba16a3}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  134;                                    !- Inlet Port

OS:WaterUse:Connections,
  {2a3ad3c6-455a-4954-a2f1-9a00193b178e}, !- Handle
  Water Use Connections 132,              !- Name
  {ae447179-4ad4-410c-99cb-2a9ce7ad70fe}, !- Inlet Node Name
  {e6cb2b15-3336-494f-9656-9fcb46446080}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fa446452-4087-4476-bbc8-e4b2612a90a7}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {584c34a5-5bc7-42ab-a7c0-8c84a240490b}, !- Handle
  Patroom7_10_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {59810ce0-5ab3-4d79-bf4a-5fc6c483bda9}, !- Target Temperature Schedule Name
  {45fdce92-c403-4bea-ae90-1fb41c5d6a59}, !- Sensible Fraction Schedule Name
  {af33a331-8d66-4186-a858-c6476004f2a4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {45fdce92-c403-4bea-ae90-1fb41c5d6a59}, !- Handle
  Schedule Ruleset 396,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {b58ded38-629a-4739-a587-7a0c660c6fdf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b58ded38-629a-4739-a587-7a0c660c6fdf}, !- Handle
  Schedule Day 400,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {af33a331-8d66-4186-a858-c6476004f2a4}, !- Handle
  Schedule Ruleset 397,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {61c08802-3504-4025-89ee-3103141bd527}; !- Default Day Schedule Name

OS:Schedule:Day,
  {61c08802-3504-4025-89ee-3103141bd527}, !- Handle
  Schedule Day 401,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {59810ce0-5ab3-4d79-bf4a-5fc6c483bda9}, !- Handle
  Schedule Ruleset 398,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4d65544a-9ec1-4b8e-b21e-67cc6209f9ae}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4d65544a-9ec1-4b8e-b21e-67cc6209f9ae}, !- Handle
  Schedule Day 402,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fa446452-4087-4476-bbc8-e4b2612a90a7}, !- Handle
  Patroom7_10_flr_3 Service Water Use 0.01gal/min, !- Name
  {584c34a5-5bc7-42ab-a7c0-8c84a240490b}, !- Water Use Equipment Definition Name
  {1e03f354-0dde-455d-a6ed-4df3e2cd8fda}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {aa22c69a-0350-41c7-b0ec-a3cb8f6c0281}, !- Handle
  Node 1195,                              !- Name
  {1108cece-31c1-4c60-ba5d-037ce22a06c2}, !- Inlet Port
  {ae447179-4ad4-410c-99cb-2a9ce7ad70fe}; !- Outlet Port

OS:Connection,
  {1108cece-31c1-4c60-ba5d-037ce22a06c2}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  135,                                    !- Outlet Port
  {aa22c69a-0350-41c7-b0ec-a3cb8f6c0281}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {13060bb6-4c60-42e6-997d-3a7b7bd6bc06}, !- Handle
  Node 1196,                              !- Name
  {e6cb2b15-3336-494f-9656-9fcb46446080}, !- Inlet Port
  {d573728e-3a42-4bd9-90cf-bdb3265e594d}; !- Outlet Port

OS:Connection,
  {ae447179-4ad4-410c-99cb-2a9ce7ad70fe}, !- Handle
  {aa22c69a-0350-41c7-b0ec-a3cb8f6c0281}, !- Source Object
  3,                                      !- Outlet Port
  {2a3ad3c6-455a-4954-a2f1-9a00193b178e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6cb2b15-3336-494f-9656-9fcb46446080}, !- Handle
  {2a3ad3c6-455a-4954-a2f1-9a00193b178e}, !- Source Object
  3,                                      !- Outlet Port
  {13060bb6-4c60-42e6-997d-3a7b7bd6bc06}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d573728e-3a42-4bd9-90cf-bdb3265e594d}, !- Handle
  {13060bb6-4c60-42e6-997d-3a7b7bd6bc06}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  135;                                    !- Inlet Port

OS:WaterUse:Connections,
  {b86b996c-3cda-423c-9f58-a65eae112c9f}, !- Handle
  Water Use Connections 133,              !- Name
  {1b4bbb6a-934c-48dd-bdd7-d419e96f2e0c}, !- Inlet Node Name
  {7189ffbc-64a6-4260-9254-bca503a907b8}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {eea7e525-3a23-4ce1-998d-00b532bdbce6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {6f28e1d3-0441-4b8b-95b2-e6dfca88d34d}, !- Handle
  Patroom7_10_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.88733780204012e-07,                   !- Peak Flow Rate {m3/s}
  {a3b5c2f1-68c7-4405-a39a-6f551a7523fe}, !- Target Temperature Schedule Name
  {e7394e52-23b3-4b98-b6ad-71af66b42b49}, !- Sensible Fraction Schedule Name
  {20040f34-163f-44bc-9ad3-a73ed2a70ae8}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {e7394e52-23b3-4b98-b6ad-71af66b42b49}, !- Handle
  Schedule Ruleset 399,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4c7056f7-f692-4dee-9c84-4241eefc94ec}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c7056f7-f692-4dee-9c84-4241eefc94ec}, !- Handle
  Schedule Day 403,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {20040f34-163f-44bc-9ad3-a73ed2a70ae8}, !- Handle
  Schedule Ruleset 400,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ed1ff6d0-357e-4cbc-9b8b-699b12a0afa1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ed1ff6d0-357e-4cbc-9b8b-699b12a0afa1}, !- Handle
  Schedule Day 404,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a3b5c2f1-68c7-4405-a39a-6f551a7523fe}, !- Handle
  Schedule Ruleset 401,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e0aa006c-be2c-4777-a2d3-119bb657daea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e0aa006c-be2c-4777-a2d3-119bb657daea}, !- Handle
  Schedule Day 405,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {eea7e525-3a23-4ce1-998d-00b532bdbce6}, !- Handle
  Patroom7_10_flr_4 Service Water Use 0.01gal/min, !- Name
  {6f28e1d3-0441-4b8b-95b2-e6dfca88d34d}, !- Water Use Equipment Definition Name
  {77e55f23-fbe6-4aae-8d0f-42cf3a578bb1}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {37625c49-5c43-4fc0-83b1-85fe13295486}, !- Handle
  Node 1197,                              !- Name
  {35f4e160-0d2e-47b8-a7af-b2c016d8a3c1}, !- Inlet Port
  {1b4bbb6a-934c-48dd-bdd7-d419e96f2e0c}; !- Outlet Port

OS:Connection,
  {35f4e160-0d2e-47b8-a7af-b2c016d8a3c1}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  136,                                    !- Outlet Port
  {37625c49-5c43-4fc0-83b1-85fe13295486}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7961b32f-9149-4a6c-9b21-0f4d40b11c96}, !- Handle
  Node 1198,                              !- Name
  {7189ffbc-64a6-4260-9254-bca503a907b8}, !- Inlet Port
  {b78da547-d562-4425-9950-0528c5e1fd6b}; !- Outlet Port

OS:Connection,
  {1b4bbb6a-934c-48dd-bdd7-d419e96f2e0c}, !- Handle
  {37625c49-5c43-4fc0-83b1-85fe13295486}, !- Source Object
  3,                                      !- Outlet Port
  {b86b996c-3cda-423c-9f58-a65eae112c9f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7189ffbc-64a6-4260-9254-bca503a907b8}, !- Handle
  {b86b996c-3cda-423c-9f58-a65eae112c9f}, !- Source Object
  3,                                      !- Outlet Port
  {7961b32f-9149-4a6c-9b21-0f4d40b11c96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b78da547-d562-4425-9950-0528c5e1fd6b}, !- Handle
  {7961b32f-9149-4a6c-9b21-0f4d40b11c96}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  136;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0e6ae518-c829-4f54-b697-f5e5174bcf72}, !- Handle
  Water Use Connections 134,              !- Name
  {8598429d-dcd0-4720-865e-05a70b8f9233}, !- Inlet Node Name
  {7d61ba91-745f-47cc-a608-05372625afff}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {e6f78a0f-6c2d-4fc9-9104-6a39b93cc8b6}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {3899addf-0e53-4f9d-bf74-169f417aebb5}, !- Handle
  Patroom7_1_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9803533b-5a8f-48b6-87b5-d7f956839d49}, !- Target Temperature Schedule Name
  {fc6a6965-cb96-467b-bf67-af71f043b2a5}, !- Sensible Fraction Schedule Name
  {d8139fd4-15bf-4c97-8728-0b56128d21ce}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fc6a6965-cb96-467b-bf67-af71f043b2a5}, !- Handle
  Schedule Ruleset 402,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e420082-397f-4f04-9eb0-0500a6a6dd37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e420082-397f-4f04-9eb0-0500a6a6dd37}, !- Handle
  Schedule Day 406,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d8139fd4-15bf-4c97-8728-0b56128d21ce}, !- Handle
  Schedule Ruleset 403,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {dbb46eb2-379b-49b4-abde-9906d82559ed}; !- Default Day Schedule Name

OS:Schedule:Day,
  {dbb46eb2-379b-49b4-abde-9906d82559ed}, !- Handle
  Schedule Day 407,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9803533b-5a8f-48b6-87b5-d7f956839d49}, !- Handle
  Schedule Ruleset 404,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {da30cdb1-7ec4-4d18-8a47-a70fdbccddb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da30cdb1-7ec4-4d18-8a47-a70fdbccddb9}, !- Handle
  Schedule Day 408,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {e6f78a0f-6c2d-4fc9-9104-6a39b93cc8b6}, !- Handle
  Patroom7_1_flr_3 Service Water Use 0.01gal/min, !- Name
  {3899addf-0e53-4f9d-bf74-169f417aebb5}, !- Water Use Equipment Definition Name
  {f0492fb6-3401-451f-b476-b734664bade7}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {15b2ce9f-2364-4991-a1e2-cffed01c5ece}, !- Handle
  Node 1199,                              !- Name
  {4e5927b2-0dcd-4bde-aca5-525cdaad024f}, !- Inlet Port
  {8598429d-dcd0-4720-865e-05a70b8f9233}; !- Outlet Port

OS:Connection,
  {4e5927b2-0dcd-4bde-aca5-525cdaad024f}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  137,                                    !- Outlet Port
  {15b2ce9f-2364-4991-a1e2-cffed01c5ece}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f27339e5-fdfe-41b3-9b99-350503c4ea78}, !- Handle
  Node 1200,                              !- Name
  {7d61ba91-745f-47cc-a608-05372625afff}, !- Inlet Port
  {d5a54b87-883c-41bf-bdde-b58e74338714}; !- Outlet Port

OS:Connection,
  {8598429d-dcd0-4720-865e-05a70b8f9233}, !- Handle
  {15b2ce9f-2364-4991-a1e2-cffed01c5ece}, !- Source Object
  3,                                      !- Outlet Port
  {0e6ae518-c829-4f54-b697-f5e5174bcf72}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7d61ba91-745f-47cc-a608-05372625afff}, !- Handle
  {0e6ae518-c829-4f54-b697-f5e5174bcf72}, !- Source Object
  3,                                      !- Outlet Port
  {f27339e5-fdfe-41b3-9b99-350503c4ea78}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d5a54b87-883c-41bf-bdde-b58e74338714}, !- Handle
  {f27339e5-fdfe-41b3-9b99-350503c4ea78}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  137;                                    !- Inlet Port

OS:WaterUse:Connections,
  {d7ab7bd8-b560-44e8-a898-5345b640fff0}, !- Handle
  Water Use Connections 135,              !- Name
  {bc6bdeec-75e2-460f-b02e-19b392e04a53}, !- Inlet Node Name
  {4ca9c483-49bb-41b3-b385-2dbea09e5396}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {7558404e-08f3-4bc6-ade9-bd1c93706ec9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {be07dd69-55e2-45fb-aaca-f9c84c32f850}, !- Handle
  Patroom7_1_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {7dc0a556-2549-472b-b4e5-77685a747948}, !- Target Temperature Schedule Name
  {65e15c6c-4be2-4801-b183-1ce0c2fe71bb}, !- Sensible Fraction Schedule Name
  {03f3f08d-a4d6-40d2-af36-15fe47692b63}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {65e15c6c-4be2-4801-b183-1ce0c2fe71bb}, !- Handle
  Schedule Ruleset 405,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {87b110c3-087e-41ad-b6f6-999938685986}; !- Default Day Schedule Name

OS:Schedule:Day,
  {87b110c3-087e-41ad-b6f6-999938685986}, !- Handle
  Schedule Day 409,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {03f3f08d-a4d6-40d2-af36-15fe47692b63}, !- Handle
  Schedule Ruleset 406,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e321920b-d8f4-42c5-8203-114414dab30c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e321920b-d8f4-42c5-8203-114414dab30c}, !- Handle
  Schedule Day 410,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7dc0a556-2549-472b-b4e5-77685a747948}, !- Handle
  Schedule Ruleset 407,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6ea0b2f6-8c45-40ae-95d3-7c82dda1ffdc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ea0b2f6-8c45-40ae-95d3-7c82dda1ffdc}, !- Handle
  Schedule Day 411,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {7558404e-08f3-4bc6-ade9-bd1c93706ec9}, !- Handle
  Patroom7_1_flr_4 Service Water Use 0.01gal/min, !- Name
  {be07dd69-55e2-45fb-aaca-f9c84c32f850}, !- Water Use Equipment Definition Name
  {c151c2a7-5b90-4f8a-83da-0407ffc85225}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1fa3e325-fcf3-46f7-b3a7-71823034e2ab}, !- Handle
  Node 1201,                              !- Name
  {ac2ce086-76d4-410a-8f6e-266b118f24ea}, !- Inlet Port
  {bc6bdeec-75e2-460f-b02e-19b392e04a53}; !- Outlet Port

OS:Connection,
  {ac2ce086-76d4-410a-8f6e-266b118f24ea}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  138,                                    !- Outlet Port
  {1fa3e325-fcf3-46f7-b3a7-71823034e2ab}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {7f31367d-e4df-4301-baa7-1399db3f24ed}, !- Handle
  Node 1202,                              !- Name
  {4ca9c483-49bb-41b3-b385-2dbea09e5396}, !- Inlet Port
  {5189df67-4ae4-4535-8412-811246820683}; !- Outlet Port

OS:Connection,
  {bc6bdeec-75e2-460f-b02e-19b392e04a53}, !- Handle
  {1fa3e325-fcf3-46f7-b3a7-71823034e2ab}, !- Source Object
  3,                                      !- Outlet Port
  {d7ab7bd8-b560-44e8-a898-5345b640fff0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4ca9c483-49bb-41b3-b385-2dbea09e5396}, !- Handle
  {d7ab7bd8-b560-44e8-a898-5345b640fff0}, !- Source Object
  3,                                      !- Outlet Port
  {7f31367d-e4df-4301-baa7-1399db3f24ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5189df67-4ae4-4535-8412-811246820683}, !- Handle
  {7f31367d-e4df-4301-baa7-1399db3f24ed}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  138;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ca53fc87-ab32-4945-87e4-abfa04a9c96a}, !- Handle
  Water Use Connections 136,              !- Name
  {77c63a8f-1b2b-48d4-b07b-5180c1eeb1e8}, !- Inlet Node Name
  {e6d662a7-91d2-4f4f-a4cb-d6600564ef25}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {daf8508a-f890-4114-af32-8d50ac74f8c5}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e133042e-618f-4b55-b67b-f7dee72b110e}, !- Handle
  Patroom7_2_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {a7d6b330-232e-4bde-9a2a-21717435902d}, !- Target Temperature Schedule Name
  {0048260e-88a2-4469-935b-ca582f66b2be}, !- Sensible Fraction Schedule Name
  {21b63ec2-eba6-4152-9fbf-d2488ed09c34}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {0048260e-88a2-4469-935b-ca582f66b2be}, !- Handle
  Schedule Ruleset 408,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {986de3d5-6353-4175-bf6a-5a3dd9fa1644}; !- Default Day Schedule Name

OS:Schedule:Day,
  {986de3d5-6353-4175-bf6a-5a3dd9fa1644}, !- Handle
  Schedule Day 412,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {21b63ec2-eba6-4152-9fbf-d2488ed09c34}, !- Handle
  Schedule Ruleset 409,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {82c0618d-c2fe-4617-b98d-7d79fcbabe78}; !- Default Day Schedule Name

OS:Schedule:Day,
  {82c0618d-c2fe-4617-b98d-7d79fcbabe78}, !- Handle
  Schedule Day 413,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a7d6b330-232e-4bde-9a2a-21717435902d}, !- Handle
  Schedule Ruleset 410,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {43ccad07-04ac-429e-a990-1c0904c084be}; !- Default Day Schedule Name

OS:Schedule:Day,
  {43ccad07-04ac-429e-a990-1c0904c084be}, !- Handle
  Schedule Day 414,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {daf8508a-f890-4114-af32-8d50ac74f8c5}, !- Handle
  Patroom7_2_flr_3 Service Water Use 0.01gal/min, !- Name
  {e133042e-618f-4b55-b67b-f7dee72b110e}, !- Water Use Equipment Definition Name
  {526840e3-90d1-4d47-8836-78a88887424f}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {e3b66f1d-a4ac-4ef3-986a-0daf155b70d5}, !- Handle
  Node 1203,                              !- Name
  {9daffa56-73bb-4e85-8b09-223b309ad0a3}, !- Inlet Port
  {77c63a8f-1b2b-48d4-b07b-5180c1eeb1e8}; !- Outlet Port

OS:Connection,
  {9daffa56-73bb-4e85-8b09-223b309ad0a3}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  139,                                    !- Outlet Port
  {e3b66f1d-a4ac-4ef3-986a-0daf155b70d5}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {08b16f47-6399-4ccc-8d97-e11bb03306bc}, !- Handle
  Node 1204,                              !- Name
  {e6d662a7-91d2-4f4f-a4cb-d6600564ef25}, !- Inlet Port
  {7b181334-674b-4b33-92e5-0f7cd04c1893}; !- Outlet Port

OS:Connection,
  {77c63a8f-1b2b-48d4-b07b-5180c1eeb1e8}, !- Handle
  {e3b66f1d-a4ac-4ef3-986a-0daf155b70d5}, !- Source Object
  3,                                      !- Outlet Port
  {ca53fc87-ab32-4945-87e4-abfa04a9c96a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e6d662a7-91d2-4f4f-a4cb-d6600564ef25}, !- Handle
  {ca53fc87-ab32-4945-87e4-abfa04a9c96a}, !- Source Object
  3,                                      !- Outlet Port
  {08b16f47-6399-4ccc-8d97-e11bb03306bc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b181334-674b-4b33-92e5-0f7cd04c1893}, !- Handle
  {08b16f47-6399-4ccc-8d97-e11bb03306bc}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  139;                                    !- Inlet Port

OS:WaterUse:Connections,
  {0fe92ef9-6cd7-49f8-93af-9a8dd584d75d}, !- Handle
  Water Use Connections 137,              !- Name
  {0d6f0355-d130-48d5-b213-4b8dd3b28d81}, !- Inlet Node Name
  {a819aeea-9706-4fdd-be09-4ec7c91355fd}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {3925c9e4-b1e8-45a1-aa51-698a57f86a50}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7f0cfed3-bac0-4778-81b9-aa9b20443ccc}, !- Handle
  Patroom7_2_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {712fb867-e3c8-41aa-bd5d-fc240ec0aa09}, !- Target Temperature Schedule Name
  {f17b074d-ab25-41fb-9ad7-74244e355c93}, !- Sensible Fraction Schedule Name
  {a4c798c7-e8a8-4ba8-8ab3-da4178532424}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f17b074d-ab25-41fb-9ad7-74244e355c93}, !- Handle
  Schedule Ruleset 411,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5f12d1c9-7be6-4794-b0ef-4a2c6cd36e8a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5f12d1c9-7be6-4794-b0ef-4a2c6cd36e8a}, !- Handle
  Schedule Day 415,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a4c798c7-e8a8-4ba8-8ab3-da4178532424}, !- Handle
  Schedule Ruleset 412,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f1c29fc0-0870-434e-b4c9-2654ee180adf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f1c29fc0-0870-434e-b4c9-2654ee180adf}, !- Handle
  Schedule Day 416,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {712fb867-e3c8-41aa-bd5d-fc240ec0aa09}, !- Handle
  Schedule Ruleset 413,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e2cec33-9b32-46c2-be02-0931489af3b1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e2cec33-9b32-46c2-be02-0931489af3b1}, !- Handle
  Schedule Day 417,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {3925c9e4-b1e8-45a1-aa51-698a57f86a50}, !- Handle
  Patroom7_2_flr_4 Service Water Use 0.01gal/min, !- Name
  {7f0cfed3-bac0-4778-81b9-aa9b20443ccc}, !- Water Use Equipment Definition Name
  {6b019763-246f-4f5d-8afb-b8041f6604dc}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {6312d006-487a-4d9e-8536-7c76914f62ee}, !- Handle
  Node 1205,                              !- Name
  {f1d06bb0-fb55-45db-bca7-c3eee8017574}, !- Inlet Port
  {0d6f0355-d130-48d5-b213-4b8dd3b28d81}; !- Outlet Port

OS:Connection,
  {f1d06bb0-fb55-45db-bca7-c3eee8017574}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  140,                                    !- Outlet Port
  {6312d006-487a-4d9e-8536-7c76914f62ee}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a9dc42a0-6ce4-4302-809e-7a3c4a407216}, !- Handle
  Node 1206,                              !- Name
  {a819aeea-9706-4fdd-be09-4ec7c91355fd}, !- Inlet Port
  {17a75ac7-7695-4a79-a7e9-0aa1c9a2b4b7}; !- Outlet Port

OS:Connection,
  {0d6f0355-d130-48d5-b213-4b8dd3b28d81}, !- Handle
  {6312d006-487a-4d9e-8536-7c76914f62ee}, !- Source Object
  3,                                      !- Outlet Port
  {0fe92ef9-6cd7-49f8-93af-9a8dd584d75d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a819aeea-9706-4fdd-be09-4ec7c91355fd}, !- Handle
  {0fe92ef9-6cd7-49f8-93af-9a8dd584d75d}, !- Source Object
  3,                                      !- Outlet Port
  {a9dc42a0-6ce4-4302-809e-7a3c4a407216}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17a75ac7-7695-4a79-a7e9-0aa1c9a2b4b7}, !- Handle
  {a9dc42a0-6ce4-4302-809e-7a3c4a407216}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  140;                                    !- Inlet Port

OS:WaterUse:Connections,
  {60269582-1899-4cf6-b890-29efdea7c7d4}, !- Handle
  Water Use Connections 138,              !- Name
  {f221031a-f404-4b9d-abb1-05b8bd76a47b}, !- Inlet Node Name
  {12881d08-7f08-4736-8961-fdbc0376ebe4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {375d4075-e254-47af-82f0-499182b09243}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {7e37d5b9-0f2c-4ad4-81ae-233bbd01816b}, !- Handle
  Patroom7_3_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9f2423b9-2ce5-4e24-a322-b70c18156172}, !- Target Temperature Schedule Name
  {01e90960-bbfd-4ad5-a0d8-ff9dca4708c7}, !- Sensible Fraction Schedule Name
  {221bf435-9712-4da5-a06c-dbd9f5895444}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {01e90960-bbfd-4ad5-a0d8-ff9dca4708c7}, !- Handle
  Schedule Ruleset 414,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {f3555abb-ffe2-4a0c-9ad8-9eec882b6763}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f3555abb-ffe2-4a0c-9ad8-9eec882b6763}, !- Handle
  Schedule Day 418,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {221bf435-9712-4da5-a06c-dbd9f5895444}, !- Handle
  Schedule Ruleset 415,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {02e8a871-d06e-4ca0-a385-7d8991d2ac14}; !- Default Day Schedule Name

OS:Schedule:Day,
  {02e8a871-d06e-4ca0-a385-7d8991d2ac14}, !- Handle
  Schedule Day 419,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9f2423b9-2ce5-4e24-a322-b70c18156172}, !- Handle
  Schedule Ruleset 416,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0ac46858-2bdd-4702-8b13-7c25d772a6f0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0ac46858-2bdd-4702-8b13-7c25d772a6f0}, !- Handle
  Schedule Day 420,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {375d4075-e254-47af-82f0-499182b09243}, !- Handle
  Patroom7_3_flr_3 Service Water Use 0.01gal/min, !- Name
  {7e37d5b9-0f2c-4ad4-81ae-233bbd01816b}, !- Water Use Equipment Definition Name
  {d7cae5ae-7ac6-4ab8-9828-fa867b63c60e}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {8e18e94b-4a93-4cf0-8957-51eaef8a8a23}, !- Handle
  Node 1207,                              !- Name
  {c55f8328-bd5a-4d74-9fff-e77f69534199}, !- Inlet Port
  {f221031a-f404-4b9d-abb1-05b8bd76a47b}; !- Outlet Port

OS:Connection,
  {c55f8328-bd5a-4d74-9fff-e77f69534199}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  141,                                    !- Outlet Port
  {8e18e94b-4a93-4cf0-8957-51eaef8a8a23}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ce3a7de9-358b-4aba-ab78-b3cf45595123}, !- Handle
  Node 1208,                              !- Name
  {12881d08-7f08-4736-8961-fdbc0376ebe4}, !- Inlet Port
  {8e212e4a-cab8-46c2-987d-44d2fc921893}; !- Outlet Port

OS:Connection,
  {f221031a-f404-4b9d-abb1-05b8bd76a47b}, !- Handle
  {8e18e94b-4a93-4cf0-8957-51eaef8a8a23}, !- Source Object
  3,                                      !- Outlet Port
  {60269582-1899-4cf6-b890-29efdea7c7d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {12881d08-7f08-4736-8961-fdbc0376ebe4}, !- Handle
  {60269582-1899-4cf6-b890-29efdea7c7d4}, !- Source Object
  3,                                      !- Outlet Port
  {ce3a7de9-358b-4aba-ab78-b3cf45595123}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e212e4a-cab8-46c2-987d-44d2fc921893}, !- Handle
  {ce3a7de9-358b-4aba-ab78-b3cf45595123}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  141;                                    !- Inlet Port

OS:WaterUse:Connections,
  {a5a0b45c-55f8-4881-b853-cbda4808fc96}, !- Handle
  Water Use Connections 139,              !- Name
  {5866bd5a-05b0-4d20-9e75-02a620aa80a8}, !- Inlet Node Name
  {f8c26d90-2c74-493a-9daa-3e65a7d3768b}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {9dbea6f6-5df0-4dad-9eb5-f9bfe37c0a41}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {48922e8a-529f-4c2f-976d-7843551342ca}, !- Handle
  Patroom7_3_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {a5c2580f-77f9-410c-bce4-4deaf6b1dce6}, !- Target Temperature Schedule Name
  {1a857afd-62c5-4929-b588-c1a085827482}, !- Sensible Fraction Schedule Name
  {920f7031-3edc-4a99-913b-a77c6f20a3ba}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {1a857afd-62c5-4929-b588-c1a085827482}, !- Handle
  Schedule Ruleset 417,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ba165497-8e28-44b7-ae53-8acf57f5436c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ba165497-8e28-44b7-ae53-8acf57f5436c}, !- Handle
  Schedule Day 421,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {920f7031-3edc-4a99-913b-a77c6f20a3ba}, !- Handle
  Schedule Ruleset 418,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e38b1c03-c805-44c3-9082-cc89a1080f49}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e38b1c03-c805-44c3-9082-cc89a1080f49}, !- Handle
  Schedule Day 422,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a5c2580f-77f9-410c-bce4-4deaf6b1dce6}, !- Handle
  Schedule Ruleset 419,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f292fb6-e065-4e0b-bdd7-990cc8e31b5e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f292fb6-e065-4e0b-bdd7-990cc8e31b5e}, !- Handle
  Schedule Day 423,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {9dbea6f6-5df0-4dad-9eb5-f9bfe37c0a41}, !- Handle
  Patroom7_3_flr_4 Service Water Use 0.01gal/min, !- Name
  {48922e8a-529f-4c2f-976d-7843551342ca}, !- Water Use Equipment Definition Name
  {41615e18-9a71-4fcb-9156-19788bfe6760}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1f6ec609-8fb9-456d-a501-c9605db05da0}, !- Handle
  Node 1209,                              !- Name
  {f926ab1c-b3df-4300-b99f-525c59b62251}, !- Inlet Port
  {5866bd5a-05b0-4d20-9e75-02a620aa80a8}; !- Outlet Port

OS:Connection,
  {f926ab1c-b3df-4300-b99f-525c59b62251}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  142,                                    !- Outlet Port
  {1f6ec609-8fb9-456d-a501-c9605db05da0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fdccd668-9f6e-4479-a77e-561aebdd1624}, !- Handle
  Node 1210,                              !- Name
  {f8c26d90-2c74-493a-9daa-3e65a7d3768b}, !- Inlet Port
  {3c2fcca3-2d14-4997-9d7c-bbb57573d6be}; !- Outlet Port

OS:Connection,
  {5866bd5a-05b0-4d20-9e75-02a620aa80a8}, !- Handle
  {1f6ec609-8fb9-456d-a501-c9605db05da0}, !- Source Object
  3,                                      !- Outlet Port
  {a5a0b45c-55f8-4881-b853-cbda4808fc96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f8c26d90-2c74-493a-9daa-3e65a7d3768b}, !- Handle
  {a5a0b45c-55f8-4881-b853-cbda4808fc96}, !- Source Object
  3,                                      !- Outlet Port
  {fdccd668-9f6e-4479-a77e-561aebdd1624}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c2fcca3-2d14-4997-9d7c-bbb57573d6be}, !- Handle
  {fdccd668-9f6e-4479-a77e-561aebdd1624}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  142;                                    !- Inlet Port

OS:WaterUse:Connections,
  {4df0f188-41ad-4aac-bd4b-785e777a269e}, !- Handle
  Water Use Connections 140,              !- Name
  {14332ad5-07c4-4b83-b625-706ee2ae722c}, !- Inlet Node Name
  {1a14a78c-a92e-4595-980a-6bfb32bf8620}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {64de2f8d-d81e-4d65-b218-c11ee4072e8f}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9476b842-bd89-4b99-beab-400cf845dc46}, !- Handle
  Patroom7_4_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {2752f835-e7c2-4508-87b1-d4f498d58ed2}, !- Target Temperature Schedule Name
  {d152d871-2bd1-4608-a847-7ed04ca17c9a}, !- Sensible Fraction Schedule Name
  {e70291d8-bb4f-4811-94aa-a81982a75773}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {d152d871-2bd1-4608-a847-7ed04ca17c9a}, !- Handle
  Schedule Ruleset 420,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c091125-5f01-427a-87d0-2f1e650ef1de}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c091125-5f01-427a-87d0-2f1e650ef1de}, !- Handle
  Schedule Day 424,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {e70291d8-bb4f-4811-94aa-a81982a75773}, !- Handle
  Schedule Ruleset 421,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e9602037-e02e-4721-8a20-8ff82090411f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e9602037-e02e-4721-8a20-8ff82090411f}, !- Handle
  Schedule Day 425,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2752f835-e7c2-4508-87b1-d4f498d58ed2}, !- Handle
  Schedule Ruleset 422,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {ceb565f7-251c-4c68-9ed3-0dc229763521}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ceb565f7-251c-4c68-9ed3-0dc229763521}, !- Handle
  Schedule Day 426,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {64de2f8d-d81e-4d65-b218-c11ee4072e8f}, !- Handle
  Patroom7_4_flr_3 Service Water Use 0.01gal/min, !- Name
  {9476b842-bd89-4b99-beab-400cf845dc46}, !- Water Use Equipment Definition Name
  {4e7a3a01-799f-4f56-9516-654743ffcfcd}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {94a97b64-9df2-4888-94ea-9ae597b31a64}, !- Handle
  Node 1211,                              !- Name
  {adfad538-b510-4794-a96a-39b607a370da}, !- Inlet Port
  {14332ad5-07c4-4b83-b625-706ee2ae722c}; !- Outlet Port

OS:Connection,
  {adfad538-b510-4794-a96a-39b607a370da}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  143,                                    !- Outlet Port
  {94a97b64-9df2-4888-94ea-9ae597b31a64}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bd52d24f-67f9-40bf-a3ba-dbbebfb5f64e}, !- Handle
  Node 1212,                              !- Name
  {1a14a78c-a92e-4595-980a-6bfb32bf8620}, !- Inlet Port
  {1db53a84-0ac0-4ea1-b76f-5e29c3cd6573}; !- Outlet Port

OS:Connection,
  {14332ad5-07c4-4b83-b625-706ee2ae722c}, !- Handle
  {94a97b64-9df2-4888-94ea-9ae597b31a64}, !- Source Object
  3,                                      !- Outlet Port
  {4df0f188-41ad-4aac-bd4b-785e777a269e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1a14a78c-a92e-4595-980a-6bfb32bf8620}, !- Handle
  {4df0f188-41ad-4aac-bd4b-785e777a269e}, !- Source Object
  3,                                      !- Outlet Port
  {bd52d24f-67f9-40bf-a3ba-dbbebfb5f64e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1db53a84-0ac0-4ea1-b76f-5e29c3cd6573}, !- Handle
  {bd52d24f-67f9-40bf-a3ba-dbbebfb5f64e}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  143;                                    !- Inlet Port

OS:WaterUse:Connections,
  {ec489338-dc7b-4351-b789-946bba5bd2bf}, !- Handle
  Water Use Connections 141,              !- Name
  {12fa7235-def0-4338-acaa-87fff574aa38}, !- Inlet Node Name
  {4cc95395-425e-47e5-ab9a-a14b26ce85d3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {71f87953-c433-4c70-8ec3-869d691609ef}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {c376ee21-213b-48f5-8d87-2af916873cb9}, !- Handle
  Patroom7_4_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {9508d73c-e3a0-4c44-ba27-f60f67cddf16}, !- Target Temperature Schedule Name
  {2768f7cf-7d46-4d45-ab5e-546cab61b17d}, !- Sensible Fraction Schedule Name
  {fec295c8-bd13-493f-9e2b-238f94cb553f}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2768f7cf-7d46-4d45-ab5e-546cab61b17d}, !- Handle
  Schedule Ruleset 423,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {aa7e7cb7-7ed5-4e08-9aae-4e694a754bb9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {aa7e7cb7-7ed5-4e08-9aae-4e694a754bb9}, !- Handle
  Schedule Day 427,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {fec295c8-bd13-493f-9e2b-238f94cb553f}, !- Handle
  Schedule Ruleset 424,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d7af3578-9aec-49e3-91f8-41e3798522a4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7af3578-9aec-49e3-91f8-41e3798522a4}, !- Handle
  Schedule Day 428,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {9508d73c-e3a0-4c44-ba27-f60f67cddf16}, !- Handle
  Schedule Ruleset 425,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8041cf8-dc10-4169-b67f-49f116cbee16}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8041cf8-dc10-4169-b67f-49f116cbee16}, !- Handle
  Schedule Day 429,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {71f87953-c433-4c70-8ec3-869d691609ef}, !- Handle
  Patroom7_4_flr_4 Service Water Use 0.01gal/min, !- Name
  {c376ee21-213b-48f5-8d87-2af916873cb9}, !- Water Use Equipment Definition Name
  {8c2b5b72-b176-406e-99dd-f71a56b6471b}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f8a8c71b-58f2-49bd-ab51-9920a53e8e52}, !- Handle
  Node 1213,                              !- Name
  {d8b3a240-b589-46fe-9b15-74f89d514fad}, !- Inlet Port
  {12fa7235-def0-4338-acaa-87fff574aa38}; !- Outlet Port

OS:Connection,
  {d8b3a240-b589-46fe-9b15-74f89d514fad}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  144,                                    !- Outlet Port
  {f8a8c71b-58f2-49bd-ab51-9920a53e8e52}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {3db57c79-545c-479b-b274-9c8f13f7846a}, !- Handle
  Node 1214,                              !- Name
  {4cc95395-425e-47e5-ab9a-a14b26ce85d3}, !- Inlet Port
  {dc3bd1ff-e858-4d7a-bbb9-6b7d20c1c99c}; !- Outlet Port

OS:Connection,
  {12fa7235-def0-4338-acaa-87fff574aa38}, !- Handle
  {f8a8c71b-58f2-49bd-ab51-9920a53e8e52}, !- Source Object
  3,                                      !- Outlet Port
  {ec489338-dc7b-4351-b789-946bba5bd2bf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4cc95395-425e-47e5-ab9a-a14b26ce85d3}, !- Handle
  {ec489338-dc7b-4351-b789-946bba5bd2bf}, !- Source Object
  3,                                      !- Outlet Port
  {3db57c79-545c-479b-b274-9c8f13f7846a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {dc3bd1ff-e858-4d7a-bbb9-6b7d20c1c99c}, !- Handle
  {3db57c79-545c-479b-b274-9c8f13f7846a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  144;                                    !- Inlet Port

OS:WaterUse:Connections,
  {fbb5843b-5da7-4ffe-8380-92c2cc682c2e}, !- Handle
  Water Use Connections 142,              !- Name
  {37d59bef-f5d0-480d-a9e4-eac72a04f956}, !- Inlet Node Name
  {8562bc78-5a58-46c5-85f8-4feb71ada774}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cc020b8a-e36e-4941-b7c2-1def20514636}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {618add03-ec8d-4bbf-b4d0-7cf8f7961121}, !- Handle
  Patroom7_5_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {7e87b6ee-71b4-4141-b97a-25cd25736406}, !- Target Temperature Schedule Name
  {78c925f2-771e-445b-b807-9e7cb16703ef}, !- Sensible Fraction Schedule Name
  {818fd184-ccd3-4270-9e8e-4f85fb9ab81b}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {78c925f2-771e-445b-b807-9e7cb16703ef}, !- Handle
  Schedule Ruleset 426,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d2373d12-7078-439a-9782-53622520be37}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d2373d12-7078-439a-9782-53622520be37}, !- Handle
  Schedule Day 430,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {818fd184-ccd3-4270-9e8e-4f85fb9ab81b}, !- Handle
  Schedule Ruleset 427,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5e13613a-994e-4716-9e98-0c10544cd142}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5e13613a-994e-4716-9e98-0c10544cd142}, !- Handle
  Schedule Day 431,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {7e87b6ee-71b4-4141-b97a-25cd25736406}, !- Handle
  Schedule Ruleset 428,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7e1ed3f6-042b-4407-b84a-7ac11bdb6f2b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7e1ed3f6-042b-4407-b84a-7ac11bdb6f2b}, !- Handle
  Schedule Day 432,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cc020b8a-e36e-4941-b7c2-1def20514636}, !- Handle
  Patroom7_5_flr_3 Service Water Use 0.01gal/min, !- Name
  {618add03-ec8d-4bbf-b4d0-7cf8f7961121}, !- Water Use Equipment Definition Name
  {c8f1f139-5fa7-42db-a7c1-b7b6a3ddb9a4}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {1efb5220-f389-4f76-8134-e4b3bbe30a9a}, !- Handle
  Node 1215,                              !- Name
  {2b70523d-b302-425c-be4c-c086829d2a1b}, !- Inlet Port
  {37d59bef-f5d0-480d-a9e4-eac72a04f956}; !- Outlet Port

OS:Connection,
  {2b70523d-b302-425c-be4c-c086829d2a1b}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  145,                                    !- Outlet Port
  {1efb5220-f389-4f76-8134-e4b3bbe30a9a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1143245-4dd6-45f4-9c0f-0d4eca452d8e}, !- Handle
  Node 1216,                              !- Name
  {8562bc78-5a58-46c5-85f8-4feb71ada774}, !- Inlet Port
  {3bd8f480-839b-495d-b724-4cb0b67a906f}; !- Outlet Port

OS:Connection,
  {37d59bef-f5d0-480d-a9e4-eac72a04f956}, !- Handle
  {1efb5220-f389-4f76-8134-e4b3bbe30a9a}, !- Source Object
  3,                                      !- Outlet Port
  {fbb5843b-5da7-4ffe-8380-92c2cc682c2e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8562bc78-5a58-46c5-85f8-4feb71ada774}, !- Handle
  {fbb5843b-5da7-4ffe-8380-92c2cc682c2e}, !- Source Object
  3,                                      !- Outlet Port
  {c1143245-4dd6-45f4-9c0f-0d4eca452d8e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3bd8f480-839b-495d-b724-4cb0b67a906f}, !- Handle
  {c1143245-4dd6-45f4-9c0f-0d4eca452d8e}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  145;                                    !- Inlet Port

OS:WaterUse:Connections,
  {3dc7ef41-929f-4df5-a7a7-338ef9c30f4d}, !- Handle
  Water Use Connections 143,              !- Name
  {ed1a30c3-eb8d-46c9-bf93-7d77b1b378df}, !- Inlet Node Name
  {04f4cc88-5f4d-476e-a844-f306bd4e2e7c}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {6f05b354-bb55-499f-b203-f665cdcccfbd}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {383c1d84-13a7-4e7e-a8b1-ecddb83b98e4}, !- Handle
  Patroom7_5_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {2d481c46-1474-4c05-a355-174e70588908}, !- Target Temperature Schedule Name
  {b7d0549f-c53f-4ad9-bd79-c565ef8c7a15}, !- Sensible Fraction Schedule Name
  {a2db6ab3-db20-4737-b2d5-96ee8159baaa}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b7d0549f-c53f-4ad9-bd79-c565ef8c7a15}, !- Handle
  Schedule Ruleset 429,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0c10b238-70db-4c90-b088-007b99743af7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c10b238-70db-4c90-b088-007b99743af7}, !- Handle
  Schedule Day 433,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2db6ab3-db20-4737-b2d5-96ee8159baaa}, !- Handle
  Schedule Ruleset 430,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {72221b47-bba5-4771-bf67-b90b8f5fa226}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72221b47-bba5-4771-bf67-b90b8f5fa226}, !- Handle
  Schedule Day 434,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {2d481c46-1474-4c05-a355-174e70588908}, !- Handle
  Schedule Ruleset 431,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ecfbd99-b6b7-4e46-80cb-5641aeadf329}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ecfbd99-b6b7-4e46-80cb-5641aeadf329}, !- Handle
  Schedule Day 435,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {6f05b354-bb55-499f-b203-f665cdcccfbd}, !- Handle
  Patroom7_5_flr_4 Service Water Use 0.01gal/min, !- Name
  {383c1d84-13a7-4e7e-a8b1-ecddb83b98e4}, !- Water Use Equipment Definition Name
  {8f071902-06d2-4f24-8f5d-fdde5fac28c3}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {a6069270-50e3-4c4e-af2a-4348f8aa83d4}, !- Handle
  Node 1217,                              !- Name
  {2fb089c7-0428-4fee-8f99-980092284a13}, !- Inlet Port
  {ed1a30c3-eb8d-46c9-bf93-7d77b1b378df}; !- Outlet Port

OS:Connection,
  {2fb089c7-0428-4fee-8f99-980092284a13}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  146,                                    !- Outlet Port
  {a6069270-50e3-4c4e-af2a-4348f8aa83d4}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe26aa56-0938-46ba-a735-1c8fe0c436e9}, !- Handle
  Node 1218,                              !- Name
  {04f4cc88-5f4d-476e-a844-f306bd4e2e7c}, !- Inlet Port
  {d3d58954-ed72-4503-bb6d-a201ae40b4ee}; !- Outlet Port

OS:Connection,
  {ed1a30c3-eb8d-46c9-bf93-7d77b1b378df}, !- Handle
  {a6069270-50e3-4c4e-af2a-4348f8aa83d4}, !- Source Object
  3,                                      !- Outlet Port
  {3dc7ef41-929f-4df5-a7a7-338ef9c30f4d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {04f4cc88-5f4d-476e-a844-f306bd4e2e7c}, !- Handle
  {3dc7ef41-929f-4df5-a7a7-338ef9c30f4d}, !- Source Object
  3,                                      !- Outlet Port
  {fe26aa56-0938-46ba-a735-1c8fe0c436e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3d58954-ed72-4503-bb6d-a201ae40b4ee}, !- Handle
  {fe26aa56-0938-46ba-a735-1c8fe0c436e9}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  146;                                    !- Inlet Port

OS:WaterUse:Connections,
  {33e5f065-7565-483d-8ba6-de76411629ec}, !- Handle
  Water Use Connections 144,              !- Name
  {ce9812a2-4742-4cec-b784-09393bb89d7f}, !- Inlet Node Name
  {0d173c79-f38f-4bce-902c-9a3b015f1294}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a8644e29-788b-43cf-ba39-c8a2ae873395}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {528ae1b8-304d-4382-bf97-7c2b2f3dcc98}, !- Handle
  Patroom7_6_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {a2bfc82c-0e8d-4119-8c49-61c9bd21ac25}, !- Target Temperature Schedule Name
  {aa699eda-b1e0-4191-9c53-9e9d62665268}, !- Sensible Fraction Schedule Name
  {02de0376-591b-4040-b57f-acc3d3509ea1}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa699eda-b1e0-4191-9c53-9e9d62665268}, !- Handle
  Schedule Ruleset 432,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {04fb36f4-1873-4571-be72-ea275cc944c6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04fb36f4-1873-4571-be72-ea275cc944c6}, !- Handle
  Schedule Day 436,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {02de0376-591b-4040-b57f-acc3d3509ea1}, !- Handle
  Schedule Ruleset 433,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0287745b-e83b-4608-aa10-81a9ac13ff18}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0287745b-e83b-4608-aa10-81a9ac13ff18}, !- Handle
  Schedule Day 437,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {a2bfc82c-0e8d-4119-8c49-61c9bd21ac25}, !- Handle
  Schedule Ruleset 434,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {951b4ed0-2409-47fa-8595-2015b75da9d2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {951b4ed0-2409-47fa-8595-2015b75da9d2}, !- Handle
  Schedule Day 438,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a8644e29-788b-43cf-ba39-c8a2ae873395}, !- Handle
  Patroom7_6_flr_3 Service Water Use 0.01gal/min, !- Name
  {528ae1b8-304d-4382-bf97-7c2b2f3dcc98}, !- Water Use Equipment Definition Name
  {60857600-8cd8-4dd5-b0a2-e6ed340fb764}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0439f4b5-b694-42c6-ac56-96dda0cc4a12}, !- Handle
  Node 1219,                              !- Name
  {2cac7dd6-e1ca-41a9-8f45-26c55b2c6a91}, !- Inlet Port
  {ce9812a2-4742-4cec-b784-09393bb89d7f}; !- Outlet Port

OS:Connection,
  {2cac7dd6-e1ca-41a9-8f45-26c55b2c6a91}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  147,                                    !- Outlet Port
  {0439f4b5-b694-42c6-ac56-96dda0cc4a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {05f7a2d4-f729-4f65-826b-248e6fcc7668}, !- Handle
  Node 1220,                              !- Name
  {0d173c79-f38f-4bce-902c-9a3b015f1294}, !- Inlet Port
  {631526bd-3a63-475a-a0b8-de8aa36d1ee4}; !- Outlet Port

OS:Connection,
  {ce9812a2-4742-4cec-b784-09393bb89d7f}, !- Handle
  {0439f4b5-b694-42c6-ac56-96dda0cc4a12}, !- Source Object
  3,                                      !- Outlet Port
  {33e5f065-7565-483d-8ba6-de76411629ec}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0d173c79-f38f-4bce-902c-9a3b015f1294}, !- Handle
  {33e5f065-7565-483d-8ba6-de76411629ec}, !- Source Object
  3,                                      !- Outlet Port
  {05f7a2d4-f729-4f65-826b-248e6fcc7668}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {631526bd-3a63-475a-a0b8-de8aa36d1ee4}, !- Handle
  {05f7a2d4-f729-4f65-826b-248e6fcc7668}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  147;                                    !- Inlet Port

OS:WaterUse:Connections,
  {daa39365-f667-4f46-9efa-8053bdb7983d}, !- Handle
  Water Use Connections 145,              !- Name
  {0c8df51e-e341-4ad8-8727-98e2fe288caa}, !- Inlet Node Name
  {df0eaaee-ffe8-4252-9a99-c79a08437739}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {672d948e-0025-429c-b06f-97580c123f7e}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {5c0b539d-8b54-45ae-862f-b33af1dbf4c7}, !- Handle
  Patroom7_6_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {b19a726c-03cc-46aa-ac0d-f3b785ee7f41}, !- Target Temperature Schedule Name
  {2366d00b-6baf-4311-88df-2a7c29ff4abb}, !- Sensible Fraction Schedule Name
  {54d5e92e-803b-40cb-9055-440d022a02ee}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {2366d00b-6baf-4311-88df-2a7c29ff4abb}, !- Handle
  Schedule Ruleset 435,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {85323e3d-d513-40ef-ad55-40b25d3707b3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {85323e3d-d513-40ef-ad55-40b25d3707b3}, !- Handle
  Schedule Day 439,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {54d5e92e-803b-40cb-9055-440d022a02ee}, !- Handle
  Schedule Ruleset 436,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {67e30c35-0ecf-4d3c-8b5f-4457e5c29ae2}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67e30c35-0ecf-4d3c-8b5f-4457e5c29ae2}, !- Handle
  Schedule Day 440,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b19a726c-03cc-46aa-ac0d-f3b785ee7f41}, !- Handle
  Schedule Ruleset 437,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {36fd3873-0ad9-46db-aa40-c13b3991a349}; !- Default Day Schedule Name

OS:Schedule:Day,
  {36fd3873-0ad9-46db-aa40-c13b3991a349}, !- Handle
  Schedule Day 441,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {672d948e-0025-429c-b06f-97580c123f7e}, !- Handle
  Patroom7_6_flr_4 Service Water Use 0.01gal/min, !- Name
  {5c0b539d-8b54-45ae-862f-b33af1dbf4c7}, !- Water Use Equipment Definition Name
  {14756381-c1e9-4dcc-a940-561382fe841c}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f271a587-c213-46cf-9571-98a80a8bb41a}, !- Handle
  Node 1221,                              !- Name
  {65216190-c281-4102-8dad-6bd3c1371c8b}, !- Inlet Port
  {0c8df51e-e341-4ad8-8727-98e2fe288caa}; !- Outlet Port

OS:Connection,
  {65216190-c281-4102-8dad-6bd3c1371c8b}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  148,                                    !- Outlet Port
  {f271a587-c213-46cf-9571-98a80a8bb41a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b252499c-0672-47fc-8c23-905da029593f}, !- Handle
  Node 1222,                              !- Name
  {df0eaaee-ffe8-4252-9a99-c79a08437739}, !- Inlet Port
  {f44439ce-0ddf-4bc1-956a-2b1eea289441}; !- Outlet Port

OS:Connection,
  {0c8df51e-e341-4ad8-8727-98e2fe288caa}, !- Handle
  {f271a587-c213-46cf-9571-98a80a8bb41a}, !- Source Object
  3,                                      !- Outlet Port
  {daa39365-f667-4f46-9efa-8053bdb7983d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {df0eaaee-ffe8-4252-9a99-c79a08437739}, !- Handle
  {daa39365-f667-4f46-9efa-8053bdb7983d}, !- Source Object
  3,                                      !- Outlet Port
  {b252499c-0672-47fc-8c23-905da029593f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f44439ce-0ddf-4bc1-956a-2b1eea289441}, !- Handle
  {b252499c-0672-47fc-8c23-905da029593f}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  148;                                    !- Inlet Port

OS:WaterUse:Connections,
  {403b8763-6dcf-4cac-8fa1-289c70309bb9}, !- Handle
  Water Use Connections 146,              !- Name
  {495f6bdd-201c-489f-9544-3e40bdbbcb54}, !- Inlet Node Name
  {897392e2-92e9-43de-8cf5-8a61ce2faa8f}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {a0f21948-7727-49f0-b86c-07fa8f5c778c}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {394c07fb-75c1-471f-bfa7-9321c08daf8b}, !- Handle
  Patroom7_7_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {78779a9a-6134-495c-b752-1ef27e0bf3c3}, !- Target Temperature Schedule Name
  {b68f6b88-68c7-47e3-83b6-f246ea132a71}, !- Sensible Fraction Schedule Name
  {6ce3d023-4c1a-49f2-ba36-0b4399394737}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {b68f6b88-68c7-47e3-83b6-f246ea132a71}, !- Handle
  Schedule Ruleset 438,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {03f42a7a-61fe-43f7-9c5c-46cde0c99f52}; !- Default Day Schedule Name

OS:Schedule:Day,
  {03f42a7a-61fe-43f7-9c5c-46cde0c99f52}, !- Handle
  Schedule Day 442,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {6ce3d023-4c1a-49f2-ba36-0b4399394737}, !- Handle
  Schedule Ruleset 439,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {76164cc0-ae4e-44dc-b6f2-0c32603290f8}; !- Default Day Schedule Name

OS:Schedule:Day,
  {76164cc0-ae4e-44dc-b6f2-0c32603290f8}, !- Handle
  Schedule Day 443,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {78779a9a-6134-495c-b752-1ef27e0bf3c3}, !- Handle
  Schedule Ruleset 440,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e2c517e6-2cd3-403b-943f-2929923c7304}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e2c517e6-2cd3-403b-943f-2929923c7304}, !- Handle
  Schedule Day 444,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {a0f21948-7727-49f0-b86c-07fa8f5c778c}, !- Handle
  Patroom7_7_flr_3 Service Water Use 0.01gal/min, !- Name
  {394c07fb-75c1-471f-bfa7-9321c08daf8b}, !- Water Use Equipment Definition Name
  {cfcc9c0c-2412-40c5-82a6-0ee12b9bba78}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {c0711c96-c6e9-4b14-8a19-fe5ebc791608}, !- Handle
  Node 1223,                              !- Name
  {cee6041b-ae1a-447f-b43c-b1aab5d7698b}, !- Inlet Port
  {495f6bdd-201c-489f-9544-3e40bdbbcb54}; !- Outlet Port

OS:Connection,
  {cee6041b-ae1a-447f-b43c-b1aab5d7698b}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  149,                                    !- Outlet Port
  {c0711c96-c6e9-4b14-8a19-fe5ebc791608}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bc82b035-14ed-4655-926a-0f527468a454}, !- Handle
  Node 1224,                              !- Name
  {897392e2-92e9-43de-8cf5-8a61ce2faa8f}, !- Inlet Port
  {a61b57c7-5384-4d74-a0f4-80c99e35a5ad}; !- Outlet Port

OS:Connection,
  {495f6bdd-201c-489f-9544-3e40bdbbcb54}, !- Handle
  {c0711c96-c6e9-4b14-8a19-fe5ebc791608}, !- Source Object
  3,                                      !- Outlet Port
  {403b8763-6dcf-4cac-8fa1-289c70309bb9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {897392e2-92e9-43de-8cf5-8a61ce2faa8f}, !- Handle
  {403b8763-6dcf-4cac-8fa1-289c70309bb9}, !- Source Object
  3,                                      !- Outlet Port
  {bc82b035-14ed-4655-926a-0f527468a454}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a61b57c7-5384-4d74-a0f4-80c99e35a5ad}, !- Handle
  {bc82b035-14ed-4655-926a-0f527468a454}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  149;                                    !- Inlet Port

OS:WaterUse:Connections,
  {c5138667-5d11-46ba-8f73-2620c6c3d58d}, !- Handle
  Water Use Connections 147,              !- Name
  {f5d34aeb-eaf7-4266-be4c-8c7a81e306c3}, !- Inlet Node Name
  {32f8daf0-8c08-4d12-91fd-2f7f8c2dc855}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {2ae7840b-41e2-46eb-9651-6ee22ffe82df}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {9f9f0e61-ce0b-47ae-bf0d-ea575c14c03c}, !- Handle
  Patroom7_7_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {f0da607c-6601-4b6f-bb7d-e00e47712e18}, !- Target Temperature Schedule Name
  {f1961708-39a4-4f0f-b77b-09fd2142a283}, !- Sensible Fraction Schedule Name
  {7c117af6-dcb5-41ee-a8d7-e299856e4db2}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {f1961708-39a4-4f0f-b77b-09fd2142a283}, !- Handle
  Schedule Ruleset 441,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {29eebd38-749e-4171-a8df-af6d39ec72aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {29eebd38-749e-4171-a8df-af6d39ec72aa}, !- Handle
  Schedule Day 445,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {7c117af6-dcb5-41ee-a8d7-e299856e4db2}, !- Handle
  Schedule Ruleset 442,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5db420e1-bbc0-4a1a-b21f-da27e13dd71e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5db420e1-bbc0-4a1a-b21f-da27e13dd71e}, !- Handle
  Schedule Day 446,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {f0da607c-6601-4b6f-bb7d-e00e47712e18}, !- Handle
  Schedule Ruleset 443,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {e8f9cd53-d9d7-4b1e-b070-97f5f11eff91}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e8f9cd53-d9d7-4b1e-b070-97f5f11eff91}, !- Handle
  Schedule Day 447,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {2ae7840b-41e2-46eb-9651-6ee22ffe82df}, !- Handle
  Patroom7_7_flr_4 Service Water Use 0.01gal/min, !- Name
  {9f9f0e61-ce0b-47ae-bf0d-ea575c14c03c}, !- Water Use Equipment Definition Name
  {ebb181af-4443-4971-8a5e-3eda32a14af8}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {b3a04a73-df5e-4591-8835-832f518778ce}, !- Handle
  Node 1225,                              !- Name
  {1db9e83a-86ed-4232-a978-5847d5e0675f}, !- Inlet Port
  {f5d34aeb-eaf7-4266-be4c-8c7a81e306c3}; !- Outlet Port

OS:Connection,
  {1db9e83a-86ed-4232-a978-5847d5e0675f}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  150,                                    !- Outlet Port
  {b3a04a73-df5e-4591-8835-832f518778ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {92560b21-e3d3-4976-a725-fb31a86cf7d6}, !- Handle
  Node 1226,                              !- Name
  {32f8daf0-8c08-4d12-91fd-2f7f8c2dc855}, !- Inlet Port
  {7b44a7db-2705-45df-904a-c958909456e2}; !- Outlet Port

OS:Connection,
  {f5d34aeb-eaf7-4266-be4c-8c7a81e306c3}, !- Handle
  {b3a04a73-df5e-4591-8835-832f518778ce}, !- Source Object
  3,                                      !- Outlet Port
  {c5138667-5d11-46ba-8f73-2620c6c3d58d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {32f8daf0-8c08-4d12-91fd-2f7f8c2dc855}, !- Handle
  {c5138667-5d11-46ba-8f73-2620c6c3d58d}, !- Source Object
  3,                                      !- Outlet Port
  {92560b21-e3d3-4976-a725-fb31a86cf7d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7b44a7db-2705-45df-904a-c958909456e2}, !- Handle
  {92560b21-e3d3-4976-a725-fb31a86cf7d6}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  150;                                    !- Inlet Port

OS:WaterUse:Connections,
  {77b83d5e-32d2-45e4-ba35-83d630b109f3}, !- Handle
  Water Use Connections 148,              !- Name
  {d3adac76-c73f-4cdc-b389-150f26a5019e}, !- Inlet Node Name
  {9650299c-67a6-43f0-9a62-042e872b0212}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {0e7656a1-b4e6-4f0d-b20e-b39136501f2a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {a8d61837-bc8c-4c8a-8a2c-d5cbcfeb950e}, !- Handle
  Patroom7_8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {1c85a135-c0aa-4a80-82ca-ee6a835a2ebd}, !- Target Temperature Schedule Name
  {beb92924-c3fd-40b3-b300-4e6aae3decf3}, !- Sensible Fraction Schedule Name
  {10cb4eb8-8b3b-4794-a8ef-56b996e32ed4}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {beb92924-c3fd-40b3-b300-4e6aae3decf3}, !- Handle
  Schedule Ruleset 444,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8322024c-0919-40ab-8b26-70840962cf20}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8322024c-0919-40ab-8b26-70840962cf20}, !- Handle
  Schedule Day 448,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {10cb4eb8-8b3b-4794-a8ef-56b996e32ed4}, !- Handle
  Schedule Ruleset 445,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6eb1b4a2-e3ec-4a4d-b8c2-2f87b79cd31b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6eb1b4a2-e3ec-4a4d-b8c2-2f87b79cd31b}, !- Handle
  Schedule Day 449,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {1c85a135-c0aa-4a80-82ca-ee6a835a2ebd}, !- Handle
  Schedule Ruleset 446,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {edf57365-0551-4882-bb1b-ef551d11d94b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {edf57365-0551-4882-bb1b-ef551d11d94b}, !- Handle
  Schedule Day 450,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {0e7656a1-b4e6-4f0d-b20e-b39136501f2a}, !- Handle
  Patroom7_8_flr_3 Service Water Use 0.01gal/min, !- Name
  {a8d61837-bc8c-4c8a-8a2c-d5cbcfeb950e}, !- Water Use Equipment Definition Name
  {a3180a96-04c5-4d07-81b5-6fd8242fd09f}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {5db020fc-8b86-48a0-98ec-8fb4e98c6600}, !- Handle
  Node 1227,                              !- Name
  {aa9e5ddb-97a9-4cee-84a3-055c9212a8c1}, !- Inlet Port
  {d3adac76-c73f-4cdc-b389-150f26a5019e}; !- Outlet Port

OS:Connection,
  {aa9e5ddb-97a9-4cee-84a3-055c9212a8c1}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  151,                                    !- Outlet Port
  {5db020fc-8b86-48a0-98ec-8fb4e98c6600}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {819aba5c-e8d6-43d7-91df-876a98c4a3cd}, !- Handle
  Node 1228,                              !- Name
  {9650299c-67a6-43f0-9a62-042e872b0212}, !- Inlet Port
  {9f01f522-4af4-4b45-a8aa-b516a002a439}; !- Outlet Port

OS:Connection,
  {d3adac76-c73f-4cdc-b389-150f26a5019e}, !- Handle
  {5db020fc-8b86-48a0-98ec-8fb4e98c6600}, !- Source Object
  3,                                      !- Outlet Port
  {77b83d5e-32d2-45e4-ba35-83d630b109f3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9650299c-67a6-43f0-9a62-042e872b0212}, !- Handle
  {77b83d5e-32d2-45e4-ba35-83d630b109f3}, !- Source Object
  3,                                      !- Outlet Port
  {819aba5c-e8d6-43d7-91df-876a98c4a3cd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f01f522-4af4-4b45-a8aa-b516a002a439}, !- Handle
  {819aba5c-e8d6-43d7-91df-876a98c4a3cd}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  151;                                    !- Inlet Port

OS:WaterUse:Connections,
  {cd6e02b5-7945-4f5f-8cb5-f56a8b608283}, !- Handle
  Water Use Connections 149,              !- Name
  {87dbb720-6abe-432d-abfc-004811bea644}, !- Inlet Node Name
  {50230054-d212-4ceb-ab6a-2471aa0bd979}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {28eff00f-4c1e-4347-8772-7b002afd60c3}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {555f8c17-f073-4d0c-831b-0518c1405fa5}, !- Handle
  Patroom7_8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {07179a7c-8aea-4296-9831-17999b42ca51}, !- Target Temperature Schedule Name
  {3a21a2c1-f564-4b29-ba05-b14c9b5ba494}, !- Sensible Fraction Schedule Name
  {c6105460-15f6-4148-bf94-8ae16f094e89}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {3a21a2c1-f564-4b29-ba05-b14c9b5ba494}, !- Handle
  Schedule Ruleset 447,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {abb3baa0-cc14-4723-b331-183e5c3c7982}; !- Default Day Schedule Name

OS:Schedule:Day,
  {abb3baa0-cc14-4723-b331-183e5c3c7982}, !- Handle
  Schedule Day 451,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c6105460-15f6-4148-bf94-8ae16f094e89}, !- Handle
  Schedule Ruleset 448,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4f88d082-c075-4b42-aa25-70c78e4db9cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4f88d082-c075-4b42-aa25-70c78e4db9cf}, !- Handle
  Schedule Day 452,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {07179a7c-8aea-4296-9831-17999b42ca51}, !- Handle
  Schedule Ruleset 449,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6b5654c1-026b-4cfd-8f51-e7d5e0482c26}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6b5654c1-026b-4cfd-8f51-e7d5e0482c26}, !- Handle
  Schedule Day 453,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {28eff00f-4c1e-4347-8772-7b002afd60c3}, !- Handle
  Patroom7_8_flr_4 Service Water Use 0.01gal/min, !- Name
  {555f8c17-f073-4d0c-831b-0518c1405fa5}, !- Water Use Equipment Definition Name
  {ee4427a1-f033-41b9-b144-c463b85523ce}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {726e622f-1016-4391-8a7e-522e390e439f}, !- Handle
  Node 1229,                              !- Name
  {8d3d48a3-0ca3-42f8-a38d-9443e2a4d054}, !- Inlet Port
  {87dbb720-6abe-432d-abfc-004811bea644}; !- Outlet Port

OS:Connection,
  {8d3d48a3-0ca3-42f8-a38d-9443e2a4d054}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  152,                                    !- Outlet Port
  {726e622f-1016-4391-8a7e-522e390e439f}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {0e72761e-bf19-4d36-bb48-67e716820a0d}, !- Handle
  Node 1230,                              !- Name
  {50230054-d212-4ceb-ab6a-2471aa0bd979}, !- Inlet Port
  {544c9f6f-be7c-413d-ac3b-470179c67986}; !- Outlet Port

OS:Connection,
  {87dbb720-6abe-432d-abfc-004811bea644}, !- Handle
  {726e622f-1016-4391-8a7e-522e390e439f}, !- Source Object
  3,                                      !- Outlet Port
  {cd6e02b5-7945-4f5f-8cb5-f56a8b608283}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {50230054-d212-4ceb-ab6a-2471aa0bd979}, !- Handle
  {cd6e02b5-7945-4f5f-8cb5-f56a8b608283}, !- Source Object
  3,                                      !- Outlet Port
  {0e72761e-bf19-4d36-bb48-67e716820a0d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {544c9f6f-be7c-413d-ac3b-470179c67986}, !- Handle
  {0e72761e-bf19-4d36-bb48-67e716820a0d}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  152;                                    !- Inlet Port

OS:WaterUse:Connections,
  {7ce89083-c2f0-4fce-a28f-8c9de6fce9c6}, !- Handle
  Water Use Connections 150,              !- Name
  {fa9139ac-920a-4e32-8223-76893c191b66}, !- Inlet Node Name
  {3e55ebfd-9d28-45a5-8038-3a9135be2df4}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {8b287ff1-6170-48cb-aa97-d221dd4a6848}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4d6454af-1300-4348-a6d7-892fb8f430ef}, !- Handle
  Patroom7_9_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {d6c04a71-0008-440b-bcd0-a4b5a012aaeb}, !- Target Temperature Schedule Name
  {aa47b01d-e5e8-460d-ad42-f78f36bdd678}, !- Sensible Fraction Schedule Name
  {9ffcb2ad-b221-44d5-908e-d007d3f06eac}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {aa47b01d-e5e8-460d-ad42-f78f36bdd678}, !- Handle
  Schedule Ruleset 450,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {074320ce-39c1-4c4e-9c50-1ee2f44cb2f7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {074320ce-39c1-4c4e-9c50-1ee2f44cb2f7}, !- Handle
  Schedule Day 454,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {9ffcb2ad-b221-44d5-908e-d007d3f06eac}, !- Handle
  Schedule Ruleset 451,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {6f722e8a-91a2-4754-bddf-bf8c5a08dc84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f722e8a-91a2-4754-bddf-bf8c5a08dc84}, !- Handle
  Schedule Day 455,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {d6c04a71-0008-440b-bcd0-a4b5a012aaeb}, !- Handle
  Schedule Ruleset 452,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7b58a3b8-f893-48f6-9c5d-4b8b59da5736}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7b58a3b8-f893-48f6-9c5d-4b8b59da5736}, !- Handle
  Schedule Day 456,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {8b287ff1-6170-48cb-aa97-d221dd4a6848}, !- Handle
  Patroom7_9_flr_3 Service Water Use 0.01gal/min, !- Name
  {4d6454af-1300-4348-a6d7-892fb8f430ef}, !- Water Use Equipment Definition Name
  {69dff093-8a9c-44b7-b565-4971f86c301c}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {ce71a3af-d713-4777-b1e9-405098340c84}, !- Handle
  Node 1231,                              !- Name
  {c8ab4b2f-8a4f-476c-ac16-646172b0080d}, !- Inlet Port
  {fa9139ac-920a-4e32-8223-76893c191b66}; !- Outlet Port

OS:Connection,
  {c8ab4b2f-8a4f-476c-ac16-646172b0080d}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  153,                                    !- Outlet Port
  {ce71a3af-d713-4777-b1e9-405098340c84}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {4fabd7a0-bcd9-4560-94d8-41251a8ab359}, !- Handle
  Node 1232,                              !- Name
  {3e55ebfd-9d28-45a5-8038-3a9135be2df4}, !- Inlet Port
  {02bf2cdb-7725-4a33-af39-f8752652f3a3}; !- Outlet Port

OS:Connection,
  {fa9139ac-920a-4e32-8223-76893c191b66}, !- Handle
  {ce71a3af-d713-4777-b1e9-405098340c84}, !- Source Object
  3,                                      !- Outlet Port
  {7ce89083-c2f0-4fce-a28f-8c9de6fce9c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e55ebfd-9d28-45a5-8038-3a9135be2df4}, !- Handle
  {7ce89083-c2f0-4fce-a28f-8c9de6fce9c6}, !- Source Object
  3,                                      !- Outlet Port
  {4fabd7a0-bcd9-4560-94d8-41251a8ab359}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {02bf2cdb-7725-4a33-af39-f8752652f3a3}, !- Handle
  {4fabd7a0-bcd9-4560-94d8-41251a8ab359}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  153;                                    !- Inlet Port

OS:WaterUse:Connections,
  {e4e10690-a5a3-4532-b39a-89bc148fc561}, !- Handle
  Water Use Connections 151,              !- Name
  {6434668a-22d3-497a-822e-f8fdfc18535f}, !- Inlet Node Name
  {917f5fa2-7b36-4340-b9c6-07727006b2f1}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {b722787f-f9fd-45cd-970c-6fcefbd5db71}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {d2143f62-f168-4def-a89e-2e2f895b1bef}, !- Handle
  Patroom7_9_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  4.89176473845501e-07,                   !- Peak Flow Rate {m3/s}
  {ac6896bd-ba3f-4ed0-a22c-3f6ae5aafb59}, !- Target Temperature Schedule Name
  {cb83813d-c065-4700-8bb7-1fe1b68cea67}, !- Sensible Fraction Schedule Name
  {f5cf992c-80ff-4518-8413-32f77f770e26}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cb83813d-c065-4700-8bb7-1fe1b68cea67}, !- Handle
  Schedule Ruleset 453,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {07809772-156c-4137-b911-59a8e3418945}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07809772-156c-4137-b911-59a8e3418945}, !- Handle
  Schedule Day 457,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {f5cf992c-80ff-4518-8413-32f77f770e26}, !- Handle
  Schedule Ruleset 454,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {693da930-e5fe-41a4-a3bf-535fb9f62b58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {693da930-e5fe-41a4-a3bf-535fb9f62b58}, !- Handle
  Schedule Day 458,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {ac6896bd-ba3f-4ed0-a22c-3f6ae5aafb59}, !- Handle
  Schedule Ruleset 455,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {1ec877d3-d2a2-49d3-915d-cbd66fffe30b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ec877d3-d2a2-49d3-915d-cbd66fffe30b}, !- Handle
  Schedule Day 459,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {b722787f-f9fd-45cd-970c-6fcefbd5db71}, !- Handle
  Patroom7_9_flr_4 Service Water Use 0.01gal/min, !- Name
  {d2143f62-f168-4def-a89e-2e2f895b1bef}, !- Water Use Equipment Definition Name
  {4595f02e-c180-4fbf-bc5a-26dd6387cae7}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {af0fecf8-20b4-45e9-bbc6-ba2912203e3a}, !- Handle
  Node 1233,                              !- Name
  {fb025381-53ea-408b-9082-cf5f7cc36f08}, !- Inlet Port
  {6434668a-22d3-497a-822e-f8fdfc18535f}; !- Outlet Port

OS:Connection,
  {fb025381-53ea-408b-9082-cf5f7cc36f08}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  154,                                    !- Outlet Port
  {af0fecf8-20b4-45e9-bbc6-ba2912203e3a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {fe8489ff-26f3-414f-a20d-cc4a469f79f5}, !- Handle
  Node 1234,                              !- Name
  {917f5fa2-7b36-4340-b9c6-07727006b2f1}, !- Inlet Port
  {9875a556-f9e9-4b56-8f82-f505e3f98f9d}; !- Outlet Port

OS:Connection,
  {6434668a-22d3-497a-822e-f8fdfc18535f}, !- Handle
  {af0fecf8-20b4-45e9-bbc6-ba2912203e3a}, !- Source Object
  3,                                      !- Outlet Port
  {e4e10690-a5a3-4532-b39a-89bc148fc561}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {917f5fa2-7b36-4340-b9c6-07727006b2f1}, !- Handle
  {e4e10690-a5a3-4532-b39a-89bc148fc561}, !- Source Object
  3,                                      !- Outlet Port
  {fe8489ff-26f3-414f-a20d-cc4a469f79f5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9875a556-f9e9-4b56-8f82-f505e3f98f9d}, !- Handle
  {fe8489ff-26f3-414f-a20d-cc4a469f79f5}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  154;                                    !- Inlet Port

OS:WaterUse:Connections,
  {66e8b747-d7a9-43a3-8cf3-5c46d16c8ab0}, !- Handle
  Water Use Connections 152,              !- Name
  {575052f3-83d0-4d54-9be7-cfce93e86de8}, !- Inlet Node Name
  {6a31fd20-df77-4278-ac7c-15fc892db5ef}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {fb6f51c4-50e0-4b24-b0dc-ea2378048b45}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {231b2e08-2094-4c34-8a07-624262f91e2f}, !- Handle
  Patroom8_flr_3 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {e887b472-0c15-47ad-a7ba-51fe3d67b4b9}, !- Target Temperature Schedule Name
  {618df10a-346b-409d-a3da-c1d5f0142605}, !- Sensible Fraction Schedule Name
  {d1cd4da9-d1ac-4951-b3c3-52ed888ce13d}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {618df10a-346b-409d-a3da-c1d5f0142605}, !- Handle
  Schedule Ruleset 456,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {738fc25c-b225-4fee-bb76-300135954deb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {738fc25c-b225-4fee-bb76-300135954deb}, !- Handle
  Schedule Day 460,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {d1cd4da9-d1ac-4951-b3c3-52ed888ce13d}, !- Handle
  Schedule Ruleset 457,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {8b329b83-f97a-49af-9f04-b9cf7dd72331}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8b329b83-f97a-49af-9f04-b9cf7dd72331}, !- Handle
  Schedule Day 461,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {e887b472-0c15-47ad-a7ba-51fe3d67b4b9}, !- Handle
  Schedule Ruleset 458,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {48d4afc9-76f7-4a81-a8a8-ef2871a3573f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {48d4afc9-76f7-4a81-a8a8-ef2871a3573f}, !- Handle
  Schedule Day 462,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {fb6f51c4-50e0-4b24-b0dc-ea2378048b45}, !- Handle
  Patroom8_flr_3 Service Water Use 0.01gal/min, !- Name
  {231b2e08-2094-4c34-8a07-624262f91e2f}, !- Water Use Equipment Definition Name
  {f14ad2c1-11a0-4529-960d-3f401476ca68}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f043a94c-5645-4ed5-b105-1b265efb85d0}, !- Handle
  Node 1235,                              !- Name
  {ee6bd362-7ea7-4007-8461-8b591a6b06f7}, !- Inlet Port
  {575052f3-83d0-4d54-9be7-cfce93e86de8}; !- Outlet Port

OS:Connection,
  {ee6bd362-7ea7-4007-8461-8b591a6b06f7}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  155,                                    !- Outlet Port
  {f043a94c-5645-4ed5-b105-1b265efb85d0}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {b23252d2-7c48-4cb7-a271-6349c10d2bad}, !- Handle
  Node 1236,                              !- Name
  {6a31fd20-df77-4278-ac7c-15fc892db5ef}, !- Inlet Port
  {59055eb4-19f2-4c67-8407-51cc9df88134}; !- Outlet Port

OS:Connection,
  {575052f3-83d0-4d54-9be7-cfce93e86de8}, !- Handle
  {f043a94c-5645-4ed5-b105-1b265efb85d0}, !- Source Object
  3,                                      !- Outlet Port
  {66e8b747-d7a9-43a3-8cf3-5c46d16c8ab0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6a31fd20-df77-4278-ac7c-15fc892db5ef}, !- Handle
  {66e8b747-d7a9-43a3-8cf3-5c46d16c8ab0}, !- Source Object
  3,                                      !- Outlet Port
  {b23252d2-7c48-4cb7-a271-6349c10d2bad}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {59055eb4-19f2-4c67-8407-51cc9df88134}, !- Handle
  {b23252d2-7c48-4cb7-a271-6349c10d2bad}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  155;                                    !- Inlet Port

OS:WaterUse:Connections,
  {61a18a99-ff7c-4c1e-8a9b-7bfcffe8c2ca}, !- Handle
  Water Use Connections 153,              !- Name
  {5bafdb67-3a5e-42e5-8e2c-a51f0b9a0cb3}, !- Inlet Node Name
  {e81314f4-69f1-4a0c-a2e5-0f67c85164d6}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {98156e16-5696-45de-9135-fa51af59d989}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {e4538bab-ad6d-449f-872c-e35dcfc54fc4}, !- Handle
  Patroom8_flr_4 Service Water Use Def 0.01gal/min, !- Name
  ,                                       !- End-Use Subcategory
  6.74665109629451e-07,                   !- Peak Flow Rate {m3/s}
  {b2546253-8aad-4327-8a67-b77a6a593485}, !- Target Temperature Schedule Name
  {a39e97ab-059c-4775-a5d8-b8c23c6efbf3}, !- Sensible Fraction Schedule Name
  {71a85c91-4e99-40ff-957b-a102cdadf162}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {a39e97ab-059c-4775-a5d8-b8c23c6efbf3}, !- Handle
  Schedule Ruleset 459,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {665dd3b0-9820-43a4-a34a-d817a1ddb9f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {665dd3b0-9820-43a4-a34a-d817a1ddb9f4}, !- Handle
  Schedule Day 463,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {71a85c91-4e99-40ff-957b-a102cdadf162}, !- Handle
  Schedule Ruleset 460,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {df2381bd-dacd-4c44-a275-2e000f7f9586}; !- Default Day Schedule Name

OS:Schedule:Day,
  {df2381bd-dacd-4c44-a275-2e000f7f9586}, !- Handle
  Schedule Day 464,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {b2546253-8aad-4327-8a67-b77a6a593485}, !- Handle
  Schedule Ruleset 461,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4277bd2b-e177-4106-908b-6d18b3fdc86b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4277bd2b-e177-4106-908b-6d18b3fdc86b}, !- Handle
  Schedule Day 465,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {98156e16-5696-45de-9135-fa51af59d989}, !- Handle
  Patroom8_flr_4 Service Water Use 0.01gal/min, !- Name
  {e4538bab-ad6d-449f-872c-e35dcfc54fc4}, !- Water Use Equipment Definition Name
  {781f0778-e6d3-4693-a705-422ddb91a879}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {0a1082eb-5613-49ca-b842-cc4d3772ffcc}, !- Handle
  Node 1237,                              !- Name
  {56ec394e-bfe9-4ad9-b84c-4dc36564bff4}, !- Inlet Port
  {5bafdb67-3a5e-42e5-8e2c-a51f0b9a0cb3}; !- Outlet Port

OS:Connection,
  {56ec394e-bfe9-4ad9-b84c-4dc36564bff4}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  156,                                    !- Outlet Port
  {0a1082eb-5613-49ca-b842-cc4d3772ffcc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f337d9c6-15d1-4d3d-bcbd-82f7a2affa1e}, !- Handle
  Node 1238,                              !- Name
  {e81314f4-69f1-4a0c-a2e5-0f67c85164d6}, !- Inlet Port
  {87d1065d-5682-44ff-a015-bf7e088dff8c}; !- Outlet Port

OS:Connection,
  {5bafdb67-3a5e-42e5-8e2c-a51f0b9a0cb3}, !- Handle
  {0a1082eb-5613-49ca-b842-cc4d3772ffcc}, !- Source Object
  3,                                      !- Outlet Port
  {61a18a99-ff7c-4c1e-8a9b-7bfcffe8c2ca}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e81314f4-69f1-4a0c-a2e5-0f67c85164d6}, !- Handle
  {61a18a99-ff7c-4c1e-8a9b-7bfcffe8c2ca}, !- Source Object
  3,                                      !- Outlet Port
  {f337d9c6-15d1-4d3d-bcbd-82f7a2affa1e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {87d1065d-5682-44ff-a015-bf7e088dff8c}, !- Handle
  {f337d9c6-15d1-4d3d-bcbd-82f7a2affa1e}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  156;                                    !- Inlet Port

OS:WaterUse:Connections,
  {21209738-959f-47e5-a9de-a48b4271ee6b}, !- Handle
  Water Use Connections 154,              !- Name
  {366ba1ca-1b6b-4c0a-ac02-79376db60c9f}, !- Inlet Node Name
  {0034095e-3c90-4fa1-8fb7-d43406388b3e}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {f804e32c-8de8-4097-b558-500012a665e9}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {840a4521-3767-47c7-a971-e8d8562d1000}, !- Handle
  Phystherapy_flr_3 Service Water Use Def 0.09gal/min, !- Name
  ,                                       !- End-Use Subcategory
  5.92254723523789e-06,                   !- Peak Flow Rate {m3/s}
  {71334a2f-2dc1-43b3-96d0-3af3aac6d8d8}, !- Target Temperature Schedule Name
  {6fdab8cc-4c6c-4988-8ae0-d6115a6f2dcd}, !- Sensible Fraction Schedule Name
  {ece92aba-fb26-4c1b-bba8-f58e4bd2ee04}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {6fdab8cc-4c6c-4988-8ae0-d6115a6f2dcd}, !- Handle
  Schedule Ruleset 462,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {d5001ec5-6e77-4f74-81f4-80c2012e3631}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d5001ec5-6e77-4f74-81f4-80c2012e3631}, !- Handle
  Schedule Day 466,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {ece92aba-fb26-4c1b-bba8-f58e4bd2ee04}, !- Handle
  Schedule Ruleset 463,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {5454d2bd-1d7a-4167-a020-2af2fe5a336f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5454d2bd-1d7a-4167-a020-2af2fe5a336f}, !- Handle
  Schedule Day 467,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {71334a2f-2dc1-43b3-96d0-3af3aac6d8d8}, !- Handle
  Schedule Ruleset 464,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {0b3b494d-2ac9-4f5d-86c7-d61e5823e466}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0b3b494d-2ac9-4f5d-86c7-d61e5823e466}, !- Handle
  Schedule Day 468,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {f804e32c-8de8-4097-b558-500012a665e9}, !- Handle
  Phystherapy_flr_3 Service Water Use 0.09gal/min, !- Name
  {840a4521-3767-47c7-a971-e8d8562d1000}, !- Water Use Equipment Definition Name
  {29a8ebd7-ac6a-4bc0-a0bb-dcea45220ce9}, !- Space Name
  {065fc7f9-acb0-4b83-8320-1da147406629}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {065fc7f9-acb0-4b83-8320-1da147406629}, !- Handle
  NECB-C-Service Water Heating,           !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {67c1a15f-a7d0-45df-a10b-8287535f6015}; !- Default Day Schedule Name

OS:Schedule:Day,
  {67c1a15f-a7d0-45df-a10b-8287535f6015}, !- Handle
  NECB-C-Service Water Heating Default,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {7ba930cb-e0d8-4f30-83b2-9a68130e24bd}, !- Handle
  Schedule Rule 71,                       !- Name
  {065fc7f9-acb0-4b83-8320-1da147406629}, !- Schedule Ruleset Name
  2,                                      !- Rule Order
  {3898f304-8b9e-43ea-8930-4cbeef182265}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  Yes,                                    !- Apply Monday
  Yes,                                    !- Apply Tuesday
  Yes,                                    !- Apply Wednesday
  Yes,                                    !- Apply Thursday
  Yes,                                    !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3898f304-8b9e-43ea-8930-4cbeef182265}, !- Handle
  NECB-C-Service Water Heating Default|Wkdy Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.4,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {61dd07b7-b007-47a0-88d9-cd6f286f5de6}, !- Handle
  Schedule Rule 72,                       !- Name
  {065fc7f9-acb0-4b83-8320-1da147406629}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52c97a8c-a67c-408f-90cc-5eb9b5cc9cfb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52c97a8c-a67c-408f-90cc-5eb9b5cc9cfb}, !- Handle
  NECB-C-Service Water Heating Sat Day,   !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.3,                                    !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  0.5,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.9,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  21,                                     !- Hour 10
  0,                                      !- Minute 10
  0.2,                                    !- Value Until Time 10
  24,                                     !- Hour 11
  0,                                      !- Minute 11
  0.05;                                   !- Value Until Time 11

OS:Schedule:Rule,
  {11edf410-773b-4006-9f29-24ba13db3fe8}, !- Handle
  Schedule Rule 73,                       !- Name
  {065fc7f9-acb0-4b83-8320-1da147406629}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {67f94e43-29be-495b-b2fb-c68d1144d3f6}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {67f94e43-29be-495b-b2fb-c68d1144d3f6}, !- Handle
  NECB-C-Service Water Heating Sun|Hol Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  11,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  13,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.8,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.6,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.4,                                    !- Value Until Time 7
  18,                                     !- Hour 8
  0,                                      !- Minute 8
  0.3,                                    !- Value Until Time 8
  19,                                     !- Hour 9
  0,                                      !- Minute 9
  0.2,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0.05;                                   !- Value Until Time 10

OS:Node,
  {86f375fb-2f8c-478c-89a9-d6427a20b0e7}, !- Handle
  Node 1239,                              !- Name
  {4aeeb883-9d06-4b61-a7a3-885830a44c14}, !- Inlet Port
  {366ba1ca-1b6b-4c0a-ac02-79376db60c9f}; !- Outlet Port

OS:Connection,
  {4aeeb883-9d06-4b61-a7a3-885830a44c14}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  157,                                    !- Outlet Port
  {86f375fb-2f8c-478c-89a9-d6427a20b0e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e0b50478-5510-4d43-8620-55cbe5250d59}, !- Handle
  Node 1240,                              !- Name
  {0034095e-3c90-4fa1-8fb7-d43406388b3e}, !- Inlet Port
  {b10eb7da-94e7-4604-b16b-395b42713ca2}; !- Outlet Port

OS:Connection,
  {366ba1ca-1b6b-4c0a-ac02-79376db60c9f}, !- Handle
  {86f375fb-2f8c-478c-89a9-d6427a20b0e7}, !- Source Object
  3,                                      !- Outlet Port
  {21209738-959f-47e5-a9de-a48b4271ee6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0034095e-3c90-4fa1-8fb7-d43406388b3e}, !- Handle
  {21209738-959f-47e5-a9de-a48b4271ee6b}, !- Source Object
  3,                                      !- Outlet Port
  {e0b50478-5510-4d43-8620-55cbe5250d59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b10eb7da-94e7-4604-b16b-395b42713ca2}, !- Handle
  {e0b50478-5510-4d43-8620-55cbe5250d59}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  157;                                    !- Inlet Port

OS:WaterUse:Connections,
  {dc04e0a9-e9cb-49e7-9030-1f76e615f317}, !- Handle
  Water Use Connections 155,              !- Name
  {48333311-48ae-480d-9916-f1e220a8ab11}, !- Inlet Node Name
  {17f09556-ed92-4b0b-a36b-30fd349694b3}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  None,                                   !- Drain Water Heat Exchanger Type
  Plant,                                  !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {cba2d7ed-e2ce-4760-914f-cecf96ae741a}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {4c5fa624-c223-4cd4-a71d-db2a748efdeb}, !- Handle
  Radiology_flr_4 Service Water Use Def 0.19gal/min, !- Name
  ,                                       !- End-Use Subcategory
  1.18066394185154e-05,                   !- Peak Flow Rate {m3/s}
  {724f6d63-4463-45fe-8b85-308d39a436f1}, !- Target Temperature Schedule Name
  {cabb0843-4e86-46c4-ade7-9af074d18990}, !- Sensible Fraction Schedule Name
  {3233d944-7f61-42f1-a6cd-57cff7ff3ad0}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {cabb0843-4e86-46c4-ade7-9af074d18990}, !- Handle
  Schedule Ruleset 465,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {4ea14929-8030-45b7-ae70-71c8571575d3}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4ea14929-8030-45b7-ae70-71c8571575d3}, !- Handle
  Schedule Day 469,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {3233d944-7f61-42f1-a6cd-57cff7ff3ad0}, !- Handle
  Schedule Ruleset 466,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {7c71f30d-d9ac-4a2f-a41f-79938a5881fe}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7c71f30d-d9ac-4a2f-a41f-79938a5881fe}, !- Handle
  Schedule Day 470,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {724f6d63-4463-45fe-8b85-308d39a436f1}, !- Handle
  Schedule Ruleset 467,                   !- Name
  ,                                       !- Schedule Type Limits Name
  {3000781b-56c0-442b-8cef-dd70a269b756}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3000781b-56c0-442b-8cef-dd70a269b756}, !- Handle
  Schedule Day 471,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:WaterUse:Equipment,
  {cba2d7ed-e2ce-4760-914f-cecf96ae741a}, !- Handle
  Radiology_flr_4 Service Water Use 0.19gal/min, !- Name
  {4c5fa624-c223-4cd4-a71d-db2a748efdeb}, !- Water Use Equipment Definition Name
  {786210a9-f712-484a-943a-91dac40008cc}, !- Space Name
  {8de17749-0988-406a-a3e2-70fb52399b3d}; !- Flow Rate Fraction Schedule Name

OS:Node,
  {f072474d-d711-4967-be33-534b638306b1}, !- Handle
  Node 1241,                              !- Name
  {f4bea24a-95c4-4ca6-88f8-61d6862b89ad}, !- Inlet Port
  {48333311-48ae-480d-9916-f1e220a8ab11}; !- Outlet Port

OS:Connection,
  {f4bea24a-95c4-4ca6-88f8-61d6862b89ad}, !- Handle
  {723b69d9-be71-4262-a005-0eb6da48549d}, !- Source Object
  158,                                    !- Outlet Port
  {f072474d-d711-4967-be33-534b638306b1}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {ababed59-2649-4f19-9973-0c5bb655b74a}, !- Handle
  Node 1242,                              !- Name
  {17f09556-ed92-4b0b-a36b-30fd349694b3}, !- Inlet Port
  {26a1ac04-f1d9-4b51-bca1-9a706b036edb}; !- Outlet Port

OS:Connection,
  {48333311-48ae-480d-9916-f1e220a8ab11}, !- Handle
  {f072474d-d711-4967-be33-534b638306b1}, !- Source Object
  3,                                      !- Outlet Port
  {dc04e0a9-e9cb-49e7-9030-1f76e615f317}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {17f09556-ed92-4b0b-a36b-30fd349694b3}, !- Handle
  {dc04e0a9-e9cb-49e7-9030-1f76e615f317}, !- Source Object
  3,                                      !- Outlet Port
  {ababed59-2649-4f19-9973-0c5bb655b74a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {26a1ac04-f1d9-4b51-bca1-9a706b036edb}, !- Handle
  {ababed59-2649-4f19-9973-0c5bb655b74a}, !- Source Object
  3,                                      !- Outlet Port
  {e6751702-e7ad-4763-b82b-415d4418c365}, !- Target Object
  158;                                    !- Inlet Port

OS:Curve:Cubic,
  {a74c5844-aed3-452d-aafa-d4868cdb0ef5}, !- Handle
  VarVolFan-AFBIFanCurve-NECB2011-FPLR,   !- Name
  -2.4176,                                !- Coefficient1 Constant
  9.5874,                                 !- Coefficient2 x
  -11.559,                                !- Coefficient3 x**2
  5.4009,                                 !- Coefficient4 x**3
  0.68,                                   !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Schedule:Ruleset,
  {b14f1866-0dbc-4e8a-b65c-0656fa87d26b}, !- Handle
  Economizer Max OA Fraction 100 pct,     !- Name
  ,                                       !- Schedule Type Limits Name
  {e5861246-e4d4-4a2f-8779-9d239873b0cf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e5861246-e4d4-4a2f-8779-9d239873b0cf}, !- Handle
  Economizer Max OA Fraction 100 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2b3de9b2-6d26-4cd9-8d67-3dbd59d2ffa8}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {eb1255bf-1df7-49d1-abdb-1dc6ee3baa6c}, !- Control Zone or Zone List Name
  {61729657-f514-4f39-b52a-5d11df642b4a}, !- Cooling Control Zone or Zone List Name
  {a02f90b9-577f-4934-becb-c227d87e4826}, !- Heating Control Zone or Zone List Name
  {81ffa317-1375-4172-a86f-2b269cd88962}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {eb1255bf-1df7-49d1-abdb-1dc6ee3baa6c}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {61729657-f514-4f39-b52a-5d11df642b4a}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a02f90b9-577f-4934-becb-c227d87e4826}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {81ffa317-1375-4172-a86f-2b269cd88962}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3da4f87e-f555-432f-b919-5031b0de9139}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6e42daf7-08c2-455b-9656-032c11c9ddce}, !- Default Day Schedule Name
  {1cff3951-835e-48bf-93b0-48fbb69f69b3}, !- Summer Design Day Schedule Name
  {9a57e878-2f3d-4bf2-a08f-9d21f140797a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6e42daf7-08c2-455b-9656-032c11c9ddce}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2d46f2a5-25ee-4589-a466-ffa550f06549}, !- Handle
  {3da4f87e-f555-432f-b919-5031b0de9139}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0105511811023622,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b6c7e469-699a-4101-9127-82be71448aec}, !- Handle
  Schedule Day 472,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9a57e878-2f3d-4bf2-a08f-9d21f140797a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cd043f04-ec70-46ff-8bbf-d3750ec6c561}, !- Handle
  Schedule Day 473,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1cff3951-835e-48bf-93b0-48fbb69f69b3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {234e9bce-16ad-4588-a332-dc3a1000ced8}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {af62e576-4467-4476-9934-7e66a5c18e4f}, !- Control Zone or Zone List Name
  {85df8fb5-a539-4f58-a72d-8c9df21a3091}, !- Cooling Control Zone or Zone List Name
  {45314cd2-6b41-47d6-9d50-dd1118a4c057}, !- Heating Control Zone or Zone List Name
  {5292570c-6ce5-4ab0-9f23-0cbebf9ff969}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {af62e576-4467-4476-9934-7e66a5c18e4f}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {85df8fb5-a539-4f58-a72d-8c9df21a3091}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {45314cd2-6b41-47d6-9d50-dd1118a4c057}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {5292570c-6ce5-4ab0-9f23-0cbebf9ff969}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d4c3d0fa-6089-42e7-8c43-7de9ef7c2af8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {cf4b7969-6df7-433c-a867-e5f9bce3bc2a}, !- Default Day Schedule Name
  {de37c18e-54b4-47ca-b117-10ce88805a39}, !- Summer Design Day Schedule Name
  {e6f5c72c-a0fb-443d-ac53-abc28574f747}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {cf4b7969-6df7-433c-a867-e5f9bce3bc2a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {08dd9f49-59fa-41f5-9e3c-87c9db597821}, !- Handle
  {d4c3d0fa-6089-42e7-8c43-7de9ef7c2af8}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976367,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:14 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:14 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b267bd72-47ed-4aa7-b7c6-b110ac873821}, !- Handle
  Schedule Day 474,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e6f5c72c-a0fb-443d-ac53-abc28574f747}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5e589232-ff8e-407a-b885-a0267ef43418}, !- Handle
  Schedule Day 475,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {de37c18e-54b4-47ca-b117-10ce88805a39}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {6cdf7842-e950-415e-b10b-d33d3936de61}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d71e2330-59da-432d-8430-2311f8628ad7}, !- Control Zone or Zone List Name
  {a14340b2-044d-4791-9e22-125e0abe9c57}, !- Cooling Control Zone or Zone List Name
  {b760e846-cf2e-4f60-8f0d-ae097c1acf67}, !- Heating Control Zone or Zone List Name
  {26d24781-16ea-4c29-9f07-5bc1099c9e40}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d71e2330-59da-432d-8430-2311f8628ad7}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {a14340b2-044d-4791-9e22-125e0abe9c57}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {b760e846-cf2e-4f60-8f0d-ae097c1acf67}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {26d24781-16ea-4c29-9f07-5bc1099c9e40}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c482cddd-baca-4fa8-b652-0ec2f9240706}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {78fe6d85-9708-48e1-a5d7-b3f82c9ad2bb}, !- Default Day Schedule Name
  {d806a0e8-4b15-4778-9675-55de12e26861}, !- Summer Design Day Schedule Name
  {a5d88355-7bc4-4f4d-9d27-71c8cb1e38d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78fe6d85-9708-48e1-a5d7-b3f82c9ad2bb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {40b50cb4-e64b-4fc5-b3ef-0b4798b3a606}, !- Handle
  {c482cddd-baca-4fa8-b652-0ec2f9240706}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0105511811023622,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8e2d62cc-0f41-4c41-acd5-59fbc06f9b36}, !- Handle
  Schedule Day 476,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a5d88355-7bc4-4f4d-9d27-71c8cb1e38d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {190b10b1-598b-462f-b8ff-adc9c55bd9fa}, !- Handle
  Schedule Day 477,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d806a0e8-4b15-4778-9675-55de12e26861}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 10 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {88966588-5aed-4ff7-9ec9-71fa3773ef65}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {be62a49a-50ae-48d4-a528-185e2913d14f}, !- Control Zone or Zone List Name
  {46c39663-16d5-458f-8a17-a9282a26e94a}, !- Cooling Control Zone or Zone List Name
  {14dde981-3f0e-4148-a4d2-bd60f5ff30cb}, !- Heating Control Zone or Zone List Name
  {65c9f3ef-8ef5-4c73-9e9f-88c4d7ef4543}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {be62a49a-50ae-48d4-a528-185e2913d14f}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {46c39663-16d5-458f-8a17-a9282a26e94a}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {14dde981-3f0e-4148-a4d2-bd60f5ff30cb}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {65c9f3ef-8ef5-4c73-9e9f-88c4d7ef4543}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {19cd80e6-e3db-4266-8993-887cd9be02bd}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {81358d22-8820-474e-9ff2-ede03f725fd4}, !- Default Day Schedule Name
  {ecc508b2-a892-4db9-b976-78b2ebf9f16d}, !- Summer Design Day Schedule Name
  {36bd3e56-9efb-473f-91fd-6dd6e2d3fbb6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {81358d22-8820-474e-9ff2-ede03f725fd4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {dc700b89-29f1-41d5-b547-b71e0fcbf224}, !- Handle
  {19cd80e6-e3db-4266-8993-887cd9be02bd}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2312499999999984,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {3f67d645-9c1f-4234-92e9-6d3f38e8d82e}, !- Handle
  Schedule Day 478,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {36bd3e56-9efb-473f-91fd-6dd6e2d3fbb6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b8fb1d6f-5bd6-4c64-b9fe-a900c2f7f343}, !- Handle
  Schedule Day 479,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ecc508b2-a892-4db9-b976-78b2ebf9f16d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 11 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b06e04fe-3efa-484b-9344-45b6002a537b}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {62ddc0a5-a452-4ff3-8bd6-a18654b91079}, !- Control Zone or Zone List Name
  {c820578a-c5e2-45c9-bddf-e7ce70831508}, !- Cooling Control Zone or Zone List Name
  {59c1b5bb-b2d7-49c5-9d84-5e7df5f06f9b}, !- Heating Control Zone or Zone List Name
  {84dd1871-a8d8-42ff-b758-7355f6a849aa}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {62ddc0a5-a452-4ff3-8bd6-a18654b91079}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {c820578a-c5e2-45c9-bddf-e7ce70831508}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {59c1b5bb-b2d7-49c5-9d84-5e7df5f06f9b}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {84dd1871-a8d8-42ff-b758-7355f6a849aa}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8b1fabd0-6f11-448b-917c-9d0c03b3f11c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {388f2caa-a903-4132-b2ea-68e9d9bdc217}, !- Default Day Schedule Name
  {b433b73d-10a8-4474-ab83-f55c7bb3785a}, !- Summer Design Day Schedule Name
  {6c08aa3e-9f2a-4440-8579-5b288ffc5075}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {388f2caa-a903-4132-b2ea-68e9d9bdc217}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {4bee4d8c-5d1d-463b-832f-a6ba82beb084}, !- Handle
  {8b1fabd0-6f11-448b-917c-9d0c03b3f11c}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8a8932e5-0a0c-4fda-b98d-7a91cac1b0e1}, !- Handle
  Schedule Day 480,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c08aa3e-9f2a-4440-8579-5b288ffc5075}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74570abe-dd50-4c3a-8b07-6b02568d0eab}, !- Handle
  Schedule Day 481,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b433b73d-10a8-4474-ab83-f55c7bb3785a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 12 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {14b043c9-4bb9-407f-ba4b-497c4220b589}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5d935e27-17f5-4c74-874f-03f1e04e0772}, !- Control Zone or Zone List Name
  {1d63d190-0aa9-42dc-9f18-bf6a127d6e02}, !- Cooling Control Zone or Zone List Name
  {a8c09ba2-4687-4ea0-bf1a-844830a7fda8}, !- Heating Control Zone or Zone List Name
  {3ace3a92-a9e9-48d2-b70a-015a635e9e56}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5d935e27-17f5-4c74-874f-03f1e04e0772}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {1d63d190-0aa9-42dc-9f18-bf6a127d6e02}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a8c09ba2-4687-4ea0-bf1a-844830a7fda8}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3ace3a92-a9e9-48d2-b70a-015a635e9e56}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {90f26267-1a27-49da-a4fc-cbb57214d393}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {bc7d869a-1da0-4631-9a4d-da65c4ccc35b}, !- Default Day Schedule Name
  {d6c99888-23b7-42c9-9260-cb4572541c3f}, !- Summer Design Day Schedule Name
  {e9413a5f-3f45-47d8-a09a-d78c85fd4c33}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {bc7d869a-1da0-4631-9a4d-da65c4ccc35b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {d31f2241-89a4-4ced-8885-062a38a39b0a}, !- Handle
  {90f26267-1a27-49da-a4fc-cbb57214d393}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5799999999999974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7a90c6e9-d35c-4884-b93a-98762c9da471}, !- Handle
  Schedule Day 482,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e9413a5f-3f45-47d8-a09a-d78c85fd4c33}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b45b35c8-068f-46cc-9d6c-16873e11e445}, !- Handle
  Schedule Day 483,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d6c99888-23b7-42c9-9260-cb4572541c3f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 13 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c255b3ef-b723-4cba-83c4-1568e96d3f78}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {513039d8-2368-469e-a1ba-b913ff17d3e0}, !- Control Zone or Zone List Name
  {6ab97fd2-e944-4ccb-a6ae-65b84785f960}, !- Cooling Control Zone or Zone List Name
  {28436190-9ece-4bb8-b439-64ab7ca02543}, !- Heating Control Zone or Zone List Name
  {3d688508-1dc4-4461-87b7-a7bf0efaed54}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {513039d8-2368-469e-a1ba-b913ff17d3e0}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {6ab97fd2-e944-4ccb-a6ae-65b84785f960}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {28436190-9ece-4bb8-b439-64ab7ca02543}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3d688508-1dc4-4461-87b7-a7bf0efaed54}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {ddee5562-9af8-430e-8e5d-3e487fafde40}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6a3462d3-1774-47c3-ae5d-e6a2af20dda5}, !- Default Day Schedule Name
  {2f052326-6cf2-4f2f-9201-458d5f4e5124}, !- Summer Design Day Schedule Name
  {5f5c45af-1e69-4cd3-9120-b9eaf983084b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a3462d3-1774-47c3-ae5d-e6a2af20dda5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b242b943-aa16-45ea-abf7-abd7b866acc2}, !- Handle
  {ddee5562-9af8-430e-8e5d-3e487fafde40}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  124.14828740157478,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:15 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:15 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {fc3eeae9-17fd-44d7-8629-2ff1575045b7}, !- Handle
  Schedule Day 484,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5f5c45af-1e69-4cd3-9120-b9eaf983084b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {77d8f102-2d5d-4f11-a0da-c67b4d551087}, !- Handle
  Schedule Day 485,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f052326-6cf2-4f2f-9201-458d5f4e5124}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 14 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {8e852020-a598-4dfb-9160-cea978a498ac}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {63f505e5-5ac1-4db8-bc4b-76acdd38d254}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14HtgSch0, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0183a19e-ecc9-427b-a19d-a1c8ec69a307}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14ClgSch0, !- Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {02639940-1d25-4e6b-90ea-3b29ed12b5d8}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {8e852020-a598-4dfb-9160-cea978a498ac}<23.9 && {8e852020-a598-4dfb-9160-cea978a498ac}>1.7, !- Program Line 1
  SET {0183a19e-ecc9-427b-a19d-a1c8ec69a307} = 29.4, !- Program Line 2
  SET {63f505e5-5ac1-4db8-bc4b-76acdd38d254} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {8e852020-a598-4dfb-9160-cea978a498ac}<23.9 && {8e852020-a598-4dfb-9160-cea978a498ac}>1.7, !- Program Line 4
  SET {0183a19e-ecc9-427b-a19d-a1c8ec69a307} = 29.4, !- Program Line 5
  SET {63f505e5-5ac1-4db8-bc4b-76acdd38d254} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {8e852020-a598-4dfb-9160-cea978a498ac}<23.9 && {8e852020-a598-4dfb-9160-cea978a498ac}>1.7, !- Program Line 7
  SET {0183a19e-ecc9-427b-a19d-a1c8ec69a307} = 29.4, !- Program Line 8
  SET {63f505e5-5ac1-4db8-bc4b-76acdd38d254} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {8e852020-a598-4dfb-9160-cea978a498ac}<23.9 && {8e852020-a598-4dfb-9160-cea978a498ac}>1.7, !- Program Line 10
  SET {0183a19e-ecc9-427b-a19d-a1c8ec69a307} = 29.4, !- Program Line 11
  SET {63f505e5-5ac1-4db8-bc4b-76acdd38d254} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0183a19e-ecc9-427b-a19d-a1c8ec69a307} = NULL, !- Program Line 14
  SET {63f505e5-5ac1-4db8-bc4b-76acdd38d254} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {237f729f-1fbd-43a8-b24a-2fb007cccf9f}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone14OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {02639940-1d25-4e6b-90ea-3b29ed12b5d8}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {37eaaa5c-cdb6-4830-a821-b85405713ce9}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {15bda6b8-3041-40b8-b74d-39cd4160941c}, !- Control Zone or Zone List Name
  {b10f1a59-85a1-4595-815c-bcb76fd1ad2d}, !- Cooling Control Zone or Zone List Name
  {49d6cd56-af88-493b-a629-394e4ef16811}, !- Heating Control Zone or Zone List Name
  {a854f0f1-b33b-4d28-a2b8-77ac7f896683}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {15bda6b8-3041-40b8-b74d-39cd4160941c}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {b10f1a59-85a1-4595-815c-bcb76fd1ad2d}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {49d6cd56-af88-493b-a629-394e4ef16811}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a854f0f1-b33b-4d28-a2b8-77ac7f896683}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8132146d-1c64-4511-8f4c-fd82a700ae70}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6face420-c042-42ef-b430-7b003c3ae73a}, !- Default Day Schedule Name
  {bee4f680-1552-45a2-96b0-ac19a01e9271}, !- Summer Design Day Schedule Name
  {f26e2fc7-d349-455a-ae07-a0c0837e49a0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6face420-c042-42ef-b430-7b003c3ae73a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9b83f0e0-99cc-4a15-91b9-e62334c36ecc}, !- Handle
  {8132146d-1c64-4511-8f4c-fd82a700ae70}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  213.66749999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  3,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f48fd4d6-c917-4fc9-8f26-0e0e84b1b577}, !- Handle
  Schedule Day 486,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f26e2fc7-d349-455a-ae07-a0c0837e49a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {13019cfb-9dd4-4e80-bb77-644153e3d6c1}, !- Handle
  Schedule Day 487,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {bee4f680-1552-45a2-96b0-ac19a01e9271}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {d596f295-53ee-41a1-9620-5d093fbc8c79}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Sunday Rule, !- Name
  {8132146d-1c64-4511-8f4c-fd82a700ae70}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {bdf22159-cbbc-42e2-969e-4c37c7feadd4}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {bdf22159-cbbc-42e2-969e-4c37c7feadd4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 15 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {6287937e-abaf-42ba-ba27-62534c55b55a}, !- Handle
  OAT_1,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {34e26902-68da-47a9-bc72-ae6410b98e05}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone15HtgSch0, !- Name
  {a65d178c-30f7-479d-8f65-182efda6b494}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0b2ab5ea-5c9d-42c5-b3e4-b5de33a63e9e}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone15ClgSch0, !- Name
  {1569a5c0-b389-4625-8477-b6181569b454}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {2c3f617c-923d-4b34-a5d6-22604fcd6ecd}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone15OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {6287937e-abaf-42ba-ba27-62534c55b55a}<23.9 && {6287937e-abaf-42ba-ba27-62534c55b55a}>1.7, !- Program Line 1
  SET {0b2ab5ea-5c9d-42c5-b3e4-b5de33a63e9e} = 29.4, !- Program Line 2
  SET {34e26902-68da-47a9-bc72-ae6410b98e05} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {6287937e-abaf-42ba-ba27-62534c55b55a}<23.9 && {6287937e-abaf-42ba-ba27-62534c55b55a}>1.7, !- Program Line 4
  SET {0b2ab5ea-5c9d-42c5-b3e4-b5de33a63e9e} = 29.4, !- Program Line 5
  SET {34e26902-68da-47a9-bc72-ae6410b98e05} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {6287937e-abaf-42ba-ba27-62534c55b55a}<23.9 && {6287937e-abaf-42ba-ba27-62534c55b55a}>1.7, !- Program Line 7
  SET {0b2ab5ea-5c9d-42c5-b3e4-b5de33a63e9e} = 29.4, !- Program Line 8
  SET {34e26902-68da-47a9-bc72-ae6410b98e05} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {6287937e-abaf-42ba-ba27-62534c55b55a}<23.9 && {6287937e-abaf-42ba-ba27-62534c55b55a}>1.7, !- Program Line 10
  SET {0b2ab5ea-5c9d-42c5-b3e4-b5de33a63e9e} = 29.4, !- Program Line 11
  SET {34e26902-68da-47a9-bc72-ae6410b98e05} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0b2ab5ea-5c9d-42c5-b3e4-b5de33a63e9e} = NULL, !- Program Line 14
  SET {34e26902-68da-47a9-bc72-ae6410b98e05} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {409210eb-fdbd-4178-ba58-092fc2766190}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone15OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {2c3f617c-923d-4b34-a5d6-22604fcd6ecd}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {fd77f08d-32bf-4289-a51c-6871d2271464}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0e793b52-94ea-4458-8ac9-e46c01e47aad}, !- Control Zone or Zone List Name
  {036e6363-43d7-46b3-a4d2-33f9ad715636}, !- Cooling Control Zone or Zone List Name
  {6668aed4-dc0c-4c75-818e-e306d5389529}, !- Heating Control Zone or Zone List Name
  {fa336dc8-05b6-499a-930e-c483113ee582}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0e793b52-94ea-4458-8ac9-e46c01e47aad}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {036e6363-43d7-46b3-a4d2-33f9ad715636}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6668aed4-dc0c-4c75-818e-e306d5389529}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {fa336dc8-05b6-499a-930e-c483113ee582}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {2c4b5715-1d3c-42aa-a53b-02006715c7a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {72618eea-fbea-4649-b6ec-f25a97524a99}, !- Default Day Schedule Name
  {c6dcf2c2-b93a-4bdf-b3f6-06608ff847ae}, !- Summer Design Day Schedule Name
  {c02af8fd-8a58-49cb-9b0a-1817a7a8c93c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {72618eea-fbea-4649-b6ec-f25a97524a99}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {00bc3f8b-95c9-4da2-a530-77ef182b058f}, !- Handle
  {2c4b5715-1d3c-42aa-a53b-02006715c7a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {bf9cad47-8ef7-4418-aafd-8c59a925999c}, !- Handle
  Schedule Day 488,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c02af8fd-8a58-49cb-9b0a-1817a7a8c93c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {414b3e09-ab49-41af-8570-d3f8224a2761}, !- Handle
  Schedule Day 489,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c6dcf2c2-b93a-4bdf-b3f6-06608ff847ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 16 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {eee3d529-8914-4e57-b29f-abcc69fc8765}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {09c29717-6b2a-4213-af2b-6bd28f105361}, !- Control Zone or Zone List Name
  {5f2c4097-8963-4bc1-9f95-e48d4de50d77}, !- Cooling Control Zone or Zone List Name
  {c68d9673-70ed-41e1-8640-5fdae3234daa}, !- Heating Control Zone or Zone List Name
  {94724001-b1a4-48bb-962e-4a9db2c1301f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {09c29717-6b2a-4213-af2b-6bd28f105361}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {5f2c4097-8963-4bc1-9f95-e48d4de50d77}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c68d9673-70ed-41e1-8640-5fdae3234daa}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {94724001-b1a4-48bb-962e-4a9db2c1301f}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {7478b876-f024-4fe5-b59a-5b23695464a0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e8bbd886-2589-46f0-ba55-d1b090cf3e67}, !- Default Day Schedule Name
  {495ca4cb-0b34-47c4-9d11-3246ab7aa2ee}, !- Summer Design Day Schedule Name
  {02a6c3b7-c5de-4edd-a059-60bac2477fe4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e8bbd886-2589-46f0-ba55-d1b090cf3e67}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5981a9db-bc90-49e1-a90a-328b4c1f6ec0}, !- Handle
  {7478b876-f024-4fe5-b59a-5b23695464a0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.2312499999999957,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {12053a4b-ef17-4718-9a10-d9c19e743aa5}, !- Handle
  Schedule Day 490,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {02a6c3b7-c5de-4edd-a059-60bac2477fe4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {cef4c9b4-a541-4c28-80a0-5f899cb3f16c}, !- Handle
  Schedule Day 491,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {495ca4cb-0b34-47c4-9d11-3246ab7aa2ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 17 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {031d077d-6e45-4e98-aed0-3a85c4a07c8e}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {510f2cdb-7376-413e-bcf2-3450fc296da2}, !- Control Zone or Zone List Name
  {1c6444f2-9881-4a6c-8c79-bcb96d06b52c}, !- Cooling Control Zone or Zone List Name
  {48bb6d4f-c605-4dcb-9f31-87c1a9d33171}, !- Heating Control Zone or Zone List Name
  {d595b79d-a080-436b-a082-9f05419ef5df}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {510f2cdb-7376-413e-bcf2-3450fc296da2}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {1c6444f2-9881-4a6c-8c79-bcb96d06b52c}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {48bb6d4f-c605-4dcb-9f31-87c1a9d33171}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d595b79d-a080-436b-a082-9f05419ef5df}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f29c0a4f-1ba1-4d93-acea-a484dc6fd4a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4e7fa5f3-521f-4706-b35a-5f746158ea05}, !- Default Day Schedule Name
  {f331f370-37c8-496e-985a-10fbe6f806f9}, !- Summer Design Day Schedule Name
  {7236325b-8b4e-49c3-93f0-15ea247d7e42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4e7fa5f3-521f-4706-b35a-5f746158ea05}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {973164dc-73ab-401f-a225-a3355bc56a46}, !- Handle
  {f29c0a4f-1ba1-4d93-acea-a484dc6fd4a2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4874999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:16 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:16 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1f3a2045-78aa-46e6-9f07-9395d241ff47}, !- Handle
  Schedule Day 492,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7236325b-8b4e-49c3-93f0-15ea247d7e42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {59d604da-94aa-4305-ad3b-d9723a144a79}, !- Handle
  Schedule Day 493,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f331f370-37c8-496e-985a-10fbe6f806f9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 18 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f8b8c6a7-ed3d-4a6f-b9e7-d80931488a7c}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {b508500a-55f3-4a92-93b4-43c355cc1d06}, !- Control Zone or Zone List Name
  {3098f1cd-ab4f-48c6-be17-51902a0a697f}, !- Cooling Control Zone or Zone List Name
  {f97d75e9-1754-4c27-b555-166a40108f16}, !- Heating Control Zone or Zone List Name
  {b0d22872-d433-41d2-8f20-b0e2baf45857}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {b508500a-55f3-4a92-93b4-43c355cc1d06}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {3098f1cd-ab4f-48c6-be17-51902a0a697f}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f97d75e9-1754-4c27-b555-166a40108f16}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b0d22872-d433-41d2-8f20-b0e2baf45857}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {5eb037a8-1a58-4d72-9112-e2268f991e26}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {76f17134-07ec-404a-97c9-3f585169973f}, !- Default Day Schedule Name
  {0516756d-5f3b-4f79-93e1-366afd297802}, !- Summer Design Day Schedule Name
  {15455ebc-f016-4092-a9b9-e3053ecbe195}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {76f17134-07ec-404a-97c9-3f585169973f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8d396ba2-4a82-4d90-ac69-d4041af511a0}, !- Handle
  {5eb037a8-1a58-4d72-9112-e2268f991e26}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7900000000000045,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {af08891d-2b77-41e7-8f0f-339c7a9fafac}, !- Handle
  Schedule Day 494,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {15455ebc-f016-4092-a9b9-e3053ecbe195}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {05a7a60b-f366-4f2d-bc3d-cd4b6615894c}, !- Handle
  Schedule Day 495,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0516756d-5f3b-4f79-93e1-366afd297802}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 19 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {989799ce-1615-4092-bbf3-16b56ca723b6}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {d81a4618-115c-4b54-806e-0209b89aa7a4}, !- Control Zone or Zone List Name
  {385cba59-7622-4786-878e-aeb04f8964b7}, !- Cooling Control Zone or Zone List Name
  {2dd48ac8-b451-45de-a689-7c48484dfe12}, !- Heating Control Zone or Zone List Name
  {8570dffd-e11d-45d7-8f12-05e6c020063f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {d81a4618-115c-4b54-806e-0209b89aa7a4}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {385cba59-7622-4786-878e-aeb04f8964b7}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2dd48ac8-b451-45de-a689-7c48484dfe12}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8570dffd-e11d-45d7-8f12-05e6c020063f}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {c5767115-1622-466c-a73b-c358c214d1ef}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {23616e2a-28f6-4aac-bca3-c0ede3fa683e}, !- Default Day Schedule Name
  {0120794d-8fb0-44d6-af4f-b4bd9b8e773e}, !- Summer Design Day Schedule Name
  {b0e211a6-82bc-4451-a0ca-2ab31a26e3ee}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {23616e2a-28f6-4aac-bca3-c0ede3fa683e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {a203317d-71ad-4bd8-aaca-639858736479}, !- Handle
  {c5767115-1622-466c-a73b-c358c214d1ef}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976367,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {74c7339d-dbda-44ef-8482-ba3f5ba40511}, !- Handle
  Schedule Day 496,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b0e211a6-82bc-4451-a0ca-2ab31a26e3ee}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1906c078-645c-42fe-ba76-1358a35d8896}, !- Handle
  Schedule Day 497,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0120794d-8fb0-44d6-af4f-b4bd9b8e773e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 2 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {257ff229-6782-4a56-b255-d5e269d564ea}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6b35effd-8fb8-4623-ba0c-1bb0e5997bfe}, !- Control Zone or Zone List Name
  {4d757c56-b735-462f-af54-4b6d4628ac71}, !- Cooling Control Zone or Zone List Name
  {9443b41e-db09-4432-8718-78fd28ac3431}, !- Heating Control Zone or Zone List Name
  {11de3712-d3af-47f8-b93a-00a15e89c888}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b35effd-8fb8-4623-ba0c-1bb0e5997bfe}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {4d757c56-b735-462f-af54-4b6d4628ac71}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9443b41e-db09-4432-8718-78fd28ac3431}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {11de3712-d3af-47f8-b93a-00a15e89c888}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {60273a6f-55d7-4762-843c-245d26a58d46}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {65265f47-5175-4ae4-8111-f0bcbebd44e9}, !- Default Day Schedule Name
  {5652bdc4-e94e-42c7-aac9-211e7ae1c822}, !- Summer Design Day Schedule Name
  {0a4f84c6-4608-4549-a42f-04811e00cf39}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {65265f47-5175-4ae4-8111-f0bcbebd44e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5460f621-b643-41e5-8c70-3a46bdb1da19}, !- Handle
  {60273a6f-55d7-4762-843c-245d26a58d46}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462499999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {0bce02f1-e3b8-425c-bf05-bb25d24fdd3a}, !- Handle
  Schedule Day 498,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0a4f84c6-4608-4549-a42f-04811e00cf39}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ee73d92-d384-4cdd-be64-89a5e64825f5}, !- Handle
  Schedule Day 499,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5652bdc4-e94e-42c7-aac9-211e7ae1c822}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 20 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a65d31ce-21da-47c9-9b7b-49f359136799}, !- Handle
  Availability Manager Night Cycle 15,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {0fa895f2-aff5-46e1-96d3-7541a5aea545}, !- Control Zone or Zone List Name
  {3b825d0a-b852-42a3-865a-8d0f43e7c32d}, !- Cooling Control Zone or Zone List Name
  {e02c1581-1a5a-45fc-9381-f2cedda3e7c1}, !- Heating Control Zone or Zone List Name
  {9122c34a-4865-43b4-a2d8-570cd58fd026}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0fa895f2-aff5-46e1-96d3-7541a5aea545}, !- Handle
  Availability Manager Night Cycle 15 Control Zone List; !- Name

OS:ModelObjectList,
  {3b825d0a-b852-42a3-865a-8d0f43e7c32d}, !- Handle
  Availability Manager Night Cycle 15 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e02c1581-1a5a-45fc-9381-f2cedda3e7c1}, !- Handle
  Availability Manager Night Cycle 15 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9122c34a-4865-43b4-a2d8-570cd58fd026}, !- Handle
  Availability Manager Night Cycle 15 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {26890a30-a31d-46a6-846f-46813d56d022}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {c8731e44-9da0-4a1c-aaf3-b4aa626a927b}, !- Default Day Schedule Name
  {84ab183f-c99a-4c9d-bca0-a5b3e73d1708}, !- Summer Design Day Schedule Name
  {eda3cfdf-f6cf-40e4-9cf2-1e568c27f248}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c8731e44-9da0-4a1c-aaf3-b4aa626a927b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f4f2c6c3-0394-4002-b1b5-c4230fb96d2b}, !- Handle
  {26890a30-a31d-46a6-846f-46813d56d022}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {971387b3-3a20-4242-940e-3265d87b0644}, !- Handle
  Schedule Day 500,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {eda3cfdf-f6cf-40e4-9cf2-1e568c27f248}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {68182b34-d0c5-48e5-97f3-ab1c40708e56}, !- Handle
  Schedule Day 501,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {84ab183f-c99a-4c9d-bca0-a5b3e73d1708}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 21 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ff9f9055-38c0-4fa7-a1c0-17540d049dbd}, !- Handle
  Availability Manager Night Cycle 16,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {84b53809-4293-40ed-b987-c8326f1cd33e}, !- Control Zone or Zone List Name
  {851c88bd-e0d9-4b88-97de-21708de762aa}, !- Cooling Control Zone or Zone List Name
  {472e87de-b546-4ff4-9b11-276784c8bbc9}, !- Heating Control Zone or Zone List Name
  {f5ca561a-019e-48f6-ac1c-38d039f71b74}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {84b53809-4293-40ed-b987-c8326f1cd33e}, !- Handle
  Availability Manager Night Cycle 16 Control Zone List; !- Name

OS:ModelObjectList,
  {851c88bd-e0d9-4b88-97de-21708de762aa}, !- Handle
  Availability Manager Night Cycle 16 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {472e87de-b546-4ff4-9b11-276784c8bbc9}, !- Handle
  Availability Manager Night Cycle 16 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f5ca561a-019e-48f6-ac1c-38d039f71b74}, !- Handle
  Availability Manager Night Cycle 16 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {02391e94-3846-4aed-b2a4-e251d5772afc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {af4d82a6-6503-4142-865b-5c325014e017}, !- Default Day Schedule Name
  {229b2ec6-43cb-4ca5-9f00-1c660a92840a}, !- Summer Design Day Schedule Name
  {3692a811-96d7-46ea-8a91-4726bcd25f42}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {af4d82a6-6503-4142-865b-5c325014e017}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {bc6b67b8-c7a0-48c3-8fa2-6f6bf5890a6c}, !- Handle
  {02391e94-3846-4aed-b2a4-e251d5772afc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  3.4874999999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  2,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:17 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:17 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d6a844a3-f704-4c4d-93dc-52d3cbf4212f}, !- Handle
  Schedule Day 502,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3692a811-96d7-46ea-8a91-4726bcd25f42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {aaca9c4a-dd50-48c8-9050-f4029561dbf6}, !- Handle
  Schedule Day 503,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {229b2ec6-43cb-4ca5-9f00-1c660a92840a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 22 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2705cba4-e01d-4932-a834-09ec6cf07cd8}, !- Handle
  Availability Manager Night Cycle 17,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {6ee2d667-1d44-478c-afdf-e5c7f12922bb}, !- Control Zone or Zone List Name
  {36d1cb5d-7d83-48f9-88ef-87d6d9569096}, !- Cooling Control Zone or Zone List Name
  {436b0844-04c9-40d3-8796-67f9174db319}, !- Heating Control Zone or Zone List Name
  {36c0d476-64f7-40d3-a0e3-6107d4f637f2}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6ee2d667-1d44-478c-afdf-e5c7f12922bb}, !- Handle
  Availability Manager Night Cycle 17 Control Zone List; !- Name

OS:ModelObjectList,
  {36d1cb5d-7d83-48f9-88ef-87d6d9569096}, !- Handle
  Availability Manager Night Cycle 17 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {436b0844-04c9-40d3-8796-67f9174db319}, !- Handle
  Availability Manager Night Cycle 17 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {36c0d476-64f7-40d3-a0e3-6107d4f637f2}, !- Handle
  Availability Manager Night Cycle 17 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b3964419-c7ce-445c-b5b0-4410ca90b7ed}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {78000ddb-c142-4952-98cd-292ac592419c}, !- Default Day Schedule Name
  {09527703-26f4-47a4-ad62-b0efacb6536d}, !- Summer Design Day Schedule Name
  {d7565c42-34aa-4ade-ba2c-ddbf911c15c4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {78000ddb-c142-4952-98cd-292ac592419c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f9b75207-a1e1-41d8-aa65-7a0fd49b22cf}, !- Handle
  {b3964419-c7ce-445c-b5b0-4410ca90b7ed}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {f5a0ab86-eb87-4e83-bee4-20d3740f93de}, !- Handle
  Schedule Day 504,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d7565c42-34aa-4ade-ba2c-ddbf911c15c4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8b2ebf18-59db-44a2-a664-736bc4ef3587}, !- Handle
  Schedule Day 505,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {09527703-26f4-47a4-ad62-b0efacb6536d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 23 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {310d26e1-c982-45b9-ba66-f470253b8e29}, !- Handle
  Availability Manager Night Cycle 18,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a9c4677d-4418-481a-8841-df979d2dcc93}, !- Control Zone or Zone List Name
  {10ef5296-3c9f-4a8f-a6f5-a720ce8fdd28}, !- Cooling Control Zone or Zone List Name
  {41c166f6-f625-4cfb-ad5e-e8505583dc53}, !- Heating Control Zone or Zone List Name
  {c8b3a972-1ce6-4ed2-97e6-b82b8282d1be}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a9c4677d-4418-481a-8841-df979d2dcc93}, !- Handle
  Availability Manager Night Cycle 18 Control Zone List; !- Name

OS:ModelObjectList,
  {10ef5296-3c9f-4a8f-a6f5-a720ce8fdd28}, !- Handle
  Availability Manager Night Cycle 18 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {41c166f6-f625-4cfb-ad5e-e8505583dc53}, !- Handle
  Availability Manager Night Cycle 18 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c8b3a972-1ce6-4ed2-97e6-b82b8282d1be}, !- Handle
  Availability Manager Night Cycle 18 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {17e5e654-fd73-4db2-bf6e-72fc03907653}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {5a405e51-8da0-472d-98eb-584f46fa683f}, !- Default Day Schedule Name
  {2ebc9f19-3538-4f18-bf59-b6af705f99c1}, !- Summer Design Day Schedule Name
  {4cdbc636-250e-4f58-b64d-b78aa93143a9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {5a405e51-8da0-472d-98eb-584f46fa683f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {9b459e55-9351-4e72-82bf-8408c8f4ce6d}, !- Handle
  {17e5e654-fd73-4db2-bf6e-72fc03907653}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0105511811023622,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {872bc097-068c-4033-a383-1cb7a25ed80d}, !- Handle
  Schedule Day 506,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4cdbc636-250e-4f58-b64d-b78aa93143a9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8dd568f4-bb30-48cd-9ccf-87182d1a74b0}, !- Handle
  Schedule Day 507,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ebc9f19-3538-4f18-bf59-b6af705f99c1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 24 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {2d07f936-b811-4b85-9fb2-f851bcb79b55}, !- Handle
  Availability Manager Night Cycle 19,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {c4427e0a-5b02-416e-a524-87afc351ebc2}, !- Control Zone or Zone List Name
  {3c5a48cc-bd1b-4f84-b59d-d7de9bc88f9c}, !- Cooling Control Zone or Zone List Name
  {18e8b84c-7522-4be8-b479-8b06a2651699}, !- Heating Control Zone or Zone List Name
  {29547f52-4858-4160-a9a6-960be1d782a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c4427e0a-5b02-416e-a524-87afc351ebc2}, !- Handle
  Availability Manager Night Cycle 19 Control Zone List; !- Name

OS:ModelObjectList,
  {3c5a48cc-bd1b-4f84-b59d-d7de9bc88f9c}, !- Handle
  Availability Manager Night Cycle 19 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {18e8b84c-7522-4be8-b479-8b06a2651699}, !- Handle
  Availability Manager Night Cycle 19 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {29547f52-4858-4160-a9a6-960be1d782a0}, !- Handle
  Availability Manager Night Cycle 19 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {389c91e9-1729-457c-9116-b99aaaf216c5}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {56090bf6-dd43-4e38-80ea-5beb8e3f3536}, !- Default Day Schedule Name
  {6e04e941-b860-43ed-bdac-5a1c0c32ed93}, !- Summer Design Day Schedule Name
  {5d7a3f78-69cc-4d93-938d-24ada006ada0}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {56090bf6-dd43-4e38-80ea-5beb8e3f3536}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {b995285d-2f44-4638-81ea-ebb816a41811}, !- Handle
  {389c91e9-1729-457c-9116-b99aaaf216c5}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  2.7900000000000045,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {619d2768-000d-4d89-a358-4b25c8601616}, !- Handle
  Schedule Day 508,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {5d7a3f78-69cc-4d93-938d-24ada006ada0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {62235812-a1d5-4798-b547-1f85f6ecac2c}, !- Handle
  Schedule Day 509,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6e04e941-b860-43ed-bdac-5a1c0c32ed93}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 25 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1419e8ae-5724-402a-ad2d-64a1d7397ee2}, !- Handle
  Availability Manager Night Cycle 20,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {dd509145-d758-48f7-96b7-9e8eb11dca8a}, !- Control Zone or Zone List Name
  {bb628473-9c7b-4642-833f-355924d2ec0c}, !- Cooling Control Zone or Zone List Name
  {6804ea1a-9932-4797-be17-452d320adfa7}, !- Heating Control Zone or Zone List Name
  {4e5cc993-1c58-4063-a8bb-8f291b6dd83a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {dd509145-d758-48f7-96b7-9e8eb11dca8a}, !- Handle
  Availability Manager Night Cycle 20 Control Zone List; !- Name

OS:ModelObjectList,
  {bb628473-9c7b-4642-833f-355924d2ec0c}, !- Handle
  Availability Manager Night Cycle 20 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6804ea1a-9932-4797-be17-452d320adfa7}, !- Handle
  Availability Manager Night Cycle 20 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4e5cc993-1c58-4063-a8bb-8f291b6dd83a}, !- Handle
  Availability Manager Night Cycle 20 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {131f8ce9-fb06-4171-a734-21f6f8650c6a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f9a9a53c-c602-40b8-8952-f7f4c8820ad0}, !- Default Day Schedule Name
  {4704dcc9-3f26-4b73-b708-9ce89d0ad024}, !- Summer Design Day Schedule Name
  {ba390f7b-3020-4ea7-8ec4-3d95df0f6372}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f9a9a53c-c602-40b8-8952-f7f4c8820ad0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {ef3e99c3-0eac-4aa5-978f-69031dad9732}, !- Handle
  {131f8ce9-fb06-4171-a734-21f6f8650c6a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:18 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:18 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {67c07085-c7f0-4551-b771-87ea734e8a35}, !- Handle
  Schedule Day 510,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ba390f7b-3020-4ea7-8ec4-3d95df0f6372}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {904c7a48-c9d8-47c3-893b-f7449b9f7cab}, !- Handle
  Schedule Day 511,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {4704dcc9-3f26-4b73-b708-9ce89d0ad024}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 26 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {864fa28b-ef08-4749-8aec-f5a36572ccf1}, !- Handle
  Availability Manager Night Cycle 21,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7ef3a44c-791f-485d-bc33-b8f2db6f126f}, !- Control Zone or Zone List Name
  {b69f4dda-9226-4bfd-96d7-945088eec29e}, !- Cooling Control Zone or Zone List Name
  {7c7bdf27-543d-4f41-865c-076cf90d85ed}, !- Heating Control Zone or Zone List Name
  {3d4f4de7-6a44-4c88-8d72-f55731eb113b}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7ef3a44c-791f-485d-bc33-b8f2db6f126f}, !- Handle
  Availability Manager Night Cycle 21 Control Zone List; !- Name

OS:ModelObjectList,
  {b69f4dda-9226-4bfd-96d7-945088eec29e}, !- Handle
  Availability Manager Night Cycle 21 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7c7bdf27-543d-4f41-865c-076cf90d85ed}, !- Handle
  Availability Manager Night Cycle 21 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3d4f4de7-6a44-4c88-8d72-f55731eb113b}, !- Handle
  Availability Manager Night Cycle 21 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {39563feb-09bc-43a3-8204-1c6fcf6d0c40}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {03f3a5f8-9a58-4f9e-86ae-82f6fcb1af2d}, !- Default Day Schedule Name
  {1e188acd-f137-4f44-94b1-8ac5225c25a2}, !- Summer Design Day Schedule Name
  {dcffd817-03e9-4915-97f5-2bb81bd18b1d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {03f3a5f8-9a58-4f9e-86ae-82f6fcb1af2d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {80cc4f88-6981-4f73-9f06-cb4db8cbb6af}, !- Handle
  {39563feb-09bc-43a3-8204-1c6fcf6d0c40}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  30.930471210629928,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {b10254a8-e3eb-4a86-a8ee-5d6f0435a5d2}, !- Handle
  Schedule Day 512,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dcffd817-03e9-4915-97f5-2bb81bd18b1d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2d24dd09-99b9-4012-8879-f62603c5dd3a}, !- Handle
  Schedule Day 513,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1e188acd-f137-4f44-94b1-8ac5225c25a2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 27 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9b0a419e-7771-415d-918f-e41efc9ff457}, !- Handle
  Availability Manager Night Cycle 22,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f95decd1-a927-4dfc-a751-bb733bcb5210}, !- Control Zone or Zone List Name
  {a0f47f31-6929-4802-a5bc-0f8473048afc}, !- Cooling Control Zone or Zone List Name
  {9e0f7f63-5208-4e81-8c44-e33806b26d5d}, !- Heating Control Zone or Zone List Name
  {311c4363-e5bc-4de6-bb29-53dda6314588}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f95decd1-a927-4dfc-a751-bb733bcb5210}, !- Handle
  Availability Manager Night Cycle 22 Control Zone List; !- Name

OS:ModelObjectList,
  {a0f47f31-6929-4802-a5bc-0f8473048afc}, !- Handle
  Availability Manager Night Cycle 22 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9e0f7f63-5208-4e81-8c44-e33806b26d5d}, !- Handle
  Availability Manager Night Cycle 22 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {311c4363-e5bc-4de6-bb29-53dda6314588}, !- Handle
  Availability Manager Night Cycle 22 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4ed05f57-f6cf-48f9-ba83-faf366451785}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4a5accef-366c-4d6e-823b-b57e9809ffd8}, !- Default Day Schedule Name
  {74951ad5-34ff-403b-ae42-dbdf1587c285}, !- Summer Design Day Schedule Name
  {093f7a22-ed9c-4a75-8a37-9978b2a18252}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4a5accef-366c-4d6e-823b-b57e9809ffd8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {2cb230e2-a561-4180-89ac-ce3c6337533e}, !- Handle
  {4ed05f57-f6cf-48f9-ba83-faf366451785}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  50.684999999999981,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d375fe1a-5f63-45ad-9167-0a0cf1532cc7}, !- Handle
  Schedule Day 514,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {093f7a22-ed9c-4a75-8a37-9978b2a18252}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c3f96b8b-d429-480b-a126-3ea504a4fd96}, !- Handle
  Schedule Day 515,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74951ad5-34ff-403b-ae42-dbdf1587c285}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 28 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {df39355e-d6fa-40ac-9bd9-5d05e91966cd}, !- Handle
  Availability Manager Night Cycle 23,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {47fed69d-b3a7-4276-828c-93f306126a7f}, !- Control Zone or Zone List Name
  {e90f6397-8aca-4c05-94ee-868f7becb5d4}, !- Cooling Control Zone or Zone List Name
  {a700cf08-16bf-4a0e-8431-0723f1453ef7}, !- Heating Control Zone or Zone List Name
  {7beb8d6d-97b2-4f08-b2ec-ad45cb32951c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {47fed69d-b3a7-4276-828c-93f306126a7f}, !- Handle
  Availability Manager Night Cycle 23 Control Zone List; !- Name

OS:ModelObjectList,
  {e90f6397-8aca-4c05-94ee-868f7becb5d4}, !- Handle
  Availability Manager Night Cycle 23 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a700cf08-16bf-4a0e-8431-0723f1453ef7}, !- Handle
  Availability Manager Night Cycle 23 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7beb8d6d-97b2-4f08-b2ec-ad45cb32951c}, !- Handle
  Availability Manager Night Cycle 23 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {b07db679-b48c-47b8-b15a-0e8973830156}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {e24d5ce1-e96f-451b-996b-90cd4553c64f}, !- Default Day Schedule Name
  {e8be1485-23a2-43f6-9b25-2e5900e34710}, !- Summer Design Day Schedule Name
  {26972867-eeb4-4561-990c-a0aef81b4764}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e24d5ce1-e96f-451b-996b-90cd4553c64f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5300bbfe-e38b-4033-a31b-61fae96e61b3}, !- Handle
  {b07db679-b48c-47b8-b15a-0e8973830156}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5799999999999974,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {4e39c704-ecbe-435c-b1d6-f8dd547bf773}, !- Handle
  Schedule Day 516,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {26972867-eeb4-4561-990c-a0aef81b4764}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3ffe59c-43f8-49f0-b635-3aeb91ed1079}, !- Handle
  Schedule Day 517,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e8be1485-23a2-43f6-9b25-2e5900e34710}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 29 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {54a018a7-12a4-4d47-a98c-96c3976c7d38}, !- Handle
  Availability Manager Night Cycle 24,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {56641c66-24ef-4075-9b10-46dc7ebc743f}, !- Control Zone or Zone List Name
  {cf1054b9-2beb-497a-840c-068e83a9c624}, !- Cooling Control Zone or Zone List Name
  {be07d7d6-3fc4-4583-a148-a5334247b3df}, !- Heating Control Zone or Zone List Name
  {a84c54df-acfd-42c8-b676-37d2818d8e2a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {56641c66-24ef-4075-9b10-46dc7ebc743f}, !- Handle
  Availability Manager Night Cycle 24 Control Zone List; !- Name

OS:ModelObjectList,
  {cf1054b9-2beb-497a-840c-068e83a9c624}, !- Handle
  Availability Manager Night Cycle 24 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {be07d7d6-3fc4-4583-a148-a5334247b3df}, !- Handle
  Availability Manager Night Cycle 24 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a84c54df-acfd-42c8-b676-37d2818d8e2a}, !- Handle
  Availability Manager Night Cycle 24 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3504b0fb-f33d-43b3-ab83-162478d2b575}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {39263e19-2850-4868-b457-03fd81324724}, !- Default Day Schedule Name
  {8ea448ab-513b-4855-8b7e-a88d081651ae}, !- Summer Design Day Schedule Name
  {0c38ce6f-dcbb-42cb-be61-8b00f7aac7e9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {39263e19-2850-4868-b457-03fd81324724}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c64d1fb6-730f-47f2-b8f4-d3333b03b344}, !- Handle
  {3504b0fb-f33d-43b3-ab83-162478d2b575}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.462500000000006,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {7660cfe9-5e2d-4bed-848a-9e2bf2ba5a52}, !- Handle
  Schedule Day 518,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0c38ce6f-dcbb-42cb-be61-8b00f7aac7e9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {dc745f86-7697-4c91-9069-048d9d17f625}, !- Handle
  Schedule Day 519,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8ea448ab-513b-4855-8b7e-a88d081651ae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 3 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {b1910761-71ff-4d2f-b877-37a4b93752c5}, !- Handle
  Availability Manager Night Cycle 25,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {409a158b-4769-4ca2-a1be-f0e238184b71}, !- Control Zone or Zone List Name
  {e25186d0-fb39-402e-9e78-ca3015931a51}, !- Cooling Control Zone or Zone List Name
  {d6e85453-0c09-4c7e-85be-312f4b7a226d}, !- Heating Control Zone or Zone List Name
  {d2eddcc5-03cb-46c0-9139-a257a2a5635a}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {409a158b-4769-4ca2-a1be-f0e238184b71}, !- Handle
  Availability Manager Night Cycle 25 Control Zone List; !- Name

OS:ModelObjectList,
  {e25186d0-fb39-402e-9e78-ca3015931a51}, !- Handle
  Availability Manager Night Cycle 25 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d6e85453-0c09-4c7e-85be-312f4b7a226d}, !- Handle
  Availability Manager Night Cycle 25 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d2eddcc5-03cb-46c0-9139-a257a2a5635a}, !- Handle
  Availability Manager Night Cycle 25 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {267a1143-4671-4c29-8152-4ceaaef38b6e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {597efaf3-7d4d-44a7-b0a6-3b4ad5b5a458}, !- Default Day Schedule Name
  {8a335562-e950-4412-8cef-a8899cd80df8}, !- Summer Design Day Schedule Name
  {d8d6c0f8-e3b1-41b0-bd02-68b370f9d75b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {597efaf3-7d4d-44a7-b0a6-3b4ad5b5a458}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c8f01c4b-f73b-4b57-8310-a02b622aeaee}, !- Handle
  {267a1143-4671-4c29-8152-4ceaaef38b6e}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {e8d4f7a7-661f-4c4e-b026-6a4d7b2327a6}, !- Handle
  Schedule Day 520,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d8d6c0f8-e3b1-41b0-bd02-68b370f9d75b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c7bd18e-c68c-463f-85e8-19cbaee8c2fb}, !- Handle
  Schedule Day 521,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {8a335562-e950-4412-8cef-a8899cd80df8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 30 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {75c87334-0013-43fb-868e-c8d40863c8ec}, !- Handle
  Availability Manager Night Cycle 26,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f42df005-7090-49de-bac2-14adea268332}, !- Control Zone or Zone List Name
  {5a0e6a79-95df-4225-afd7-a8312e8ee32f}, !- Cooling Control Zone or Zone List Name
  {37769650-6ed3-43ff-8671-92c0e9e9f43c}, !- Heating Control Zone or Zone List Name
  {4e878ee7-dc4b-4255-9fff-9cc947e55ded}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f42df005-7090-49de-bac2-14adea268332}, !- Handle
  Availability Manager Night Cycle 26 Control Zone List; !- Name

OS:ModelObjectList,
  {5a0e6a79-95df-4225-afd7-a8312e8ee32f}, !- Handle
  Availability Manager Night Cycle 26 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {37769650-6ed3-43ff-8671-92c0e9e9f43c}, !- Handle
  Availability Manager Night Cycle 26 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {4e878ee7-dc4b-4255-9fff-9cc947e55ded}, !- Handle
  Availability Manager Night Cycle 26 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {e1de6eb7-a2b4-4841-8c5e-776e5ef9cfae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a1cc7624-2847-45b7-baec-342f0e667e73}, !- Default Day Schedule Name
  {00350f3e-3219-4d78-a80e-f6914e3f8c6b}, !- Summer Design Day Schedule Name
  {a0c29e7f-bd4d-4dc5-a354-c9d800961771}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a1cc7624-2847-45b7-baec-342f0e667e73}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e18a05fd-b943-4ee8-bef9-bbf919aa2bdd}, !- Handle
  {e1de6eb7-a2b4-4841-8c5e-776e5ef9cfae}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0449913877952752,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:19 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:19 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {946a0119-9086-4bb0-a4ec-d57c1af47c43}, !- Handle
  Schedule Day 522,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a0c29e7f-bd4d-4dc5-a354-c9d800961771}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d97585e1-5efd-4597-99a7-0879cb187b11}, !- Handle
  Schedule Day 523,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {00350f3e-3219-4d78-a80e-f6914e3f8c6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 31 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {ab1544ad-d8f3-4294-a58f-fa160f945de5}, !- Handle
  Availability Manager Night Cycle 27,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5a9d7555-72bb-470c-bb2f-5844d18c753d}, !- Control Zone or Zone List Name
  {4c4625ea-5398-48a3-b0b8-1ffac8165955}, !- Cooling Control Zone or Zone List Name
  {f910b04a-93b5-41eb-832c-ca1502b7fb03}, !- Heating Control Zone or Zone List Name
  {a317dfe5-ff68-4ad3-b8c0-12ce202ec6c3}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5a9d7555-72bb-470c-bb2f-5844d18c753d}, !- Handle
  Availability Manager Night Cycle 27 Control Zone List; !- Name

OS:ModelObjectList,
  {4c4625ea-5398-48a3-b0b8-1ffac8165955}, !- Handle
  Availability Manager Night Cycle 27 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f910b04a-93b5-41eb-832c-ca1502b7fb03}, !- Handle
  Availability Manager Night Cycle 27 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a317dfe5-ff68-4ad3-b8c0-12ce202ec6c3}, !- Handle
  Availability Manager Night Cycle 27 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {100bc76e-fdbd-47ba-a1c4-0f4c3a2ffed2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d0a2c003-8be4-4f28-a6c6-1b17407c00b1}, !- Default Day Schedule Name
  {a2db362a-5345-4991-85b6-7eae8342ed68}, !- Summer Design Day Schedule Name
  {f530f52c-e9d4-43e7-82c0-23a559196182}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d0a2c003-8be4-4f28-a6c6-1b17407c00b1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c5e46cdf-0c34-43f8-a427-709da16b0c8d}, !- Handle
  {100bc76e-fdbd-47ba-a1c4-0f4c3a2ffed2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0105511811023622,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {744138de-93f9-4554-843c-3e1f4a86f394}, !- Handle
  Schedule Day 524,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f530f52c-e9d4-43e7-82c0-23a559196182}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {24004551-468c-4154-9374-920377c21dc9}, !- Handle
  Schedule Day 525,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a2db362a-5345-4991-85b6-7eae8342ed68}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 32 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {348f8cc7-34ac-493e-8d12-32632a19764b}, !- Handle
  Availability Manager Night Cycle 28,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {2bb32bdc-c102-4a4d-9353-6b8931f7fcdb}, !- Control Zone or Zone List Name
  {d20fb398-d2ba-4f6a-b7cd-9eb5f18f6395}, !- Cooling Control Zone or Zone List Name
  {e89207ba-40dc-4217-88fb-011ffb4a395c}, !- Heating Control Zone or Zone List Name
  {129ef666-b446-4c69-bc10-2b411dfe55b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {2bb32bdc-c102-4a4d-9353-6b8931f7fcdb}, !- Handle
  Availability Manager Night Cycle 28 Control Zone List; !- Name

OS:ModelObjectList,
  {d20fb398-d2ba-4f6a-b7cd-9eb5f18f6395}, !- Handle
  Availability Manager Night Cycle 28 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e89207ba-40dc-4217-88fb-011ffb4a395c}, !- Handle
  Availability Manager Night Cycle 28 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {129ef666-b446-4c69-bc10-2b411dfe55b7}, !- Handle
  Availability Manager Night Cycle 28 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {fee43fc6-7df1-4ae1-9a80-aac9a6daba84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {472d5089-f29c-4d02-941a-21935bd55196}, !- Default Day Schedule Name
  {82a4f6d3-2586-4ae1-9319-2ffda0fb4f43}, !- Summer Design Day Schedule Name
  {32701ea5-cfbc-489c-acde-ea5639de8232}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {472d5089-f29c-4d02-941a-21935bd55196}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {543abeca-4691-4c9f-bf1d-dd305095a760}, !- Handle
  {fee43fc6-7df1-4ae1-9a80-aac9a6daba84}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  13.950000000000001,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  5,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {02b4f27a-cddb-41cf-9520-b36e502a44fa}, !- Handle
  Schedule Day 526,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {32701ea5-cfbc-489c-acde-ea5639de8232}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9989f334-a729-486f-8b39-51132f03ca9e}, !- Handle
  Schedule Day 527,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82a4f6d3-2586-4ae1-9319-2ffda0fb4f43}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 33 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {3f07792f-6175-4b32-b550-b51e4315a1e4}, !- Handle
  Availability Manager Night Cycle 29,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ebfbc02e-6ad2-4ce8-bc43-1b025e1a0584}, !- Control Zone or Zone List Name
  {22afeff4-3373-4de8-81b9-d76c5e965691}, !- Cooling Control Zone or Zone List Name
  {6d21dc53-560c-4af5-9977-634871da41df}, !- Heating Control Zone or Zone List Name
  {f7e1044e-10f9-46a5-9056-c6fc3d09b4b7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ebfbc02e-6ad2-4ce8-bc43-1b025e1a0584}, !- Handle
  Availability Manager Night Cycle 29 Control Zone List; !- Name

OS:ModelObjectList,
  {22afeff4-3373-4de8-81b9-d76c5e965691}, !- Handle
  Availability Manager Night Cycle 29 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d21dc53-560c-4af5-9977-634871da41df}, !- Handle
  Availability Manager Night Cycle 29 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {f7e1044e-10f9-46a5-9056-c6fc3d09b4b7}, !- Handle
  Availability Manager Night Cycle 29 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4d111a35-0511-4593-a636-5c3b9c06e2b7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {04ea7fb8-3c50-47d2-8b97-8c3e3bbc3727}, !- Default Day Schedule Name
  {a3107d3e-523f-419b-b654-4ecd1906c850}, !- Summer Design Day Schedule Name
  {6c29c6c8-5385-4d2e-a3e0-22c8a38b9417}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {04ea7fb8-3c50-47d2-8b97-8c3e3bbc3727}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  9,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {5aea1962-a09c-4aba-bb05-0d86d577f1b9}, !- Handle
  {4d111a35-0511-4593-a636-5c3b9c06e2b7}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.412499999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {498743a2-c6b7-4111-9c27-bb4490ae0925}, !- Handle
  Schedule Day 528,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6c29c6c8-5385-4d2e-a3e0-22c8a38b9417}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {74e01800-0e77-4e34-a8e9-f45bd76837af}, !- Handle
  Schedule Day 529,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a3107d3e-523f-419b-b654-4ecd1906c850}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {a8249510-8655-4f73-998b-6cb1c7801fe8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Sunday Rule, !- Name
  {4d111a35-0511-4593-a636-5c3b9c06e2b7}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c60c602f-e5d4-4375-9778-3fcab0dffa71}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c60c602f-e5d4-4375-9778-3fcab0dffa71}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 34 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  11,                                     !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AvailabilityManager:NightCycle,
  {b85e540d-83ca-442f-9fa2-1c0f57d5c03b}, !- Handle
  Availability Manager Night Cycle 30,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {93758d01-fcc3-4ac6-8cad-12fa170b74a2}, !- Control Zone or Zone List Name
  {f1bd59b6-732a-4f82-8ecb-5c848003711b}, !- Cooling Control Zone or Zone List Name
  {2c7c1db7-4aaa-4edf-b3d2-a0e4d0620fb4}, !- Heating Control Zone or Zone List Name
  {3de88cd5-bb3c-4025-bff8-f909af01c4c7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93758d01-fcc3-4ac6-8cad-12fa170b74a2}, !- Handle
  Availability Manager Night Cycle 30 Control Zone List; !- Name

OS:ModelObjectList,
  {f1bd59b6-732a-4f82-8ecb-5c848003711b}, !- Handle
  Availability Manager Night Cycle 30 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {2c7c1db7-4aaa-4edf-b3d2-a0e4d0620fb4}, !- Handle
  Availability Manager Night Cycle 30 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {3de88cd5-bb3c-4025-bff8-f909af01c4c7}, !- Handle
  Availability Manager Night Cycle 30 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bb18fb27-d83c-47cd-b09f-3153d2734268}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {0d1d6b68-d211-4872-b3ca-d47f8cd4c677}, !- Default Day Schedule Name
  {813ab0de-fbef-46d7-8b2c-dbb3e647d376}, !- Summer Design Day Schedule Name
  {1211925d-b3c5-4768-9544-7e1f54815f0f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {0d1d6b68-d211-4872-b3ca-d47f8cd4c677}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {fbdb1598-c70d-4bb1-a8f0-1956c71dc376}, !- Handle
  {bb18fb27-d83c-47cd-b09f-3153d2734268}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  5.5800000000000001,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  4,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:20 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:20 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {98364ae9-979a-4d68-8789-4c102a287b61}, !- Handle
  Schedule Day 530,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {1211925d-b3c5-4768-9544-7e1f54815f0f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7a72856b-3afc-4229-bb8f-9ab3eb835298}, !- Handle
  Schedule Day 531,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {813ab0de-fbef-46d7-8b2c-dbb3e647d376}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 35 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {97f966ab-2339-4f6f-bdfc-a60359325854}, !- Handle
  Availability Manager Night Cycle 31,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {7b21db0a-18ea-4d29-b0d5-040021acb584}, !- Control Zone or Zone List Name
  {76f8d6f5-c1a5-4e5b-97e2-31203fd5eebd}, !- Cooling Control Zone or Zone List Name
  {7f197af0-c315-4f95-863a-68d07ec9a1b0}, !- Heating Control Zone or Zone List Name
  {a07edc37-7dda-48df-b6b7-0d048ef402c0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {7b21db0a-18ea-4d29-b0d5-040021acb584}, !- Handle
  Availability Manager Night Cycle 31 Control Zone List; !- Name

OS:ModelObjectList,
  {76f8d6f5-c1a5-4e5b-97e2-31203fd5eebd}, !- Handle
  Availability Manager Night Cycle 31 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7f197af0-c315-4f95-863a-68d07ec9a1b0}, !- Handle
  Availability Manager Night Cycle 31 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a07edc37-7dda-48df-b6b7-0d048ef402c0}, !- Handle
  Availability Manager Night Cycle 31 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {4b2eaf96-8e83-4311-8105-761cce5f2a86}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {a68ee7cf-9f86-47a2-bebb-04bcbac999e8}, !- Default Day Schedule Name
  {53ddc30e-df8d-41af-9692-6991ae947aae}, !- Summer Design Day Schedule Name
  {750b47ff-88b7-4da1-93e8-e5d4c74137d4}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a68ee7cf-9f86-47a2-bebb-04bcbac999e8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {3dd9c96d-402b-448f-a973-386d06274170}, !- Handle
  {4b2eaf96-8e83-4311-8105-761cce5f2a86}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  11.159999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {170e2348-cd95-48d8-8ae9-f6303644b7e5}, !- Handle
  Schedule Day 532,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {750b47ff-88b7-4da1-93e8-e5d4c74137d4}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {b4076c83-d11f-4286-aef3-6a6a57e4e9b9}, !- Handle
  Schedule Day 533,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {53ddc30e-df8d-41af-9692-6991ae947aae}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 36 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {a702a45a-2587-4ee9-8c82-9b72508f42a8}, !- Handle
  Availability Manager Night Cycle 32,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {520ecce2-c246-47cd-9357-ad0655685909}, !- Control Zone or Zone List Name
  {128f474f-1111-4274-a2bb-b5ab12a42afc}, !- Cooling Control Zone or Zone List Name
  {99930eaa-fc11-47db-854e-0ec9542e8a3c}, !- Heating Control Zone or Zone List Name
  {a227f10b-bf93-4af4-a579-6dc863e48fb5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {520ecce2-c246-47cd-9357-ad0655685909}, !- Handle
  Availability Manager Night Cycle 32 Control Zone List; !- Name

OS:ModelObjectList,
  {128f474f-1111-4274-a2bb-b5ab12a42afc}, !- Handle
  Availability Manager Night Cycle 32 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99930eaa-fc11-47db-854e-0ec9542e8a3c}, !- Handle
  Availability Manager Night Cycle 32 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {a227f10b-bf93-4af4-a579-6dc863e48fb5}, !- Handle
  Availability Manager Night Cycle 32 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {9748275b-7c9c-4b8f-b48c-e8189252024b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6fed1da5-bc6f-46ce-ad5b-c687b5611257}, !- Default Day Schedule Name
  {60633ce8-fe3e-4252-9d91-8a5f2a48f4c2}, !- Summer Design Day Schedule Name
  {94ddf4ef-df95-4d6b-8ea7-273eb4719d6b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6fed1da5-bc6f-46ce-ad5b-c687b5611257}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8259bed4-53bf-4a94-9ebb-1591a958afb7}, !- Handle
  {9748275b-7c9c-4b8f-b48c-e8189252024b}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  61.844999999999992,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {8b73e63b-5680-4433-8a5d-115c3242966e}, !- Handle
  Schedule Day 534,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {94ddf4ef-df95-4d6b-8ea7-273eb4719d6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {52646b6b-844e-44c8-8d35-f44d00085808}, !- Handle
  Schedule Day 535,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {60633ce8-fe3e-4252-9d91-8a5f2a48f4c2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 37 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}, !- Handle
  OAT_2,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {1e7b46b5-ac39-4e64-9bcb-f049eda8e46a}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone37HtgSch0, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {0d36dead-456e-4c5c-b964-520cbae3547e}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone37ClgSch0, !- Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {8627caea-3592-4950-bd71-eda78938c292}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone37OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}<23.9 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}>1.7, !- Program Line 1
  SET {0d36dead-456e-4c5c-b964-520cbae3547e} = 29.4, !- Program Line 2
  SET {1e7b46b5-ac39-4e64-9bcb-f049eda8e46a} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}<23.9 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}>1.7, !- Program Line 4
  SET {0d36dead-456e-4c5c-b964-520cbae3547e} = 29.4, !- Program Line 5
  SET {1e7b46b5-ac39-4e64-9bcb-f049eda8e46a} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}<23.9 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}>1.7, !- Program Line 7
  SET {0d36dead-456e-4c5c-b964-520cbae3547e} = 29.4, !- Program Line 8
  SET {1e7b46b5-ac39-4e64-9bcb-f049eda8e46a} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}<23.9 && {56fae4d8-a863-4516-9c2d-1cfa2af8ea7e}>1.7, !- Program Line 10
  SET {0d36dead-456e-4c5c-b964-520cbae3547e} = 29.4, !- Program Line 11
  SET {1e7b46b5-ac39-4e64-9bcb-f049eda8e46a} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {0d36dead-456e-4c5c-b964-520cbae3547e} = NULL, !- Program Line 14
  SET {1e7b46b5-ac39-4e64-9bcb-f049eda8e46a} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {6294faac-de40-48f7-96c4-c7f0e187f5d2}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone37OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {8627caea-3592-4950-bd71-eda78938c292}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {96c400d2-af38-4b3e-974e-08dd206014b2}, !- Handle
  Availability Manager Night Cycle 33,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {3f85037f-41c0-4b5d-9fe2-7c9dac9a0569}, !- Control Zone or Zone List Name
  {a821a331-5358-4f10-bf52-5a02b698c6d6}, !- Cooling Control Zone or Zone List Name
  {6d1733c8-8cef-419a-a90f-3ef16f850ab7}, !- Heating Control Zone or Zone List Name
  {60354b1c-78d1-410c-a66d-816bbb8e84d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3f85037f-41c0-4b5d-9fe2-7c9dac9a0569}, !- Handle
  Availability Manager Night Cycle 33 Control Zone List; !- Name

OS:ModelObjectList,
  {a821a331-5358-4f10-bf52-5a02b698c6d6}, !- Handle
  Availability Manager Night Cycle 33 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {6d1733c8-8cef-419a-a90f-3ef16f850ab7}, !- Handle
  Availability Manager Night Cycle 33 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {60354b1c-78d1-410c-a66d-816bbb8e84d5}, !- Handle
  Availability Manager Night Cycle 33 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {aa1c3f61-6974-4f64-96fd-63ac5cc6abfc}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3ebeaaf7-2f0a-47bc-ac44-a41acc7709ba}, !- Default Day Schedule Name
  {7b95b3af-ff0b-4ad7-a092-7a8cc3a1a0d1}, !- Summer Design Day Schedule Name
  {ffcb5f96-59c4-4b75-a459-c7009463f65f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3ebeaaf7-2f0a-47bc-ac44-a41acc7709ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {e743f11d-137e-4e4b-9b27-094891ca702d}, !- Handle
  {aa1c3f61-6974-4f64-96fd-63ac5cc6abfc}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  46.499999999999893,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6ba18f87-e4a3-422d-8e9a-6d6d470d12f1}, !- Handle
  Schedule Day 536,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ffcb5f96-59c4-4b75-a459-c7009463f65f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82e69353-279f-47d2-b3c5-6fd14e92b48f}, !- Handle
  Schedule Day 537,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7b95b3af-ff0b-4ad7-a092-7a8cc3a1a0d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {98239e34-7d4a-40ee-968e-074b301ae5ba}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Saturday Rule, !- Name
  {aa1c3f61-6974-4f64-96fd-63ac5cc6abfc}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {33f19433-8199-4c9d-9830-3611120b4283}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {33f19433-8199-4c9d-9830-3611120b4283}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {59e70f51-0716-44d7-bb2d-6f474a2b7d84}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Sunday Rule, !- Name
  {aa1c3f61-6974-4f64-96fd-63ac5cc6abfc}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {c682d7ba-9a64-469a-9a03-d6be240de8fe}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c682d7ba-9a64-469a-9a03-d6be240de8fe}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 38 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:AvailabilityManager:NightCycle,
  {7eb0591a-a00e-4e09-affd-4eac38aaba5a}, !- Handle
  Availability Manager Night Cycle 34,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ebcbab30-d0fe-4268-a1e3-2924d550e10e}, !- Control Zone or Zone List Name
  {6afbb3dc-bec8-4d9b-8a91-92655bb6962c}, !- Cooling Control Zone or Zone List Name
  {7d00f9b8-3040-4113-a997-99649e3f72dc}, !- Heating Control Zone or Zone List Name
  {7b011f31-711a-40b3-885e-e2dfe975b3e7}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ebcbab30-d0fe-4268-a1e3-2924d550e10e}, !- Handle
  Availability Manager Night Cycle 34 Control Zone List; !- Name

OS:ModelObjectList,
  {6afbb3dc-bec8-4d9b-8a91-92655bb6962c}, !- Handle
  Availability Manager Night Cycle 34 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7d00f9b8-3040-4113-a997-99649e3f72dc}, !- Handle
  Availability Manager Night Cycle 34 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {7b011f31-711a-40b3-885e-e2dfe975b3e7}, !- Handle
  Availability Manager Night Cycle 34 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {507771d6-784a-4921-bbf0-c2c4c4de635d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {4ffcb618-2108-4ceb-aed3-20703bdcec6b}, !- Default Day Schedule Name
  {2ef85df5-b45e-4688-a34e-e0d7457daea6}, !- Summer Design Day Schedule Name
  {d70a22e3-bd47-4af6-80c5-161bc599ffdb}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4ffcb618-2108-4ceb-aed3-20703bdcec6b}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {5f05f093-e982-456a-9950-dbd22dbad56d}, !- Handle
  {507771d6-784a-4921-bbf0-c2c4c4de635d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  24.412499999999994,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {efee7be0-4212-4391-83a4-8202079c1ecd}, !- Handle
  Schedule Day 538,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d70a22e3-bd47-4af6-80c5-161bc599ffdb}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {a8a0f28d-420e-4351-b1a5-6057b46c525e}, !- Handle
  Schedule Day 539,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2ef85df5-b45e-4688-a34e-e0d7457daea6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 39 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f65b0921-477e-4cd0-ae88-ac783fc97b2d}, !- Handle
  Availability Manager Night Cycle 35,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {98229315-404f-4e7e-b535-3e0ffeade9bf}, !- Control Zone or Zone List Name
  {5759d1e7-1903-4bbb-9901-a4d0ca93c101}, !- Cooling Control Zone or Zone List Name
  {e08c8140-6526-4908-8b7b-f375d5aecccf}, !- Heating Control Zone or Zone List Name
  {13ef2940-1be3-4193-bdf1-8c886652ff9f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {98229315-404f-4e7e-b535-3e0ffeade9bf}, !- Handle
  Availability Manager Night Cycle 35 Control Zone List; !- Name

OS:ModelObjectList,
  {5759d1e7-1903-4bbb-9901-a4d0ca93c101}, !- Handle
  Availability Manager Night Cycle 35 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e08c8140-6526-4908-8b7b-f375d5aecccf}, !- Handle
  Availability Manager Night Cycle 35 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {13ef2940-1be3-4193-bdf1-8c886652ff9f}, !- Handle
  Availability Manager Night Cycle 35 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a7a548a2-ca2f-4e67-9c87-897b9ccb3e42}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6959b14f-62e4-4946-8ba9-b5b46b071ba7}, !- Default Day Schedule Name
  {2f349f31-29a0-4398-851b-b2b9862c775a}, !- Summer Design Day Schedule Name
  {e41c804e-9dbf-47a5-a8b1-dd8cd31e244c}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6959b14f-62e4-4946-8ba9-b5b46b071ba7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {995629b5-94b0-4593-9717-78f900326d44}, !- Handle
  {a7a548a2-ca2f-4e67-9c87-897b9ccb3e42}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4162499999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:21 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:21 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {020b5b71-c494-4e6e-a834-07ba626d6a98}, !- Handle
  Schedule Day 540,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e41c804e-9dbf-47a5-a8b1-dd8cd31e244c}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d3f4a68e-50f6-4b53-ba76-6a42cd738b54}, !- Handle
  Schedule Day 541,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f349f31-29a0-4398-851b-b2b9862c775a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 4 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9396ddf7-e052-42aa-87c8-ed0a8d7d9813}, !- Handle
  Availability Manager Night Cycle 36,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {64e2d881-b472-4877-a61d-a7d8fefe0a20}, !- Control Zone or Zone List Name
  {02201dd2-3e9b-4dec-8ea7-a1a45d77ca5b}, !- Cooling Control Zone or Zone List Name
  {79dd5e50-4df7-41ca-af8c-9f87a86dd7f7}, !- Heating Control Zone or Zone List Name
  {8c4369d2-c489-4bac-96d7-d8c502a9f7e1}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {64e2d881-b472-4877-a61d-a7d8fefe0a20}, !- Handle
  Availability Manager Night Cycle 36 Control Zone List; !- Name

OS:ModelObjectList,
  {02201dd2-3e9b-4dec-8ea7-a1a45d77ca5b}, !- Handle
  Availability Manager Night Cycle 36 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {79dd5e50-4df7-41ca-af8c-9f87a86dd7f7}, !- Handle
  Availability Manager Night Cycle 36 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8c4369d2-c489-4bac-96d7-d8c502a9f7e1}, !- Handle
  Availability Manager Night Cycle 36 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {d8988c9f-6e09-4936-be49-7271c28d537d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {2276083e-d4fc-4898-a508-f0b30d7a0a97}, !- Default Day Schedule Name
  {0b059138-d2af-4c2b-b021-634033e95a62}, !- Summer Design Day Schedule Name
  {ebb63b1e-d154-433c-a8c6-baa759a013d9}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2276083e-d4fc-4898-a508-f0b30d7a0a97}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {8b085814-07c1-48ed-b1a0-935c1e3ce826}, !- Handle
  {d8988c9f-6e09-4936-be49-7271c28d537d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.3949999999999998,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0389cce-7bd6-431c-b269-db9533cc0c47}, !- Handle
  Schedule Day 542,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {ebb63b1e-d154-433c-a8c6-baa759a013d9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2f134c36-7634-4617-ba50-02dfa2cf59bd}, !- Handle
  Schedule Day 543,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {0b059138-d2af-4c2b-b021-634033e95a62}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 40 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {0ab1ac56-2771-49e4-8b15-ed07e4a77744}, !- Handle
  Availability Manager Night Cycle 37,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {f2b0f008-773a-4439-a50d-3bf4bbab5172}, !- Control Zone or Zone List Name
  {b28e0739-e20f-45f0-8bb2-d3ddc56cbf14}, !- Cooling Control Zone or Zone List Name
  {7aac11c3-d23c-4b9f-a090-5f65c3f9575a}, !- Heating Control Zone or Zone List Name
  {d0d2d432-a204-4ebc-baf3-591fa075fcaf}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f2b0f008-773a-4439-a50d-3bf4bbab5172}, !- Handle
  Availability Manager Night Cycle 37 Control Zone List; !- Name

OS:ModelObjectList,
  {b28e0739-e20f-45f0-8bb2-d3ddc56cbf14}, !- Handle
  Availability Manager Night Cycle 37 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7aac11c3-d23c-4b9f-a090-5f65c3f9575a}, !- Handle
  Availability Manager Night Cycle 37 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {d0d2d432-a204-4ebc-baf3-591fa075fcaf}, !- Handle
  Availability Manager Night Cycle 37 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {85803ac8-67e0-4317-ae8e-8604603b2fd2}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {550b3992-21c9-42ab-bc5d-afdf86634459}, !- Default Day Schedule Name
  {34fd4566-7f8c-4c26-bb9a-cf0aef682dc8}, !- Summer Design Day Schedule Name
  {3cf2f315-f322-4909-99a7-6e5580a0bbf6}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {550b3992-21c9-42ab-bc5d-afdf86634459}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1d4949e5-3798-4895-b096-5d792bc94f1f}, !- Handle
  {85803ac8-67e0-4317-ae8e-8604603b2fd2}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  52.079999999999991,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a45e5646-ccec-46f7-92ed-7b39fdea8012}, !- Handle
  Schedule Day 544,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3cf2f315-f322-4909-99a7-6e5580a0bbf6}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f91a54c9-4cf3-4a23-a735-e807902b0555}, !- Handle
  Schedule Day 545,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {34fd4566-7f8c-4c26-bb9a-cf0aef682dc8}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 41 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {16d82f3e-5d13-429a-898e-c5f41976a360}, !- Handle
  OAT_3,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {857ebd68-7873-4060-b203-98f9917d3203}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone41HtgSch0, !- Name
  {c7b2f8e7-3498-4721-886b-a0c0dc27f9b6}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {8da0aa6e-3a92-4fe8-9617-757666569f99}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone41ClgSch0, !- Name
  {ba1cf8b0-fb49-4349-b631-27fa0ca6dbe1}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {b6e17015-2349-4004-a524-4353fbd77805}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone41OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {16d82f3e-5d13-429a-898e-c5f41976a360}<23.9 && {16d82f3e-5d13-429a-898e-c5f41976a360}>1.7, !- Program Line 1
  SET {8da0aa6e-3a92-4fe8-9617-757666569f99} = 29.4, !- Program Line 2
  SET {857ebd68-7873-4060-b203-98f9917d3203} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {16d82f3e-5d13-429a-898e-c5f41976a360}<23.9 && {16d82f3e-5d13-429a-898e-c5f41976a360}>1.7, !- Program Line 4
  SET {8da0aa6e-3a92-4fe8-9617-757666569f99} = 29.4, !- Program Line 5
  SET {857ebd68-7873-4060-b203-98f9917d3203} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {16d82f3e-5d13-429a-898e-c5f41976a360}<23.9 && {16d82f3e-5d13-429a-898e-c5f41976a360}>1.7, !- Program Line 7
  SET {8da0aa6e-3a92-4fe8-9617-757666569f99} = 29.4, !- Program Line 8
  SET {857ebd68-7873-4060-b203-98f9917d3203} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {16d82f3e-5d13-429a-898e-c5f41976a360}<23.9 && {16d82f3e-5d13-429a-898e-c5f41976a360}>1.7, !- Program Line 10
  SET {8da0aa6e-3a92-4fe8-9617-757666569f99} = 29.4, !- Program Line 11
  SET {857ebd68-7873-4060-b203-98f9917d3203} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {8da0aa6e-3a92-4fe8-9617-757666569f99} = NULL, !- Program Line 14
  SET {857ebd68-7873-4060-b203-98f9917d3203} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {54541393-f80b-40cf-9c4b-ec41ccc033b0}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone41OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {b6e17015-2349-4004-a524-4353fbd77805}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {fdbbf138-4a50-4c44-bf36-3ed617f2bebe}, !- Handle
  Availability Manager Night Cycle 38,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {a8b9f930-2ef7-44f5-a20e-d347304cea17}, !- Control Zone or Zone List Name
  {e44f1ce1-be41-40d3-b18e-c3459ffb3ee1}, !- Cooling Control Zone or Zone List Name
  {c4f12e6b-bdaf-4124-9164-9dc7d7db57ad}, !- Heating Control Zone or Zone List Name
  {adf95065-a508-43e7-bb71-c0316a0b162e}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a8b9f930-2ef7-44f5-a20e-d347304cea17}, !- Handle
  Availability Manager Night Cycle 38 Control Zone List; !- Name

OS:ModelObjectList,
  {e44f1ce1-be41-40d3-b18e-c3459ffb3ee1}, !- Handle
  Availability Manager Night Cycle 38 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {c4f12e6b-bdaf-4124-9164-9dc7d7db57ad}, !- Handle
  Availability Manager Night Cycle 38 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {adf95065-a508-43e7-bb71-c0316a0b162e}, !- Handle
  Availability Manager Night Cycle 38 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {09ad9f87-4165-4501-9229-d282c7150c65}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {9d1233a0-1ecb-4cd7-8112-963e4565b513}, !- Default Day Schedule Name
  {3850bd7f-5b0c-4688-a082-32ec020cc565}, !- Summer Design Day Schedule Name
  {6f4b1531-70b9-40fc-9ead-aa67d66814d1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9d1233a0-1ecb-4cd7-8112-963e4565b513}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {9171788c-05d6-4190-b873-c6ea54c1af79}, !- Handle
  {09ad9f87-4165-4501-9229-d282c7150c65}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  69.674999999999542,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {935e54f2-3943-4f78-be9c-d070a3600615}, !- Handle
  Schedule Day 546,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {6f4b1531-70b9-40fc-9ead-aa67d66814d1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c147c164-8f5c-44be-9f12-ad1bed4b62b4}, !- Handle
  Schedule Day 547,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {3850bd7f-5b0c-4688-a082-32ec020cc565}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {5b090395-595e-45b3-a7f2-4733baf90623}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Saturday Rule, !- Name
  {09ad9f87-4165-4501-9229-d282c7150c65}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {9d16826d-103c-4215-8286-e851374e40f0}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9d16826d-103c-4215-8286-e851374e40f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Saturday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {fc7cf886-0638-4736-aad0-35764ec6237e}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Sunday Rule, !- Name
  {09ad9f87-4165-4501-9229-d282c7150c65}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {56298dd3-ec76-43ed-a33a-de58a2605c12}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {56298dd3-ec76-43ed-a33a-de58a2605c12}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 42 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  11,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  23,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:EnergyManagementSystem:Sensor,
  {46e91b44-e456-46e4-8de4-53a7b05dcf33}, !- Handle
  OAT_4,                                  !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {0f6e4b08-ca3d-4082-9df5-2916e0d5bf7b}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone42HtgSch0, !- Name
  {0fe7bf84-bae5-40f9-be94-17b36d27ae96}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {130cdba2-dc1c-46a2-9c37-54b3625b37d3}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone42ClgSch0, !- Name
  {09ad0013-a8d6-4baf-ac9b-5464fcfb8dc3}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {39afd7bb-42a1-4db0-9a79-79e697def0a8}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone42OptimumStartProg0, !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}<23.9 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}>1.7, !- Program Line 1
  SET {130cdba2-dc1c-46a2-9c37-54b3625b37d3} = 29.4, !- Program Line 2
  SET {0f6e4b08-ca3d-4082-9df5-2916e0d5bf7b} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}<23.9 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}>1.7, !- Program Line 4
  SET {130cdba2-dc1c-46a2-9c37-54b3625b37d3} = 29.4, !- Program Line 5
  SET {0f6e4b08-ca3d-4082-9df5-2916e0d5bf7b} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}<23.9 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}>1.7, !- Program Line 7
  SET {130cdba2-dc1c-46a2-9c37-54b3625b37d3} = 29.4, !- Program Line 8
  SET {0f6e4b08-ca3d-4082-9df5-2916e0d5bf7b} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}<23.9 && {46e91b44-e456-46e4-8de4-53a7b05dcf33}>1.7, !- Program Line 10
  SET {130cdba2-dc1c-46a2-9c37-54b3625b37d3} = 29.4, !- Program Line 11
  SET {0f6e4b08-ca3d-4082-9df5-2916e0d5bf7b} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {130cdba2-dc1c-46a2-9c37-54b3625b37d3} = NULL, !- Program Line 14
  SET {0f6e4b08-ca3d-4082-9df5-2916e0d5bf7b} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {801098f7-bf14-4429-93ce-c8fc80e85482}, !- Handle
  sys3mixedshrnonescdxshcgssfcvzhbhwzcnonesrfnone42OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {39afd7bb-42a1-4db0-9a79-79e697def0a8}; !- Program Name 1

OS:AvailabilityManager:NightCycle,
  {7007fefa-47cc-40e2-b591-9be419fc322a}, !- Handle
  Availability Manager Night Cycle 39,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {acdd46fc-613a-4cf6-a63c-5176e6e0e231}, !- Control Zone or Zone List Name
  {627ae58d-1818-49a4-a2ac-7a0bbf8de7f5}, !- Cooling Control Zone or Zone List Name
  {09094565-2556-42c2-b6c8-249912380aba}, !- Heating Control Zone or Zone List Name
  {e5152863-48ae-4537-b9b9-4ad8d4ad17d5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {acdd46fc-613a-4cf6-a63c-5176e6e0e231}, !- Handle
  Availability Manager Night Cycle 39 Control Zone List; !- Name

OS:ModelObjectList,
  {627ae58d-1818-49a4-a2ac-7a0bbf8de7f5}, !- Handle
  Availability Manager Night Cycle 39 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {09094565-2556-42c2-b6c8-249912380aba}, !- Handle
  Availability Manager Night Cycle 39 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5152863-48ae-4537-b9b9-4ad8d4ad17d5}, !- Handle
  Availability Manager Night Cycle 39 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {56f22fa1-ebb1-4357-a0d3-d0dad5e2ce5d}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {1c0e7a29-f198-43c4-81e6-e25df6f15a6f}, !- Default Day Schedule Name
  {515a48be-6fc1-495e-a127-d42e16760190}, !- Summer Design Day Schedule Name
  {9b9f73f0-2000-40b8-b04e-c10c4a90bd8f}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1c0e7a29-f198-43c4-81e6-e25df6f15a6f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {e4615ca8-72f8-4077-8990-66a8eceb4e3a}, !- Handle
  {56f22fa1-ebb1-4357-a0d3-d0dad5e2ce5d}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.4162499999999909,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:22 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:22 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {64d4962f-c6dc-46be-82df-bcec879c6973}, !- Handle
  Schedule Day 548,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9b9f73f0-2000-40b8-b04e-c10c4a90bd8f}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {87a4f4cd-4775-4ab0-b1b7-20f73bc947ef}, !- Handle
  Schedule Day 549,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {515a48be-6fc1-495e-a127-d42e16760190}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 5 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {16d6469a-9b77-4a99-88d8-2e70d6173e2c}, !- Handle
  Availability Manager Night Cycle 40,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {ccc43113-3d9b-4dda-b443-6abf38341d21}, !- Control Zone or Zone List Name
  {5992633f-0d2b-431d-91d1-c6aedd6cfea8}, !- Cooling Control Zone or Zone List Name
  {85388ba1-4321-423a-88e7-134af8e03fb2}, !- Heating Control Zone or Zone List Name
  {946eabb2-691b-4afb-b8fc-764d2c30d79d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {ccc43113-3d9b-4dda-b443-6abf38341d21}, !- Handle
  Availability Manager Night Cycle 40 Control Zone List; !- Name

OS:ModelObjectList,
  {5992633f-0d2b-431d-91d1-c6aedd6cfea8}, !- Handle
  Availability Manager Night Cycle 40 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {85388ba1-4321-423a-88e7-134af8e03fb2}, !- Handle
  Availability Manager Night Cycle 40 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {946eabb2-691b-4afb-b8fc-764d2c30d79d}, !- Handle
  Availability Manager Night Cycle 40 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {bedb9204-9960-4332-bc30-9cbfe2af554a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3d83d8d5-bd2e-4762-8bfa-804e405cebf7}, !- Default Day Schedule Name
  {88613785-210f-446a-8d4f-51d702ef58c7}, !- Summer Design Day Schedule Name
  {f410ef0f-4b77-48f0-b6c0-9c97257aa7c7}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3d83d8d5-bd2e-4762-8bfa-804e405cebf7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {1f1d92e6-a985-46d9-9a00-7ba1583443ed}, !- Handle
  {bedb9204-9960-4332-bc30-9cbfe2af554a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1.0462499999999999,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  1,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {a8fe6015-507f-4922-861f-d846a2efb2a1}, !- Handle
  Schedule Day 550,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f410ef0f-4b77-48f0-b6c0-9c97257aa7c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {e721f416-7d5a-44e9-85bb-bce2407ea44a}, !- Handle
  Schedule Day 551,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {88613785-210f-446a-8d4f-51d702ef58c7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 6 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {f612d66d-02b7-4519-939f-1a910acf9999}, !- Handle
  Availability Manager Night Cycle 41,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e279e99a-7202-45d6-bce7-efbc0386ff29}, !- Control Zone or Zone List Name
  {016f8c62-515b-487b-8212-c85a8809cde4}, !- Cooling Control Zone or Zone List Name
  {88c84dc9-ab95-4459-825d-395d97129e24}, !- Heating Control Zone or Zone List Name
  {ec477a3c-9632-49d2-9a96-9c0d12bb4f28}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e279e99a-7202-45d6-bce7-efbc0386ff29}, !- Handle
  Availability Manager Night Cycle 41 Control Zone List; !- Name

OS:ModelObjectList,
  {016f8c62-515b-487b-8212-c85a8809cde4}, !- Handle
  Availability Manager Night Cycle 41 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {88c84dc9-ab95-4459-825d-395d97129e24}, !- Handle
  Availability Manager Night Cycle 41 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ec477a3c-9632-49d2-9a96-9c0d12bb4f28}, !- Handle
  Availability Manager Night Cycle 41 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {400bb980-09f2-4870-804d-dbd4b3cb192a}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {d6d4820b-7d6e-4671-abc4-dc7b52fcdc65}, !- Default Day Schedule Name
  {d25ff563-97ee-475a-af16-21d1fc8e51b7}, !- Summer Design Day Schedule Name
  {407b0fce-44b1-444a-9069-3375f4cf0e00}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {d6d4820b-7d6e-4671-abc4-dc7b52fcdc65}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {634703fe-87dc-4963-b3fd-a6257b27b8be}, !- Handle
  {400bb980-09f2-4870-804d-dbd4b3cb192a}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976349,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {6af7a176-eae0-4e66-85c1-63d052663f56}, !- Handle
  Schedule Day 552,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {407b0fce-44b1-444a-9069-3375f4cf0e00}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {db829e24-14c8-4b95-8646-aabb919f95e1}, !- Handle
  Schedule Day 553,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {d25ff563-97ee-475a-af16-21d1fc8e51b7}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 7 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {9636b099-6b85-4c3e-b3ca-a9f9676dc1db}, !- Handle
  Availability Manager Night Cycle 42,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {76a8d01e-ff66-4374-b9fb-a2109ca61616}, !- Control Zone or Zone List Name
  {40296472-cb15-46c2-bc03-74299674dc09}, !- Cooling Control Zone or Zone List Name
  {03f7210a-41ea-47df-b5bd-b012ef038eb1}, !- Heating Control Zone or Zone List Name
  {6896f8ae-dea7-44ec-a2e6-727361372739}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {76a8d01e-ff66-4374-b9fb-a2109ca61616}, !- Handle
  Availability Manager Night Cycle 42 Control Zone List; !- Name

OS:ModelObjectList,
  {40296472-cb15-46c2-bc03-74299674dc09}, !- Handle
  Availability Manager Night Cycle 42 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {03f7210a-41ea-47df-b5bd-b012ef038eb1}, !- Handle
  Availability Manager Night Cycle 42 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {6896f8ae-dea7-44ec-a2e6-727361372739}, !- Handle
  Availability Manager Night Cycle 42 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {8d19d2cf-82df-45c8-9df0-3b9ed94423f0}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {3f0faf3a-093e-4a6c-a60e-e7b8662d9dd9}, !- Default Day Schedule Name
  {9ad005d9-45f1-465e-8b7f-d52273869133}, !- Summer Design Day Schedule Name
  {c49aef1b-0f41-452c-a287-b788f5821412}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3f0faf3a-093e-4a6c-a60e-e7b8662d9dd9}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {64b72d62-b389-4285-98c5-072bad385ffc}, !- Handle
  {8d19d2cf-82df-45c8-9df0-3b9ed94423f0}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  10.4625,                                !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  10,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {04b1308a-7475-41be-be37-cc40229839c2}, !- Handle
  Schedule Day 554,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {c49aef1b-0f41-452c-a287-b788f5821412}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {82f6f0b6-e60d-4e7d-8dd0-441d141a320b}, !- Handle
  Schedule Day 555,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {9ad005d9-45f1-465e-8b7f-d52273869133}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 8 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {32f11c71-119c-4eee-a943-a08ebfa92bcb}, !- Handle
  Availability Manager Night Cycle 43,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {e9363965-25f1-44da-9e1d-6656d5aa286c}, !- Control Zone or Zone List Name
  {6339e6e5-6f15-4a3d-9fe4-129e154f5966}, !- Cooling Control Zone or Zone List Name
  {f135ccef-4454-4e6c-9d71-7653c62049a0}, !- Heating Control Zone or Zone List Name
  {686fb192-4b83-47e5-b8cc-b5ccddc76164}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {e9363965-25f1-44da-9e1d-6656d5aa286c}, !- Handle
  Availability Manager Night Cycle 43 Control Zone List; !- Name

OS:ModelObjectList,
  {6339e6e5-6f15-4a3d-9fe4-129e154f5966}, !- Handle
  Availability Manager Night Cycle 43 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {f135ccef-4454-4e6c-9d71-7653c62049a0}, !- Handle
  Availability Manager Night Cycle 43 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {686fb192-4b83-47e5-b8cc-b5ccddc76164}, !- Handle
  Availability Manager Night Cycle 43 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {f5cc1d65-db05-4217-b118-33c681471944}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {08370990-793e-451c-963b-cb2a4a581bd1}, !- Default Day Schedule Name
  {612f0b37-b311-4596-8816-38b54a1be0d3}, !- Summer Design Day Schedule Name
  {f3cf0f16-198b-465c-b8cb-30cd91fc3da1}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {08370990-793e-451c-963b-cb2a4a581bd1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {c172887c-8a6e-47e5-b796-7c99f7510d38}, !- Handle
  {f5cc1d65-db05-4217-b118-33c681471944}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  9.1031988188976367,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  9,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1046f3f3-3db5-4d7e-95b3-5a9038004c23}, !- Handle
  Schedule Day 556,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f3cf0f16-198b-465c-b8cb-30cd91fc3da1}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {98d4b70d-4d2a-498b-b93f-c67fb452fd97}, !- Handle
  Schedule Day 557,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {612f0b37-b311-4596-8816-38b54a1be0d3}, !- Handle
  sys_3|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| 9 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {c20a769e-6889-4e0f-9e0c-c5d2bbddf6c1}, !- Handle
  Availability Manager Night Cycle 44,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {818bafe7-df2e-49de-9704-472e2ccacfe8}, !- Control Zone or Zone List Name
  {61103782-608f-4c47-a12b-4bc561c585d4}, !- Cooling Control Zone or Zone List Name
  {8645058f-c654-4832-b8ce-c89feaf4d038}, !- Heating Control Zone or Zone List Name
  {9bbf54a7-b52b-496d-a48b-043bc416fd73}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {818bafe7-df2e-49de-9704-472e2ccacfe8}, !- Handle
  Availability Manager Night Cycle 44 Control Zone List; !- Name

OS:ModelObjectList,
  {61103782-608f-4c47-a12b-4bc561c585d4}, !- Handle
  Availability Manager Night Cycle 44 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {8645058f-c654-4832-b8ce-c89feaf4d038}, !- Handle
  Availability Manager Night Cycle 44 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9bbf54a7-b52b-496d-a48b-043bc416fd73}, !- Handle
  Availability Manager Night Cycle 44 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {a0b046a1-74b6-4011-b3cc-a4a04cb1d436}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {6a408c09-c065-4fc4-b997-76868a74e68b}, !- Default Day Schedule Name
  {2cac6a8d-747f-4ba4-86bc-e5a414d192d8}, !- Summer Design Day Schedule Name
  {afe217b6-430e-4778-b8c8-e7f8740809ce}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {6a408c09-c065-4fc4-b997-76868a74e68b}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AdditionalProperties,
  {f7ea7d99-5b07-41ca-a966-0d743c8549f9}, !- Handle
  {a0b046a1-74b6-4011-b3cc-a4a04cb1d436}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  39.106499999999841,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  7,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:23 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:23 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {d0128e7c-db3d-4572-bac3-d3e897bbfc11}, !- Handle
  Schedule Day 558,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {afe217b6-430e-4778-b8c8-e7f8740809ce}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {41ad4380-43aa-4830-9a15-9a40754691c7}, !- Handle
  Schedule Day 559,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {2cac6a8d-747f-4ba4-86bc-e5a414d192d8}, !- Handle
  sys_4|mixed|shr>none|sc>dx|sh>c-g|ssf>cv|zh>b-hw|zc>none|srf>none| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1886395e-dbc2-46d0-a721-4c6314e84967}, !- Handle
  Availability Manager Night Cycle 45,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {5090da85-4a34-4a21-9dde-170115d302c2}, !- Control Zone or Zone List Name
  {bfaec08b-ab6d-4e0d-83d4-08bd41d0c129}, !- Cooling Control Zone or Zone List Name
  {617cca6e-3926-4250-8ad4-13d6af921454}, !- Heating Control Zone or Zone List Name
  {8e99e4e9-8d36-458d-825a-d2645a0086ad}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {5090da85-4a34-4a21-9dde-170115d302c2}, !- Handle
  Availability Manager Night Cycle 45 Control Zone List; !- Name

OS:ModelObjectList,
  {bfaec08b-ab6d-4e0d-83d4-08bd41d0c129}, !- Handle
  Availability Manager Night Cycle 45 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {617cca6e-3926-4250-8ad4-13d6af921454}, !- Handle
  Availability Manager Night Cycle 45 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {8e99e4e9-8d36-458d-825a-d2645a0086ad}, !- Handle
  Availability Manager Night Cycle 45 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {369e2422-8bd1-4268-ae13-14c25add5858}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {f7defa72-ed40-4883-8bb5-1d7eb267682f}, !- Default Day Schedule Name
  {71621f16-6391-4a32-94a5-dd9f00d56172}, !- Summer Design Day Schedule Name
  {7cfa08b8-3bdd-46a4-b07b-08ea5c385d22}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {f7defa72-ed40-4883-8bb5-1d7eb267682f}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {47c070c6-ea07-4bc7-a080-08e776306f6b}, !- Handle
  {369e2422-8bd1-4268-ae13-14c25add5858}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  77.30625000000002,                      !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  6,                                      !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {baa3566a-8b91-42dc-9801-5ae82ed06980}, !- Handle
  Schedule Day 560,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {7cfa08b8-3bdd-46a4-b07b-08ea5c385d22}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f8e9bb95-099a-4ad5-9f99-ccdb8c57e272}, !- Handle
  Schedule Day 561,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {71621f16-6391-4a32-94a5-dd9f00d56172}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {b8873cb2-7703-48d6-a54e-116b74fc7f6d}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday Rule, !- Name
  {369e2422-8bd1-4268-ae13-14c25add5858}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {3e72b2fb-983d-40e5-93e3-38c6e3fffbcc}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {3e72b2fb-983d-40e5-93e3-38c6e3fffbcc}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:AvailabilityManager:NightCycle,
  {1f82e2a6-61e4-4d7a-be3f-01e568f46dd4}, !- Handle
  Availability Manager Night Cycle 46,    !- Name
  {f5c71e70-ace2-4591-92fa-8d13f2ea8e23}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  3600,                                   !- Cycling Run Time {s}
  {08eb4651-eff1-4eff-ace4-6f3608627773}, !- Control Zone or Zone List Name
  {7bc40667-d28b-4cf3-a46b-f09c34d08d79}, !- Cooling Control Zone or Zone List Name
  {d9bd7418-6ca0-44dd-a687-b90a1411d41c}, !- Heating Control Zone or Zone List Name
  {cd004e81-9053-4749-bcd0-33233a98a2ed}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {08eb4651-eff1-4eff-ace4-6f3608627773}, !- Handle
  Availability Manager Night Cycle 46 Control Zone List; !- Name

OS:ModelObjectList,
  {7bc40667-d28b-4cf3-a46b-f09c34d08d79}, !- Handle
  Availability Manager Night Cycle 46 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {d9bd7418-6ca0-44dd-a687-b90a1411d41c}, !- Handle
  Availability Manager Night Cycle 46 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {cd004e81-9053-4749-bcd0-33233a98a2ed}, !- Handle
  Availability Manager Night Cycle 46 Heating Zone Fans Only Zone List; !- Name

OS:Schedule:Ruleset,
  {3738b865-2fd0-4480-ac7d-52a578cf18aa}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  {35b60eae-4c0f-429f-a807-39594cdedd3f}, !- Default Day Schedule Name
  {49b26ff6-6179-4202-83bc-f7ba26a27459}, !- Summer Design Day Schedule Name
  {92cead86-f1f8-4750-8eee-f1d334ba7332}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {35b60eae-4c0f-429f-a807-39594cdedd3f}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Default, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  19,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {dc6b9614-5937-41da-86a6-ece5a10dcc1a}, !- Handle
  {3738b865-2fd0-4480-ac7d-52a578cf18aa}, !- Object Name
  max_occ_in_spaces,                      !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  28.597499999999993,                     !- Feature Value 1
  number_of_spaces_included,              !- Feature Name 2
  Integer,                                !- Feature Data Type 2
  13,                                     !- Feature Value 2
  date_parent_object_last_edited,         !- Feature Name 3
  String,                                 !- Feature Data Type 3
  2022-11-17 04:09:24 UTC,                !- Feature Value 3
  date_parent_object_created,             !- Feature Name 4
  String,                                 !- Feature Data Type 4
  2022-11-17 04:09:24 UTC;                !- Feature Value 4

OS:Schedule:Day,
  {1e97f678-7b5c-4123-9466-1de0479add16}, !- Handle
  Schedule Day 562,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {92cead86-f1f8-4750-8eee-f1d334ba7332}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Winter Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Day,
  {f89b27a9-b084-4714-8f15-db65e8942e41}, !- Handle
  Schedule Day 563,                       !- Name
  ,                                       !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Day,
  {49b26ff6-6179-4202-83bc-f7ba26a27459}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Summer Design Day, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {c6b0c5d9-e3cb-4a48-aaf9-c7ae21f8490b}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday Rule, !- Name
  {3738b865-2fd0-4480-ac7d-52a578cf18aa}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {1ad229b8-644a-4b87-94ea-3d1ca20a0645}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {1ad229b8-644a-4b87-94ea-3d1ca20a0645}, !- Handle
  sys_6|mixed|shr>none|sh>c-hw|sc>c-chw|ssf>vv|zh>b-hw|zc>none|srf>vv| 1 Occ Sch Sunday, !- Name
  {c50de33e-2a31-403b-929e-8d1c42a993ef}, !- Schedule Type Limits Name
  ,                                       !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Curve:Biquadratic,
  {2608e01d-48fa-4d1a-8704-d824b2a58567}, !- Handle
  DXCOOL-NECB2011-REF-CAPFT,              !- Name
  0.867905,                               !- Coefficient1 Constant
  0.0142459,                              !- Coefficient2 x
  0.00055436,                             !- Coefficient3 x**2
  -0.0075575,                             !- Coefficient4 y
  3.3e-05,                                !- Coefficient5 y**2
  -0.0001918,                             !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {58ead063-811c-4d13-bc66-6e5457456b11}, !- Handle
  DXCOOL-NECB2011-REF-CAPFFLOW,           !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {7a804bfd-0e05-4c58-bb0f-358647fbc1b1}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFT,          !- Name
  0.1141714,                              !- Coefficient1 Constant
  0.02818224,                             !- Coefficient2 x
  -0.0004199,                             !- Coefficient3 x**2
  0.02141082,                             !- Coefficient4 y
  0.000161028,                            !- Coefficient5 y**2
  -0.000679104,                           !- Coefficient6 x*y
  13,                                     !- Minimum Value of x
  24,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  46;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {a8fcb02b-c238-4d93-93b5-40f55c1a6641}, !- Handle
  DXCOOL-NECB2011-REF-COOLEIRFFLOW,       !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Cubic,
  {06d551ed-cdec-4d86-91dd-41921569f72b}, !- Handle
  DXCOOL-NECB2011-REF-COOLPLFFPLR,        !- Name
  0.0277,                                 !- Coefficient1 Constant
  4.9151,                                 !- Coefficient2 x
  -8.184,                                 !- Coefficient3 x**2
  4.2702,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Biquadratic,
  {3aff8ee2-e9c5-472a-abd1-df2b5d48fca2}, !- Handle
  WaterCooled_Reciprocating_CAPFT_NECB2011, !- Name
  1.03031,                                !- Coefficient1 Constant
  0.0334698,                              !- Coefficient2 x
  0.00023639,                             !- Coefficient3 x**2
  -0.00729587,                            !- Coefficient4 y
  -2.3166e-05,                            !- Coefficient5 y**2
  -0.000148943,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Biquadratic,
  {7aef8e09-363e-4a24-8a16-e29974b9cf85}, !- Handle
  WaterCooled_Reciprocating_EIRFT_NECB2011, !- Name
  0.499699,                               !- Coefficient1 Constant
  -0.0130841,                             !- Coefficient2 x
  0.000266425,                            !- Coefficient3 x**2
  0.0165925,                              !- Coefficient4 y
  0.000185393,                            !- Coefficient5 y**2
  -0.000375646,                           !- Coefficient6 x*y
  5,                                      !- Minimum Value of x
  10,                                     !- Maximum Value of x
  24,                                     !- Minimum Value of y
  35;                                     !- Maximum Value of y

OS:Curve:Quadratic,
  {7cb14d50-c314-4edc-ac0a-469b13a6b75f}, !- Handle
  WaterCooled_Reciprocating_EIRFPLR_NECB2011, !- Name
  0.081441,                               !- Coefficient1 Constant
  0.419271,                               !- Coefficient2 x
  0.499396,                               !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {f715f43b-4d5f-440f-90e0-35c87e323790}, !- Handle
  BOILER-EFFFPLR-NECB2011,                !- Name
  0.3831,                                 !- Coefficient1 Constant
  2.0567,                                 !- Coefficient2 x
  -2.6469,                                !- Coefficient3 x**2
  1.2148,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {d079e093-c6be-46ef-88bb-ccda53c6dbcb}, !- Handle
  SWH-EFFFPLR-NECB2011,                   !- Name
  0.7576,                                 !- Coefficient1 Constant
  1.0071,                                 !- Coefficient2 x
  -1.4443,                                !- Coefficient3 x**2
  0.6844,                                 !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {3a5f528d-bfaa-4bbd-83dd-5ac04f6414cb}, !- Handle
  FURNACE-EFFPLR-NECB2011,                !- Name
  0.722,                                  !- Coefficient1 Constant
  0.8211,                                 !- Coefficient2 x
  -1.0396,                                !- Coefficient3 x**2
  0.5,                                    !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

